label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O7-P439,O7,pipe,200,100.5,0.51,0.51,0,,5279,0.128,0.143,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O14-P144,O14,pipe,200,71.6,0.51,0.51,0,,5280,0.166,0.173,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P848,O2,pipe,200,71.6,0.51,0.51,0,,3767,0.328,0.328,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O22-P59,O22,pipe,200,87.8,0.51,0.51,0,,5282,0.048,0.094,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P3231,O3,pipe,200,71.6,0.51,0.51,0,,15873,0.424,0.462,1,0,3.92,4.46,4.46,0,DN200 (not steepened)
O10-P370,O10,pipe,200,80.8,0.51,0.51,0,,11935,0.037,0.037,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O5-P184,O5,pipe,200,69.8,0.51,0.51,0,,5285,0.165,0.177,1,0,3.01,1.48,3.01,0,DN200 (not steepened)
O21-P767,O21,pipe,200,71.7,0.51,0.51,0,,15139,0.097,0.19,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P1025,O2,pipe,200,71.7,0.51,0.51,0,,5287,0.165,0.255,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P151,O4,pipe,200,71.7,0.51,0.51,0,,1290,0.196,0.325,1,0,2.58,2.83,2.83,0,DN200 (not steepened)
O3-P3190,O3,pipe,200,71.7,0.51,0.51,0,,5289,0.101,0.202,1,0,3.82,1.48,3.82,0,DN200 (not steepened)
O2-P766,O2,pipe,200,71.7,0.51,0.51,0,,3472,0.241,0.265,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P983,O4,pipe,200,92.4,0.51,0.51,0,,17532,0.256,0.324,1,0,2.3,2.32,2.32,0,DN200 (not steepened)
O2-P48,O2,pipe,355,71.7,0.27,0.286,1,up to 0.30 %,3124,0.758,0.781,0,0,10.05,10.02,10.05,0,Steepened up to 0.30 %
O1-P654,O1,pipe,200,71.7,0.51,0.51,0,,13648,0.404,0.46,1,0,3.26,3.8,3.8,0,DN200 (not steepened)
O21-P1140,O21,pipe,200,85.7,0.51,0.51,0,,5294,0.569,0.597,1,0,2.63,2.73,2.73,0,DN200 (not steepened)
O1-P2650,O1,pipe,200,100.0,0.51,0.51,0,,5295,0.421,0.424,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O21-P52,O21,pipe,560,71.8,0.155,0.245,1,up to 0.30 %,9070,0.753,0.838,0,0,8.22,8.36,8.36,0,Steepened up to 0.30 %
O1-P981,O1,pipe,200,71.8,0.51,0.51,0,,12725,0.038,0.038,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O15-P58,O15,pipe,200,64.8,0.51,0.51,0,,5298,0.165,0.255,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O12-P508,O12,pipe,200,71.9,0.51,0.51,0,,6609,0.159,0.302,1,0,1.72,1.93,1.93,0,DN200 (not steepened)
O4-P298,O4,pipe,200,86.3,0.51,0.51,0,,16058,0.359,0.551,1,0,3.9,4.18,4.18,0,DN200 (not steepened)
O4-P1256,O4,pipe,200,71.8,0.51,0.51,0,,5301,0.191,0.215,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O4-P1198,O4,pipe,200,71.8,0.51,0.51,0,,9512,0.332,0.416,1,0,2.72,2.94,2.94,0,DN200 (not steepened)
O12-P526,O12,pipe,200,78.2,0.51,0.51,0,,5303,0.06,0.12,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O10-P271,O10,pipe,200,82.3,0.51,0.51,0,,5304,0.048,0.093,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2132,O3,pipe,200,89.6,0.51,0.51,0,,5305,0.15,0.292,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P1924,O9,pipe,200,71.8,0.51,0.51,0,,10989,0.161,0.179,1,0,1.98,2.24,2.24,0,DN200 (not steepened)
O11-P146,O11,pipe,200,62.2,0.51,0.51,0,,14319,0.048,0.084,1,0,2.4,3.32,3.32,0,DN200 (not steepened)
O1-P1093,O1,pipe,200,71.9,0.51,0.51,0,,6442,0.112,0.217,1,0,2.62,2.59,2.62,0,DN200 (not steepened)
O9-P1844,O9,pipe,200,71.9,0.51,0.51,0,,2641,0.055,0.095,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O19-P9,O19,pipe,200,71.9,0.51,0.51,0,,14373,0.495,0.582,1,0,7.14,7.61,7.61,0,DN200 (not steepened)
O4-P2,O4,pipe,900,87.6,0.075,0.13,1,up to 0.30 %,6847,0.751,0.853,0,0,2.82,2.73,2.82,0,Steepened up to 0.30 %
O3-P194,O3,pipe,200,86.3,0.51,0.51,0,,10879,0.443,0.6,1,0,4.47,4.42,4.47,0,DN200 (not steepened)
O4-P1574,O4,pipe,200,100.6,0.51,0.51,0,,1260,0.166,0.267,1,0,1.68,1.97,1.97,0,DN200 (not steepened)
O9-P2624,O9,pipe,200,81.4,0.51,0.51,0,,12857,0.129,0.145,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O4-P413,O4,pipe,200,71.9,0.51,0.51,0,,6679,0.327,0.4,1,0,2.44,2.9,2.9,0,DN200 (not steepened)
O9-P3218,O9,pipe,200,71.9,0.51,0.51,0,,5316,0.198,0.203,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2280,O1,pipe,200,72.0,0.51,0.51,0,,12650,0.643,0.744,1,0,3.72,4.74,4.74,0,DN200 (not steepened)
O3-P2445,O3,pipe,200,72.0,0.51,0.51,0,,5318,0.155,0.223,1,0,3.13,1.48,3.13,0,DN200 (not steepened)
O7-P223,O7,pipe,200,72.0,0.51,0.51,0,,8644,0.141,0.264,1,0,3.08,4.55,4.55,0,DN200 (not steepened)
O3-P644,O3,pipe,200,57.8,0.51,0.51,0,,5320,0.221,0.286,1,0,1.5,1.65,1.65,0,DN200 (not steepened)
O3-P2215,O3,pipe,200,93.4,0.51,0.51,0,,1338,0.485,0.494,1,0,2.58,2.48,2.58,0,DN200 (not steepened)
O1-P2190,O1,pipe,200,72.0,0.51,0.51,0,,5322,0.131,0.257,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P835,O9,pipe,200,72.0,0.51,0.51,0,,2671,0.321,0.331,1,0,4.56,4.55,4.56,0,DN200 (not steepened)
O1-P365,O1,pipe,250,72.0,0.375,0.656,1,0.50 to 0.75 %,3867,0.75,0.883,0,0,8.24,8.18,8.24,0,Steepened 0.50 to 0.75 %
O9-P1838,O9,pipe,200,72.0,0.51,0.51,0,,7594,0.12,0.215,1,0,2.15,2.25,2.25,0,DN200 (not steepened)
O22-P78,O22,pipe,200,72.1,0.51,0.51,0,,5326,0.058,0.118,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O1-P1377,O1,pipe,200,72.1,0.51,0.51,0,,8339,0.577,0.695,1,0,6.89,7.06,7.06,0,DN200 (not steepened)
O21-P1281,O21,pipe,200,72.1,0.51,0.51,0,,7763,0.295,0.307,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O21-P1186,O21,pipe,200,72.1,0.51,0.51,0,,5329,0.174,0.174,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3188,O3,pipe,200,72.1,0.51,0.51,0,,4942,0.176,0.324,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P605,O21,pipe,200,72.1,0.51,0.51,0,,9518,0.271,0.348,1,0,3.22,3.73,3.73,0,DN200 (not steepened)
O2-P473,O2,pipe,200,100.0,0.51,0.51,0,,5332,0.398,0.447,1,0,4.83,4.59,4.83,0,DN200 (not steepened)
O2-P1325,O2,pipe,200,57.4,0.51,0.51,0,,5333,0.15,0.203,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P1366,O4,pipe,200,71.2,0.51,0.51,0,,3030,0.296,0.307,1,0,1.7,2.64,2.64,0,DN200 (not steepened)
O10-P56,O10,pipe,200,72.1,0.51,0.51,0,,7268,0.042,0.064,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P596,O3,pipe,200,44.4,0.51,0.51,0,,5922,0.231,0.34,1,0,2.68,1.97,2.68,0,DN200 (not steepened)
O1-P1942,O1,pipe,200,72.1,0.51,0.51,0,,8672,0.641,0.701,1,0,8.9,9.91,9.91,0,DN200 (not steepened)
O3-P178,O3,pipe,200,72.1,0.51,0.51,0,,8002,0.674,0.762,1,0,4.88,4.93,4.93,0,DN200 (not steepened)
O3-P1577,O3,pipe,200,72.2,0.51,0.51,0,,12438,0.444,0.69,1,0,5.66,5.87,5.87,0,DN200 (not steepened)
O1-P1108,O1,pipe,200,72.2,0.51,0.51,0,,6774,0.265,0.331,1,0,5.51,6.13,6.13,0,DN200 (not steepened)
O3-P434,O3,pipe,200,72.2,0.51,0.51,0,,5341,0.356,0.359,1,0,1.57,2.14,2.14,0,DN200 (not steepened)
O1-P70,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5342,0.75,0.862,0,0,10.39,10.08,10.39,0,Steepened up to 0.30 %
O1-P1730,O1,pipe,200,78.8,0.51,0.51,0,,3689,0.245,0.258,1,0,2.81,3.07,3.07,0,DN200 (not steepened)
O2-P963,O2,pipe,200,72.2,0.51,0.51,0,,5838,0.385,0.385,1,0,6.15,7.45,7.45,0,DN200 (not steepened)
O7-P235,O7,pipe,200,72.2,0.51,0.51,0,,1453,0.185,0.241,1,0,2.12,1.66,2.12,0,DN200 (not steepened)
O9-P452,O9,pipe,200,72.2,0.51,0.51,0,,3819,0.244,0.28,1,0,2.71,3.09,3.09,0,DN200 (not steepened)
O9-P2664,O9,pipe,200,89.4,0.51,0.51,0,,16565,0.468,0.471,1,0,8.35,8.62,8.62,0,DN200 (not steepened)
O1-P602,O1,pipe,200,82.6,0.51,0.51,0,,5348,0.138,0.27,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P1255,O3,pipe,200,86.5,0.51,0.51,0,,10721,0.232,0.279,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1661,O2,pipe,200,72.3,0.51,0.51,0,,5350,0.248,0.248,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O3-P586,O3,pipe,200,72.3,0.51,0.51,0,,2513,0.407,0.558,1,0,3.25,3.38,3.38,0,DN200 (not steepened)
O4-P734,O4,pipe,200,72.3,0.51,0.51,0,,5352,0.281,0.305,1,0,1.76,1.84,1.84,0,DN200 (not steepened)
O1-P1027,O1,pipe,1600,71.2,0.075,0.075,0,,10818,0.835,0.933,0,0,8.38,8.77,8.77,0,"Above DN200, 0.75 m/s as laid"
O9-P525,O9,pipe,200,72.4,0.51,0.51,0,,16378,0.111,0.201,1,0,3.34,4.05,4.05,0,DN200 (not steepened)
O1-P1525,O1,pipe,200,72.4,0.51,0.51,0,,5355,0.103,0.205,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O20-P60,O20,pipe,200,72.4,0.51,0.51,0,,5356,0.308,0.308,1,0,2.56,2.23,2.56,0,DN200 (not steepened)
O11-P230,O11,pipe,200,72.4,0.51,0.51,0,,13217,0.088,0.174,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P2909,O3,pipe,200,72.4,0.51,0.51,0,,1893,0.418,0.558,1,0,6.85,6.7,6.85,0,DN200 (not steepened)
O7-P493,O7,pipe,200,72.4,0.51,0.51,0,,15518,0.052,0.052,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O1-P503,O1,pipe,200,72.4,0.51,0.51,0,,13581,0.199,0.353,1,0,1.92,2.17,2.17,0,DN200 (not steepened)
O1-P572,O1,pipe,200,72.4,0.51,0.51,0,,14171,0.231,0.352,1,0,1.99,2.05,2.05,0,DN200 (not steepened)
O1-P569,O1,pipe,200,72.4,0.51,0.51,0,,13695,0.245,0.356,1,0,2.12,2.15,2.15,0,DN200 (not steepened)
O1-P2644,O1,pipe,200,72.4,0.51,0.51,0,,3519,0.446,0.45,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O24-P127,O24,pipe,200,72.4,0.51,0.51,0,,5364,0.09,0.179,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P2777,O9,pipe,200,72.4,0.51,0.51,0,,5365,0.145,0.217,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O6-P393,O6,pipe,200,60.7,0.51,0.51,0,,5366,0.316,0.316,1,0,2.25,2.39,2.39,0,DN200 (not steepened)
O2-P1781,O2,pipe,200,75.2,0.51,0.51,0,,1178,0.562,0.599,1,0,9.82,9.9,9.9,0,DN200 (not steepened)
O2-P1474,O2,pipe,200,49.0,0.51,0.51,0,,5368,0.314,0.326,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O4-P485,O4,pipe,200,72.8,0.51,0.51,0,,5369,0.138,0.178,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P3145,O9,pipe,200,43.1,0.51,0.51,0,,5370,0.021,0.021,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1930,O1,pipe,250,69.3,0.375,0.616,1,0.50 to 0.75 %,3187,0.78,0.891,0,0,9.07,8.94,9.07,0,Steepened 0.50 to 0.75 %
O9-P1961,O9,pipe,200,72.5,0.51,0.51,0,,6386,0.27,0.377,1,0,3.1,3.0,3.1,0,DN200 (not steepened)
O8-P275,O8,pipe,200,59.0,0.51,0.51,0,,5373,0.14,0.271,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O3-P3276,O3,pipe,200,72.5,0.51,0.51,0,,10679,0.181,0.262,1,0,2.73,3.52,3.52,0,DN200 (not steepened)
O12-P359,O12,pipe,200,72.5,0.51,0.51,0,,5375,0.131,0.131,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2696,O3,pipe,200,72.5,0.51,0.51,0,,5376,0.15,0.203,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O21-P619,O21,pipe,200,72.5,0.51,0.51,0,,5377,0.191,0.248,1,0,2.21,1.94,2.21,0,DN200 (not steepened)
O2-P1332,O2,pipe,200,72.5,0.51,0.51,0,,1036,0.396,0.452,1,0,4.64,3.95,4.64,0,DN200 (not steepened)
O2-P1795,O2,pipe,200,72.5,0.51,0.51,0,,5379,0.293,0.293,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O9-P261,O9,pipe,200,72.6,0.51,0.51,0,,5380,0.174,0.174,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P3312,O3,pipe,200,72.6,0.51,0.51,0,,2858,0.065,0.127,1,0,4.13,1.48,4.13,0,DN200 (not steepened)
O1-P906,O1,pipe,200,72.6,0.51,0.51,0,,5382,0.198,0.198,1,0,3.56,1.48,3.56,0,DN200 (not steepened)
O3-P2165,O3,pipe,200,84.9,0.51,0.51,0,,5383,0.174,0.174,1,0,2.71,2.97,2.97,0,DN200 (not steepened)
O21-P539,O21,pipe,200,72.6,0.51,0.51,0,,4043,0.116,0.116,1,0,3.87,3.11,3.87,0,DN200 (not steepened)
O3-P2585,O3,pipe,200,72.6,0.51,0.51,0,,5385,0.144,0.281,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O14-P39,O14,pipe,200,72.6,0.51,0.51,0,,13311,0.378,0.413,1,0,4.58,4.83,4.83,0,DN200 (not steepened)
O11-P179,O11,pipe,200,72.6,0.51,0.51,0,,11971,0.238,0.391,1,0,5.84,5.9,5.9,0,DN200 (not steepened)
O24-P164,O24,pipe,200,100.0,0.51,0.51,0,,5388,0.255,0.351,1,0,1.65,2.3,2.3,0,DN200 (not steepened)
O2-P624,O2,pipe,200,72.7,0.51,0.51,0,,17700,0.698,0.729,1,0,4.33,4.7,4.7,0,DN200 (not steepened)
O2-P632,O2,pipe,200,76.5,0.51,0.51,0,,3933,0.655,0.687,1,0,3.68,4.22,4.22,0,DN200 (not steepened)
O12-P495,O12,pipe,200,100.0,0.51,0.51,0,,5391,0.153,0.289,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P607,O21,pipe,200,77.2,0.51,0.51,0,,16197,0.239,0.315,1,0,1.95,1.78,1.95,0,DN200 (not steepened)
O21-P663,O21,pipe,200,69.7,0.51,0.51,0,,9518,0.126,0.2,1,0,2.16,2.76,2.76,0,DN200 (not steepened)
O11-P265,O11,pipe,200,74.1,0.51,0.51,0,,5394,0.207,0.226,1,0,6.93,6.98,6.98,0,DN200 (not steepened)
O5-P282,O5,pipe,200,72.7,0.51,0.51,0,,2196,0.195,0.323,1,0,3.91,4.55,4.55,0,DN200 (not steepened)
O1-P1995,O1,pipe,200,59.5,0.51,0.51,0,,5189,0.26,0.339,1,0,1.99,2.43,2.43,0,DN200 (not steepened)
O12-P512,O12,pipe,200,72.7,0.51,0.51,0,,5397,0.048,0.095,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P3113,O9,pipe,200,65.6,0.51,0.51,0,,12852,0.201,0.329,1,0,2.38,3.25,3.25,0,DN200 (not steepened)
O21-P1000,O21,pipe,200,72.7,0.51,0.51,0,,16723,0.554,0.561,1,0,2.41,1.96,2.41,0,DN200 (not steepened)
O2-P1877,O2,pipe,200,72.8,0.51,0.51,0,,1537,0.276,0.295,1,0,1.5,1.85,1.85,0,DN200 (not steepened)
O21-P586,O21,pipe,200,72.8,0.51,0.51,0,,5401,0.063,0.128,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P425,O4,pipe,200,86.2,0.51,0.51,0,,13554,0.222,0.319,1,0,1.89,2.3,2.3,0,DN200 (not steepened)
O1-P2461,O1,pipe,800,73.0,0.085,0.164,1,up to 0.30 %,3744,0.75,0.854,0,0,3.58,3.74,3.74,0,Steepened up to 0.30 %
O6-P85,O6,pipe,315,88.3,0.27,0.373,1,0.30 to 0.50 %,10315,0.752,0.843,0,0,7.31,6.49,7.31,0,Steepened 0.30 to 0.50 %
O4-P1522,O4,pipe,200,86.5,0.51,0.51,0,,14854,0.167,0.274,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P575,O4,pipe,250,72.9,0.375,0.542,1,0.50 to 0.75 %,5406,0.75,0.789,0,0,9.83,10.05,10.05,0,Steepened 0.50 to 0.75 %
O2-P1199,O2,pipe,200,76.0,0.51,0.51,0,,11912,0.687,0.762,1,0,9.13,9.43,9.43,0,DN200 (not steepened)
O11-P138,O11,pipe,200,72.9,0.51,0.51,0,,12831,0.1,0.149,1,0,3.2,3.93,3.93,0,DN200 (not steepened)
O2-P1445,O2,pipe,200,72.9,0.51,0.51,0,,5409,0.317,0.321,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O1-P220,O1,pipe,200,66.4,0.51,0.51,0,,7552,0.618,0.661,1,0,1.85,2.42,2.42,0,DN200 (not steepened)
O1-P2348,O1,pipe,200,72.9,0.51,0.51,0,,5411,0.138,0.27,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P899,O4,pipe,200,97.8,0.51,0.51,0,,16887,0.375,0.405,1,0,6.5,6.32,6.5,0,DN200 (not steepened)
O9-P901,O9,pipe,200,72.9,0.51,0.51,0,,5413,0.052,0.104,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P850,O21,pipe,250,91.2,0.375,0.648,1,0.50 to 0.75 %,862,0.755,0.86,0,0,8.36,8.95,8.95,0,Steepened 0.50 to 0.75 %
O9-P2215,O9,pipe,200,73.0,0.51,0.51,0,,5415,0.287,0.294,1,0,1.49,1.9,1.9,0,DN200 (not steepened)
O9-P2642,O9,pipe,200,73.0,0.51,0.51,0,,5416,0.027,0.027,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O5-P335,O5,pipe,200,73.0,0.51,0.51,0,,5417,0.143,0.201,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1870,O2,pipe,200,73.0,0.51,0.51,0,,5418,0.315,0.323,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O21-P516,O21,pipe,200,73.0,0.51,0.51,0,,5419,0.254,0.277,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O2-P505,O2,pipe,200,73.6,0.51,0.51,0,,4770,0.438,0.554,1,0,4.41,4.5,4.5,0,DN200 (not steepened)
O9-P952,O9,pipe,200,73.0,0.51,0.51,0,,5421,0.157,0.157,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1001,O2,pipe,200,73.0,0.51,0.51,0,,5422,0.358,0.364,1,0,3.35,3.73,3.73,0,DN200 (not steepened)
O3-P2936,O3,pipe,200,73.0,0.51,0.51,0,,14561,0.203,0.332,1,0,3.92,5.37,5.37,0,DN200 (not steepened)
O21-P278,O21,pipe,200,83.7,0.51,0.51,0,,10716,0.227,0.257,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P580,O4,pipe,200,73.1,0.51,0.51,0,,17433,0.729,0.758,1,0,8.84,8.94,8.94,0,DN200 (not steepened)
O1-P2687,O1,pipe,200,57.3,0.51,0.51,0,,5426,0.316,0.316,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P160,O2,pipe,200,73.1,0.51,0.51,0,,5427,0.399,0.432,1,0,1.92,2.62,2.62,0,DN200 (not steepened)
O9-P1342,O9,pipe,200,73.1,0.51,0.51,0,,9875,0.075,0.146,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O9-P1394,O9,pipe,200,73.1,0.51,0.51,0,,5429,0.145,0.238,1,0,1.86,2.15,2.15,0,DN200 (not steepened)
O21-P744,O21,pipe,200,73.1,0.51,0.51,0,,5889,0.109,0.132,1,0,1.53,1.61,1.61,0,DN200 (not steepened)
O3-P2599,O3,pipe,200,70.5,0.51,0.51,0,,11594,0.282,0.414,1,0,1.53,1.85,1.85,0,DN200 (not steepened)
O9-P2821,O9,pipe,200,73.1,0.51,0.51,0,,15453,0.579,0.728,1,0,6.15,6.68,6.68,0,DN200 (not steepened)
O9-P3573,O9,pipe,200,73.1,0.51,0.51,0,,5433,0.03,0.044,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1515,O2,pipe,200,101.1,0.51,0.51,0,,5434,0.37,0.431,1,0,2.51,2.85,2.85,0,DN200 (not steepened)
O9-P1293,O9,pipe,200,73.9,0.51,0.51,0,,8166,0.09,0.17,1,0,2.59,2.68,2.68,0,DN200 (not steepened)
O9-P1929,O9,pipe,200,73.1,0.51,0.51,0,,5436,0.127,0.14,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O7-P322,O7,pipe,200,73.1,0.51,0.51,0,,5437,0.288,0.298,1,0,2.11,2.26,2.26,0,DN200 (not steepened)
O3-P2578,O3,pipe,200,73.1,0.51,0.51,0,,5438,0.25,0.339,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P2082,O9,pipe,200,73.2,0.51,0.51,0,,13700,0.37,0.395,1,0,3.79,3.7,3.79,0,DN200 (not steepened)
O3-P1599,O3,pipe,200,87.7,0.51,0.51,0,,7347,0.187,0.337,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P1527,O1,pipe,200,73.2,0.51,0.51,0,,5441,0.305,0.31,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2982,O3,pipe,200,100.0,0.51,0.51,0,,5442,0.342,0.365,1,0,1.57,2.59,2.59,0,DN200 (not steepened)
O1-P907,O1,pipe,200,42.7,0.51,0.51,0,,5443,0.207,0.253,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O23-P28,O23,pipe,200,64.3,0.51,0.51,0,,5444,0.231,0.231,1,0,7.54,7.45,7.54,0,DN200 (not steepened)
O1-P947,O1,pipe,200,73.2,0.51,0.51,0,,5445,0.218,0.218,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P182,O2,pipe,200,100.0,0.51,0.51,0,,5446,0.033,0.033,1,0,2.26,3.09,3.09,0,DN200 (not steepened)
O3-P1938,O3,pipe,200,41.9,0.51,0.51,0,,5447,0.083,0.168,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O3-P3223,O3,pipe,200,73.2,0.51,0.51,0,,6086,0.263,0.278,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P1378,O9,pipe,200,73.2,0.51,0.51,0,,14295,0.22,0.251,1,0,2.26,2.22,2.26,0,DN200 (not steepened)
O4-P420,O4,pipe,200,73.1,0.51,0.51,0,,11542,0.067,0.122,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P191,O3,pipe,200,86.9,0.51,0.51,0,,10879,0.459,0.615,1,0,4.56,5.14,5.14,0,DN200 (not steepened)
O18-P33,O18,pipe,200,73.3,0.51,0.51,0,,5599,0.339,0.341,1,0,2.34,2.26,2.34,0,DN200 (not steepened)
O9-P3004,O9,pipe,200,63.1,0.51,0.51,0,,5453,0.166,0.201,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2188,O1,pipe,200,73.3,0.51,0.51,0,,5454,0.17,0.318,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P632,O9,pipe,200,73.3,0.51,0.51,0,,12845,0.25,0.303,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P3090,O3,pipe,200,73.3,0.51,0.51,0,,5957,0.22,0.3,1,0,1.56,2.67,2.67,0,DN200 (not steepened)
O3-P920,O3,pipe,200,39.6,0.51,0.51,0,,5457,0.321,0.323,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P3191,O3,pipe,200,73.3,0.51,0.51,0,,5458,0.116,0.23,1,0,3.28,1.48,3.28,0,DN200 (not steepened)
O3-P2286,O3,pipe,200,74.8,0.51,0.51,0,,7794,0.301,0.347,1,0,1.64,1.5,1.64,0,DN200 (not steepened)
O21-P918,O21,pipe,200,73.3,0.51,0.51,0,,6318,0.269,0.313,1,0,2.44,2.56,2.56,0,DN200 (not steepened)
O1-P2523,O1,pipe,200,73.3,0.51,0.51,0,,8631,0.396,0.488,1,0,3.28,3.61,3.61,0,DN200 (not steepened)
O9-P3305,O9,pipe,200,73.3,0.51,0.51,0,,5462,0.044,0.084,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P1344,O1,pipe,200,73.3,0.51,0.51,0,,5463,0.045,0.089,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P260,O1,pipe,200,94.3,0.51,0.51,0,,5464,0.141,0.209,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O9-P1567,O9,pipe,200,100.0,0.51,0.51,0,,5465,0.061,0.104,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1748,O1,pipe,200,73.6,0.51,0.51,0,,17153,0.321,0.325,1,0,2.42,2.62,2.62,0,DN200 (not steepened)
O3-P2687,O3,pipe,200,73.3,0.51,0.51,0,,14622,0.216,0.327,1,0,3.02,4.31,4.31,0,DN200 (not steepened)
O12-P168,O12,pipe,200,73.3,0.51,0.51,0,,5468,0.217,0.231,1,0,4.34,4.57,4.57,0,DN200 (not steepened)
O4-P1459,O4,pipe,200,73.2,0.51,0.51,0,,5469,0.027,0.027,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O10-P318,O10,pipe,200,88.8,0.51,0.51,0,,5470,0.04,0.074,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O3-P1624,O3,pipe,200,73.4,0.51,0.51,0,,15461,0.145,0.282,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O4-P598,O4,pipe,200,73.4,0.51,0.51,0,,5472,0.684,0.716,1,0,8.26,8.2,8.26,0,DN200 (not steepened)
O3-P1235,O3,pipe,200,73.4,0.51,0.51,0,,14861,0.271,0.276,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P1553,O3,pipe,200,73.4,0.51,0.51,0,,5474,0.145,0.177,1,0,1.91,1.98,1.98,0,DN200 (not steepened)
O9-P849,O9,pipe,200,110.0,0.51,0.51,0,,5475,0.131,0.154,1,0,2.0,3.0,3.0,0,DN200 (not steepened)
O1-P2448,O1,pipe,800,100.0,0.085,0.158,1,up to 0.30 %,5476,0.75,0.85,0,0,2.69,2.03,2.69,0,Steepened up to 0.30 %
O9-P3460,O9,pipe,200,73.5,0.51,0.51,0,,15062,0.077,0.15,1,0,1.61,1.62,1.62,0,DN200 (not steepened)
O7-P245,O7,pipe,200,87.5,0.51,0.51,0,,16815,0.638,0.677,1,0,4.44,3.89,4.44,0,DN200 (not steepened)
O4-P414,O4,pipe,200,73.5,0.51,0.51,0,,6679,0.322,0.394,1,0,2.29,2.44,2.44,0,DN200 (not steepened)
O21-P341,O21,pipe,200,73.5,0.51,0.51,0,,15451,0.089,0.089,1,0,5.05,5.27,5.27,0,DN200 (not steepened)
O3-P541,O3,pipe,200,83.6,0.51,0.51,0,,15819,0.242,0.268,1,0,2.18,2.61,2.61,0,DN200 (not steepened)
O3-P419,O3,pipe,200,73.5,0.51,0.51,0,,5482,0.167,0.167,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P3018,O9,pipe,200,73.6,0.51,0.51,0,,5937,0.137,0.263,1,0,3.83,3.92,3.92,0,DN200 (not steepened)
O22-P56,O22,pipe,200,73.6,0.51,0.51,0,,7045,0.12,0.233,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P1196,O3,pipe,200,40.9,0.51,0.51,0,,5485,0.219,0.228,1,0,1.75,1.96,1.96,0,DN200 (not steepened)
O9-P2778,O9,pipe,200,73.6,0.51,0.51,0,,16063,0.271,0.313,1,0,2.39,3.65,3.65,0,DN200 (not steepened)
O9-P1529,O9,pipe,200,73.6,0.51,0.51,0,,5487,0.059,0.118,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O10-P378,O10,pipe,200,73.6,0.51,0.51,0,,12607,0.044,0.067,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1116,O9,pipe,355,72.9,0.27,0.385,1,0.30 to 0.50 %,17010,0.75,0.87,0,0,6.24,7.02,7.02,0,Steepened 0.30 to 0.50 %
O11-P214,O11,pipe,200,50.6,0.51,0.51,0,,17034,0.074,0.148,1,0,1.96,2.76,2.76,0,DN200 (not steepened)
O2-P139,O2,pipe,200,100.0,0.51,0.51,0,,2380,0.094,0.181,1,0,3.0,3.34,3.34,0,DN200 (not steepened)
O9-P993,O9,pipe,200,73.6,0.51,0.51,0,,4179,0.191,0.279,1,0,2.43,2.1,2.43,0,DN200 (not steepened)
O15-P3,O15,pipe,280,74.4,0.375,0.375,0,,5493,0.513,0.786,1,0,9.85,10.48,10.48,0,"Above DN200, under 0.75 m/s"
O24-P258,O24,pipe,200,73.7,0.51,0.51,0,,15869,0.303,0.318,1,0,2.81,3.48,3.48,0,DN200 (not steepened)
O10-P212,O10,pipe,200,98.2,0.51,0.51,0,,11433,0.064,0.119,1,0,1.92,2.46,2.46,0,DN200 (not steepened)
O8-P281,O8,pipe,200,73.7,0.51,0.51,0,,5496,0.084,0.169,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P3001,O3,pipe,200,99.7,0.51,0.51,0,,5497,0.274,0.299,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1067,O9,pipe,200,100.3,0.51,0.51,0,,3686,0.17,0.215,1,0,2.81,2.62,2.81,0,DN200 (not steepened)
O1-P1205,O1,pipe,200,41.8,0.51,0.51,0,,5499,0.183,0.219,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O2-P1793,O2,pipe,200,55.1,0.51,0.51,0,,5379,0.342,0.349,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O21-P803,O21,pipe,200,55.6,0.51,0.51,0,,5501,0.061,0.123,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P533,O3,pipe,200,87.2,0.51,0.51,0,,5502,0.158,0.175,1,0,1.73,1.89,1.89,0,DN200 (not steepened)
O3-P3052,O3,pipe,200,73.8,0.51,0.51,0,,5169,0.26,0.405,1,0,2.43,2.3,2.43,0,DN200 (not steepened)
O9-P1324,O9,pipe,200,73.8,0.51,0.51,0,,2459,0.21,0.305,1,0,2.9,2.87,2.9,0,DN200 (not steepened)
O3-P2151,O3,pipe,200,73.8,0.51,0.51,0,,4008,0.217,0.327,1,0,5.22,1.48,5.22,0,DN200 (not steepened)
O21-P950,O21,pipe,200,73.9,0.51,0.51,0,,5506,0.225,0.26,1,0,3.16,2.73,3.16,0,DN200 (not steepened)
O6-P206,O6,pipe,200,87.6,0.51,0.51,0,,5507,0.163,0.163,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P533,O9,pipe,200,73.9,0.51,0.51,0,,16378,0.038,0.038,1,0,2.02,2.67,2.67,0,DN200 (not steepened)
O1-P1202,O1,pipe,200,73.9,0.51,0.51,0,,11081,0.392,0.41,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O3-P1968,O3,pipe,200,59.8,0.51,0.51,0,,5510,0.142,0.191,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P1449,O2,pipe,200,57.2,0.51,0.51,0,,5511,0.255,0.287,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P2919,O3,pipe,200,100.0,0.51,0.51,0,,10296,0.395,0.435,1,0,4.91,4.4,4.91,0,DN200 (not steepened)
O21-P886,O21,pipe,200,100.0,0.51,0.51,0,,5513,0.207,0.238,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O8-P51,O8,pipe,200,87.9,0.51,0.51,0,,9455,0.396,0.459,1,0,4.13,4.22,4.22,0,DN200 (not steepened)
O9-P1375,O9,pipe,200,73.9,0.51,0.51,0,,5429,0.243,0.314,1,0,2.65,2.88,2.88,0,DN200 (not steepened)
O1-P1236,O1,pipe,200,73.9,0.51,0.51,0,,4995,0.342,0.38,1,0,2.76,1.78,2.76,0,DN200 (not steepened)
O3-P426,O3,pipe,200,71.3,0.51,0.51,0,,5037,0.485,0.552,1,0,5.97,5.11,5.97,0,DN200 (not steepened)
O5-P204,O5,pipe,200,66.8,0.51,0.51,0,,13414,0.276,0.326,1,0,3.68,3.94,3.94,0,DN200 (not steepened)
O9-P448,O9,pipe,200,73.9,0.51,0.51,0,,15799,0.183,0.251,1,0,3.0,3.4,3.4,0,DN200 (not steepened)
O3-P2701,O3,pipe,200,88.8,0.51,0.51,0,,11353,0.269,0.359,1,0,2.32,3.21,3.21,0,DN200 (not steepened)
O1-P821,O1,pipe,200,73.9,0.51,0.51,0,,5521,0.151,0.151,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P606,O1,pipe,200,74.0,0.51,0.51,0,,5765,0.161,0.307,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O4-P919,O4,pipe,200,81.7,0.51,0.51,0,,7861,0.088,0.173,1,0,1.51,1.55,1.55,0,DN200 (not steepened)
O9-P422,O9,pipe,200,74.0,0.51,0.51,0,,10458,0.629,0.662,1,0,2.64,3.75,3.75,0,DN200 (not steepened)
O24-P196,O24,pipe,200,73.1,0.51,0.51,0,,4137,0.632,0.643,1,0,6.39,6.56,6.56,0,DN200 (not steepened)
O21-P1272,O21,pipe,200,74.0,0.51,0.51,0,,5526,0.189,0.312,1,0,2.77,1.91,2.77,0,DN200 (not steepened)
O22-P116,O22,pipe,200,33.8,0.51,0.51,0,,5527,0.051,0.107,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1553,O2,pipe,200,74.0,0.51,0.51,0,,6314,0.391,0.441,1,0,1.98,2.05,2.05,0,DN200 (not steepened)
O2-P444,O2,pipe,200,74.0,0.51,0.51,0,,3604,0.318,0.345,1,0,1.83,1.84,1.84,0,DN200 (not steepened)
O2-P951,O2,pipe,200,74.1,0.51,0.51,0,,5838,0.464,0.473,1,0,9.67,10.43,10.43,0,DN200 (not steepened)
O9-P231,O9,pipe,200,70.2,0.51,0.51,0,,18620,0.33,0.393,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O21-P864,O21,pipe,200,74.1,0.51,0.51,0,,4720,0.479,0.607,1,0,5.15,5.18,5.18,0,DN200 (not steepened)
O17-P22,O17,pipe,200,74.1,0.51,0.51,0,,13671,0.238,0.298,1,0,2.56,2.5,2.56,0,DN200 (not steepened)
O7-P422,O7,pipe,200,69.2,0.51,0.51,0,,36,0.191,0.236,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1432,O9,pipe,200,74.1,0.51,0.51,0,,8064,0.401,0.429,1,0,7.92,8.19,8.19,0,DN200 (not steepened)
O9-P3184,O9,pipe,200,74.1,0.51,0.51,0,,6996,0.293,0.388,1,0,8.39,9.57,9.57,0,DN200 (not steepened)
O3-P2290,O3,pipe,200,74.1,0.51,0.51,0,,5537,0.185,0.239,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O2-P1740,O2,pipe,200,74.1,0.51,0.51,0,,5538,0.027,0.027,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2443,O1,pipe,800,74.2,0.085,0.156,1,up to 0.30 %,10185,0.75,0.85,0,0,3.3,3.01,3.3,0,Steepened up to 0.30 %
O1-P2553,O1,pipe,200,75.1,0.51,0.51,0,,5540,0.165,0.255,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O5-P294,O5,pipe,200,74.2,0.51,0.51,0,,6229,0.112,0.22,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P1141,O21,pipe,200,72.0,0.51,0.51,0,,5542,0.564,0.593,1,0,2.36,2.63,2.63,0,DN200 (not steepened)
O3-P2684,O3,pipe,200,74.2,0.51,0.51,0,,5543,0.192,0.267,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O21-P1218,O21,pipe,200,36.1,0.51,0.51,0,,6950,0.375,0.444,1,0,5.7,5.8,5.8,0,DN200 (not steepened)
O9-P787,O9,pipe,200,74.2,0.51,0.51,0,,9442,0.44,0.632,1,0,10.56,10.81,10.81,0,DN200 (not steepened)
O2-P1732,O2,pipe,200,74.3,0.51,0.51,0,,2125,0.276,0.295,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P2333,O3,pipe,200,83.4,0.51,0.51,0,,3017,0.428,0.583,1,0,4.18,4.57,4.57,0,DN200 (not steepened)
O3-P239,O3,pipe,200,65.4,0.51,0.51,0,,5548,0.309,0.319,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P781,O1,pipe,200,100.0,0.51,0.51,0,,5549,0.362,0.453,1,0,2.43,2.74,2.74,0,DN200 (not steepened)
O2-P1545,O2,pipe,200,74.3,0.51,0.51,0,,5550,0.223,0.251,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P1903,O1,pipe,200,75.9,0.51,0.51,0,,5551,0.076,0.153,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O5-P211,O5,pipe,200,74.4,0.51,0.51,0,,3275,0.142,0.275,1,0,1.72,4.15,4.15,0,DN200 (not steepened)
O9-P644,O9,pipe,200,74.4,0.51,0.51,0,,349,0.132,0.249,1,0,2.7,2.79,2.79,0,DN200 (not steepened)
O9-P1307,O9,pipe,200,77.9,0.51,0.51,0,,12520,0.076,0.138,1,0,1.78,2.43,2.43,0,DN200 (not steepened)
O14-P66,O14,pipe,200,93.5,0.51,0.51,0,,7022,0.322,0.348,1,0,1.77,2.07,2.07,0,DN200 (not steepened)
O3-P2053,O3,pipe,200,97.7,0.51,0.51,0,,1067,0.307,0.394,1,0,2.88,3.41,3.41,0,DN200 (not steepened)
O9-P1489,O9,pipe,200,74.4,0.51,0.51,0,,11790,0.167,0.262,1,0,3.1,3.69,3.69,0,DN200 (not steepened)
O1-P347,O1,pipe,200,74.4,0.51,0.51,0,,5558,0.081,0.163,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O21-P258,O21,pipe,200,73.7,0.51,0.51,0,,15988,0.074,0.074,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2152,O9,pipe,200,74.4,0.51,0.51,0,,9294,0.085,0.16,1,0,1.71,2.19,2.19,0,DN200 (not steepened)
O21-P1161,O21,pipe,200,74.9,0.51,0.51,0,,2030,0.443,0.456,1,0,2.71,2.37,2.71,0,DN200 (not steepened)
O3-P1241,O3,pipe,200,101.9,0.51,0.51,0,,5562,0.217,0.275,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P995,O1,pipe,200,99.8,0.51,0.51,0,,5563,0.13,0.168,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O9-P1927,O9,pipe,200,74.5,0.51,0.51,0,,5564,0.126,0.134,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P2011,O1,pipe,200,100.1,0.51,0.51,0,,5565,0.223,0.251,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O2-P115,O2,pipe,200,76.5,0.51,0.51,0,,16411,0.667,0.695,1,0,1.67,1.88,1.88,0,DN200 (not steepened)
O9-P2439,O9,pipe,200,74.5,0.51,0.51,0,,5567,0.127,0.141,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P210,O1,pipe,200,74.5,0.51,0.51,0,,1575,0.622,0.665,1,0,3.81,4.78,4.78,0,DN200 (not steepened)
O1-P1948,O1,pipe,200,74.5,0.51,0.51,0,,8672,0.623,0.686,1,0,5.41,5.89,5.89,0,DN200 (not steepened)
O9-P967,O9,pipe,200,74.6,0.51,0.51,0,,5570,0.065,0.126,1,0,1.58,1.81,1.81,0,DN200 (not steepened)
O24-P338,O24,pipe,200,74.6,0.51,0.51,0,,5571,0.359,0.362,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P487,O2,pipe,200,64.5,0.51,0.51,0,,13644,0.189,0.254,1,0,3.03,4.7,4.7,0,DN200 (not steepened)
O1-P2324,O1,pipe,200,76.0,0.51,0.51,0,,5573,0.237,0.311,1,0,3.68,1.95,3.68,0,DN200 (not steepened)
O3-P2147,O3,pipe,200,74.6,0.51,0.51,0,,5574,0.294,0.374,1,0,1.73,1.81,1.81,0,DN200 (not steepened)
O2-P609,O2,pipe,250,74.6,0.375,0.404,1,0.30 to 0.50 %,5248,0.75,0.772,0,0,5.88,5.91,5.91,0,Steepened 0.30 to 0.50 %
O1-P1203,O1,pipe,200,74.6,0.51,0.51,0,,11081,0.372,0.385,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O1-P1470,O1,pipe,200,74.6,0.51,0.51,0,,3863,0.202,0.332,1,0,2.94,5.1,5.1,0,DN200 (not steepened)
O9-P1547,O9,pipe,200,74.6,0.51,0.51,0,,5578,0.056,0.113,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P1938,O2,pipe,200,74.6,0.51,0.51,0,,1187,0.404,0.417,1,0,2.4,1.5,2.4,0,DN200 (not steepened)
O3-P3332,O3,pipe,200,74.6,0.51,0.51,0,,5580,0.136,0.183,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P496,O2,pipe,200,74.6,0.51,0.51,0,,5581,0.174,0.28,1,0,1.88,1.78,1.88,0,DN200 (not steepened)
O9-P2424,O9,pipe,200,74.6,0.51,0.51,0,,5582,0.213,0.25,1,0,3.11,3.79,3.79,0,DN200 (not steepened)
O6-P373,O6,pipe,200,74.7,0.51,0.51,0,,5583,0.163,0.163,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O9-P2143,O9,pipe,200,74.7,0.51,0.51,0,,7618,0.268,0.275,1,0,1.49,1.51,1.51,0,DN200 (not steepened)
O9-P3533,O9,pipe,200,83.5,0.51,0.51,0,,5585,0.057,0.108,1,0,2.43,3.05,3.05,0,DN200 (not steepened)
O3-P499,O3,pipe,200,74.7,0.51,0.51,0,,3755,0.276,0.309,1,0,1.53,1.84,1.84,0,DN200 (not steepened)
O1-P178,O1,pipe,280,75.4,0.375,0.375,0,,328,0.752,0.807,0,0,8.44,8.4,8.44,0,"Above DN200, 0.75 m/s as laid"
O1-P270,O1,pipe,200,74.7,0.51,0.51,0,,2208,0.214,0.318,1,0,2.07,1.85,2.07,0,DN200 (not steepened)
O9-P3451,O9,pipe,200,74.7,0.51,0.51,0,,6251,0.075,0.147,1,0,1.53,1.58,1.58,0,DN200 (not steepened)
O4-P933,O4,pipe,200,74.7,0.51,0.51,0,,4922,0.106,0.205,1,0,2.07,2.45,2.45,0,DN200 (not steepened)
O2-P1390,O2,pipe,200,74.7,0.51,0.51,0,,5591,0.259,0.29,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O21-P1275,O21,pipe,200,74.7,0.51,0.51,0,,5592,0.027,0.027,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O4-P977,O4,pipe,200,74.9,0.51,0.51,0,,16892,0.167,0.183,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P1451,O3,pipe,250,27.7,0.375,0.74,1,0.50 to 0.75 %,5594,0.75,0.951,0,0,6.02,6.22,6.22,0,Steepened 0.50 to 0.75 %
O4-P1086,O4,pipe,200,136.8,0.51,0.51,0,,5595,0.334,0.353,1,0,2.59,2.23,2.59,0,DN200 (not steepened)
O3-P2168,O3,pipe,200,98.6,0.51,0.51,0,,5596,0.186,0.239,1,0,1.81,2.52,2.52,0,DN200 (not steepened)
O3-P1244,O3,pipe,200,67.4,0.51,0.51,0,,3396,0.146,0.205,1,0,1.8,2.22,2.22,0,DN200 (not steepened)
O1-P777,O1,pipe,200,74.8,0.51,0.51,0,,5598,0.365,0.454,1,0,2.86,3.31,3.31,0,DN200 (not steepened)
O18-P41,O18,pipe,200,74.8,0.51,0.51,0,,5599,0.167,0.175,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2052,O3,pipe,200,96.1,0.51,0.51,0,,1067,0.317,0.409,1,0,3.41,3.79,3.79,0,DN200 (not steepened)
O6-P349,O6,pipe,200,64.1,0.51,0.51,0,,5601,0.129,0.129,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O1-P770,O1,pipe,200,74.8,0.51,0.51,0,,13489,0.384,0.392,1,0,2.02,2.18,2.18,0,DN200 (not steepened)
O9-P944,O9,pipe,200,74.8,0.51,0.51,0,,12243,0.129,0.151,1,0,1.53,1.68,1.68,0,DN200 (not steepened)
O2-P52,O2,pipe,355,74.8,0.27,0.286,1,up to 0.30 %,3124,0.752,0.775,0,0,10.54,10.61,10.61,0,Steepened up to 0.30 %
O2-P188,O2,pipe,355,74.9,0.27,0.285,1,up to 0.30 %,7835,0.771,0.793,0,0,2.93,2.67,2.93,0,Steepened up to 0.30 %
O9-P1298,O9,pipe,200,74.9,0.51,0.51,0,,5606,0.052,0.104,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P1002,O1,pipe,1600,74.9,0.075,0.075,0,,11318,0.842,0.942,0,0,5.2,5.37,5.37,0,"Above DN200, 0.75 m/s as laid"
O21-P318,O21,pipe,200,71.9,0.51,0.51,0,,8217,0.215,0.257,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1804,O3,pipe,200,74.9,0.51,0.51,0,,2273,0.4,0.409,1,0,4.28,4.32,4.32,0,DN200 (not steepened)
O3-P684,O3,pipe,200,86.9,0.51,0.51,0,,5610,0.19,0.282,1,0,2.17,2.16,2.17,0,DN200 (not steepened)
O5-P326,O5,pipe,200,74.9,0.51,0.51,0,,5611,0.135,0.166,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P631,O4,pipe,200,100.6,0.51,0.51,0,,5612,0.381,0.401,1,0,2.35,2.9,2.9,0,DN200 (not steepened)
O1-P338,O1,pipe,200,75.4,0.51,0.51,0,,5613,0.09,0.179,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P1011,O21,pipe,200,74.9,0.51,0.51,0,,5614,0.027,0.027,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O24-P54,O24,pipe,200,74.9,0.51,0.51,0,,2554,0.279,0.309,1,0,2.28,2.57,2.57,0,DN200 (not steepened)
O1-P1763,O1,pipe,200,74.9,0.51,0.51,0,,5616,0.056,0.113,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P59,O4,pipe,800,75.0,0.085,0.147,1,up to 0.30 %,17549,0.751,0.852,0,0,12.38,12.3,12.38,1,Steepened up to 0.30 %
O2-P1017,O2,pipe,200,65.5,0.51,0.51,0,,5618,0.223,0.223,1,0,1.48,3.61,3.61,0,DN200 (not steepened)
O24-P200,O24,pipe,200,75.0,0.51,0.51,0,,15514,0.614,0.622,1,0,4.41,4.8,4.8,0,DN200 (not steepened)
O1-P1595,O1,pipe,200,75.0,0.51,0.51,0,,2758,0.236,0.36,1,0,1.84,1.96,1.96,0,DN200 (not steepened)
O5-P159,O5,pipe,200,61.0,0.51,0.51,0,,5621,0.09,0.181,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O15-P97,O15,pipe,200,75.0,0.51,0.51,0,,15220,0.226,0.385,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O9-P1781,O9,pipe,200,75.0,0.51,0.51,0,,4595,0.059,0.114,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P1586,O9,pipe,200,75.0,0.51,0.51,0,,6033,0.13,0.149,1,0,2.4,3.11,3.11,0,DN200 (not steepened)
O3-P3017,O3,pipe,200,75.0,0.51,0.51,0,,5625,0.175,0.241,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1249,O1,pipe,200,75.0,0.51,0.51,0,,5626,0.18,0.203,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P954,O1,pipe,200,75.0,0.51,0.51,0,,5627,0.174,0.174,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O2-P1933,O2,pipe,200,75.0,0.51,0.51,0,,10328,0.302,0.302,1,0,3.21,3.7,3.7,0,DN200 (not steepened)
O24-P220,O24,pipe,200,75.0,0.51,0.51,0,,5629,0.253,0.32,1,0,2.21,2.31,2.31,0,DN200 (not steepened)
O1-P2334,O1,pipe,200,75.1,0.51,0.51,0,,5630,0.239,0.264,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O9-P527,O9,pipe,200,75.1,0.51,0.51,0,,16378,0.106,0.195,1,0,3.3,3.03,3.3,0,DN200 (not steepened)
O3-P680,O3,pipe,200,75.1,0.51,0.51,0,,5632,0.245,0.346,1,0,2.03,2.53,2.53,0,DN200 (not steepened)
O3-P830,O3,pipe,200,75.1,0.51,0.51,0,,3529,0.263,0.278,1,0,1.73,2.12,2.12,0,DN200 (not steepened)
O4-P1343,O4,pipe,630,76.1,0.125,0.207,1,up to 0.30 %,12835,0.75,0.872,0,0,13.34,13.87,13.87,1,Steepened up to 0.30 %
O9-P1445,O9,pipe,200,75.1,0.51,0.51,0,,6194,0.165,0.197,1,0,1.5,1.52,1.52,0,DN200 (not steepened)
O1-P1005,O1,pipe,1600,75.1,0.075,0.075,0,,11318,0.842,0.942,0,0,6.61,6.32,6.61,0,"Above DN200, 0.75 m/s as laid"
O9-P1247,O9,pipe,200,75.1,0.51,0.51,0,,5637,0.034,0.058,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O21-P1219,O21,pipe,200,75.1,0.51,0.51,0,,6950,0.367,0.43,1,0,4.8,5.7,5.7,0,DN200 (not steepened)
O10-P36,O10,pipe,200,75.1,0.51,0.51,0,,14652,0.208,0.342,1,0,2.58,2.29,2.58,0,DN200 (not steepened)
O3-P2791,O3,pipe,200,75.1,0.51,0.51,0,,12688,0.224,0.311,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P181,O3,pipe,200,75.1,0.51,0.51,0,,8002,0.645,0.74,1,0,5.0,5.19,5.19,0,DN200 (not steepened)
O7-P26,O7,pipe,200,75.1,0.51,0.51,0,,15518,0.466,0.629,1,0,7.34,7.48,7.48,0,DN200 (not steepened)
O18-P30,O18,pipe,200,75.2,0.51,0.51,0,,1117,0.358,0.361,1,0,2.63,2.73,2.73,0,DN200 (not steepened)
O7-P436,O7,pipe,200,54.0,0.51,0.51,0,,5279,0.261,0.278,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2285,O1,pipe,200,75.2,0.51,0.51,0,,4801,0.483,0.621,1,0,4.25,3.47,4.25,0,DN200 (not steepened)
O4-P448,O4,pipe,200,86.3,0.51,0.51,0,,14160,0.261,0.261,1,0,3.49,3.87,3.87,0,DN200 (not steepened)
O5-P179,O5,pipe,200,75.2,0.51,0.51,0,,12188,0.158,0.247,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O2-P534,O2,pipe,200,54.6,0.51,0.51,0,,5648,0.405,0.414,1,0,2.49,2.43,2.49,0,DN200 (not steepened)
O2-P1806,O2,pipe,200,75.2,0.51,0.51,0,,5649,0.181,0.222,1,0,3.31,1.48,3.31,0,DN200 (not steepened)
O4-P1539,O4,pipe,200,90.6,0.51,0.51,0,,5650,0.06,0.12,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O21-P709,O21,pipe,200,75.2,0.51,0.51,0,,5651,0.317,0.345,1,0,2.93,2.76,2.93,0,DN200 (not steepened)
O2-P152,O2,pipe,200,94.6,0.51,0.51,0,,12080,0.358,0.358,1,0,2.16,2.58,2.58,0,DN200 (not steepened)
O1-P696,O1,pipe,200,75.3,0.51,0.51,0,,16229,0.186,0.337,1,0,1.65,2.49,2.49,0,DN200 (not steepened)
O21-P748,O21,pipe,200,75.3,0.51,0.51,0,,14169,0.431,0.477,1,0,3.74,4.29,4.29,0,DN200 (not steepened)
O20-P11,O20,pipe,200,44.1,0.51,0.51,0,,18880,0.488,0.588,1,0,9.25,10.5,10.5,0,DN200 (not steepened)
O14-P35,O14,pipe,200,73.9,0.51,0.51,0,,5656,0.456,0.488,1,0,4.11,4.11,4.11,0,DN200 (not steepened)
O3-P2922,O3,pipe,200,75.4,0.51,0.51,0,,10296,0.368,0.38,1,0,5.46,5.54,5.54,0,DN200 (not steepened)
O21-P909,O21,pipe,200,100.0,0.51,0.51,0,,5658,0.154,0.237,1,0,3.19,3.51,3.51,0,DN200 (not steepened)
O1-P2037,O1,pipe,200,84.5,0.51,0.51,0,,13714,0.303,0.345,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O14-P136,O14,pipe,200,75.4,0.51,0.51,0,,12576,0.149,0.215,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O14-P143,O14,pipe,200,75.4,0.51,0.51,0,,5661,0.068,0.137,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2531,O1,pipe,200,75.4,0.51,0.51,0,,474,0.314,0.383,1,0,2.37,2.52,2.52,0,DN200 (not steepened)
O9-P3215,O9,pipe,200,100.0,0.51,0.51,0,,4681,0.055,0.102,1,0,1.91,2.7,2.7,0,DN200 (not steepened)
O9-P1607,O9,pipe,200,62.2,0.51,0.51,0,,5996,0.165,0.196,1,0,2.9,3.49,3.49,0,DN200 (not steepened)
O3-P1260,O3,pipe,200,75.5,0.51,0.51,0,,12035,0.277,0.313,1,0,2.15,1.83,2.15,0,DN200 (not steepened)
O3-P1836,O3,pipe,200,85.8,0.51,0.51,0,,5752,0.157,0.301,1,0,2.49,3.8,3.8,0,DN200 (not steepened)
O21-P582,O21,pipe,200,75.5,0.51,0.51,0,,3475,0.16,0.215,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O23-P67,O23,pipe,200,75.5,0.51,0.51,0,,13969,0.079,0.139,1,0,2.42,2.88,2.88,0,DN200 (not steepened)
O2-P1061,O2,pipe,200,75.5,0.51,0.51,0,,9999,0.384,0.394,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P980,O21,pipe,200,75.5,0.51,0.51,0,,4720,0.257,0.345,1,0,2.01,2.4,2.4,0,DN200 (not steepened)
O4-P1579,O4,pipe,200,101.3,0.51,0.51,0,,5671,0.116,0.228,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P118,O3,pipe,355,84.9,0.27,0.27,0,,5672,0.772,0.806,0,0,9.93,10.11,10.11,0,"Above DN200, 0.75 m/s as laid"
O21-P858,O21,pipe,200,75.6,0.51,0.51,0,,6607,0.608,0.697,1,0,6.14,6.35,6.35,0,DN200 (not steepened)
O9-P2515,O9,pipe,200,75.6,0.51,0.51,0,,14973,0.273,0.296,1,0,2.56,2.77,2.77,0,DN200 (not steepened)
O1-P1886,O1,pipe,200,75.6,0.51,0.51,0,,15555,0.119,0.231,1,0,1.93,1.71,1.93,0,DN200 (not steepened)
O9-P1735,O9,pipe,200,75.6,0.51,0.51,0,,5676,0.105,0.197,1,0,2.04,2.07,2.07,0,DN200 (not steepened)
O4-P365,O4,pipe,200,85.4,0.51,0.51,0,,13554,0.648,0.735,1,0,6.84,7.34,7.34,0,DN200 (not steepened)
O2-P894,O2,pipe,200,75.6,0.51,0.51,0,,5678,0.303,0.309,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P1239,O4,pipe,200,75.7,0.51,0.51,0,,5679,0.027,0.027,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P283,O24,pipe,200,75.7,0.51,0.51,0,,2622,0.394,0.425,1,0,2.85,3.74,3.74,0,DN200 (not steepened)
O2-P437,O2,pipe,200,65.3,0.51,0.51,0,,5681,0.138,0.138,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P857,O1,pipe,200,75.7,0.51,0.51,0,,5682,0.16,0.241,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2635,O9,pipe,200,75.7,0.51,0.51,0,,11963,0.128,0.142,1,0,1.72,1.78,1.78,0,DN200 (not steepened)
O21-P386,O21,pipe,200,75.7,0.51,0.51,0,,13696,0.418,0.441,1,0,4.24,4.21,4.24,0,DN200 (not steepened)
O21-P189,O21,pipe,200,75.7,0.51,0.51,0,,5685,0.08,0.152,1,0,2.36,1.67,2.36,0,DN200 (not steepened)
O3-P1212,O3,pipe,200,53.6,0.51,0.51,0,,1595,0.293,0.314,1,0,2.4,2.6,2.6,0,DN200 (not steepened)
O9-P1137,O9,pipe,200,233.5,0.51,0.51,0,,5245,0.234,0.338,1,0,4.42,5.14,5.14,0,DN200 (not steepened)
O12-P55,O12,pipe,200,75.8,0.51,0.51,0,,6857,0.452,0.635,1,0,8.59,8.67,8.67,0,DN200 (not steepened)
O18-P36,O18,pipe,200,66.5,0.51,0.51,0,,5689,0.226,0.226,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P2049,O3,pipe,200,75.8,0.51,0.51,0,,5690,0.155,0.223,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P592,O9,pipe,200,75.8,0.51,0.51,0,,7040,0.215,0.329,1,0,2.99,3.38,3.38,0,DN200 (not steepened)
O11-P6,O11,pipe,200,98.4,0.51,0.51,0,,1885,0.458,0.601,1,0,11.05,12.01,12.01,1,DN200 (not steepened)
O9-P2977,O9,pipe,200,75.8,0.51,0.51,0,,6551,0.27,0.352,1,0,2.18,2.8,2.8,0,DN200 (not steepened)
O3-P428,O3,pipe,200,100.0,0.51,0.51,0,,7303,0.439,0.446,1,0,1.79,1.93,1.93,0,DN200 (not steepened)
O24-P109,O24,pipe,200,75.8,0.51,0.51,0,,10843,0.279,0.338,1,0,2.79,3.11,3.11,0,DN200 (not steepened)
O2-P97,O2,pipe,200,64.0,0.51,0.51,0,,7465,0.036,0.036,1,0,2.38,2.09,2.38,0,DN200 (not steepened)
O9-P3075,O9,pipe,200,75.9,0.51,0.51,0,,9163,0.259,0.341,1,0,1.6,1.98,1.98,0,DN200 (not steepened)
O21-P496,O21,pipe,200,75.9,0.51,0.51,0,,5698,0.162,0.162,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O9-P1492,O9,pipe,200,75.9,0.51,0.51,0,,14048,0.165,0.261,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P73,O4,pipe,800,75.9,0.085,0.175,1,up to 0.30 %,8565,0.783,0.892,0,0,13.24,12.84,13.24,1,Steepened up to 0.30 %
O15-P134,O15,pipe,200,75.9,0.51,0.51,0,,844,0.217,0.373,1,0,7.21,7.16,7.21,0,DN200 (not steepened)
O1-P1061,O1,pipe,200,75.9,0.51,0.51,0,,10888,0.706,0.736,1,0,4.59,4.69,4.69,0,DN200 (not steepened)
O4-P757,O4,pipe,200,75.9,0.51,0.51,0,,5703,0.134,0.158,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O21-P1196,O21,pipe,200,75.9,0.51,0.51,0,,5704,0.229,0.256,1,0,1.99,2.26,2.26,0,DN200 (not steepened)
O21-P1190,O21,pipe,200,75.9,0.51,0.51,0,,5705,0.289,0.331,1,0,2.05,2.07,2.07,0,DN200 (not steepened)
O8-P152,O8,pipe,200,76.0,0.51,0.51,0,,16635,0.188,0.338,1,0,2.77,2.87,2.87,0,DN200 (not steepened)
O21-P314,O21,pipe,200,76.0,0.51,0.51,0,,3444,0.22,0.277,1,0,1.67,1.78,1.78,0,DN200 (not steepened)
O4-P1535,O4,pipe,200,76.2,0.51,0.51,0,,4707,0.208,0.344,1,0,1.54,1.49,1.54,0,DN200 (not steepened)
O4-P1478,O4,pipe,200,76.0,0.51,0.51,0,,12641,0.358,0.404,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O7-P20,O7,pipe,200,76.0,0.51,0.51,0,,15518,0.594,0.713,1,0,7.29,6.83,7.29,0,DN200 (not steepened)
O21-P780,O21,pipe,200,76.0,0.51,0.51,0,,5711,0.123,0.154,1,0,2.25,1.73,2.25,0,DN200 (not steepened)
O3-P414,O3,pipe,200,76.0,0.51,0.51,0,,5712,0.167,0.167,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2219,O3,pipe,200,76.0,0.51,0.51,0,,5713,0.48,0.48,1,0,2.77,2.39,2.77,0,DN200 (not steepened)
O1-P1597,O1,pipe,200,76.0,0.51,0.51,0,,2758,0.174,0.281,1,0,2.24,2.02,2.24,0,DN200 (not steepened)
O11-P261,O11,pipe,200,76.0,0.51,0.51,0,,12691,0.303,0.312,1,0,7.07,8.1,8.1,0,DN200 (not steepened)
O4-P568,O4,pipe,200,76.0,0.51,0.51,0,,5716,0.13,0.13,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P782,O3,pipe,200,76.1,0.51,0.51,0,,5717,0.161,0.161,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P947,O21,pipe,200,76.1,0.51,0.51,0,,5718,0.027,0.027,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O3-P866,O3,pipe,200,76.3,0.51,0.51,0,,14241,0.591,0.6,1,0,8.05,8.08,8.08,0,DN200 (not steepened)
O3-P140,O3,pipe,280,76.1,0.375,0.375,0,,5720,0.758,0.808,0,0,9.23,9.59,9.59,0,"Above DN200, 0.75 m/s as laid"
O4-P439,O4,pipe,200,76.1,0.51,0.51,0,,5721,0.075,0.151,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O5-P32,O5,pipe,200,76.1,0.51,0.51,0,,5722,0.386,0.478,1,0,4.17,4.64,4.64,0,DN200 (not steepened)
O9-P2840,O9,pipe,200,76.1,0.51,0.51,0,,15923,0.398,0.488,1,0,3.99,4.76,4.76,0,DN200 (not steepened)
O9-P2338,O9,pipe,250,76.1,0.375,0.463,1,0.30 to 0.50 %,7514,0.751,0.771,0,0,12.73,12.75,12.75,1,Steepened 0.30 to 0.50 %
O15-P20,O15,pipe,200,76.1,0.51,0.51,0,,5725,0.339,0.597,1,0,7.34,6.87,7.34,0,DN200 (not steepened)
O3-P2211,O3,pipe,200,76.1,0.51,0.51,0,,168,0.493,0.587,1,0,3.02,3.48,3.48,0,DN200 (not steepened)
O9-P2997,O9,pipe,200,76.1,0.51,0.51,0,,3779,0.137,0.183,1,0,1.75,2.37,2.37,0,DN200 (not steepened)
O3-P1613,O3,pipe,200,76.2,0.51,0.51,0,,12122,0.146,0.282,1,0,2.78,3.35,3.35,0,DN200 (not steepened)
O9-P1283,O9,pipe,200,86.8,0.51,0.51,0,,5729,0.053,0.092,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O2-P1395,O2,pipe,200,76.2,0.51,0.51,0,,2251,0.478,0.571,1,0,2.83,3.0,3.0,0,DN200 (not steepened)
O3-P3356,O3,pipe,200,76.2,0.51,0.51,0,,5731,0.063,0.127,1,0,4.67,1.48,4.67,0,DN200 (not steepened)
O21-P612,O21,pipe,200,76.2,0.51,0.51,0,,12874,0.144,0.242,1,0,2.97,3.59,3.59,0,DN200 (not steepened)
O1-P2488,O1,pipe,200,77.0,0.51,0.51,0,,5733,0.207,0.253,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P1174,O3,pipe,200,76.3,0.51,0.51,0,,10010,0.332,0.34,1,0,1.68,1.71,1.71,0,DN200 (not steepened)
O4-P855,O4,pipe,200,40.7,0.51,0.51,0,,5735,0.212,0.367,1,0,4.86,5.33,5.33,0,DN200 (not steepened)
O9-P3556,O9,pipe,200,71.3,0.51,0.51,0,,5736,0.056,0.102,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O7-P135,O7,pipe,200,76.0,0.51,0.51,0,,10701,0.338,0.354,1,0,3.82,3.5,3.82,0,DN200 (not steepened)
O6-P269,O6,pipe,200,76.3,0.51,0.51,0,,5738,0.274,0.313,1,0,2.62,3.36,3.36,0,DN200 (not steepened)
O6-P133,O6,pipe,200,55.7,0.51,0.51,0,,5739,0.195,0.238,1,0,1.52,1.79,1.79,0,DN200 (not steepened)
O1-P1483,O1,pipe,200,76.3,0.51,0.51,0,,7669,0.468,0.568,1,0,3.72,3.72,3.72,0,DN200 (not steepened)
O9-P2084,O9,pipe,200,76.3,0.51,0.51,0,,13700,0.35,0.374,1,0,4.61,3.9,4.61,0,DN200 (not steepened)
O2-P1046,O2,pipe,200,76.3,0.51,0.51,0,,5742,0.28,0.28,1,0,1.48,2.72,2.72,0,DN200 (not steepened)
O3-P538,O3,pipe,200,76.3,0.51,0.51,0,,4318,0.262,0.274,1,0,2.96,2.6,2.96,0,DN200 (not steepened)
O1-P991,O1,pipe,200,76.3,0.51,0.51,0,,5940,0.193,0.26,1,0,2.9,3.42,3.42,0,DN200 (not steepened)
O3-P1401,O3,pipe,450,76.5,0.205,0.466,1,0.30 to 0.50 %,8773,0.777,1.014,0,0,9.08,9.88,9.88,0,Steepened 0.30 to 0.50 %
O1-P549,O1,pipe,200,76.4,0.51,0.51,0,,5746,0.189,0.254,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O10-P332,O10,pipe,200,72.2,0.51,0.51,0,,5747,0.029,0.041,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O10-P300,O10,pipe,200,85.1,0.51,0.51,0,,5748,0.158,0.279,1,0,2.27,2.19,2.27,0,DN200 (not steepened)
O8-P214,O8,pipe,200,75.5,0.51,0.51,0,,7404,0.183,0.306,1,0,2.69,2.79,2.79,0,DN200 (not steepened)
O3-P2755,O3,pipe,200,76.4,0.51,0.51,0,,15487,0.124,0.242,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1861,O1,pipe,200,56.0,0.51,0.51,0,,5751,0.024,0.024,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O3-P1838,O3,pipe,200,86.6,0.51,0.51,0,,5752,0.074,0.147,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O4-P431,O4,pipe,200,76.4,0.51,0.51,0,,5753,0.164,0.164,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O9-P785,O9,pipe,200,81.6,0.51,0.51,0,,18631,0.44,0.633,1,0,10.85,10.85,10.85,0,DN200 (not steepened)
O1-P1795,O1,pipe,200,76.5,0.51,0.51,0,,5755,0.249,0.249,1,0,2.01,1.64,2.01,0,DN200 (not steepened)
O4-P1083,O4,pipe,200,70.8,0.51,0.51,0,,8689,0.336,0.362,1,0,3.04,3.69,3.69,0,DN200 (not steepened)
O9-P2968,O9,pipe,200,76.5,0.51,0.51,0,,6676,0.283,0.367,1,0,2.83,3.56,3.56,0,DN200 (not steepened)
O3-P2236,O3,pipe,200,76.5,0.51,0.51,0,,1570,0.219,0.357,1,0,2.3,2.8,2.8,0,DN200 (not steepened)
O21-P1018,O21,pipe,200,76.5,0.51,0.51,0,,12863,0.603,0.661,1,0,3.64,3.74,3.74,0,DN200 (not steepened)
