label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P302,O1,pipe,200,80.5,0.51,0.51,0,,6240,0.177,0.325,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1489,O4,pipe,200,80.5,0.51,0.51,0,,12641,0.146,0.253,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P154,O4,pipe,200,80.5,0.51,0.51,0,,6242,0.147,0.286,1,0,2.24,2.0,2.24,0,DN200 (not steepened)
O14-P56,O14,pipe,200,80.5,0.51,0.51,0,,6243,0.393,0.414,1,0,7.91,8.32,8.32,0,DN200 (not steepened)
O22-P141,O22,pipe,200,80.5,0.51,0.51,0,,6419,0.211,0.246,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P419,O21,pipe,200,88.9,0.51,0.51,0,,10698,0.309,0.355,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P812,O2,pipe,200,80.6,0.51,0.51,0,,17675,0.226,0.265,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1620,O2,pipe,200,80.6,0.51,0.51,0,,1973,0.599,0.623,1,0,4.83,6.06,6.06,0,DN200 (not steepened)
O4-P680,O4,pipe,200,100.0,0.51,0.51,0,,9896,0.43,0.442,1,0,4.14,3.04,4.14,0,DN200 (not steepened)
O10-P381,O10,pipe,200,80.6,0.51,0.51,0,,5918,0.04,0.055,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2278,O9,pipe,200,64.7,0.51,0.51,0,,6250,0.158,0.158,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P3452,O9,pipe,200,80.6,0.51,0.51,0,,6251,0.057,0.113,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P568,O1,pipe,200,80.6,0.51,0.51,0,,6252,0.257,0.375,1,0,2.15,3.03,3.03,0,DN200 (not steepened)
O3-P1436,O3,pipe,315,81.0,0.27,0.663,1,0.50 to 0.75 %,8502,0.754,1.04,0,0,11.58,11.78,11.78,0,Steepened 0.50 to 0.75 %
O1-P593,O1,pipe,200,80.6,0.51,0.51,0,,6712,0.342,0.449,1,0,2.63,2.59,2.63,0,DN200 (not steepened)
O1-P1231,O1,pipe,200,80.6,0.51,0.51,0,,6255,0.158,0.18,1,0,3.47,1.48,3.47,0,DN200 (not steepened)
O9-P2359,O9,pipe,200,80.6,0.51,0.51,0,,14119,0.697,0.722,1,0,7.38,7.48,7.48,0,DN200 (not steepened)
O3-P2730,O3,pipe,200,80.6,0.51,0.51,0,,7074,0.284,0.371,1,0,1.86,2.18,2.18,0,DN200 (not steepened)
O9-P1088,O9,pipe,355,107.3,0.27,0.384,1,0.30 to 0.50 %,17787,0.75,0.869,0,0,5.67,6.02,6.02,0,Steepened 0.30 to 0.50 %
O9-P346,O9,pipe,200,80.6,0.51,0.51,0,,13726,0.129,0.163,1,0,2.17,2.1,2.17,0,DN200 (not steepened)
O3-P632,O3,pipe,200,80.6,0.51,0.51,0,,901,0.12,0.229,1,0,1.5,1.59,1.59,0,DN200 (not steepened)
O9-P2962,O9,pipe,200,80.7,0.51,0.51,0,,6261,0.19,0.229,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P271,O4,pipe,200,80.7,0.51,0.51,0,,7830,0.271,0.353,1,0,2.15,2.15,2.15,0,DN200 (not steepened)
O24-P246,O24,pipe,200,80.7,0.51,0.51,0,,12516,0.319,0.353,1,0,2.17,1.78,2.17,0,DN200 (not steepened)
O6-P220,O6,pipe,200,65.1,0.51,0.51,0,,10745,0.329,0.337,1,0,2.74,2.99,2.99,0,DN200 (not steepened)
O1-P397,O1,pipe,200,91.7,0.51,0.51,0,,383,0.389,0.442,1,0,5.58,6.05,6.05,0,DN200 (not steepened)
O1-P877,O1,pipe,200,92.6,0.51,0.51,0,,6266,0.166,0.256,1,0,2.06,4.31,4.31,0,DN200 (not steepened)
O9-P260,O9,pipe,200,80.7,0.51,0.51,0,,6267,0.028,0.028,1,0,1.48,2.86,2.86,0,DN200 (not steepened)
O3-P1412,O3,pipe,355,80.7,0.27,0.646,1,0.50 to 0.75 %,4654,0.834,1.128,0,0,7.02,7.07,7.07,0,Steepened 0.50 to 0.75 %
O3-P2243,O3,pipe,200,77.2,0.51,0.51,0,,12788,0.178,0.328,1,0,1.62,1.95,1.95,0,DN200 (not steepened)
O3-P30,O3,pipe,500,80.8,0.155,0.458,1,0.30 to 0.50 %,8977,0.751,1.035,0,0,11.06,11.01,11.06,0,Steepened 0.30 to 0.50 %
O4-P251,O4,pipe,200,99.3,0.51,0.51,0,,6271,0.142,0.194,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O7-P394,O7,pipe,200,80.7,0.51,0.51,0,,17328,0.362,0.418,1,0,6.29,7.49,7.49,0,DN200 (not steepened)
O7-P416,O7,pipe,200,80.7,0.51,0.51,0,,5279,0.329,0.363,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3199,O3,pipe,900,111.4,0.075,0.128,1,up to 0.30 %,10005,0.75,0.853,0,0,2.84,2.09,2.84,0,Steepened up to 0.30 %
O12-P483,O12,pipe,200,53.2,0.51,0.51,0,,6275,0.269,0.428,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O9-P3232,O9,pipe,200,80.8,0.51,0.51,0,,4836,0.096,0.18,1,0,4.44,3.77,4.44,0,DN200 (not steepened)
O3-P1667,O3,pipe,200,80.8,0.51,0.51,0,,4757,0.258,0.42,1,0,2.03,2.41,2.41,0,DN200 (not steepened)
O24-P40,O24,pipe,200,80.8,0.51,0.51,0,,13919,0.69,0.747,1,0,3.76,3.89,3.89,0,DN200 (not steepened)
O24-P146,O24,pipe,200,82.6,0.51,0.51,0,,17283,0.349,0.414,1,0,1.89,2.1,2.1,0,DN200 (not steepened)
O4-P486,O4,pipe,200,79.9,0.51,0.51,0,,5072,0.201,0.263,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P339,O4,pipe,200,87.3,0.51,0.51,0,,6281,0.237,0.35,1,0,3.31,3.27,3.31,0,DN200 (not steepened)
O3-P1700,O3,pipe,200,80.8,0.51,0.51,0,,4368,0.223,0.379,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O5-P334,O5,pipe,200,66.6,0.51,0.51,0,,6283,0.169,0.199,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P633,O21,pipe,200,80.8,0.51,0.51,0,,6284,0.072,0.145,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O9-P2150,O9,pipe,200,80.8,0.51,0.51,0,,4002,0.262,0.269,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1775,O9,pipe,200,80.9,0.51,0.51,0,,6286,0.07,0.136,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O1-P2284,O1,pipe,200,80.9,0.51,0.51,0,,4801,0.555,0.643,1,0,3.47,4.27,4.27,0,DN200 (not steepened)
O3-P983,O3,pipe,200,58.8,0.51,0.51,0,,6288,0.184,0.2,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P2960,O9,pipe,200,80.9,0.51,0.51,0,,6289,0.187,0.216,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P642,O21,pipe,200,80.9,0.51,0.51,0,,7931,0.117,0.166,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P2862,O3,pipe,250,104.8,0.375,0.728,1,0.50 to 0.75 %,3323,0.755,0.898,0,0,9.29,9.42,9.42,0,Steepened 0.50 to 0.75 %
O3-P2989,O3,pipe,200,80.9,0.51,0.51,0,,6292,0.345,0.395,1,0,2.51,2.68,2.68,0,DN200 (not steepened)
O1-P2272,O1,pipe,200,80.9,0.51,0.51,0,,6293,0.166,0.256,1,0,2.03,2.0,2.03,0,DN200 (not steepened)
O1-P2030,O1,pipe,200,80.9,0.51,0.51,0,,6294,0.207,0.253,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2480,O9,pipe,200,80.9,0.51,0.51,0,,18222,0.373,0.44,1,0,3.76,3.75,3.76,0,DN200 (not steepened)
O21-P422,O21,pipe,200,80.9,0.51,0.51,0,,10698,0.22,0.285,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O1-P172,O1,pipe,315,81.0,0.27,0.363,1,0.30 to 0.50 %,6297,0.75,0.815,0,0,8.32,8.49,8.49,0,Steepened 0.30 to 0.50 %
O3-P1662,O3,pipe,200,81.0,0.51,0.51,0,,6298,0.101,0.202,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O21-P254,O21,pipe,200,81.0,0.51,0.51,0,,6299,0.072,0.145,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P648,O3,pipe,200,81.0,0.51,0.51,0,,12150,0.551,0.687,1,0,4.0,4.21,4.21,0,DN200 (not steepened)
O1-P710,O1,pipe,200,81.0,0.51,0.51,0,,1494,0.329,0.423,1,0,3.52,4.2,4.2,0,DN200 (not steepened)
O1-P2104,O1,pipe,200,81.0,0.51,0.51,0,,6302,0.131,0.257,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O8-P39,O8,pipe,200,56.5,0.51,0.51,0,,9455,0.426,0.554,1,0,5.04,5.14,5.14,0,DN200 (not steepened)
O7-P343,O7,pipe,200,71.1,0.51,0.51,0,,6304,0.206,0.267,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P727,O9,pipe,200,81.0,0.51,0.51,0,,18287,0.602,0.733,1,0,2.18,2.24,2.24,0,DN200 (not steepened)
O2-P1167,O2,pipe,200,81.0,0.51,0.51,0,,6306,0.198,0.198,1,0,3.89,1.48,3.89,0,DN200 (not steepened)
O3-P1141,O3,pipe,200,67.6,0.51,0.51,0,,1799,0.364,0.418,1,0,3.0,3.11,3.11,0,DN200 (not steepened)
O3-P1517,O3,pipe,200,34.1,0.51,0.51,0,,494,0.181,0.249,1,0,2.49,2.21,2.49,0,DN200 (not steepened)
O1-P1226,O1,pipe,200,81.1,0.51,0.51,0,,8643,0.194,0.263,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P2829,O3,pipe,1000,81.1,0.075,0.121,1,up to 0.30 %,9936,0.763,0.87,0,0,4.64,4.08,4.64,0,Steepened up to 0.30 %
O2-P773,O2,pipe,200,78.8,0.51,0.51,0,,6311,0.138,0.138,1,0,1.48,5.2,5.2,0,DN200 (not steepened)
O2-P1252,O2,pipe,200,100.0,0.51,0.51,0,,6312,0.264,0.275,1,0,4.06,4.64,4.64,0,DN200 (not steepened)
O4-P1253,O4,pipe,200,81.1,0.51,0.51,0,,8946,0.214,0.305,1,0,2.35,2.49,2.49,0,DN200 (not steepened)
O2-P1573,O2,pipe,200,81.1,0.51,0.51,0,,6314,0.315,0.35,1,0,2.25,2.17,2.25,0,DN200 (not steepened)
O9-P2441,O9,pipe,200,81.1,0.51,0.51,0,,7490,0.135,0.169,1,0,3.02,2.87,3.02,0,DN200 (not steepened)
O9-P1393,O9,pipe,200,81.1,0.51,0.51,0,,6316,0.057,0.113,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P850,O9,pipe,200,75.3,0.51,0.51,0,,15432,0.128,0.144,1,0,1.61,2.0,2.0,0,DN200 (not steepened)
O21-P924,O21,pipe,200,81.1,0.51,0.51,0,,6318,0.028,0.028,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P892,O1,pipe,200,81.1,0.51,0.51,0,,6319,0.406,0.429,1,0,1.83,2.56,2.56,0,DN200 (not steepened)
O1-P586,O1,pipe,200,83.2,0.51,0.51,0,,6320,0.028,0.028,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O2-P1551,O2,pipe,200,81.1,0.51,0.51,0,,6314,0.452,0.556,1,0,2.74,1.7,2.74,0,DN200 (not steepened)
O2-P1312,O2,pipe,200,81.1,0.51,0.51,0,,5075,0.308,0.382,1,0,2.62,2.06,2.62,0,DN200 (not steepened)
O17-P15,O17,pipe,200,133.1,0.51,0.51,0,,6323,0.279,0.371,1,0,3.41,4.59,4.59,0,DN200 (not steepened)
O3-P1866,O3,pipe,200,63.0,0.51,0.51,0,,7406,0.235,0.345,1,0,2.73,3.06,3.06,0,DN200 (not steepened)
O24-P323,O24,pipe,200,81.1,0.51,0.51,0,,6325,0.274,0.332,1,0,1.96,2.08,2.08,0,DN200 (not steepened)
O5-P161,O5,pipe,200,81.2,0.51,0.51,0,,11132,0.196,0.24,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O18-P15,O18,pipe,200,81.2,0.51,0.51,0,,8140,0.187,0.336,1,0,2.08,2.23,2.23,0,DN200 (not steepened)
O1-P758,O1,pipe,200,81.2,0.51,0.51,0,,13489,0.478,0.572,1,0,3.54,4.27,4.27,0,DN200 (not steepened)
O1-P2031,O1,pipe,200,81.2,0.51,0.51,0,,12159,0.239,0.316,1,0,3.47,2.75,3.47,0,DN200 (not steepened)
O3-P2206,O3,pipe,200,81.2,0.51,0.51,0,,6330,0.161,0.241,1,0,2.05,2.12,2.12,0,DN200 (not steepened)
O16-P49,O16,pipe,200,81.2,0.51,0.51,0,,15373,0.322,0.4,1,0,8.86,9.28,9.28,0,DN200 (not steepened)
O9-P846,O9,pipe,200,81.2,0.51,0.51,0,,10374,0.277,0.287,1,0,4.45,4.38,4.45,0,DN200 (not steepened)
O10-P362,O10,pipe,200,81.2,0.51,0.51,0,,6739,0.059,0.076,1,0,1.6,1.59,1.6,0,DN200 (not steepened)
O4-P1201,O4,pipe,200,81.2,0.51,0.51,0,,6011,0.319,0.395,1,0,2.5,2.55,2.55,0,DN200 (not steepened)
O9-P1027,O9,pipe,200,81.2,0.51,0.51,0,,8091,0.166,0.197,1,0,3.72,4.07,4.07,0,DN200 (not steepened)
O9-P2958,O9,pipe,200,81.2,0.51,0.51,0,,6336,0.208,0.252,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3210,O9,pipe,200,81.3,0.51,0.51,0,,7455,0.246,0.281,1,0,3.33,3.64,3.64,0,DN200 (not steepened)
O1-P1279,O1,pipe,200,81.3,0.51,0.51,0,,6338,0.213,0.237,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P365,O6,pipe,200,63.6,0.51,0.51,0,,6339,0.025,0.025,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O7-P75,O7,pipe,200,81.3,0.51,0.51,0,,8428,0.282,0.411,1,0,3.72,3.42,3.72,0,DN200 (not steepened)
O10-P251,O10,pipe,200,81.8,0.51,0.51,0,,9053,0.159,0.286,1,0,2.68,2.69,2.69,0,DN200 (not steepened)
O1-P1678,O1,pipe,200,49.8,0.51,0.51,0,,18911,0.405,0.414,1,0,2.6,2.56,2.6,0,DN200 (not steepened)
O9-P2944,O9,pipe,200,81.3,0.51,0.51,0,,6336,0.369,0.456,1,0,4.08,4.21,4.21,0,DN200 (not steepened)
O9-P1015,O9,pipe,200,81.3,0.51,0.51,0,,6344,0.127,0.14,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P3047,O3,pipe,200,81.3,0.51,0.51,0,,3141,0.264,0.337,1,0,2.94,2.49,2.94,0,DN200 (not steepened)
O12-P106,O12,pipe,200,81.3,0.51,0.51,0,,8459,0.173,0.317,1,0,2.86,2.93,2.93,0,DN200 (not steepened)
O9-P2858,O9,pipe,200,81.3,0.51,0.51,0,,13326,0.112,0.198,1,0,3.56,3.56,3.56,0,DN200 (not steepened)
O3-P3046,O3,pipe,200,81.3,0.51,0.51,0,,18363,0.273,0.36,1,0,2.49,2.5,2.5,0,DN200 (not steepened)
O3-P2035,O3,pipe,200,81.4,0.51,0.51,0,,6349,0.232,0.391,1,0,4.76,3.62,4.76,0,DN200 (not steepened)
O24-P380,O24,pipe,200,81.3,0.51,0.51,0,,4848,0.218,0.218,1,0,1.8,1.62,1.8,0,DN200 (not steepened)
O9-P3683,O9,pipe,200,81.4,0.51,0.51,0,,5172,0.149,0.152,1,0,1.99,2.14,2.14,0,DN200 (not steepened)
O9-P3378,O9,pipe,200,81.4,0.51,0.51,0,,12743,0.282,0.401,1,0,3.08,3.01,3.08,0,DN200 (not steepened)
O9-P1706,O9,pipe,200,81.4,0.51,0.51,0,,7595,0.09,0.17,1,0,1.78,2.03,2.03,0,DN200 (not steepened)
O2-P883,O2,pipe,200,100.0,0.51,0.51,0,,6354,0.263,0.274,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O21-P1114,O21,pipe,200,81.4,0.51,0.51,0,,8718,0.455,0.58,1,0,3.09,3.32,3.32,0,DN200 (not steepened)
O19-P50,O19,pipe,200,87.0,0.51,0.51,0,,9671,0.271,0.271,1,0,2.03,2.37,2.37,0,DN200 (not steepened)
O1-P1265,O1,pipe,200,81.4,0.51,0.51,0,,4106,0.306,0.362,1,0,1.91,1.89,1.91,0,DN200 (not steepened)
O21-P293,O21,pipe,200,60.5,0.51,0.51,0,,5230,0.143,0.194,1,0,2.29,2.3,2.3,0,DN200 (not steepened)
O1-P1385,O1,pipe,200,81.4,0.51,0.51,0,,7518,0.454,0.624,1,0,3.67,5.45,5.45,0,DN200 (not steepened)
O3-P1850,O3,pipe,200,81.4,0.51,0.51,0,,6360,0.028,0.028,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1468,O9,pipe,200,81.4,0.51,0.51,0,,13500,0.065,0.124,1,0,1.59,1.73,1.73,0,DN200 (not steepened)
O4-P224,O4,pipe,200,81.4,0.51,0.51,0,,6492,0.286,0.41,1,0,1.75,1.56,1.75,0,DN200 (not steepened)
O11-P84,O11,pipe,200,81.4,0.51,0.51,0,,6664,0.079,0.136,1,0,3.94,4.92,4.92,0,DN200 (not steepened)
O21-P727,O21,pipe,200,81.4,0.51,0.51,0,,2948,0.176,0.222,1,0,2.39,2.65,2.65,0,DN200 (not steepened)
O1-P1884,O1,pipe,200,81.5,0.51,0.51,0,,5551,0.154,0.293,1,0,1.63,2.4,2.4,0,DN200 (not steepened)
O1-P409,O1,pipe,200,82.7,0.51,0.51,0,,13451,0.289,0.436,1,0,4.56,4.04,4.56,0,DN200 (not steepened)
O3-P2494,O3,pipe,200,78.8,0.51,0.51,0,,6367,0.151,0.292,1,0,3.27,3.07,3.27,0,DN200 (not steepened)
O5-P158,O5,pipe,200,81.5,0.51,0.51,0,,5621,0.176,0.233,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O2-P1174,O2,pipe,355,81.5,0.27,0.344,1,0.30 to 0.50 %,6856,0.765,0.846,0,0,5.77,5.26,5.77,0,Steepened 0.30 to 0.50 %
O21-P501,O21,pipe,200,81.5,0.51,0.51,0,,6370,0.13,0.143,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O21-P520,O21,pipe,200,81.5,0.51,0.51,0,,6371,0.13,0.143,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P3191,O9,pipe,200,81.5,0.51,0.51,0,,1911,0.186,0.325,1,0,6.21,6.24,6.24,0,DN200 (not steepened)
O10-P354,O10,pipe,200,81.5,0.51,0.51,0,,12185,0.074,0.144,1,0,1.71,1.89,1.89,0,DN200 (not steepened)
O10-P52,O10,pipe,200,81.5,0.51,0.51,0,,4923,0.098,0.157,1,0,2.21,2.33,2.33,0,DN200 (not steepened)
O10-P334,O10,pipe,200,81.5,0.51,0.51,0,,6375,0.106,0.198,1,0,1.69,1.85,1.85,0,DN200 (not steepened)
O3-P1988,O3,pipe,200,81.5,0.51,0.51,0,,6376,0.218,0.27,1,0,2.51,2.82,2.82,0,DN200 (not steepened)
O11-P239,O11,pipe,200,81.5,0.51,0.51,0,,6377,0.046,0.088,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P370,O4,pipe,200,81.5,0.51,0.51,0,,17849,0.628,0.704,1,0,6.11,6.24,6.24,0,DN200 (not steepened)
O10-P357,O10,pipe,200,95.8,0.51,0.51,0,,14652,0.086,0.105,1,0,2.01,2.09,2.09,0,DN200 (not steepened)
O9-P2570,O9,pipe,200,81.5,0.51,0.51,0,,3651,0.413,0.422,1,0,3.99,3.76,3.99,0,DN200 (not steepened)
O9-P3343,O9,pipe,200,58.8,0.51,0.51,0,,6381,0.221,0.291,1,0,3.93,4.51,4.51,0,DN200 (not steepened)
O24-P65,O24,pipe,200,81.5,0.51,0.51,0,,16496,0.315,0.461,1,0,3.16,3.39,3.39,0,DN200 (not steepened)
O9-P2503,O9,pipe,200,81.5,0.51,0.51,0,,9900,0.127,0.131,1,0,2.26,2.99,2.99,0,DN200 (not steepened)
O9-P2106,O9,pipe,200,80.4,0.51,0.51,0,,6384,0.202,0.216,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P420,O3,pipe,200,81.6,0.51,0.51,0,,5964,0.339,0.354,1,0,3.04,4.69,4.69,0,DN200 (not steepened)
O9-P2005,O9,pipe,200,91.4,0.51,0.51,0,,6386,0.091,0.166,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O21-P928,O21,pipe,200,81.6,0.51,0.51,0,,14487,0.343,0.365,1,0,4.03,3.61,4.03,0,DN200 (not steepened)
O4-P245,O4,pipe,200,81.6,0.51,0.51,0,,9837,0.323,0.368,1,0,2.98,3.63,3.63,0,DN200 (not steepened)
O9-P805,O9,pipe,200,81.6,0.51,0.51,0,,7168,0.331,0.461,1,0,3.49,3.41,3.49,0,DN200 (not steepened)
O2-P698,O2,pipe,200,81.6,0.51,0.51,0,,348,0.476,0.494,1,0,2.19,1.6,2.19,0,DN200 (not steepened)
O4-P1234,O4,pipe,200,81.6,0.51,0.51,0,,6391,0.086,0.173,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O24-P236,O24,pipe,200,81.6,0.51,0.51,0,,6392,0.338,0.37,1,0,2.0,2.42,2.42,0,DN200 (not steepened)
O10-P53,O10,pipe,200,81.6,0.51,0.51,0,,5918,0.072,0.101,1,0,1.74,1.72,1.74,0,DN200 (not steepened)
O9-P344,O9,pipe,200,81.6,0.51,0.51,0,,2267,0.184,0.225,1,0,2.05,1.91,2.05,0,DN200 (not steepened)
O1-P247,O1,pipe,200,81.7,0.51,0.51,0,,8407,0.308,0.451,1,0,5.03,5.42,5.42,0,DN200 (not steepened)
O24-P202,O24,pipe,200,81.7,0.51,0.51,0,,15514,0.611,0.617,1,0,3.57,3.98,3.98,0,DN200 (not steepened)
O3-P45,O3,pipe,250,81.7,0.375,0.947,1,0.75 to 1.00 %,3217,0.75,1.027,0,0,5.68,6.02,6.02,0,Steepened 0.75 to 1.00 %
O4-P416,O4,pipe,200,80.5,0.51,0.51,0,,6679,0.294,0.345,1,0,1.94,2.09,2.09,0,DN200 (not steepened)
O1-P411,O1,pipe,200,81.7,0.51,0.51,0,,3367,0.214,0.349,1,0,2.07,4.9,4.9,0,DN200 (not steepened)
O9-P1213,O9,pipe,200,81.7,0.51,0.51,0,,11669,0.181,0.256,1,0,2.02,2.2,2.2,0,DN200 (not steepened)
O9-P2947,O9,pipe,200,81.7,0.51,0.51,0,,6401,0.278,0.384,1,0,3.81,3.59,3.81,0,DN200 (not steepened)
O9-P3301,O9,pipe,200,81.7,0.51,0.51,0,,6402,0.048,0.077,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1291,O9,pipe,200,81.7,0.51,0.51,0,,6403,0.045,0.086,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O3-P2550,O3,pipe,200,81.7,0.51,0.51,0,,16338,0.205,0.306,1,0,2.01,2.49,2.49,0,DN200 (not steepened)
O12-P560,O12,pipe,200,81.7,0.51,0.51,0,,6405,0.06,0.12,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O6-P135,O6,pipe,200,87.7,0.51,0.51,0,,6406,0.135,0.166,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O3-P2303,O3,pipe,200,85.4,0.51,0.51,0,,6407,0.189,0.254,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P32,O2,pipe,630,81.9,0.125,0.182,1,up to 0.30 %,17697,0.76,0.803,0,0,7.67,7.63,7.67,0,Steepened up to 0.30 %
O2-P1492,O2,pipe,200,81.7,0.51,0.51,0,,4716,0.301,0.333,1,0,3.6,3.01,3.6,0,DN200 (not steepened)
O2-P1047,O2,pipe,200,61.7,0.51,0.51,0,,6410,0.28,0.28,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O5-P59,O5,pipe,200,93.4,0.51,0.51,0,,16946,0.322,0.558,1,0,2.68,2.78,2.78,0,DN200 (not steepened)
O7-P342,O7,pipe,200,88.6,0.51,0.51,0,,6412,0.254,0.309,1,0,1.96,4.62,4.62,0,DN200 (not steepened)
O9-P2279,O9,pipe,200,81.7,0.51,0.51,0,,6413,0.028,0.028,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1838,O1,pipe,200,81.8,0.51,0.51,0,,6414,0.028,0.028,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P2634,O1,pipe,200,81.8,0.51,0.51,0,,3188,0.459,0.47,1,0,3.0,3.0,3.0,0,DN200 (not steepened)
O20-P86,O20,pipe,200,81.8,0.51,0.51,0,,5777,0.089,0.173,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O1-P164,O1,pipe,355,100.0,0.27,0.326,1,0.30 to 0.50 %,6417,0.75,0.826,0,0,11.05,10.0,11.05,0,Steepened 0.30 to 0.50 %
O8-P55,O8,pipe,200,75.7,0.51,0.51,0,,9455,0.356,0.383,1,0,3.42,3.61,3.61,0,DN200 (not steepened)
O22-P144,O22,pipe,200,67.1,0.51,0.51,0,,6419,0.026,0.026,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P205,O3,pipe,200,81.8,0.51,0.51,0,,18388,0.353,0.428,1,0,1.82,1.93,1.93,0,DN200 (not steepened)
O9-P3310,O9,pipe,200,73.2,0.51,0.51,0,,12165,0.062,0.119,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P3555,O9,pipe,200,81.8,0.51,0.51,0,,5736,0.083,0.154,1,0,2.42,2.82,2.82,0,DN200 (not steepened)
O4-P1359,O4,pipe,200,81.8,0.51,0.51,0,,2345,0.135,0.264,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O10-P281,O10,pipe,200,81.8,0.51,0.51,0,,6424,0.059,0.118,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P367,O9,pipe,200,81.8,0.51,0.51,0,,13080,0.117,0.211,1,0,4.49,5.14,5.14,0,DN200 (not steepened)
O22-P110,O22,pipe,200,81.8,0.51,0.51,0,,12488,0.112,0.219,1,0,2.52,1.55,2.52,0,DN200 (not steepened)
O1-P232,O1,pipe,200,68.2,0.51,0.51,0,,6427,0.401,0.403,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P1295,O3,pipe,200,81.8,0.51,0.51,0,,6428,0.323,0.346,1,0,2.34,2.99,2.99,0,DN200 (not steepened)
O9-P3194,O9,pipe,200,81.8,0.51,0.51,0,,1911,0.152,0.281,1,0,5.53,5.57,5.57,0,DN200 (not steepened)
O14-P132,O14,pipe,200,81.9,0.51,0.51,0,,13311,0.279,0.318,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P2570,O1,pipe,200,84.1,0.51,0.51,0,,3833,0.64,0.674,1,0,6.6,5.93,6.6,0,DN200 (not steepened)
O3-P1453,O3,pipe,250,123.3,0.375,0.742,1,0.50 to 0.75 %,6432,0.75,0.95,0,0,5.54,5.62,5.62,0,Steepened 0.50 to 0.75 %
O1-P1190,O1,pipe,200,81.9,0.51,0.51,0,,9083,0.283,0.31,1,0,4.42,4.6,4.6,0,DN200 (not steepened)
O1-P2018,O1,pipe,200,49.7,0.51,0.51,0,,6434,0.114,0.225,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O9-P928,O9,pipe,200,81.9,0.51,0.51,0,,6435,0.033,0.054,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1751,O3,pipe,200,61.4,0.51,0.51,0,,6436,0.223,0.261,1,0,2.48,2.95,2.95,0,DN200 (not steepened)
O3-P193,O3,pipe,200,81.9,0.51,0.51,0,,10879,0.453,0.61,1,0,4.42,4.41,4.42,0,DN200 (not steepened)
O1-P391,O1,pipe,200,81.9,0.51,0.51,0,,2986,0.474,0.593,1,0,5.65,5.64,5.65,0,DN200 (not steepened)
O9-P1069,O9,pipe,200,100.0,0.51,0.51,0,,6439,0.053,0.095,1,0,2.3,2.87,2.87,0,DN200 (not steepened)
O9-P732,O9,pipe,200,81.9,0.51,0.51,0,,7092,0.596,0.724,1,0,10.08,10.07,10.08,0,DN200 (not steepened)
O24-P25,O24,pipe,355,81.9,0.27,0.291,1,up to 0.30 %,4609,0.756,0.823,0,0,9.9,9.84,9.9,0,Steepened up to 0.30 %
O1-P1107,O1,pipe,200,81.9,0.51,0.51,0,,6442,0.057,0.113,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P2905,O9,pipe,200,81.9,0.51,0.51,0,,1720,0.182,0.187,1,0,1.71,2.45,2.45,0,DN200 (not steepened)
O3-P2520,O3,pipe,200,81.9,0.51,0.51,0,,6444,0.114,0.225,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P3400,O9,pipe,200,81.9,0.51,0.51,0,,6445,0.092,0.175,1,0,1.99,2.05,2.05,0,DN200 (not steepened)
O10-P232,O10,pipe,200,82.0,0.51,0.51,0,,7098,0.068,0.125,1,0,1.72,1.67,1.72,0,DN200 (not steepened)
O9-P2936,O9,pipe,200,82.0,0.51,0.51,0,,6447,0.048,0.093,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O24-P291,O24,pipe,200,82.0,0.51,0.51,0,,3180,0.439,0.465,1,0,3.88,4.34,4.34,0,DN200 (not steepened)
O24-P41,O24,pipe,200,104.2,0.51,0.51,0,,13919,0.684,0.742,1,0,4.94,3.76,4.94,0,DN200 (not steepened)
O11-P197,O11,pipe,200,82.0,0.51,0.51,0,,7477,0.038,0.041,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3421,O9,pipe,200,69.4,0.51,0.51,0,,6451,0.087,0.167,1,0,1.8,1.82,1.82,0,DN200 (not steepened)
O21-P434,O21,pipe,200,82.1,0.51,0.51,0,,10099,0.328,0.377,1,0,1.95,1.76,1.95,0,DN200 (not steepened)
O1-P2087,O1,pipe,200,100.0,0.51,0.51,0,,6453,0.144,0.177,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P2340,O1,pipe,200,82.0,0.51,0.51,0,,6454,0.241,0.348,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P978,O21,pipe,200,82.0,0.51,0.51,0,,4720,0.372,0.416,1,0,2.91,3.14,3.14,0,DN200 (not steepened)
O4-P338,O4,pipe,200,56.4,0.51,0.51,0,,6281,0.242,0.359,1,0,3.27,3.25,3.27,0,DN200 (not steepened)
O9-P2851,O9,pipe,200,82.0,0.51,0.51,0,,8447,0.29,0.324,1,0,3.06,3.04,3.06,0,DN200 (not steepened)
O9-P3067,O9,pipe,200,82.0,0.51,0.51,0,,6458,0.173,0.321,1,0,1.84,2.47,2.47,0,DN200 (not steepened)
O23-P108,O23,pipe,200,82.0,0.51,0.51,0,,12795,0.174,0.174,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P3207,O9,pipe,200,82.1,0.51,0.51,0,,6460,0.028,0.028,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P239,O4,pipe,200,82.1,0.51,0.51,0,,6461,0.149,0.227,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P349,O10,pipe,200,82.1,0.51,0.51,0,,6462,0.09,0.172,1,0,2.1,2.16,2.16,0,DN200 (not steepened)
O1-P1756,O1,pipe,200,82.1,0.51,0.51,0,,5927,0.133,0.162,1,0,3.68,5.01,5.01,0,DN200 (not steepened)
O4-P1178,O4,pipe,200,80.9,0.51,0.51,0,,9474,0.164,0.164,1,0,1.83,3.16,3.16,0,DN200 (not steepened)
O3-P2655,O3,pipe,200,82.1,0.51,0.51,0,,6465,0.205,0.306,1,0,1.7,1.73,1.73,0,DN200 (not steepened)
O1-P622,O1,pipe,200,95.6,0.51,0.51,0,,16276,0.218,0.31,1,0,2.65,2.55,2.65,0,DN200 (not steepened)
O3-P658,O3,pipe,200,78.2,0.51,0.51,0,,12150,0.479,0.654,1,0,5.5,5.25,5.5,0,DN200 (not steepened)
O3-P3294,O3,pipe,200,82.1,0.51,0.51,0,,8496,0.181,0.306,1,0,3.26,1.48,3.26,0,DN200 (not steepened)
O3-P738,O3,pipe,200,90.8,0.51,0.51,0,,6469,0.193,0.226,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P343,O3,pipe,200,82.1,0.51,0.51,0,,6521,0.611,0.678,1,0,5.89,5.88,5.89,0,DN200 (not steepened)
O9-P2763,O9,pipe,200,82.1,0.51,0.51,0,,14570,0.07,0.129,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P880,O1,pipe,200,82.1,0.51,0.51,0,,6472,0.583,0.622,1,0,3.52,4.85,4.85,0,DN200 (not steepened)
O24-P356,O24,pipe,200,89.0,0.51,0.51,0,,6473,0.355,0.388,1,0,2.04,2.18,2.18,0,DN200 (not steepened)
O3-P1449,O3,pipe,250,82.1,0.375,0.732,1,0.50 to 0.75 %,7976,0.752,0.961,0,0,6.72,7.29,7.29,0,Steepened 0.50 to 0.75 %
O21-P593,O21,pipe,200,82.1,0.51,0.51,0,,4781,0.322,0.416,1,0,5.03,5.0,5.03,0,DN200 (not steepened)
O1-P1354,O1,pipe,200,82.1,0.51,0.51,0,,6476,0.084,0.164,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O21-P733,O21,pipe,200,82.1,0.51,0.51,0,,6477,0.028,0.028,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2290,O1,pipe,200,82.1,0.51,0.51,0,,6478,0.313,0.37,1,0,3.71,4.94,4.94,0,DN200 (not steepened)
O3-P2074,O3,pipe,200,82.1,0.51,0.51,0,,6479,0.103,0.205,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P1196,O4,pipe,200,82.8,0.51,0.51,0,,9512,0.393,0.47,1,0,3.36,5.03,5.03,0,DN200 (not steepened)
O1-P1513,O1,pipe,1400,132.8,0.075,0.075,0,,6481,0.831,0.926,0,0,6.05,5.77,6.05,0,"Above DN200, 0.75 m/s as laid"
O9-P777,O9,pipe,200,82.1,0.51,0.51,0,,18631,0.497,0.675,1,0,12.53,11.84,12.53,1,DN200 (not steepened)
O7-P100,O7,pipe,200,82.1,0.51,0.51,0,,17376,0.281,0.349,1,0,4.06,5.19,5.19,0,DN200 (not steepened)
O24-P84,O24,pipe,200,82.1,0.51,0.51,0,,7271,0.329,0.428,1,0,2.38,2.36,2.38,0,DN200 (not steepened)
O8-P98,O8,pipe,200,82.1,0.51,0.51,0,,2020,0.14,0.272,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P1493,O9,pipe,200,82.2,0.51,0.51,0,,14048,0.164,0.26,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O10-P339,O10,pipe,200,82.2,0.51,0.51,0,,7282,0.065,0.124,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P1068,O1,pipe,200,82.2,0.51,0.51,0,,11038,0.609,0.643,1,0,2.57,2.79,2.79,0,DN200 (not steepened)
O24-P85,O24,pipe,200,82.2,0.51,0.51,0,,7271,0.296,0.397,1,0,2.37,2.38,2.38,0,DN200 (not steepened)
O3-P548,O3,pipe,200,82.2,0.51,0.51,0,,6490,0.278,0.316,1,0,2.02,1.99,2.02,0,DN200 (not steepened)
O9-P2871,O9,pipe,200,82.2,0.51,0.51,0,,4480,0.062,0.119,1,0,2.15,3.06,3.06,0,DN200 (not steepened)
O4-P227,O4,pipe,200,82.2,0.51,0.51,0,,6492,0.185,0.314,1,0,1.85,1.93,1.93,0,DN200 (not steepened)
O1-P1994,O1,pipe,200,82.2,0.51,0.51,0,,8536,0.326,0.393,1,0,2.43,1.82,2.43,0,DN200 (not steepened)
O11-P45,O11,pipe,200,82.2,0.51,0.51,0,,6494,0.045,0.067,1,0,1.81,1.89,1.89,0,DN200 (not steepened)
O12-P355,O12,pipe,200,82.2,0.51,0.51,0,,6495,0.268,0.299,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P1042,O21,pipe,200,82.2,0.51,0.51,0,,6496,0.207,0.253,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P1019,O4,pipe,200,83.8,0.51,0.51,0,,6497,0.11,0.217,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P269,O4,pipe,200,82.2,0.51,0.51,0,,7830,0.301,0.404,1,0,2.39,2.41,2.41,0,DN200 (not steepened)
O9-P1455,O9,pipe,200,82.2,0.51,0.51,0,,1123,0.252,0.275,1,0,2.38,2.82,2.82,0,DN200 (not steepened)
O21-P816,O21,pipe,200,152.5,0.51,0.51,0,,6500,0.068,0.132,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P2907,O9,pipe,200,82.2,0.51,0.51,0,,1696,0.131,0.155,1,0,2.32,3.16,3.16,0,DN200 (not steepened)
O2-P1765,O2,pipe,200,82.2,0.51,0.51,0,,6502,0.28,0.314,1,0,3.23,2.74,3.23,0,DN200 (not steepened)
O3-P2351,O3,pipe,200,82.2,0.51,0.51,0,,6503,0.241,0.276,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2713,O3,pipe,200,82.3,0.51,0.51,0,,6504,0.239,0.343,1,0,2.19,2.16,2.19,0,DN200 (not steepened)
O2-P1752,O2,pipe,200,26.5,0.51,0.51,0,,1569,0.383,0.404,1,0,2.73,1.89,2.73,0,DN200 (not steepened)
O3-P2723,O3,pipe,200,82.3,0.51,0.51,0,,2667,0.327,0.433,1,0,2.1,2.0,2.1,0,DN200 (not steepened)
O9-P3143,O9,pipe,200,82.3,0.51,0.51,0,,5370,0.065,0.124,1,0,1.77,1.9,1.9,0,DN200 (not steepened)
O3-P1937,O3,pipe,200,82.3,0.51,0.51,0,,5447,0.094,0.186,1,0,3.41,1.48,3.41,0,DN200 (not steepened)
O21-P706,O21,pipe,200,53.5,0.51,0.51,0,,5651,0.345,0.371,1,0,2.77,2.95,2.95,0,DN200 (not steepened)
O4-P1512,O4,pipe,200,82.3,0.51,0.51,0,,12755,0.337,0.405,1,0,1.52,1.74,1.74,0,DN200 (not steepened)
O3-P1832,O3,pipe,200,82.3,0.51,0.51,0,,6360,0.242,0.402,1,0,3.68,3.18,3.68,0,DN200 (not steepened)
O3-P2782,O3,pipe,200,82.3,0.51,0.51,0,,13822,0.259,0.396,1,0,4.11,3.93,4.11,0,DN200 (not steepened)
O10-P225,O10,pipe,200,82.3,0.51,0.51,0,,7118,0.126,0.232,1,0,2.43,2.49,2.49,0,DN200 (not steepened)
O21-P708,O21,pipe,200,67.1,0.51,0.51,0,,5651,0.345,0.37,1,0,2.76,2.62,2.76,0,DN200 (not steepened)
O9-P2420,O9,pipe,200,82.3,0.51,0.51,0,,5582,0.241,0.282,1,0,5.54,4.57,5.54,0,DN200 (not steepened)
O3-P2559,O3,pipe,200,82.3,0.51,0.51,0,,12578,0.353,0.479,1,0,2.24,1.98,2.24,0,DN200 (not steepened)
O3-P1853,O3,pipe,200,82.3,0.51,0.51,0,,6517,0.084,0.169,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O7-P140,O7,pipe,200,84.1,0.51,0.51,0,,6518,0.251,0.284,1,0,3.43,4.88,4.88,0,DN200 (not steepened)
O9-P1687,O9,pipe,200,82.3,0.51,0.51,0,,7538,0.143,0.264,1,0,2.3,2.38,2.38,0,DN200 (not steepened)
O3-P3196,O3,pipe,200,83.4,0.51,0.51,0,,6520,0.126,0.126,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P739,O3,pipe,200,82.3,0.51,0.51,0,,6521,0.418,0.455,1,0,3.82,3.47,3.82,0,DN200 (not steepened)
O3-P2624,O3,pipe,200,82.1,0.51,0.51,0,,7448,0.48,0.708,1,0,3.83,3.58,3.83,0,DN200 (not steepened)
O9-P1522,O9,pipe,200,82.3,0.51,0.51,0,,15263,0.138,0.258,1,0,2.38,2.41,2.41,0,DN200 (not steepened)
O7-P118,O7,pipe,200,82.3,0.51,0.51,0,,4988,0.231,0.33,1,0,3.25,3.62,3.62,0,DN200 (not steepened)
O9-P1460,O9,pipe,200,82.3,0.51,0.51,0,,14037,0.087,0.163,1,0,2.15,1.98,2.15,0,DN200 (not steepened)
O11-P97,O11,pipe,200,83.2,0.51,0.51,0,,6526,0.085,0.151,1,0,4.65,4.02,4.65,0,DN200 (not steepened)
O9-P1682,O9,pipe,200,82.4,0.51,0.51,0,,7595,0.271,0.375,1,0,2.8,3.02,3.02,0,DN200 (not steepened)
O5-P221,O5,pipe,200,82.4,0.51,0.51,0,,7021,0.18,0.303,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P2159,O3,pipe,200,78.6,0.51,0.51,0,,14851,0.221,0.237,1,0,2.74,3.68,3.68,0,DN200 (not steepened)
O2-P1140,O2,pipe,200,82.4,0.51,0.51,0,,3371,0.32,0.34,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P299,O2,pipe,200,84.8,0.51,0.51,0,,6531,0.22,0.22,1,0,1.48,3.38,3.38,0,DN200 (not steepened)
O11-P256,O11,pipe,200,74.4,0.51,0.51,0,,14617,0.4,0.406,1,0,8.74,9.48,9.48,0,DN200 (not steepened)
O9-P80,O9,pipe,200,71.7,0.51,0.51,0,,2078,0.509,0.669,1,0,5.4,5.47,5.47,0,DN200 (not steepened)
O3-P1719,O3,pipe,200,82.4,0.51,0.51,0,,7334,0.156,0.301,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O9-P3250,O9,pipe,200,82.4,0.51,0.51,0,,13691,0.091,0.173,1,0,1.75,1.86,1.86,0,DN200 (not steepened)
O24-P360,O24,pipe,200,78.2,0.51,0.51,0,,6536,0.202,0.22,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2772,O3,pipe,200,82.4,0.51,0.51,0,,6537,0.272,0.342,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O4-P760,O4,pipe,200,82.4,0.51,0.51,0,,6825,0.368,0.391,1,0,3.49,3.37,3.49,0,DN200 (not steepened)
O1-P689,O1,pipe,200,82.4,0.51,0.51,0,,16229,0.327,0.473,1,0,2.49,3.28,3.28,0,DN200 (not steepened)
O2-P1500,O2,pipe,200,82.4,0.51,0.51,0,,6540,0.351,0.407,1,0,4.25,4.26,4.26,0,DN200 (not steepened)
O10-P230,O10,pipe,200,82.4,0.51,0.51,0,,12251,0.077,0.15,1,0,1.57,1.89,1.89,0,DN200 (not steepened)
O9-P823,O9,pipe,200,82.4,0.51,0.51,0,,6542,0.168,0.269,1,0,1.97,2.1,2.1,0,DN200 (not steepened)
O3-P1389,O3,pipe,200,50.7,0.51,0.51,0,,6543,0.249,0.249,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O4-P763,O4,pipe,200,59.6,0.51,0.51,0,,6544,0.327,0.35,1,0,2.17,2.65,2.65,0,DN200 (not steepened)
O3-P422,O3,pipe,200,82.4,0.51,0.51,0,,5254,0.331,0.334,1,0,2.3,1.78,2.3,0,DN200 (not steepened)
O9-P1453,O9,pipe,200,82.4,0.51,0.51,0,,1123,0.314,0.328,1,0,3.03,3.63,3.63,0,DN200 (not steepened)
O9-P594,O9,pipe,200,82.4,0.51,0.51,0,,7040,0.208,0.319,1,0,2.28,2.0,2.28,0,DN200 (not steepened)
O4-P552,O4,pipe,200,82.4,0.51,0.51,0,,10903,0.156,0.241,1,0,1.52,1.51,1.52,0,DN200 (not steepened)
O6-P241,O6,pipe,200,82.5,0.51,0.51,0,,7730,0.199,0.349,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O9-P813,O9,pipe,200,65.1,0.51,0.51,0,,7168,0.255,0.385,1,0,2.9,2.97,2.97,0,DN200 (not steepened)
O9-P2979,O9,pipe,200,82.5,0.51,0.51,0,,6551,0.222,0.305,1,0,1.94,2.37,2.37,0,DN200 (not steepened)
O3-P2321,O3,pipe,200,89.4,0.51,0.51,0,,6552,0.228,0.321,1,0,2.1,1.97,2.1,0,DN200 (not steepened)
O9-P3589,O9,pipe,200,82.5,0.51,0.51,0,,2004,0.201,0.22,1,0,3.81,3.72,3.81,0,DN200 (not steepened)
O24-P252,O24,pipe,200,82.5,0.51,0.51,0,,11453,0.273,0.306,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P1260,O9,pipe,200,82.5,0.51,0.51,0,,6555,0.085,0.164,1,0,1.99,2.21,2.21,0,DN200 (not steepened)
O2-P1779,O2,pipe,200,95.0,0.51,0.51,0,,1178,0.581,0.616,1,0,9.86,8.32,9.86,0,DN200 (not steepened)
O4-P1550,O4,pipe,200,82.5,0.51,0.51,0,,4581,0.255,0.297,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P146,O9,pipe,200,82.5,0.51,0.51,0,,6814,0.2,0.222,1,0,2.28,2.24,2.28,0,DN200 (not steepened)
O21-P1157,O21,pipe,200,100.0,0.51,0.51,0,,6559,0.03,0.03,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2684,O1,pipe,200,80.3,0.51,0.51,0,,6560,0.325,0.325,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O4-P1271,O4,pipe,200,93.8,0.51,0.51,0,,14606,0.409,0.441,1,0,9.34,9.96,9.96,0,DN200 (not steepened)
O9-P1804,O9,pipe,200,82.5,0.51,0.51,0,,6992,0.139,0.27,1,0,4.35,1.48,4.35,0,DN200 (not steepened)
O9-P1063,O9,pipe,200,82.5,0.51,0.51,0,,6563,0.044,0.085,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O7-P80,O7,pipe,200,82.6,0.51,0.51,0,,8428,0.193,0.322,1,0,2.37,1.82,2.37,0,DN200 (not steepened)
O1-P1194,O1,pipe,200,82.7,0.51,0.51,0,,6565,0.406,0.431,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1214,O9,pipe,200,82.6,0.51,0.51,0,,12221,0.176,0.239,1,0,2.0,2.02,2.02,0,DN200 (not steepened)
O9-P1635,O9,pipe,200,82.6,0.51,0.51,0,,8892,0.187,0.302,1,0,2.83,3.11,3.11,0,DN200 (not steepened)
O7-P113,O7,pipe,200,52.4,0.51,0.51,0,,16820,0.321,0.326,1,0,1.59,1.83,1.83,0,DN200 (not steepened)
O9-P1764,O9,pipe,200,82.6,0.51,0.51,0,,6569,0.08,0.156,1,0,1.53,1.61,1.61,0,DN200 (not steepened)
O3-P1266,O3,pipe,200,81.2,0.51,0.51,0,,11448,0.236,0.296,1,0,1.71,2.06,2.06,0,DN200 (not steepened)
O1-P2229,O1,pipe,280,51.6,0.375,0.468,1,0.30 to 0.50 %,6571,0.75,0.84,0,0,6.92,6.76,6.92,0,Steepened 0.30 to 0.50 %
O9-P392,O9,pipe,200,70.3,0.51,0.51,0,,6572,0.04,0.077,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3661,O9,pipe,200,82.6,0.51,0.51,0,,6573,0.033,0.051,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P936,O1,pipe,200,82.6,0.51,0.51,0,,6574,0.312,0.34,1,0,3.94,2.24,3.94,0,DN200 (not steepened)
O19-P94,O19,pipe,200,82.6,0.51,0.51,0,,15146,0.159,0.246,1,0,1.93,2.29,2.29,0,DN200 (not steepened)
O3-P2546,O3,pipe,200,82.6,0.51,0.51,0,,6576,0.182,0.3,1,0,1.81,1.66,1.81,0,DN200 (not steepened)
O10-P273,O10,pipe,200,82.6,0.51,0.51,0,,6577,0.04,0.074,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P998,O1,pipe,1600,82.7,0.075,0.075,0,,11318,0.843,0.942,0,0,7.93,7.76,7.93,0,"Above DN200, 0.75 m/s as laid"
O4-P505,O4,pipe,200,82.7,0.51,0.51,0,,8822,0.439,0.472,1,0,2.25,2.16,2.25,0,DN200 (not steepened)
O21-P14,O21,pipe,630,82.7,0.125,0.205,1,up to 0.30 %,8681,0.751,0.832,0,0,12.37,12.17,12.37,1,Steepened up to 0.30 %
O4-P779,O4,pipe,200,114.7,0.51,0.51,0,,6581,0.371,0.398,1,0,3.51,3.55,3.55,0,DN200 (not steepened)
O3-P1779,O3,pipe,200,82.7,0.51,0.51,0,,15143,0.221,0.375,1,0,2.23,2.61,2.61,0,DN200 (not steepened)
O7-P70,O7,pipe,200,82.7,0.51,0.51,0,,8428,0.304,0.441,1,0,3.26,2.86,3.26,0,DN200 (not steepened)
O1-P2380,O1,pipe,200,84.0,0.51,0.51,0,,6584,0.313,0.364,1,0,3.7,5.65,5.65,0,DN200 (not steepened)
O10-P312,O10,pipe,200,82.7,0.51,0.51,0,,6585,0.066,0.095,1,0,2.73,2.52,2.73,0,DN200 (not steepened)
O3-P3201,O3,pipe,900,82.7,0.075,0.128,1,up to 0.30 %,10005,0.75,0.853,0,0,3.83,2.97,3.83,0,Steepened up to 0.30 %
O9-P3366,O9,pipe,200,82.7,0.51,0.51,0,,12743,0.311,0.439,1,0,3.81,3.77,3.81,0,DN200 (not steepened)
O21-P33,O21,pipe,560,82.7,0.155,0.245,1,up to 0.30 %,9070,0.769,0.853,0,0,12.02,12.22,12.22,1,Steepened up to 0.30 %
O9-P1502,O9,pipe,200,82.7,0.51,0.51,0,,6589,0.084,0.16,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O1-P1072,O1,pipe,200,62.3,0.51,0.51,0,,6590,0.473,0.495,1,0,2.1,1.86,2.1,0,DN200 (not steepened)
O9-P3485,O9,pipe,200,82.7,0.51,0.51,0,,7559,0.067,0.128,1,0,1.58,1.58,1.58,0,DN200 (not steepened)
O9-P1320,O9,pipe,200,82.7,0.51,0.51,0,,6592,0.035,0.059,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P3167,O9,pipe,200,82.7,0.51,0.51,0,,8543,0.101,0.183,1,0,1.98,2.4,2.4,0,DN200 (not steepened)
O4-P1254,O4,pipe,200,75.0,0.51,0.51,0,,6594,0.11,0.217,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P615,O3,pipe,200,80.7,0.51,0.51,0,,523,0.162,0.259,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O6-P67,O6,pipe,355,82.7,0.27,0.358,1,0.30 to 0.50 %,14249,0.793,0.872,0,0,6.57,6.27,6.57,0,Steepened 0.30 to 0.50 %
O9-P384,O9,pipe,200,82.7,0.51,0.51,0,,6597,0.052,0.103,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O21-P1235,O21,pipe,200,82.7,0.51,0.51,0,,6598,0.139,0.214,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1879,O1,pipe,200,100.0,0.51,0.51,0,,15217,0.289,0.373,1,0,2.73,3.09,3.09,0,DN200 (not steepened)
O3-P3011,O3,pipe,200,53.7,0.51,0.51,0,,6600,0.184,0.2,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O24-P66,O24,pipe,200,82.8,0.51,0.51,0,,6601,0.286,0.408,1,0,2.89,3.16,3.16,0,DN200 (not steepened)
O3-P2724,O3,pipe,200,82.8,0.51,0.51,0,,2667,0.313,0.413,1,0,2.11,1.98,2.11,0,DN200 (not steepened)
O22-P111,O22,pipe,200,82.8,0.51,0.51,0,,6603,0.071,0.143,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O3-P537,O3,pipe,200,82.8,0.51,0.51,0,,4318,0.322,0.342,1,0,2.61,2.58,2.61,0,DN200 (not steepened)
O11-P184,O11,pipe,200,82.8,0.51,0.51,0,,8180,0.208,0.356,1,0,4.54,6.49,6.49,0,DN200 (not steepened)
O24-P337,O24,pipe,200,56.4,0.51,0.51,0,,6606,0.239,0.264,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P859,O21,pipe,200,109.8,0.51,0.51,0,,6607,0.586,0.67,1,0,5.95,6.14,6.14,0,DN200 (not steepened)
O10-P377,O10,pipe,200,82.8,0.51,0.51,0,,12607,0.051,0.077,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P509,O12,pipe,200,82.8,0.51,0.51,0,,6609,0.14,0.271,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P1151,O9,pipe,200,82.8,0.51,0.51,0,,8950,0.137,0.178,1,0,2.12,2.19,2.19,0,DN200 (not steepened)
O3-P3289,O3,pipe,200,82.8,0.51,0.51,0,,8496,0.315,0.417,1,0,2.08,1.93,2.08,0,DN200 (not steepened)
O21-P297,O21,pipe,200,99.4,0.51,0.51,0,,6612,0.134,0.162,1,0,1.54,2.29,2.29,0,DN200 (not steepened)
O1-P1648,O1,pipe,200,82.9,0.51,0.51,0,,10888,0.316,0.316,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P806,O1,pipe,200,82.9,0.51,0.51,0,,6614,0.114,0.225,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O1-P377,O1,pipe,200,82.9,0.51,0.51,0,,2986,0.667,0.756,1,0,7.07,7.28,7.28,0,DN200 (not steepened)
O9-P1964,O9,pipe,200,82.9,0.51,0.51,0,,6386,0.187,0.325,1,0,3.44,3.46,3.46,0,DN200 (not steepened)
O7-P530,O7,pipe,200,83.9,0.51,0.51,0,,7202,0.074,0.143,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O10-P326,O10,pipe,200,82.9,0.51,0.51,0,,7510,0.075,0.147,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P1683,O9,pipe,200,82.9,0.51,0.51,0,,7595,0.237,0.361,1,0,2.54,2.8,2.8,0,DN200 (not steepened)
O9-P2950,O9,pipe,200,82.9,0.51,0.51,0,,6620,0.239,0.34,1,0,2.18,2.6,2.6,0,DN200 (not steepened)
O7-P107,O7,pipe,200,82.9,0.51,0.51,0,,16819,0.229,0.308,1,0,2.99,3.85,3.85,0,DN200 (not steepened)
O9-P1684,O9,pipe,200,82.9,0.51,0.51,0,,7046,0.213,0.342,1,0,2.48,2.54,2.54,0,DN200 (not steepened)
O3-P3243,O3,pipe,200,83.0,0.51,0.51,0,,2235,0.339,0.352,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P1230,O21,pipe,200,82.9,0.51,0.51,0,,15939,0.285,0.355,1,0,3.79,4.22,4.22,0,DN200 (not steepened)
O1-P2621,O1,pipe,200,82.9,0.51,0.51,0,,8947,0.303,0.345,1,0,1.8,2.9,2.9,0,DN200 (not steepened)
O9-P3410,O9,pipe,200,82.9,0.51,0.51,0,,6626,0.112,0.209,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O16-P73,O16,pipe,200,82.9,0.51,0.51,0,,6016,0.666,0.696,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1737,O3,pipe,200,82.9,0.51,0.51,0,,6628,0.109,0.217,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P3657,O9,pipe,200,82.9,0.51,0.51,0,,6629,0.044,0.066,1,0,1.56,1.57,1.57,0,DN200 (not steepened)
O2-P651,O2,pipe,200,82.9,0.51,0.51,0,,6630,0.343,0.346,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O9-P1420,O9,pipe,200,82.9,0.51,0.51,0,,13062,0.133,0.161,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O9-P1633,O9,pipe,200,82.9,0.51,0.51,0,,8892,0.204,0.327,1,0,3.18,3.32,3.32,0,DN200 (not steepened)
O6-P242,O6,pipe,200,82.9,0.51,0.51,0,,7730,0.183,0.33,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O20-P79,O20,pipe,200,84.3,0.51,0.51,0,,6634,0.028,0.028,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O9-P2920,O9,pipe,200,82.9,0.51,0.51,0,,6967,0.243,0.324,1,0,8.15,7.33,8.15,0,DN200 (not steepened)
O2-P545,O2,pipe,200,82.9,0.51,0.51,0,,6636,0.262,0.3,1,0,1.89,1.79,1.89,0,DN200 (not steepened)
O4-P351,O4,pipe,200,83.0,0.51,0.51,0,,15970,0.158,0.302,1,0,2.59,2.8,2.8,0,DN200 (not steepened)
O21-P877,O21,pipe,200,83.0,0.51,0.51,0,,2164,0.395,0.451,1,0,5.04,4.8,5.04,0,DN200 (not steepened)
O9-P2751,O9,pipe,200,83.0,0.51,0.51,0,,6639,0.277,0.277,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P1757,O1,pipe,200,83.0,0.51,0.51,0,,5927,0.131,0.152,1,0,2.91,3.68,3.68,0,DN200 (not steepened)
O4-P489,O4,pipe,200,83.0,0.51,0.51,0,,4960,0.225,0.302,1,0,1.82,2.07,2.07,0,DN200 (not steepened)
O21-P672,O21,pipe,200,83.0,0.51,0.51,0,,6642,0.046,0.09,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O1-P34,O1,pipe,1000,57.3,0.075,0.112,1,up to 0.30 %,12698,0.75,0.863,0,0,7.89,6.47,7.89,0,Steepened up to 0.30 %
O4-P551,O4,pipe,200,82.5,0.51,0.51,0,,6644,0.208,0.218,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P554,O4,pipe,200,83.0,0.51,0.51,0,,10806,0.127,0.248,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P881,O9,pipe,200,100.0,0.51,0.51,0,,6646,0.202,0.228,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O9-P2002,O9,pipe,200,83.0,0.51,0.51,0,,13601,0.075,0.147,1,0,1.58,1.89,1.89,0,DN200 (not steepened)
O24-P162,O24,pipe,200,83.0,0.51,0.51,0,,8991,0.344,0.434,1,0,3.37,3.77,3.77,0,DN200 (not steepened)
O24-P33,O24,pipe,280,83.0,0.375,0.411,1,0.30 to 0.50 %,2308,0.751,0.817,0,0,5.39,5.76,5.76,0,Steepened 0.30 to 0.50 %
O3-P2314,O3,pipe,200,83.0,0.51,0.51,0,,6650,0.073,0.143,1,0,1.79,1.57,1.79,0,DN200 (not steepened)
O21-P1229,O21,pipe,200,83.0,0.51,0.51,0,,7580,0.318,0.388,1,0,4.22,4.8,4.8,0,DN200 (not steepened)
O9-P3229,O9,pipe,200,88.1,0.51,0.51,0,,12573,0.122,0.223,1,0,3.81,3.52,3.81,0,DN200 (not steepened)
O3-P3080,O3,pipe,200,83.1,0.51,0.51,0,,754,0.322,0.373,1,0,3.0,2.33,3.0,0,DN200 (not steepened)
O9-P1521,O9,pipe,200,83.1,0.51,0.51,0,,15263,0.189,0.312,1,0,2.41,2.49,2.49,0,DN200 (not steepened)
O9-P1019,O9,pipe,200,83.1,0.51,0.51,0,,16220,0.215,0.268,1,0,3.71,3.63,3.71,0,DN200 (not steepened)
O4-P230,O4,pipe,200,83.1,0.51,0.51,0,,6656,0.174,0.295,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O21-P95,O21,pipe,250,83.1,0.375,0.507,1,0.50 to 0.75 %,1839,0.75,0.795,0,0,7.31,7.15,7.31,0,Steepened 0.50 to 0.75 %
O3-P112,O3,pipe,450,70.3,0.205,0.238,1,up to 0.30 %,6658,0.75,0.788,0,0,11.08,10.32,11.08,0,Steepened up to 0.30 %
O3-P2594,O3,pipe,200,83.1,0.51,0.51,0,,6659,0.245,0.331,1,0,1.94,1.71,1.94,0,DN200 (not steepened)
O9-P2248,O9,pipe,200,83.1,0.51,0.51,0,,15310,0.138,0.184,1,0,2.52,2.7,2.7,0,DN200 (not steepened)
O9-P1609,O9,pipe,200,83.1,0.51,0.51,0,,6661,0.127,0.137,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P2900,O3,pipe,200,83.1,0.51,0.51,0,,6662,0.028,0.028,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O3-P342,O3,pipe,200,83.1,0.51,0.51,0,,6521,0.618,0.687,1,0,5.88,5.87,5.88,0,DN200 (not steepened)
O11-P105,O11,pipe,200,81.4,0.51,0.51,0,,6664,0.048,0.081,1,0,2.45,3.07,3.07,0,DN200 (not steepened)
O4-P1567,O4,pipe,200,97.5,0.51,0.51,0,,16223,0.21,0.346,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O9-P1023,O9,pipe,200,85.4,0.51,0.51,0,,14964,0.211,0.257,1,0,4.16,4.06,4.16,0,DN200 (not steepened)
O24-P108,O24,pipe,200,83.1,0.51,0.51,0,,6667,0.302,0.361,1,0,3.11,3.73,3.73,0,DN200 (not steepened)
O2-P1401,O2,pipe,200,83.1,0.51,0.51,0,,2839,0.41,0.436,1,0,1.84,1.58,1.84,0,DN200 (not steepened)
O1-P2369,O1,pipe,200,83.1,0.51,0.51,0,,4653,0.202,0.22,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O2-P615,O2,pipe,200,83.1,0.51,0.51,0,,17700,0.728,0.755,1,0,4.92,5.34,5.34,0,DN200 (not steepened)
O3-P2260,O3,pipe,200,83.1,0.51,0.51,0,,11671,0.488,0.686,1,0,3.2,3.35,3.35,0,DN200 (not steepened)
O3-P2467,O3,pipe,200,83.1,0.51,0.51,0,,14357,0.498,0.752,1,0,4.15,4.14,4.15,0,DN200 (not steepened)
O9-P3409,O9,pipe,200,83.1,0.51,0.51,0,,6626,0.116,0.216,1,0,1.63,1.96,1.96,0,DN200 (not steepened)
O9-P2922,O9,pipe,200,83.1,0.51,0.51,0,,6967,0.204,0.282,1,0,4.23,5.88,5.88,0,DN200 (not steepened)
O1-P2291,O1,pipe,200,83.1,0.51,0.51,0,,9002,0.3,0.354,1,0,3.16,3.71,3.71,0,DN200 (not steepened)
O9-P2970,O9,pipe,200,84.4,0.51,0.51,0,,6676,0.21,0.305,1,0,2.69,2.76,2.76,0,DN200 (not steepened)
O9-P1881,O9,pipe,200,83.2,0.51,0.51,0,,7084,0.104,0.192,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P724,O1,pipe,200,83.2,0.51,0.51,0,,7289,0.189,0.312,1,0,1.76,2.14,2.14,0,DN200 (not steepened)
O4-P417,O4,pipe,200,80.4,0.51,0.51,0,,6679,0.188,0.269,1,0,1.83,1.94,1.94,0,DN200 (not steepened)
O3-P3253,O3,pipe,200,89.6,0.51,0.51,0,,6680,0.166,0.201,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O4-P250,O4,pipe,200,69.3,0.51,0.51,0,,6681,0.198,0.246,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O7-P74,O7,pipe,200,83.2,0.51,0.51,0,,8428,0.289,0.42,1,0,3.42,3.04,3.42,0,DN200 (not steepened)
O21-P1269,O21,pipe,200,100.0,0.51,0.51,0,,6683,0.214,0.349,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O17-P71,O17,pipe,200,78.2,0.51,0.51,0,,19043,0.349,0.37,1,0,3.39,2.78,3.39,0,DN200 (not steepened)
O3-P210,O3,pipe,200,83.2,0.51,0.51,0,,6685,0.279,0.338,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P2774,O9,pipe,200,85.0,0.51,0.51,0,,15301,0.316,0.354,1,0,2.86,3.7,3.7,0,DN200 (not steepened)
O10-P228,O10,pipe,200,83.2,0.51,0.51,0,,6870,0.096,0.183,1,0,1.98,2.09,2.09,0,DN200 (not steepened)
O9-P1644,O9,pipe,200,83.2,0.51,0.51,0,,12061,0.098,0.169,1,0,1.59,1.59,1.59,0,DN200 (not steepened)
O9-P3132,O9,pipe,200,83.2,0.51,0.51,0,,6689,0.092,0.184,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O6-P405,O6,pipe,200,81.5,0.51,0.51,0,,6690,0.254,0.296,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O10-P195,O10,pipe,200,83.2,0.51,0.51,0,,6691,0.062,0.124,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P3078,O3,pipe,200,83.2,0.51,0.51,0,,6692,0.028,0.028,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P2553,O3,pipe,200,78.8,0.51,0.51,0,,14300,0.249,0.339,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P1169,O3,pipe,200,83.3,0.51,0.51,0,,6694,0.285,0.311,1,0,2.01,2.47,2.47,0,DN200 (not steepened)
O1-P2143,O1,pipe,200,83.3,0.51,0.51,0,,14655,0.155,0.155,1,0,2.32,3.45,3.45,0,DN200 (not steepened)
O4-P237,O4,pipe,200,83.3,0.51,0.51,0,,6461,0.22,0.299,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P900,O1,pipe,200,83.3,0.51,0.51,0,,1958,0.318,0.321,1,0,1.64,2.07,2.07,0,DN200 (not steepened)
O9-P1967,O9,pipe,200,83.3,0.51,0.51,0,,8277,0.14,0.254,1,0,4.17,4.52,4.52,0,DN200 (not steepened)
O4-P315,O4,pipe,200,83.3,0.51,0.51,0,,16347,0.26,0.358,1,0,2.34,2.2,2.34,0,DN200 (not steepened)
O3-P3088,O3,pipe,200,83.3,0.51,0.51,0,,5767,0.222,0.305,1,0,1.53,1.79,1.79,0,DN200 (not steepened)
O9-P152,O9,pipe,200,83.3,0.51,0.51,0,,4993,0.079,0.115,1,0,1.82,1.97,1.97,0,DN200 (not steepened)
O9-P1791,O9,pipe,200,83.3,0.51,0.51,0,,7843,0.176,0.322,1,0,4.59,2.47,4.59,0,DN200 (not steepened)
O1-P1765,O1,pipe,200,83.3,0.51,0.51,0,,17153,0.222,0.226,1,0,1.85,2.26,2.26,0,DN200 (not steepened)
O18-P12,O18,pipe,200,83.3,0.51,0.51,0,,6779,0.266,0.38,1,0,3.02,3.4,3.4,0,DN200 (not steepened)
O1-P658,O1,pipe,200,83.3,0.51,0.51,0,,6705,0.276,0.329,1,0,1.78,2.0,2.0,0,DN200 (not steepened)
O1-P1660,O1,pipe,200,83.3,0.51,0.51,0,,2440,0.368,0.371,1,0,1.8,2.73,2.73,0,DN200 (not steepened)
O9-P295,O9,pipe,200,83.3,0.51,0.51,0,,12764,0.18,0.253,1,0,3.63,3.6,3.63,0,DN200 (not steepened)
O7-P409,O7,pipe,200,98.1,0.51,0.51,0,,6708,0.212,0.281,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2071,O3,pipe,200,83.3,0.51,0.51,0,,7143,0.229,0.388,1,0,3.95,4.44,4.44,0,DN200 (not steepened)
O1-P1293,O1,pipe,200,83.3,0.51,0.51,0,,6710,0.124,0.136,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O2-P154,O2,pipe,200,100.0,0.51,0.51,0,,6711,0.28,0.28,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P617,O1,pipe,200,83.1,0.51,0.51,0,,6712,0.213,0.278,1,0,1.9,2.01,2.01,0,DN200 (not steepened)
O9-P2451,O9,pipe,200,83.4,0.51,0.51,0,,7674,0.113,0.208,1,0,2.99,3.98,3.98,0,DN200 (not steepened)
O24-P140,O24,pipe,200,83.4,0.51,0.51,0,,6714,0.178,0.201,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P2612,O1,pipe,200,83.4,0.51,0.51,0,,1254,0.249,0.249,1,0,1.96,2.23,2.23,0,DN200 (not steepened)
O1-P258,O1,pipe,200,83.4,0.51,0.51,0,,6716,0.159,0.259,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2339,O3,pipe,200,83.4,0.51,0.51,0,,9911,0.372,0.436,1,0,2.57,2.7,2.7,0,DN200 (not steepened)
O12-P353,O12,pipe,200,83.4,0.51,0.51,0,,13729,0.19,0.19,1,0,1.61,1.8,1.8,0,DN200 (not steepened)
O2-P1203,O2,pipe,200,34.0,0.51,0.51,0,,11912,0.639,0.713,1,0,10.68,10.66,10.68,0,DN200 (not steepened)
O20-P91,O20,pipe,200,83.6,0.51,0.51,0,,6720,0.227,0.322,1,0,3.83,2.5,3.83,0,DN200 (not steepened)
O9-P1045,O9,pipe,200,83.4,0.51,0.51,0,,13615,0.263,0.313,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
