label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P857,O21,pipe,200,96.2,0.51,0.51,0,,6607,0.617,0.704,1,0,6.35,6.58,6.58,0,DN200 (not steepened)
O1-P2000,O1,pipe,200,89.7,0.51,0.51,0,,5565,0.375,0.469,1,0,1.63,1.65,1.65,0,DN200 (not steepened)
O3-P2164,O3,pipe,200,78.7,0.51,0.51,0,,8651,0.219,0.219,1,0,2.97,2.76,2.97,0,DN200 (not steepened)
O9-P992,O9,pipe,200,96.2,0.51,0.51,0,,4179,0.196,0.29,1,0,2.1,1.83,2.1,0,DN200 (not steepened)
O2-P387,O2,pipe,200,96.2,0.51,0.51,0,,8653,0.178,0.201,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P67,O4,pipe,800,100.0,0.085,0.152,1,up to 0.30 %,8654,0.75,0.851,0,0,13.4,12.92,13.4,1,Steepened up to 0.30 %
O9-P1325,O9,pipe,200,77.3,0.51,0.51,0,,8655,0.165,0.237,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O14-P36,O14,pipe,200,100.6,0.51,0.51,0,,14888,0.454,0.484,1,0,3.96,4.11,4.11,0,DN200 (not steepened)
O2-P145,O2,pipe,200,96.3,0.51,0.51,0,,8657,0.323,0.328,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O3-P204,O3,pipe,200,96.3,0.51,0.51,0,,18388,0.358,0.438,1,0,1.93,2.09,2.09,0,DN200 (not steepened)
O10-P263,O10,pipe,200,96.3,0.51,0.51,0,,8659,0.048,0.077,1,0,1.74,1.91,1.91,0,DN200 (not steepened)
O1-P2239,O1,pipe,200,100.0,0.51,0.51,0,,3545,0.676,0.723,1,0,7.79,7.99,7.99,0,DN200 (not steepened)
O9-P741,O9,pipe,200,96.3,0.51,0.51,0,,8774,0.592,0.719,1,0,8.91,8.98,8.98,0,DN200 (not steepened)
O3-P1390,O3,pipe,200,100.0,0.51,0.51,0,,8662,0.174,0.174,1,0,1.79,2.81,2.81,0,DN200 (not steepened)
O2-P580,O2,pipe,200,96.3,0.51,0.51,0,,9156,0.378,0.396,1,0,3.11,2.71,3.11,0,DN200 (not steepened)
O3-P1944,O3,pipe,200,90.5,0.51,0.51,0,,12240,0.334,0.427,1,0,2.8,3.26,3.26,0,DN200 (not steepened)
O21-P488,O21,pipe,200,81.8,0.51,0.51,0,,5207,0.355,0.393,1,0,2.88,2.25,2.88,0,DN200 (not steepened)
O21-P163,O21,pipe,200,96.4,0.51,0.51,0,,15151,0.346,0.372,1,0,3.24,3.2,3.24,0,DN200 (not steepened)
O15-P34,O15,pipe,200,96.4,0.51,0.51,0,,8551,0.459,0.734,1,0,4.95,3.53,4.95,0,DN200 (not steepened)
O9-P2164,O9,pipe,200,44.2,0.51,0.51,0,,8668,0.302,0.309,1,0,2.5,2.54,2.54,0,DN200 (not steepened)
O7-P181,O7,pipe,200,92.0,0.51,0.51,0,,11425,0.345,0.436,1,0,6.99,7.08,7.08,0,DN200 (not steepened)
O1-P433,O1,pipe,200,96.4,0.51,0.51,0,,13451,0.156,0.301,1,0,2.06,2.3,2.3,0,DN200 (not steepened)
O3-P2497,O3,pipe,200,96.4,0.51,0.51,0,,15835,0.4,0.623,1,0,7.33,7.36,7.36,0,DN200 (not steepened)
O1-P2092,O1,pipe,200,96.4,0.51,0.51,0,,8672,0.375,0.375,1,0,5.19,4.57,5.19,0,DN200 (not steepened)
O3-P885,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.302,0.302,1,0,5.59,5.47,5.59,0,DN200 (not steepened)
O10-P140,O10,pipe,200,100.0,0.51,0.51,0,,12790,0.191,0.191,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P1444,O1,pipe,200,64.1,0.51,0.51,0,,17148,0.216,0.27,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O4-P1494,O4,pipe,200,66.8,0.51,0.51,0,,8676,0.25,0.337,1,0,1.7,2.09,2.09,0,DN200 (not steepened)
O7-P359,O7,pipe,200,96.4,0.51,0.51,0,,11425,0.078,0.078,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P566,O2,pipe,200,76.7,0.51,0.51,0,,8678,0.178,0.201,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P1236,O2,pipe,200,100.0,0.51,0.51,0,,14672,0.138,0.138,1,0,4.73,1.48,4.73,0,DN200 (not steepened)
O1-P154,O1,pipe,355,96.4,0.27,0.311,1,0.30 to 0.50 %,6125,0.751,0.845,0,0,12.89,12.6,12.89,1,Steepened 0.30 to 0.50 %
O21-P21,O21,pipe,630,96.4,0.125,0.205,1,up to 0.30 %,8681,0.75,0.831,0,0,15.02,14.39,15.02,1,Steepened up to 0.30 %
O4-P955,O4,pipe,200,96.4,0.51,0.51,0,,9481,0.45,0.479,1,0,4.82,5.18,5.18,0,DN200 (not steepened)
O3-P593,O3,pipe,200,58.2,0.51,0.51,0,,8683,0.274,0.37,1,0,2.09,2.27,2.27,0,DN200 (not steepened)
O9-P1855,O9,pipe,200,96.5,0.51,0.51,0,,8684,0.039,0.069,1,0,1.48,4.3,4.3,0,DN200 (not steepened)
O8-P179,O8,pipe,200,97.3,0.51,0.51,0,,8425,0.261,0.266,1,0,4.03,3.82,4.03,0,DN200 (not steepened)
O10-P166,O10,pipe,200,96.5,0.51,0.51,0,,8686,0.142,0.27,1,0,2.25,2.68,2.68,0,DN200 (not steepened)
O9-P628,O9,pipe,200,75.0,0.51,0.51,0,,8687,0.289,0.322,1,0,2.22,2.36,2.36,0,DN200 (not steepened)
O24-P329,O24,pipe,200,96.5,0.51,0.51,0,,14613,0.313,0.367,1,0,1.61,1.57,1.61,0,DN200 (not steepened)
O4-P1084,O4,pipe,200,73.4,0.51,0.51,0,,8689,0.335,0.358,1,0,2.36,3.04,3.04,0,DN200 (not steepened)
O4-P1316,O4,pipe,200,74.0,0.51,0.51,0,,8690,0.165,0.165,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O21-P591,O21,pipe,200,96.5,0.51,0.51,0,,8691,0.347,0.439,1,0,5.11,5.12,5.12,0,DN200 (not steepened)
O4-P50,O4,pipe,800,68.1,0.085,0.147,1,up to 0.30 %,17549,0.755,0.855,0,0,12.01,11.81,12.01,1,Steepened up to 0.30 %
O3-P2376,O3,pipe,200,96.5,0.51,0.51,0,,15987,0.41,0.607,1,0,7.19,7.25,7.25,0,DN200 (not steepened)
O9-P2598,O9,pipe,200,96.5,0.51,0.51,0,,18444,0.363,0.378,1,0,4.65,5.2,5.2,0,DN200 (not steepened)
O3-P1041,O3,pipe,200,54.1,0.51,0.51,0,,14578,0.435,0.46,1,0,4.14,4.44,4.44,0,DN200 (not steepened)
O9-P1518,O9,pipe,200,96.5,0.51,0.51,0,,11715,0.206,0.334,1,0,2.8,2.85,2.85,0,DN200 (not steepened)
O9-P2296,O9,pipe,200,82.9,0.51,0.51,0,,7731,0.263,0.301,1,0,2.16,1.87,2.16,0,DN200 (not steepened)
O3-P365,O3,pipe,200,96.5,0.51,0.51,0,,17437,0.257,0.332,1,0,3.22,3.38,3.38,0,DN200 (not steepened)
O2-P586,O2,pipe,200,97.0,0.51,0.51,0,,9156,0.324,0.333,1,0,2.19,1.59,2.19,0,DN200 (not steepened)
O20-P25,O20,pipe,200,46.7,0.51,0.51,0,,6720,0.27,0.387,1,0,2.89,1.86,2.89,0,DN200 (not steepened)
O9-P2502,O9,pipe,200,96.5,0.51,0.51,0,,8701,0.045,0.085,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O7-P277,O7,pipe,200,102.6,0.51,0.51,0,,9177,0.364,0.367,1,0,3.47,3.91,3.91,0,DN200 (not steepened)
O1-P660,O1,pipe,200,96.6,0.51,0.51,0,,15363,0.313,0.367,1,0,2.38,3.17,3.17,0,DN200 (not steepened)
O1-P805,O1,pipe,200,96.6,0.51,0.51,0,,8704,0.131,0.257,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P952,O1,pipe,200,100.0,0.51,0.51,0,,8705,0.03,0.03,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O1-P2316,O1,pipe,200,100.0,0.51,0.51,0,,8706,0.235,0.305,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O11-P183,O11,pipe,200,100.0,0.51,0.51,0,,8180,0.224,0.375,1,0,6.49,6.21,6.49,0,DN200 (not steepened)
O9-P3591,O9,pipe,200,96.6,0.51,0.51,0,,2004,0.197,0.21,1,0,2.75,3.07,3.07,0,DN200 (not steepened)
O4-P679,O4,pipe,200,100.0,0.51,0.51,0,,9896,0.433,0.446,1,0,3.04,3.55,3.55,0,DN200 (not steepened)
O7-P291,O7,pipe,200,62.0,0.51,0.51,0,,8482,0.583,0.625,1,0,3.74,3.57,3.74,0,DN200 (not steepened)
O4-P777,O4,pipe,200,57.5,0.51,0.51,0,,8711,0.395,0.417,1,0,3.65,3.67,3.67,0,DN200 (not steepened)
O10-P162,O10,pipe,200,96.6,0.51,0.51,0,,7218,0.215,0.367,1,0,3.19,3.22,3.22,0,DN200 (not steepened)
O5-P201,O5,pipe,200,96.6,0.51,0.51,0,,2589,0.333,0.416,1,0,3.03,2.9,3.03,0,DN200 (not steepened)
O21-P1002,O21,pipe,200,96.6,0.51,0.51,0,,16723,0.433,0.438,1,0,2.07,2.11,2.11,0,DN200 (not steepened)
O2-P268,O2,pipe,200,54.6,0.51,0.51,0,,18052,0.425,0.43,1,0,5.69,7.52,7.52,0,DN200 (not steepened)
O3-P1746,O3,pipe,200,66.5,0.51,0.51,0,,546,0.289,0.327,1,0,3.99,4.18,4.18,0,DN200 (not steepened)
O1-P2604,O1,pipe,200,100.0,0.51,0.51,0,,13082,0.389,0.398,1,0,2.21,1.97,2.21,0,DN200 (not steepened)
O21-P1187,O21,pipe,200,96.7,0.51,0.51,0,,8718,0.243,0.326,1,0,1.56,2.17,2.17,0,DN200 (not steepened)
O4-P40,O4,pipe,900,89.4,0.075,0.136,1,up to 0.30 %,17763,0.75,0.845,0,0,10.81,10.56,10.81,0,Steepened up to 0.30 %
O3-P1047,O3,pipe,200,96.7,0.51,0.51,0,,14578,0.389,0.41,1,0,4.82,4.64,4.82,0,DN200 (not steepened)
O3-P1155,O3,pipe,200,69.4,0.51,0.51,0,,8721,0.138,0.176,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1476,O9,pipe,200,96.7,0.51,0.51,0,,11703,0.132,0.158,1,0,3.3,4.26,4.26,0,DN200 (not steepened)
O20-P126,O20,pipe,200,100.0,0.51,0.51,0,,8723,0.166,0.166,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O3-P2084,O3,pipe,200,96.7,0.51,0.51,0,,8724,0.123,0.242,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1453,O4,pipe,200,59.8,0.51,0.51,0,,8725,0.129,0.129,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O21-P752,O21,pipe,200,96.7,0.51,0.51,0,,14169,0.398,0.447,1,0,3.63,3.49,3.63,0,DN200 (not steepened)
O9-P2731,O9,pipe,200,71.8,0.51,0.51,0,,12683,0.326,0.326,1,0,1.58,1.88,1.88,0,DN200 (not steepened)
O5-P330,O5,pipe,200,96.7,0.51,0.51,0,,5417,0.243,0.32,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O3-P826,O3,pipe,200,24.7,0.51,0.51,0,,8729,0.182,0.182,1,0,1.74,1.87,1.87,0,DN200 (not steepened)
O3-P1989,O3,pipe,200,96.7,0.51,0.51,0,,8730,0.149,0.216,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O3-P1856,O3,pipe,200,95.1,0.51,0.51,0,,8731,0.307,0.42,1,0,4.11,3.66,4.11,0,DN200 (not steepened)
O1-P2074,O1,pipe,200,96.7,0.51,0.51,0,,14149,0.224,0.252,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P10,O2,pipe,1400,96.8,0.075,0.075,0,,2427,0.806,0.907,0,0,8.76,9.0,9.0,0,"Above DN200, 0.75 m/s as laid"
O9-P2474,O9,pipe,200,96.8,0.51,0.51,0,,8070,0.417,0.476,1,0,4.96,4.78,4.96,0,DN200 (not steepened)
O21-P486,O21,pipe,200,96.8,0.51,0.51,0,,2874,0.356,0.397,1,0,2.99,3.16,3.16,0,DN200 (not steepened)
O6-P398,O6,pipe,200,77.7,0.51,0.51,0,,10049,0.305,0.305,1,0,2.52,2.91,2.91,0,DN200 (not steepened)
O3-P1031,O3,pipe,200,100.0,0.51,0.51,0,,3461,0.577,0.599,1,0,4.59,5.51,5.51,0,DN200 (not steepened)
O4-P1218,O4,pipe,200,101.8,0.51,0.51,0,,8738,0.217,0.272,1,0,1.91,2.42,2.42,0,DN200 (not steepened)
O24-P343,O24,pipe,200,96.8,0.51,0.51,0,,11869,0.341,0.393,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O9-P397,O9,pipe,200,96.8,0.51,0.51,0,,8740,0.042,0.077,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P1799,O3,pipe,200,96.8,0.51,0.51,0,,7493,0.261,0.261,1,0,1.93,1.75,1.93,0,DN200 (not steepened)
O6-P340,O6,pipe,200,100.1,0.51,0.51,0,,13399,0.207,0.215,1,0,3.09,3.54,3.54,0,DN200 (not steepened)
O14-P33,O14,pipe,200,70.6,0.51,0.51,0,,8743,0.462,0.496,1,0,4.15,4.62,4.62,0,DN200 (not steepened)
O10-P219,O10,pipe,200,100.0,0.51,0.51,0,,13131,0.149,0.269,1,0,3.26,3.27,3.27,0,DN200 (not steepened)
O1-P398,O1,pipe,200,96.8,0.51,0.51,0,,8745,0.378,0.419,1,0,5.09,5.58,5.58,0,DN200 (not steepened)
O2-P1221,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.155,0.184,1,0,8.6,1.48,8.6,0,DN200 (not steepened)
O3-P134,O3,pipe,280,60.5,0.375,0.375,0,,5720,0.765,0.814,0,0,11.87,11.63,11.87,0,"Above DN200, 0.75 m/s as laid"
O3-P1969,O3,pipe,200,96.8,0.51,0.51,0,,12136,0.254,0.34,1,0,1.53,1.94,1.94,0,DN200 (not steepened)
O1-P2381,O1,pipe,200,100.0,0.51,0.51,0,,4275,0.313,0.364,1,0,5.15,3.7,5.15,0,DN200 (not steepened)
O3-P1511,O3,pipe,200,96.8,0.51,0.51,0,,8750,0.371,0.439,1,0,3.37,3.36,3.37,0,DN200 (not steepened)
O12-P137,O12,pipe,200,97.1,0.51,0.51,0,,13153,0.358,0.386,1,0,5.84,5.48,5.84,0,DN200 (not steepened)
O3-P2148,O3,pipe,200,96.8,0.51,0.51,0,,9170,0.294,0.374,1,0,2.9,1.73,2.9,0,DN200 (not steepened)
O2-P952,O2,pipe,200,96.8,0.51,0.51,0,,5838,0.464,0.473,1,0,8.96,9.67,9.67,0,DN200 (not steepened)
O3-P995,O3,pipe,200,100.0,0.51,0.51,0,,9899,0.311,0.314,1,0,2.46,2.7,2.7,0,DN200 (not steepened)
O21-P393,O21,pipe,200,96.8,0.51,0.51,0,,13696,0.417,0.434,1,0,3.15,2.97,3.15,0,DN200 (not steepened)
O24-P178,O24,pipe,250,97.1,0.375,0.546,1,0.50 to 0.75 %,17213,0.759,0.811,0,0,7.11,6.85,7.11,0,Steepened 0.50 to 0.75 %
O1-P2029,O1,pipe,200,96.8,0.51,0.51,0,,6294,0.249,0.31,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O21-P747,O21,pipe,200,96.8,0.51,0.51,0,,14169,0.441,0.486,1,0,4.29,3.25,4.29,0,DN200 (not steepened)
O9-P2080,O9,pipe,200,79.8,0.51,0.51,0,,13700,0.374,0.401,1,0,3.65,3.68,3.68,0,DN200 (not steepened)
O9-P892,O9,pipe,200,100.0,0.51,0.51,0,,10465,0.053,0.075,1,0,1.6,1.95,1.95,0,DN200 (not steepened)
O1-P1893,O1,pipe,200,96.8,0.51,0.51,0,,14288,0.133,0.17,1,0,1.99,2.06,2.06,0,DN200 (not steepened)
O22-P133,O22,pipe,200,87.3,0.51,0.51,0,,8762,0.212,0.251,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P701,O1,pipe,200,100.0,0.51,0.51,0,,8763,0.119,0.234,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O9-P86,O9,pipe,200,96.9,0.51,0.51,0,,14938,0.486,0.657,1,0,1.82,1.86,1.86,0,DN200 (not steepened)
O21-P60,O21,pipe,450,79.3,0.205,0.276,1,up to 0.30 %,3042,0.757,0.833,0,0,8.82,8.77,8.82,0,Steepened up to 0.30 %
O16-P84,O16,pipe,200,96.9,0.51,0.51,0,,8766,0.298,0.344,1,0,3.93,4.58,4.58,0,DN200 (not steepened)
O4-P1294,O4,pipe,200,100.0,0.51,0.51,0,,8767,0.138,0.178,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P3181,O9,pipe,200,65.0,0.51,0.51,0,,8768,0.295,0.391,1,0,10.14,9.55,10.14,0,DN200 (not steepened)
O3-P1678,O3,pipe,200,96.9,0.51,0.51,0,,8769,0.114,0.225,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P1330,O3,pipe,200,96.9,0.51,0.51,0,,8770,0.255,0.29,1,0,1.61,2.09,2.09,0,DN200 (not steepened)
O24-P289,O24,pipe,200,71.6,0.51,0.51,0,,8771,0.447,0.475,1,0,4.54,5.46,5.46,0,DN200 (not steepened)
O1-P2627,O1,pipe,200,96.9,0.51,0.51,0,,3188,0.625,0.648,1,0,3.0,3.09,3.09,0,DN200 (not steepened)
O3-P1407,O3,pipe,450,96.9,0.205,0.466,1,0.30 to 0.50 %,8773,0.75,1.003,0,0,8.85,9.3,9.3,0,Steepened 0.30 to 0.50 %
O9-P742,O9,pipe,200,96.9,0.51,0.51,0,,8774,0.592,0.719,1,0,8.88,8.91,8.91,0,DN200 (not steepened)
O9-P2614,O9,pipe,200,96.9,0.51,0.51,0,,11100,0.066,0.124,1,0,1.59,1.79,1.79,0,DN200 (not steepened)
O3-P2301,O3,pipe,200,96.9,0.51,0.51,0,,6407,0.296,0.337,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P970,O3,pipe,200,80.6,0.51,0.51,0,,8777,0.237,0.237,1,0,4.04,4.65,4.65,0,DN200 (not steepened)
O1-P1204,O1,pipe,200,96.9,0.51,0.51,0,,8778,0.206,0.274,1,0,4.51,1.48,4.51,0,DN200 (not steepened)
O1-P2232,O1,pipe,280,113.9,0.375,0.473,1,0.30 to 0.50 %,8779,0.75,0.841,0,0,8.16,8.39,8.39,0,Steepened 0.30 to 0.50 %
O3-P2823,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.767,0.873,0,0,3.45,3.0,3.45,0,Steepened up to 0.30 %
O3-P1452,O3,pipe,250,129.4,0.375,0.742,1,0.50 to 0.75 %,6432,0.75,0.951,0,0,5.62,6.02,6.02,0,Steepened 0.50 to 0.75 %
O3-P965,O3,pipe,200,20.4,0.51,0.51,0,,8782,0.285,0.29,1,0,2.92,2.43,2.92,0,DN200 (not steepened)
O9-P1358,O9,pipe,200,97.0,0.51,0.51,0,,8783,0.087,0.167,1,0,2.08,2.43,2.43,0,DN200 (not steepened)
O4-P596,O4,pipe,200,100.0,0.51,0.51,0,,5472,0.685,0.716,1,0,8.19,8.27,8.27,0,DN200 (not steepened)
O3-P804,O3,pipe,200,66.8,0.51,0.51,0,,8785,0.3,0.308,1,0,3.5,4.01,4.01,0,DN200 (not steepened)
O2-P1403,O2,pipe,200,97.0,0.51,0.51,0,,8786,0.386,0.41,1,0,3.17,2.32,3.17,0,DN200 (not steepened)
O1-P1409,O1,pipe,200,97.0,0.51,0.51,0,,8787,0.361,0.456,1,0,3.2,4.04,4.04,0,DN200 (not steepened)
O21-P670,O21,pipe,200,100.0,0.51,0.51,0,,8788,0.047,0.091,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O4-P1519,O4,pipe,200,97.0,0.51,0.51,0,,12755,0.27,0.34,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1908,O9,pipe,200,97.0,0.51,0.51,0,,8169,0.125,0.228,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P109,O10,pipe,200,70.1,0.51,0.51,0,,17004,0.12,0.231,1,0,2.09,2.41,2.41,0,DN200 (not steepened)
O9-P2916,O9,pipe,200,97.4,0.51,0.51,0,,8792,0.052,0.101,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O4-P949,O4,pipe,200,100.0,0.51,0.51,0,,9400,0.457,0.488,1,0,5.38,5.57,5.57,0,DN200 (not steepened)
O9-P2088,O9,pipe,200,97.0,0.51,0.51,0,,3735,0.231,0.251,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O3-P2542,O3,pipe,200,64.1,0.51,0.51,0,,8795,0.259,0.378,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1119,O21,pipe,200,97.6,0.51,0.51,0,,8796,0.395,0.441,1,0,2.7,3.59,3.59,0,DN200 (not steepened)
O4-P262,O4,pipe,200,96.3,0.51,0.51,0,,8797,0.237,0.355,1,0,2.19,2.87,2.87,0,DN200 (not steepened)
O1-P953,O1,pipe,200,100.0,0.51,0.51,0,,5627,0.205,0.238,1,0,2.43,1.76,2.43,0,DN200 (not steepened)
O16-P64,O16,pipe,200,97.1,0.51,0.51,0,,6016,0.684,0.717,1,0,6.31,6.35,6.35,0,DN200 (not steepened)
O3-P1138,O3,pipe,200,97.1,0.51,0.51,0,,1799,0.397,0.442,1,0,2.99,3.48,3.48,0,DN200 (not steepened)
O2-P1899,O2,pipe,200,100.0,0.51,0.51,0,,8801,0.315,0.353,1,0,1.94,3.31,3.31,0,DN200 (not steepened)
O21-P1115,O21,pipe,200,97.1,0.51,0.51,0,,8802,0.442,0.552,1,0,3.34,3.09,3.34,0,DN200 (not steepened)
O1-P1253,O1,pipe,200,97.1,0.51,0.51,0,,8803,0.197,0.216,1,0,3.46,1.48,3.46,0,DN200 (not steepened)
O6-P214,O6,pipe,200,97.6,0.51,0.51,0,,8804,0.174,0.225,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P399,O12,pipe,200,61.2,0.51,0.51,0,,8805,0.262,0.265,1,0,2.47,2.55,2.55,0,DN200 (not steepened)
O19-P38,O19,pipe,200,86.5,0.51,0.51,0,,8806,0.417,0.425,1,0,3.18,3.26,3.26,0,DN200 (not steepened)
O3-P2979,O3,pipe,200,100.0,0.51,0.51,0,,8807,0.064,0.127,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O12-P534,O12,pipe,200,100.0,0.51,0.51,0,,1744,0.186,0.333,1,0,3.9,4.57,4.57,0,DN200 (not steepened)
O18-P65,O18,pipe,200,100.0,0.51,0.51,0,,8809,0.101,0.2,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P17,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.303,0.445,1,0,5.05,5.35,5.35,0,DN200 (not steepened)
O3-P1348,O3,pipe,200,97.1,0.51,0.51,0,,8811,0.059,0.117,1,0,3.71,1.48,3.71,0,DN200 (not steepened)
O14-P91,O14,pipe,200,110.5,0.51,0.51,0,,9798,0.228,0.228,1,0,2.19,1.98,2.19,0,DN200 (not steepened)
O3-P637,O3,pipe,200,95.6,0.51,0.51,0,,8813,0.103,0.205,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O3-P936,O3,pipe,200,97.1,0.51,0.51,0,,8814,0.159,0.159,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O3-P1377,O3,pipe,200,100.0,0.51,0.51,0,,4423,0.255,0.277,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O5-P183,O5,pipe,200,97.2,0.51,0.51,0,,8816,0.067,0.134,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O12-P129,O12,pipe,200,97.2,0.51,0.51,0,,13153,0.393,0.414,1,0,8.23,7.35,8.23,0,DN200 (not steepened)
O3-P2222,O3,pipe,200,100.0,0.51,0.51,0,,7252,0.047,0.047,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P2411,O1,pipe,200,97.2,0.51,0.51,0,,8819,0.155,0.224,1,0,5.29,1.48,5.29,0,DN200 (not steepened)
O21-P789,O21,pipe,200,100.0,0.51,0.51,0,,7969,0.264,0.269,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P928,O3,pipe,200,59.8,0.51,0.51,0,,8814,0.371,0.377,1,0,1.91,3.51,3.51,0,DN200 (not steepened)
O4-P507,O4,pipe,200,88.6,0.51,0.51,0,,8822,0.42,0.448,1,0,2.49,2.49,2.49,0,DN200 (not steepened)
O1-P469,O1,pipe,200,74.2,0.51,0.51,0,,13876,0.404,0.491,1,0,3.84,3.5,3.84,0,DN200 (not steepened)
O3-P1652,O3,pipe,200,97.2,0.51,0.51,0,,7274,0.158,0.304,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P3111,O9,pipe,200,70.6,0.51,0.51,0,,12852,0.222,0.361,1,0,3.55,4.71,4.71,0,DN200 (not steepened)
O3-P915,O3,pipe,200,96.8,0.51,0.51,0,,8826,0.316,0.322,1,0,3.82,2.61,3.82,0,DN200 (not steepened)
O22-P126,O22,pipe,200,97.2,0.51,0.51,0,,8827,0.133,0.162,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P2973,O3,pipe,200,97.2,0.51,0.51,0,,8828,0.264,0.285,1,0,2.23,2.4,2.4,0,DN200 (not steepened)
O1-P1264,O1,pipe,200,97.2,0.51,0.51,0,,4106,0.342,0.4,1,0,1.89,1.81,1.89,0,DN200 (not steepened)
O3-P165,O3,pipe,250,100.0,0.375,0.616,1,0.50 to 0.75 %,9694,0.75,0.854,0,0,6.3,5.89,6.3,0,Steepened 0.50 to 0.75 %
O17-P82,O17,pipe,200,100.0,0.51,0.51,0,,8831,0.24,0.24,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2416,O1,pipe,200,26.1,0.51,0.51,0,,9635,0.411,0.424,1,0,4.04,4.29,4.29,0,DN200 (not steepened)
O9-P358,O9,pipe,200,100.0,0.51,0.51,0,,8833,0.056,0.099,1,0,2.15,2.87,2.87,0,DN200 (not steepened)
O9-P1024,O9,pipe,200,100.0,0.51,0.51,0,,8834,0.208,0.245,1,0,3.67,4.16,4.16,0,DN200 (not steepened)
O2-P1260,O2,pipe,200,100.0,0.51,0.51,0,,3469,0.364,0.379,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O4-P750,O4,pipe,200,100.0,0.51,0.51,0,,8517,0.196,0.237,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P1772,O1,pipe,200,100.0,0.51,0.51,0,,3340,0.313,0.313,1,0,2.57,2.19,2.57,0,DN200 (not steepened)
O14-P81,O14,pipe,200,90.0,0.51,0.51,0,,11306,0.225,0.225,1,0,3.18,4.58,4.58,0,DN200 (not steepened)
O1-P45,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,6819,0.75,0.863,0,0,7.32,7.43,7.43,0,Steepened up to 0.30 %
O9-P3198,O9,pipe,200,66.2,0.51,0.51,0,,1911,0.129,0.241,1,0,5.25,5.34,5.34,0,DN200 (not steepened)
O12-P94,O12,pipe,200,85.2,0.51,0.51,0,,181,0.283,0.444,1,0,3.66,3.79,3.79,0,DN200 (not steepened)
O7-P184,O7,pipe,200,75.3,0.51,0.51,0,,11425,0.316,0.389,1,0,6.79,6.93,6.93,0,DN200 (not steepened)
O7-P401,O7,pipe,200,80.0,0.51,0.51,0,,8843,0.199,0.294,1,0,1.93,2.6,2.6,0,DN200 (not steepened)
O9-P2331,O9,pipe,200,97.3,0.51,0.51,0,,8844,0.227,0.227,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O2-P1204,O2,pipe,200,97.3,0.51,0.51,0,,11912,0.638,0.71,1,0,9.63,10.68,10.68,0,DN200 (not steepened)
O9-P3175,O9,pipe,200,97.3,0.51,0.51,0,,8846,0.049,0.094,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1351,O1,pipe,200,97.3,0.51,0.51,0,,4564,0.157,0.173,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O4-P948,O4,pipe,200,100.0,0.51,0.51,0,,9400,0.458,0.489,1,0,5.57,6.13,6.13,0,DN200 (not steepened)
O3-P907,O3,pipe,200,55.9,0.51,0.51,0,,8849,0.182,0.182,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P62,O3,pipe,200,97.3,0.51,0.51,0,,13822,0.372,0.59,1,0,3.71,3.6,3.71,0,DN200 (not steepened)
O2-P861,O2,pipe,200,70.3,0.51,0.51,0,,8851,0.114,0.225,1,0,1.48,3.38,3.38,0,DN200 (not steepened)
O4-P126,O4,pipe,200,70.6,0.51,0.51,0,,16073,0.594,0.749,1,0,4.4,4.98,4.98,0,DN200 (not steepened)
O3-P673,O3,pipe,200,97.4,0.51,0.51,0,,11548,0.263,0.311,1,0,3.77,3.77,3.77,0,DN200 (not steepened)
O3-P2067,O3,pipe,200,97.4,0.51,0.51,0,,12802,0.208,0.312,1,0,1.8,2.11,2.11,0,DN200 (not steepened)
O3-P1376,O3,pipe,200,100.0,0.51,0.51,0,,8855,0.279,0.303,1,0,2.29,3.11,3.11,0,DN200 (not steepened)
O1-P2312,O1,pipe,200,100.0,0.51,0.51,0,,5818,0.299,0.371,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O1-P2427,O1,pipe,200,100.0,0.51,0.51,0,,8857,0.318,0.326,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P410,O2,pipe,200,100.0,0.51,0.51,0,,8858,0.155,0.224,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1227,O1,pipe,200,97.4,0.51,0.51,0,,8643,0.19,0.249,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O9-P2320,O9,pipe,200,100.0,0.51,0.51,0,,8860,0.308,0.325,1,0,5.12,5.06,5.12,0,DN200 (not steepened)
O3-P2150,O3,pipe,200,100.0,0.51,0.51,0,,4008,0.261,0.363,1,0,3.41,1.48,3.41,0,DN200 (not steepened)
O3-P1996,O3,pipe,250,123.2,0.375,0.975,1,0.75 to 1.00 %,4013,0.74,1.059,1,0,7.33,8.25,8.25,0,"Above DN200, under 0.75 m/s"
O21-P1025,O21,pipe,200,38.4,0.51,0.51,0,,12863,0.562,0.606,1,0,3.25,3.37,3.37,0,DN200 (not steepened)
O1-P336,O1,pipe,200,105.3,0.51,0.51,0,,5613,0.151,0.292,1,0,2.46,4.34,4.34,0,DN200 (not steepened)
O9-P1594,O9,pipe,200,100.0,0.51,0.51,0,,8865,0.137,0.178,1,0,2.88,2.97,2.97,0,DN200 (not steepened)
O3-P861,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.62,0.631,1,0,10.03,10.46,10.46,0,DN200 (not steepened)
O1-P1422,O1,pipe,200,97.4,0.51,0.51,0,,18182,0.359,0.436,1,0,2.59,2.98,2.98,0,DN200 (not steepened)
O3-P2519,O3,pipe,200,66.6,0.51,0.51,0,,6444,0.199,0.29,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O13-P14,O13,pipe,200,112.1,0.51,0.51,0,,1745,0.192,0.198,1,0,2.79,1.49,2.79,0,DN200 (not steepened)
O4-P312,O4,pipe,200,88.3,0.51,0.51,0,,16919,0.036,0.036,1,0,1.61,1.76,1.76,0,DN200 (not steepened)
O3-P1455,O3,pipe,250,97.5,0.375,0.754,1,0.75 to 1.00 %,8224,0.751,0.946,0,0,4.61,5.09,5.09,0,Steepened 0.75 to 1.00 %
O3-P1656,O3,pipe,200,97.5,0.51,0.51,0,,7555,0.21,0.364,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P1064,O3,pipe,200,100.0,0.51,0.51,0,,9830,0.288,0.295,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O12-P499,O12,pipe,200,99.5,0.51,0.51,0,,8874,0.136,0.259,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P2510,O1,pipe,200,100.0,0.51,0.51,0,,10047,0.386,0.386,1,0,3.01,3.5,3.5,0,DN200 (not steepened)
O2-P558,O2,pipe,200,48.9,0.51,0.51,0,,17771,0.303,0.313,1,0,2.03,2.54,2.54,0,DN200 (not steepened)
O3-P2090,O3,pipe,200,97.5,0.51,0.51,0,,15219,0.374,0.579,1,0,5.3,4.98,5.3,0,DN200 (not steepened)
O2-P344,O2,pipe,200,100.0,0.51,0.51,0,,8878,0.318,0.326,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P913,O3,pipe,200,64.8,0.51,0.51,0,,8879,0.333,0.338,1,0,2.25,2.36,2.36,0,DN200 (not steepened)
O9-P2322,O9,pipe,200,100.0,0.51,0.51,0,,7786,0.24,0.277,1,0,4.58,5.34,5.34,0,DN200 (not steepened)
O14-P69,O14,pipe,200,100.0,0.51,0.51,0,,7022,0.305,0.335,1,0,1.56,1.64,1.64,0,DN200 (not steepened)
O21-P1325,O21,pipe,200,100.0,0.51,0.51,0,,1429,0.289,0.297,1,0,3.45,1.48,3.45,0,DN200 (not steepened)
O4-P1543,O4,pipe,200,100.5,0.51,0.51,0,,17468,0.196,0.325,1,0,2.39,2.48,2.48,0,DN200 (not steepened)
O9-P378,O9,pipe,200,97.5,0.51,0.51,0,,8884,0.065,0.115,1,0,1.98,2.85,2.85,0,DN200 (not steepened)
O1-P2618,O1,pipe,200,100.0,0.51,0.51,0,,8530,0.396,0.404,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1232,O21,pipe,200,100.0,0.51,0.51,0,,15939,0.225,0.31,1,0,2.59,3.61,3.61,0,DN200 (not steepened)
O21-P211,O21,pipe,200,90.4,0.51,0.51,0,,8938,0.082,0.157,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P79,O3,pipe,630,97.6,0.125,0.168,1,up to 0.30 %,10034,0.75,0.799,0,0,3.13,4.13,4.13,0,Steepened up to 0.30 %
O3-P1239,O3,pipe,200,99.1,0.51,0.51,0,,3396,0.257,0.331,1,0,2.22,2.69,2.69,0,DN200 (not steepened)
O7-P529,O7,pipe,200,64.1,0.51,0.51,0,,7202,0.079,0.151,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P834,O9,pipe,200,60.0,0.51,0.51,0,,8891,0.357,0.367,1,0,4.55,4.54,4.55,0,DN200 (not steepened)
O9-P1637,O9,pipe,200,95.5,0.51,0.51,0,,8892,0.179,0.283,1,0,2.08,2.41,2.41,0,DN200 (not steepened)
O9-P2927,O9,pipe,200,100.0,0.51,0.51,0,,13325,0.048,0.077,1,0,3.71,1.48,3.71,0,DN200 (not steepened)
O9-P1017,O9,pipe,200,99.4,0.51,0.51,0,,8894,0.051,0.099,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P2099,O3,pipe,200,97.6,0.51,0.51,0,,8895,0.236,0.379,1,0,4.68,4.21,4.68,0,DN200 (not steepened)
O3-P3325,O3,pipe,200,97.6,0.51,0.51,0,,5580,0.236,0.271,1,0,4.57,2.75,4.57,0,DN200 (not steepened)
O1-P1423,O1,pipe,200,97.6,0.51,0.51,0,,18182,0.306,0.39,1,0,3.01,2.59,3.01,0,DN200 (not steepened)
O1-P1790,O1,pipe,200,98.9,0.51,0.51,0,,8898,0.03,0.03,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P2201,O3,pipe,200,97.6,0.51,0.51,0,,8899,0.072,0.142,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O12-P173,O12,pipe,200,100.0,0.51,0.51,0,,8900,0.142,0.142,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O4-P58,O4,pipe,800,97.6,0.085,0.147,1,up to 0.30 %,17549,0.754,0.854,0,0,12.3,12.23,12.3,1,Steepened up to 0.30 %
O3-P1094,O3,pipe,200,109.1,0.51,0.51,0,,9046,0.492,0.552,1,0,5.08,4.32,5.08,0,DN200 (not steepened)
O4-P350,O4,pipe,200,95.6,0.51,0.51,0,,8903,0.103,0.205,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P425,O3,pipe,200,97.6,0.51,0.51,0,,8904,0.08,0.16,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O12-P97,O12,pipe,200,100.0,0.51,0.51,0,,181,0.281,0.442,1,0,3.41,3.64,3.64,0,DN200 (not steepened)
O9-P3541,O9,pipe,200,97.6,0.51,0.51,0,,9030,0.068,0.091,1,0,2.11,1.77,2.11,0,DN200 (not steepened)
O7-P180,O7,pipe,200,103.6,0.51,0.51,0,,8907,0.35,0.441,1,0,7.08,7.4,7.4,0,DN200 (not steepened)
O8-P7,O8,pipe,200,87.8,0.51,0.51,0,,8908,0.599,0.693,1,0,7.12,8.34,8.34,0,DN200 (not steepened)
O11-P110,O11,pipe,200,97.6,0.51,0.51,0,,8909,0.248,0.251,1,0,4.19,3.16,4.19,0,DN200 (not steepened)
O19-P48,O19,pipe,200,66.5,0.51,0.51,0,,86,0.303,0.303,1,0,2.33,2.27,2.33,0,DN200 (not steepened)
O4-P83,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8565,0.75,0.864,0,0,13.22,13.59,13.59,1,Steepened up to 0.30 %
O9-P2136,O9,pipe,200,97.6,0.51,0.51,0,,7618,0.344,0.359,1,0,1.98,2.01,2.01,0,DN200 (not steepened)
O4-P1445,O4,pipe,200,100.6,0.51,0.51,0,,14012,0.401,0.412,1,0,3.23,4.14,4.14,0,DN200 (not steepened)
O3-P1247,O3,pipe,200,70.5,0.51,0.51,0,,8914,0.182,0.182,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O14-P5,O14,pipe,200,100.0,0.51,0.51,0,,418,0.621,0.655,1,0,10.3,10.87,10.87,0,DN200 (not steepened)
O4-P1214,O4,pipe,200,100.0,0.51,0.51,0,,8916,0.224,0.327,1,0,2.37,2.5,2.5,0,DN200 (not steepened)
O9-P467,O9,pipe,200,81.9,0.51,0.51,0,,17726,0.342,0.346,1,0,3.46,3.64,3.64,0,DN200 (not steepened)
O9-P633,O9,pipe,200,90.7,0.51,0.51,0,,12845,0.249,0.303,1,0,2.97,1.48,2.97,0,DN200 (not steepened)
O24-P344,O24,pipe,200,97.7,0.51,0.51,0,,11869,0.294,0.333,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P195,O8,pipe,200,76.1,0.51,0.51,0,,12893,0.067,0.11,1,0,2.41,2.24,2.41,0,DN200 (not steepened)
O9-P2537,O9,pipe,200,97.7,0.51,0.51,0,,8921,0.207,0.242,1,0,1.87,2.36,2.36,0,DN200 (not steepened)
O7-P269,O7,pipe,200,58.6,0.51,0.51,0,,4682,0.49,0.559,1,0,3.94,4.24,4.24,0,DN200 (not steepened)
O21-P498,O21,pipe,200,97.7,0.51,0.51,0,,8923,0.199,0.221,1,0,2.56,2.88,2.88,0,DN200 (not steepened)
O9-P2619,O9,pipe,200,97.7,0.51,0.51,0,,12857,0.273,0.294,1,0,1.7,2.29,2.29,0,DN200 (not steepened)
O4-P701,O4,pipe,200,97.7,0.51,0.51,0,,8925,0.406,0.419,1,0,4.68,4.52,4.68,0,DN200 (not steepened)
O4-P778,O4,pipe,200,40.3,0.51,0.51,0,,6581,0.382,0.408,1,0,3.55,3.65,3.65,0,DN200 (not steepened)
O4-P845,O4,pipe,200,83.1,0.51,0.51,0,,2961,0.327,0.421,1,0,7.87,7.73,7.87,0,DN200 (not steepened)
O2-P1259,O2,pipe,200,97.7,0.51,0.51,0,,8928,0.138,0.138,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O4-P1045,O4,pipe,200,92.9,0.51,0.51,0,,17480,0.606,0.696,1,0,8.25,8.2,8.25,0,DN200 (not steepened)
O1-P544,O1,pipe,200,73.5,0.51,0.51,0,,1183,0.289,0.383,1,0,2.41,3.44,3.44,0,DN200 (not steepened)
O8-P119,O8,pipe,200,44.2,0.51,0.51,0,,8931,0.074,0.151,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O6-P169,O6,pipe,200,97.8,0.51,0.51,0,,13947,0.332,0.377,1,0,4.29,4.48,4.48,0,DN200 (not steepened)
O9-P3209,O9,pipe,200,100.0,0.51,0.51,0,,8933,0.045,0.085,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O12-P500,O12,pipe,200,100.9,0.51,0.51,0,,5303,0.131,0.25,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P107,O21,pipe,200,115.5,0.51,0.51,0,,8935,0.711,0.741,1,0,5.77,1.48,5.77,0,DN200 (not steepened)
O3-P1950,O3,pipe,200,67.7,0.51,0.51,0,,14263,0.236,0.324,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O11-P114,O11,pipe,200,100.0,0.51,0.51,0,,8956,0.186,0.191,1,0,1.48,3.17,3.17,0,DN200 (not steepened)
O21-P212,O21,pipe,200,100.0,0.51,0.51,0,,8938,0.062,0.116,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O1-P2656,O1,pipe,200,100.0,0.51,0.51,0,,15175,0.398,0.422,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O11-P166,O11,pipe,200,94.3,0.51,0.51,0,,8940,0.041,0.073,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O4-P150,O4,pipe,200,99.1,0.51,0.51,0,,1290,0.221,0.362,1,0,2.83,3.12,3.12,0,DN200 (not steepened)
O6-P254,O6,pipe,200,97.8,0.51,0.51,0,,8942,0.085,0.169,1,0,4.26,1.48,4.26,0,DN200 (not steepened)
O9-P3267,O9,pipe,200,100.0,0.51,0.51,0,,10483,0.215,0.216,1,0,2.29,2.98,2.98,0,DN200 (not steepened)
O21-P754,O21,pipe,200,97.8,0.51,0.51,0,,14169,0.372,0.422,1,0,2.49,2.8,2.8,0,DN200 (not steepened)
O1-P2275,O1,pipe,200,100.0,0.51,0.51,0,,2978,0.078,0.144,1,0,2.15,2.5,2.5,0,DN200 (not steepened)
O4-P1257,O4,pipe,200,97.8,0.51,0.51,0,,8946,0.143,0.195,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O1-P2623,O1,pipe,200,100.0,0.51,0.51,0,,8947,0.296,0.337,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P2320,O3,pipe,200,95.9,0.51,0.51,0,,6552,0.316,0.382,1,0,2.11,2.15,2.15,0,DN200 (not steepened)
O9-P1488,O9,pipe,200,97.8,0.51,0.51,0,,11790,0.199,0.301,1,0,3.69,3.81,3.81,0,DN200 (not steepened)
O9-P1153,O9,pipe,200,97.8,0.51,0.51,0,,8950,0.131,0.158,1,0,1.64,1.81,1.81,0,DN200 (not steepened)
O1-P1983,O1,pipe,200,135.3,0.51,0.51,0,,8951,0.174,0.203,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O11-P111,O11,pipe,200,100.0,0.51,0.51,0,,8952,0.248,0.251,1,0,3.77,4.19,4.19,0,DN200 (not steepened)
O6-P395,O6,pipe,200,67.7,0.51,0.51,0,,16822,0.316,0.316,1,0,1.65,1.99,1.99,0,DN200 (not steepened)
O1-P1613,O1,pipe,200,76.4,0.51,0.51,0,,8954,0.027,0.027,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O22-P39,O22,pipe,200,97.8,0.51,0.51,0,,8955,0.17,0.301,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O11-P118,O11,pipe,200,100.0,0.51,0.51,0,,8956,0.03,0.03,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O11-P342,O11,pipe,200,97.8,0.51,0.51,0,,11535,0.078,0.14,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O2-P360,O2,pipe,200,68.2,0.51,0.51,0,,1644,0.242,0.277,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P210,O2,pipe,280,100.0,0.375,0.375,0,,8959,0.793,0.816,0,0,6.69,5.75,6.69,0,"Above DN200, 0.75 m/s as laid"
O3-P2960,O3,pipe,200,100.0,0.51,0.51,0,,3202,0.2,0.201,1,0,1.93,2.42,2.42,0,DN200 (not steepened)
O4-P866,O4,pipe,200,80.4,0.51,0.51,0,,3054,0.133,0.133,1,0,4.65,5.08,5.08,0,DN200 (not steepened)
O2-P1509,O2,pipe,200,88.1,0.51,0.51,0,,8962,0.256,0.288,1,0,1.76,2.31,2.31,0,DN200 (not steepened)
O7-P405,O7,pipe,200,57.0,0.51,0.51,0,,8963,0.16,0.244,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P1161,O4,pipe,200,86.7,0.51,0.51,0,,8964,0.187,0.187,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O3-P1146,O3,pipe,200,97.9,0.51,0.51,0,,8721,0.342,0.398,1,0,2.58,2.61,2.61,0,DN200 (not steepened)
O1-P354,O1,pipe,900,97.9,0.075,0.133,1,up to 0.30 %,18874,0.75,0.86,0,0,11.81,12.15,12.15,1,Steepened up to 0.30 %
O8-P233,O8,pipe,200,91.2,0.51,0.51,0,,17576,0.274,0.3,1,0,2.4,2.19,2.4,0,DN200 (not steepened)
O2-P1656,O2,pipe,200,99.4,0.51,0.51,0,,8968,0.241,0.265,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O3-P2102,O3,pipe,200,97.9,0.51,0.51,0,,8969,0.139,0.27,1,0,2.17,2.71,2.71,0,DN200 (not steepened)
O1-P789,O1,pipe,200,97.9,0.51,0.51,0,,9201,0.322,0.372,1,0,2.25,2.43,2.43,0,DN200 (not steepened)
O21-P793,O21,pipe,200,64.2,0.51,0.51,0,,8971,0.142,0.226,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P691,O9,pipe,500,97.9,0.155,0.312,1,0.30 to 0.50 %,5977,0.757,0.887,0,0,8.78,8.55,8.78,0,Steepened 0.30 to 0.50 %
O1-P2078,O1,pipe,200,100.0,0.51,0.51,0,,9720,0.262,0.262,1,0,4.28,1.48,4.28,0,DN200 (not steepened)
O3-P2618,O3,pipe,200,97.9,0.51,0.51,0,,7448,0.58,0.763,1,0,5.39,5.88,5.88,0,DN200 (not steepened)
O2-P569,O2,pipe,200,97.9,0.51,0.51,0,,8975,0.226,0.317,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O7-P246,O7,pipe,200,70.0,0.51,0.51,0,,16815,0.63,0.671,1,0,4.56,4.44,4.56,0,DN200 (not steepened)
O3-P32,O3,pipe,500,97.9,0.155,0.458,1,0.30 to 0.50 %,8977,0.75,1.034,0,0,11.29,11.17,11.29,0,Steepened 0.30 to 0.50 %
O21-P1194,O21,pipe,200,100.0,0.51,0.51,0,,8978,0.189,0.254,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O5-P88,O5,pipe,200,79.6,0.51,0.51,0,,9131,0.145,0.279,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P1097,O4,pipe,200,100.0,0.51,0.51,0,,8980,0.354,0.391,1,0,5.03,4.84,5.03,0,DN200 (not steepened)
O21-P1151,O21,pipe,200,76.9,0.51,0.51,0,,15119,0.315,0.323,1,0,1.59,2.03,2.03,0,DN200 (not steepened)
O2-P1146,O2,pipe,200,100.0,0.51,0.51,0,,8982,0.127,0.192,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O1-P2228,O1,pipe,280,93.5,0.375,0.468,1,0.30 to 0.50 %,8983,0.75,0.84,0,0,6.76,6.66,6.76,0,Steepened 0.30 to 0.50 %
O6-P191,O6,pipe,200,90.8,0.51,0.51,0,,10385,0.13,0.13,1,0,2.26,2.66,2.66,0,DN200 (not steepened)
O9-P3308,O9,pipe,200,98.0,0.51,0.51,0,,8985,0.045,0.085,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3323,O3,pipe,200,98.0,0.51,0.51,0,,5580,0.288,0.324,1,0,2.03,2.88,2.88,0,DN200 (not steepened)
O1-P2576,O1,pipe,200,79.2,0.51,0.51,0,,8987,0.612,0.636,1,0,4.82,5.63,5.63,0,DN200 (not steepened)
O7-P127,O7,pipe,200,98.0,0.51,0.51,0,,8988,0.073,0.146,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O1-P2449,O1,pipe,800,100.0,0.085,0.159,1,up to 0.30 %,4835,0.751,0.851,0,0,2.93,2.69,2.93,0,Steepened up to 0.30 %
O4-P145,O4,pipe,200,98.0,0.51,0.51,0,,1260,0.281,0.427,1,0,3.31,3.25,3.31,0,DN200 (not steepened)
O24-P168,O24,pipe,200,100.0,0.51,0.51,0,,8991,0.251,0.316,1,0,1.59,2.04,2.04,0,DN200 (not steepened)
O2-P1885,O2,pipe,200,98.0,0.51,0.51,0,,8992,0.243,0.243,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P1154,O4,pipe,200,69.8,0.51,0.51,0,,16478,0.13,0.13,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P1269,O9,pipe,200,98.0,0.51,0.51,0,,10826,0.071,0.13,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P1085,O4,pipe,200,27.6,0.51,0.51,0,,5595,0.335,0.358,1,0,2.23,2.36,2.36,0,DN200 (not steepened)
O3-P932,O3,pipe,200,58.0,0.51,0.51,0,,1601,0.352,0.359,1,0,2.16,2.45,2.45,0,DN200 (not steepened)
O1-P340,O1,pipe,200,100.0,0.51,0.51,0,,8997,0.071,0.143,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P1165,O4,pipe,200,66.8,0.51,0.51,0,,8998,0.134,0.158,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O2-P369,O2,pipe,200,55.9,0.51,0.51,0,,9130,0.301,0.32,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1133,O2,pipe,200,98.1,0.51,0.51,0,,2370,0.34,0.351,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O9-P2864,O9,pipe,200,98.1,0.51,0.51,0,,4541,0.06,0.114,1,0,1.9,2.95,2.95,0,DN200 (not steepened)
O1-P2292,O1,pipe,200,98.1,0.51,0.51,0,,9002,0.253,0.32,1,0,2.13,3.16,3.16,0,DN200 (not steepened)
O3-P164,O3,pipe,250,100.0,0.375,0.616,1,0.50 to 0.75 %,9003,0.75,0.854,0,0,5.89,7.26,7.26,0,Steepened 0.50 to 0.75 %
O1-P744,O1,pipe,200,77.2,0.51,0.51,0,,19027,0.561,0.615,1,0,9.69,8.14,9.69,0,DN200 (not steepened)
O1-P1434,O1,pipe,200,98.1,0.51,0.51,0,,18182,0.123,0.123,1,0,2.38,3.09,3.09,0,DN200 (not steepened)
O3-P1576,O3,pipe,200,100.0,0.51,0.51,0,,9006,0.277,0.302,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2173,O3,pipe,200,100.0,0.51,0.51,0,,2158,0.623,0.757,1,0,9.31,8.95,9.31,0,DN200 (not steepened)
O14-P68,O14,pipe,200,106.4,0.51,0.51,0,,7022,0.314,0.342,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O1-P2156,O1,pipe,200,98.1,0.51,0.51,0,,9009,0.157,0.172,1,0,1.48,3.72,3.72,0,DN200 (not steepened)
O4-P1121,O4,pipe,200,49.6,0.51,0.51,0,,2613,0.418,0.431,1,0,3.02,3.25,3.25,0,DN200 (not steepened)
O9-P2208,O9,pipe,200,90.7,0.51,0.51,0,,9011,0.352,0.364,1,0,2.25,2.05,2.25,0,DN200 (not steepened)
O3-P3232,O3,pipe,200,100.0,0.51,0.51,0,,15873,0.417,0.455,1,0,3.15,3.92,3.92,0,DN200 (not steepened)
O4-P144,O4,pipe,200,98.1,0.51,0.51,0,,1260,0.297,0.44,1,0,3.25,3.23,3.25,0,DN200 (not steepened)
O3-P1018,O3,pipe,200,100.0,0.51,0.51,0,,9014,0.605,0.627,1,0,6.72,6.12,6.72,0,DN200 (not steepened)
O3-P480,O3,pipe,200,130.5,0.51,0.51,0,,9015,0.159,0.159,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O16-P62,O16,pipe,200,104.5,0.51,0.51,0,,6016,0.685,0.719,1,0,6.33,5.86,6.33,0,DN200 (not steepened)
O3-P686,O3,pipe,200,100.0,0.51,0.51,0,,9017,0.061,0.12,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P1331,O3,pipe,200,94.9,0.51,0.51,0,,9018,0.194,0.225,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O7-P189,O7,pipe,200,65.1,0.51,0.51,0,,11425,0.272,0.369,1,0,6.98,7.12,7.12,0,DN200 (not steepened)
O14-P63,O14,pipe,200,100.0,0.51,0.51,0,,11568,0.34,0.366,1,0,2.18,2.28,2.28,0,DN200 (not steepened)
O14-P71,O14,pipe,200,100.0,0.51,0.51,0,,7022,0.262,0.314,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2555,O3,pipe,200,76.5,0.51,0.51,0,,14300,0.196,0.28,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P2939,O9,pipe,200,95.5,0.51,0.51,0,,9023,0.052,0.101,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P1423,O9,pipe,200,98.1,0.51,0.51,0,,9024,0.083,0.157,1,0,1.9,4.92,4.92,0,DN200 (not steepened)
O3-P633,O3,pipe,200,100.0,0.51,0.51,0,,901,0.119,0.229,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2651,O1,pipe,200,60.4,0.51,0.51,0,,304,0.357,0.373,1,0,2.02,2.01,2.02,0,DN200 (not steepened)
O3-P1492,O3,pipe,200,82.3,0.51,0.51,0,,18150,0.563,0.715,1,0,5.72,5.71,5.72,0,DN200 (not steepened)
O9-P107,O9,pipe,200,98.2,0.51,0.51,0,,11207,0.421,0.595,1,0,11.45,11.63,11.63,0,DN200 (not steepened)
O12-P78,O12,pipe,200,100.0,0.51,0.51,0,,181,0.389,0.588,1,0,6.16,6.43,6.43,0,DN200 (not steepened)
O9-P3548,O9,pipe,200,98.2,0.51,0.51,0,,9030,0.049,0.062,1,0,3.25,2.02,3.25,0,DN200 (not steepened)
O4-P867,O4,pipe,200,75.1,0.51,0.51,0,,3054,0.049,0.049,1,0,4.17,4.65,4.65,0,DN200 (not steepened)
O1-P698,O1,pipe,200,100.0,0.51,0.51,0,,9032,0.103,0.205,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O12-P100,O12,pipe,200,100.0,0.51,0.51,0,,11385,0.272,0.432,1,0,3.73,3.38,3.73,0,DN200 (not steepened)
O2-P1491,O2,pipe,200,100.0,0.51,0.51,0,,9034,0.324,0.363,1,0,3.01,3.14,3.14,0,DN200 (not steepened)
O9-P636,O9,pipe,200,72.2,0.51,0.51,0,,12845,0.196,0.232,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P972,O3,pipe,200,101.5,0.51,0.51,0,,17708,0.237,0.237,1,0,2.49,3.97,3.97,0,DN200 (not steepened)
O3-P2962,O3,pipe,200,100.0,0.51,0.51,0,,7377,0.185,0.202,1,0,2.24,2.87,2.87,0,DN200 (not steepened)
O3-P1670,O3,pipe,200,32.5,0.51,0.51,0,,7113,0.186,0.336,1,0,1.77,1.63,1.77,0,DN200 (not steepened)
O14-P90,O14,pipe,200,96.1,0.51,0.51,0,,9039,0.229,0.229,1,0,1.98,2.81,2.81,0,DN200 (not steepened)
O9-P2522,O9,pipe,200,100.0,0.51,0.51,0,,9040,0.244,0.269,1,0,1.76,1.57,1.76,0,DN200 (not steepened)
O9-P1477,O9,pipe,200,100.0,0.51,0.51,0,,11703,0.129,0.145,1,0,2.46,3.3,3.3,0,DN200 (not steepened)
O4-P595,O4,pipe,200,100.0,0.51,0.51,0,,9042,0.685,0.717,1,0,8.27,8.15,8.27,0,DN200 (not steepened)
O9-P3561,O9,pipe,200,92.7,0.51,0.51,0,,9043,0.173,0.227,1,0,3.71,4.5,4.5,0,DN200 (not steepened)
O21-P441,O21,pipe,200,56.6,0.51,0.51,0,,9678,0.26,0.303,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P928,O2,pipe,200,98.3,0.51,0.51,0,,11506,0.609,0.628,1,0,5.47,5.78,5.78,0,DN200 (not steepened)
O3-P1097,O3,pipe,200,27.1,0.51,0.51,0,,9046,0.43,0.437,1,0,3.8,4.14,4.14,0,DN200 (not steepened)
O2-P220,O2,pipe,250,111.1,0.375,0.522,1,0.50 to 0.75 %,5083,0.797,0.835,0,0,4.46,3.81,4.46,0,Steepened 0.50 to 0.75 %
O7-P163,O7,pipe,200,99.1,0.51,0.51,0,,17333,0.382,0.459,1,0,7.36,7.85,7.85,0,DN200 (not steepened)
O3-P1809,O3,pipe,200,81.4,0.51,0.51,0,,9935,0.399,0.405,1,0,3.21,3.48,3.48,0,DN200 (not steepened)
O2-P1028,O2,pipe,200,34.6,0.51,0.51,0,,11386,0.594,0.602,1,0,5.28,5.07,5.28,0,DN200 (not steepened)
O1-P2586,O1,pipe,200,100.0,0.51,0.51,0,,16479,0.417,0.431,1,0,4.18,2.98,4.18,0,DN200 (not steepened)
O1-P1993,O1,pipe,200,98.3,0.51,0.51,0,,8536,0.373,0.453,1,0,1.82,1.93,1.93,0,DN200 (not steepened)
O10-P252,O10,pipe,200,98.3,0.51,0.51,0,,9053,0.153,0.275,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O9-P1473,O9,pipe,200,100.0,0.51,0.51,0,,2145,0.065,0.12,1,0,2.77,3.8,3.8,0,DN200 (not steepened)
O3-P2095,O3,pipe,200,83.3,0.51,0.51,0,,9055,0.334,0.472,1,0,7.64,6.68,7.64,0,DN200 (not steepened)
O1-P1874,O1,pipe,200,100.0,0.51,0.51,0,,9056,0.065,0.129,1,0,1.48,2.76,2.76,0,DN200 (not steepened)
O3-P1066,O3,pipe,200,100.0,0.51,0.51,0,,3562,0.252,0.261,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O9-P602,O9,pipe,200,116.7,0.51,0.51,0,,15918,0.224,0.322,1,0,1.55,1.81,1.81,0,DN200 (not steepened)
O4-P926,O4,pipe,200,98.3,0.51,0.51,0,,16370,0.168,0.274,1,0,2.81,3.92,3.92,0,DN200 (not steepened)
O10-P248,O10,pipe,200,98.3,0.51,0.51,0,,9053,0.182,0.32,1,0,3.35,3.3,3.35,0,DN200 (not steepened)
O2-P321,O2,pipe,200,73.4,0.51,0.51,0,,4887,0.302,0.302,1,0,2.68,2.61,2.68,0,DN200 (not steepened)
O11-P275,O11,pipe,200,100.0,0.51,0.51,0,,11499,0.117,0.164,1,0,4.08,4.14,4.14,0,DN200 (not steepened)
O4-P746,O4,pipe,200,100.0,0.51,0.51,0,,9769,0.317,0.329,1,0,3.95,3.78,3.95,0,DN200 (not steepened)
O21-P1095,O21,pipe,200,98.4,0.51,0.51,0,,14060,0.228,0.267,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2197,O3,pipe,200,98.4,0.51,0.51,0,,7724,0.266,0.39,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P80,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8565,0.752,0.865,0,0,12.67,11.99,12.67,1,Steepened up to 0.30 %
O9-P2165,O9,pipe,200,83.5,0.51,0.51,0,,9067,0.275,0.286,1,0,2.31,2.5,2.5,0,DN200 (not steepened)
O24-P72,O24,pipe,200,100.0,0.51,0.51,0,,10889,0.27,0.381,1,0,1.98,2.3,2.3,0,DN200 (not steepened)
O9-P764,O9,pipe,200,80.3,0.51,0.51,0,,13329,0.505,0.685,1,0,4.32,4.3,4.32,0,DN200 (not steepened)
O21-P56,O21,pipe,560,113.8,0.155,0.245,1,up to 0.30 %,9070,0.75,0.834,0,0,9.22,8.5,9.22,0,Steepened up to 0.30 %
O9-P2518,O9,pipe,200,92.8,0.51,0.51,0,,2148,0.164,0.192,1,0,1.92,2.49,2.49,0,DN200 (not steepened)
O3-P383,O3,pipe,200,98.4,0.51,0.51,0,,9072,0.159,0.159,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O1-P2395,O1,pipe,200,88.9,0.51,0.51,0,,9073,0.213,0.278,1,0,1.48,3.13,3.13,0,DN200 (not steepened)
O7-P383,O7,pipe,200,74.4,0.51,0.51,0,,14369,0.208,0.31,1,0,1.66,2.27,2.27,0,DN200 (not steepened)
O4-P1131,O4,pipe,200,43.0,0.51,0.51,0,,13147,0.353,0.364,1,0,2.63,2.67,2.67,0,DN200 (not steepened)
O7-P354,O7,pipe,200,70.6,0.51,0.51,0,,8437,0.052,0.052,1,0,2.83,3.38,3.38,0,DN200 (not steepened)
O3-P1078,O3,pipe,200,76.8,0.51,0.51,0,,9077,0.182,0.182,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P1744,O3,pipe,200,86.0,0.51,0.51,0,,546,0.296,0.331,1,0,4.23,4.86,4.86,0,DN200 (not steepened)
O1-P2353,O1,pipe,200,100.0,0.51,0.51,0,,9079,0.221,0.236,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O1-P2002,O1,pipe,200,98.4,0.51,0.51,0,,6926,0.325,0.403,1,0,1.96,1.97,1.97,0,DN200 (not steepened)
O2-P1462,O2,pipe,200,98.4,0.51,0.51,0,,3687,0.322,0.367,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O4-P876,O4,pipe,200,98.4,0.51,0.51,0,,9082,0.13,0.13,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P1221,O1,pipe,200,100.0,0.51,0.51,0,,9083,0.155,0.164,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O4-P1014,O4,pipe,200,65.3,0.51,0.51,0,,9764,0.293,0.293,1,0,1.75,2.52,2.52,0,DN200 (not steepened)
O3-P233,O3,pipe,200,100.0,0.51,0.51,0,,10201,0.323,0.323,1,0,2.06,1.96,2.06,0,DN200 (not steepened)
O1-P2435,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9086,0.75,0.849,0,0,3.21,2.01,3.21,0,Steepened up to 0.30 %
O2-P1150,O2,pipe,200,100.0,0.51,0.51,0,,15508,0.122,0.19,1,0,7.9,1.48,7.9,0,DN200 (not steepened)
O4-P1098,O4,pipe,200,100.0,0.51,0.51,0,,6874,0.344,0.384,1,0,4.84,5.03,5.03,0,DN200 (not steepened)
O4-P1004,O4,pipe,200,100.3,0.51,0.51,0,,9089,0.35,0.355,1,0,3.38,4.51,4.51,0,DN200 (not steepened)
O3-P3184,O3,pipe,200,64.3,0.51,0.51,0,,9090,0.204,0.229,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1982,O3,pipe,200,90.9,0.51,0.51,0,,9091,0.21,0.292,1,0,2.89,1.48,2.89,0,DN200 (not steepened)
O1-P2437,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9105,0.75,0.849,0,0,3.23,3.49,3.49,0,Steepened up to 0.30 %
O3-P285,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.762,0.853,0,0,5.01,6.33,6.33,0,Steepened 0.30 to 0.50 %
O4-P1215,O4,pipe,200,100.0,0.51,0.51,0,,9094,0.213,0.305,1,0,2.07,2.37,2.37,0,DN200 (not steepened)
O1-P1089,O1,pipe,200,100.0,0.51,0.51,0,,13102,0.19,0.294,1,0,2.95,4.04,4.04,0,DN200 (not steepened)
O1-P2580,O1,pipe,200,53.3,0.51,0.51,0,,9096,0.564,0.587,1,0,3.29,2.82,3.29,0,DN200 (not steepened)
O9-P546,O9,pipe,200,100.0,0.51,0.51,0,,13477,0.262,0.267,1,0,4.34,3.83,4.34,0,DN200 (not steepened)
O1-P2281,O1,pipe,200,100.0,0.51,0.51,0,,12650,0.641,0.743,1,0,3.75,3.72,3.75,0,DN200 (not steepened)
O1-P2392,O1,pipe,200,100.0,0.51,0.51,0,,5066,0.273,0.343,1,0,5.06,4.13,5.06,0,DN200 (not steepened)
O14-P107,O14,pipe,200,78.3,0.51,0.51,0,,9100,0.132,0.142,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2758,O3,pipe,200,100.0,0.51,0.51,0,,13786,0.115,0.226,1,0,1.5,1.51,1.51,0,DN200 (not steepened)
O24-P186,O24,pipe,200,97.6,0.51,0.51,0,,15292,0.675,0.7,1,0,6.69,6.12,6.69,0,DN200 (not steepened)
O1-P2481,O1,pipe,200,100.0,0.51,0.51,0,,3834,0.376,0.386,1,0,2.34,1.96,2.34,0,DN200 (not steepened)
O9-P487,O9,pipe,200,98.8,0.51,0.51,0,,7355,0.174,0.296,1,0,3.19,2.67,3.19,0,DN200 (not steepened)
O1-P2438,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9105,0.75,0.849,0,0,3.21,3.23,3.23,0,Steepened up to 0.30 %
O4-P670,O4,pipe,200,75.6,0.51,0.51,0,,16930,0.278,0.303,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P833,O3,pipe,200,100.0,0.51,0.51,0,,2819,0.311,0.311,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P2538,O1,pipe,200,77.5,0.51,0.51,0,,109,0.244,0.268,1,0,2.45,2.55,2.55,0,DN200 (not steepened)
O8-P102,O8,pipe,200,98.8,0.51,0.51,0,,8931,0.251,0.411,1,0,3.6,4.1,4.1,0,DN200 (not steepened)
O1-P2161,O1,pipe,200,98.5,0.51,0.51,0,,9110,0.205,0.238,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2861,O3,pipe,250,76.9,0.375,0.728,1,0.50 to 0.75 %,3323,0.759,0.901,0,0,9.42,9.96,9.96,0,Steepened 0.50 to 0.75 %
O3-P1903,O3,pipe,200,100.0,0.51,0.51,0,,9112,0.198,0.244,1,0,1.72,1.64,1.72,0,DN200 (not steepened)
O4-P683,O4,pipe,200,102.4,0.51,0.51,0,,9896,0.416,0.424,1,0,5.43,4.75,5.43,0,DN200 (not steepened)
O2-P1451,O2,pipe,200,98.5,0.51,0.51,0,,9114,0.072,0.142,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O1-P7,O1,pipe,1800,100.0,0.075,0.075,0,,18984,0.9,1.013,0,0,9.5,9.54,9.54,0,"Above DN200, 0.75 m/s as laid"
O1-P1896,O1,pipe,200,100.0,0.51,0.51,0,,9116,0.047,0.089,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O24-P300,O24,pipe,200,98.6,0.51,0.51,0,,4303,0.39,0.4,1,0,1.93,2.14,2.14,0,DN200 (not steepened)
O2-P218,O2,pipe,280,100.0,0.375,0.393,1,0.30 to 0.50 %,9118,0.75,0.781,0,0,3.54,3.68,3.68,0,Steepened 0.30 to 0.50 %
O9-P2847,O9,pipe,200,98.6,0.51,0.51,0,,8447,0.355,0.398,1,0,3.09,3.29,3.29,0,DN200 (not steepened)
O1-P1742,O1,pipe,200,100.0,0.51,0.51,0,,9223,0.354,0.36,1,0,2.32,3.26,3.26,0,DN200 (not steepened)
O22-P135,O22,pipe,200,98.6,0.51,0.51,0,,9121,0.208,0.232,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O14-P113,O14,pipe,200,100.0,0.51,0.51,0,,9732,0.167,0.173,1,0,2.08,2.17,2.17,0,DN200 (not steepened)
O4-P792,O4,pipe,200,76.6,0.51,0.51,0,,8430,0.602,0.682,1,0,9.32,9.2,9.32,0,DN200 (not steepened)
O9-P711,O9,pipe,500,98.6,0.155,0.342,1,0.30 to 0.50 %,18569,0.752,0.899,0,0,6.95,7.17,7.17,0,Steepened 0.30 to 0.50 %
O1-P960,O1,pipe,200,100.0,0.51,0.51,0,,17165,0.359,0.402,1,0,1.57,1.62,1.62,0,DN200 (not steepened)
O4-P786,O4,pipe,200,52.0,0.51,0.51,0,,10446,0.216,0.265,1,0,2.79,2.63,2.79,0,DN200 (not steepened)
