label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O16-P142,O16,pipe,200,100.0,0.51,0.51,0,,1623,0.195,0.269,1,0,1.49,2.04,2.04,0,DN200 (not steepened)
O1-P1234,O1,pipe,200,104.8,0.51,0.51,0,,4995,0.374,0.415,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P1949,O1,pipe,200,100.0,0.51,0.51,0,,8672,0.623,0.686,1,0,5.21,5.41,5.41,0,DN200 (not steepened)
O21-P908,O21,pipe,200,100.0,0.51,0.51,0,,11017,0.16,0.252,1,0,3.51,2.63,3.51,0,DN200 (not steepened)
O12-P146,O12,pipe,200,101.4,0.51,0.51,0,,11018,0.183,0.251,1,0,3.2,4.09,4.09,0,DN200 (not steepened)
O3-P2097,O3,pipe,200,57.1,0.51,0.51,0,,8895,0.291,0.438,1,0,4.21,4.08,4.21,0,DN200 (not steepened)
O11-P206,O11,pipe,200,100.0,0.51,0.51,0,,15739,0.088,0.173,1,0,1.69,2.56,2.56,0,DN200 (not steepened)
O3-P2371,O3,pipe,200,118.6,0.51,0.51,0,,15987,0.459,0.721,1,0,7.56,7.95,7.95,0,DN200 (not steepened)
O9-P701,O9,pipe,500,102.5,0.155,0.339,1,0.30 to 0.50 %,2904,0.754,0.901,0,0,7.65,7.98,7.98,0,Steepened 0.30 to 0.50 %
O3-P2425,O3,pipe,200,80.0,0.51,0.51,0,,11023,0.138,0.27,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P1177,O2,pipe,355,57.8,0.27,0.344,1,0.30 to 0.50 %,6856,0.764,0.845,0,0,6.09,5.93,6.09,0,Steepened 0.30 to 0.50 %
O1-P2440,O1,pipe,800,100.0,0.085,0.156,1,up to 0.30 %,372,0.751,0.85,0,0,4.03,3.86,4.03,0,Steepened up to 0.30 %
O4-P562,O4,pipe,200,105.0,0.51,0.51,0,,11026,0.214,0.257,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O10-P154,O10,pipe,200,55.8,0.51,0.51,0,,11027,0.053,0.108,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O12-P90,O12,pipe,200,94.1,0.51,0.51,0,,181,0.283,0.444,1,0,3.78,4.66,4.66,0,DN200 (not steepened)
O2-P1339,O2,pipe,200,66.5,0.51,0.51,0,,2132,0.294,0.321,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P1439,O3,pipe,315,105.2,0.27,0.665,1,0.50 to 0.75 %,7192,0.75,1.025,0,0,10.91,11.02,11.02,0,Steepened 0.50 to 0.75 %
O4-P740,O4,pipe,200,86.2,0.51,0.51,0,,11031,0.221,0.221,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P1402,O4,pipe,200,101.9,0.51,0.51,0,,7010,0.304,0.349,1,0,1.81,1.83,1.83,0,DN200 (not steepened)
O3-P1768,O3,pipe,200,100.0,0.51,0.51,0,,11033,0.064,0.127,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P1959,O1,pipe,200,100.0,0.51,0.51,0,,8672,0.569,0.643,1,0,5.36,5.15,5.36,0,DN200 (not steepened)
O21-P765,O21,pipe,200,100.0,0.51,0.51,0,,11035,0.106,0.205,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O10-P294,O10,pipe,200,100.0,0.51,0.51,0,,11036,0.168,0.294,1,0,4.14,3.89,4.14,0,DN200 (not steepened)
O1-P1258,O1,pipe,200,58.5,0.51,0.51,0,,8487,0.226,0.299,1,0,2.99,2.87,2.99,0,DN200 (not steepened)
O1-P1071,O1,pipe,200,100.0,0.51,0.51,0,,11038,0.58,0.607,1,0,2.8,2.93,2.93,0,DN200 (not steepened)
O11-P19,O11,pipe,200,100.0,0.51,0.51,0,,18256,0.332,0.485,1,0,10.91,9.44,10.91,0,DN200 (not steepened)
O11-P36,O11,pipe,200,106.2,0.51,0.51,0,,11040,0.204,0.348,1,0,3.1,3.19,3.19,0,DN200 (not steepened)
O3-P1046,O3,pipe,200,100.0,0.51,0.51,0,,14578,0.398,0.42,1,0,4.64,4.13,4.64,0,DN200 (not steepened)
O9-P1678,O9,pipe,200,70.5,0.51,0.51,0,,11042,0.047,0.093,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1970,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.182,0.214,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P194,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.72,1,0,12.2,13.33,13.33,1,DN200 (not steepened)
O15-P84,O15,pipe,200,100.0,0.51,0.51,0,,2275,0.208,0.312,1,0,1.67,2.15,2.15,0,DN200 (not steepened)
O12-P150,O12,pipe,200,99.9,0.51,0.51,0,,11046,0.03,0.03,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P446,O9,pipe,200,100.0,0.51,0.51,0,,14900,0.214,0.248,1,0,2.45,3.07,3.07,0,DN200 (not steepened)
O3-P709,O3,pipe,200,85.6,0.51,0.51,0,,14168,0.362,0.399,1,0,1.61,2.04,2.04,0,DN200 (not steepened)
O21-P560,O21,pipe,200,101.5,0.51,0.51,0,,11811,0.281,0.303,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P860,O9,pipe,200,100.0,0.51,0.51,0,,11050,0.18,0.183,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P771,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.375,0.378,1,0,1.62,2.02,2.02,0,DN200 (not steepened)
O3-P2501,O3,pipe,200,98.1,0.51,0.51,0,,15835,0.382,0.592,1,0,6.65,6.98,6.98,0,DN200 (not steepened)
O7-P539,O7,pipe,200,79.9,0.51,0.51,0,,4440,0.143,0.209,1,0,2.1,2.36,2.36,0,DN200 (not steepened)
O21-P38,O21,pipe,560,97.4,0.155,0.245,1,up to 0.30 %,9070,0.763,0.848,0,0,10.2,10.27,10.27,0,Steepened up to 0.30 %
O21-P1199,O21,pipe,200,100.0,0.51,0.51,0,,11055,0.144,0.177,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1326,O1,pipe,200,104.5,0.51,0.51,0,,11056,0.13,0.168,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P103,O21,pipe,200,100.4,0.51,0.51,0,,3798,0.728,0.759,1,0,3.04,2.23,3.04,0,DN200 (not steepened)
O3-P3326,O3,pipe,200,100.0,0.51,0.51,0,,5580,0.236,0.271,1,0,2.08,4.57,4.57,0,DN200 (not steepened)
O9-P263,O9,pipe,200,78.2,0.51,0.51,0,,1068,0.403,0.456,1,0,8.87,9.07,9.07,0,DN200 (not steepened)
O3-P230,O3,pipe,200,100.0,0.51,0.51,0,,5054,0.24,0.24,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O3-P182,O3,pipe,200,80.1,0.51,0.51,0,,8002,0.643,0.738,1,0,4.94,5.0,5.0,0,DN200 (not steepened)
O6-P149,O6,pipe,200,82.5,0.51,0.51,0,,10524,0.038,0.038,1,0,1.87,2.33,2.33,0,DN200 (not steepened)
O12-P502,O12,pipe,200,100.0,0.51,0.51,0,,5303,0.103,0.2,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O7-P541,O7,pipe,200,47.2,0.51,0.51,0,,16792,0.096,0.189,1,0,2.64,2.64,2.64,0,DN200 (not steepened)
O21-P78,O21,pipe,355,72.9,0.27,0.344,1,0.30 to 0.50 %,6176,0.752,0.836,0,0,8.14,8.16,8.16,0,Steepened 0.30 to 0.50 %
O10-P108,O10,pipe,200,70.2,0.51,0.51,0,,17004,0.169,0.269,1,0,2.41,2.26,2.41,0,DN200 (not steepened)
O12-P269,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.188,0.289,1,0,1.93,2.22,2.22,0,DN200 (not steepened)
O11-P187,O11,pipe,200,100.0,0.51,0.51,0,,8180,0.157,0.289,1,0,4.97,6.98,6.98,0,DN200 (not steepened)
O1-P402,O1,pipe,200,65.7,0.51,0.51,0,,2707,0.258,0.304,1,0,1.89,1.62,1.89,0,DN200 (not steepened)
O3-P1769,O3,pipe,200,68.2,0.51,0.51,0,,2281,0.118,0.232,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O24-P320,O24,pipe,200,100.0,0.51,0.51,0,,11071,0.211,0.242,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O24-P143,O24,pipe,200,100.0,0.51,0.51,0,,4638,0.357,0.417,1,0,2.47,2.78,2.78,0,DN200 (not steepened)
O3-P2137,O3,pipe,200,100.0,0.51,0.51,0,,3572,0.181,0.32,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P1724,O1,pipe,200,100.0,0.51,0.51,0,,5755,0.354,0.358,1,0,2.08,2.66,2.66,0,DN200 (not steepened)
O3-P2802,O3,pipe,200,74.3,0.51,0.51,0,,11075,0.155,0.223,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O3-P1057,O3,pipe,200,80.5,0.51,0.51,0,,2418,0.243,0.275,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O1-P1262,O1,pipe,200,100.0,0.51,0.51,0,,8487,0.186,0.233,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P419,O7,pipe,200,100.0,0.51,0.51,0,,36,0.238,0.289,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P262,O9,pipe,200,100.0,0.51,0.51,0,,1068,0.403,0.456,1,0,9.07,11.43,11.43,0,DN200 (not steepened)
O20-P83,O20,pipe,200,100.0,0.51,0.51,0,,11080,0.197,0.211,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1209,O1,pipe,200,100.0,0.51,0.51,0,,11081,0.198,0.198,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1442,O1,pipe,200,49.4,0.51,0.51,0,,11082,0.137,0.137,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2142,O3,pipe,200,100.0,0.51,0.51,0,,1005,0.124,0.242,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O2-P531,O2,pipe,200,118.4,0.51,0.51,0,,11084,0.415,0.425,1,0,3.25,3.53,3.53,0,DN200 (not steepened)
O21-P282,O21,pipe,200,65.2,0.51,0.51,0,,13871,0.086,0.157,1,0,1.72,2.77,2.77,0,DN200 (not steepened)
O3-P106,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.802,0,0,9.15,9.36,9.36,0,Steepened up to 0.30 %
O9-P982,O9,pipe,200,100.0,0.51,0.51,0,,11087,0.035,0.055,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O20-P65,O20,pipe,200,83.4,0.51,0.51,0,,257,0.208,0.208,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O3-P964,O3,pipe,200,100.0,0.51,0.51,0,,11089,0.165,0.165,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O1-P44,O1,pipe,1000,107.3,0.075,0.112,1,up to 0.30 %,6819,0.75,0.863,0,0,7.43,8.5,8.5,0,Steepened up to 0.30 %
O1-P452,O1,pipe,200,71.7,0.51,0.51,0,,959,0.566,0.715,1,0,3.67,3.82,3.82,0,DN200 (not steepened)
O11-P341,O11,pipe,200,100.0,0.51,0.51,0,,11092,0.03,0.03,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O24-P250,O24,pipe,200,100.0,0.51,0.51,0,,7484,0.306,0.332,1,0,3.58,1.48,3.58,0,DN200 (not steepened)
O9-P1071,O9,pipe,200,100.0,0.51,0.51,0,,3686,0.131,0.157,1,0,1.55,1.57,1.57,0,DN200 (not steepened)
O9-P2024,O9,pipe,200,61.5,0.51,0.51,0,,1044,0.674,0.711,1,0,11.66,11.77,11.77,0,DN200 (not steepened)
O4-P488,O4,pipe,200,98.7,0.51,0.51,0,,11096,0.076,0.151,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P2125,O3,pipe,200,100.0,0.51,0.51,0,,1990,0.214,0.37,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P429,O7,pipe,200,83.2,0.51,0.51,0,,4321,0.183,0.194,1,0,1.58,1.68,1.68,0,DN200 (not steepened)
O9-P135,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.273,0.328,1,0,5.02,5.29,5.29,0,DN200 (not steepened)
O9-P2615,O9,pipe,200,100.0,0.51,0.51,0,,11100,0.045,0.085,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P1330,O1,pipe,200,68.3,0.51,0.51,0,,11101,0.056,0.112,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P1515,O3,pipe,200,105.3,0.51,0.51,0,,2700,0.288,0.343,1,0,2.82,2.64,2.82,0,DN200 (not steepened)
O9-P196,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.605,0.72,1,0,11.56,11.84,11.84,0,DN200 (not steepened)
O9-P1885,O9,pipe,200,101.1,0.51,0.51,0,,13783,0.071,0.136,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P120,O6,pipe,200,67.6,0.51,0.51,0,,808,0.109,0.212,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3014,O9,pipe,200,82.7,0.51,0.51,0,,5937,0.273,0.415,1,0,3.37,3.64,3.64,0,DN200 (not steepened)
O21-P165,O21,pipe,200,100.0,0.51,0.51,0,,18794,0.344,0.36,1,0,3.31,2.99,3.31,0,DN200 (not steepened)
O1-P2060,O1,pipe,200,70.5,0.51,0.51,0,,2669,0.228,0.277,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P953,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.375,0.377,1,0,3.18,2.33,3.18,0,DN200 (not steepened)
O3-P2282,O3,pipe,200,100.0,0.51,0.51,0,,7471,0.4,0.48,1,0,2.56,2.73,2.73,0,DN200 (not steepened)
O9-P44,O9,pipe,560,91.2,0.155,0.26,1,up to 0.30 %,2799,0.75,0.85,0,0,14.19,14.12,14.19,1,Steepened up to 0.30 %
O1-P110,O1,pipe,200,100.0,0.51,0.51,0,,6560,0.623,0.667,1,0,2.26,2.42,2.42,0,DN200 (not steepened)
O24-P268,O24,pipe,200,100.0,0.51,0.51,0,,5124,0.642,0.707,1,0,5.42,5.38,5.42,0,DN200 (not steepened)
O9-P383,O9,pipe,200,100.0,0.51,0.51,0,,6597,0.062,0.117,1,0,2.11,2.81,2.81,0,DN200 (not steepened)
O12-P4,O12,pipe,200,78.7,0.51,0.51,0,,6857,0.613,0.703,1,0,4.63,3.81,4.63,0,DN200 (not steepened)
O21-P32,O21,pipe,560,102.0,0.155,0.245,1,up to 0.30 %,9070,0.77,0.854,0,0,12.22,11.85,12.22,1,Steepened up to 0.30 %
O6-P374,O6,pipe,200,100.0,0.51,0.51,0,,11117,0.188,0.197,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P377,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.041,0.041,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P390,O9,pipe,200,57.1,0.51,0.51,0,,6572,0.061,0.113,1,0,2.28,2.69,2.69,0,DN200 (not steepened)
O11-P333,O11,pipe,200,100.0,0.51,0.51,0,,15473,0.224,0.224,1,0,2.43,4.01,4.01,0,DN200 (not steepened)
O5-P70,O5,pipe,200,100.0,0.51,0.51,0,,4026,0.201,0.353,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P107,O12,pipe,200,100.0,0.51,0.51,0,,8459,0.164,0.306,1,0,2.86,2.86,2.86,0,DN200 (not steepened)
O9-P1176,O9,pipe,315,75.2,0.27,0.387,1,0.30 to 0.50 %,12555,0.75,0.863,0,0,2.17,2.44,2.44,0,Steepened 0.30 to 0.50 %
O3-P528,O3,pipe,200,84.4,0.51,0.51,0,,5502,0.371,0.403,1,0,2.51,2.33,2.51,0,DN200 (not steepened)
O3-P1013,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.26,0.26,1,0,3.83,4.56,4.56,0,DN200 (not steepened)
O9-P2100,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.323,0.329,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O16-P101,O16,pipe,200,100.0,0.51,0.51,0,,11127,0.109,0.131,1,0,3.86,1.48,3.86,0,DN200 (not steepened)
O9-P303,O9,pipe,200,105.6,0.51,0.51,0,,3479,0.26,0.303,1,0,3.64,4.07,4.07,0,DN200 (not steepened)
O5-P141,O5,pipe,200,100.0,0.51,0.51,0,,9412,0.211,0.24,1,0,1.61,1.68,1.68,0,DN200 (not steepened)
O9-P3266,O9,pipe,200,100.0,0.51,0.51,0,,10483,0.228,0.229,1,0,2.98,3.96,3.96,0,DN200 (not steepened)
O1-P1952,O1,pipe,200,56.7,0.51,0.51,0,,8672,0.615,0.681,1,0,4.83,5.07,5.07,0,DN200 (not steepened)
O5-P162,O5,pipe,200,100.0,0.51,0.51,0,,11132,0.134,0.157,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O9-P1285,O9,pipe,200,78.7,0.51,0.51,0,,3209,0.1,0.184,1,0,2.01,2.05,2.05,0,DN200 (not steepened)
O4-P438,O4,pipe,200,75.0,0.51,0.51,0,,11134,0.191,0.215,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P554,O21,pipe,200,71.2,0.51,0.51,0,,11135,0.026,0.026,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O9-P2440,O9,pipe,200,100.0,0.51,0.51,0,,7490,0.139,0.187,1,0,2.87,2.44,2.87,0,DN200 (not steepened)
O12-P543,O12,pipe,200,100.0,0.51,0.51,0,,2291,0.071,0.139,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P3177,O3,pipe,200,105.0,0.51,0.51,0,,11138,0.321,0.375,1,0,3.08,2.93,3.08,0,DN200 (not steepened)
O14-P14,O14,pipe,200,92.8,0.51,0.51,0,,15140,0.572,0.604,1,0,7.76,7.97,7.97,0,DN200 (not steepened)
O1-P472,O1,pipe,200,103.1,0.51,0.51,0,,13395,0.368,0.445,1,0,3.67,4.05,4.05,0,DN200 (not steepened)
O4-P1419,O4,pipe,630,89.2,0.125,0.214,1,up to 0.30 %,15304,0.751,0.871,0,0,9.8,9.9,9.9,0,Steepened up to 0.30 %
O4-P1292,O4,pipe,200,99.4,0.51,0.51,0,,8767,0.163,0.259,1,0,1.99,2.42,2.42,0,DN200 (not steepened)
O2-P688,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,10.34,10.17,10.34,0,Steepened up to 0.30 %
O3-P1298,O3,pipe,200,68.4,0.51,0.51,0,,11144,0.131,0.131,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1916,O1,pipe,280,100.4,0.375,0.488,1,0.30 to 0.50 %,14736,0.763,0.873,0,0,8.19,7.97,8.19,0,Steepened 0.30 to 0.50 %
O9-P841,O9,pipe,200,68.6,0.51,0.51,0,,11146,0.222,0.234,1,0,2.04,2.76,2.76,0,DN200 (not steepened)
O24-P239,O24,pipe,200,100.0,0.51,0.51,0,,17275,0.255,0.277,1,0,1.8,1.57,1.8,0,DN200 (not steepened)
O21-P376,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.426,0.449,1,0,7.32,7.6,7.6,0,DN200 (not steepened)
O1-P2525,O1,pipe,200,58.9,0.51,0.51,0,,8631,0.363,0.469,1,0,3.07,3.02,3.07,0,DN200 (not steepened)
O1-P693,O1,pipe,200,100.0,0.51,0.51,0,,16282,0.205,0.336,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O7-P348,O7,pipe,200,100.0,0.51,0.51,0,,8461,0.053,0.053,1,0,2.31,2.24,2.31,0,DN200 (not steepened)
O3-P2678,O3,pipe,200,64.8,0.51,0.51,0,,11152,0.114,0.225,1,0,3.18,1.48,3.18,0,DN200 (not steepened)
O8-P304,O8,pipe,200,56.8,0.51,0.51,0,,11153,0.188,0.197,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P1818,O9,pipe,200,100.0,0.51,0.51,0,,11154,0.039,0.069,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2211,O1,pipe,200,100.0,0.51,0.51,0,,11155,0.057,0.113,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P1100,O3,pipe,200,100.0,0.51,0.51,0,,11598,0.413,0.418,1,0,3.88,2.87,3.88,0,DN200 (not steepened)
O19-P62,O19,pipe,200,100.0,0.51,0.51,0,,15357,0.166,0.166,1,0,2.27,2.37,2.37,0,DN200 (not steepened)
O24-P230,O24,pipe,200,102.6,0.51,0.51,0,,15965,0.475,0.595,1,0,4.18,3.1,4.18,0,DN200 (not steepened)
O3-P1464,O3,pipe,250,100.0,0.375,0.817,1,0.75 to 1.00 %,1821,0.763,0.944,0,0,11.03,11.47,11.47,0,Steepened 0.75 to 1.00 %
O8-P76,O8,pipe,200,86.7,0.51,0.51,0,,3730,0.404,0.637,1,0,9.34,9.95,9.95,0,DN200 (not steepened)
O1-P599,O1,pipe,200,100.0,0.51,0.51,0,,4514,0.193,0.345,1,0,1.82,2.75,2.75,0,DN200 (not steepened)
O16-P107,O16,pipe,200,100.0,0.51,0.51,0,,11162,0.044,0.081,1,0,3.32,1.48,3.32,0,DN200 (not steepened)
O9-P3607,O9,pipe,200,100.0,0.51,0.51,0,,4153,0.051,0.078,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O21-P347,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.075,0.075,1,0,5.7,5.5,5.7,0,DN200 (not steepened)
O23-P29,O23,pipe,200,136.1,0.51,0.51,0,,2454,0.231,0.231,1,0,5.85,7.54,7.54,0,DN200 (not steepened)
O3-P3130,O3,pipe,200,54.5,0.51,0.51,0,,1668,0.358,0.366,1,0,2.19,2.32,2.32,0,DN200 (not steepened)
O6-P183,O6,pipe,200,66.8,0.51,0.51,0,,17405,0.323,0.326,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O12-P426,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.375,1,0,6.51,5.53,6.51,0,DN200 (not steepened)
O3-P3077,O3,pipe,200,100.0,0.51,0.51,0,,6692,0.166,0.201,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O8-P197,O8,pipe,200,101.4,0.51,0.51,0,,12893,0.059,0.107,1,0,1.86,2.48,2.48,0,DN200 (not steepened)
O11-P71,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,5.99,6.39,6.39,0,Steepened 0.30 to 0.50 %
O9-P2948,O9,pipe,200,100.0,0.51,0.51,0,,6620,0.271,0.371,1,0,3.37,3.81,3.81,0,DN200 (not steepened)
O3-P1335,O3,pipe,200,61.4,0.51,0.51,0,,15313,0.296,0.373,1,0,2.81,2.84,2.84,0,DN200 (not steepened)
O4-P1106,O4,pipe,200,100.0,0.51,0.51,0,,11174,0.142,0.194,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P1480,O9,pipe,200,106.4,0.51,0.51,0,,11175,0.065,0.128,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1321,O1,pipe,200,100.0,0.51,0.51,0,,10823,0.048,0.048,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O23-P104,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.041,0.041,1,0,3.01,5.18,5.18,0,DN200 (not steepened)
O9-P1787,O9,pipe,200,80.1,0.51,0.51,0,,967,0.228,0.354,1,0,3.51,4.64,4.64,0,DN200 (not steepened)
O20-P123,O20,pipe,200,78.5,0.51,0.51,0,,8723,0.365,0.365,1,0,4.37,4.45,4.45,0,DN200 (not steepened)
O2-P1484,O2,pipe,200,100.0,0.51,0.51,0,,11180,0.03,0.03,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P439,O9,pipe,200,100.0,0.51,0.51,0,,11181,0.17,0.192,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O12-P496,O12,pipe,200,100.0,0.51,0.51,0,,10846,0.142,0.268,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O4-P1542,O4,pipe,200,100.4,0.51,0.51,0,,17468,0.249,0.353,1,0,2.48,2.32,2.48,0,DN200 (not steepened)
O21-P1236,O21,pipe,200,103.1,0.51,0.51,0,,6805,0.048,0.048,1,0,1.68,2.09,2.09,0,DN200 (not steepened)
O9-P150,O9,pipe,200,100.0,0.51,0.51,0,,6814,0.159,0.175,1,0,2.14,2.1,2.14,0,DN200 (not steepened)
O19-P24,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.336,0.372,1,0,4.39,4.35,4.39,0,DN200 (not steepened)
O20-P78,O20,pipe,200,100.0,0.51,0.51,0,,11187,0.039,0.039,1,0,2.22,1.82,2.22,0,DN200 (not steepened)
O12-P358,O12,pipe,200,100.0,0.51,0.51,0,,5375,0.169,0.185,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O24-P219,O24,pipe,200,100.0,0.51,0.51,0,,5629,0.279,0.356,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P2988,O9,pipe,200,100.0,0.51,0.51,0,,11190,0.11,0.217,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2909,O9,pipe,200,100.0,0.51,0.51,0,,11191,0.037,0.059,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O1-P1235,O1,pipe,200,100.0,0.51,0.51,0,,4995,0.353,0.389,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O20-P52,O20,pipe,200,64.6,0.51,0.51,0,,11193,0.208,0.208,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O2-P581,O2,pipe,200,100.0,0.51,0.51,0,,9156,0.377,0.39,1,0,2.62,3.11,3.11,0,DN200 (not steepened)
O1-P1426,O1,pipe,200,100.6,0.51,0.51,0,,14258,0.182,0.3,1,0,1.87,2.75,2.75,0,DN200 (not steepened)
O3-P1776,O3,pipe,200,100.0,0.51,0.51,0,,15102,0.124,0.242,1,0,2.29,3.22,3.22,0,DN200 (not steepened)
O19-P22,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.336,0.372,1,0,4.38,4.47,4.47,0,DN200 (not steepened)
O9-P18,O9,pipe,560,100.1,0.155,0.26,1,up to 0.30 %,2799,0.755,0.858,0,0,11.59,11.62,11.62,0,Steepened up to 0.30 %
O9-P1191,O9,pipe,200,68.5,0.51,0.51,0,,11199,0.288,0.294,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O5-P273,O5,pipe,200,101.1,0.51,0.51,0,,11200,0.107,0.212,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P1065,O21,pipe,200,100.0,0.51,0.51,0,,14730,0.308,0.382,1,0,2.15,2.16,2.16,0,DN200 (not steepened)
O1-P633,O1,pipe,200,100.0,0.51,0.51,0,,6163,0.205,0.306,1,0,1.68,1.79,1.79,0,DN200 (not steepened)
O21-P599,O21,pipe,200,86.3,0.51,0.51,0,,9518,0.3,0.386,1,0,5.32,5.55,5.55,0,DN200 (not steepened)
O3-P222,O3,pipe,200,110.9,0.51,0.51,0,,10590,0.048,0.048,1,0,1.8,1.95,1.95,0,DN200 (not steepened)
O1-P643,O1,pipe,200,100.0,0.51,0.51,0,,11205,0.189,0.254,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O12-P414,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.319,0.383,1,0,7.16,7.12,7.16,0,DN200 (not steepened)
O9-P108,O9,pipe,200,129.9,0.51,0.51,0,,11207,0.419,0.594,1,0,10.94,11.45,11.45,0,DN200 (not steepened)
O22-P14,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.43,1,0,4.1,4.21,4.21,0,DN200 (not steepened)
O21-P36,O21,pipe,560,107.8,0.155,0.245,1,up to 0.30 %,9070,0.767,0.852,0,0,11.1,11.73,11.73,0,Steepened up to 0.30 %
O4-P922,O4,pipe,200,100.5,0.51,0.51,0,,15454,0.253,0.285,1,0,3.69,5.15,5.15,0,DN200 (not steepened)
O15-P158,O15,pipe,200,100.0,0.51,0.51,0,,10100,0.156,0.301,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P1138,O4,pipe,200,70.9,0.51,0.51,0,,13147,0.222,0.222,1,0,1.85,2.0,2.0,0,DN200 (not steepened)
O4-P384,O4,pipe,200,84.5,0.51,0.51,0,,17849,0.597,0.676,1,0,2.84,2.9,2.9,0,DN200 (not steepened)
O9-P1807,O9,pipe,200,77.4,0.51,0.51,0,,11214,0.131,0.257,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O10-P321,O10,pipe,200,64.6,0.51,0.51,0,,11215,0.106,0.198,1,0,1.82,1.61,1.82,0,DN200 (not steepened)
O1-P93,O1,pipe,280,100.0,0.375,0.385,1,0.30 to 0.50 %,17147,0.751,0.79,0,0,4.68,4.81,4.81,0,Steepened 0.30 to 0.50 %
O7-P146,O7,pipe,200,74.6,0.51,0.51,0,,11217,0.225,0.225,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O1-P1943,O1,pipe,200,100.0,0.51,0.51,0,,8672,0.635,0.695,1,0,7.83,8.9,8.9,0,DN200 (not steepened)
O9-P3513,O9,pipe,200,73.3,0.51,0.51,0,,11219,0.047,0.093,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P3135,O3,pipe,200,100.0,0.51,0.51,0,,1668,0.217,0.229,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O7-P522,O7,pipe,200,96.1,0.51,0.51,0,,3948,0.171,0.281,1,0,3.43,4.02,4.02,0,DN200 (not steepened)
O4-P311,O4,pipe,200,89.3,0.51,0.51,0,,16919,0.044,0.044,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O6-P218,O6,pipe,200,75.1,0.51,0.51,0,,265,0.333,0.343,1,0,3.15,2.68,3.15,0,DN200 (not steepened)
O1-P331,O1,pipe,200,100.0,0.51,0.51,0,,18870,0.17,0.315,1,0,5.57,5.3,5.57,0,DN200 (not steepened)
O3-P1009,O3,pipe,200,102.2,0.51,0.51,0,,12463,0.328,0.332,1,0,3.82,3.23,3.82,0,DN200 (not steepened)
O4-P342,O4,pipe,200,68.5,0.51,0.51,0,,17375,0.14,0.272,1,0,2.2,2.75,2.75,0,DN200 (not steepened)
O12-P86,O12,pipe,200,100.0,0.51,0.51,0,,181,0.37,0.58,1,0,5.87,6.2,6.2,0,DN200 (not steepened)
O4-P891,O4,pipe,200,78.5,0.51,0.51,0,,11228,0.027,0.027,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O22-P80,O22,pipe,200,63.1,0.51,0.51,0,,11229,0.063,0.128,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P651,O21,pipe,200,100.0,0.51,0.51,0,,15332,0.1,0.197,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P123,O3,pipe,355,100.0,0.27,0.27,0,,11231,0.772,0.805,0,0,10.84,10.46,10.84,0,"Above DN200, 0.75 m/s as laid"
O21-P161,O21,pipe,200,96.9,0.51,0.51,0,,15151,0.347,0.375,1,0,2.83,2.39,2.83,0,DN200 (not steepened)
O1-P940,O1,pipe,200,68.5,0.51,0.51,0,,18083,0.333,0.333,1,0,2.57,2.79,2.79,0,DN200 (not steepened)
O9-P3519,O9,pipe,200,82.3,0.51,0.51,0,,9030,0.215,0.283,1,0,8.93,10.39,10.39,0,DN200 (not steepened)
O1-P849,O1,pipe,200,103.6,0.51,0.51,0,,5973,0.388,0.441,1,0,2.14,2.66,2.66,0,DN200 (not steepened)
O9-P481,O9,pipe,200,100.0,0.51,0.51,0,,11236,0.19,0.195,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O15-P157,O15,pipe,200,57.6,0.51,0.51,0,,11237,0.024,0.024,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P2418,O9,pipe,200,100.0,0.51,0.51,0,,5582,0.253,0.295,1,0,5.21,5.0,5.21,0,DN200 (not steepened)
O12-P283,O12,pipe,200,127.2,0.51,0.51,0,,11239,0.095,0.095,1,0,9.6,2.22,9.6,0,DN200 (not steepened)
O3-P1552,O3,pipe,200,83.4,0.51,0.51,0,,5474,0.186,0.24,1,0,1.98,2.03,2.03,0,DN200 (not steepened)
O3-P1967,O3,pipe,200,100.0,0.51,0.51,0,,5510,0.158,0.245,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P859,O3,pipe,200,103.7,0.51,0.51,0,,14241,0.624,0.634,1,0,8.65,7.48,8.65,0,DN200 (not steepened)
O4-P1506,O4,pipe,200,67.7,0.51,0.51,0,,8255,0.281,0.287,1,0,1.66,1.69,1.69,0,DN200 (not steepened)
O1-P1501,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.834,0.928,0,0,3.03,2.54,3.03,0,"Above DN200, 0.75 m/s as laid"
O22-P16,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.353,0.42,1,0,4.3,4.07,4.3,0,DN200 (not steepened)
O23-P36,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.229,0.229,1,0,3.41,3.46,3.46,0,DN200 (not steepened)
O15-P69,O15,pipe,200,100.0,0.51,0.51,0,,4000,0.275,0.418,1,0,2.71,4.13,4.13,0,DN200 (not steepened)
O4-P346,O4,pipe,200,103.0,0.51,0.51,0,,8903,0.245,0.365,1,0,1.87,1.59,1.87,0,DN200 (not steepened)
O9-P3545,O9,pipe,200,100.0,0.51,0.51,0,,7635,0.149,0.153,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P1404,O4,pipe,200,88.1,0.51,0.51,0,,2332,0.245,0.296,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O24-P138,O24,pipe,200,100.0,0.51,0.51,0,,2174,0.282,0.319,1,0,1.59,1.83,1.83,0,DN200 (not steepened)
O22-P102,O22,pipe,200,88.0,0.51,0.51,0,,11252,0.054,0.107,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P1498,O4,pipe,200,100.0,0.51,0.51,0,,11253,0.134,0.158,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O24-P173,O24,pipe,250,100.7,0.375,0.519,1,0.50 to 0.75 %,124,0.766,0.827,0,0,10.11,10.92,10.92,0,Steepened 0.50 to 0.75 %
O9-P2819,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.58,0.728,1,0,6.4,6.73,6.73,0,DN200 (not steepened)
O21-P284,O21,pipe,200,62.4,0.51,0.51,0,,13871,0.061,0.107,1,0,1.6,1.68,1.68,0,DN200 (not steepened)
O1-P1233,O1,pipe,200,103.5,0.51,0.51,0,,4995,0.398,0.439,1,0,2.81,2.81,2.81,0,DN200 (not steepened)
O1-P1666,O1,pipe,200,55.5,0.51,0.51,0,,11258,0.024,0.024,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O23-P99,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.066,0.066,1,0,5.16,6.05,6.05,0,DN200 (not steepened)
O24-P163,O24,pipe,200,100.0,0.51,0.51,0,,11260,0.302,0.379,1,0,2.3,3.37,3.37,0,DN200 (not steepened)
O1-P476,O1,pipe,200,66.5,0.51,0.51,0,,1637,0.228,0.321,1,0,2.4,2.75,2.75,0,DN200 (not steepened)
O21-P587,O21,pipe,200,100.0,0.51,0.51,0,,11262,0.064,0.128,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O11-P91,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.75,0.821,0,0,2.32,2.1,2.32,0,Steepened 0.30 to 0.50 %
O5-P46,O5,pipe,200,79.1,0.51,0.51,0,,7070,0.255,0.297,1,0,1.71,1.79,1.79,0,DN200 (not steepened)
O12-P77,O12,pipe,200,100.0,0.51,0.51,0,,11265,0.391,0.589,1,0,6.43,7.38,7.38,0,DN200 (not steepened)
O9-P2266,O9,pipe,200,62.7,0.51,0.51,0,,6413,0.267,0.347,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P1211,O1,pipe,200,63.3,0.51,0.51,0,,11267,0.07,0.142,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P185,O3,pipe,200,80.4,0.51,0.51,0,,8002,0.636,0.73,1,0,4.76,4.83,4.83,0,DN200 (not steepened)
O6-P284,O6,pipe,200,95.2,0.51,0.51,0,,11269,0.3,0.3,1,0,2.32,3.45,3.45,0,DN200 (not steepened)
O10-P257,O10,pipe,200,100.0,0.51,0.51,0,,7153,0.116,0.209,1,0,2.06,1.98,2.06,0,DN200 (not steepened)
O1-P2177,O1,pipe,200,93.6,0.51,0.51,0,,7520,0.328,0.474,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1874,O3,pipe,200,78.8,0.51,0.51,0,,15265,0.184,0.309,1,0,2.62,3.02,3.02,0,DN200 (not steepened)
O9-P2671,O9,pipe,200,53.6,0.51,0.51,0,,2646,0.396,0.396,1,0,1.73,2.0,2.0,0,DN200 (not steepened)
O1-P1011,O1,pipe,1600,72.2,0.075,0.075,0,,11318,0.842,0.941,0,0,7.74,7.8,7.8,0,"Above DN200, 0.75 m/s as laid"
O3-P1172,O3,pipe,200,100.0,0.51,0.51,0,,10010,0.352,0.359,1,0,1.73,1.85,1.85,0,DN200 (not steepened)
O21-P966,O21,pipe,200,100.0,0.51,0.51,0,,11276,0.191,0.21,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1408,O2,pipe,200,100.0,0.51,0.51,0,,1979,0.26,0.31,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O1-P2533,O1,pipe,200,98.8,0.51,0.51,0,,5540,0.28,0.356,1,0,2.01,1.96,2.01,0,DN200 (not steepened)
O9-P909,O9,pipe,200,52.1,0.51,0.51,0,,10631,0.067,0.1,1,0,3.47,3.62,3.62,0,DN200 (not steepened)
O9-P3125,O9,pipe,200,72.5,0.51,0.51,0,,11280,0.092,0.183,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O2-P1902,O2,pipe,200,100.0,0.51,0.51,0,,11281,0.253,0.275,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P41,O2,pipe,355,100.0,0.27,0.286,1,up to 0.30 %,3124,0.774,0.794,0,0,8.74,7.55,8.74,0,Steepened up to 0.30 %
O20-P40,O20,pipe,200,79.6,0.51,0.51,0,,15378,0.184,0.184,1,0,2.9,1.48,2.9,0,DN200 (not steepened)
O7-P94,O7,pipe,200,100.0,0.51,0.51,0,,11284,0.378,0.463,1,0,6.14,6.44,6.44,0,DN200 (not steepened)
O5-P251,O5,pipe,200,54.8,0.51,0.51,0,,8578,0.162,0.259,1,0,1.98,2.96,2.96,0,DN200 (not steepened)
O3-P1867,O3,pipe,200,61.2,0.51,0.51,0,,7406,0.227,0.331,1,0,2.42,2.73,2.73,0,DN200 (not steepened)
O1-P31,O1,pipe,1000,54.2,0.075,0.112,1,up to 0.30 %,12698,0.752,0.865,0,0,6.45,6.22,6.45,0,Steepened up to 0.30 %
O16-P27,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.691,0.749,1,0,10.97,11.74,11.74,0,DN200 (not steepened)
O3-P704,O3,pipe,200,84.3,0.51,0.51,0,,11289,0.087,0.173,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2737,O3,pipe,200,91.6,0.51,0.51,0,,11290,0.09,0.179,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O22-P74,O22,pipe,200,86.8,0.51,0.51,0,,14023,0.129,0.209,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O7-P195,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.219,0.356,1,0,7.3,7.16,7.3,0,DN200 (not steepened)
O3-P25,O3,pipe,560,74.4,0.155,0.438,1,0.30 to 0.50 %,13731,0.794,1.072,0,0,11.13,11.3,11.3,0,Steepened 0.30 to 0.50 %
O4-P429,O4,pipe,200,100.0,0.51,0.51,0,,12290,0.21,0.291,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P1473,O2,pipe,200,100.0,0.51,0.51,0,,11295,0.318,0.331,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P373,O9,pipe,200,100.0,0.51,0.51,0,,17026,0.07,0.134,1,0,2.28,3.27,3.27,0,DN200 (not steepened)
O21-P144,O21,pipe,200,100.0,0.51,0.51,0,,14164,0.392,0.465,1,0,6.34,6.37,6.37,0,DN200 (not steepened)
O4-P921,O4,pipe,200,53.3,0.51,0.51,0,,11298,0.023,0.023,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O16-P86,O16,pipe,200,65.1,0.51,0.51,0,,1396,0.256,0.316,1,0,3.28,3.61,3.61,0,DN200 (not steepened)
O2-P619,O2,pipe,200,100.0,0.51,0.51,0,,17700,0.72,0.749,1,0,5.23,5.74,5.74,0,DN200 (not steepened)
O3-P731,O3,pipe,200,100.0,0.51,0.51,0,,5159,0.225,0.242,1,0,2.54,4.08,4.08,0,DN200 (not steepened)
O4-P81,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8565,0.752,0.865,0,0,13.44,12.67,13.44,1,Steepened up to 0.30 %
O9-P3689,O9,pipe,200,100.0,0.51,0.51,0,,11303,0.034,0.048,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1734,O9,pipe,200,100.0,0.51,0.51,0,,5676,0.11,0.206,1,0,2.07,2.29,2.29,0,DN200 (not steepened)
O1-P679,O1,pipe,200,99.8,0.51,0.51,0,,8333,0.141,0.209,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O14-P82,O14,pipe,200,100.0,0.51,0.51,0,,11306,0.225,0.225,1,0,1.98,3.18,3.18,0,DN200 (not steepened)
O10-P4,O10,pipe,200,103.5,0.51,0.51,0,,18630,0.326,0.467,1,0,8.51,9.44,9.44,0,DN200 (not steepened)
O12-P234,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.294,0.334,1,0,8.7,8.39,8.7,0,DN200 (not steepened)
O10-P264,O10,pipe,200,100.0,0.51,0.51,0,,11309,0.037,0.059,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P102,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.802,0,0,9.19,8.52,9.19,0,Steepened up to 0.30 %
O9-P2259,O9,pipe,200,59.8,0.51,0.51,0,,1677,0.372,0.409,1,0,3.2,3.54,3.54,0,DN200 (not steepened)
O9-P3236,O9,pipe,200,100.0,0.51,0.51,0,,1241,0.05,0.094,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O8-P73,O8,pipe,200,57.4,0.51,0.51,0,,11313,0.195,0.238,1,0,1.62,2.05,2.05,0,DN200 (not steepened)
O1-P1046,O1,pipe,250,100.0,0.375,0.562,1,0.50 to 0.75 %,554,0.777,0.843,0,0,6.66,6.31,6.66,0,Steepened 0.50 to 0.75 %
O9-P9,O9,pipe,560,100.0,0.155,0.26,1,up to 0.30 %,2799,0.756,0.859,0,0,10.04,10.15,10.15,0,Steepened up to 0.30 %
O12-P281,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.102,0.102,1,0,2.21,1.83,2.21,0,DN200 (not steepened)
O1-P1111,O1,pipe,200,100.0,0.51,0.51,0,,11317,0.202,0.29,1,0,4.37,4.88,4.88,0,DN200 (not steepened)
O1-P1025,O1,pipe,1600,99.8,0.075,0.075,0,,11318,0.838,0.938,0,0,10.02,10.62,10.62,0,"Above DN200, 0.75 m/s as laid"
O9-P1147,O9,pipe,200,100.0,0.51,0.51,0,,17765,0.15,0.218,1,0,2.51,2.46,2.51,0,DN200 (not steepened)
O4-P467,O4,pipe,200,100.0,0.51,0.51,0,,11320,0.13,0.13,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O24-P313,O24,pipe,200,74.0,0.51,0.51,0,,11321,0.239,0.264,1,0,2.03,2.01,2.03,0,DN200 (not steepened)
O9-P1164,O9,pipe,200,100.0,0.51,0.51,0,,5016,0.05,0.088,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O2-P607,O2,pipe,280,100.3,0.375,0.375,0,,5795,0.753,0.776,0,0,5.44,5.82,5.82,0,"Above DN200, 0.75 m/s as laid"
O3-P783,O3,pipe,200,60.8,0.51,0.51,0,,457,0.461,0.471,1,0,7.34,6.86,7.34,0,DN200 (not steepened)
O9-P3580,O9,pipe,200,100.0,0.51,0.51,0,,4949,0.043,0.065,1,0,1.93,2.82,2.82,0,DN200 (not steepened)
O9-P1982,O9,pipe,200,85.6,0.51,0.51,0,,15021,0.126,0.236,1,0,2.44,3.23,3.23,0,DN200 (not steepened)
O8-P12,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.598,0.692,1,0,8.34,8.18,8.34,0,DN200 (not steepened)
O2-P173,O2,pipe,200,100.0,0.51,0.51,0,,12262,0.397,0.423,1,0,4.96,4.76,4.96,0,DN200 (not steepened)
O21-P536,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.429,0.521,1,0,4.11,4.28,4.28,0,DN200 (not steepened)
O9-P3418,O9,pipe,200,100.0,0.51,0.51,0,,6451,0.111,0.211,1,0,1.98,2.08,2.08,0,DN200 (not steepened)
O10-P89,O10,pipe,200,100.0,0.51,0.51,0,,2320,0.249,0.407,1,0,4.56,4.65,4.65,0,DN200 (not steepened)
O9-P3601,O9,pipe,200,100.0,0.51,0.51,0,,4202,0.051,0.077,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P1107,O4,pipe,200,100.0,0.51,0.51,0,,11333,0.03,0.03,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P663,O3,pipe,200,100.0,0.51,0.51,0,,12150,0.462,0.633,1,0,4.44,4.81,4.81,0,DN200 (not steepened)
O3-P2364,O3,pipe,200,79.9,0.51,0.51,0,,11335,0.467,0.737,1,0,10.06,10.53,10.53,0,DN200 (not steepened)
O9-P12,O9,pipe,560,100.0,0.155,0.26,1,up to 0.30 %,2799,0.756,0.859,0,0,10.63,10.58,10.63,0,Steepened up to 0.30 %
O3-P687,O3,pipe,200,99.8,0.51,0.51,0,,16916,0.194,0.295,1,0,2.08,2.57,2.57,0,DN200 (not steepened)
O3-P520,O3,pipe,200,93.3,0.51,0.51,0,,10135,0.227,0.269,1,0,2.03,2.08,2.08,0,DN200 (not steepened)
O1-P854,O1,pipe,200,66.3,0.51,0.51,0,,10091,0.247,0.304,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1308,O1,pipe,200,79.7,0.51,0.51,0,,11340,0.303,0.327,1,0,4.08,3.94,4.08,0,DN200 (not steepened)
O9-P1194,O9,pipe,200,81.3,0.51,0.51,0,,11341,0.04,0.074,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P560,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.03,0.03,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P229,O21,pipe,200,61.7,0.51,0.51,0,,16689,0.12,0.23,1,0,1.76,2.24,2.24,0,DN200 (not steepened)
O24-P335,O24,pipe,200,100.0,0.51,0.51,0,,6606,0.345,0.365,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P1400,O3,pipe,200,100.0,0.51,0.51,0,,11345,0.218,0.218,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2924,O9,pipe,200,100.0,0.51,0.51,0,,16025,0.095,0.176,1,0,3.93,4.2,4.2,0,DN200 (not steepened)
O9-P1794,O9,pipe,200,100.0,0.51,0.51,0,,1226,0.059,0.106,1,0,3.71,4.41,4.41,0,DN200 (not steepened)
O9-P2992,O9,pipe,200,100.0,0.51,0.51,0,,11348,0.11,0.217,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P437,O7,pipe,200,95.0,0.51,0.51,0,,5279,0.203,0.227,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O21-P1118,O21,pipe,200,100.0,0.51,0.51,0,,8796,0.404,0.447,1,0,3.59,3.72,3.72,0,DN200 (not steepened)
O3-P2908,O3,pipe,200,100.0,0.51,0.51,0,,1893,0.419,0.562,1,0,6.7,6.57,6.7,0,DN200 (not steepened)
O5-P196,O5,pipe,200,60.5,0.51,0.51,0,,1501,0.345,0.448,1,0,3.87,4.63,4.63,0,DN200 (not steepened)
O3-P2702,O3,pipe,200,98.6,0.51,0.51,0,,11353,0.262,0.343,1,0,1.7,2.32,2.32,0,DN200 (not steepened)
O1-P659,O1,pipe,200,103.8,0.51,0.51,0,,11354,0.195,0.279,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O1-P1017,O1,pipe,1600,100.0,0.075,0.075,0,,11318,0.838,0.938,0,0,3.62,2.89,3.62,0,"Above DN200, 0.75 m/s as laid"
O11-P328,O11,pipe,200,100.0,0.51,0.51,0,,16236,0.048,0.048,1,0,2.01,3.25,3.25,0,DN200 (not steepened)
O9-P3639,O9,pipe,200,91.1,0.51,0.51,0,,2341,0.039,0.051,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O12-P419,O12,pipe,200,90.4,0.51,0.51,0,,6857,0.31,0.377,1,0,6.66,6.67,6.67,0,DN200 (not steepened)
O8-P170,O8,pipe,200,100.0,0.51,0.51,0,,11359,0.11,0.217,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O9-P624,O9,pipe,200,100.0,0.51,0.51,0,,11360,0.146,0.205,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O4-P284,O4,pipe,200,62.7,0.51,0.51,0,,16921,0.177,0.243,1,0,4.36,3.96,4.36,0,DN200 (not steepened)
O2-P578,O2,pipe,200,59.4,0.51,0.51,0,,11362,0.123,0.242,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O9-P3370,O9,pipe,200,99.7,0.51,0.51,0,,12743,0.303,0.428,1,0,3.63,3.56,3.63,0,DN200 (not steepened)
O1-P583,O1,pipe,200,100.0,0.51,0.51,0,,6320,0.05,0.05,1,0,1.56,1.9,1.9,0,DN200 (not steepened)
O1-P1086,O1,pipe,200,100.0,0.51,0.51,0,,2042,0.21,0.308,1,0,5.07,5.53,5.53,0,DN200 (not steepened)
O1-P1035,O1,pipe,1600,100.0,0.075,0.075,0,,10818,0.835,0.933,0,0,8.56,8.8,8.8,0,"Above DN200, 0.75 m/s as laid"
O3-P2212,O3,pipe,200,51.6,0.51,0.51,0,,168,0.49,0.561,1,0,2.85,3.02,3.02,0,DN200 (not steepened)
O9-P2175,O9,pipe,200,100.0,0.51,0.51,0,,7863,0.079,0.153,1,0,3.02,1.48,3.02,0,DN200 (not steepened)
O3-P94,O3,pipe,630,76.7,0.125,0.174,1,up to 0.30 %,10576,0.754,0.805,0,0,5.28,5.39,5.39,0,Steepened up to 0.30 %
O3-P301,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.751,0.86,0,0,8.87,8.57,8.87,0,Steepened 0.30 to 0.50 %
O21-P671,O21,pipe,200,100.0,0.51,0.51,0,,6642,0.072,0.139,1,0,2.36,3.01,3.01,0,DN200 (not steepened)
O12-P220,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.414,0.481,1,0,10.09,9.94,10.09,0,DN200 (not steepened)
O4-P885,O4,pipe,200,80.8,0.51,0.51,0,,4315,0.167,0.183,1,0,1.62,1.67,1.67,0,DN200 (not steepened)
O9-P3532,O9,pipe,200,100.0,0.51,0.51,0,,5585,0.089,0.165,1,0,3.05,3.84,3.84,0,DN200 (not steepened)
O12-P504,O12,pipe,200,100.0,0.51,0.51,0,,1708,0.178,0.323,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P918,O9,pipe,200,100.0,0.51,0.51,0,,11376,0.226,0.226,1,0,1.48,3.41,3.41,0,DN200 (not steepened)
O3-P721,O3,pipe,200,100.0,0.51,0.51,0,,8036,0.131,0.256,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P370,O9,pipe,200,84.6,0.51,0.51,0,,11378,0.056,0.104,1,0,2.39,3.37,3.37,0,DN200 (not steepened)
O7-P229,O7,pipe,200,100.0,0.51,0.51,0,,15028,0.137,0.263,1,0,2.91,4.09,4.09,0,DN200 (not steepened)
O3-P1949,O3,pipe,200,106.2,0.51,0.51,0,,11380,0.239,0.33,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O21-P232,O21,pipe,200,100.0,0.51,0.51,0,,8267,0.085,0.166,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P1901,O9,pipe,200,104.9,0.51,0.51,0,,11382,0.085,0.146,1,0,2.11,1.96,2.11,0,DN200 (not steepened)
O9-P599,O9,pipe,200,112.4,0.51,0.51,0,,7040,0.179,0.238,1,0,2.2,1.67,2.2,0,DN200 (not steepened)
O3-P660,O3,pipe,200,75.5,0.51,0.51,0,,12150,0.473,0.649,1,0,4.99,5.35,5.35,0,DN200 (not steepened)
O12-P103,O12,pipe,200,100.0,0.51,0.51,0,,11385,0.227,0.38,1,0,2.54,1.92,2.54,0,DN200 (not steepened)
O2-P1029,O2,pipe,200,100.0,0.51,0.51,0,,11386,0.591,0.599,1,0,4.48,5.28,5.28,0,DN200 (not steepened)
O20-P93,O20,pipe,200,100.0,0.51,0.51,0,,2026,0.192,0.301,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O1-P656,O1,pipe,200,106.9,0.51,0.51,0,,14887,0.37,0.436,1,0,4.07,3.31,4.07,0,DN200 (not steepened)
O9-P330,O9,pipe,200,100.0,0.51,0.51,0,,11608,0.221,0.23,1,0,1.9,2.03,2.03,0,DN200 (not steepened)
O9-P3454,O9,pipe,200,100.0,0.51,0.51,0,,11390,0.037,0.059,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2326,O3,pipe,200,100.0,0.51,0.51,0,,11391,0.218,0.299,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O12-P479,O12,pipe,200,67.5,0.51,0.51,0,,4945,0.312,0.437,1,0,2.57,1.95,2.57,0,DN200 (not steepened)
O9-P1016,O9,pipe,200,99.8,0.51,0.51,0,,8894,0.068,0.13,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3336,O9,pipe,200,77.0,0.51,0.51,0,,15082,0.037,0.037,1,0,1.66,1.82,1.82,0,DN200 (not steepened)
O24-P307,O24,pipe,200,100.0,0.51,0.51,0,,11395,0.192,0.267,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O10-P66,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.763,0.874,0,0,8.14,8.18,8.18,0,Steepened 0.30 to 0.50 %
O1-P2164,O1,pipe,200,100.0,0.51,0.51,0,,11397,0.249,0.31,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P2544,O3,pipe,200,100.0,0.51,0.51,0,,6576,0.233,0.356,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P973,O9,pipe,200,100.0,0.51,0.51,0,,6890,0.096,0.165,1,0,3.13,3.16,3.16,0,DN200 (not steepened)
O6-P421,O6,pipe,200,73.1,0.51,0.51,0,,11400,0.305,0.316,1,0,2.02,3.15,3.15,0,DN200 (not steepened)
O3-P762,O3,pipe,200,100.0,0.51,0.51,0,,11401,0.182,0.253,1,0,1.84,1.89,1.89,0,DN200 (not steepened)
O2-P1306,O2,pipe,200,54.1,0.51,0.51,0,,11402,0.076,0.144,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2081,O9,pipe,200,100.0,0.51,0.51,0,,13700,0.372,0.398,1,0,3.7,3.65,3.7,0,DN200 (not steepened)
O4-P973,O4,pipe,200,80.8,0.51,0.51,0,,16892,0.272,0.322,1,0,2.95,2.93,2.95,0,DN200 (not steepened)
O9-P2477,O9,pipe,200,52.7,0.51,0.51,0,,18222,0.412,0.471,1,0,4.3,4.49,4.49,0,DN200 (not steepened)
O3-P771,O3,pipe,200,76.3,0.51,0.51,0,,13864,0.175,0.322,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O1-P2106,O1,pipe,200,83.7,0.51,0.51,0,,1991,0.61,0.744,1,0,6.62,6.16,6.62,0,DN200 (not steepened)
O1-P337,O1,pipe,200,100.0,0.51,0.51,0,,5613,0.132,0.257,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O1-P932,O1,pipe,200,79.0,0.51,0.51,0,,870,0.304,0.356,1,0,1.6,1.75,1.75,0,DN200 (not steepened)
O9-P504,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.199,0.319,1,0,5.77,5.54,5.77,0,DN200 (not steepened)
O4-P576,O4,pipe,200,100.0,0.51,0.51,0,,17433,0.733,0.764,1,0,9.48,9.78,9.78,0,DN200 (not steepened)
O10-P284,O10,pipe,200,99.3,0.51,0.51,0,,11412,0.041,0.074,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P1330,O21,pipe,200,100.0,0.51,0.51,0,,3752,0.374,0.374,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P460,O9,pipe,200,87.4,0.51,0.51,0,,16234,0.369,0.374,1,0,7.36,7.62,7.62,0,DN200 (not steepened)
O3-P975,O3,pipe,200,100.0,0.51,0.51,0,,11415,0.03,0.03,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2147,O9,pipe,200,100.0,0.51,0.51,0,,8399,0.07,0.133,1,0,1.53,1.83,1.83,0,DN200 (not steepened)
O9-P1379,O9,pipe,200,100.6,0.51,0.51,0,,11417,0.086,0.16,1,0,1.82,2.26,2.26,0,DN200 (not steepened)
O9-P1789,O9,pipe,200,68.7,0.51,0.51,0,,11418,0.189,0.336,1,0,2.63,2.19,2.63,0,DN200 (not steepened)
O3-P73,O3,pipe,630,80.9,0.125,0.168,1,up to 0.30 %,10034,0.752,0.801,0,0,2.11,1.86,2.11,0,Steepened up to 0.30 %
O9-P2938,O9,pipe,200,100.0,0.51,0.51,0,,9023,0.133,0.166,1,0,2.18,3.58,3.58,0,DN200 (not steepened)
O7-P317,O7,pipe,200,103.7,0.51,0.51,0,,11421,0.209,0.268,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O21-P424,O21,pipe,200,78.4,0.51,0.51,0,,10698,0.178,0.236,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P779,O21,pipe,200,100.0,0.51,0.51,0,,5711,0.131,0.187,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P1089,O9,pipe,355,96.7,0.27,0.384,1,0.30 to 0.50 %,17787,0.75,0.869,0,0,5.84,5.67,5.84,0,Steepened 0.30 to 0.50 %
O7-P370,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.03,0.03,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O6-P287,O6,pipe,200,84.5,0.51,0.51,0,,11426,0.235,0.235,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O3-P3091,O3,pipe,200,100.0,0.51,0.51,0,,5957,0.199,0.271,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P1302,O9,pipe,200,72.0,0.51,0.51,0,,2372,0.048,0.086,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2516,O1,pipe,200,77.7,0.51,0.51,0,,16472,0.321,0.321,1,0,3.14,3.08,3.14,0,DN200 (not steepened)
O9-P2704,O9,pipe,200,100.0,0.51,0.51,0,,4555,0.304,0.304,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O6-P236,O6,pipe,200,74.2,0.51,0.51,0,,5211,0.247,0.364,1,0,3.67,4.62,4.62,0,DN200 (not steepened)
O9-P2993,O9,pipe,200,100.0,0.51,0.51,0,,7043,0.2,0.272,1,0,2.55,2.76,2.76,0,DN200 (not steepened)
O10-P213,O10,pipe,200,94.5,0.51,0.51,0,,11433,0.045,0.085,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P3126,O9,pipe,200,100.0,0.51,0.51,0,,2709,0.229,0.229,1,0,1.6,2.05,2.05,0,DN200 (not steepened)
O10-P12,O10,pipe,200,100.0,0.51,0.51,0,,15535,0.324,0.465,1,0,6.59,6.77,6.77,0,DN200 (not steepened)
O9-P2654,O9,pipe,200,100.0,0.51,0.51,0,,503,0.592,0.595,1,0,9.66,10.5,10.5,0,DN200 (not steepened)
O9-P1593,O9,pipe,200,100.0,0.51,0.51,0,,8865,0.14,0.187,1,0,2.97,3.12,3.12,0,DN200 (not steepened)
O9-P978,O9,pipe,200,100.0,0.51,0.51,0,,11438,0.064,0.112,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O2-P187,O2,pipe,355,100.0,0.27,0.285,1,up to 0.30 %,7835,0.772,0.794,0,0,2.67,1.77,2.67,0,Steepened up to 0.30 %
O3-P1754,O3,pipe,200,63.5,0.51,0.51,0,,1363,0.148,0.288,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O4-P917,O4,pipe,200,98.9,0.51,0.51,0,,11441,0.197,0.246,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1301,O1,pipe,200,60.2,0.51,0.51,0,,16685,0.372,0.407,1,0,2.39,2.07,2.39,0,DN200 (not steepened)
O3-P2983,O3,pipe,200,100.0,0.51,0.51,0,,11443,0.291,0.305,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P466,O9,pipe,200,89.9,0.51,0.51,0,,11444,0.345,0.349,1,0,3.64,3.44,3.64,0,DN200 (not steepened)
O1-P1438,O1,pipe,200,58.2,0.51,0.51,0,,11445,0.155,0.223,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O8-P19,O8,pipe,200,100.3,0.51,0.51,0,,3076,0.594,0.678,1,0,9.71,9.42,9.71,0,DN200 (not steepened)
O9-P3048,O9,pipe,200,100.0,0.51,0.51,0,,3666,0.251,0.301,1,0,2.78,2.42,2.78,0,DN200 (not steepened)
O3-P1267,O3,pipe,200,81.7,0.51,0.51,0,,11448,0.179,0.24,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O15-P151,O15,pipe,200,100.0,0.51,0.51,0,,4113,0.205,0.306,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O3-P3315,O3,pipe,200,100.0,0.51,0.51,0,,11450,0.175,0.241,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O21-P1175,O21,pipe,200,100.0,0.51,0.51,0,,11451,0.15,0.203,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P34,O9,pipe,560,60.2,0.155,0.26,1,up to 0.30 %,2799,0.753,0.854,0,0,14.79,14.64,14.79,1,Steepened up to 0.30 %
O24-P253,O24,pipe,200,100.0,0.51,0.51,0,,11453,0.256,0.268,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O3-P498,O3,pipe,200,100.0,0.51,0.51,0,,3755,0.318,0.341,1,0,1.84,1.6,1.84,0,DN200 (not steepened)
O3-P1263,O3,pipe,200,53.1,0.51,0.51,0,,102,0.196,0.235,1,0,1.72,1.79,1.79,0,DN200 (not steepened)
O4-P231,O4,pipe,200,57.5,0.51,0.51,0,,2520,0.161,0.262,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P955,O9,pipe,200,100.1,0.51,0.51,0,,14921,0.16,0.171,1,0,2.16,2.17,2.17,0,DN200 (not steepened)
O2-P538,O2,pipe,200,94.8,0.51,0.51,0,,2862,0.261,0.261,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2994,O3,pipe,200,92.2,0.51,0.51,0,,11459,0.178,0.252,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P200,O1,pipe,250,100.0,0.375,0.544,1,0.50 to 0.75 %,11460,0.75,0.797,0,0,10.29,7.86,10.29,0,Steepened 0.50 to 0.75 %
O22-P85,O22,pipe,200,100.0,0.51,0.51,0,,7421,0.166,0.232,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O3-P2034,O3,pipe,200,69.7,0.51,0.51,0,,6349,0.261,0.424,1,0,3.62,2.69,3.62,0,DN200 (not steepened)
O9-P2204,O9,pipe,200,100.0,0.51,0.51,0,,15118,0.202,0.217,1,0,2.0,2.12,2.12,0,DN200 (not steepened)
O24-P48,O24,pipe,200,73.8,0.51,0.51,0,,13919,0.467,0.55,1,0,3.02,2.93,3.02,0,DN200 (not steepened)
O9-P572,O9,pipe,200,54.7,0.51,0.51,0,,11465,0.237,0.33,1,0,1.85,1.85,1.85,0,DN200 (not steepened)
O9-P2813,O9,pipe,250,100.0,0.375,0.941,1,0.75 to 1.00 %,10381,0.785,1.008,0,0,8.31,9.08,9.08,0,Steepened 0.75 to 1.00 %
O3-P77,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10034,0.752,0.801,0,0,3.81,1.86,3.81,0,Steepened up to 0.30 %
O12-P505,O12,pipe,200,100.0,0.51,0.51,0,,1708,0.173,0.317,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P3116,O3,pipe,200,100.0,0.51,0.51,0,,11469,0.163,0.183,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1876,O9,pipe,200,100.0,0.51,0.51,0,,16277,0.066,0.116,1,0,1.48,8.67,8.67,0,DN200 (not steepened)
O14-P85,O14,pipe,200,100.0,0.51,0.51,0,,14397,0.224,0.224,1,0,1.73,1.91,1.91,0,DN200 (not steepened)
O9-P1514,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.208,0.335,1,0,3.19,3.27,3.27,0,DN200 (not steepened)
O3-P2013,O3,pipe,250,100.0,0.375,0.375,0,,17054,0.421,0.704,1,0,4.11,4.04,4.11,0,"Above DN200, under 0.75 m/s"
O3-P54,O3,pipe,200,100.0,0.51,0.51,0,,7660,0.439,0.682,1,0,3.44,3.44,3.44,0,DN200 (not steepened)
O9-P1012,O9,pipe,200,100.0,0.51,0.51,0,,11475,0.138,0.185,1,0,1.92,2.26,2.26,0,DN200 (not steepened)
O21-P522,O21,pipe,200,82.4,0.51,0.51,0,,10983,0.432,0.523,1,0,4.07,3.86,4.07,0,DN200 (not steepened)
O7-P424,O7,pipe,200,85.8,0.51,0.51,0,,36,0.168,0.21,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P624,O3,pipe,200,100.0,0.51,0.51,0,,7257,0.235,0.324,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P446,O21,pipe,200,100.0,0.51,0.51,0,,9678,0.198,0.215,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O9-P2437,O9,pipe,200,100.4,0.51,0.51,0,,11480,0.185,0.206,1,0,1.72,1.62,1.72,0,DN200 (not steepened)
O9-P2037,O9,pipe,200,100.0,0.51,0.51,0,,8509,0.65,0.686,1,0,8.16,9.69,9.69,0,DN200 (not steepened)
O3-P2780,O3,pipe,200,60.7,0.51,0.51,0,,11482,0.131,0.257,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P530,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.522,1,0,5.12,5.12,5.12,0,DN200 (not steepened)
O4-P1208,O4,pipe,200,100.0,0.51,0.51,0,,6011,0.165,0.267,1,0,1.59,1.7,1.7,0,DN200 (not steepened)
O7-P336,O7,pipe,200,100.2,0.51,0.51,0,,10242,0.041,0.041,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1282,O9,pipe,200,89.5,0.51,0.51,0,,5729,0.066,0.118,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2764,O3,pipe,200,100.0,0.51,0.51,0,,14814,0.301,0.357,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
