label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P1909,O3,pipe,200,54.7,0.51,0.51,0,,454,0.074,0.147,1,0,1.63,1.85,1.85,0,DN200 (not steepened)
O4-P349,O4,pipe,200,100.0,0.51,0.51,0,,8903,0.143,0.279,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O6-P126,O6,pipe,200,100.0,0.51,0.51,0,,6013,0.183,0.258,1,0,2.81,3.68,3.68,0,DN200 (not steepened)
O9-P2018,O9,pipe,200,92.1,0.51,0.51,0,,7863,0.676,0.719,1,0,12.12,12.72,12.72,1,DN200 (not steepened)
O16-P28,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.691,0.749,1,0,10.96,10.97,10.97,0,DN200 (not steepened)
O4-P213,O4,pipe,200,66.4,0.51,0.51,0,,15814,0.322,0.324,1,0,2.68,2.65,2.68,0,DN200 (not steepened)
O12-P54,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.452,0.635,1,0,8.67,8.75,8.75,0,DN200 (not steepened)
O4-P308,O4,pipe,200,100.4,0.51,0.51,0,,16919,0.11,0.206,1,0,2.12,2.14,2.14,0,DN200 (not steepened)
O9-P1888,O9,pipe,200,100.0,0.51,0.51,0,,14808,0.046,0.087,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P691,O21,pipe,200,100.0,0.51,0.51,0,,10106,0.191,0.287,1,0,3.21,3.93,3.93,0,DN200 (not steepened)
O3-P1928,O3,pipe,200,100.0,0.51,0.51,0,,13429,0.054,0.054,1,0,1.77,2.16,2.16,0,DN200 (not steepened)
O3-P515,O3,pipe,200,82.0,0.51,0.51,0,,10135,0.266,0.307,1,0,1.89,1.85,1.89,0,DN200 (not steepened)
O4-P873,O4,pipe,200,81.3,0.51,0.51,0,,2811,0.194,0.227,1,0,2.69,3.21,3.21,0,DN200 (not steepened)
O9-P2307,O9,pipe,200,71.0,0.51,0.51,0,,14984,0.297,0.316,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O3-P2766,O3,pipe,200,100.0,0.51,0.51,0,,14814,0.213,0.278,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O7-P95,O7,pipe,200,63.3,0.51,0.51,0,,1003,0.371,0.452,1,0,6.09,6.14,6.14,0,DN200 (not steepened)
O4-P998,O4,pipe,200,84.9,0.51,0.51,0,,14816,0.028,0.028,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2570,O3,pipe,200,100.0,0.51,0.51,0,,7298,0.33,0.454,1,0,2.07,2.61,2.61,0,DN200 (not steepened)
O10-P352,O10,pipe,200,100.0,0.51,0.51,0,,14818,0.068,0.136,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O23-P77,O23,pipe,200,70.8,0.51,0.51,0,,18807,0.046,0.046,1,0,1.94,2.22,2.22,0,DN200 (not steepened)
O9-P1949,O9,pipe,200,57.0,0.51,0.51,0,,14820,0.024,0.024,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P1126,O4,pipe,200,100.0,0.51,0.51,0,,2613,0.396,0.408,1,0,2.52,2.54,2.54,0,DN200 (not steepened)
O9-P3499,O9,pipe,200,56.9,0.51,0.51,0,,17747,0.164,0.259,1,0,2.55,2.72,2.72,0,DN200 (not steepened)
O1-P1645,O1,pipe,200,100.0,0.51,0.51,0,,15544,0.235,0.235,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O3-P958,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.341,0.343,1,0,2.33,3.79,3.79,0,DN200 (not steepened)
O7-P445,O7,pipe,200,84.6,0.51,0.51,0,,17619,0.295,0.311,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O8-P193,O8,pipe,200,100.0,0.51,0.51,0,,12893,0.073,0.113,1,0,2.38,2.51,2.51,0,DN200 (not steepened)
O3-P2203,O3,pipe,200,62.6,0.51,0.51,0,,1489,0.218,0.299,1,0,2.15,2.74,2.74,0,DN200 (not steepened)
O3-P2366,O3,pipe,200,75.0,0.51,0.51,0,,12991,0.466,0.733,1,0,9.48,9.59,9.59,0,DN200 (not steepened)
O3-P2609,O3,pipe,200,74.1,0.51,0.51,0,,14829,0.09,0.179,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O12-P365,O12,pipe,200,100.0,0.51,0.51,0,,15866,0.094,0.184,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P1315,O1,pipe,200,100.0,0.51,0.51,0,,1474,0.191,0.239,1,0,2.68,3.1,3.1,0,DN200 (not steepened)
O3-P625,O3,pipe,200,100.0,0.51,0.51,0,,7257,0.225,0.302,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P7,O2,pipe,1400,77.0,0.075,0.075,0,,2427,0.809,0.909,0,0,7.96,7.67,7.96,0,"Above DN200, 0.75 m/s as laid"
O9-P3608,O9,pipe,200,100.0,0.51,0.51,0,,4153,0.042,0.064,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1173,O1,pipe,200,108.9,0.51,0.51,0,,6710,0.31,0.348,1,0,3.75,1.6,3.75,0,DN200 (not steepened)
O10-P315,O10,pipe,200,100.0,0.51,0.51,0,,5010,0.05,0.072,1,0,3.02,3.14,3.14,0,DN200 (not steepened)
O9-P2241,O9,pipe,200,104.8,0.51,0.51,0,,7183,0.203,0.21,1,0,1.93,1.91,1.93,0,DN200 (not steepened)
O12-P554,O12,pipe,200,100.0,0.51,0.51,0,,14838,0.111,0.219,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O2-P333,O2,pipe,200,62.2,0.51,0.51,0,,14839,0.201,0.201,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O18-P17,O18,pipe,200,100.0,0.51,0.51,0,,14840,0.119,0.233,1,0,1.64,1.59,1.64,0,DN200 (not steepened)
O11-P210,O11,pipe,200,100.0,0.51,0.51,0,,2447,0.118,0.228,1,0,2.37,2.61,2.61,0,DN200 (not steepened)
O3-P2186,O3,pipe,200,100.0,0.51,0.51,0,,12341,0.582,0.709,1,0,3.76,3.88,3.88,0,DN200 (not steepened)
O3-P3119,O3,pipe,200,59.1,0.51,0.51,0,,1342,0.297,0.312,1,0,1.8,1.86,1.86,0,DN200 (not steepened)
O1-P1065,O1,pipe,200,74.1,0.51,0.51,0,,13366,0.67,0.703,1,0,4.45,4.53,4.53,0,DN200 (not steepened)
O3-P255,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.775,0.842,0,0,4.01,4.52,4.52,0,Steepened 0.30 to 0.50 %
O9-P2438,O9,pipe,200,100.0,0.51,0.51,0,,5567,0.184,0.197,1,0,1.61,1.72,1.72,0,DN200 (not steepened)
O3-P3126,O3,pipe,200,76.1,0.51,0.51,0,,1668,0.366,0.375,1,0,2.73,2.82,2.82,0,DN200 (not steepened)
O12-P523,O12,pipe,200,100.0,0.51,0.51,0,,14848,0.088,0.174,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O15-P8,O15,pipe,250,100.0,0.375,0.375,0,,14849,0.386,0.692,1,0,8.25,7.59,8.25,0,"Above DN200, under 0.75 m/s"
O3-P3324,O3,pipe,200,100.0,0.51,0.51,0,,5580,0.249,0.287,1,0,2.75,2.03,2.75,0,DN200 (not steepened)
O3-P2161,O3,pipe,200,100.0,0.51,0.51,0,,14851,0.144,0.177,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P1777,O9,pipe,200,100.0,0.51,0.51,0,,14852,0.06,0.118,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P854,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.7,0.709,1,0,8.77,8.35,8.77,0,DN200 (not steepened)
O4-P1523,O4,pipe,200,86.4,0.51,0.51,0,,14854,0.095,0.19,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O16-P75,O16,pipe,200,56.1,0.51,0.51,0,,6016,0.249,0.289,1,0,2.19,1.62,2.19,0,DN200 (not steepened)
O21-P608,O21,pipe,200,58.1,0.51,0.51,0,,16197,0.198,0.296,1,0,2.35,1.74,2.35,0,DN200 (not steepened)
O24-P19,O24,pipe,355,80.2,0.27,0.281,1,up to 0.30 %,7069,0.753,0.82,0,0,9.74,9.64,9.74,0,Steepened up to 0.30 %
O16-P113,O16,pipe,200,60.8,0.51,0.51,0,,2766,0.155,0.167,1,0,1.58,1.85,1.85,0,DN200 (not steepened)
O15-P31,O15,pipe,200,104.0,0.51,0.51,0,,14859,0.459,0.736,1,0,4.54,3.71,4.54,0,DN200 (not steepened)
O21-P828,O21,pipe,200,100.0,0.51,0.51,0,,17079,0.202,0.238,1,0,2.05,1.97,2.05,0,DN200 (not steepened)
O3-P1236,O3,pipe,200,100.0,0.51,0.51,0,,14861,0.208,0.208,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P2380,O3,pipe,200,106.1,0.51,0.51,0,,14862,0.386,0.575,1,0,7.91,6.97,7.91,0,DN200 (not steepened)
O1-P1696,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.474,0.489,1,0,13.04,11.98,13.04,1,DN200 (not steepened)
O2-P932,O2,pipe,200,100.0,0.51,0.51,0,,11506,0.604,0.62,1,0,5.31,5.66,5.66,0,DN200 (not steepened)
O3-P1668,O3,pipe,200,100.9,0.51,0.51,0,,4757,0.214,0.37,1,0,1.78,2.03,2.03,0,DN200 (not steepened)
O9-P3163,O9,pipe,200,100.0,0.51,0.51,0,,534,0.176,0.229,1,0,4.06,4.78,4.78,0,DN200 (not steepened)
O9-P2421,O9,pipe,200,57.6,0.51,0.51,0,,5582,0.228,0.267,1,0,5.13,5.54,5.54,0,DN200 (not steepened)
O12-P1,O12,pipe,250,53.9,0.375,0.499,1,0.30 to 0.50 %,14868,0.75,0.82,0,0,8.58,8.73,8.73,0,Steepened 0.30 to 0.50 %
O1-P1621,O1,pipe,200,80.7,0.51,0.51,0,,14869,0.138,0.138,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O7-P196,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.218,0.356,1,0,7.22,7.3,7.3,0,DN200 (not steepened)
O10-P351,O10,pipe,200,100.0,0.51,0.51,0,,14871,0.06,0.118,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O12-P455,O12,pipe,200,100.0,0.51,0.51,0,,14872,0.185,0.252,1,0,5.49,6.08,6.08,0,DN200 (not steepened)
O15-P38,O15,pipe,200,100.0,0.51,0.51,0,,6988,0.433,0.702,1,0,8.69,8.35,8.69,0,DN200 (not steepened)
O3-P1852,O3,pipe,200,64.5,0.51,0.51,0,,14874,0.073,0.147,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2256,O3,pipe,200,73.3,0.51,0.51,0,,14875,0.603,0.747,1,0,3.99,4.24,4.24,0,DN200 (not steepened)
O7-P275,O7,pipe,200,75.1,0.51,0.51,0,,14876,0.372,0.375,1,0,4.67,3.73,4.67,0,DN200 (not steepened)
O1-P2667,O1,pipe,200,83.6,0.51,0.51,0,,3729,0.466,0.492,1,0,2.4,1.66,2.4,0,DN200 (not steepened)
O12-P116,O12,pipe,200,142.1,0.51,0.51,0,,11046,0.482,0.497,1,0,7.95,8.53,8.53,0,DN200 (not steepened)
O21-P171,O21,pipe,200,84.5,0.51,0.51,0,,166,0.338,0.349,1,0,4.17,4.6,4.6,0,DN200 (not steepened)
O2-P1517,O2,pipe,200,64.0,0.51,0.51,0,,2880,0.361,0.423,1,0,2.37,2.4,2.4,0,DN200 (not steepened)
O11-P284,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.106,0.159,1,0,2.82,2.85,2.85,0,DN200 (not steepened)
O9-P2492,O9,pipe,200,102.0,0.51,0.51,0,,14882,0.082,0.161,1,0,2.05,2.26,2.26,0,DN200 (not steepened)
O9-P2234,O9,pipe,200,71.1,0.51,0.51,0,,5024,0.066,0.128,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O23-P7,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.257,0.257,1,0,9.16,9.63,9.63,0,DN200 (not steepened)
O3-P613,O3,pipe,200,101.0,0.51,0.51,0,,523,0.197,0.3,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3516,O9,pipe,200,100.0,0.51,0.51,0,,14886,0.067,0.128,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P657,O1,pipe,200,104.9,0.51,0.51,0,,14887,0.341,0.397,1,0,3.86,4.07,4.07,0,DN200 (not steepened)
O14-P119,O14,pipe,200,96.2,0.51,0.51,0,,14888,0.355,0.369,1,0,4.71,5.2,5.2,0,DN200 (not steepened)
O9-P462,O9,pipe,200,100.0,0.51,0.51,0,,16234,0.369,0.374,1,0,4.78,5.74,5.74,0,DN200 (not steepened)
O4-P12,O4,pipe,900,80.0,0.075,0.13,1,up to 0.30 %,15183,0.75,0.85,0,0,3.85,4.06,4.06,0,Steepened up to 0.30 %
O19-P74,O19,pipe,200,65.2,0.51,0.51,0,,1573,0.14,0.177,1,0,1.6,1.65,1.65,0,DN200 (not steepened)
O3-P2336,O3,pipe,200,100.0,0.51,0.51,0,,4435,0.412,0.553,1,0,3.16,3.32,3.32,0,DN200 (not steepened)
O1-P834,O1,pipe,200,100.0,0.51,0.51,0,,1917,0.334,0.39,1,0,3.52,4.06,4.06,0,DN200 (not steepened)
O3-P1579,O3,pipe,200,100.0,0.51,0.51,0,,12438,0.425,0.683,1,0,4.38,5.5,5.5,0,DN200 (not steepened)
O3-P1714,O3,pipe,200,102.5,0.51,0.51,0,,10530,0.246,0.407,1,0,2.65,2.74,2.74,0,DN200 (not steepened)
O3-P78,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10034,0.752,0.801,0,0,4.13,3.44,4.13,0,Steepened up to 0.30 %
O3-P2083,O3,pipe,200,63.7,0.51,0.51,0,,14897,0.131,0.257,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P87,O21,pipe,250,100.0,0.375,0.499,1,0.30 to 0.50 %,4534,0.753,0.801,0,0,6.53,6.6,6.6,0,Steepened 0.30 to 0.50 %
O9-P1928,O9,pipe,200,100.0,0.51,0.51,0,,5436,0.13,0.156,1,0,1.79,2.14,2.14,0,DN200 (not steepened)
O9-P447,O9,pipe,200,100.0,0.51,0.51,0,,14900,0.17,0.198,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O9-P1281,O9,pipe,200,86.6,0.51,0.51,0,,14901,0.056,0.11,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P716,O4,pipe,200,100.0,0.51,0.51,0,,14186,0.188,0.188,1,0,1.66,2.67,2.67,0,DN200 (not steepened)
O3-P1827,O3,pipe,200,77.6,0.51,0.51,0,,14903,0.207,0.207,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P203,O3,pipe,200,100.0,0.51,0.51,0,,18388,0.36,0.443,1,0,2.09,2.13,2.13,0,DN200 (not steepened)
O3-P2039,O3,pipe,200,91.7,0.51,0.51,0,,13425,0.132,0.257,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P334,O1,pipe,200,70.6,0.51,0.51,0,,18870,0.159,0.303,1,0,4.54,4.76,4.76,0,DN200 (not steepened)
O3-P2834,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.763,0.869,0,0,4.26,3.85,4.26,0,Steepened up to 0.30 %
O9-P2210,O9,pipe,200,100.0,0.51,0.51,0,,15078,0.337,0.348,1,0,2.39,2.2,2.39,0,DN200 (not steepened)
O1-P1762,O1,pipe,200,100.0,0.51,0.51,0,,14909,0.03,0.03,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1079,O9,pipe,200,76.1,0.51,0.51,0,,1064,0.059,0.091,1,0,2.28,2.52,2.52,0,DN200 (not steepened)
O1-P2337,O1,pipe,200,67.0,0.51,0.51,0,,6921,0.342,0.429,1,0,4.85,6.19,6.19,0,DN200 (not steepened)
O10-P160,O10,pipe,200,67.6,0.51,0.51,0,,7218,0.219,0.371,1,0,3.22,3.15,3.22,0,DN200 (not steepened)
O9-P991,O9,pipe,200,100.0,0.51,0.51,0,,14913,0.039,0.069,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P2223,O3,pipe,200,100.0,0.51,0.51,0,,7252,0.039,0.039,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O2-P1191,O2,pipe,280,100.0,0.375,0.376,1,0.30 to 0.50 %,14915,0.75,0.815,0,0,8.29,7.89,8.29,0,Steepened 0.30 to 0.50 %
O1-P2201,O1,pipe,200,100.0,0.51,0.51,0,,14916,0.266,0.296,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O21-P96,O21,pipe,250,100.0,0.375,0.507,1,0.50 to 0.75 %,1839,0.75,0.795,0,0,7.57,7.31,7.57,0,Steepened 0.50 to 0.75 %
O3-P2574,O3,pipe,200,100.0,0.51,0.51,0,,13298,0.205,0.36,1,0,1.86,1.7,1.86,0,DN200 (not steepened)
O12-P88,O12,pipe,200,97.1,0.51,0.51,0,,181,0.364,0.578,1,0,5.82,5.88,5.88,0,DN200 (not steepened)
O9-P912,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.052,0.074,1,0,1.69,3.22,3.22,0,DN200 (not steepened)
O9-P957,O9,pipe,200,100.0,0.51,0.51,0,,14921,0.039,0.069,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O8-P295,O8,pipe,200,102.1,0.51,0.51,0,,14922,0.091,0.182,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O9-P3679,O9,pipe,200,100.0,0.51,0.51,0,,14923,0.032,0.041,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1006,O1,pipe,1600,100.0,0.075,0.075,0,,11318,0.842,0.942,0,0,6.98,6.61,6.98,0,"Above DN200, 0.75 m/s as laid"
O17-P85,O17,pipe,200,101.6,0.51,0.51,0,,7819,0.124,0.239,1,0,2.3,3.07,3.07,0,DN200 (not steepened)
O9-P415,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.65,0.68,1,0,4.14,4.28,4.28,0,DN200 (not steepened)
O4-P324,O4,pipe,200,103.0,0.51,0.51,0,,15556,0.223,0.324,1,0,1.96,2.09,2.09,0,DN200 (not steepened)
O10-P186,O10,pipe,200,100.0,0.51,0.51,0,,14928,0.074,0.148,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O10-P5,O10,pipe,200,95.0,0.51,0.51,0,,18630,0.325,0.466,1,0,8.48,8.51,8.51,0,DN200 (not steepened)
O15-P145,O15,pipe,200,100.0,0.51,0.51,0,,7170,0.157,0.301,1,0,3.7,7.0,7.0,0,DN200 (not steepened)
O14-P127,O14,pipe,200,94.7,0.51,0.51,0,,14931,0.069,0.137,1,0,1.48,3.12,3.12,0,DN200 (not steepened)
O9-P46,O9,pipe,560,87.8,0.155,0.26,1,up to 0.30 %,2799,0.75,0.849,0,0,14.4,14.16,14.4,1,Steepened up to 0.30 %
O4-P981,O4,pipe,200,94.7,0.51,0.51,0,,17532,0.269,0.336,1,0,2.27,2.77,2.77,0,DN200 (not steepened)
O19-P90,O19,pipe,200,100.0,0.51,0.51,0,,14934,0.03,0.03,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P1482,O3,pipe,200,126.5,0.51,0.51,0,,18150,0.589,0.743,1,0,6.67,7.0,7.0,0,DN200 (not steepened)
O21-P519,O21,pipe,200,100.0,0.51,0.51,0,,14936,0.235,0.248,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O12-P440,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.374,1,0,2.64,2.6,2.64,0,DN200 (not steepened)
O9-P101,O9,pipe,200,115.0,0.51,0.51,0,,14938,0.462,0.64,1,0,10.81,10.98,10.98,0,DN200 (not steepened)
O21-P715,O21,pipe,200,73.8,0.51,0.51,0,,14939,0.068,0.138,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O5-P311,O5,pipe,200,100.0,0.51,0.51,0,,13845,0.175,0.289,1,0,2.4,2.48,2.48,0,DN200 (not steepened)
O22-P61,O22,pipe,200,77.6,0.51,0.51,0,,728,0.135,0.167,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O20-P120,O20,pipe,200,75.9,0.51,0.51,0,,8723,0.377,0.377,1,0,4.72,4.93,4.93,0,DN200 (not steepened)
O3-P2946,O3,pipe,200,111.0,0.51,0.51,0,,10722,0.16,0.16,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O3-P1983,O3,pipe,200,80.7,0.51,0.51,0,,3420,0.161,0.254,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O9-P2014,O9,pipe,200,88.2,0.51,0.51,0,,14957,0.063,0.119,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P319,O4,pipe,200,81.0,0.51,0.51,0,,14946,0.116,0.228,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P299,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.754,0.862,0,0,8.2,7.76,8.2,0,Steepened 0.30 to 0.50 %
O3-P874,O3,pipe,200,79.2,0.51,0.51,0,,14948,0.434,0.444,1,0,6.92,7.25,7.25,0,DN200 (not steepened)
O9-P2365,O9,pipe,200,70.5,0.51,0.51,0,,15301,0.566,0.618,1,0,6.04,5.88,6.04,0,DN200 (not steepened)
O3-P2435,O3,pipe,200,100.0,0.51,0.51,0,,9175,0.27,0.335,1,0,2.17,2.99,2.99,0,DN200 (not steepened)
O3-P3054,O3,pipe,200,100.0,0.51,0.51,0,,12451,0.232,0.379,1,0,1.95,2.19,2.19,0,DN200 (not steepened)
O9-P2611,O9,pipe,200,52.5,0.51,0.51,0,,8127,0.093,0.169,1,0,2.14,2.22,2.22,0,DN200 (not steepened)
O4-P965,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.385,0.405,1,0,4.29,4.61,4.61,0,DN200 (not steepened)
O9-P3359,O9,pipe,200,101.8,0.51,0.51,0,,14954,0.135,0.175,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1697,O9,pipe,200,76.0,0.51,0.51,0,,2609,0.07,0.136,1,0,1.49,1.55,1.55,0,DN200 (not steepened)
O4-P1578,O4,pipe,200,102.4,0.51,0.51,0,,14956,0.126,0.248,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P2015,O9,pipe,200,100.0,0.51,0.51,0,,14957,0.049,0.094,1,0,7.41,1.48,7.41,0,DN200 (not steepened)
O12-P114,O12,pipe,200,100.0,0.51,0.51,0,,14958,0.07,0.138,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O7-P535,O7,pipe,200,79.0,0.51,0.51,0,,4704,0.15,0.232,1,0,2.19,2.03,2.19,0,DN200 (not steepened)
O9-P2618,O9,pipe,200,131.3,0.51,0.51,0,,14960,0.126,0.126,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P2424,O3,pipe,200,92.0,0.51,0.51,0,,11023,0.178,0.327,1,0,1.6,1.75,1.75,0,DN200 (not steepened)
O3-P1861,O3,pipe,200,100.0,0.51,0.51,0,,7162,0.12,0.233,1,0,1.95,2.5,2.5,0,DN200 (not steepened)
O12-P521,O12,pipe,200,98.2,0.51,0.51,0,,14963,0.092,0.183,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1030,O9,pipe,200,100.0,0.51,0.51,0,,14964,0.052,0.101,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O6-P291,O6,pipe,200,81.4,0.51,0.51,0,,14965,0.028,0.028,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P199,O2,pipe,355,100.0,0.27,0.285,1,up to 0.30 %,7835,0.75,0.774,0,0,1.61,1.68,1.68,0,Steepened up to 0.30 %
O2-P374,O2,pipe,200,53.7,0.51,0.51,0,,1546,0.386,0.41,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P2666,O3,pipe,200,100.0,0.51,0.51,0,,14968,0.192,0.267,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P2518,O1,pipe,200,66.6,0.51,0.51,0,,16472,0.234,0.234,1,0,2.78,2.98,2.98,0,DN200 (not steepened)
O3-P105,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.802,0,0,9.36,9.13,9.36,0,Steepened up to 0.30 %
O3-P2300,O3,pipe,200,100.0,0.51,0.51,0,,6407,0.312,0.364,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O11-P338,O11,pipe,200,68.0,0.51,0.51,0,,11092,0.049,0.049,1,0,1.75,1.71,1.75,0,DN200 (not steepened)
O9-P2525,O9,pipe,200,100.0,0.51,0.51,0,,14973,0.16,0.171,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O16-P47,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.323,0.404,1,0,9.79,9.63,9.79,0,DN200 (not steepened)
O3-P2101,O3,pipe,200,100.0,0.51,0.51,0,,8969,0.166,0.313,1,0,2.71,4.32,4.32,0,DN200 (not steepened)
O9-P3413,O9,pipe,200,100.0,0.51,0.51,0,,14760,0.103,0.195,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P342,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.087,0.087,1,0,5.25,5.05,5.25,0,DN200 (not steepened)
O3-P1486,O3,pipe,200,96.2,0.51,0.51,0,,18150,0.587,0.742,1,0,5.98,6.18,6.18,0,DN200 (not steepened)
O4-P521,O4,pipe,200,100.0,0.51,0.51,0,,14979,0.164,0.164,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2697,O9,pipe,200,100.0,0.51,0.51,0,,15808,0.041,0.041,1,0,2.29,5.37,5.37,0,DN200 (not steepened)
O1-P2532,O1,pipe,200,99.6,0.51,0.51,0,,474,0.303,0.377,1,0,1.96,2.37,2.37,0,DN200 (not steepened)
O12-P32,O12,pipe,200,121.9,0.51,0.51,0,,6857,0.469,0.645,1,0,11.57,11.38,11.57,0,DN200 (not steepened)
O3-P1601,O3,pipe,200,85.5,0.51,0.51,0,,7347,0.151,0.292,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2308,O9,pipe,200,128.6,0.51,0.51,0,,14984,0.266,0.288,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O1-P2662,O1,pipe,200,51.3,0.51,0.51,0,,14985,0.201,0.22,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P799,O9,pipe,200,76.1,0.51,0.51,0,,7168,0.372,0.563,1,0,5.55,5.62,5.62,0,DN200 (not steepened)
O9-P3313,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.105,0.105,1,0,3.4,3.51,3.51,0,DN200 (not steepened)
O3-P2331,O3,pipe,200,100.0,0.51,0.51,0,,7662,0.43,0.595,1,0,4.41,4.52,4.52,0,DN200 (not steepened)
O9-P2691,O9,pipe,200,59.8,0.51,0.51,0,,14989,0.192,0.192,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O7-P108,O7,pipe,200,100.0,0.51,0.51,0,,16819,0.143,0.278,1,0,1.82,2.99,2.99,0,DN200 (not steepened)
O21-P139,O21,pipe,200,100.0,0.51,0.51,0,,4350,0.073,0.143,1,0,1.84,1.58,1.84,0,DN200 (not steepened)
O9-P1959,O9,pipe,200,100.0,0.51,0.51,0,,14281,0.041,0.041,1,0,4.53,1.48,4.53,0,DN200 (not steepened)
O3-P2898,O3,pipe,200,66.4,0.51,0.51,0,,17067,0.033,0.033,1,0,7.11,1.48,7.11,0,DN200 (not steepened)
O12-P117,O12,pipe,200,100.0,0.51,0.51,0,,11046,0.481,0.495,1,0,8.05,7.95,8.05,0,DN200 (not steepened)
O1-P759,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.464,0.555,1,0,3.31,3.54,3.54,0,DN200 (not steepened)
O3-P87,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.757,0.808,0,0,4.12,4.03,4.12,0,Steepened up to 0.30 %
O21-P277,O21,pipe,200,82.6,0.51,0.51,0,,14997,0.262,0.29,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O7-P443,O7,pipe,200,101.2,0.51,0.51,0,,5101,0.307,0.338,1,0,5.12,5.87,5.87,0,DN200 (not steepened)
O4-P252,O4,pipe,200,78.5,0.51,0.51,0,,13491,0.193,0.289,1,0,1.58,1.77,1.77,0,DN200 (not steepened)
O13-P21,O13,pipe,200,116.8,0.51,0.51,0,,15000,0.062,0.121,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O7-P280,O7,pipe,200,96.4,0.51,0.51,0,,9177,0.296,0.303,1,0,1.9,2.34,2.34,0,DN200 (not steepened)
O9-P2806,O9,pipe,250,79.2,0.375,0.806,1,0.75 to 1.00 %,18229,0.751,0.961,0,0,11.73,11.96,11.96,0,Steepened 0.75 to 1.00 %
O3-P1814,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.369,0.374,1,0,2.74,4.14,4.14,0,DN200 (not steepened)
O21-P298,O21,pipe,200,100.0,0.51,0.51,0,,15004,0.129,0.136,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O14-P141,O14,pipe,200,100.0,0.51,0.51,0,,4138,0.139,0.177,1,0,1.61,2.62,2.62,0,DN200 (not steepened)
O22-P130,O22,pipe,200,100.0,0.51,0.51,0,,7491,0.039,0.039,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O3-P2813,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.77,0.877,0,0,7.87,7.64,7.87,0,Steepened up to 0.30 %
O9-P3076,O9,pipe,200,100.0,0.51,0.51,0,,9163,0.221,0.321,1,0,1.66,1.6,1.66,0,DN200 (not steepened)
O6-P83,O6,pipe,315,85.5,0.27,0.373,1,0.30 to 0.50 %,10315,0.757,0.846,0,0,6.35,6.68,6.68,0,Steepened 0.30 to 0.50 %
O9-P845,O9,pipe,200,61.9,0.51,0.51,0,,15010,0.036,0.067,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2348,O9,pipe,250,100.0,0.375,0.483,1,0.30 to 0.50 %,8209,0.752,0.772,0,0,12.33,12.37,12.37,1,Steepened 0.30 to 0.50 %
O1-P1149,O1,pipe,200,100.0,0.51,0.51,0,,7313,0.634,0.708,1,0,6.26,6.48,6.48,0,DN200 (not steepened)
O3-P884,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.312,0.312,1,0,5.47,6.98,6.98,0,DN200 (not steepened)
O1-P1098,O1,pipe,200,100.0,0.51,0.51,0,,7058,0.125,0.137,1,0,1.79,2.13,2.13,0,DN200 (not steepened)
O4-P337,O4,pipe,200,100.0,0.51,0.51,0,,6281,0.259,0.371,1,0,3.25,3.2,3.25,0,DN200 (not steepened)
O1-P2069,O1,pipe,200,54.3,0.51,0.51,0,,15016,0.114,0.225,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P2406,O3,pipe,200,110.6,0.51,0.51,0,,13428,0.271,0.436,1,0,3.73,3.82,3.82,0,DN200 (not steepened)
O3-P1889,O3,pipe,200,90.2,0.51,0.51,0,,13429,0.311,0.446,1,0,5.42,5.59,5.59,0,DN200 (not steepened)
O15-P137,O15,pipe,200,75.9,0.51,0.51,0,,844,0.131,0.257,1,0,2.07,3.27,3.27,0,DN200 (not steepened)
O9-P1700,O9,pipe,200,100.0,0.51,0.51,0,,2564,0.165,0.194,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P1991,O9,pipe,200,72.6,0.51,0.51,0,,15021,0.026,0.026,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2623,O9,pipe,200,102.7,0.51,0.51,0,,15022,0.16,0.169,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P496,O1,pipe,200,100.0,0.51,0.51,0,,15026,0.166,0.313,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O4-P347,O4,pipe,200,100.0,0.51,0.51,0,,8903,0.208,0.343,1,0,1.89,1.87,1.89,0,DN200 (not steepened)
O6-P124,O6,pipe,200,95.4,0.51,0.51,0,,2160,0.216,0.267,1,0,1.52,1.83,1.83,0,DN200 (not steepened)
O1-P497,O1,pipe,200,100.0,0.51,0.51,0,,15026,0.131,0.257,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P460,O7,pipe,200,73.1,0.51,0.51,0,,12244,0.037,0.037,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O7-P232,O7,pipe,200,100.0,0.51,0.51,0,,15028,0.03,0.03,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3288,O3,pipe,200,101.3,0.51,0.51,0,,8496,0.33,0.427,1,0,1.93,2.13,2.13,0,DN200 (not steepened)
O4-P523,O4,pipe,200,124.1,0.51,0.51,0,,15030,0.19,0.202,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1504,O9,pipe,200,100.0,0.51,0.51,0,,15031,0.055,0.107,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1320,O21,pipe,200,100.0,0.51,0.51,0,,15032,0.09,0.18,1,0,5.12,1.48,5.12,0,DN200 (not steepened)
O9-P2843,O9,pipe,200,91.3,0.51,0.51,0,,8447,0.385,0.449,1,0,3.19,3.32,3.32,0,DN200 (not steepened)
O4-P1066,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.332,0.435,1,0,3.48,3.5,3.5,0,DN200 (not steepened)
O5-P178,O5,pipe,200,56.4,0.51,0.51,0,,15035,0.189,0.279,1,0,2.68,3.81,3.81,0,DN200 (not steepened)
O9-P1508,O9,pipe,200,100.0,0.51,0.51,0,,4752,0.067,0.128,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P3057,O9,pipe,200,100.0,0.51,0.51,0,,1988,0.289,0.374,1,0,2.76,3.21,3.21,0,DN200 (not steepened)
O4-P436,O4,pipe,200,71.9,0.51,0.51,0,,15038,0.145,0.208,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O7-P67,O7,pipe,200,75.9,0.51,0.51,0,,8428,0.321,0.454,1,0,2.85,2.05,2.85,0,DN200 (not steepened)
O12-P11,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.586,0.688,1,0,3.12,3.23,3.23,0,DN200 (not steepened)
O9-P1429,O9,pipe,200,104.3,0.51,0.51,0,,15041,0.031,0.031,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P3472,O9,pipe,200,100.0,0.51,0.51,0,,4089,0.136,0.18,1,0,1.57,1.55,1.57,0,DN200 (not steepened)
O4-P295,O4,pipe,200,100.0,0.51,0.51,0,,11013,0.12,0.233,1,0,1.98,2.24,2.24,0,DN200 (not steepened)
O21-P361,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.47,0.491,1,0,13.84,14.56,14.56,1,DN200 (not steepened)
O3-P832,O3,pipe,200,100.0,0.51,0.51,0,,2819,0.316,0.321,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O6-P146,O6,pipe,200,93.9,0.51,0.51,0,,10524,0.167,0.179,1,0,3.78,4.65,4.65,0,DN200 (not steepened)
O3-P1801,O3,pipe,200,74.2,0.51,0.51,0,,15047,0.027,0.027,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1018,O1,pipe,1600,100.0,0.075,0.075,0,,11318,0.838,0.938,0,0,4.24,3.62,4.24,0,"Above DN200, 0.75 m/s as laid"
O3-P2593,O3,pipe,200,55.2,0.51,0.51,0,,6659,0.288,0.38,1,0,1.77,1.56,1.77,0,DN200 (not steepened)
O21-P1305,O21,pipe,200,100.0,0.51,0.51,0,,15050,0.278,0.278,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O24-P288,O24,pipe,200,100.0,0.51,0.51,0,,15051,0.251,0.263,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2114,O1,pipe,200,100.0,0.51,0.51,0,,1991,0.607,0.742,1,0,6.33,4.91,6.33,0,DN200 (not steepened)
O1-P2541,O1,pipe,200,100.0,0.51,0.51,0,,15053,0.211,0.242,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P942,O21,pipe,200,100.0,0.51,0.51,0,,3931,0.315,0.322,1,0,5.97,6.3,6.3,0,DN200 (not steepened)
O9-P1365,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.333,0.373,1,0,4.21,4.51,4.51,0,DN200 (not steepened)
O8-P114,O8,pipe,200,100.0,0.51,0.51,0,,4754,0.111,0.218,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P2466,O3,pipe,200,100.0,0.51,0.51,0,,14357,0.553,0.754,1,0,4.14,4.03,4.14,0,DN200 (not steepened)
O7-P418,O7,pipe,200,100.0,0.51,0.51,0,,36,0.239,0.293,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1235,O2,pipe,200,100.0,0.51,0.51,0,,14672,0.139,0.139,1,0,9.06,1.48,9.06,0,DN200 (not steepened)
O21-P255,O21,pipe,200,100.0,0.51,0.51,0,,15151,0.088,0.171,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3602,O9,pipe,200,100.0,0.51,0.51,0,,4202,0.042,0.062,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3461,O9,pipe,200,100.0,0.51,0.51,0,,15062,0.06,0.118,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P1077,O9,pipe,200,100.0,0.51,0.51,0,,12452,0.164,0.192,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1785,O3,pipe,200,89.0,0.51,0.51,0,,15064,0.029,0.029,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P127,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2477,0.75,0.863,0,0,9.88,9.56,9.88,0,Steepened up to 0.30 %
O2-P724,O2,pipe,200,59.1,0.51,0.51,0,,2019,0.243,0.287,1,0,4.09,1.48,4.09,0,DN200 (not steepened)
O23-P62,O23,pipe,200,100.0,0.51,0.51,0,,18813,0.1,0.148,1,0,2.67,2.7,2.7,0,DN200 (not steepened)
O9-P3030,O9,pipe,200,100.0,0.51,0.51,0,,15068,0.092,0.184,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2586,O3,pipe,200,100.0,0.51,0.51,0,,15069,0.177,0.177,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P65,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3042,0.752,0.829,0,0,8.74,8.71,8.74,0,Steepened up to 0.30 %
O9-P3082,O9,pipe,200,100.0,0.51,0.51,0,,16207,0.273,0.343,1,0,1.58,1.85,1.85,0,DN200 (not steepened)
O9-P1465,O9,pipe,200,100.0,0.51,0.51,0,,15072,0.06,0.118,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1269,O1,pipe,200,100.0,0.51,0.51,0,,15073,0.193,0.271,1,0,1.48,4.45,4.45,0,DN200 (not steepened)
O21-P1251,O21,pipe,200,100.0,0.51,0.51,0,,6941,0.186,0.239,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O12-P279,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.105,0.105,1,0,2.11,1.94,2.11,0,DN200 (not steepened)
O21-P702,O21,pipe,200,100.0,0.51,0.51,0,,10325,0.062,0.107,1,0,2.69,3.33,3.33,0,DN200 (not steepened)
O3-P578,O3,pipe,200,84.2,0.51,0.51,0,,2513,0.458,0.598,1,0,3.69,3.76,3.76,0,DN200 (not steepened)
O9-P2211,O9,pipe,200,100.0,0.51,0.51,0,,15078,0.318,0.328,1,0,1.74,2.39,2.39,0,DN200 (not steepened)
O11-P157,O11,pipe,200,51.7,0.51,0.51,0,,16974,0.211,0.211,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O12-P244,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.266,0.322,1,0,7.13,7.18,7.18,0,DN200 (not steepened)
O9-P1404,O9,pipe,200,63.5,0.51,0.51,0,,7788,0.225,0.304,1,0,2.87,2.84,2.87,0,DN200 (not steepened)
O9-P3337,O9,pipe,200,80.0,0.51,0.51,0,,15082,0.028,0.028,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P455,O1,pipe,200,81.0,0.51,0.51,0,,959,0.551,0.69,1,0,6.1,5.04,6.1,0,DN200 (not steepened)
O3-P371,O3,pipe,200,100.0,0.51,0.51,0,,17443,0.135,0.259,1,0,3.27,3.16,3.27,0,DN200 (not steepened)
O4-P386,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.589,0.664,1,0,2.76,2.93,2.93,0,DN200 (not steepened)
O1-P2522,O1,pipe,200,101.7,0.51,0.51,0,,8631,0.399,0.491,1,0,3.61,4.13,4.13,0,DN200 (not steepened)
O3-P495,O3,pipe,200,100.0,0.51,0.51,0,,15087,0.22,0.22,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P1320,O3,pipe,200,75.8,0.51,0.51,0,,15088,0.118,0.233,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P634,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.373,0.412,1,0,3.43,3.61,3.61,0,DN200 (not steepened)
O11-P314,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.224,0.224,1,0,4.16,4.03,4.16,0,DN200 (not steepened)
O7-P402,O7,pipe,200,101.3,0.51,0.51,0,,15091,0.155,0.227,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O7-P514,O7,pipe,200,100.0,0.51,0.51,0,,15092,0.051,0.098,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O22-P18,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.353,0.42,1,0,3.04,3.54,3.54,0,DN200 (not steepened)
O9-P2827,O9,pipe,200,66.1,0.51,0.51,0,,15453,0.57,0.716,1,0,5.63,5.76,5.76,0,DN200 (not steepened)
O3-P1109,O3,pipe,200,81.9,0.51,0.51,0,,11598,0.361,0.367,1,0,1.9,2.53,2.53,0,DN200 (not steepened)
O12-P493,O12,pipe,200,101.7,0.51,0.51,0,,10821,0.179,0.323,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P1614,O9,pipe,200,100.0,0.51,0.51,0,,3129,0.205,0.282,1,0,4.22,4.36,4.36,0,DN200 (not steepened)
O9-P1479,O9,pipe,200,99.8,0.51,0.51,0,,15098,0.064,0.128,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O8-P278,O8,pipe,200,56.5,0.51,0.51,0,,15099,0.076,0.153,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O9-P2914,O9,pipe,200,83.0,0.51,0.51,0,,15100,0.048,0.093,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P994,O9,pipe,200,100.0,0.51,0.51,0,,4179,0.19,0.275,1,0,2.72,2.43,2.72,0,DN200 (not steepened)
O3-P1777,O3,pipe,200,100.0,0.51,0.51,0,,15102,0.092,0.184,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O16-P129,O16,pipe,200,77.2,0.51,0.51,0,,327,0.184,0.254,1,0,3.13,2.17,3.13,0,DN200 (not steepened)
O21-P757,O21,pipe,200,100.0,0.51,0.51,0,,14169,0.365,0.415,1,0,2.73,2.49,2.73,0,DN200 (not steepened)
O5-P95,O5,pipe,200,104.3,0.51,0.51,0,,3134,0.118,0.229,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P914,O1,pipe,200,130.5,0.51,0.51,0,,18848,0.585,0.623,1,0,5.9,8.72,8.72,0,DN200 (not steepened)
O1-P1248,O1,pipe,200,100.0,0.51,0.51,0,,5626,0.187,0.237,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O19-P6,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.587,0.619,1,0,7.12,7.17,7.17,0,DN200 (not steepened)
O2-P1525,O2,pipe,200,100.0,0.51,0.51,0,,15109,0.202,0.22,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O9-P3127,O9,pipe,200,100.0,0.51,0.51,0,,2709,0.126,0.126,1,0,1.62,1.6,1.62,0,DN200 (not steepened)
O3-P950,O3,pipe,200,131.8,0.51,0.51,0,,15111,0.384,0.387,1,0,2.41,2.71,2.71,0,DN200 (not steepened)
O1-P83,O1,pipe,280,74.5,0.375,0.385,1,0.30 to 0.50 %,17147,0.778,0.823,0,0,6.9,7.38,7.38,0,Steepened 0.30 to 0.50 %
O11-P101,O11,pipe,200,100.0,0.51,0.51,0,,15113,0.047,0.089,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P899,O21,pipe,200,100.0,0.51,0.51,0,,14487,0.412,0.458,1,0,8.11,7.33,8.11,0,DN200 (not steepened)
O11-P212,O11,pipe,200,67.1,0.51,0.51,0,,2447,0.072,0.14,1,0,1.53,1.8,1.8,0,DN200 (not steepened)
O9-P2784,O9,pipe,200,49.4,0.51,0.51,0,,15116,0.184,0.2,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2664,O1,pipe,200,92.2,0.51,0.51,0,,15462,0.477,0.562,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O9-P2205,O9,pipe,200,100.0,0.51,0.51,0,,15118,0.16,0.171,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P1154,O21,pipe,200,100.0,0.51,0.51,0,,15119,0.302,0.307,1,0,2.6,2.53,2.6,0,DN200 (not steepened)
O12-P127,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.414,0.435,1,0,6.71,6.57,6.71,0,DN200 (not steepened)
O9-P3557,O9,pipe,200,99.1,0.51,0.51,0,,15121,0.049,0.094,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P1924,O3,pipe,200,77.4,0.51,0.51,0,,15122,0.1,0.2,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P263,O3,pipe,355,62.6,0.27,0.321,1,0.30 to 0.50 %,1350,0.755,0.827,0,0,5.61,5.53,5.61,0,Steepened 0.30 to 0.50 %
O4-P240,O4,pipe,200,72.2,0.51,0.51,0,,1728,0.275,0.328,1,0,2.23,1.94,2.23,0,DN200 (not steepened)
O9-P810,O9,pipe,200,98.2,0.51,0.51,0,,7168,0.264,0.398,1,0,3.08,3.16,3.16,0,DN200 (not steepened)
O9-P2257,O9,pipe,200,65.6,0.51,0.51,0,,15126,0.374,0.411,1,0,3.23,3.86,3.86,0,DN200 (not steepened)
O7-P10,O7,pipe,280,70.1,0.375,0.424,1,0.30 to 0.50 %,16807,0.762,0.845,0,0,9.97,10.23,10.23,0,Steepened 0.30 to 0.50 %
O2-P664,O2,pipe,200,72.7,0.51,0.51,0,,15128,0.223,0.251,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O20-P7,O20,pipe,200,82.3,0.51,0.51,0,,18880,0.567,0.609,1,0,11.85,12.36,12.36,1,DN200 (not steepened)
O9-P2132,O9,pipe,200,108.0,0.51,0.51,0,,15130,0.198,0.203,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3297,O9,pipe,200,100.0,0.51,0.51,0,,15131,0.077,0.142,1,0,1.82,1.95,1.95,0,DN200 (not steepened)
O3-P298,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.754,0.862,0,0,7.76,7.71,7.76,0,Steepened 0.30 to 0.50 %
O1-P1251,O1,pipe,200,60.1,0.51,0.51,0,,4995,0.288,0.307,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P264,O21,pipe,200,100.0,0.51,0.51,0,,18796,0.391,0.41,1,0,3.19,3.43,3.43,0,DN200 (not steepened)
O21-P294,O21,pipe,200,73.7,0.51,0.51,0,,5230,0.067,0.129,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O3-P2140,O3,pipe,200,107.5,0.51,0.51,0,,1005,0.154,0.274,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O7-P244,O7,pipe,200,86.0,0.51,0.51,0,,16815,0.639,0.679,1,0,3.89,3.79,3.89,0,DN200 (not steepened)
O3-P116,O3,pipe,355,100.0,0.27,0.27,0,,5672,0.774,0.807,0,0,10.31,9.51,10.31,0,"Above DN200, 0.75 m/s as laid"
O21-P768,O21,pipe,200,100.0,0.51,0.51,0,,15139,0.071,0.142,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O14-P15,O14,pipe,200,100.0,0.51,0.51,0,,15140,0.57,0.603,1,0,7.76,7.76,7.76,0,DN200 (not steepened)
O4-P1575,O4,pipe,200,100.4,0.51,0.51,0,,1260,0.112,0.218,1,0,1.77,1.68,1.77,0,DN200 (not steepened)
O3-P3103,O3,pipe,200,100.0,0.51,0.51,0,,11469,0.265,0.287,1,0,1.93,1.9,1.93,0,DN200 (not steepened)
O3-P1789,O3,pipe,200,89.0,0.51,0.51,0,,15143,0.1,0.2,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P463,O9,pipe,200,100.0,0.51,0.51,0,,16234,0.364,0.369,1,0,3.75,4.78,4.78,0,DN200 (not steepened)
O3-P2511,O3,pipe,200,56.6,0.51,0.51,0,,462,0.243,0.326,1,0,3.68,4.12,4.12,0,DN200 (not steepened)
O19-P96,O19,pipe,200,59.1,0.51,0.51,0,,15146,0.135,0.157,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P193,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.72,1,0,13.33,13.33,13.33,1,DN200 (not steepened)
O3-P2805,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.772,0.878,0,0,4.46,4.72,4.72,0,Steepened up to 0.30 %
O11-P279,O11,pipe,200,99.8,0.51,0.51,0,,11965,0.113,0.162,1,0,3.34,3.43,3.43,0,DN200 (not steepened)
O24-P154,O24,pipe,200,100.0,0.51,0.51,0,,17317,0.269,0.334,1,0,1.69,1.55,1.69,0,DN200 (not steepened)
O21-P257,O21,pipe,200,59.5,0.51,0.51,0,,15151,0.024,0.024,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O6-P404,O6,pipe,200,64.8,0.51,0.51,0,,6690,0.31,0.33,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P2579,O9,pipe,200,100.7,0.51,0.51,0,,8173,0.345,0.353,1,0,2.78,2.77,2.78,0,DN200 (not steepened)
O4-P1175,O4,pipe,200,82.0,0.51,0.51,0,,15154,0.078,0.152,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P532,O3,pipe,200,86.6,0.51,0.51,0,,5502,0.207,0.234,1,0,1.89,2.09,2.09,0,DN200 (not steepened)
O9-P3466,O9,pipe,200,100.0,0.51,0.51,0,,7367,0.127,0.237,1,0,1.77,1.81,1.81,0,DN200 (not steepened)
O9-P2656,O9,pipe,200,100.0,0.51,0.51,0,,503,0.592,0.595,1,0,8.65,9.22,9.22,0,DN200 (not steepened)
O23-P105,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.03,0.03,1,0,1.48,3.01,3.01,0,DN200 (not steepened)
O9-P2710,O9,pipe,200,77.7,0.51,0.51,0,,3239,0.558,0.558,1,0,7.42,7.32,7.42,0,DN200 (not steepened)
O9-P2929,O9,pipe,200,100.0,0.51,0.51,0,,5782,0.165,0.193,1,0,3.35,4.53,4.53,0,DN200 (not steepened)
O12-P463,O12,pipe,200,100.0,0.51,0.51,0,,6190,0.144,0.174,1,0,2.31,2.33,2.33,0,DN200 (not steepened)
O1-P653,O1,pipe,200,50.4,0.51,0.51,0,,13648,0.431,0.553,1,0,3.8,3.8,3.8,0,DN200 (not steepened)
O3-P579,O3,pipe,200,86.7,0.51,0.51,0,,2513,0.453,0.593,1,0,3.71,3.69,3.71,0,DN200 (not steepened)
O6-P168,O6,pipe,200,85.7,0.51,0.51,0,,4174,0.341,0.392,1,0,5.19,5.53,5.53,0,DN200 (not steepened)
O1-P499,O1,pipe,200,100.0,0.51,0.51,0,,15165,0.144,0.281,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O1-P65,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5342,0.75,0.862,0,0,9.93,9.68,9.93,0,Steepened up to 0.30 %
O12-P30,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.501,0.664,1,0,11.11,11.33,11.33,0,DN200 (not steepened)
O4-P475,O4,pipe,200,100.0,0.51,0.51,0,,16394,0.197,0.197,1,0,1.89,2.13,2.13,0,DN200 (not steepened)
O3-P1354,O3,pipe,200,71.6,0.51,0.51,0,,15169,0.084,0.169,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P761,O3,pipe,200,100.0,0.51,0.51,0,,11401,0.237,0.303,1,0,1.89,1.88,1.89,0,DN200 (not steepened)
O3-P3162,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.75,0.853,0,0,2.09,4.57,4.57,0,Steepened up to 0.30 %
O21-P77,O21,pipe,355,72.1,0.27,0.344,1,0.30 to 0.50 %,6176,0.752,0.836,0,0,8.16,8.15,8.16,0,Steepened 0.30 to 0.50 %
O12-P190,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.606,1,0,1.95,2.17,2.17,0,DN200 (not steepened)
O2-P1567,O2,pipe,200,100.0,0.51,0.51,0,,10651,0.239,0.264,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P2658,O1,pipe,200,103.8,0.51,0.51,0,,15175,0.381,0.404,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P1322,O9,pipe,200,77.7,0.51,0.51,0,,15176,0.213,0.31,1,0,2.84,2.91,2.91,0,DN200 (not steepened)
O7-P423,O7,pipe,200,56.1,0.51,0.51,0,,36,0.168,0.21,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O8-P158,O8,pipe,200,85.5,0.51,0.51,0,,4702,0.088,0.173,1,0,2.16,3.14,3.14,0,DN200 (not steepened)
O6-P255,O6,pipe,200,100.0,0.51,0.51,0,,7730,0.099,0.193,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2653,O3,pipe,200,100.0,0.51,0.51,0,,15180,0.155,0.224,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O20-P113,O20,pipe,200,72.8,0.51,0.51,0,,8723,0.389,0.389,1,0,6.04,6.05,6.05,0,DN200 (not steepened)
O9-P2580,O9,pipe,200,100.0,0.51,0.51,0,,8173,0.316,0.321,1,0,1.94,1.98,1.98,0,DN200 (not steepened)
O4-P13,O4,pipe,900,96.5,0.075,0.13,1,up to 0.30 %,15183,0.75,0.849,0,0,3.72,3.85,3.85,0,Steepened up to 0.30 %
O6-P139,O6,pipe,200,85.8,0.51,0.51,0,,11837,0.093,0.182,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O9-P1148,O9,pipe,200,100.0,0.51,0.51,0,,17765,0.147,0.21,1,0,2.54,2.51,2.54,0,DN200 (not steepened)
O9-P3129,O9,pipe,200,100.0,0.51,0.51,0,,15186,0.141,0.201,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O1-P37,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12698,0.75,0.863,0,0,8.03,8.4,8.4,0,Steepened up to 0.30 %
O5-P67,O5,pipe,200,77.2,0.51,0.51,0,,4026,0.239,0.399,1,0,1.64,2.15,2.15,0,DN200 (not steepened)
O9-P854,O9,pipe,200,100.0,0.51,0.51,0,,15189,0.043,0.079,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O1-P2207,O1,pipe,200,73.4,0.51,0.51,0,,3150,0.26,0.31,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O7-P501,O7,pipe,200,58.0,0.51,0.51,0,,1086,0.134,0.175,1,0,2.99,3.25,3.25,0,DN200 (not steepened)
O3-P545,O3,pipe,200,55.5,0.51,0.51,0,,369,0.207,0.242,1,0,2.08,2.61,2.61,0,DN200 (not steepened)
O11-P86,O11,pipe,200,100.0,0.51,0.51,0,,15193,0.057,0.097,1,0,2.22,3.39,3.39,0,DN200 (not steepened)
O3-P2596,O3,pipe,200,69.1,0.51,0.51,0,,15194,0.155,0.223,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P225,O9,pipe,200,73.0,0.51,0.51,0,,8144,0.349,0.423,1,0,3.13,3.52,3.52,0,DN200 (not steepened)
O24-P276,O24,pipe,200,71.8,0.51,0.51,0,,5124,0.628,0.682,1,0,5.3,5.42,5.42,0,DN200 (not steepened)
O1-P1278,O1,pipe,200,66.5,0.51,0.51,0,,15197,0.161,0.2,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O9-P2187,O9,pipe,200,87.2,0.51,0.51,0,,7867,0.108,0.205,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O1-P2283,O1,pipe,200,101.3,0.51,0.51,0,,4801,0.575,0.662,1,0,4.27,2.44,4.27,0,DN200 (not steepened)
O4-P1248,O4,pipe,200,100.0,0.51,0.51,0,,15200,0.138,0.178,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P369,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.628,0.704,1,0,6.24,6.33,6.33,0,DN200 (not steepened)
O21-P239,O21,pipe,200,103.7,0.51,0.51,0,,17270,0.252,0.311,1,0,4.55,3.68,4.55,0,DN200 (not steepened)
O3-P3292,O3,pipe,200,100.0,0.51,0.51,0,,8496,0.2,0.325,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P651,O3,pipe,200,100.6,0.51,0.51,0,,12150,0.495,0.681,1,0,4.11,3.9,4.11,0,DN200 (not steepened)
O3-P3093,O3,pipe,200,100.0,0.51,0.51,0,,18340,0.4,0.438,1,0,2.47,3.38,3.38,0,DN200 (not steepened)
O4-P1437,O4,pipe,200,100.7,0.51,0.51,0,,2661,0.175,0.224,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P2648,O9,pipe,200,49.0,0.51,0.51,0,,15207,0.037,0.073,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P187,O21,pipe,200,141.3,0.51,0.51,0,,15208,0.106,0.201,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P953,O9,pipe,200,71.1,0.51,0.51,0,,5126,0.163,0.185,1,0,2.85,3.57,3.57,0,DN200 (not steepened)
O21-P349,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.069,0.069,1,0,5.45,5.66,5.66,0,DN200 (not steepened)
O9-P3028,O9,pipe,200,100.0,0.51,0.51,0,,15068,0.149,0.288,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O6-P382,O6,pipe,200,100.0,0.51,0.51,0,,5366,0.388,0.395,1,0,4.01,4.75,4.75,0,DN200 (not steepened)
O7-P202,O7,pipe,200,87.2,0.51,0.51,0,,11425,0.215,0.355,1,0,8.96,8.19,8.96,0,DN200 (not steepened)
O1-P1137,O1,pipe,200,100.0,0.51,0.51,0,,15214,0.158,0.18,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P2141,O3,pipe,200,100.0,0.51,0.51,0,,1005,0.153,0.274,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O9-P3544,O9,pipe,200,100.0,0.51,0.51,0,,15216,0.034,0.05,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P1891,O1,pipe,200,100.0,0.51,0.51,0,,15217,0.144,0.21,1,0,2.42,2.31,2.42,0,DN200 (not steepened)
O7-P410,O7,pipe,200,55.8,0.51,0.51,0,,3478,0.369,0.401,1,0,3.15,3.72,3.72,0,DN200 (not steepened)
O3-P2093,O3,pipe,200,48.7,0.51,0.51,0,,15219,0.361,0.492,1,0,6.13,5.85,6.13,0,DN200 (not steepened)
O15-P98,O15,pipe,200,100.0,0.51,0.51,0,,15220,0.178,0.327,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P258,O4,pipe,200,89.7,0.51,0.51,0,,1252,0.216,0.265,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P40,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9070,0.763,0.848,0,0,8.99,9.55,9.55,0,Steepened up to 0.30 %
O21-P753,O21,pipe,200,100.0,0.51,0.51,0,,14169,0.398,0.446,1,0,3.41,3.63,3.63,0,DN200 (not steepened)
O7-P71,O7,pipe,200,71.4,0.51,0.51,0,,8428,0.3,0.435,1,0,3.63,3.26,3.63,0,DN200 (not steepened)
O20-P12,O20,pipe,200,100.0,0.51,0.51,0,,18880,0.458,0.561,1,0,9.2,9.25,9.25,0,DN200 (not steepened)
O5-P172,O5,pipe,200,52.5,0.51,0.51,0,,7381,0.307,0.374,1,0,2.84,2.83,2.84,0,DN200 (not steepened)
O7-P253,O7,pipe,200,90.9,0.51,0.51,0,,16815,0.609,0.644,1,0,5.51,4.97,5.51,0,DN200 (not steepened)
O21-P236,O21,pipe,200,100.0,0.51,0.51,0,,15381,0.123,0.19,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P631,O9,pipe,200,100.0,0.51,0.51,0,,12845,0.25,0.303,1,0,1.63,1.83,1.83,0,DN200 (not steepened)
O1-P1015,O1,pipe,1600,100.0,0.075,0.075,0,,11318,0.838,0.938,0,0,3.3,2.71,3.3,0,"Above DN200, 0.75 m/s as laid"
O1-P179,O1,pipe,280,58.2,0.375,0.375,0,,328,0.751,0.806,0,0,8.47,8.44,8.47,0,"Above DN200, 0.75 m/s as laid"
O3-P286,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.762,0.853,0,0,6.26,5.01,6.26,0,Steepened 0.30 to 0.50 %
O12-P378,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.03,0.03,1,0,4.61,1.48,4.61,0,DN200 (not steepened)
O3-P1325,O3,pipe,200,100.0,0.51,0.51,0,,15234,0.208,0.208,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O6-P79,O6,pipe,315,83.4,0.27,0.373,1,0.30 to 0.50 %,10315,0.762,0.849,0,0,6.32,6.97,6.97,0,Steepened 0.30 to 0.50 %
O3-P914,O3,pipe,200,97.5,0.51,0.51,0,,8826,0.33,0.335,1,0,2.61,2.25,2.61,0,DN200 (not steepened)
O3-P619,O3,pipe,200,49.7,0.51,0.51,0,,2429,0.252,0.318,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1531,O9,pipe,200,100.0,0.51,0.51,0,,4146,0.062,0.119,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P668,O3,pipe,200,100.0,0.51,0.51,0,,12150,0.419,0.553,1,0,3.63,3.52,3.63,0,DN200 (not steepened)
O2-P1163,O2,pipe,200,66.4,0.51,0.51,0,,15240,0.207,0.253,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O11-P247,O11,pipe,200,100.0,0.51,0.51,0,,18654,0.055,0.08,1,0,1.84,1.94,1.94,0,DN200 (not steepened)
O12-P201,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.482,0.587,1,0,11.35,11.54,11.54,0,DN200 (not steepened)
O16-P54,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.214,0.292,1,0,7.61,8.12,8.12,0,DN200 (not steepened)
O12-P513,O12,pipe,200,99.1,0.51,0.51,0,,1708,0.065,0.122,1,0,1.87,1.85,1.87,0,DN200 (not steepened)
O1-P453,O1,pipe,200,77.4,0.51,0.51,0,,959,0.565,0.711,1,0,4.11,3.67,4.11,0,DN200 (not steepened)
O2-P1274,O2,pipe,200,100.0,0.51,0.51,0,,14538,0.325,0.427,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O9-P1934,O9,pipe,200,72.6,0.51,0.51,0,,15247,0.083,0.156,1,0,2.43,1.88,2.43,0,DN200 (not steepened)
O4-P754,O4,pipe,200,100.0,0.51,0.51,0,,15248,0.13,0.13,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O16-P135,O16,pipe,200,87.8,0.51,0.51,0,,1163,0.257,0.294,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O7-P131,O7,pipe,200,60.0,0.51,0.51,0,,15250,0.369,0.385,1,0,4.27,4.06,4.27,0,DN200 (not steepened)
O1-P1126,O1,pipe,200,100.0,0.51,0.51,0,,15251,0.122,0.122,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P2933,O3,pipe,200,54.4,0.51,0.51,0,,15252,0.023,0.023,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P1391,O2,pipe,200,100.0,0.51,0.51,0,,4647,0.229,0.256,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P1531,O2,pipe,200,58.1,0.51,0.51,0,,5550,0.366,0.384,1,0,2.59,2.36,2.59,0,DN200 (not steepened)
O9-P907,O9,pipe,200,75.1,0.51,0.51,0,,10631,0.074,0.112,1,0,3.25,3.01,3.25,0,DN200 (not steepened)
O9-P3121,O9,pipe,200,63.2,0.51,0.51,0,,15256,0.149,0.23,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P793,O1,pipe,200,61.0,0.51,0.51,0,,15257,0.07,0.142,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1322,O1,pipe,200,100.0,0.51,0.51,0,,10823,0.041,0.041,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P2110,O1,pipe,200,100.0,0.51,0.51,0,,1991,0.61,0.743,1,0,5.01,5.18,5.18,0,DN200 (not steepened)
O9-P436,O9,pipe,200,100.0,0.51,0.51,0,,10758,0.317,0.322,1,0,3.37,3.89,3.89,0,DN200 (not steepened)
O22-P41,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.164,0.29,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O2-P582,O2,pipe,200,100.0,0.51,0.51,0,,9156,0.353,0.365,1,0,2.27,2.62,2.62,0,DN200 (not steepened)
O9-P1545,O9,pipe,200,100.0,0.51,0.51,0,,15263,0.06,0.118,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2832,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.763,0.87,0,0,4.45,4.56,4.56,0,Steepened up to 0.30 %
O3-P1877,O3,pipe,200,61.2,0.51,0.51,0,,15265,0.112,0.223,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1904,O3,pipe,200,100.0,0.51,0.51,0,,15266,0.165,0.165,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P717,O1,pipe,200,50.3,0.51,0.51,0,,184,0.15,0.292,1,0,1.76,2.28,2.28,0,DN200 (not steepened)
O3-P3114,O3,pipe,200,100.2,0.51,0.51,0,,15268,0.03,0.03,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P730,O21,pipe,200,63.3,0.51,0.51,0,,1819,0.137,0.17,1,0,1.5,1.86,1.86,0,DN200 (not steepened)
O2-P194,O2,pipe,355,98.3,0.27,0.285,1,up to 0.30 %,7835,0.758,0.782,0,0,2.26,2.82,2.82,0,Steepened up to 0.30 %
O6-P90,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10315,0.75,0.841,0,0,13.74,11.09,13.74,1,Steepened 0.30 to 0.50 %
O9-P1049,O9,pipe,200,100.0,0.51,0.51,0,,13448,0.185,0.207,1,0,1.61,1.63,1.63,0,DN200 (not steepened)
O3-P2964,O3,pipe,200,54.7,0.51,0.51,0,,15298,0.229,0.233,1,0,3.86,4.39,4.39,0,DN200 (not steepened)
