label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O5-P76,O5,pipe,200,100.0,0.51,0.51,0,,12313,0.122,0.239,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O12-P221,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.412,0.48,1,0,9.3,10.09,10.09,0,DN200 (not steepened)
O7-P379,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.098,0.185,1,0,2.46,3.33,3.33,0,DN200 (not steepened)
O15-P143,O15,pipe,200,73.5,0.51,0.51,0,,963,0.091,0.18,1,0,1.6,2.44,2.44,0,DN200 (not steepened)
O3-P1810,O3,pipe,200,100.0,0.51,0.51,0,,9935,0.397,0.403,1,0,3.58,3.21,3.58,0,DN200 (not steepened)
O10-P197,O10,pipe,200,100.0,0.51,0.51,0,,18648,0.129,0.248,1,0,1.68,1.77,1.77,0,DN200 (not steepened)
O15-P16,O15,pipe,200,103.6,0.51,0.51,0,,5725,0.358,0.632,1,0,13.53,13.33,13.53,1,DN200 (not steepened)
O7-P172,O7,pipe,200,79.5,0.51,0.51,0,,13591,0.373,0.453,1,0,7.79,7.59,7.79,0,DN200 (not steepened)
O9-P3481,O9,pipe,200,100.0,0.51,0.51,0,,15755,0.049,0.094,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P214,O21,pipe,200,91.9,0.51,0.51,0,,15756,0.029,0.029,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O19-P58,O19,pipe,200,100.0,0.51,0.51,0,,15357,0.288,0.302,1,0,3.72,4.77,4.77,0,DN200 (not steepened)
O1-P384,O1,pipe,200,108.0,0.51,0.51,0,,2986,0.643,0.727,1,0,6.59,7.05,7.05,0,DN200 (not steepened)
O9-P699,O9,pipe,500,100.0,0.155,0.339,1,0.30 to 0.50 %,2904,0.754,0.902,0,0,7.58,8.29,8.29,0,Steepened 0.30 to 0.50 %
O12-P87,O12,pipe,200,52.9,0.51,0.51,0,,181,0.367,0.579,1,0,5.88,5.87,5.88,0,DN200 (not steepened)
O9-P398,O9,pipe,200,76.3,0.51,0.51,0,,7117,0.675,0.71,1,0,5.55,6.6,6.6,0,DN200 (not steepened)
O21-P1274,O21,pipe,200,56.0,0.51,0.51,0,,15762,0.089,0.179,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P2838,O9,pipe,200,61.5,0.51,0.51,0,,15453,0.431,0.587,1,0,4.72,4.65,4.72,0,DN200 (not steepened)
O22-P43,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.151,0.262,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P281,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.763,0.854,0,0,7.72,7.41,7.72,0,Steepened 0.30 to 0.50 %
O12-P369,O12,pipe,200,100.0,0.51,0.51,0,,13140,0.146,0.204,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P758,O3,pipe,200,100.0,0.51,0.51,0,,15767,0.209,0.229,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P19,O4,pipe,900,103.6,0.075,0.131,1,up to 0.30 %,7636,0.75,0.845,0,0,6.69,6.02,6.69,0,Steepened up to 0.30 %
O24-P295,O24,pipe,200,51.6,0.51,0.51,0,,13638,0.409,0.421,1,0,2.76,2.85,2.85,0,DN200 (not steepened)
O3-P1006,O3,pipe,200,100.0,0.51,0.51,0,,12463,0.347,0.353,1,0,4.57,5.96,5.96,0,DN200 (not steepened)
O3-P1807,O3,pipe,200,100.0,0.51,0.51,0,,2273,0.4,0.405,1,0,3.64,3.68,3.68,0,DN200 (not steepened)
O11-P89,O11,pipe,200,100.0,0.51,0.51,0,,15772,0.133,0.143,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O12-P368,O12,pipe,200,100.0,0.51,0.51,0,,15773,0.138,0.17,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2230,O3,pipe,200,68.6,0.51,0.51,0,,15774,0.071,0.142,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P168,O1,pipe,315,48.4,0.27,0.36,1,0.30 to 0.50 %,15775,0.75,0.819,0,0,8.06,8.2,8.2,0,Steepened 0.30 to 0.50 %
O9-P2133,O9,pipe,200,63.8,0.51,0.51,0,,7618,0.357,0.375,1,0,2.36,2.44,2.44,0,DN200 (not steepened)
O8-P125,O8,pipe,200,79.6,0.51,0.51,0,,15777,0.095,0.19,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P60,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5342,0.75,0.862,0,0,8.95,9.11,9.11,0,Steepened up to 0.30 %
O3-P2103,O3,pipe,200,106.0,0.51,0.51,0,,15779,0.114,0.225,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O5-P69,O5,pipe,200,100.0,0.51,0.51,0,,4026,0.224,0.38,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O1-P2347,O1,pipe,200,100.0,0.51,0.51,0,,15781,0.15,0.203,1,0,1.48,2.9,2.9,0,DN200 (not steepened)
O21-P656,O21,pipe,200,100.0,0.51,0.51,0,,15782,0.053,0.104,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O2-P1181,O2,pipe,355,100.0,0.27,0.344,1,0.30 to 0.50 %,6856,0.758,0.841,0,0,7.35,7.29,7.35,0,Steepened 0.30 to 0.50 %
O4-P566,O4,pipe,200,100.0,0.51,0.51,0,,5716,0.188,0.188,1,0,1.84,2.04,2.04,0,DN200 (not steepened)
O7-P509,O7,pipe,200,78.6,0.51,0.51,0,,10978,0.088,0.17,1,0,3.74,4.07,4.07,0,DN200 (not steepened)
O3-P956,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.354,0.358,1,0,3.27,4.53,4.53,0,DN200 (not steepened)
O10-P305,O10,pipe,200,100.0,0.51,0.51,0,,6585,0.114,0.192,1,0,2.1,1.78,2.1,0,DN200 (not steepened)
O9-P2801,O9,pipe,250,101.5,0.375,0.806,1,0.75 to 1.00 %,18229,0.755,0.965,0,0,3.85,4.24,4.24,0,Steepened 0.75 to 1.00 %
O4-P333,O4,pipe,200,84.7,0.51,0.51,0,,6281,0.344,0.477,1,0,3.43,3.4,3.43,0,DN200 (not steepened)
O1-P938,O1,pipe,200,83.4,0.51,0.51,0,,1078,0.192,0.268,1,0,2.25,3.42,3.42,0,DN200 (not steepened)
O1-P474,O1,pipe,200,87.5,0.51,0.51,0,,13395,0.331,0.41,1,0,1.82,2.38,2.38,0,DN200 (not steepened)
O21-P524,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.522,1,0,3.73,4.33,4.33,0,DN200 (not steepened)
O3-P1280,O3,pipe,200,100.0,0.51,0.51,0,,6148,0.372,0.423,1,0,2.6,2.99,2.99,0,DN200 (not steepened)
O21-P458,O21,pipe,200,80.4,0.51,0.51,0,,2121,0.181,0.215,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P246,O5,pipe,200,91.4,0.51,0.51,0,,13766,0.279,0.39,1,0,4.61,4.74,4.74,0,DN200 (not steepened)
O1-P2653,O1,pipe,200,100.0,0.51,0.51,0,,15796,0.313,0.321,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1482,O2,pipe,200,100.0,0.51,0.51,0,,11180,0.344,0.364,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P346,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.078,0.078,1,0,5.5,5.67,5.67,0,DN200 (not steepened)
O9-P450,O9,pipe,200,100.0,0.51,0.51,0,,15799,0.14,0.183,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O9-P2141,O9,pipe,200,100.0,0.51,0.51,0,,7618,0.304,0.312,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O1-P1121,O1,pipe,200,85.1,0.51,0.51,0,,15801,0.126,0.148,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P87,O1,pipe,280,81.7,0.375,0.385,1,0.30 to 0.50 %,17147,0.777,0.822,0,0,7.21,7.12,7.21,0,Steepened 0.30 to 0.50 %
O1-P1766,O1,pipe,200,113.0,0.51,0.51,0,,17153,0.178,0.184,1,0,1.55,1.85,1.85,0,DN200 (not steepened)
O24-P89,O24,pipe,200,62.1,0.51,0.51,0,,5896,0.202,0.299,1,0,1.83,2.43,2.43,0,DN200 (not steepened)
O3-P1691,O3,pipe,200,91.8,0.51,0.51,0,,7673,0.245,0.406,1,0,1.74,2.1,2.1,0,DN200 (not steepened)
O12-P255,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.228,0.306,1,0,5.6,5.71,5.71,0,DN200 (not steepened)
O3-P306,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.751,0.859,0,0,6.35,6.51,6.51,0,Steepened 0.30 to 0.50 %
O9-P2698,O9,pipe,200,100.0,0.51,0.51,0,,15808,0.03,0.03,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P2801,O3,pipe,200,79.8,0.51,0.51,0,,11075,0.174,0.281,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P1978,O3,pipe,200,96.9,0.51,0.51,0,,10872,0.191,0.284,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O16-P136,O16,pipe,200,90.2,0.51,0.51,0,,1163,0.254,0.279,1,0,1.78,1.51,1.78,0,DN200 (not steepened)
O7-P185,O7,pipe,200,91.7,0.51,0.51,0,,11425,0.316,0.389,1,0,6.7,6.79,6.79,0,DN200 (not steepened)
O3-P192,O3,pipe,200,86.3,0.51,0.51,0,,10879,0.459,0.615,1,0,4.41,4.56,4.56,0,DN200 (not steepened)
O4-P223,O4,pipe,200,86.9,0.51,0.51,0,,15814,0.029,0.029,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1582,O1,pipe,200,99.5,0.51,0.51,0,,15815,0.213,0.268,1,0,2.43,3.25,3.25,0,DN200 (not steepened)
O3-P451,O3,pipe,200,100.0,0.51,0.51,0,,15816,0.2,0.2,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O3-P1302,O3,pipe,200,61.9,0.51,0.51,0,,1022,0.265,0.292,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2328,O9,pipe,200,100.0,0.51,0.51,0,,4307,0.32,0.32,1,0,2.52,3.22,3.22,0,DN200 (not steepened)
O3-P542,O3,pipe,200,89.9,0.51,0.51,0,,15819,0.194,0.225,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O21-P797,O21,pipe,200,85.1,0.51,0.51,0,,5501,0.098,0.182,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P1913,O1,pipe,280,100.0,0.375,0.488,1,0.30 to 0.50 %,14736,0.763,0.873,0,0,8.64,9.03,9.03,0,Steepened 0.30 to 0.50 %
O19-P80,O19,pipe,200,100.0,0.51,0.51,0,,2818,0.086,0.169,1,0,1.73,2.24,2.24,0,DN200 (not steepened)
O9-P1242,O9,pipe,200,100.0,0.51,0.51,0,,18287,0.074,0.14,1,0,1.79,2.18,2.18,0,DN200 (not steepened)
O9-P2716,O9,pipe,200,69.2,0.51,0.51,0,,2393,0.46,0.46,1,0,3.98,4.21,4.21,0,DN200 (not steepened)
O20-P102,O20,pipe,200,75.2,0.51,0.51,0,,15825,0.076,0.153,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P203,O9,pipe,200,56.7,0.51,0.51,0,,16378,0.57,0.692,1,0,10.24,9.89,10.24,0,DN200 (not steepened)
O3-P1854,O3,pipe,200,90.1,0.51,0.51,0,,8731,0.332,0.43,1,0,3.65,4.12,4.12,0,DN200 (not steepened)
O9-P3404,O9,pipe,200,100.0,0.51,0.51,0,,3990,0.089,0.172,1,0,1.73,1.86,1.86,0,DN200 (not steepened)
O4-P304,O4,pipe,200,70.9,0.51,0.51,0,,16058,0.302,0.401,1,0,2.72,2.8,2.8,0,DN200 (not steepened)
O9-P2462,O9,pipe,200,100.1,0.51,0.51,0,,14189,0.16,0.2,1,0,3.5,3.58,3.58,0,DN200 (not steepened)
O9-P988,O9,pipe,200,100.0,0.51,0.51,0,,15831,0.051,0.099,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P32,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.244,0.382,1,0,4.18,4.33,4.33,0,DN200 (not steepened)
O1-P1478,O1,pipe,200,99.4,0.51,0.51,0,,6219,0.569,0.628,1,0,3.56,4.44,4.44,0,DN200 (not steepened)
O4-P569,O4,pipe,200,100.0,0.51,0.51,0,,7329,0.189,0.189,1,0,2.35,2.63,2.63,0,DN200 (not steepened)
O3-P2540,O3,pipe,200,63.6,0.51,0.51,0,,15835,0.025,0.025,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O16-P17,O16,pipe,200,103.0,0.51,0.51,0,,8262,0.695,0.755,1,0,10.26,11.06,11.06,0,DN200 (not steepened)
O3-P2073,O3,pipe,200,100.0,0.51,0.51,0,,6479,0.151,0.292,1,0,2.29,3.47,3.47,0,DN200 (not steepened)
O1-P705,O1,pipe,200,56.7,0.51,0.51,0,,18199,0.393,0.561,1,0,4.74,4.93,4.93,0,DN200 (not steepened)
O12-P412,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.32,0.383,1,0,7.07,7.03,7.07,0,DN200 (not steepened)
O3-P396,O3,pipe,200,100.0,0.51,0.51,0,,2784,0.185,0.201,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P750,O3,pipe,200,71.2,0.51,0.51,0,,17434,0.305,0.332,1,0,2.8,2.76,2.8,0,DN200 (not steepened)
O9-P2925,O9,pipe,200,100.0,0.51,0.51,0,,16025,0.085,0.158,1,0,2.71,3.93,3.93,0,DN200 (not steepened)
O11-P205,O11,pipe,200,100.0,0.51,0.51,0,,15843,0.102,0.199,1,0,2.56,2.43,2.56,0,DN200 (not steepened)
O21-P801,O21,pipe,200,68.1,0.51,0.51,0,,5501,0.083,0.162,1,0,1.54,1.79,1.79,0,DN200 (not steepened)
O9-P3514,O9,pipe,200,100.0,0.51,0.51,0,,15845,0.099,0.188,1,0,2.93,4.05,4.05,0,DN200 (not steepened)
O9-P3658,O9,pipe,200,100.0,0.51,0.51,0,,15846,0.035,0.052,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O16-P140,O16,pipe,200,100.0,0.51,0.51,0,,1623,0.256,0.312,1,0,2.27,2.76,2.76,0,DN200 (not steepened)
O9-P744,O9,pipe,200,100.0,0.51,0.51,0,,15176,0.591,0.718,1,0,8.31,8.33,8.33,0,DN200 (not steepened)
O2-P681,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,9.5,8.85,9.5,0,Steepened up to 0.30 %
O3-P1148,O3,pipe,200,100.0,0.51,0.51,0,,8721,0.341,0.39,1,0,2.31,2.24,2.31,0,DN200 (not steepened)
O9-P1434,O9,pipe,200,54.2,0.51,0.51,0,,8064,0.399,0.427,1,0,7.44,7.68,7.68,0,DN200 (not steepened)
O3-P767,O3,pipe,200,73.3,0.51,0.51,0,,13864,0.23,0.357,1,0,2.42,2.58,2.58,0,DN200 (not steepened)
O4-P471,O4,pipe,200,100.0,0.51,0.51,0,,16703,0.188,0.188,1,0,1.65,1.67,1.67,0,DN200 (not steepened)
O3-P39,O3,pipe,315,85.7,0.27,0.634,1,0.50 to 0.75 %,2111,0.75,1.014,0,0,8.19,8.42,8.42,0,Steepened 0.50 to 0.75 %
O3-P3021,O3,pipe,200,100.0,0.51,0.51,0,,15855,0.222,0.261,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O6-P121,O6,pipe,200,73.9,0.51,0.51,0,,808,0.092,0.182,1,0,2.94,1.48,2.94,0,DN200 (not steepened)
O9-P2832,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.554,0.688,1,0,5.37,5.45,5.45,0,DN200 (not steepened)
O3-P2431,O3,pipe,200,71.4,0.51,0.51,0,,15858,0.311,0.394,1,0,4.18,5.51,5.51,0,DN200 (not steepened)
O6-P148,O6,pipe,200,83.4,0.51,0.51,0,,10524,0.044,0.044,1,0,2.33,3.01,3.01,0,DN200 (not steepened)
O9-P1674,O9,pipe,200,71.8,0.51,0.51,0,,3674,0.085,0.157,1,0,1.8,2.09,2.09,0,DN200 (not steepened)
O3-P1273,O3,pipe,200,60.4,0.51,0.51,0,,6148,0.38,0.437,1,0,2.9,3.14,3.14,0,DN200 (not steepened)
O9-P3333,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.054,0.054,1,0,1.91,2.08,2.08,0,DN200 (not steepened)
O16-P106,O16,pipe,200,70.5,0.51,0.51,0,,11162,0.069,0.133,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O5-P235,O5,pipe,200,90.1,0.51,0.51,0,,16843,0.355,0.487,1,0,4.32,4.62,4.62,0,DN200 (not steepened)
O3-P37,O3,pipe,315,82.5,0.27,0.634,1,0.50 to 0.75 %,2111,0.75,1.014,0,0,8.89,9.71,9.71,0,Steepened 0.50 to 0.75 %
O12-P366,O12,pipe,200,99.0,0.51,0.51,0,,15866,0.076,0.152,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P2404,O1,pipe,200,100.0,0.51,0.51,0,,15867,0.194,0.194,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O5-P240,O5,pipe,200,100.0,0.51,0.51,0,,16843,0.327,0.438,1,0,3.85,4.1,4.1,0,DN200 (not steepened)
O24-P259,O24,pipe,200,100.0,0.51,0.51,0,,15869,0.205,0.238,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O9-P42,O9,pipe,560,76.4,0.155,0.26,1,up to 0.30 %,2799,0.751,0.85,0,0,14.04,14.07,14.07,1,Steepened up to 0.30 %
O3-P1859,O3,pipe,200,100.0,0.51,0.51,0,,7162,0.155,0.297,1,0,2.83,4.14,4.14,0,DN200 (not steepened)
O9-P39,O9,pipe,560,76.2,0.155,0.26,1,up to 0.30 %,2799,0.752,0.853,0,0,14.74,15.05,15.05,1,Steepened up to 0.30 %
O3-P3240,O3,pipe,200,51.3,0.51,0.51,0,,15873,0.083,0.161,1,0,2.38,2.56,2.56,0,DN200 (not steepened)
O9-P3487,O9,pipe,200,100.0,0.51,0.51,0,,5128,0.132,0.164,1,0,1.51,1.78,1.78,0,DN200 (not steepened)
O9-P1904,O9,pipe,200,100.0,0.51,0.51,0,,3039,0.067,0.117,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O5-P286,O5,pipe,200,77.1,0.51,0.51,0,,13099,0.158,0.247,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3279,O9,pipe,200,100.0,0.51,0.51,0,,4662,0.156,0.229,1,0,4.95,5.34,5.34,0,DN200 (not steepened)
O4-P996,O4,pipe,200,102.4,0.51,0.51,0,,14816,0.066,0.121,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P549,O21,pipe,200,100.0,0.51,0.51,0,,11135,0.156,0.156,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O7-P210,O7,pipe,200,70.7,0.51,0.51,0,,14364,0.209,0.353,1,0,7.65,7.7,7.7,0,DN200 (not steepened)
O9-P2530,O9,pipe,200,78.1,0.51,0.51,0,,10816,0.359,0.395,1,0,7.62,6.41,7.62,0,DN200 (not steepened)
O2-P553,O2,pipe,200,67.1,0.51,0.51,0,,15882,0.237,0.25,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O18-P9,O18,pipe,200,100.0,0.51,0.51,0,,1264,0.275,0.396,1,0,3.65,3.89,3.89,0,DN200 (not steepened)
O3-P3095,O3,pipe,200,81.8,0.51,0.51,0,,11469,0.392,0.427,1,0,2.42,2.28,2.42,0,DN200 (not steepened)
O1-P1744,O1,pipe,200,100.0,0.51,0.51,0,,9223,0.354,0.36,1,0,2.28,2.1,2.28,0,DN200 (not steepened)
O4-P296,O4,pipe,200,77.7,0.51,0.51,0,,11013,0.102,0.2,1,0,1.6,1.98,1.98,0,DN200 (not steepened)
O7-P434,O7,pipe,200,100.0,0.51,0.51,0,,5279,0.271,0.291,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O24-P225,O24,pipe,200,57.2,0.51,0.51,0,,15888,0.116,0.188,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O4-P135,O4,pipe,200,106.6,0.51,0.51,0,,17468,0.49,0.717,1,0,4.6,4.14,4.6,0,DN200 (not steepened)
O3-P1880,O3,pipe,200,100.0,0.51,0.51,0,,17063,0.375,0.57,1,0,5.74,5.61,5.74,0,DN200 (not steepened)
O7-P212,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.208,0.353,1,0,6.83,7.35,7.35,0,DN200 (not steepened)
O6-P211,O6,pipe,200,100.0,0.51,0.51,0,,15892,0.21,0.237,1,0,1.48,3.79,3.79,0,DN200 (not steepened)
O1-P2493,O1,pipe,200,81.8,0.51,0.51,0,,18205,0.489,0.623,1,0,6.49,6.19,6.49,0,DN200 (not steepened)
O9-P3605,O9,pipe,200,100.0,0.51,0.51,0,,4182,0.042,0.062,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P348,O3,pipe,200,82.8,0.51,0.51,0,,8525,0.457,0.567,1,0,5.34,5.27,5.34,0,DN200 (not steepened)
O1-P2197,O1,pipe,200,64.7,0.51,0.51,0,,979,0.156,0.224,1,0,2.38,3.67,3.67,0,DN200 (not steepened)
O21-P455,O21,pipe,200,72.7,0.51,0.51,0,,5176,0.223,0.279,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P477,O2,pipe,200,100.0,0.51,0.51,0,,2096,0.386,0.427,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O16-P42,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.679,0.719,1,0,9.69,10.47,10.47,0,DN200 (not steepened)
O9-P3047,O9,pipe,200,100.0,0.51,0.51,0,,3666,0.252,0.301,1,0,2.42,2.34,2.42,0,DN200 (not steepened)
O9-P1708,O9,pipe,200,100.0,0.51,0.51,0,,15901,0.049,0.094,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O15-P14,O15,pipe,200,49.8,0.51,0.51,0,,5725,0.379,0.671,1,0,11.55,10.8,11.55,0,DN200 (not steepened)
O3-P2650,O3,pipe,200,100.0,0.51,0.51,0,,11977,0.223,0.311,1,0,2.0,2.58,2.58,0,DN200 (not steepened)
O12-P285,O12,pipe,200,104.5,0.51,0.51,0,,15904,0.091,0.091,1,0,7.88,14.75,14.75,1,DN200 (not steepened)
O1-P2320,O1,pipe,200,57.0,0.51,0.51,0,,804,0.228,0.277,1,0,2.7,3.1,3.1,0,DN200 (not steepened)
O1-P1630,O1,pipe,200,100.0,0.51,0.51,0,,10250,0.193,0.268,1,0,2.05,2.64,2.64,0,DN200 (not steepened)
O1-P1020,O1,pipe,1600,86.3,0.075,0.075,0,,11318,0.838,0.938,0,0,5.69,4.82,5.69,0,"Above DN200, 0.75 m/s as laid"
O24-P232,O24,pipe,200,100.0,0.51,0.51,0,,6392,0.426,0.481,1,0,3.42,4.72,4.72,0,DN200 (not steepened)
O2-P1185,O2,pipe,315,60.3,0.27,0.363,1,0.30 to 0.50 %,15274,0.765,0.842,0,0,7.05,6.94,7.05,0,Steepened 0.30 to 0.50 %
O10-P35,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.209,0.343,1,0,2.29,2.05,2.29,0,DN200 (not steepened)
O8-P134,O8,pipe,200,92.3,0.51,0.51,0,,17584,0.32,0.363,1,0,5.13,5.69,5.69,0,DN200 (not steepened)
O1-P1292,O1,pipe,200,100.0,0.51,0.51,0,,6710,0.158,0.18,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O24-P306,O24,pipe,200,100.0,0.51,0.51,0,,11395,0.237,0.311,1,0,1.49,2.72,2.72,0,DN200 (not steepened)
O7-P521,O7,pipe,200,69.3,0.51,0.51,0,,3948,0.178,0.297,1,0,4.02,4.16,4.16,0,DN200 (not steepened)
O7-P98,O7,pipe,200,80.6,0.51,0.51,0,,8133,0.347,0.421,1,0,5.56,5.36,5.56,0,DN200 (not steepened)
O9-P2361,O9,pipe,200,100.0,0.51,0.51,0,,14119,0.586,0.633,1,0,5.44,5.5,5.5,0,DN200 (not steepened)
O3-P240,O3,pipe,200,88.5,0.51,0.51,0,,237,0.304,0.314,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O9-P603,O9,pipe,200,100.0,0.51,0.51,0,,15918,0.218,0.311,1,0,2.19,1.55,2.19,0,DN200 (not steepened)
O9-P2073,O9,pipe,200,66.4,0.51,0.51,0,,4548,0.466,0.497,1,0,4.85,4.82,4.85,0,DN200 (not steepened)
O9-P3688,O9,pipe,200,100.0,0.51,0.51,0,,11303,0.046,0.068,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O21-P285,O21,pipe,200,65.8,0.51,0.51,0,,13871,0.058,0.107,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1312,O9,pipe,200,100.0,0.51,0.51,0,,15922,0.07,0.139,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P2841,O9,pipe,200,100.0,0.51,0.51,0,,15923,0.398,0.488,1,0,3.62,3.99,3.99,0,DN200 (not steepened)
O12-P310,O12,pipe,200,100.0,0.51,0.51,0,,8244,0.298,0.3,1,0,1.91,1.82,1.91,0,DN200 (not steepened)
O3-P792,O3,pipe,200,70.4,0.51,0.51,0,,14534,0.406,0.413,1,0,7.65,7.95,7.95,0,DN200 (not steepened)
O9-P797,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.426,0.603,1,0,7.5,7.77,7.77,0,DN200 (not steepened)
O1-P2441,O1,pipe,800,68.5,0.085,0.156,1,up to 0.30 %,372,0.75,0.85,0,0,4.66,4.03,4.66,0,Steepened up to 0.30 %
O1-P2084,O1,pipe,200,53.9,0.51,0.51,0,,15928,0.173,0.173,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O7-P374,O7,pipe,200,100.0,0.51,0.51,0,,9601,0.048,0.048,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P561,O21,pipe,200,99.7,0.51,0.51,0,,11811,0.262,0.285,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O12-P267,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.189,0.289,1,0,2.58,3.01,3.01,0,DN200 (not steepened)
O3-P375,O3,pipe,200,74.2,0.51,0.51,0,,15932,0.078,0.157,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O6-P431,O6,pipe,200,100.0,0.51,0.51,0,,9350,0.206,0.206,1,0,2.58,3.04,3.04,0,DN200 (not steepened)
O3-P1791,O3,pipe,200,92.1,0.51,0.51,0,,10916,0.15,0.291,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O1-P2012,O1,pipe,200,100.0,0.51,0.51,0,,15935,0.263,0.274,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O22-P1,O22,pipe,200,82.5,0.51,0.51,0,,3455,0.386,0.494,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P815,O1,pipe,200,100.0,0.51,0.51,0,,15937,0.207,0.253,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P324,O9,pipe,200,78.9,0.51,0.51,0,,9271,0.057,0.108,1,0,1.8,2.15,2.15,0,DN200 (not steepened)
O21-P1233,O21,pipe,200,100.0,0.51,0.51,0,,15939,0.163,0.225,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O9-P3572,O9,pipe,200,100.0,0.51,0.51,0,,5433,0.043,0.062,1,0,1.98,2.68,2.68,0,DN200 (not steepened)
O9-P3546,O9,pipe,200,100.0,0.51,0.51,0,,7635,0.148,0.15,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P1240,O4,pipe,200,100.0,0.51,0.51,0,,9315,0.322,0.356,1,0,2.86,3.72,3.72,0,DN200 (not steepened)
O2-P1464,O2,pipe,200,100.0,0.51,0.51,0,,15943,0.207,0.253,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O23-P2,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.259,0.259,1,0,11.61,11.78,11.78,0,DN200 (not steepened)
O3-P2986,O3,pipe,200,78.6,0.51,0.51,0,,6292,0.413,0.466,1,0,3.42,3.24,3.42,0,DN200 (not steepened)
O21-P73,O21,pipe,355,103.2,0.27,0.344,1,0.30 to 0.50 %,6176,0.794,0.879,0,0,8.08,8.46,8.46,0,Steepened 0.30 to 0.50 %
O24-P35,O24,pipe,250,101.5,0.375,0.559,1,0.50 to 0.75 %,3232,0.765,0.832,0,0,4.38,4.75,4.75,0,Steepened 0.50 to 0.75 %
O3-P815,O3,pipe,200,55.8,0.51,0.51,0,,15948,0.024,0.024,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2478,O9,pipe,200,100.0,0.51,0.51,0,,18222,0.412,0.471,1,0,3.97,4.3,4.3,0,DN200 (not steepened)
O9-P2367,O9,pipe,200,100.0,0.51,0.51,0,,15301,0.566,0.618,1,0,5.67,6.12,6.12,0,DN200 (not steepened)
O3-P2221,O3,pipe,200,100.0,0.51,0.51,0,,15951,0.053,0.053,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O9-P3341,O9,pipe,200,90.6,0.51,0.51,0,,3402,0.223,0.299,1,0,4.85,5.14,5.14,0,DN200 (not steepened)
O10-P292,O10,pipe,200,100.0,0.51,0.51,0,,11036,0.173,0.302,1,0,3.27,3.38,3.38,0,DN200 (not steepened)
O16-P109,O16,pipe,200,100.0,0.51,0.51,0,,14331,0.047,0.074,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O15-P85,O15,pipe,200,100.0,0.51,0.51,0,,2275,0.131,0.257,1,0,1.57,1.67,1.67,0,DN200 (not steepened)
O3-P807,O3,pipe,200,65.5,0.51,0.51,0,,991,0.243,0.261,1,0,2.74,3.08,3.08,0,DN200 (not steepened)
O23-P15,O23,pipe,200,73.2,0.51,0.51,0,,16716,0.255,0.255,1,0,8.51,8.38,8.51,0,DN200 (not steepened)
O9-P3172,O9,pipe,200,85.6,0.51,0.51,0,,723,0.065,0.12,1,0,1.61,1.78,1.78,0,DN200 (not steepened)
O3-P1705,O3,pipe,200,100.0,0.51,0.51,0,,14626,0.136,0.263,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O24-P26,O24,pipe,355,100.0,0.27,0.291,1,up to 0.30 %,4609,0.755,0.822,0,0,10.05,9.9,10.05,0,Steepened up to 0.30 %
O9-P1983,O9,pipe,200,87.3,0.51,0.51,0,,15021,0.12,0.225,1,0,2.35,2.44,2.44,0,DN200 (not steepened)
O7-P264,O7,pipe,200,100.0,0.51,0.51,0,,11741,0.571,0.589,1,0,5.01,5.11,5.11,0,DN200 (not steepened)
O9-P1717,O9,pipe,200,100.0,0.51,0.51,0,,7001,0.111,0.21,1,0,2.08,2.26,2.26,0,DN200 (not steepened)
O1-P598,O1,pipe,200,55.8,0.51,0.51,0,,15964,0.185,0.239,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P231,O24,pipe,200,102.4,0.51,0.51,0,,15965,0.433,0.489,1,0,4.72,4.18,4.72,0,DN200 (not steepened)
O3-P3175,O3,pipe,200,100.0,0.51,0.51,0,,11138,0.327,0.39,1,0,2.45,2.27,2.45,0,DN200 (not steepened)
O1-P1166,O1,pipe,200,70.1,0.51,0.51,0,,4053,0.415,0.48,1,0,3.56,3.2,3.56,0,DN200 (not steepened)
O2-P191,O2,pipe,355,55.4,0.27,0.285,1,up to 0.30 %,7835,0.764,0.786,0,0,2.25,2.53,2.53,0,Steepened up to 0.30 %
O4-P1496,O4,pipe,200,81.7,0.51,0.51,0,,841,0.16,0.251,1,0,1.61,1.63,1.63,0,DN200 (not steepened)
O4-P354,O4,pipe,200,65.7,0.51,0.51,0,,15970,0.109,0.217,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O10-P335,O10,pipe,200,60.7,0.51,0.51,0,,7282,0.105,0.197,1,0,1.75,1.69,1.75,0,DN200 (not steepened)
O4-P1197,O4,pipe,200,100.0,0.51,0.51,0,,9512,0.388,0.463,1,0,2.94,3.36,3.36,0,DN200 (not steepened)
O21-P531,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.429,0.521,1,0,5.22,5.12,5.22,0,DN200 (not steepened)
O2-P64,O2,pipe,250,100.0,0.375,0.422,1,0.30 to 0.50 %,524,0.75,0.767,0,0,7.7,7.93,7.93,0,Steepened 0.30 to 0.50 %
O16-P100,O16,pipe,200,73.4,0.51,0.51,0,,11127,0.125,0.192,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P195,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.605,0.72,1,0,11.84,12.2,12.2,1,DN200 (not steepened)
O12-P151,O12,pipe,200,100.0,0.51,0.51,0,,15977,0.225,0.23,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O20-P82,O20,pipe,200,100.0,0.51,0.51,0,,11080,0.314,0.319,1,0,1.99,2.93,2.93,0,DN200 (not steepened)
O11-P292,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.041,0.041,1,0,2.22,2.01,2.22,0,DN200 (not steepened)
O9-P3291,O9,pipe,200,101.2,0.51,0.51,0,,15980,0.127,0.138,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P852,O4,pipe,200,80.1,0.51,0.51,0,,3896,0.238,0.384,1,0,6.42,7.11,7.11,0,DN200 (not steepened)
O20-P74,O20,pipe,200,100.0,0.51,0.51,0,,8053,0.25,0.259,1,0,2.53,3.27,3.27,0,DN200 (not steepened)
O2-P585,O2,pipe,200,100.0,0.51,0.51,0,,9156,0.324,0.333,1,0,1.59,1.63,1.63,0,DN200 (not steepened)
O9-P1889,O9,pipe,200,100.5,0.51,0.51,0,,12252,0.07,0.133,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P275,O1,pipe,200,69.7,0.51,0.51,0,,15985,0.128,0.159,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O23-P12,O23,pipe,200,100.0,0.51,0.51,0,,16716,0.256,0.256,1,0,8.19,8.3,8.3,0,DN200 (not steepened)
O3-P2429,O3,pipe,200,59.0,0.51,0.51,0,,15987,0.189,0.254,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P259,O21,pipe,200,72.8,0.51,0.51,0,,15988,0.072,0.072,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O16-P39,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.68,0.72,1,0,10.97,11.35,11.35,0,DN200 (not steepened)
O3-P1875,O3,pipe,200,100.0,0.51,0.51,0,,15265,0.147,0.285,1,0,2.11,2.62,2.62,0,DN200 (not steepened)
O9-P156,O9,pipe,200,100.0,0.51,0.51,0,,15991,0.034,0.05,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1817,O9,pipe,200,96.1,0.51,0.51,0,,11154,0.064,0.119,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O21-P590,O21,pipe,200,100.0,0.51,0.51,0,,8691,0.354,0.443,1,0,5.12,5.07,5.12,0,DN200 (not steepened)
O7-P347,O7,pipe,200,89.1,0.51,0.51,0,,15994,0.029,0.029,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O9-P2010,O9,pipe,200,100.0,0.51,0.51,0,,15995,0.045,0.085,1,0,7.33,1.48,7.33,0,DN200 (not steepened)
O9-P1976,O9,pipe,200,77.3,0.51,0.51,0,,15996,0.04,0.074,1,0,4.54,1.48,4.54,0,DN200 (not steepened)
O9-P3663,O9,pipe,200,81.7,0.51,0.51,0,,15997,0.03,0.042,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2599,O9,pipe,200,100.0,0.51,0.51,0,,18444,0.338,0.358,1,0,4.57,4.65,4.65,0,DN200 (not steepened)
O24-P371,O24,pipe,200,100.6,0.51,0.51,0,,16032,0.413,0.427,1,0,2.45,2.97,2.97,0,DN200 (not steepened)
O16-P91,O16,pipe,200,100.0,0.51,0.51,0,,5861,0.111,0.135,1,0,3.05,1.48,3.05,0,DN200 (not steepened)
O10-P55,O10,pipe,200,100.0,0.51,0.51,0,,7268,0.051,0.076,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1059,O2,pipe,200,62.8,0.51,0.51,0,,9999,0.455,0.475,1,0,2.23,1.93,2.23,0,DN200 (not steepened)
O1-P68,O1,pipe,1000,102.2,0.075,0.123,1,up to 0.30 %,5342,0.75,0.862,0,0,10.07,9.75,10.07,0,Steepened up to 0.30 %
O9-P2292,O9,pipe,200,100.0,0.51,0.51,0,,198,0.39,0.417,1,0,3.71,3.9,3.9,0,DN200 (not steepened)
O1-P1510,O1,pipe,1400,129.8,0.075,0.075,0,,11591,0.831,0.926,0,0,5.18,4.82,5.18,0,"Above DN200, 0.75 m/s as laid"
O9-P3186,O9,pipe,200,100.0,0.51,0.51,0,,1241,0.22,0.363,1,0,7.51,7.95,7.95,0,DN200 (not steepened)
O22-P82,O22,pipe,200,75.4,0.51,0.51,0,,16007,0.067,0.136,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O9-P1167,O9,pipe,200,95.6,0.51,0.51,0,,11701,0.078,0.148,1,0,1.67,2.07,2.07,0,DN200 (not steepened)
O6-P164,O6,pipe,200,84.7,0.51,0.51,0,,4174,0.391,0.427,1,0,6.52,6.65,6.65,0,DN200 (not steepened)
O9-P2417,O9,pipe,200,84.1,0.51,0.51,0,,5582,0.26,0.302,1,0,5.0,4.72,5.0,0,DN200 (not steepened)
O21-P209,O21,pipe,200,100.0,0.51,0.51,0,,16011,0.03,0.03,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P2758,O9,pipe,200,100.0,0.51,0.51,0,,7478,0.142,0.213,1,0,6.15,6.56,6.56,0,DN200 (not steepened)
O3-P2715,O3,pipe,200,84.0,0.51,0.51,0,,16013,0.189,0.254,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O20-P49,O20,pipe,200,76.2,0.51,0.51,0,,3705,0.213,0.213,1,0,1.6,1.72,1.72,0,DN200 (not steepened)
O2-P480,O2,pipe,200,73.1,0.51,0.51,0,,2096,0.351,0.399,1,0,3.66,3.41,3.66,0,DN200 (not steepened)
O9-P1662,O9,pipe,200,100.0,0.51,0.51,0,,16016,0.058,0.113,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P16,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.584,0.685,1,0,2.31,2.51,2.51,0,DN200 (not steepened)
O9-P3037,O9,pipe,200,100.0,0.51,0.51,0,,16207,0.377,0.447,1,0,3.77,3.76,3.77,0,DN200 (not steepened)
O21-P166,O21,pipe,200,100.0,0.51,0.51,0,,18794,0.343,0.357,1,0,4.41,3.31,4.41,0,DN200 (not steepened)
O4-P1473,O4,pipe,200,81.7,0.51,0.51,0,,12641,0.361,0.416,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P574,O21,pipe,200,110.3,0.51,0.51,0,,11818,0.202,0.236,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P2739,O3,pipe,200,88.0,0.51,0.51,0,,16022,0.155,0.224,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2781,O9,pipe,200,74.4,0.51,0.51,0,,15301,0.233,0.261,1,0,2.69,2.49,2.69,0,DN200 (not steepened)
O5-P341,O5,pipe,200,100.0,0.51,0.51,0,,16024,0.091,0.182,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2926,O9,pipe,200,100.0,0.51,0.51,0,,16025,0.071,0.13,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O11-P70,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,6.39,6.64,6.64,0,Steepened 0.30 to 0.50 %
O21-P589,O21,pipe,200,78.8,0.51,0.51,0,,16027,0.109,0.138,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P3437,O9,pipe,200,100.0,0.51,0.51,0,,16028,0.128,0.141,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1919,O1,pipe,280,81.4,0.375,0.488,1,0.30 to 0.50 %,14736,0.76,0.87,0,0,8.32,8.46,8.46,0,Steepened 0.30 to 0.50 %
O3-P2500,O3,pipe,200,100.0,0.51,0.51,0,,15835,0.383,0.595,1,0,6.98,6.92,6.98,0,DN200 (not steepened)
O3-P3067,O3,pipe,200,100.0,0.51,0.51,0,,8348,0.398,0.427,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O24-P377,O24,pipe,200,100.6,0.51,0.51,0,,16032,0.225,0.265,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O1-P1917,O1,pipe,280,84.7,0.375,0.488,1,0.30 to 0.50 %,14736,0.761,0.871,0,0,8.46,8.19,8.46,0,Steepened 0.30 to 0.50 %
O1-P1000,O1,pipe,1600,105.4,0.075,0.075,0,,11318,0.842,0.942,0,0,7.09,7.26,7.26,0,"Above DN200, 0.75 m/s as laid"
O3-P1438,O3,pipe,315,103.5,0.27,0.665,1,0.50 to 0.75 %,7192,0.751,1.026,0,0,11.02,11.27,11.27,0,Steepened 0.50 to 0.75 %
O10-P293,O10,pipe,200,100.0,0.51,0.51,0,,11036,0.171,0.301,1,0,3.89,3.27,3.89,0,DN200 (not steepened)
O2-P926,O2,pipe,200,97.9,0.51,0.51,0,,11506,0.63,0.66,1,0,6.06,5.87,6.06,0,DN200 (not steepened)
O17-P90,O17,pipe,200,101.3,0.51,0.51,0,,12209,0.132,0.255,1,0,2.62,3.06,3.06,0,DN200 (not steepened)
O9-P264,O9,pipe,200,97.5,0.51,0.51,0,,1068,0.403,0.456,1,0,8.99,8.87,8.99,0,DN200 (not steepened)
O3-P1336,O3,pipe,200,100.0,0.51,0.51,0,,15313,0.28,0.35,1,0,2.18,2.81,2.81,0,DN200 (not steepened)
O1-P1800,O1,pipe,200,72.2,0.51,0.51,0,,16041,0.026,0.026,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P105,O1,pipe,250,73.2,0.375,0.511,1,0.50 to 0.75 %,16042,0.75,0.789,0,0,3.33,4.12,4.12,0,Steepened 0.50 to 0.75 %
O21-P329,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.381,0.385,1,0,4.28,4.18,4.28,0,DN200 (not steepened)
O9-P1906,O9,pipe,200,73.2,0.51,0.51,0,,3039,0.049,0.087,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O5-P94,O5,pipe,200,103.4,0.51,0.51,0,,3134,0.137,0.265,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2682,O3,pipe,200,70.2,0.51,0.51,0,,16046,0.15,0.203,1,0,3.6,1.48,3.6,0,DN200 (not steepened)
O3-P513,O3,pipe,200,70.5,0.51,0.51,0,,10135,0.384,0.419,1,0,1.81,1.72,1.81,0,DN200 (not steepened)
O1-P2490,O1,pipe,200,67.7,0.51,0.51,0,,18205,0.492,0.625,1,0,6.09,6.31,6.31,0,DN200 (not steepened)
O9-P482,O9,pipe,200,100.0,0.51,0.51,0,,6021,0.25,0.252,1,0,2.14,2.11,2.14,0,DN200 (not steepened)
O1-P2015,O1,pipe,200,100.0,0.51,0.51,0,,6434,0.293,0.347,1,0,1.56,1.49,1.56,0,DN200 (not steepened)
O9-P985,O9,pipe,200,100.0,0.51,0.51,0,,16051,0.056,0.109,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P573,O21,pipe,200,100.2,0.51,0.51,0,,11818,0.212,0.251,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O3-P2984,O3,pipe,200,67.4,0.51,0.51,0,,18410,0.43,0.485,1,0,4.93,5.96,5.96,0,DN200 (not steepened)
O11-P186,O11,pipe,200,100.0,0.51,0.51,0,,8180,0.157,0.289,1,0,6.98,4.46,6.98,0,DN200 (not steepened)
O1-P1297,O1,pipe,200,78.5,0.51,0.51,0,,16685,0.411,0.458,1,0,4.8,4.82,4.82,0,DN200 (not steepened)
O1-P972,O1,pipe,200,100.0,0.51,0.51,0,,16056,0.251,0.263,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P980,O9,pipe,200,100.0,0.51,0.51,0,,16057,0.043,0.079,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P323,O4,pipe,200,62.4,0.51,0.51,0,,16058,0.151,0.227,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O1-P2626,O1,pipe,200,80.8,0.51,0.51,0,,3188,0.626,0.648,1,0,3.09,3.28,3.28,0,DN200 (not steepened)
O11-P340,O11,pipe,200,100.0,0.51,0.51,0,,11092,0.041,0.041,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O10-P202,O10,pipe,200,100.0,0.51,0.51,0,,15476,0.135,0.261,1,0,1.54,1.53,1.54,0,DN200 (not steepened)
O21-P268,O21,pipe,200,212.0,0.51,0.51,0,,18796,0.386,0.397,1,0,2.62,3.06,3.06,0,DN200 (not steepened)
O9-P2780,O9,pipe,200,100.0,0.51,0.51,0,,16063,0.236,0.271,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P1998,O9,pipe,200,87.0,0.51,0.51,0,,13601,0.112,0.212,1,0,3.32,3.8,3.8,0,DN200 (not steepened)
O10-P103,O10,pipe,200,100.0,0.51,0.51,0,,10752,0.089,0.174,1,0,1.59,1.6,1.6,0,DN200 (not steepened)
O9-P1793,O9,pipe,200,100.0,0.51,0.51,0,,1226,0.112,0.216,1,0,4.41,6.0,6.0,0,DN200 (not steepened)
O3-P2126,O3,pipe,200,100.0,0.51,0.51,0,,1990,0.193,0.345,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P127,O9,pipe,200,67.9,0.51,0.51,0,,11710,0.326,0.384,1,0,10.12,10.18,10.18,0,DN200 (not steepened)
O1-P363,O1,pipe,250,71.4,0.375,0.656,1,0.50 to 0.75 %,3867,0.769,0.924,0,0,8.45,9.25,9.25,0,Steepened 0.50 to 0.75 %
O1-P629,O1,pipe,200,100.0,0.51,0.51,0,,1196,0.161,0.241,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1204,O9,pipe,200,79.4,0.51,0.51,0,,12423,0.072,0.14,1,0,1.79,2.31,2.31,0,DN200 (not steepened)
O21-P1043,O21,pipe,200,100.0,0.51,0.51,0,,16072,0.205,0.238,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P1499,O4,pipe,200,100.0,0.51,0.51,0,,16073,0.174,0.223,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P2508,O1,pipe,200,100.0,0.51,0.51,0,,10047,0.386,0.386,1,0,3.4,3.49,3.49,0,DN200 (not steepened)
O9-P1319,O9,pipe,200,100.0,0.51,0.51,0,,6592,0.071,0.136,1,0,1.49,1.71,1.71,0,DN200 (not steepened)
O9-P2255,O9,pipe,200,97.3,0.51,0.51,0,,16076,0.167,0.171,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O11-P326,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.03,0.03,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1026,O21,pipe,200,17.6,0.51,0.51,0,,12863,0.556,0.601,1,0,3.28,3.25,3.28,0,DN200 (not steepened)
O5-P275,O5,pipe,200,105.1,0.51,0.51,0,,16079,0.091,0.182,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P829,O9,pipe,200,100.0,0.51,0.51,0,,13702,0.075,0.144,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O6-P216,O6,pipe,200,86.2,0.51,0.51,0,,265,0.346,0.356,1,0,3.09,4.05,4.05,0,DN200 (not steepened)
O2-P1201,O2,pipe,200,103.9,0.51,0.51,0,,11912,0.644,0.718,1,0,9.88,9.39,9.88,0,DN200 (not steepened)
O21-P1237,O21,pipe,200,100.0,0.51,0.51,0,,6805,0.041,0.041,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O10-P120,O10,pipe,200,100.0,0.51,0.51,0,,5007,0.167,0.173,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2099,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.33,0.336,1,0,1.65,1.69,1.69,0,DN200 (not steepened)
O1-P2584,O1,pipe,200,103.6,0.51,0.51,0,,8530,0.485,0.556,1,0,2.32,2.15,2.32,0,DN200 (not steepened)
O9-P354,O9,pipe,200,100.0,0.51,0.51,0,,14006,0.082,0.138,1,0,4.08,4.59,4.59,0,DN200 (not steepened)
O24-P256,O24,pipe,200,100.0,0.51,0.51,0,,16088,0.03,0.03,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P736,O4,pipe,200,100.5,0.51,0.51,0,,16089,0.211,0.239,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P610,O2,pipe,250,100.0,0.375,0.404,1,0.30 to 0.50 %,5248,0.75,0.772,0,0,5.75,5.88,5.88,0,Steepened 0.30 to 0.50 %
O1-P1266,O1,pipe,200,100.0,0.51,0.51,0,,4106,0.248,0.333,1,0,3.27,1.91,3.27,0,DN200 (not steepened)
O3-P1338,O3,pipe,200,100.0,0.51,0.51,0,,15313,0.23,0.313,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P584,O3,pipe,200,100.0,0.51,0.51,0,,2513,0.415,0.567,1,0,3.5,3.36,3.5,0,DN200 (not steepened)
O9-P840,O9,pipe,200,78.5,0.51,0.51,0,,11146,0.222,0.234,1,0,2.76,3.42,3.42,0,DN200 (not steepened)
O1-P1016,O1,pipe,1600,100.0,0.075,0.075,0,,11318,0.838,0.938,0,0,3.6,2.71,3.6,0,"Above DN200, 0.75 m/s as laid"
O4-P930,O4,pipe,200,70.7,0.51,0.51,0,,4922,0.178,0.325,1,0,3.7,4.12,4.12,0,DN200 (not steepened)
O3-P1171,O3,pipe,200,65.7,0.51,0.51,0,,16097,0.212,0.238,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P229,O9,pipe,200,39.3,0.51,0.51,0,,10802,0.345,0.41,1,0,1.68,1.89,1.89,0,DN200 (not steepened)
O3-P954,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.36,0.363,1,0,3.51,3.18,3.51,0,DN200 (not steepened)
O9-P2721,O9,pipe,200,100.0,0.51,0.51,0,,3738,0.397,0.397,1,0,1.69,1.73,1.73,0,DN200 (not steepened)
O3-P2741,O3,pipe,200,78.5,0.51,0.51,0,,16101,0.131,0.257,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2952,O9,pipe,200,100.0,0.51,0.51,0,,7980,0.214,0.313,1,0,1.78,2.1,2.1,0,DN200 (not steepened)
O4-P1104,O4,pipe,200,102.3,0.51,0.51,0,,11174,0.284,0.339,1,0,2.18,4.18,4.18,0,DN200 (not steepened)
O9-P3419,O9,pipe,200,100.0,0.51,0.51,0,,6451,0.102,0.193,1,0,1.94,1.98,1.98,0,DN200 (not steepened)
O21-P147,O21,pipe,200,69.1,0.51,0.51,0,,14164,0.392,0.464,1,0,6.31,6.32,6.32,0,DN200 (not steepened)
O9-P2219,O9,pipe,200,72.5,0.51,0.51,0,,8509,0.355,0.371,1,0,4.48,4.13,4.48,0,DN200 (not steepened)
O21-P811,O21,pipe,200,100.0,0.51,0.51,0,,7093,0.19,0.268,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O16-P130,O16,pipe,200,93.4,0.51,0.51,0,,327,0.181,0.241,1,0,2.66,3.13,3.13,0,DN200 (not steepened)
O4-P724,O4,pipe,200,100.0,0.51,0.51,0,,16109,0.187,0.187,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O16-P46,O16,pipe,200,63.9,0.51,0.51,0,,15373,0.324,0.404,1,0,9.63,9.62,9.63,0,DN200 (not steepened)
O15-P80,O15,pipe,200,129.0,0.51,0.51,0,,3070,0.272,0.343,1,0,1.58,3.66,3.66,0,DN200 (not steepened)
O1-P482,O1,pipe,200,82.3,0.51,0.51,0,,16112,0.103,0.205,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P2249,O3,pipe,200,110.0,0.51,0.51,0,,16113,0.165,0.313,1,0,10.69,1.48,10.69,0,DN200 (not steepened)
O3-P664,O3,pipe,200,100.0,0.51,0.51,0,,12150,0.461,0.627,1,0,4.06,4.44,4.44,0,DN200 (not steepened)
O9-P20,O9,pipe,560,100.0,0.155,0.26,1,up to 0.30 %,2799,0.755,0.857,0,0,12.03,11.87,12.03,1,Steepened up to 0.30 %
O8-P291,O8,pipe,200,70.0,0.51,0.51,0,,16116,0.026,0.026,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2207,O9,pipe,200,100.0,0.51,0.51,0,,9011,0.355,0.368,1,0,2.05,1.9,2.05,0,DN200 (not steepened)
O5-P106,O5,pipe,200,100.0,0.51,0.51,0,,16118,0.076,0.151,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O21-P37,O21,pipe,560,102.6,0.155,0.245,1,up to 0.30 %,9070,0.764,0.848,0,0,10.27,11.1,11.1,0,Steepened up to 0.30 %
O21-P921,O21,pipe,200,100.0,0.51,0.51,0,,16431,0.242,0.284,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O6-P310,O6,pipe,200,83.4,0.51,0.51,0,,16753,0.038,0.038,1,0,2.81,3.42,3.42,0,DN200 (not steepened)
O3-P2207,O3,pipe,200,100.0,0.51,0.51,0,,16122,0.15,0.203,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O21-P15,O21,pipe,630,71.7,0.125,0.205,1,up to 0.30 %,8681,0.75,0.832,0,0,12.6,12.37,12.6,1,Steepened up to 0.30 %
O3-P2942,O3,pipe,200,75.8,0.51,0.51,0,,16124,0.109,0.217,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O3-P1477,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.605,0.763,1,0,7.25,7.32,7.32,0,DN200 (not steepened)
O21-P957,O21,pipe,200,96.8,0.51,0.51,0,,16126,0.187,0.224,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P1231,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.148,0.179,1,0,9.45,1.48,9.45,0,DN200 (not steepened)
O6-P199,O6,pipe,200,100.0,0.51,0.51,0,,11516,0.208,0.215,1,0,3.25,3.83,3.83,0,DN200 (not steepened)
O21-P553,O21,pipe,200,100.0,0.51,0.51,0,,11135,0.038,0.038,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P340,O3,pipe,200,100.0,0.51,0.51,0,,6521,0.625,0.694,1,0,5.72,5.8,5.8,0,DN200 (not steepened)
O9-P1665,O9,pipe,200,100.0,0.51,0.51,0,,16503,0.078,0.15,1,0,1.92,1.99,1.99,0,DN200 (not steepened)
O9-P1820,O9,pipe,200,100.0,0.51,0.51,0,,15589,0.076,0.135,1,0,2.76,3.32,3.32,0,DN200 (not steepened)
O16-P95,O16,pipe,200,100.0,0.51,0.51,0,,5874,0.206,0.269,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O9-P1826,O9,pipe,200,62.7,0.51,0.51,0,,1271,0.053,0.1,1,0,2.32,2.48,2.48,0,DN200 (not steepened)
O9-P1011,O9,pipe,200,100.0,0.51,0.51,0,,11475,0.141,0.195,1,0,2.26,1.78,2.26,0,DN200 (not steepened)
O12-P101,O12,pipe,200,100.0,0.51,0.51,0,,11385,0.272,0.432,1,0,4.11,3.73,4.11,0,DN200 (not steepened)
O1-P346,O1,pipe,200,100.0,0.51,0.51,0,,5558,0.11,0.216,1,0,1.93,2.94,2.94,0,DN200 (not steepened)
O23-P98,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.069,0.069,1,0,6.05,6.25,6.25,0,DN200 (not steepened)
O9-P687,O9,pipe,200,54.6,0.51,0.51,0,,16139,0.061,0.124,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O1-P218,O1,pipe,200,61.1,0.51,0.51,0,,7552,0.618,0.661,1,0,2.87,3.59,3.59,0,DN200 (not steepened)
O21-P179,O21,pipe,200,60.2,0.51,0.51,0,,14164,0.167,0.285,1,0,2.51,2.66,2.66,0,DN200 (not steepened)
O9-P1313,O9,pipe,200,100.0,0.51,0.51,0,,4269,0.097,0.182,1,0,2.3,3.44,3.44,0,DN200 (not steepened)
O1-P1187,O1,pipe,200,100.0,0.51,0.51,0,,7400,0.329,0.362,1,0,4.02,3.05,4.02,0,DN200 (not steepened)
O4-P419,O4,pipe,200,73.9,0.51,0.51,0,,11542,0.092,0.174,1,0,1.75,1.79,1.79,0,DN200 (not steepened)
O6-P225,O6,pipe,200,100.0,0.51,0.51,0,,10745,0.244,0.244,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P1564,O9,pipe,200,104.1,0.51,0.51,0,,14166,0.18,0.247,1,0,1.81,2.17,2.17,0,DN200 (not steepened)
O9-P2641,O9,pipe,200,100.0,0.51,0.51,0,,5416,0.038,0.038,1,0,1.98,2.13,2.13,0,DN200 (not steepened)
O3-P1465,O3,pipe,250,100.0,0.375,0.817,1,0.75 to 1.00 %,1821,0.763,0.943,0,0,10.75,11.03,11.03,0,Steepened 0.75 to 1.00 %
O3-P2719,O3,pipe,200,90.7,0.51,0.51,0,,4985,0.251,0.316,1,0,2.01,2.3,2.3,0,DN200 (not steepened)
O1-P201,O1,pipe,200,100.0,0.51,0.51,0,,5627,0.658,0.699,1,0,7.34,10.24,10.24,0,DN200 (not steepened)
O1-P604,O1,pipe,200,55.8,0.51,0.51,0,,16151,0.103,0.205,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O10-P343,O10,pipe,200,100.0,0.51,0.51,0,,3860,0.088,0.17,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O1-P1775,O1,pipe,200,100.0,0.51,0.51,0,,79,0.224,0.224,1,0,2.01,1.7,2.01,0,DN200 (not steepened)
O11-P327,O11,pipe,200,100.0,0.51,0.51,0,,16236,0.053,0.053,1,0,3.25,4.6,4.6,0,DN200 (not steepened)
O3-P2291,O3,pipe,200,100.0,0.51,0.51,0,,7471,0.325,0.403,1,0,2.38,2.32,2.38,0,DN200 (not steepened)
O9-P1977,O9,pipe,200,100.0,0.51,0.51,0,,4692,0.217,0.254,1,0,2.28,2.7,2.7,0,DN200 (not steepened)
O1-P700,O1,pipe,200,100.0,0.51,0.51,0,,16157,0.163,0.31,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3511,O9,pipe,200,72.7,0.51,0.51,0,,11219,0.074,0.141,1,0,1.51,1.7,1.7,0,DN200 (not steepened)
O9-P2703,O9,pipe,200,67.9,0.51,0.51,0,,16159,0.138,0.144,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O1-P27,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12698,0.752,0.865,0,0,6.19,5.88,6.19,0,Steepened up to 0.30 %
O12-P152,O12,pipe,200,63.8,0.51,0.51,0,,11796,0.036,0.036,1,0,1.95,2.13,2.13,0,DN200 (not steepened)
O16-P120,O16,pipe,200,100.0,0.51,0.51,0,,4946,0.295,0.32,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O3-P940,O3,pipe,200,105.5,0.51,0.51,0,,16163,0.444,0.449,1,0,5.58,6.12,6.12,0,DN200 (not steepened)
O21-P696,O21,pipe,200,65.9,0.51,0.51,0,,5773,0.171,0.271,1,0,3.55,3.58,3.58,0,DN200 (not steepened)
O9-P570,O9,pipe,200,100.0,0.51,0.51,0,,16165,0.244,0.343,1,0,1.92,2.24,2.24,0,DN200 (not steepened)
O24-P94,O24,pipe,200,100.0,0.51,0.51,0,,8123,0.218,0.299,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O4-P829,O4,pipe,200,83.3,0.51,0.51,0,,14732,0.236,0.236,1,0,1.98,2.47,2.47,0,DN200 (not steepened)
O15-P6,O15,pipe,250,100.0,0.375,0.375,0,,16168,0.386,0.692,1,0,7.65,8.41,8.41,0,"Above DN200, under 0.75 m/s"
O9-P3482,O9,pipe,200,100.0,0.51,0.51,0,,4359,0.074,0.138,1,0,1.76,2.05,2.05,0,DN200 (not steepened)
O15-P10,O15,pipe,250,100.0,0.375,0.375,0,,16170,0.382,0.688,1,0,8.26,8.1,8.26,0,"Above DN200, under 0.75 m/s"
O12-P466,O12,pipe,200,100.0,0.51,0.51,0,,2560,0.061,0.099,1,0,1.76,2.19,2.19,0,DN200 (not steepened)
O3-P1995,O3,pipe,250,102.4,0.375,0.975,1,0.75 to 1.00 %,4013,0.74,1.059,1,0,8.25,9.07,9.07,0,"Above DN200, under 0.75 m/s"
O21-P26,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9070,0.773,0.859,0,0,12.63,12.2,12.63,1,Steepened up to 0.30 %
O3-P737,O3,pipe,200,91.3,0.51,0.51,0,,6469,0.264,0.298,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P914,O2,pipe,200,100.0,0.51,0.51,0,,16175,0.249,0.249,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P893,O1,pipe,200,91.4,0.51,0.51,0,,4277,0.401,0.421,1,0,1.54,1.83,1.83,0,DN200 (not steepened)
O1-P1430,O1,pipe,200,100.0,0.51,0.51,0,,14098,0.294,0.333,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2866,O9,pipe,200,63.4,0.51,0.51,0,,2592,0.069,0.136,1,0,2.17,2.61,2.61,0,DN200 (not steepened)
O8-P130,O8,pipe,200,100.0,0.51,0.51,0,,16179,0.097,0.191,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O7-P205,O7,pipe,200,79.8,0.51,0.51,0,,14364,0.21,0.354,1,0,7.93,8.18,8.18,0,DN200 (not steepened)
O9-P2726,O9,pipe,200,100.0,0.51,0.51,0,,3738,0.263,0.263,1,0,1.77,1.87,1.87,0,DN200 (not steepened)
O14-P98,O14,pipe,200,100.0,0.51,0.51,0,,16998,0.329,0.339,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P1981,O1,pipe,200,71.4,0.51,0.51,0,,8951,0.242,0.279,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P83,O9,pipe,200,97.6,0.51,0.51,0,,16185,0.492,0.663,1,0,4.96,5.69,5.69,0,DN200 (not steepened)
O9-P3147,O9,pipe,200,100.0,0.51,0.51,0,,16185,0.163,0.177,1,0,2.49,2.92,2.92,0,DN200 (not steepened)
O3-P2408,O3,pipe,200,100.0,0.51,0.51,0,,11711,0.206,0.36,1,0,2.5,3.07,3.07,0,DN200 (not steepened)
O9-P981,O9,pipe,200,100.0,0.51,0.51,0,,11087,0.054,0.095,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P877,O4,pipe,200,102.0,0.51,0.51,0,,16188,0.191,0.215,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O17-P19,O17,pipe,200,74.6,0.51,0.51,0,,3023,0.264,0.34,1,0,2.96,3.11,3.11,0,DN200 (not steepened)
O12-P545,O12,pipe,200,100.0,0.51,0.51,0,,1717,0.07,0.139,1,0,1.55,1.58,1.58,0,DN200 (not steepened)
O24-P110,O24,pipe,200,100.0,0.51,0.51,0,,10843,0.235,0.305,1,0,1.89,2.79,2.79,0,DN200 (not steepened)
O2-P690,O2,pipe,1400,83.6,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,12.24,10.37,12.24,1,Steepened up to 0.30 %
O1-P755,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.492,0.593,1,0,5.86,6.54,6.54,0,DN200 (not steepened)
O1-P996,O1,pipe,1600,66.1,0.075,0.075,0,,11318,0.843,0.942,0,0,7.59,7.31,7.59,0,"Above DN200, 0.75 m/s as laid"
O9-P2675,O9,pipe,200,100.0,0.51,0.51,0,,3099,0.272,0.272,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1254,O2,pipe,200,100.0,0.51,0.51,0,,11507,0.238,0.251,1,0,2.58,3.71,3.71,0,DN200 (not steepened)
O21-P673,O21,pipe,200,119.2,0.51,0.51,0,,16197,0.059,0.115,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O1-P761,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.42,0.439,1,0,1.73,2.68,2.68,0,DN200 (not steepened)
O9-P1668,O9,pipe,200,100.0,0.51,0.51,0,,16199,0.064,0.128,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O4-P116,O4,pipe,250,100.0,0.375,0.888,1,0.75 to 1.00 %,8515,0.758,0.972,0,0,6.63,7.03,7.03,0,Steepened 0.75 to 1.00 %
O3-P2030,O3,pipe,200,100.0,0.51,0.51,0,,6349,0.279,0.446,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O2-P673,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.751,0.866,0,0,7.54,7.03,7.54,0,Steepened up to 0.30 %
O9-P670,O9,pipe,200,100.0,0.51,0.51,0,,4165,0.095,0.187,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O3-P175,O3,pipe,200,100.0,0.51,0.51,0,,12325,0.674,0.763,1,0,5.23,5.53,5.53,0,DN200 (not steepened)
O1-P648,O1,pipe,200,111.5,0.51,0.51,0,,4644,0.305,0.353,1,0,4.65,5.22,5.22,0,DN200 (not steepened)
O15-P11,O15,pipe,200,62.7,0.51,0.51,0,,5725,0.411,0.726,1,0,8.6,8.21,8.6,0,DN200 (not steepened)
O9-P3087,O9,pipe,200,110.0,0.51,0.51,0,,16207,0.169,0.216,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P2914,O3,pipe,200,80.5,0.51,0.51,0,,2013,0.396,0.435,1,0,5.44,6.95,6.95,0,DN200 (not steepened)
O3-P2259,O3,pipe,200,100.0,0.51,0.51,0,,11671,0.491,0.689,1,0,3.35,4.08,4.08,0,DN200 (not steepened)
O21-P177,O21,pipe,200,100.0,0.51,0.51,0,,16210,0.208,0.215,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O6-P414,O6,pipe,200,82.9,0.51,0.51,0,,17364,0.225,0.243,1,0,4.07,3.83,4.07,0,DN200 (not steepened)
O3-P2508,O3,pipe,200,73.9,0.51,0.51,0,,5187,0.175,0.323,1,0,3.42,4.23,4.23,0,DN200 (not steepened)
O4-P477,O4,pipe,200,100.0,0.51,0.51,0,,16394,0.165,0.165,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P2353,O9,pipe,250,69.5,0.375,0.486,1,0.30 to 0.50 %,7962,0.751,0.771,0,0,11.33,11.29,11.33,0,Steepened 0.30 to 0.50 %
O10-P125,O10,pipe,200,100.0,0.51,0.51,0,,5069,0.038,0.038,1,0,1.62,2.18,2.18,0,DN200 (not steepened)
O4-P1347,O4,pipe,630,100.0,0.125,0.207,1,up to 0.30 %,12835,0.75,0.872,0,0,11.49,11.59,11.59,0,Steepened up to 0.30 %
O10-P178,O10,pipe,200,100.0,0.51,0.51,0,,10807,0.113,0.222,1,0,1.82,1.75,1.82,0,DN200 (not steepened)
O2-P133,O2,pipe,200,100.0,0.51,0.51,0,,12262,0.407,0.441,1,0,4.33,2.8,4.33,0,DN200 (not steepened)
O9-P2333,O9,pipe,280,68.2,0.375,0.392,1,0.30 to 0.50 %,7403,0.75,0.784,0,0,12.43,12.56,12.56,1,Steepened 0.30 to 0.50 %
