label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P2399,O3,pipe,200,54.7,0.51,0.51,0,,13985,0.136,0.24,1,0,1.89,1.72,1.89,0,DN200 (not steepened)
O2-P893,O2,pipe,200,54.7,0.51,0.51,0,,3865,0.204,0.23,1,0,3.54,1.48,3.54,0,DN200 (not steepened)
O1-P708,O1,pipe,200,54.7,0.51,0.51,0,,1494,0.368,0.452,1,0,4.39,4.53,4.53,0,DN200 (not steepened)
O1-P366,O1,pipe,250,54.8,0.375,0.375,0,,3867,0.612,0.695,1,0,7.66,6.72,7.66,0,"Above DN200, under 0.75 m/s"
O2-P327,O2,pipe,200,66.8,0.51,0.51,0,,3868,0.144,0.17,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P2294,O3,pipe,200,79.8,0.51,0.51,0,,13432,0.196,0.264,1,0,1.99,2.79,2.79,0,DN200 (not steepened)
O4-P1009,O4,pipe,200,54.8,0.51,0.51,0,,9764,0.306,0.311,1,0,2.52,3.09,3.09,0,DN200 (not steepened)
O1-P945,O1,pipe,200,54.8,0.51,0.51,0,,3871,0.339,0.342,1,0,1.69,1.87,1.87,0,DN200 (not steepened)
O4-P827,O4,pipe,200,56.2,0.51,0.51,0,,10369,0.287,0.287,1,0,3.13,3.08,3.13,0,DN200 (not steepened)
O9-P321,O9,pipe,200,54.8,0.51,0.51,0,,9346,0.064,0.115,1,0,2.05,1.9,2.05,0,DN200 (not steepened)
O2-P1653,O2,pipe,200,40.9,0.51,0.51,0,,2049,0.305,0.319,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O21-P1072,O21,pipe,200,54.9,0.51,0.51,0,,12013,0.236,0.236,1,0,3.0,3.53,3.53,0,DN200 (not steepened)
O9-P3579,O9,pipe,200,54.9,0.51,0.51,0,,3876,0.029,0.046,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3104,O9,pipe,200,54.9,0.51,0.51,0,,15453,0.261,0.304,1,0,1.87,1.84,1.87,0,DN200 (not steepened)
O4-P890,O4,pipe,200,77.9,0.51,0.51,0,,11228,0.167,0.179,1,0,1.66,2.08,2.08,0,DN200 (not steepened)
O22-P10,O22,pipe,200,54.9,0.51,0.51,0,,3455,0.36,0.417,1,0,3.34,3.14,3.34,0,DN200 (not steepened)
O9-P96,O9,pipe,200,54.9,0.51,0.51,0,,14938,0.48,0.628,1,0,13.51,13.49,13.51,1,DN200 (not steepened)
O5-P35,O5,pipe,200,54.9,0.51,0.51,0,,5417,0.367,0.434,1,0,4.22,4.25,4.25,0,DN200 (not steepened)
O9-P3338,O9,pipe,200,80.1,0.51,0.51,0,,3882,0.028,0.028,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1139,O1,pipe,200,55.0,0.51,0.51,0,,3883,0.055,0.103,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1987,O9,pipe,200,77.3,0.51,0.51,0,,11566,0.068,0.122,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2151,O1,pipe,200,55.0,0.51,0.51,0,,3885,0.13,0.161,1,0,3.69,2.54,3.69,0,DN200 (not steepened)
O8-P292,O8,pipe,200,79.1,0.51,0.51,0,,11495,0.12,0.218,1,0,2.11,2.78,2.78,0,DN200 (not steepened)
O1-P2254,O1,pipe,200,55.0,0.51,0.51,0,,18995,0.609,0.634,1,0,5.14,5.26,5.26,0,DN200 (not steepened)
O8-P280,O8,pipe,200,55.0,0.51,0.51,0,,3888,0.066,0.123,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O14-P21,O14,pipe,200,55.0,0.51,0.51,0,,16392,0.559,0.586,1,0,6.54,6.74,6.74,0,DN200 (not steepened)
O9-P1141,O9,pipe,200,55.0,0.51,0.51,0,,3890,0.222,0.308,1,0,3.12,3.29,3.29,0,DN200 (not steepened)
O2-P1796,O2,pipe,200,53.3,0.51,0.51,0,,3891,0.198,0.198,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O3-P645,O3,pipe,200,98.1,0.51,0.51,0,,3892,0.219,0.268,1,0,1.61,1.5,1.61,0,DN200 (not steepened)
O4-P610,O4,pipe,200,55.0,0.51,0.51,0,,2928,0.6,0.622,1,0,5.67,5.38,5.67,0,DN200 (not steepened)
O16-P53,O16,pipe,200,55.0,0.51,0.51,0,,15373,0.217,0.285,1,0,8.12,8.2,8.2,0,DN200 (not steepened)
O9-P859,O9,pipe,200,55.0,0.51,0.51,0,,3895,0.125,0.13,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P853,O4,pipe,200,79.2,0.51,0.51,0,,3896,0.22,0.358,1,0,5.8,6.42,6.42,0,DN200 (not steepened)
O9-P148,O9,pipe,200,55.1,0.51,0.51,0,,6814,0.16,0.175,1,0,1.97,1.9,1.97,0,DN200 (not steepened)
O1-P231,O1,pipe,200,55.1,0.51,0.51,0,,12725,0.408,0.409,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O11-P249,O11,pipe,200,55.1,0.51,0.51,0,,18654,0.037,0.046,1,0,1.6,1.74,1.74,0,DN200 (not steepened)
O9-P1587,O9,pipe,200,55.1,0.51,0.51,0,,3900,0.038,0.067,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P351,O2,pipe,200,55.1,0.51,0.51,0,,1644,0.39,0.418,1,0,1.76,1.96,1.96,0,DN200 (not steepened)
O1-P922,O1,pipe,200,55.1,0.51,0.51,0,,3522,0.46,0.464,1,0,4.27,3.8,4.27,0,DN200 (not steepened)
O2-P605,O2,pipe,1400,72.7,0.075,0.075,0,,15284,0.758,0.846,0,0,7.28,7.87,7.87,0,"Above DN200, 0.75 m/s as laid"
O4-P1246,O4,pipe,200,55.1,0.51,0.51,0,,15200,0.16,0.235,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1042,O3,pipe,200,55.1,0.51,0.51,0,,14578,0.428,0.447,1,0,4.5,4.14,4.5,0,DN200 (not steepened)
O3-P1739,O3,pipe,200,72.4,0.51,0.51,0,,3906,0.14,0.252,1,0,2.58,1.91,2.58,0,DN200 (not steepened)
O9-P1541,O9,pipe,200,55.1,0.51,0.51,0,,3907,0.055,0.104,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1250,O1,pipe,200,55.1,0.51,0.51,0,,3908,0.156,0.168,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O9-P3299,O9,pipe,200,55.3,0.51,0.51,0,,3909,0.05,0.092,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P3150,O3,pipe,900,55.2,0.075,0.075,0,,11666,0.62,0.687,1,0,2.66,2.09,2.66,0,"Above DN200, under 0.75 m/s"
O21-P594,O21,pipe,200,75.4,0.51,0.51,0,,4781,0.317,0.39,1,0,5.16,5.03,5.16,0,DN200 (not steepened)
O1-P562,O1,pipe,200,53.5,0.51,0.51,0,,16679,0.221,0.293,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1292,O3,pipe,200,55.2,0.51,0.51,0,,3913,0.2,0.241,1,0,1.85,2.03,2.03,0,DN200 (not steepened)
O9-P1155,O9,pipe,200,136.5,0.51,0.51,0,,11701,0.253,0.288,1,0,3.53,3.46,3.53,0,DN200 (not steepened)
O3-P3309,O3,pipe,200,55.2,0.51,0.51,0,,3915,0.101,0.187,1,0,1.48,3.23,3.23,0,DN200 (not steepened)
O1-P835,O1,pipe,200,55.2,0.51,0.51,0,,1917,0.332,0.374,1,0,3.31,3.52,3.52,0,DN200 (not steepened)
O12-P356,O12,pipe,200,55.2,0.51,0.51,0,,3917,0.233,0.265,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P921,O1,pipe,200,80.5,0.51,0.51,0,,3918,0.461,0.465,1,0,3.8,4.55,4.55,0,DN200 (not steepened)
O24-P293,O24,pipe,200,55.2,0.51,0.51,0,,3919,0.429,0.451,1,0,3.24,3.64,3.64,0,DN200 (not steepened)
O1-P2016,O1,pipe,200,55.2,0.51,0.51,0,,6434,0.246,0.312,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P1191,O3,pipe,200,55.3,0.51,0.51,0,,3921,0.023,0.023,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P3056,O3,pipe,200,55.3,0.51,0.51,0,,12017,0.154,0.227,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P436,O3,pipe,200,55.3,0.51,0.51,0,,3923,0.299,0.299,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P1661,O1,pipe,200,55.3,0.51,0.51,0,,17108,0.351,0.354,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P451,O9,pipe,200,55.3,0.51,0.51,0,,3925,0.189,0.193,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O2-P734,O2,pipe,200,55.3,0.51,0.51,0,,2623,0.677,0.686,1,0,6.27,3.19,6.27,0,DN200 (not steepened)
O9-P800,O9,pipe,200,80.2,0.51,0.51,0,,7168,0.372,0.487,1,0,5.58,5.55,5.58,0,DN200 (not steepened)
O1-P2406,O1,pipe,200,55.3,0.51,0.51,0,,3964,0.312,0.315,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P358,O1,pipe,250,79.4,0.375,0.375,0,,8247,0.63,0.732,1,0,8.26,8.45,8.45,0,"Above DN200, under 0.75 m/s"
O9-P1994,O9,pipe,200,82.6,0.51,0.51,0,,3930,0.057,0.104,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P944,O21,pipe,200,55.4,0.51,0.51,0,,3931,0.311,0.315,1,0,6.48,6.23,6.48,0,DN200 (not steepened)
O1-P980,O1,pipe,200,55.4,0.51,0.51,0,,3932,0.303,0.307,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P867,O2,pipe,200,55.4,0.51,0.51,0,,3933,0.413,0.418,1,0,3.52,2.77,3.52,0,DN200 (not steepened)
O3-P1695,O3,pipe,200,74.9,0.51,0.51,0,,7812,0.166,0.296,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P455,O9,pipe,200,55.4,0.51,0.51,0,,3935,0.068,0.126,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P1869,O3,pipe,200,55.4,0.51,0.51,0,,7300,0.203,0.255,1,0,1.7,1.98,1.98,0,DN200 (not steepened)
O9-P3426,O9,pipe,200,55.4,0.51,0.51,0,,3937,0.066,0.119,1,0,1.72,1.75,1.75,0,DN200 (not steepened)
O3-P3252,O3,pipe,200,55.4,0.51,0.51,0,,6680,0.277,0.306,1,0,2.1,2.1,2.1,0,DN200 (not steepened)
O3-P461,O3,pipe,200,55.4,0.51,0.51,0,,3175,0.579,0.587,1,0,2.45,2.73,2.73,0,DN200 (not steepened)
O4-P1162,O4,pipe,200,64.8,0.51,0.51,0,,3940,0.216,0.255,1,0,3.13,3.72,3.72,0,DN200 (not steepened)
O11-P139,O11,pipe,200,55.4,0.51,0.51,0,,12831,0.09,0.118,1,0,3.07,2.94,3.07,0,DN200 (not steepened)
O3-P341,O3,pipe,200,55.4,0.51,0.51,0,,6521,0.624,0.679,1,0,5.87,5.72,5.87,0,DN200 (not steepened)
O9-P1989,O9,pipe,200,78.1,0.51,0.51,0,,11863,0.076,0.139,1,0,1.7,1.74,1.74,0,DN200 (not steepened)
O1-P1855,O1,pipe,200,55.5,0.51,0.51,0,,3944,0.147,0.182,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1801,O2,pipe,200,55.5,0.51,0.51,0,,632,0.307,0.327,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O6-P394,O6,pipe,200,47.4,0.51,0.51,0,,3946,0.316,0.316,1,0,1.99,2.25,2.25,0,DN200 (not steepened)
O2-P885,O2,pipe,200,55.5,0.51,0.51,0,,6032,0.352,0.355,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O7-P532,O7,pipe,200,55.5,0.51,0.51,0,,3948,0.039,0.071,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O3-P2504,O3,pipe,200,55.5,0.51,0.51,0,,15835,0.253,0.376,1,0,4.83,4.66,4.83,0,DN200 (not steepened)
O3-P2031,O3,pipe,200,55.5,0.51,0.51,0,,6349,0.275,0.417,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O22-P26,O22,pipe,200,71.5,0.51,0.51,0,,4161,0.321,0.346,1,0,3.5,2.73,3.5,0,DN200 (not steepened)
O24-P278,O24,pipe,200,55.6,0.51,0.51,0,,5124,0.613,0.654,1,0,5.46,5.26,5.46,0,DN200 (not steepened)
O9-P1544,O9,pipe,200,55.6,0.51,0.51,0,,3953,0.058,0.109,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O21-P758,O21,pipe,200,55.6,0.51,0.51,0,,14169,0.359,0.401,1,0,3.01,2.73,3.01,0,DN200 (not steepened)
O1-P1773,O1,pipe,200,55.6,0.51,0.51,0,,79,0.271,0.271,1,0,1.72,2.57,2.57,0,DN200 (not steepened)
O2-P101,O2,pipe,200,55.6,0.51,0.51,0,,16411,0.719,0.734,1,0,4.49,3.84,4.49,0,DN200 (not steepened)
O3-P1366,O3,pipe,200,76.8,0.51,0.51,0,,11345,0.432,0.44,1,0,3.18,2.85,3.18,0,DN200 (not steepened)
O2-P1410,O2,pipe,200,55.7,0.51,0.51,0,,3958,0.178,0.196,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P2494,O9,pipe,200,55.7,0.51,0.51,0,,13373,0.283,0.302,1,0,4.1,4.33,4.33,0,DN200 (not steepened)
O3-P1137,O3,pipe,200,55.7,0.51,0.51,0,,1799,0.404,0.439,1,0,3.48,3.79,3.79,0,DN200 (not steepened)
O2-P272,O2,pipe,200,55.7,0.51,0.51,0,,18047,0.362,0.364,1,0,3.65,4.52,4.52,0,DN200 (not steepened)
O7-P314,O7,pipe,200,86.6,0.51,0.51,0,,3962,0.188,0.244,1,0,6.32,1.48,6.32,0,DN200 (not steepened)
O9-P1651,O9,pipe,200,55.7,0.51,0.51,0,,12061,0.058,0.09,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O1-P2410,O1,pipe,200,55.7,0.51,0.51,0,,3964,0.205,0.205,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P781,O3,pipe,200,55.8,0.51,0.51,0,,3965,0.068,0.126,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P2990,O3,pipe,200,55.8,0.51,0.51,0,,3966,0.28,0.332,1,0,1.92,2.51,2.51,0,DN200 (not steepened)
O9-P2339,O9,pipe,250,55.8,0.375,0.375,0,,7514,0.693,0.707,1,0,11.45,11.28,11.45,0,"Above DN200, under 0.75 m/s"
O4-P1573,O4,pipe,200,83.5,0.51,0.51,0,,3968,0.103,0.189,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P450,O3,pipe,200,55.8,0.51,0.51,0,,3969,0.182,0.182,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O20-P115,O20,pipe,200,55.9,0.51,0.51,0,,8723,0.379,0.379,1,0,5.48,5.84,5.84,0,DN200 (not steepened)
O3-P385,O3,pipe,200,55.9,0.51,0.51,0,,1896,0.296,0.303,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P379,O3,pipe,200,55.9,0.51,0.51,0,,2726,0.3,0.307,1,0,2.52,2.11,2.52,0,DN200 (not steepened)
O1-P1298,O1,pipe,200,77.4,0.51,0.51,0,,16685,0.407,0.445,1,0,4.78,4.8,4.8,0,DN200 (not steepened)
O1-P2,O1,pipe,1600,55.9,0.075,0.075,0,,3974,0.907,0.994,0,0,9.72,9.87,9.87,0,"Above DN200, 0.75 m/s as laid"
O9-P3208,O9,pipe,200,55.9,0.51,0.51,0,,3975,0.032,0.053,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3398,O9,pipe,200,55.9,0.51,0.51,0,,3976,0.029,0.044,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1692,O3,pipe,200,79.7,0.51,0.51,0,,7673,0.235,0.373,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O6-P364,O6,pipe,200,102.4,0.51,0.51,0,,3978,0.038,0.038,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O20-P8,O20,pipe,200,72.9,0.51,0.51,0,,18880,0.564,0.597,1,0,10.77,11.85,11.85,0,DN200 (not steepened)
O2-P962,O2,pipe,200,55.9,0.51,0.51,0,,5838,0.386,0.388,1,0,7.45,8.23,8.23,0,DN200 (not steepened)
O3-P427,O3,pipe,200,56.7,0.51,0.51,0,,3981,0.454,0.46,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O21-P399,O21,pipe,200,56.0,0.51,0.51,0,,3982,0.074,0.087,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P986,O9,pipe,200,56.0,0.51,0.51,0,,15831,0.08,0.141,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1980,O1,pipe,200,81.4,0.51,0.51,0,,8951,0.245,0.283,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P255,O2,pipe,200,65.4,0.51,0.51,0,,3985,0.332,0.338,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P3205,O9,pipe,200,56.0,0.51,0.51,0,,6460,0.047,0.061,1,0,1.62,2.65,2.65,0,DN200 (not steepened)
O11-P185,O11,pipe,200,56.0,0.51,0.51,0,,8180,0.165,0.283,1,0,4.46,4.54,4.54,0,DN200 (not steepened)
O1-P2535,O1,pipe,200,56.0,0.51,0.51,0,,3988,0.123,0.224,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P645,O21,pipe,200,56.1,0.51,0.51,0,,3989,0.131,0.198,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3406,O9,pipe,200,56.1,0.51,0.51,0,,3990,0.058,0.109,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1727,O1,pipe,200,56.1,0.51,0.51,0,,12303,0.325,0.328,1,0,1.66,1.67,1.67,0,DN200 (not steepened)
O11-P253,O11,pipe,200,56.1,0.51,0.51,0,,16631,0.051,0.073,1,0,1.52,1.66,1.66,0,DN200 (not steepened)
O4-P238,O4,pipe,200,56.1,0.51,0.51,0,,6461,0.183,0.254,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1410,O4,pipe,200,56.1,0.51,0.51,0,,3994,0.206,0.206,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P1307,O3,pipe,200,57.3,0.51,0.51,0,,3995,0.145,0.194,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P3674,O9,pipe,200,56.1,0.51,0.51,0,,14187,0.051,0.072,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P390,O2,pipe,200,56.1,0.51,0.51,0,,3997,0.199,0.199,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P1985,O1,pipe,200,82.3,0.51,0.51,0,,3998,0.157,0.169,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O2-P1389,O2,pipe,200,56.1,0.51,0.51,0,,5872,0.311,0.342,1,0,2.73,2.18,2.73,0,DN200 (not steepened)
O15-P71,O15,pipe,200,56.1,0.51,0.51,0,,4000,0.245,0.373,1,0,2.15,2.93,2.93,0,DN200 (not steepened)
O3-P2266,O3,pipe,200,92.0,0.51,0.51,0,,11671,0.435,0.608,1,0,4.01,3.95,4.01,0,DN200 (not steepened)
O9-P2151,O9,pipe,200,56.2,0.51,0.51,0,,4002,0.262,0.264,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P82,O1,pipe,800,61.5,0.085,0.085,0,,4003,0.638,0.696,1,0,7.78,7.49,7.78,0,"Above DN200, under 0.75 m/s"
O9-P3379,O9,pipe,200,56.2,0.51,0.51,0,,12743,0.264,0.367,1,0,2.98,3.08,3.08,0,DN200 (not steepened)
O1-P812,O1,pipe,200,56.2,0.51,0.51,0,,4005,0.103,0.19,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1667,O9,pipe,200,56.2,0.51,0.51,0,,16199,0.076,0.139,1,0,1.74,1.79,1.79,0,DN200 (not steepened)
O3-P910,O3,pipe,200,117.4,0.51,0.51,0,,9561,0.351,0.354,1,0,2.08,3.04,3.04,0,DN200 (not steepened)
O3-P2156,O3,pipe,200,51.5,0.51,0.51,0,,4008,0.104,0.19,1,0,6.74,1.48,6.74,0,DN200 (not steepened)
O1-P374,O1,pipe,200,56.3,0.51,0.51,0,,2986,0.675,0.751,1,0,7.95,7.97,7.97,0,DN200 (not steepened)
O2-P1432,O2,pipe,200,56.3,0.51,0.51,0,,5409,0.33,0.336,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O9-P2189,O9,pipe,200,74.0,0.51,0.51,0,,7867,0.09,0.161,1,0,7.08,1.48,7.08,0,DN200 (not steepened)
O8-P131,O8,pipe,200,56.3,0.51,0.51,0,,4012,0.024,0.024,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P2000,O3,pipe,250,50.4,0.375,0.375,0,,4013,0.519,0.702,1,0,5.65,5.22,5.65,0,"Above DN200, under 0.75 m/s"
O9-P3518,O9,pipe,200,56.3,0.51,0.51,0,,4014,0.042,0.077,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O1-P645,O1,pipe,200,56.3,0.51,0.51,0,,15575,0.293,0.321,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P2392,O3,pipe,200,82.7,0.51,0.51,0,,18353,0.311,0.41,1,0,5.08,5.2,5.2,0,DN200 (not steepened)
O1-P2471,O1,pipe,710,56.4,0.1,0.1,0,,8590,0.63,0.695,1,0,2.57,1.93,2.57,0,"Above DN200, under 0.75 m/s"
O10-P244,O10,pipe,200,63.2,0.51,0.51,0,,4018,0.086,0.151,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O9-P1670,O9,pipe,200,81.4,0.51,0.51,0,,4019,0.057,0.104,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1720,O2,pipe,200,56.4,0.51,0.51,0,,17653,0.379,0.393,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O2-P458,O2,pipe,200,75.7,0.51,0.51,0,,4021,0.15,0.193,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1570,O9,pipe,200,56.4,0.51,0.51,0,,13278,0.215,0.226,1,0,3.51,4.13,4.13,0,DN200 (not steepened)
O6-P177,O6,pipe,200,79.2,0.51,0.51,0,,17412,0.287,0.296,1,0,3.62,3.61,3.62,0,DN200 (not steepened)
O3-P1962,O3,pipe,200,77.6,0.51,0.51,0,,4024,0.107,0.196,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P49,O10,pipe,200,73.7,0.51,0.51,0,,14652,0.149,0.228,1,0,2.56,2.56,2.56,0,DN200 (not steepened)
O5-P74,O5,pipe,200,79.5,0.51,0.51,0,,4026,0.124,0.222,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3102,O3,pipe,200,56.7,0.51,0.51,0,,11469,0.279,0.311,1,0,1.9,2.0,2.0,0,DN200 (not steepened)
O9-P1984,O9,pipe,200,84.1,0.51,0.51,0,,15021,0.115,0.2,1,0,2.27,2.35,2.35,0,DN200 (not steepened)
O21-P565,O21,pipe,200,93.0,0.51,0.51,0,,11811,0.215,0.23,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3522,O9,pipe,200,56.5,0.51,0.51,0,,9030,0.21,0.256,1,0,8.17,8.25,8.25,0,DN200 (not steepened)
O14-P96,O14,pipe,200,57.2,0.51,0.51,0,,16998,0.333,0.34,1,0,1.68,1.62,1.68,0,DN200 (not steepened)
O3-P774,O3,pipe,200,56.6,0.51,0.51,0,,4032,0.133,0.241,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O2-P954,O2,pipe,200,56.6,0.51,0.51,0,,5838,0.463,0.47,1,0,9.63,9.0,9.63,0,DN200 (not steepened)
O21-P336,O21,pipe,200,56.6,0.51,0.51,0,,15451,0.297,0.299,1,0,5.1,4.93,5.1,0,DN200 (not steepened)
O9-P1573,O9,pipe,200,56.6,0.51,0.51,0,,9202,0.173,0.212,1,0,2.48,2.4,2.48,0,DN200 (not steepened)
O3-P3218,O3,pipe,200,51.0,0.51,0.51,0,,4036,0.187,0.21,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P975,O9,pipe,200,56.6,0.51,0.51,0,,11087,0.085,0.133,1,0,2.71,2.57,2.71,0,DN200 (not steepened)
O1-P1853,O1,pipe,200,56.6,0.51,0.51,0,,3944,0.176,0.216,1,0,1.69,1.89,1.89,0,DN200 (not steepened)
O3-P1826,O3,pipe,200,77.7,0.51,0.51,0,,14903,0.208,0.208,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1312,O21,pipe,200,56.6,0.51,0.51,0,,4040,0.123,0.224,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O21-P641,O21,pipe,200,56.7,0.51,0.51,0,,12138,0.133,0.197,1,0,2.42,2.8,2.8,0,DN200 (not steepened)
O2-P1842,O2,pipe,200,56.7,0.51,0.51,0,,4042,0.201,0.216,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P542,O21,pipe,200,56.7,0.51,0.51,0,,4043,0.113,0.113,1,0,4.21,4.74,4.74,0,DN200 (not steepened)
O21-P1052,O21,pipe,200,113.2,0.51,0.51,0,,4044,0.155,0.211,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O9-P3420,O9,pipe,200,69.3,0.51,0.51,0,,6451,0.094,0.166,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O1-P732,O1,pipe,200,56.7,0.51,0.51,0,,4046,0.131,0.238,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P257,O2,pipe,200,56.7,0.51,0.51,0,,4047,0.339,0.339,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P270,O4,pipe,200,56.7,0.51,0.51,0,,7830,0.29,0.365,1,0,2.15,2.39,2.39,0,DN200 (not steepened)
O2-P680,O2,pipe,1400,56.7,0.075,0.075,0,,17225,0.742,0.834,1,0,2.54,2.58,2.58,0,"Above DN200, under 0.75 m/s"
O2-P1803,O2,pipe,200,113.1,0.51,0.51,0,,4050,0.282,0.305,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O16-P108,O16,pipe,200,56.7,0.51,0.51,0,,14331,0.051,0.071,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P886,O1,pipe,200,56.8,0.51,0.51,0,,4052,0.559,0.583,1,0,3.31,3.48,3.48,0,DN200 (not steepened)
O1-P1170,O1,pipe,200,61.6,0.51,0.51,0,,4053,0.342,0.375,1,0,2.55,2.74,2.74,0,DN200 (not steepened)
O9-P2711,O9,pipe,200,79.1,0.51,0.51,0,,3239,0.552,0.552,1,0,7.02,7.42,7.42,0,DN200 (not steepened)
O9-P932,O9,pipe,200,76.1,0.51,0.51,0,,4055,0.047,0.086,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P1817,O2,pipe,200,56.8,0.51,0.51,0,,4056,0.137,0.137,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P1380,O2,pipe,200,32.2,0.51,0.51,0,,4057,0.49,0.583,1,0,3.97,3.9,3.97,0,DN200 (not steepened)
O4-P849,O4,pipe,200,56.8,0.51,0.51,0,,2961,0.286,0.386,1,0,7.95,8.0,8.0,0,DN200 (not steepened)
O1-P517,O1,pipe,200,56.9,0.51,0.51,0,,8172,0.409,0.574,1,0,2.99,3.07,3.07,0,DN200 (not steepened)
O2-P1625,O2,pipe,200,56.9,0.51,0.51,0,,17643,0.482,0.494,1,0,2.81,2.79,2.81,0,DN200 (not steepened)
O2-P901,O2,pipe,200,56.9,0.51,0.51,0,,4073,0.226,0.257,1,0,3.44,1.48,3.44,0,DN200 (not steepened)
O3-P1556,O3,pipe,200,56.9,0.51,0.51,0,,16491,0.317,0.32,1,0,2.15,2.53,2.53,0,DN200 (not steepened)
O12-P139,O12,pipe,200,56.9,0.51,0.51,0,,13153,0.345,0.369,1,0,4.77,4.72,4.77,0,DN200 (not steepened)
O8-P44,O8,pipe,200,56.9,0.51,0.51,0,,9455,0.411,0.462,1,0,4.54,4.39,4.54,0,DN200 (not steepened)
O3-P1114,O3,pipe,200,57.7,0.51,0.51,0,,2318,0.296,0.299,1,0,2.44,2.98,2.98,0,DN200 (not steepened)
O3-P2775,O3,pipe,200,57.0,0.51,0.51,0,,4900,0.264,0.383,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O21-P610,O21,pipe,200,57.0,0.51,0.51,0,,16197,0.172,0.26,1,0,3.01,2.63,3.01,0,DN200 (not steepened)
O2-P384,O2,pipe,200,57.1,0.51,0.51,0,,4068,0.173,0.173,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O17-P79,O17,pipe,200,57.1,0.51,0.51,0,,9673,0.081,0.147,1,0,2.0,2.14,2.14,0,DN200 (not steepened)
O9-P1891,O9,pipe,200,57.3,0.51,0.51,0,,4070,0.031,0.049,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P1783,O3,pipe,200,82.2,0.51,0.51,0,,15064,0.046,0.046,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P856,O21,pipe,200,57.1,0.51,0.51,0,,6607,0.644,0.709,1,0,6.58,6.84,6.84,0,DN200 (not steepened)
O2-P903,O2,pipe,200,57.1,0.51,0.51,0,,4073,0.221,0.232,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P509,O2,pipe,200,57.1,0.51,0.51,0,,4770,0.42,0.467,1,0,3.18,3.13,3.18,0,DN200 (not steepened)
O2-P1869,O2,pipe,200,61.8,0.51,0.51,0,,4075,0.201,0.216,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O1-P807,O1,pipe,200,57.1,0.51,0.51,0,,4076,0.198,0.198,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1238,O9,pipe,200,57.2,0.51,0.51,0,,4077,0.046,0.085,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1381,O1,pipe,200,76.4,0.51,0.51,0,,4976,0.566,0.66,1,0,6.84,7.2,7.2,0,DN200 (not steepened)
O9-P3187,O9,pipe,200,57.2,0.51,0.51,0,,1241,0.219,0.344,1,0,7.4,7.51,7.51,0,DN200 (not steepened)
O4-P1295,O4,pipe,200,57.2,0.51,0.51,0,,4080,0.221,0.221,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P1671,O1,pipe,200,57.2,0.51,0.51,0,,4081,0.024,0.024,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P1393,O2,pipe,200,57.2,0.51,0.51,0,,4082,0.173,0.173,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P400,O9,pipe,200,102.0,0.51,0.51,0,,7117,0.675,0.702,1,0,5.41,5.38,5.41,0,DN200 (not steepened)
O9-P3403,O9,pipe,200,57.2,0.51,0.51,0,,4084,0.038,0.067,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2833,O3,pipe,1000,57.2,0.075,0.075,0,,12233,0.641,0.71,1,0,4.74,4.43,4.74,0,"Above DN200, under 0.75 m/s"
O9-P2479,O9,pipe,200,57.2,0.51,0.51,0,,18222,0.375,0.428,1,0,3.75,3.97,3.97,0,DN200 (not steepened)
O1-P2325,O1,pipe,200,57.2,0.51,0.51,0,,4087,0.189,0.242,1,0,1.48,3.18,3.18,0,DN200 (not steepened)
O2-P1507,O2,pipe,200,57.3,0.51,0.51,0,,4088,0.155,0.211,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3474,O9,pipe,200,57.3,0.51,0.51,0,,4089,0.042,0.077,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O16-P153,O16,pipe,200,57.3,0.51,0.51,0,,4090,0.024,0.024,1,0,1.48,3.75,3.75,0,DN200 (not steepened)
O3-P217,O3,pipe,200,57.3,0.51,0.51,0,,12114,0.254,0.271,1,0,2.44,2.4,2.44,0,DN200 (not steepened)
O3-P3050,O3,pipe,200,57.3,0.51,0.51,0,,14702,0.185,0.197,1,0,1.95,2.24,2.24,0,DN200 (not steepened)
O2-P1307,O2,pipe,200,79.9,0.51,0.51,0,,3743,0.041,0.041,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P741,O3,pipe,200,79.4,0.51,0.51,0,,4094,0.405,0.433,1,0,4.5,4.3,4.5,0,DN200 (not steepened)
O2-P1866,O2,pipe,200,57.3,0.51,0.51,0,,1464,0.354,0.354,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O24-P305,O24,pipe,200,57.3,0.51,0.51,0,,11395,0.275,0.316,1,0,2.72,3.24,3.24,0,DN200 (not steepened)
O9-P3593,O9,pipe,200,57.3,0.51,0.51,0,,2004,0.193,0.201,1,0,2.01,2.25,2.25,0,DN200 (not steepened)
O9-P2946,O9,pipe,200,57.4,0.51,0.51,0,,6401,0.32,0.395,1,0,3.59,3.87,3.87,0,DN200 (not steepened)
O9-P989,O9,pipe,200,57.4,0.51,0.51,0,,14913,0.075,0.132,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O21-P1091,O21,pipe,200,57.4,0.51,0.51,0,,4100,0.181,0.213,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P705,O9,pipe,450,80.5,0.205,0.205,0,,2904,0.632,0.724,1,0,20.39,20.48,20.48,1,"Above DN200, under 0.75 m/s"
O2-P481,O2,pipe,200,57.4,0.51,0.51,0,,2096,0.347,0.384,1,0,3.73,3.66,3.73,0,DN200 (not steepened)
O21-P891,O21,pipe,200,57.4,0.51,0.51,0,,14487,0.451,0.495,1,0,5.84,5.9,5.9,0,DN200 (not steepened)
O10-P30,O10,pipe,200,57.7,0.51,0.51,0,,14652,0.247,0.368,1,0,4.46,4.5,4.5,0,DN200 (not steepened)
O4-P1369,O4,pipe,200,57.4,0.51,0.51,0,,4105,0.134,0.152,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O1-P1267,O1,pipe,200,57.4,0.51,0.51,0,,4106,0.235,0.312,1,0,5.84,3.27,5.84,0,DN200 (not steepened)
O9-P3599,O9,pipe,200,57.4,0.51,0.51,0,,13796,0.04,0.052,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O19-P16,O19,pipe,200,57.4,0.51,0.51,0,,14373,0.384,0.42,1,0,5.88,6.06,6.06,0,DN200 (not steepened)
O2-P136,O2,pipe,200,57.4,0.51,0.51,0,,13078,0.123,0.179,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O2-P915,O2,pipe,200,57.4,0.51,0.51,0,,7766,0.316,0.335,1,0,2.78,2.8,2.8,0,DN200 (not steepened)
O1-P317,O1,pipe,200,74.5,0.51,0.51,0,,4111,0.071,0.131,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P150,O15,pipe,200,57.5,0.51,0.51,0,,4112,0.213,0.309,1,0,2.2,2.11,2.2,0,DN200 (not steepened)
O15-P152,O15,pipe,200,57.5,0.51,0.51,0,,4113,0.16,0.226,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P216,O21,pipe,200,57.5,0.51,0.51,0,,15437,0.056,0.087,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O22-P100,O22,pipe,200,57.5,0.51,0.51,0,,4115,0.132,0.151,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P2271,O9,pipe,200,57.5,0.51,0.51,0,,4116,0.182,0.186,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P1153,O21,pipe,200,57.5,0.51,0.51,0,,15119,0.314,0.318,1,0,2.53,1.62,2.53,0,DN200 (not steepened)
O1-P1964,O1,pipe,200,71.8,0.51,0.51,0,,4996,0.252,0.38,1,0,2.01,2.14,2.14,0,DN200 (not steepened)
O9-P1605,O9,pipe,200,86.2,0.51,0.51,0,,4119,0.054,0.099,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P2353,O3,pipe,200,57.5,0.51,0.51,0,,4120,0.235,0.294,1,0,2.29,2.35,2.35,0,DN200 (not steepened)
O1-P853,O1,pipe,200,56.5,0.51,0.51,0,,10091,0.247,0.295,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P2,O12,pipe,250,31.9,0.375,0.375,0,,4122,0.622,0.68,1,0,14.47,14.49,14.49,1,"Above DN200, under 0.75 m/s"
O7-P128,O7,pipe,200,79.1,0.51,0.51,0,,14145,0.192,0.256,1,0,2.18,2.7,2.7,0,DN200 (not steepened)
O12-P497,O12,pipe,200,59.4,0.51,0.51,0,,10846,0.137,0.241,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O3-P1090,O3,pipe,200,57.6,0.51,0.51,0,,5955,0.673,0.691,1,0,3.84,3.6,3.84,0,DN200 (not steepened)
O2-P1762,O2,pipe,200,57.6,0.51,0.51,0,,4126,0.144,0.17,1,0,1.48,2.66,2.66,0,DN200 (not steepened)
O3-P3048,O3,pipe,200,57.6,0.51,0.51,0,,3141,0.206,0.279,1,0,2.48,2.94,2.94,0,DN200 (not steepened)
O9-P326,O9,pipe,200,57.6,0.51,0.51,0,,4128,0.03,0.049,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P448,O2,pipe,200,57.7,0.51,0.51,0,,17100,0.365,0.373,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O3-P855,O3,pipe,200,57.7,0.51,0.51,0,,14241,0.696,0.703,1,0,9.04,8.77,9.04,0,DN200 (not steepened)
O3-P3041,O3,pipe,200,57.7,0.51,0.51,0,,1668,0.421,0.469,1,0,2.68,2.74,2.74,0,DN200 (not steepened)
O21-P915,O21,pipe,200,57.7,0.51,0.51,0,,4132,0.113,0.142,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P832,O1,pipe,200,57.7,0.51,0.51,0,,1917,0.339,0.382,1,0,4.1,3.62,4.1,0,DN200 (not steepened)
O9-P1709,O9,pipe,200,79.6,0.51,0.51,0,,4134,0.057,0.104,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P128,O2,pipe,200,57.7,0.51,0.51,0,,3106,0.467,0.492,1,0,3.99,4.09,4.09,0,DN200 (not steepened)
O10-P198,O10,pipe,200,57.7,0.51,0.51,0,,18648,0.112,0.202,1,0,1.65,1.68,1.68,0,DN200 (not steepened)
O24-P197,O24,pipe,200,57.7,0.51,0.51,0,,4137,0.627,0.634,1,0,6.33,6.39,6.39,0,DN200 (not steepened)
O14-P142,O14,pipe,200,57.7,0.51,0.51,0,,4138,0.043,0.078,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1564,O3,pipe,200,57.7,0.51,0.51,0,,13567,0.285,0.321,1,0,1.74,2.03,2.03,0,DN200 (not steepened)
O2-P511,O2,pipe,200,57.7,0.51,0.51,0,,4770,0.417,0.461,1,0,2.8,3.07,3.07,0,DN200 (not steepened)
O21-P1048,O21,pipe,200,57.8,0.51,0.51,0,,8448,0.319,0.348,1,0,2.93,3.1,3.1,0,DN200 (not steepened)
O9-P1010,O9,pipe,200,57.8,0.51,0.51,0,,11475,0.144,0.192,1,0,1.78,1.59,1.78,0,DN200 (not steepened)
O3-P1135,O3,pipe,200,57.9,0.51,0.51,0,,1799,0.418,0.451,1,0,3.78,3.22,3.78,0,DN200 (not steepened)
O9-P3019,O9,pipe,200,57.8,0.51,0.51,0,,14777,0.103,0.187,1,0,3.42,3.83,3.83,0,DN200 (not steepened)
O3-P848,O3,pipe,200,59.9,0.51,0.51,0,,14241,0.721,0.728,1,0,8.32,8.21,8.32,0,DN200 (not steepened)
O9-P1532,O9,pipe,200,57.8,0.51,0.51,0,,4146,0.05,0.092,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O17-P16,O17,pipe,200,57.8,0.51,0.51,0,,3023,0.277,0.354,1,0,3.35,3.41,3.41,0,DN200 (not steepened)
O9-P2496,O9,pipe,200,57.8,0.51,0.51,0,,13373,0.266,0.288,1,0,2.92,3.26,3.26,0,DN200 (not steepened)
O3-P2598,O3,pipe,200,60.4,0.51,0.51,0,,11594,0.285,0.399,1,0,1.85,2.05,2.05,0,DN200 (not steepened)
O9-P3213,O9,pipe,200,57.8,0.51,0.51,0,,4150,0.185,0.197,1,0,2.98,2.96,2.98,0,DN200 (not steepened)
O9-P606,O9,pipe,200,57.9,0.51,0.51,0,,4316,0.214,0.286,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O9-P1533,O9,pipe,200,57.9,0.51,0.51,0,,11715,0.073,0.133,1,0,1.62,1.87,1.87,0,DN200 (not steepened)
O9-P3609,O9,pipe,200,57.9,0.51,0.51,0,,4153,0.029,0.044,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2602,O9,pipe,200,57.9,0.51,0.51,0,,14794,0.26,0.287,1,0,3.87,3.89,3.89,0,DN200 (not steepened)
O3-P1020,O3,pipe,200,58.7,0.51,0.51,0,,2445,0.602,0.618,1,0,7.7,7.72,7.72,0,DN200 (not steepened)
O1-P1342,O1,pipe,200,57.9,0.51,0.51,0,,4156,0.128,0.152,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P3235,O3,pipe,200,57.9,0.51,0.51,0,,15873,0.324,0.37,1,0,3.02,3.12,3.12,0,DN200 (not steepened)
O4-P1296,O4,pipe,200,58.0,0.51,0.51,0,,4158,0.129,0.129,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O3-P1123,O3,pipe,200,60.3,0.51,0.51,0,,13338,0.496,0.577,1,0,6.31,6.56,6.56,0,DN200 (not steepened)
O1-P2351,O1,pipe,200,58.0,0.51,0.51,0,,4160,0.178,0.196,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O22-P28,O22,pipe,200,48.9,0.51,0.51,0,,4161,0.274,0.306,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2248,O3,pipe,200,69.3,0.51,0.51,0,,16113,0.189,0.324,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O21-P925,O21,pipe,200,58.0,0.51,0.51,0,,14487,0.353,0.374,1,0,3.87,3.96,3.96,0,DN200 (not steepened)
O24-P317,O24,pipe,200,58.0,0.51,0.51,0,,7533,0.271,0.308,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O9-P671,O9,pipe,200,58.1,0.51,0.51,0,,4165,0.068,0.126,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P2051,O9,pipe,200,58.1,0.51,0.51,0,,4166,0.62,0.647,1,0,7.16,7.25,7.25,0,DN200 (not steepened)
O3-P3121,O3,pipe,200,58.1,0.51,0.51,0,,15623,0.229,0.229,1,0,1.62,1.63,1.63,0,DN200 (not steepened)
O3-P720,O3,pipe,200,58.1,0.51,0.51,0,,4168,0.059,0.11,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O21-P365,O21,pipe,200,58.1,0.51,0.51,0,,13696,0.466,0.483,1,0,12.69,12.77,12.77,1,DN200 (not steepened)
O3-P575,O3,pipe,200,79.8,0.51,0.51,0,,2513,0.459,0.582,1,0,4.25,4.43,4.43,0,DN200 (not steepened)
O4-P665,O4,pipe,200,70.0,0.51,0.51,0,,4171,0.138,0.17,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2246,O3,pipe,200,73.6,0.51,0.51,0,,16560,0.151,0.271,1,0,3.06,1.48,3.06,0,DN200 (not steepened)
O24-P311,O24,pipe,200,56.5,0.51,0.51,0,,4173,0.256,0.288,1,0,2.05,2.4,2.4,0,DN200 (not steepened)
O6-P195,O6,pipe,200,86.9,0.51,0.51,0,,4174,0.054,0.097,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3044,O3,pipe,200,41.8,0.51,0.51,0,,1668,0.391,0.427,1,0,2.76,2.7,2.76,0,DN200 (not steepened)
O3-P649,O3,pipe,200,58.2,0.51,0.51,0,,12150,0.498,0.662,1,0,4.14,4.0,4.14,0,DN200 (not steepened)
O1-P319,O1,pipe,200,76.8,0.51,0.51,0,,4177,0.071,0.131,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P415,O4,pipe,200,62.2,0.51,0.51,0,,6679,0.311,0.363,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O9-P1009,O9,pipe,200,58.3,0.51,0.51,0,,4179,0.031,0.049,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3576,O9,pipe,200,58.3,0.51,0.51,0,,4180,0.043,0.079,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1162,O2,pipe,200,58.3,0.51,0.51,0,,4181,0.247,0.257,1,0,1.48,2.76,2.76,0,DN200 (not steepened)
O9-P3606,O9,pipe,200,58.3,0.51,0.51,0,,4182,0.029,0.044,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O13-P22,O13,pipe,200,59.0,0.51,0.51,0,,4183,0.024,0.024,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2919,O9,pipe,200,58.3,0.51,0.51,0,,6967,0.246,0.32,1,0,7.33,5.1,7.33,0,DN200 (not steepened)
O12-P315,O12,pipe,200,58.3,0.51,0.51,0,,9416,0.251,0.251,1,0,1.9,2.73,2.73,0,DN200 (not steepened)
O2-P1050,O2,pipe,200,58.3,0.51,0.51,0,,9999,0.69,0.705,1,0,5.26,4.37,5.26,0,DN200 (not steepened)
O3-P1454,O3,pipe,250,58.5,0.375,0.375,0,,8224,0.584,0.704,1,0,9.35,9.59,9.59,0,"Above DN200, under 0.75 m/s"
O3-P1758,O3,pipe,200,58.3,0.51,0.51,0,,1029,0.203,0.339,1,0,2.32,2.48,2.48,0,DN200 (not steepened)
O8-P30,O8,pipe,200,79.3,0.51,0.51,0,,3076,0.583,0.652,1,0,6.33,7.02,7.02,0,DN200 (not steepened)
O3-P2423,O3,pipe,200,86.3,0.51,0.51,0,,11023,0.205,0.341,1,0,1.75,1.73,1.75,0,DN200 (not steepened)
O3-P453,O3,pipe,200,58.4,0.51,0.51,0,,2330,0.219,0.236,1,0,1.76,2.06,2.06,0,DN200 (not steepened)
O21-P1027,O21,pipe,200,58.4,0.51,0.51,0,,12863,0.554,0.59,1,0,3.12,3.28,3.28,0,DN200 (not steepened)
O7-P393,O7,pipe,200,73.2,0.51,0.51,0,,4193,0.376,0.421,1,0,7.49,7.54,7.54,0,DN200 (not steepened)
O1-P1751,O1,pipe,200,58.4,0.51,0.51,0,,4194,0.024,0.024,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2885,O9,pipe,200,94.4,0.51,0.51,0,,18213,0.198,0.198,1,0,1.92,1.87,1.92,0,DN200 (not steepened)
O9-P1657,O9,pipe,200,58.5,0.51,0.51,0,,13843,0.09,0.161,1,0,1.85,1.97,1.97,0,DN200 (not steepened)
O8-P89,O8,pipe,200,58.5,0.51,0.51,0,,4702,0.284,0.402,1,0,5.54,5.9,5.9,0,DN200 (not steepened)
O3-P1481,O3,pipe,200,67.7,0.51,0.51,0,,18150,0.602,0.738,1,0,7.0,7.26,7.26,0,DN200 (not steepened)
O2-P1788,O2,pipe,200,58.6,0.51,0.51,0,,4199,0.439,0.453,1,0,5.14,5.59,5.59,0,DN200 (not steepened)
O9-P3106,O9,pipe,200,58.6,0.51,0.51,0,,15453,0.255,0.278,1,0,1.93,1.89,1.93,0,DN200 (not steepened)
O21-P941,O21,pipe,200,96.4,0.51,0.51,0,,4201,0.089,0.164,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P3603,O9,pipe,200,58.7,0.51,0.51,0,,4202,0.028,0.042,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P857,O2,pipe,200,58.7,0.51,0.51,0,,2364,0.332,0.335,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O9-P2458,O9,pipe,200,58.7,0.51,0.51,0,,4204,0.042,0.077,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P1082,O21,pipe,200,58.7,0.51,0.51,0,,14060,0.324,0.371,1,0,2.01,2.03,2.03,0,DN200 (not steepened)
O9-P807,O9,pipe,200,58.7,0.51,0.51,0,,7168,0.267,0.381,1,0,3.49,3.59,3.59,0,DN200 (not steepened)
O3-P2027,O3,pipe,200,87.1,0.51,0.51,0,,5796,0.336,0.49,1,0,2.85,3.1,3.1,0,DN200 (not steepened)
O3-P2184,O3,pipe,200,87.5,0.51,0.51,0,,4208,0.589,0.696,1,0,3.98,4.43,4.43,0,DN200 (not steepened)
O1-P212,O1,pipe,200,58.9,0.51,0.51,0,,1394,0.619,0.652,1,0,3.34,3.64,3.64,0,DN200 (not steepened)
O3-P3186,O3,pipe,200,58.9,0.51,0.51,0,,14272,0.225,0.289,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P2998,O3,pipe,200,58.9,0.51,0.51,0,,18411,0.219,0.236,1,0,1.53,1.5,1.53,0,DN200 (not steepened)
O3-P1015,O3,pipe,200,58.9,0.51,0.51,0,,4212,0.024,0.024,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O24-P134,O24,pipe,200,58.9,0.51,0.51,0,,4213,0.165,0.24,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1579,O1,pipe,200,59.0,0.51,0.51,0,,15815,0.273,0.309,1,0,3.35,3.42,3.42,0,DN200 (not steepened)
O16-P8,O16,pipe,280,59.0,0.375,0.375,0,,1924,0.727,0.776,1,0,6.33,6.27,6.33,0,"Above DN200, under 0.75 m/s"
O22-P89,O22,pipe,200,59.0,0.51,0.51,0,,4216,0.085,0.154,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2181,O3,pipe,200,71.8,0.51,0.51,0,,6949,0.596,0.704,1,0,5.61,6.22,6.22,0,DN200 (not steepened)
O9-P412,O9,pipe,200,59.0,0.51,0.51,0,,10458,0.654,0.679,1,0,4.08,4.15,4.15,0,DN200 (not steepened)
O3-P3227,O3,pipe,200,59.0,0.51,0.51,0,,9817,0.464,0.494,1,0,3.34,3.58,3.58,0,DN200 (not steepened)
O3-P209,O3,pipe,200,80.2,0.51,0.51,0,,6685,0.29,0.337,1,0,1.99,1.69,1.99,0,DN200 (not steepened)
O3-P3299,O3,pipe,200,59.0,0.51,0.51,0,,12986,0.32,0.374,1,0,2.07,1.75,2.07,0,DN200 (not steepened)
O10-P307,O10,pipe,200,59.0,0.51,0.51,0,,6585,0.098,0.144,1,0,2.37,2.16,2.37,0,DN200 (not steepened)
O3-P1158,O3,pipe,200,59.0,0.51,0.51,0,,4223,0.218,0.218,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O1-P2141,O1,pipe,200,59.0,0.51,0.51,0,,1991,0.029,0.029,1,0,1.56,2.01,2.01,0,DN200 (not steepened)
O1-P1047,O1,pipe,250,49.5,0.375,0.375,0,,4225,0.668,0.71,1,0,6.6,6.48,6.6,0,"Above DN200, under 0.75 m/s"
O1-P1585,O1,pipe,200,59.0,0.51,0.51,0,,3014,0.094,0.167,1,0,1.88,1.92,1.92,0,DN200 (not steepened)
O3-P1963,O3,pipe,200,80.8,0.51,0.51,0,,12194,0.161,0.238,1,0,1.68,1.82,1.82,0,DN200 (not steepened)
O2-P51,O2,pipe,355,59.1,0.27,0.27,0,,4228,0.74,0.757,1,0,10.57,10.68,10.68,0,"Above DN200, under 0.75 m/s"
O3-P557,O3,pipe,200,59.1,0.51,0.51,0,,4229,0.172,0.202,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P1519,O3,pipe,200,59.1,0.51,0.51,0,,9581,0.378,0.38,1,0,3.39,3.69,3.69,0,DN200 (not steepened)
O2-P1172,O2,pipe,355,59.1,0.27,0.27,0,,1756,0.699,0.757,1,0,4.44,4.37,4.44,0,"Above DN200, under 0.75 m/s"
O24-P212,O24,pipe,200,59.1,0.51,0.51,0,,667,0.409,0.409,1,0,1.58,1.66,1.66,0,DN200 (not steepened)
O9-P2576,O9,pipe,200,47.5,0.51,0.51,0,,1761,0.349,0.357,1,0,2.96,3.32,3.32,0,DN200 (not steepened)
O4-P326,O4,pipe,200,56.2,0.51,0.51,0,,15556,0.18,0.232,1,0,1.63,1.69,1.69,0,DN200 (not steepened)
O4-P744,O4,pipe,200,59.2,0.51,0.51,0,,14789,0.356,0.364,1,0,4.06,4.47,4.47,0,DN200 (not steepened)
O4-P1075,O4,pipe,200,59.2,0.51,0.51,0,,16879,0.232,0.326,1,0,2.15,2.32,2.32,0,DN200 (not steepened)
O3-P1116,O3,pipe,200,55.2,0.51,0.51,0,,17709,0.271,0.275,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O9-P2796,O9,pipe,250,59.2,0.375,0.375,0,,7008,0.578,0.702,1,0,9.99,10.16,10.16,0,"Above DN200, under 0.75 m/s"
O1-P249,O1,pipe,200,59.2,0.51,0.51,0,,8407,0.288,0.416,1,0,5.3,5.08,5.3,0,DN200 (not steepened)
O9-P241,O9,pipe,200,59.2,0.51,0.51,0,,13101,0.31,0.314,1,0,3.81,5.47,5.47,0,DN200 (not steepened)
O9-P2717,O9,pipe,200,59.2,0.51,0.51,0,,2393,0.437,0.437,1,0,3.84,3.98,3.98,0,DN200 (not steepened)
O2-P644,O2,pipe,200,72.0,0.51,0.51,0,,1343,0.373,0.396,1,0,2.6,2.68,2.68,0,DN200 (not steepened)
O3-P2444,O3,pipe,200,59.2,0.51,0.51,0,,4243,0.186,0.186,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P1272,O2,pipe,200,59.2,0.51,0.51,0,,4244,0.218,0.218,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O2-P1907,O2,pipe,200,59.2,0.51,0.51,0,,8205,0.472,0.477,1,0,4.63,4.02,4.63,0,DN200 (not steepened)
O21-P1123,O21,pipe,200,59.2,0.51,0.51,0,,14423,0.357,0.384,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1181,O3,pipe,200,59.2,0.51,0.51,0,,4247,0.187,0.21,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O4-P482,O4,pipe,200,92.8,0.51,0.51,0,,12582,0.231,0.266,1,0,1.89,1.76,1.89,0,DN200 (not steepened)
O7-P345,O7,pipe,200,80.9,0.51,0.51,0,,15994,0.195,0.307,1,0,1.92,1.57,1.92,0,DN200 (not steepened)
O2-P1774,O2,pipe,200,59.3,0.51,0.51,0,,4250,0.07,0.131,1,0,2.97,1.48,2.97,0,DN200 (not steepened)
O2-P1775,O2,pipe,200,59.3,0.51,0.51,0,,4698,0.294,0.3,1,0,2.84,1.48,2.84,0,DN200 (not steepened)
O1-P2413,O1,pipe,200,59.3,0.51,0.51,0,,4252,0.024,0.024,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P1804,O2,pipe,200,59.3,0.51,0.51,0,,3088,0.305,0.322,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1862,O3,pipe,200,59.3,0.51,0.51,0,,7162,0.101,0.185,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O21-P131,O21,pipe,200,82.2,0.51,0.51,0,,8338,0.464,0.465,1,0,4.96,8.77,8.77,0,DN200 (not steepened)
O3-P794,O3,pipe,200,59.3,0.51,0.51,0,,14534,0.402,0.408,1,0,7.12,7.37,7.37,0,DN200 (not steepened)
O3-P2987,O3,pipe,200,88.1,0.51,0.51,0,,6292,0.404,0.445,1,0,3.02,3.42,3.42,0,DN200 (not steepened)
O2-P923,O2,pipe,200,59.3,0.51,0.51,0,,11506,0.632,0.655,1,0,6.12,6.05,6.12,0,DN200 (not steepened)
O15-P74,O15,pipe,200,59.3,0.51,0.51,0,,4854,0.217,0.354,1,0,2.02,2.57,2.57,0,DN200 (not steepened)
O2-P3,O2,pipe,1400,59.3,0.075,0.075,0,,2427,0.81,0.89,0,0,7.21,6.87,7.21,0,"Above DN200, 0.75 m/s as laid"
O2-P323,O2,pipe,200,53.0,0.51,0.51,0,,12011,0.036,0.036,1,0,2.08,2.4,2.4,0,DN200 (not steepened)
O10-P256,O10,pipe,200,59.4,0.51,0.51,0,,7153,0.118,0.199,1,0,1.98,1.94,1.98,0,DN200 (not steepened)
O10-P218,O10,pipe,200,59.4,0.51,0.51,0,,13131,0.157,0.262,1,0,3.27,3.79,3.79,0,DN200 (not steepened)
O6-P305,O6,pipe,200,59.4,0.51,0.51,0,,4264,0.285,0.285,1,0,6.69,7.07,7.07,0,DN200 (not steepened)
O1-P40,O1,pipe,1000,59.4,0.075,0.075,0,,9461,0.647,0.724,1,0,4.52,4.33,4.52,0,"Above DN200, under 0.75 m/s"
O2-P913,O2,pipe,200,60.1,0.51,0.51,0,,16175,0.307,0.311,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P500,O21,pipe,200,59.4,0.51,0.51,0,,4267,0.046,0.086,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P998,O2,pipe,200,59.5,0.51,0.51,0,,732,0.387,0.394,1,0,4.06,4.13,4.13,0,DN200 (not steepened)
O9-P1316,O9,pipe,200,70.5,0.51,0.51,0,,4269,0.056,0.094,1,0,1.92,2.02,2.02,0,DN200 (not steepened)
O4-P802,O4,pipe,200,58.3,0.51,0.51,0,,67,0.495,0.598,1,0,7.67,8.01,8.01,0,DN200 (not steepened)
O3-P2021,O3,pipe,200,84.3,0.51,0.51,0,,15219,0.445,0.699,1,0,4.93,4.86,4.93,0,DN200 (not steepened)
O2-P860,O2,pipe,200,59.5,0.51,0.51,0,,4272,0.161,0.227,1,0,3.38,3.29,3.38,0,DN200 (not steepened)
O1-P51,O1,pipe,1000,60.3,0.075,0.075,0,,8630,0.647,0.723,1,0,5.74,5.64,5.74,0,"Above DN200, under 0.75 m/s"
O1-P675,O1,pipe,200,59.6,0.51,0.51,0,,4274,0.181,0.213,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O1-P2385,O1,pipe,200,59.6,0.51,0.51,0,,4275,0.312,0.353,1,0,2.82,2.68,2.82,0,DN200 (not steepened)
O2-P970,O2,pipe,200,59.6,0.51,0.51,0,,5838,0.272,0.272,1,0,2.76,3.91,3.91,0,DN200 (not steepened)
O1-P896,O1,pipe,200,63.2,0.51,0.51,0,,4277,0.357,0.362,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O4-P266,O4,pipe,200,59.6,0.51,0.51,0,,4278,0.181,0.247,1,0,2.08,2.08,2.08,0,DN200 (not steepened)
O3-P2527,O3,pipe,200,80.8,0.51,0.51,0,,12241,0.254,0.369,1,0,2.54,2.61,2.61,0,DN200 (not steepened)
O3-P2446,O3,pipe,200,59.6,0.51,0.51,0,,4280,0.181,0.313,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O3-P3261,O3,pipe,200,59.6,0.51,0.51,0,,1962,0.343,0.376,1,0,2.61,2.06,2.61,0,DN200 (not steepened)
O3-P556,O3,pipe,200,59.6,0.51,0.51,0,,4282,0.073,0.136,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P2845,O9,pipe,200,59.6,0.51,0.51,0,,8447,0.372,0.424,1,0,3.28,3.24,3.28,0,DN200 (not steepened)
O2-P593,O2,pipe,1400,59.6,0.075,0.075,0,,15284,0.76,0.848,0,0,4.75,5.8,5.8,0,"Above DN200, 0.75 m/s as laid"
O2-P1331,O2,pipe,200,65.9,0.51,0.51,0,,1036,0.396,0.44,1,0,3.95,2.24,3.95,0,DN200 (not steepened)
O3-P1496,O3,pipe,200,44.0,0.51,0.51,0,,17063,0.5,0.685,1,0,5.83,5.99,5.99,0,DN200 (not steepened)
O9-P3562,O9,pipe,200,83.2,0.51,0.51,0,,4180,0.17,0.207,1,0,3.5,3.71,3.71,0,DN200 (not steepened)
O3-P1907,O3,pipe,200,59.7,0.51,0.51,0,,2823,0.162,0.238,1,0,1.85,1.75,1.85,0,DN200 (not steepened)
O21-P846,O21,pipe,200,59.7,0.51,0.51,0,,4289,0.154,0.154,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O5-P325,O5,pipe,200,59.7,0.51,0.51,0,,4290,0.09,0.168,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1899,O9,pipe,200,71.2,0.51,0.51,0,,11382,0.158,0.221,1,0,2.05,2.15,2.15,0,DN200 (not steepened)
O9-P1660,O9,pipe,200,59.8,0.51,0.51,0,,16016,0.088,0.157,1,0,1.78,1.89,1.89,0,DN200 (not steepened)
O9-P3350,O9,pipe,200,59.8,0.51,0.51,0,,7551,0.113,0.195,1,0,2.08,2.26,2.26,0,DN200 (not steepened)
O9-P3049,O9,pipe,200,59.8,0.51,0.51,0,,3666,0.241,0.284,1,0,2.29,2.78,2.78,0,DN200 (not steepened)
O7-P520,O7,pipe,200,105.0,0.51,0.51,0,,4295,0.075,0.139,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O8-P279,O8,pipe,200,59.8,0.51,0.51,0,,4296,0.167,0.184,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1642,O9,pipe,200,90.0,0.51,0.51,0,,12061,0.112,0.178,1,0,1.9,1.9,1.9,0,DN200 (not steepened)
O9-P2627,O9,pipe,200,79.7,0.51,0.51,0,,4298,0.158,0.158,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O2-P710,O2,pipe,200,59.8,0.51,0.51,0,,348,0.375,0.383,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O2-P602,O2,pipe,1400,59.8,0.075,0.075,0,,15284,0.759,0.846,0,0,6.86,6.45,6.86,0,"Above DN200, 0.75 m/s as laid"
O2-P948,O2,pipe,200,59.9,0.51,0.51,0,,5838,0.468,0.475,1,0,11.06,11.58,11.58,0,DN200 (not steepened)
O3-P868,O3,pipe,200,59.9,0.51,0.51,0,,10152,0.578,0.586,1,0,7.49,7.43,7.49,0,DN200 (not steepened)
O24-P304,O24,pipe,200,60.0,0.51,0.51,0,,4303,0.243,0.243,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1057,O1,pipe,200,59.9,0.51,0.51,0,,10888,0.72,0.75,1,0,5.12,5.04,5.12,0,DN200 (not steepened)
O3-P1458,O3,pipe,250,80.0,0.375,0.375,0,,4305,0.582,0.697,1,0,8.89,9.13,9.13,0,"Above DN200, under 0.75 m/s"
O4-P1481,O4,pipe,200,79.3,0.51,0.51,0,,12641,0.323,0.371,1,0,1.72,1.84,1.84,0,DN200 (not steepened)
O9-P2330,O9,pipe,200,59.9,0.51,0.51,0,,4307,0.215,0.216,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O1-P899,O1,pipe,200,59.9,0.51,0.51,0,,1958,0.335,0.338,1,0,2.07,1.99,2.07,0,DN200 (not steepened)
O1-P2608,O1,pipe,200,59.9,0.51,0.51,0,,8001,0.316,0.319,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O21-P1193,O21,pipe,200,59.9,0.51,0.51,0,,8978,0.202,0.283,1,0,1.99,2.02,2.02,0,DN200 (not steepened)
O1-P763,O1,pipe,200,59.9,0.51,0.51,0,,13489,0.403,0.41,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O6-P409,O6,pipe,200,38.6,0.51,0.51,0,,15737,0.255,0.27,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O6-P70,O6,pipe,355,72.9,0.27,0.27,0,,10149,0.706,0.763,1,0,5.97,5.28,5.97,0,"Above DN200, under 0.75 m/s"
O9-P85,O9,pipe,200,60.0,0.51,0.51,0,,16185,0.488,0.635,1,0,14.79,15.14,15.14,1,DN200 (not steepened)
O4-P886,O4,pipe,200,38.0,0.51,0.51,0,,4315,0.058,0.11,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P608,O9,pipe,200,55.9,0.51,0.51,0,,4316,0.183,0.239,1,0,2.58,2.29,2.58,0,DN200 (not steepened)
O9-P1618,O9,pipe,200,60.1,0.51,0.51,0,,4317,0.179,0.234,1,0,3.67,3.73,3.73,0,DN200 (not steepened)
O3-P543,O3,pipe,200,60.1,0.51,0.51,0,,4318,0.024,0.024,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P404,O21,pipe,200,60.1,0.51,0.51,0,,10983,0.557,0.652,1,0,3.03,3.39,3.39,0,DN200 (not steepened)
O2-P583,O2,pipe,200,60.1,0.51,0.51,0,,9156,0.348,0.353,1,0,2.13,2.27,2.27,0,DN200 (not steepened)
O7-P430,O7,pipe,200,77.0,0.51,0.51,0,,4321,0.126,0.133,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P493,O2,pipe,200,60.1,0.51,0.51,0,,3835,0.259,0.343,1,0,2.1,2.47,2.47,0,DN200 (not steepened)
O9-P1196,O9,pipe,200,84.2,0.51,0.51,0,,5245,0.115,0.196,1,0,3.31,3.35,3.35,0,DN200 (not steepened)
O2-P76,O2,pipe,200,60.2,0.51,0.51,0,,1099,0.671,0.678,1,0,7.91,8.17,8.17,0,DN200 (not steepened)
O1-P417,O1,pipe,200,60.2,0.51,0.51,0,,14525,0.214,0.309,1,0,2.63,3.09,3.09,0,DN200 (not steepened)
O21-P1036,O21,pipe,200,31.8,0.51,0.51,0,,13245,0.42,0.442,1,0,2.24,2.12,2.24,0,DN200 (not steepened)
O2-P155,O2,pipe,200,60.2,0.51,0.51,0,,16411,0.252,0.252,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O21-P226,O21,pipe,200,60.2,0.51,0.51,0,,7549,0.174,0.208,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1018,O2,pipe,200,60.2,0.51,0.51,0,,4329,0.343,0.398,1,0,3.55,3.55,3.55,0,DN200 (not steepened)
O2-P1566,O2,pipe,200,60.2,0.51,0.51,0,,4330,0.16,0.226,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P435,O9,pipe,200,60.3,0.51,0.51,0,,10758,0.328,0.333,1,0,3.89,4.29,4.29,0,DN200 (not steepened)
O1-P1849,O1,pipe,200,60.3,0.51,0.51,0,,3944,0.231,0.286,1,0,2.27,2.54,2.54,0,DN200 (not steepened)
O2-P1962,O2,pipe,200,60.3,0.51,0.51,0,,4333,0.202,0.216,1,0,1.65,1.96,1.96,0,DN200 (not steepened)
O2-P1048,O2,pipe,200,60.4,0.51,0.51,0,,9999,0.715,0.73,1,0,3.62,3.5,3.62,0,DN200 (not steepened)
O3-P1200,O3,pipe,200,60.4,0.51,0.51,0,,4335,0.233,0.233,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3075,O3,pipe,200,60.4,0.51,0.51,0,,4336,0.136,0.174,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O10-P149,O10,pipe,200,60.4,0.51,0.51,0,,3649,0.125,0.221,1,0,2.29,2.23,2.29,0,DN200 (not steepened)
O2-P1554,O2,pipe,200,60.4,0.51,0.51,0,,6314,0.388,0.425,1,0,2.43,1.98,2.43,0,DN200 (not steepened)
O3-P88,O3,pipe,630,60.4,0.125,0.125,0,,10576,0.67,0.703,1,0,2.05,1.86,2.05,0,"Above DN200, under 0.75 m/s"
O2-P589,O2,pipe,200,60.7,0.51,0.51,0,,4340,0.198,0.198,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O9-P2663,O9,pipe,200,60.4,0.51,0.51,0,,14989,0.566,0.568,1,0,8.62,8.85,8.85,0,DN200 (not steepened)
O1-P532,O1,pipe,200,60.5,0.51,0.51,0,,4342,0.07,0.131,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P292,O2,pipe,200,60.5,0.51,0.51,0,,4343,0.226,0.226,1,0,1.48,3.28,3.28,0,DN200 (not steepened)
O1-P887,O1,pipe,200,60.5,0.51,0.51,0,,4344,0.558,0.578,1,0,3.52,3.31,3.52,0,DN200 (not steepened)
O3-P97,O3,pipe,630,61.4,0.125,0.125,0,,10576,0.666,0.7,1,0,4.23,3.89,4.23,0,"Above DN200, under 0.75 m/s"
O24-P294,O24,pipe,200,60.5,0.51,0.51,0,,13638,0.412,0.423,1,0,2.85,2.88,2.88,0,DN200 (not steepened)
