label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O5-P333,O5,pipe,200,66.7,0.51,0.51,0,,6283,0.213,0.247,1,0,1.57,1.65,1.65,0,DN200 (not steepened)
O1-P1036,O1,pipe,1400,66.7,0.075,0.075,0,,11591,0.842,0.917,0,0,7.75,7.43,7.75,0,"Above DN200, 0.75 m/s as laid"
O21-P63,O21,pipe,355,66.8,0.27,0.27,0,,3042,0.754,0.804,0,0,7.87,7.63,7.87,0,"Above DN200, 0.75 m/s as laid"
O21-P491,O21,pipe,200,66.8,0.51,0.51,0,,2501,0.315,0.341,1,0,1.9,1.93,1.93,0,DN200 (not steepened)
O4-P1074,O4,pipe,200,66.8,0.51,0.51,0,,16879,0.251,0.342,1,0,2.35,2.38,2.38,0,DN200 (not steepened)
O1-P2451,O1,pipe,800,66.8,0.085,0.085,0,,4835,0.597,0.659,1,0,5.58,4.25,5.58,0,"Above DN200, under 0.75 m/s"
O9-P3242,O9,pipe,200,66.8,0.51,0.51,0,,4836,0.026,0.026,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O3-P917,O3,pipe,200,66.8,0.51,0.51,0,,4837,0.284,0.294,1,0,3.01,2.42,3.01,0,DN200 (not steepened)
O2-P1049,O2,pipe,200,66.8,0.51,0.51,0,,9999,0.71,0.725,1,0,4.37,3.62,4.37,0,DN200 (not steepened)
O4-P1111,O4,pipe,200,66.8,0.51,0.51,0,,16478,0.574,0.588,1,0,4.5,4.46,4.5,0,DN200 (not steepened)
O2-P1052,O2,pipe,200,66.8,0.51,0.51,0,,9999,0.661,0.679,1,0,4.07,4.95,4.95,0,DN200 (not steepened)
O9-P1857,O9,pipe,200,66.8,0.51,0.51,0,,4841,0.125,0.13,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P1663,O2,pipe,200,53.5,0.51,0.51,0,,4842,0.173,0.173,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P72,O2,pipe,200,66.8,0.51,0.51,0,,7585,0.72,0.728,1,0,8.07,8.06,8.07,0,DN200 (not steepened)
O17-P91,O17,pipe,200,66.9,0.51,0.51,0,,12209,0.115,0.207,1,0,2.09,2.62,2.62,0,DN200 (not steepened)
O2-P1448,O2,pipe,200,91.4,0.51,0.51,0,,4845,0.269,0.297,1,0,1.96,2.99,2.99,0,DN200 (not steepened)
O4-P459,O4,pipe,200,66.9,0.51,0.51,0,,4846,0.026,0.026,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P946,O9,pipe,200,83.0,0.51,0.51,0,,13263,0.053,0.088,1,0,2.1,2.74,2.74,0,DN200 (not steepened)
O24-P381,O24,pipe,200,71.2,0.51,0.51,0,,4848,0.174,0.174,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2669,O1,pipe,200,66.9,0.51,0.51,0,,9780,0.412,0.429,1,0,3.32,1.88,3.32,0,DN200 (not steepened)
O24-P299,O24,pipe,200,66.9,0.51,0.51,0,,4303,0.39,0.398,1,0,2.14,2.23,2.23,0,DN200 (not steepened)
O24-P284,O24,pipe,200,67.0,0.51,0.51,0,,2622,0.366,0.37,1,0,2.52,2.85,2.85,0,DN200 (not steepened)
O2-P223,O2,pipe,200,67.0,0.51,0.51,0,,3082,0.704,0.719,1,0,2.6,2.68,2.68,0,DN200 (not steepened)
O9-P3467,O9,pipe,200,67.0,0.51,0.51,0,,7367,0.124,0.215,1,0,2.01,1.77,2.01,0,DN200 (not steepened)
O15-P77,O15,pipe,200,67.0,0.51,0.51,0,,4854,0.123,0.224,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O2-P442,O2,pipe,200,67.0,0.51,0.51,0,,3604,0.367,0.383,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P1199,O3,pipe,200,67.1,0.51,0.51,0,,4856,0.2,0.2,1,0,1.48,3.34,3.34,0,DN200 (not steepened)
O3-P1373,O3,pipe,200,67.1,0.51,0.51,0,,11345,0.348,0.356,1,0,2.96,3.26,3.26,0,DN200 (not steepened)
O3-P2145,O3,pipe,200,67.1,0.51,0.51,0,,4858,0.192,0.253,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P1312,O4,pipe,200,67.1,0.51,0.51,0,,4859,0.189,0.199,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O2-P921,O2,pipe,200,67.1,0.51,0.51,0,,14143,0.243,0.278,1,0,2.41,2.5,2.5,0,DN200 (not steepened)
O24-P46,O24,pipe,200,67.1,0.51,0.51,0,,13919,0.479,0.561,1,0,3.45,4.41,4.41,0,DN200 (not steepened)
O2-P879,O2,pipe,200,67.4,0.51,0.51,0,,4862,0.071,0.131,1,0,5.19,1.48,5.19,0,DN200 (not steepened)
O3-P1425,O3,pipe,280,67.1,0.375,0.375,0,,8502,0.632,0.806,1,0,9.33,9.29,9.33,0,"Above DN200, under 0.75 m/s"
O9-P930,O9,pipe,200,67.1,0.51,0.51,0,,4864,0.044,0.079,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O4-P871,O4,pipe,200,67.2,0.51,0.51,0,,11896,0.15,0.208,1,0,2.23,2.69,2.69,0,DN200 (not steepened)
O4-P1554,O4,pipe,200,83.8,0.51,0.51,0,,4866,0.196,0.283,1,0,2.64,2.57,2.64,0,DN200 (not steepened)
O7-P524,O7,pipe,200,67.2,0.51,0.51,0,,7202,0.125,0.219,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2060,O3,pipe,200,76.2,0.51,0.51,0,,4868,0.114,0.209,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P2557,O1,pipe,200,61.2,0.51,0.51,0,,4869,0.193,0.234,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P3653,O9,pipe,200,80.8,0.51,0.51,0,,3794,0.047,0.057,1,0,2.91,2.42,2.91,0,DN200 (not steepened)
O21-P1037,O21,pipe,200,67.8,0.51,0.51,0,,13245,0.417,0.435,1,0,3.0,2.24,3.0,0,DN200 (not steepened)
O2-P1282,O2,pipe,200,67.2,0.51,0.51,0,,4872,0.131,0.238,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O9-P327,O9,pipe,200,67.2,0.51,0.51,0,,11608,0.252,0.261,1,0,2.3,2.37,2.37,0,DN200 (not steepened)
O3-P370,O3,pipe,200,67.2,0.51,0.51,0,,17443,0.152,0.27,1,0,3.16,3.09,3.16,0,DN200 (not steepened)
O1-P587,O1,pipe,200,67.2,0.51,0.51,0,,4875,0.114,0.209,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2293,O9,pipe,200,67.2,0.51,0.51,0,,198,0.386,0.409,1,0,3.73,3.71,3.73,0,DN200 (not steepened)
O2-P1022,O2,pipe,200,67.2,0.51,0.51,0,,12558,0.211,0.304,1,0,1.99,2.33,2.33,0,DN200 (not steepened)
O2-P1982,O2,pipe,200,67.2,0.51,0.51,0,,5888,0.252,0.252,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P430,O3,pipe,200,96.4,0.51,0.51,0,,4879,0.412,0.417,1,0,2.55,3.16,3.16,0,DN200 (not steepened)
O2-P1594,O2,pipe,200,67.3,0.51,0.51,0,,4880,0.026,0.026,1,0,1.48,4.98,4.98,0,DN200 (not steepened)
O1-P2480,O1,pipe,200,76.2,0.51,0.51,0,,4881,0.426,0.437,1,0,1.96,3.07,3.07,0,DN200 (not steepened)
O10-P323,O10,pipe,200,82.1,0.51,0.51,0,,4882,0.099,0.174,1,0,1.99,1.95,1.99,0,DN200 (not steepened)
O3-P384,O3,pipe,200,67.3,0.51,0.51,0,,4883,0.318,0.322,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P1142,O3,pipe,200,85.8,0.51,0.51,0,,8721,0.361,0.404,1,0,2.77,3.0,3.0,0,DN200 (not steepened)
O1-P1213,O1,pipe,200,67.3,0.51,0.51,0,,14410,0.292,0.309,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P2465,O9,pipe,200,67.3,0.51,0.51,0,,2179,0.155,0.178,1,0,3.02,3.32,3.32,0,DN200 (not steepened)
O2-P322,O2,pipe,200,67.9,0.51,0.51,0,,4887,0.264,0.264,1,0,2.4,2.68,2.68,0,DN200 (not steepened)
O9-P345,O9,pipe,200,67.4,0.51,0.51,0,,2267,0.133,0.171,1,0,2.1,2.05,2.1,0,DN200 (not steepened)
O4-P911,O4,pipe,200,67.4,0.51,0.51,0,,13216,0.254,0.311,1,0,3.92,4.14,4.14,0,DN200 (not steepened)
O2-P1069,O2,pipe,200,45.6,0.51,0.51,0,,2539,0.374,0.378,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P1386,O9,pipe,200,67.4,0.51,0.51,0,,4891,0.061,0.113,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P2590,O1,pipe,200,96.0,0.51,0.51,0,,4724,0.362,0.374,1,0,2.26,2.92,2.92,0,DN200 (not steepened)
O9-P1065,O9,pipe,200,67.4,0.51,0.51,0,,7789,0.175,0.222,1,0,2.79,2.65,2.79,0,DN200 (not steepened)
O3-P1673,O3,pipe,200,67.4,0.51,0.51,0,,4894,0.108,0.198,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P3221,O9,pipe,200,67.4,0.51,0.51,0,,1241,0.156,0.263,1,0,4.79,4.92,4.92,0,DN200 (not steepened)
O21-P580,O21,pipe,200,67.5,0.51,0.51,0,,3475,0.222,0.263,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O21-P373,O21,pipe,200,67.5,0.51,0.51,0,,13696,0.46,0.474,1,0,10.01,10.31,10.31,0,DN200 (not steepened)
O3-P136,O3,pipe,280,80.3,0.375,0.375,0,,5720,0.763,0.802,0,0,7.65,7.79,7.79,0,"Above DN200, 0.75 m/s as laid"
O24-P135,O24,pipe,200,67.5,0.51,0.51,0,,4899,0.09,0.166,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2778,O3,pipe,200,99.2,0.51,0.51,0,,4900,0.16,0.227,1,0,3.87,1.48,3.87,0,DN200 (not steepened)
O1-P2001,O1,pipe,200,74.1,0.51,0.51,0,,5565,0.348,0.411,1,0,2.17,1.63,2.17,0,DN200 (not steepened)
O9-P3243,O9,pipe,200,67.5,0.51,0.51,0,,13349,0.08,0.142,1,0,2.34,2.5,2.5,0,DN200 (not steepened)
O9-P831,O9,pipe,200,67.6,0.51,0.51,0,,10775,0.189,0.19,1,0,1.95,2.14,2.14,0,DN200 (not steepened)
O3-P1294,O3,pipe,200,67.6,0.51,0.51,0,,4904,0.145,0.194,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P529,O1,pipe,200,85.9,0.51,0.51,0,,4342,0.262,0.324,1,0,2.25,2.42,2.42,0,DN200 (not steepened)
O9-P1718,O9,pipe,200,67.6,0.51,0.51,0,,7001,0.103,0.183,1,0,1.95,2.08,2.08,0,DN200 (not steepened)
O1-P1634,O1,pipe,200,39.5,0.51,0.51,0,,4907,0.155,0.211,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P1516,O1,pipe,1400,67.3,0.075,0.075,0,,3523,0.831,0.907,0,0,2.66,2.75,2.75,0,"Above DN200, 0.75 m/s as laid"
O3-P662,O3,pipe,200,67.6,0.51,0.51,0,,12150,0.466,0.615,1,0,4.81,4.9,4.9,0,DN200 (not steepened)
O9-P289,O9,pipe,200,67.7,0.51,0.51,0,,13143,0.216,0.314,1,0,6.98,7.2,7.2,0,DN200 (not steepened)
O3-P2279,O3,pipe,200,90.8,0.51,0.51,0,,5537,0.42,0.491,1,0,3.4,3.55,3.55,0,DN200 (not steepened)
O9-P3678,O9,pipe,200,67.7,0.51,0.51,0,,14923,0.042,0.057,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O23-P38,O23,pipe,200,67.7,0.51,0.51,0,,2454,0.228,0.228,1,0,3.38,3.36,3.38,0,DN200 (not steepened)
O3-P131,O3,pipe,280,80.6,0.375,0.375,0,,5720,0.767,0.806,0,0,5.76,6.15,6.15,0,"Above DN200, 0.75 m/s as laid"
O19-P57,O19,pipe,200,67.7,0.51,0.51,0,,15357,0.288,0.3,1,0,4.77,4.66,4.77,0,DN200 (not steepened)
O2-P1367,O2,pipe,200,67.7,0.51,0.51,0,,4916,0.185,0.228,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O21-P838,O21,pipe,200,100.0,0.51,0.51,0,,3334,0.179,0.279,1,0,2.64,2.5,2.64,0,DN200 (not steepened)
O4-P114,O4,pipe,200,50.8,0.51,0.51,0,,12641,0.635,0.76,1,0,4.14,4.16,4.16,0,DN200 (not steepened)
O1-P1112,O1,pipe,200,68.1,0.51,0.51,0,,4919,0.163,0.249,1,0,3.93,4.37,4.37,0,DN200 (not steepened)
O4-P732,O4,pipe,200,83.9,0.51,0.51,0,,5352,0.327,0.336,1,0,3.3,2.44,3.3,0,DN200 (not steepened)
O3-P2375,O3,pipe,200,67.7,0.51,0.51,0,,15987,0.412,0.582,1,0,7.25,7.32,7.32,0,DN200 (not steepened)
O4-P940,O4,pipe,200,67.7,0.51,0.51,0,,4922,0.026,0.026,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O10-P376,O10,pipe,200,67.8,0.51,0.51,0,,4923,0.06,0.092,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P1430,O9,pipe,200,62.6,0.51,0.51,0,,4924,0.053,0.098,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P550,O4,pipe,200,82.2,0.51,0.51,0,,6644,0.241,0.269,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3037,O3,pipe,200,62.9,0.51,0.51,0,,3704,0.429,0.48,1,0,3.02,2.93,3.02,0,DN200 (not steepened)
O1-P420,O1,pipe,200,67.8,0.51,0.51,0,,14525,0.115,0.209,1,0,1.7,1.82,1.82,0,DN200 (not steepened)
O21-P1030,O21,pipe,200,67.8,0.51,0.51,0,,18166,0.479,0.559,1,0,2.39,1.99,2.39,0,DN200 (not steepened)
O4-P385,O4,pipe,200,83.3,0.51,0.51,0,,17849,0.595,0.657,1,0,2.93,2.84,2.93,0,DN200 (not steepened)
O2-P1922,O2,pipe,200,67.9,0.51,0.51,0,,1314,0.324,0.324,1,0,1.97,2.31,2.31,0,DN200 (not steepened)
O9-P2646,O9,pipe,200,67.9,0.51,0.51,0,,4931,0.158,0.158,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P18,O3,pipe,560,67.9,0.155,0.155,0,,11293,0.576,0.725,1,0,9.52,9.58,9.58,0,"Above DN200, under 0.75 m/s"
O7-P415,O7,pipe,200,96.4,0.51,0.51,0,,5279,0.342,0.368,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2361,O3,pipe,200,84.7,0.51,0.51,0,,4934,0.21,0.255,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P841,O1,pipe,200,68.6,0.51,0.51,0,,13802,0.15,0.193,1,0,1.69,1.87,1.87,0,DN200 (not steepened)
O2-P62,O2,pipe,280,67.9,0.375,0.375,0,,1869,0.755,0.771,0,0,8.27,7.87,8.27,0,"Above DN200, 0.75 m/s as laid"
O9-P2127,O9,pipe,200,67.9,0.51,0.51,0,,4548,0.2,0.206,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O1-P2364,O1,pipe,200,68.0,0.51,0.51,0,,3761,0.194,0.209,1,0,2.47,2.82,2.82,0,DN200 (not steepened)
O3-P1360,O3,pipe,200,68.0,0.51,0.51,0,,4939,0.073,0.136,1,0,2.99,1.48,2.99,0,DN200 (not steepened)
O9-P3672,O9,pipe,200,68.0,0.51,0.51,0,,6829,0.073,0.099,1,0,1.77,1.98,1.98,0,DN200 (not steepened)
O9-P3430,O9,pipe,200,68.0,0.51,0.51,0,,4941,0.053,0.099,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P3189,O3,pipe,200,68.0,0.51,0.51,0,,4942,0.134,0.243,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O3-P1605,O3,pipe,200,68.0,0.51,0.51,0,,4943,0.257,0.34,1,0,2.34,2.38,2.38,0,DN200 (not steepened)
O3-P985,O3,pipe,200,68.0,0.51,0.51,0,,907,0.217,0.226,1,0,1.95,1.97,1.97,0,DN200 (not steepened)
O12-P482,O12,pipe,200,70.0,0.51,0.51,0,,4945,0.269,0.408,1,0,2.78,3.27,3.27,0,DN200 (not steepened)
O16-P123,O16,pipe,200,68.0,0.51,0.51,0,,4946,0.226,0.235,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P1523,O1,pipe,200,52.0,0.51,0.51,0,,776,0.032,0.032,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P3542,O9,pipe,200,68.0,0.51,0.51,0,,15216,0.05,0.07,1,0,1.71,2.11,2.11,0,DN200 (not steepened)
O9-P3581,O9,pipe,200,68.0,0.51,0.51,0,,4949,0.03,0.045,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O3-P793,O3,pipe,200,55.5,0.51,0.51,0,,14534,0.404,0.409,1,0,7.37,7.65,7.65,0,DN200 (not steepened)
O9-P1026,O9,pipe,200,68.0,0.51,0.51,0,,4951,0.168,0.197,1,0,4.07,3.93,4.07,0,DN200 (not steepened)
O22-P66,O22,pipe,200,68.0,0.51,0.51,0,,4952,0.07,0.132,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P2339,O1,pipe,200,68.1,0.51,0.51,0,,6921,0.303,0.382,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O2-P233,O2,pipe,200,68.2,0.51,0.51,0,,3082,0.432,0.446,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O9-P3682,O9,pipe,200,68.1,0.51,0.51,0,,4955,0.03,0.043,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1517,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.206,0.319,1,0,2.85,3.24,3.24,0,DN200 (not steepened)
O9-P2590,O9,pipe,200,68.1,0.51,0.51,0,,4957,0.181,0.183,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O2-P1838,O2,pipe,200,68.1,0.51,0.51,0,,4958,0.261,0.261,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P1797,O2,pipe,200,68.2,0.51,0.51,0,,4959,0.138,0.138,1,0,1.48,3.56,3.56,0,DN200 (not steepened)
O4-P490,O4,pipe,200,68.2,0.51,0.51,0,,4960,0.172,0.204,1,0,1.49,1.82,1.82,0,DN200 (not steepened)
O3-P443,O3,pipe,200,68.2,0.51,0.51,0,,4961,0.204,0.223,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O3-P3301,O3,pipe,200,68.2,0.51,0.51,0,,4962,0.199,0.295,1,0,3.23,2.46,3.23,0,DN200 (not steepened)
O24-P125,O24,pipe,200,68.2,0.51,0.51,0,,5364,0.139,0.25,1,0,2.18,2.87,2.87,0,DN200 (not steepened)
O1-P676,O1,pipe,200,49.4,0.51,0.51,0,,4964,0.221,0.347,1,0,3.0,2.26,3.0,0,DN200 (not steepened)
O4-P585,O4,pipe,200,57.5,0.51,0.51,0,,17433,0.724,0.747,1,0,8.66,9.26,9.26,0,DN200 (not steepened)
O1-P288,O1,pipe,200,68.3,0.51,0.51,0,,4966,0.268,0.4,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O6-P427,O6,pipe,200,85.2,0.51,0.51,0,,4967,0.163,0.163,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O1-P294,O1,pipe,200,68.3,0.51,0.51,0,,802,0.114,0.205,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P968,O9,pipe,200,68.3,0.51,0.51,0,,4969,0.05,0.091,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P195,O2,pipe,355,68.3,0.27,0.27,0,,2396,0.742,0.76,1,0,1.61,2.25,2.25,0,"Above DN200, under 0.75 m/s"
O3-P1134,O3,pipe,200,86.3,0.51,0.51,0,,3861,0.424,0.456,1,0,3.22,3.75,3.75,0,DN200 (not steepened)
O9-P2980,O9,pipe,200,68.3,0.51,0.51,0,,12273,0.222,0.292,1,0,1.92,1.94,1.94,0,DN200 (not steepened)
O12-P324,O12,pipe,200,72.1,0.51,0.51,0,,13686,0.382,0.438,1,0,5.82,6.29,6.29,0,DN200 (not steepened)
O4-P1219,O4,pipe,200,68.3,0.51,0.51,0,,4974,0.195,0.228,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2485,O1,pipe,200,68.4,0.51,0.51,0,,4975,0.274,0.274,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O1-P1382,O1,pipe,200,68.4,0.51,0.51,0,,4976,0.551,0.638,1,0,6.58,6.84,6.84,0,DN200 (not steepened)
O21-P249,O21,pipe,200,68.4,0.51,0.51,0,,8065,0.192,0.206,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P157,O8,pipe,200,82.9,0.51,0.51,0,,4702,0.18,0.232,1,0,3.14,3.77,3.77,0,DN200 (not steepened)
O2-P95,O2,pipe,200,68.4,0.51,0.51,0,,5888,0.253,0.253,1,0,2.27,2.2,2.27,0,DN200 (not steepened)
O1-P2646,O1,pipe,200,79.3,0.51,0.51,0,,4980,0.028,0.028,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O4-P729,O4,pipe,200,71.3,0.51,0.51,0,,4981,0.213,0.213,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P438,O3,pipe,200,68.4,0.51,0.51,0,,5037,0.317,0.331,1,0,6.76,6.19,6.76,0,DN200 (not steepened)
O9-P3091,O9,pipe,200,68.4,0.51,0.51,0,,4983,0.026,0.026,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P2456,O9,pipe,200,68.4,0.51,0.51,0,,4984,0.043,0.078,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2720,O3,pipe,200,77.7,0.51,0.51,0,,4985,0.205,0.231,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2714,O3,pipe,200,84.4,0.51,0.51,0,,16013,0.228,0.31,1,0,1.97,2.19,2.19,0,DN200 (not steepened)
O9-P2109,O9,pipe,200,68.4,0.51,0.51,0,,16488,0.065,0.115,1,0,1.95,1.92,1.95,0,DN200 (not steepened)
O7-P123,O7,pipe,200,46.5,0.51,0.51,0,,4988,0.072,0.134,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1165,O3,pipe,200,68.5,0.51,0.51,0,,4989,0.191,0.2,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P741,O21,pipe,200,68.5,0.51,0.51,0,,10905,0.107,0.12,1,0,1.71,2.12,2.12,0,DN200 (not steepened)
O9-P1602,O9,pipe,200,90.8,0.51,0.51,0,,4991,0.16,0.169,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O5-P285,O5,pipe,200,79.1,0.51,0.51,0,,13099,0.167,0.253,1,0,1.51,1.5,1.51,0,DN200 (not steepened)
O9-P3687,O9,pipe,200,68.5,0.51,0.51,0,,4993,0.03,0.043,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P215,O3,pipe,200,81.7,0.51,0.51,0,,15350,0.344,0.346,1,0,2.38,2.99,2.99,0,DN200 (not steepened)
O1-P1255,O1,pipe,200,68.5,0.51,0.51,0,,4995,0.158,0.175,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O1-P1966,O1,pipe,200,68.5,0.51,0.51,0,,4996,0.186,0.29,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P1726,O9,pipe,200,68.5,0.51,0.51,0,,7031,0.073,0.133,1,0,1.67,1.79,1.79,0,DN200 (not steepened)
O3-P1780,O3,pipe,200,68.5,0.51,0.51,0,,5890,0.198,0.332,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2584,O3,pipe,200,68.5,0.51,0.51,0,,4999,0.144,0.261,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P3311,O3,pipe,200,68.6,0.51,0.51,0,,2858,0.185,0.197,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O9-P3434,O9,pipe,200,68.6,0.51,0.51,0,,5001,0.14,0.182,1,0,2.03,2.06,2.06,0,DN200 (not steepened)
O4-P244,O4,pipe,200,68.6,0.51,0.51,0,,2262,0.323,0.363,1,0,3.63,4.35,4.35,0,DN200 (not steepened)
O9-P3664,O9,pipe,200,68.6,0.51,0.51,0,,15507,0.055,0.069,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1629,O1,pipe,200,68.6,0.51,0.51,0,,10250,0.235,0.294,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O6-P401,O6,pipe,200,90.1,0.51,0.51,0,,10049,0.235,0.235,1,0,5.1,5.07,5.1,0,DN200 (not steepened)
O2-P1459,O2,pipe,200,68.6,0.51,0.51,0,,5006,0.287,0.299,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O10-P121,O10,pipe,200,68.6,0.51,0.51,0,,5007,0.166,0.171,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O21-P821,O21,pipe,200,68.6,0.51,0.51,0,,5220,0.346,0.376,1,0,3.92,3.37,3.92,0,DN200 (not steepened)
O24-P136,O24,pipe,200,68.6,0.51,0.51,0,,5009,0.178,0.196,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O10-P316,O10,pipe,200,68.6,0.51,0.51,0,,5010,0.042,0.059,1,0,2.85,3.02,3.02,0,DN200 (not steepened)
O2-P969,O2,pipe,200,68.6,0.51,0.51,0,,5838,0.302,0.302,1,0,3.91,5.3,5.3,0,DN200 (not steepened)
O21-P39,O21,pipe,560,68.7,0.155,0.155,0,,4450,0.645,0.7,1,0,7.92,8.51,8.51,0,"Above DN200, under 0.75 m/s"
O2-P264,O2,pipe,200,68.6,0.51,0.51,0,,5013,0.337,0.337,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O9-P1786,O9,pipe,200,88.6,0.51,0.51,0,,967,0.229,0.339,1,0,4.64,5.73,5.73,0,DN200 (not steepened)
O3-P2048,O3,pipe,200,36.0,0.51,0.51,0,,5690,0.223,0.3,1,0,1.62,1.81,1.81,0,DN200 (not steepened)
O9-P1165,O9,pipe,200,68.7,0.51,0.51,0,,5016,0.044,0.079,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3517,O9,pipe,200,68.7,0.51,0.51,0,,5017,0.043,0.078,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P2409,O9,pipe,200,100.0,0.51,0.51,0,,18006,0.486,0.591,1,0,7.35,7.45,7.45,0,DN200 (not steepened)
O9-P3100,O9,pipe,200,68.7,0.51,0.51,0,,15453,0.282,0.352,1,0,1.96,2.1,2.1,0,DN200 (not steepened)
O8-P132,O8,pipe,200,83.9,0.51,0.51,0,,17584,0.323,0.357,1,0,6.03,7.03,7.03,0,DN200 (not steepened)
O10-P310,O10,pipe,200,68.7,0.51,0.51,0,,6585,0.073,0.099,1,0,2.48,2.41,2.48,0,DN200 (not steepened)
O1-P155,O1,pipe,355,68.7,0.27,0.27,0,,6125,0.712,0.782,1,0,11.36,11.33,11.36,0,"Above DN200, under 0.75 m/s"
O9-P3615,O9,pipe,200,68.7,0.51,0.51,0,,5023,0.03,0.043,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2235,O9,pipe,200,76.2,0.51,0.51,0,,5024,0.044,0.078,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P1005,O9,pipe,200,68.8,0.51,0.51,0,,5025,0.044,0.079,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1980,O2,pipe,200,68.8,0.51,0.51,0,,10519,0.277,0.277,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P567,O9,pipe,200,68.8,0.51,0.51,0,,15655,0.175,0.212,1,0,1.99,2.34,2.34,0,DN200 (not steepened)
O4-P1108,O4,pipe,200,88.5,0.51,0.51,0,,9607,0.274,0.274,1,0,1.89,2.34,2.34,0,DN200 (not steepened)
O3-P2080,O3,pipe,200,68.8,0.51,0.51,0,,2666,0.244,0.371,1,0,2.0,2.52,2.52,0,DN200 (not steepened)
O6-P292,O6,pipe,200,63.4,0.51,0.51,0,,16831,0.13,0.13,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P1304,O9,pipe,200,68.8,0.51,0.51,0,,2338,0.165,0.242,1,0,3.42,3.34,3.42,0,DN200 (not steepened)
O6-P81,O6,pipe,315,68.8,0.27,0.27,0,,10315,0.673,0.732,1,0,3.14,2.65,3.14,0,"Above DN200, under 0.75 m/s"
O3-P870,O3,pipe,200,68.9,0.51,0.51,0,,14948,0.453,0.461,1,0,7.24,7.52,7.52,0,DN200 (not steepened)
O4-P807,O4,pipe,200,84.6,0.51,0.51,0,,10369,0.477,0.581,1,0,8.33,8.45,8.45,0,DN200 (not steepened)
O2-P1217,O2,pipe,200,68.9,0.51,0.51,0,,9306,0.194,0.234,1,0,1.5,1.66,1.66,0,DN200 (not steepened)
O2-P1585,O2,pipe,200,68.9,0.51,0.51,0,,5036,0.216,0.275,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P439,O3,pipe,200,68.9,0.51,0.51,0,,5037,0.24,0.254,1,0,4.31,6.76,6.76,0,DN200 (not steepened)
O9-P2650,O9,pipe,200,68.9,0.51,0.51,0,,503,0.592,0.594,1,0,10.78,11.07,11.07,0,DN200 (not steepened)
O1-P1130,O1,pipe,200,68.9,0.51,0.51,0,,5039,0.154,0.154,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P678,O9,pipe,200,68.9,0.51,0.51,0,,5040,0.142,0.18,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O4-P317,O4,pipe,200,83.1,0.51,0.51,0,,5041,0.145,0.197,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O10-P38,O10,pipe,200,69.0,0.51,0.51,0,,14652,0.206,0.324,1,0,2.82,2.89,2.89,0,DN200 (not steepened)
O9-P3543,O9,pipe,200,69.0,0.51,0.51,0,,15216,0.043,0.061,1,0,1.59,1.71,1.71,0,DN200 (not steepened)
O1-P2303,O1,pipe,200,69.9,0.51,0.51,0,,10694,0.189,0.298,1,0,4.67,4.89,4.89,0,DN200 (not steepened)
O21-P1041,O21,pipe,200,50.2,0.51,0.51,0,,5045,0.07,0.131,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O1-P298,O1,pipe,200,69.0,0.51,0.51,0,,7801,0.132,0.238,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P1527,O4,pipe,200,69.1,0.51,0.51,0,,17468,0.401,0.55,1,0,2.06,1.91,2.06,0,DN200 (not steepened)
O9-P2172,O9,pipe,200,85.0,0.51,0.51,0,,7863,0.108,0.191,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P1286,O21,pipe,200,69.1,0.51,0.51,0,,5049,0.198,0.198,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P3202,O3,pipe,900,69.1,0.075,0.075,0,,10005,0.617,0.682,1,0,4.26,3.64,4.26,0,"Above DN200, under 0.75 m/s"
O6-P153,O6,pipe,200,69.1,0.51,0.51,0,,5051,0.207,0.272,1,0,2.28,2.34,2.34,0,DN200 (not steepened)
O2-P961,O2,pipe,200,69.1,0.51,0.51,0,,5838,0.452,0.458,1,0,8.23,8.82,8.82,0,DN200 (not steepened)
O2-P1590,O2,pipe,200,69.2,0.51,0.51,0,,5053,0.373,0.373,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O3-P231,O3,pipe,200,69.2,0.51,0.51,0,,5054,0.218,0.218,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P3462,O9,pipe,200,69.2,0.51,0.51,0,,5055,0.059,0.109,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O8-P257,O8,pipe,200,69.2,0.51,0.51,0,,5056,0.189,0.203,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P2338,O1,pipe,200,69.2,0.51,0.51,0,,6921,0.337,0.409,1,0,3.22,4.85,4.85,0,DN200 (not steepened)
O4-P1036,O4,pipe,200,101.1,0.51,0.51,0,,5058,0.713,0.757,1,0,10.48,11.0,11.0,0,DN200 (not steepened)
O21-P929,O21,pipe,200,69.6,0.51,0.51,0,,14487,0.309,0.322,1,0,3.24,4.03,4.03,0,DN200 (not steepened)
O1-P2476,O1,pipe,200,100.0,0.51,0.51,0,,5060,0.072,0.132,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P1641,O1,pipe,200,69.4,0.51,0.51,0,,5061,0.221,0.293,1,0,1.71,2.47,2.47,0,DN200 (not steepened)
O9-P1772,O9,pipe,200,69.3,0.51,0.51,0,,10800,0.075,0.136,1,0,1.58,1.59,1.59,0,DN200 (not steepened)
O4-P859,O4,pipe,200,81.7,0.51,0.51,0,,10844,0.147,0.265,1,0,2.44,3.06,3.06,0,DN200 (not steepened)
O21-P863,O21,pipe,200,69.3,0.51,0.51,0,,5064,0.482,0.596,1,0,5.18,5.56,5.56,0,DN200 (not steepened)
O4-P1423,O4,pipe,200,108.6,0.51,0.51,0,,7384,0.387,0.39,1,0,1.61,1.71,1.71,0,DN200 (not steepened)
O1-P2393,O1,pipe,200,100.0,0.51,0.51,0,,5066,0.265,0.312,1,0,4.63,5.06,5.06,0,DN200 (not steepened)
O4-P619,O4,pipe,200,83.7,0.51,0.51,0,,5067,0.487,0.565,1,0,4.91,4.73,4.91,0,DN200 (not steepened)
O2-P1402,O2,pipe,200,69.3,0.51,0.51,0,,2839,0.404,0.421,1,0,2.32,1.84,2.32,0,DN200 (not steepened)
O10-P126,O10,pipe,200,69.3,0.51,0.51,0,,5069,0.026,0.026,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P106,O1,pipe,200,51.4,0.51,0.51,0,,6560,0.657,0.691,1,0,2.62,2.77,2.77,0,DN200 (not steepened)
O1-P631,O1,pipe,200,69.4,0.51,0.51,0,,10820,0.253,0.311,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O4-P487,O4,pipe,200,37.2,0.51,0.51,0,,5072,0.169,0.192,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P1737,O9,pipe,200,69.4,0.51,0.51,0,,5073,0.094,0.166,1,0,1.89,1.86,1.89,0,DN200 (not steepened)
O1-P1842,O1,pipe,200,77.7,0.51,0.51,0,,5074,0.042,0.042,1,0,1.62,2.36,2.36,0,DN200 (not steepened)
O2-P1319,O2,pipe,200,69.4,0.51,0.51,0,,5075,0.204,0.231,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O21-P1280,O21,pipe,200,69.4,0.51,0.51,0,,5076,0.308,0.315,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O11-P224,O11,pipe,200,64.1,0.51,0.51,0,,5077,0.054,0.1,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O3-P2972,O3,pipe,200,69.4,0.51,0.51,0,,8828,0.313,0.322,1,0,2.4,2.65,2.65,0,DN200 (not steepened)
O3-P594,O3,pipe,200,69.4,0.51,0.51,0,,5079,0.255,0.337,1,0,3.25,2.09,3.25,0,DN200 (not steepened)
O2-P1202,O2,pipe,200,69.4,0.51,0.51,0,,11912,0.642,0.701,1,0,10.66,9.88,10.66,0,DN200 (not steepened)
O1-P1325,O1,pipe,200,86.9,0.51,0.51,0,,5081,0.029,0.029,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2265,O9,pipe,200,69.4,0.51,0.51,0,,6413,0.283,0.341,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P221,O2,pipe,200,69.5,0.51,0.51,0,,3082,0.743,0.764,1,0,4.06,4.41,4.41,0,DN200 (not steepened)
O2-P1675,O2,pipe,200,69.5,0.51,0.51,0,,5084,0.157,0.179,1,0,1.48,3.06,3.06,0,DN200 (not steepened)
O9-P1060,O9,pipe,200,69.5,0.51,0.51,0,,6563,0.094,0.166,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P363,O12,pipe,200,87.8,0.51,0.51,0,,12143,0.181,0.283,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O3-P627,O3,pipe,200,84.6,0.51,0.51,0,,13035,0.297,0.33,1,0,2.2,2.23,2.23,0,DN200 (not steepened)
O24-P114,O24,pipe,200,69.6,0.51,0.51,0,,5088,0.144,0.17,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P821,O2,pipe,200,69.6,0.51,0.51,0,,694,0.27,0.285,1,0,3.72,1.48,3.72,0,DN200 (not steepened)
O1-P256,O1,pipe,200,88.1,0.51,0.51,0,,8190,0.208,0.314,1,0,1.48,3.61,3.61,0,DN200 (not steepened)
O4-P1243,O4,pipe,200,69.7,0.51,0.51,0,,5091,0.3,0.328,1,0,1.86,2.2,2.2,0,DN200 (not steepened)
O4-P966,O4,pipe,200,30.3,0.51,0.51,0,,9481,0.382,0.399,1,0,4.13,4.29,4.29,0,DN200 (not steepened)
O5-P277,O5,pipe,200,69.7,0.51,0.51,0,,5093,0.178,0.228,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O14-P27,O14,pipe,200,69.7,0.51,0.51,0,,9732,0.481,0.559,1,0,5.69,6.12,6.12,0,DN200 (not steepened)
O12-P453,O12,pipe,200,69.7,0.51,0.51,0,,5095,0.026,0.026,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P246,O2,pipe,200,47.6,0.51,0.51,0,,5096,0.413,0.416,1,0,1.84,2.41,2.41,0,DN200 (not steepened)
O1-P2558,O1,pipe,200,69.9,0.51,0.51,0,,9484,0.1,0.1,1,0,1.71,1.9,1.9,0,DN200 (not steepened)
O1-P1328,O1,pipe,200,69.7,0.51,0.51,0,,5098,0.102,0.185,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P1714,O9,pipe,200,82.7,0.51,0.51,0,,7046,0.172,0.261,1,0,2.45,2.4,2.45,0,DN200 (not steepened)
O9-P29,O9,pipe,500,69.7,0.155,0.155,0,,2799,0.618,0.673,1,0,18.72,18.49,18.72,1,"Above DN200, under 0.75 m/s"
O7-P444,O7,pipe,200,69.7,0.51,0.51,0,,5101,0.305,0.324,1,0,4.98,5.12,5.12,0,DN200 (not steepened)
O7-P45,O7,pipe,200,69.7,0.51,0.51,0,,15518,0.393,0.486,1,0,4.12,3.53,4.12,0,DN200 (not steepened)
O9-P646,O9,pipe,200,68.0,0.51,0.51,0,,5103,0.072,0.128,1,0,1.57,1.92,1.92,0,DN200 (not steepened)
O9-P3151,O9,pipe,200,49.3,0.51,0.51,0,,5104,0.125,0.125,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P707,O1,pipe,200,80.9,0.51,0.51,0,,371,0.387,0.481,1,0,4.53,4.65,4.65,0,DN200 (not steepened)
O9-P2182,O9,pipe,200,85.2,0.51,0.51,0,,5106,0.101,0.178,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O9-P1006,O9,pipe,200,69.8,0.51,0.51,0,,4179,0.068,0.112,1,0,2.57,2.28,2.57,0,DN200 (not steepened)
O2-P1647,O2,pipe,200,68.1,0.51,0.51,0,,2947,0.317,0.323,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O1-P1965,O1,pipe,200,69.8,0.51,0.51,0,,4996,0.226,0.348,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P754,O3,pipe,200,69.8,0.51,0.51,0,,16607,0.216,0.255,1,0,2.25,2.65,2.65,0,DN200 (not steepened)
O24-P285,O24,pipe,200,69.8,0.51,0.51,0,,976,0.338,0.338,1,0,1.91,2.52,2.52,0,DN200 (not steepened)
O5-P280,O5,pipe,200,69.8,0.51,0.51,0,,11567,0.098,0.179,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1597,O9,pipe,200,63.0,0.51,0.51,0,,5113,0.07,0.126,1,0,2.38,2.85,2.85,0,DN200 (not steepened)
O1-P2350,O1,pipe,200,69.9,0.51,0.51,0,,5114,0.178,0.196,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O9-P3447,O9,pipe,200,69.9,0.51,0.51,0,,16629,0.078,0.129,1,0,2.22,2.15,2.22,0,DN200 (not steepened)
O9-P1619,O9,pipe,200,69.9,0.51,0.51,0,,5116,0.177,0.227,1,0,2.97,3.67,3.67,0,DN200 (not steepened)
O5-P108,O5,pipe,200,69.9,0.51,0.51,0,,5117,0.059,0.11,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O1-P1852,O1,pipe,200,69.9,0.51,0.51,0,,3944,0.194,0.228,1,0,1.89,1.9,1.9,0,DN200 (not steepened)
O4-P918,O4,pipe,200,73.8,0.51,0.51,0,,7861,0.112,0.202,1,0,1.55,1.61,1.61,0,DN200 (not steepened)
O24-P374,O24,pipe,200,69.9,0.51,0.51,0,,3561,0.299,0.303,1,0,2.01,2.32,2.32,0,DN200 (not steepened)
O2-P947,O2,pipe,200,69.9,0.51,0.51,0,,5838,0.468,0.475,1,0,11.58,10.59,11.58,0,DN200 (not steepened)
O24-P171,O24,pipe,250,69.9,0.375,0.375,0,,124,0.684,0.727,1,0,8.82,8.54,8.82,0,"Above DN200, under 0.75 m/s"
O1-P181,O1,pipe,280,70.0,0.375,0.375,0,,8194,0.751,0.794,0,0,7.49,7.14,7.49,0,"Above DN200, 0.75 m/s as laid"
O24-P309,O24,pipe,200,70.0,0.51,0.51,0,,5124,0.354,0.383,1,0,2.68,3.04,3.04,0,DN200 (not steepened)
O2-P1646,O2,pipe,200,70.0,0.51,0.51,0,,5125,0.144,0.17,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O9-P954,O9,pipe,200,83.4,0.51,0.51,0,,5126,0.161,0.172,1,0,2.17,2.85,2.85,0,DN200 (not steepened)
O4-P318,O4,pipe,200,89.0,0.51,0.51,0,,14946,0.15,0.271,1,0,1.5,2.08,2.08,0,DN200 (not steepened)
O9-P3488,O9,pipe,200,70.0,0.51,0.51,0,,5128,0.048,0.088,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1391,O1,pipe,200,75.2,0.51,0.51,0,,18971,0.363,0.455,1,0,5.68,5.37,5.68,0,DN200 (not steepened)
O7-P462,O7,pipe,200,70.1,0.51,0.51,0,,12765,0.145,0.181,1,0,4.1,4.98,4.98,0,DN200 (not steepened)
O3-P387,O3,pipe,200,70.1,0.51,0.51,0,,1896,0.252,0.258,1,0,1.52,1.56,1.56,0,DN200 (not steepened)
O24-P126,O24,pipe,200,70.1,0.51,0.51,0,,5132,0.026,0.026,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P457,O3,pipe,200,70.2,0.51,0.51,0,,5133,0.184,0.197,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O1-P1526,O1,pipe,200,70.2,0.51,0.51,0,,5134,0.181,0.213,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O3-P1243,O3,pipe,200,78.5,0.51,0.51,0,,5135,0.168,0.199,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P248,O9,pipe,200,70.2,0.51,0.51,0,,13206,0.309,0.313,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P1110,O21,pipe,200,72.1,0.51,0.51,0,,1452,0.551,0.625,1,0,3.2,3.53,3.53,0,DN200 (not steepened)
O14-P138,O14,pipe,200,70.2,0.51,0.51,0,,10720,0.199,0.236,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O2-P84,O2,pipe,200,70.2,0.51,0.51,0,,1315,0.577,0.579,1,0,9.1,8.98,9.1,0,DN200 (not steepened)
O1-P2302,O1,pipe,200,70.2,0.51,0.51,0,,2093,0.264,0.334,1,0,4.89,3.62,4.89,0,DN200 (not steepened)
O1-P1079,O1,pipe,200,70.2,0.51,0.51,0,,13255,0.281,0.298,1,0,2.6,2.97,2.97,0,DN200 (not steepened)
O2-P667,O2,pipe,200,70.2,0.51,0.51,0,,5142,0.239,0.258,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P498,O1,pipe,200,70.3,0.51,0.51,0,,15165,0.174,0.308,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1837,O2,pipe,200,70.3,0.51,0.51,0,,5144,0.026,0.026,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P1073,O9,pipe,200,70.3,0.51,0.51,0,,13615,0.09,0.161,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1383,O1,pipe,200,100.0,0.51,0.51,0,,5146,0.46,0.606,1,0,6.4,6.58,6.58,0,DN200 (not steepened)
O3-P145,O3,pipe,250,51.6,0.375,0.375,0,,9003,0.682,0.732,1,0,8.09,8.73,8.73,0,"Above DN200, under 0.75 m/s"
O4-P301,O4,pipe,200,90.6,0.51,0.51,0,,16058,0.309,0.401,1,0,2.95,3.48,3.48,0,DN200 (not steepened)
O9-P1076,O9,pipe,200,70.3,0.51,0.51,0,,12452,0.188,0.212,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1764,O1,pipe,200,70.3,0.51,0.51,0,,5150,0.194,0.194,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1753,O1,pipe,200,70.3,0.51,0.51,0,,5151,0.101,0.185,1,0,2.36,2.35,2.36,0,DN200 (not steepened)
O5-P304,O5,pipe,200,70.3,0.51,0.51,0,,16835,0.2,0.246,1,0,2.04,2.18,2.18,0,DN200 (not steepened)
O3-P2658,O3,pipe,200,70.3,0.51,0.51,0,,7128,0.24,0.329,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P529,O3,pipe,200,86.0,0.51,0.51,0,,5502,0.363,0.388,1,0,2.59,2.51,2.59,0,DN200 (not steepened)
O3-P1845,O3,pipe,200,88.2,0.51,0.51,0,,5155,0.135,0.152,1,0,2.98,1.48,2.98,0,DN200 (not steepened)
O1-P1356,O1,pipe,200,70.4,0.51,0.51,0,,5156,0.071,0.131,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O4-P705,O4,pipe,200,48.2,0.51,0.51,0,,5157,0.324,0.334,1,0,2.11,2.06,2.11,0,DN200 (not steepened)
O21-P867,O21,pipe,200,70.4,0.51,0.51,0,,5158,0.413,0.462,1,0,4.83,5.0,5.0,0,DN200 (not steepened)
O3-P732,O3,pipe,200,70.4,0.51,0.51,0,,5159,0.059,0.11,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O9-P1048,O9,pipe,200,70.4,0.51,0.51,0,,13448,0.188,0.212,1,0,1.63,1.59,1.63,0,DN200 (not steepened)
O22-P51,O22,pipe,200,70.4,0.51,0.51,0,,7171,0.21,0.336,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P1770,O9,pipe,200,70.4,0.51,0.51,0,,12012,0.075,0.136,1,0,1.7,1.76,1.76,0,DN200 (not steepened)
O5-P86,O5,pipe,200,70.4,0.51,0.51,0,,3134,0.211,0.345,1,0,2.15,2.08,2.15,0,DN200 (not steepened)
O9-P2578,O9,pipe,200,70.4,0.51,0.51,0,,8173,0.346,0.353,1,0,2.77,2.82,2.82,0,DN200 (not steepened)
O4-P1285,O4,pipe,200,100.0,0.51,0.51,0,,3422,0.294,0.344,1,0,4.87,5.38,5.38,0,DN200 (not steepened)
O2-P181,O2,pipe,200,100.0,0.51,0.51,0,,5166,0.03,0.03,1,0,3.04,1.48,3.04,0,DN200 (not steepened)
O3-P2792,O3,pipe,200,84.9,0.51,0.51,0,,12688,0.213,0.266,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O5-P214,O5,pipe,200,70.5,0.51,0.51,0,,5839,0.144,0.26,1,0,2.56,3.96,3.96,0,DN200 (not steepened)
O3-P3053,O3,pipe,200,70.5,0.51,0.51,0,,5169,0.237,0.367,1,0,2.32,2.43,2.43,0,DN200 (not steepened)
O1-P2102,O1,pipe,200,91.3,0.51,0.51,0,,5170,0.237,0.247,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P681,O9,pipe,200,70.5,0.51,0.51,0,,18616,0.226,0.252,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P3685,O9,pipe,200,70.5,0.51,0.51,0,,5172,0.031,0.045,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P909,O1,pipe,200,70.5,0.51,0.51,0,,4421,0.32,0.336,1,0,2.07,1.54,2.07,0,DN200 (not steepened)
O2-P1552,O2,pipe,200,70.5,0.51,0.51,0,,6314,0.403,0.442,1,0,2.81,2.74,2.81,0,DN200 (not steepened)
O3-P2234,O3,pipe,200,83.5,0.51,0.51,0,,12229,0.189,0.242,1,0,1.49,1.51,1.51,0,DN200 (not steepened)
O21-P457,O21,pipe,200,100.6,0.51,0.51,0,,5176,0.108,0.199,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P2371,O1,pipe,200,77.3,0.51,0.51,0,,5177,0.178,0.196,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P1092,O21,pipe,200,70.5,0.51,0.51,0,,5178,0.274,0.282,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P1776,O9,pipe,200,70.5,0.51,0.51,0,,5179,0.059,0.109,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P389,O1,pipe,200,70.5,0.51,0.51,0,,2986,0.604,0.669,1,0,5.82,6.42,6.42,0,DN200 (not steepened)
O3-P2491,O3,pipe,200,95.7,0.51,0.51,0,,14089,0.18,0.313,1,0,2.19,1.82,2.19,0,DN200 (not steepened)
O4-P708,O4,pipe,200,70.5,0.51,0.51,0,,5182,0.239,0.256,1,0,1.84,2.19,2.19,0,DN200 (not steepened)
O3-P553,O3,pipe,200,70.5,0.51,0.51,0,,4282,0.362,0.378,1,0,1.57,1.81,1.81,0,DN200 (not steepened)
O2-P1244,O2,pipe,200,70.5,0.51,0.51,0,,5184,0.026,0.026,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O1-P1215,O1,pipe,200,70.5,0.51,0.51,0,,17121,0.268,0.282,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O21-P129,O21,pipe,200,46.2,0.51,0.51,0,,8338,0.479,0.481,1,0,11.57,13.18,13.18,1,DN200 (not steepened)
O3-P2509,O3,pipe,200,86.8,0.51,0.51,0,,5187,0.145,0.261,1,0,2.61,3.42,3.42,0,DN200 (not steepened)
O1-P1110,O1,pipe,200,70.6,0.51,0.51,0,,11317,0.204,0.281,1,0,4.88,5.3,5.3,0,DN200 (not steepened)
O1-P1996,O1,pipe,200,69.3,0.51,0.51,0,,5189,0.241,0.31,1,0,1.89,1.99,1.99,0,DN200 (not steepened)
O3-P471,O3,pipe,200,70.6,0.51,0.51,0,,1604,0.427,0.434,1,0,1.76,2.12,2.12,0,DN200 (not steepened)
O20-P104,O20,pipe,200,80.8,0.51,0.51,0,,5191,0.081,0.151,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P2389,O1,pipe,200,100.0,0.51,0.51,0,,5192,0.288,0.328,1,0,4.37,4.8,4.8,0,DN200 (not steepened)
O22-P91,O22,pipe,200,58.6,0.51,0.51,0,,5193,0.053,0.099,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P1507,O9,pipe,200,70.6,0.51,0.51,0,,4752,0.081,0.145,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1845,O2,pipe,200,70.6,0.51,0.51,0,,5195,0.026,0.026,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O1-P151,O1,pipe,355,70.6,0.27,0.27,0,,6125,0.713,0.784,1,0,9.98,9.73,9.98,0,"Above DN200, under 0.75 m/s"
O5-P253,O5,pipe,200,70.6,0.51,0.51,0,,5197,0.084,0.156,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1897,O1,pipe,200,70.6,0.51,0.51,0,,5198,0.071,0.131,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P1189,O21,pipe,200,70.6,0.51,0.51,0,,5705,0.302,0.341,1,0,2.07,2.32,2.32,0,DN200 (not steepened)
O1-P1798,O1,pipe,200,70.6,0.51,0.51,0,,5200,0.209,0.213,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O1-P2267,O1,pipe,200,46.3,0.51,0.51,0,,7992,0.23,0.277,1,0,3.35,4.06,4.06,0,DN200 (not steepened)
O2-P826,O2,pipe,200,70.7,0.51,0.51,0,,5202,0.377,0.386,1,0,5.65,6.01,6.01,0,DN200 (not steepened)
O1-P442,O1,pipe,800,70.7,0.085,0.085,0,,7263,0.625,0.688,1,0,6.48,5.8,6.48,0,"Above DN200, under 0.75 m/s"
O3-P2275,O3,pipe,200,70.7,0.51,0.51,0,,9560,0.239,0.329,1,0,2.28,2.93,2.93,0,DN200 (not steepened)
O9-P2749,O9,pipe,200,70.7,0.51,0.51,0,,5205,0.026,0.026,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P898,O3,pipe,200,79.0,0.51,0.51,0,,5206,0.289,0.294,1,0,1.5,2.1,2.1,0,DN200 (not steepened)
O21-P490,O21,pipe,200,70.7,0.51,0.51,0,,5207,0.327,0.352,1,0,1.93,1.74,1.93,0,DN200 (not steepened)
O7-P378,O7,pipe,200,70.7,0.51,0.51,0,,14364,0.111,0.196,1,0,3.33,3.64,3.64,0,DN200 (not steepened)
O1-P72,O1,pipe,900,70.7,0.075,0.075,0,,19016,0.631,0.702,1,0,7.17,8.21,8.21,0,"Above DN200, under 0.75 m/s"
O9-P2454,O9,pipe,200,70.7,0.51,0.51,0,,7674,0.079,0.137,1,0,1.9,2.36,2.36,0,DN200 (not steepened)
O6-P237,O6,pipe,200,70.7,0.51,0.51,0,,5211,0.221,0.341,1,0,2.35,3.67,3.67,0,DN200 (not steepened)
O9-P3214,O9,pipe,200,100.0,0.51,0.51,0,,5212,0.162,0.173,1,0,2.7,2.98,2.98,0,DN200 (not steepened)
O2-P1683,O2,pipe,200,70.8,0.51,0.51,0,,5213,0.218,0.218,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O3-P1487,O3,pipe,200,59.0,0.51,0.51,0,,18150,0.586,0.716,1,0,5.9,5.98,5.98,0,DN200 (not steepened)
O1-P1982,O1,pipe,200,79.9,0.51,0.51,0,,8951,0.24,0.261,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O1-P2024,O1,pipe,200,70.8,0.51,0.51,0,,5216,0.144,0.17,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O21-P1283,O21,pipe,200,70.8,0.51,0.51,0,,8160,0.263,0.272,1,0,2.25,2.67,2.67,0,DN200 (not steepened)
O3-P1790,O3,pipe,200,91.4,0.51,0.51,0,,10916,0.172,0.304,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3490,O9,pipe,200,70.8,0.51,0.51,0,,7015,0.052,0.087,1,0,1.57,1.58,1.58,0,DN200 (not steepened)
O21-P837,O21,pipe,200,70.8,0.51,0.51,0,,5220,0.183,0.183,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P921,O9,pipe,200,70.8,0.51,0.51,0,,5221,0.125,0.127,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P920,O9,pipe,200,70.9,0.51,0.51,0,,5222,0.158,0.159,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P510,O21,pipe,200,70.9,0.51,0.51,0,,5223,0.047,0.086,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2727,O3,pipe,200,72.6,0.51,0.51,0,,16693,0.239,0.305,1,0,1.75,2.0,2.0,0,DN200 (not steepened)
O2-P881,O2,pipe,200,100.0,0.51,0.51,0,,5225,0.324,0.334,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P208,O9,pipe,200,72.2,0.51,0.51,0,,14360,0.565,0.66,1,0,7.2,8.03,8.03,0,DN200 (not steepened)
O3-P2237,O3,pipe,200,70.9,0.51,0.51,0,,5227,0.202,0.317,1,0,2.08,1.84,2.08,0,DN200 (not steepened)
O2-P500,O2,pipe,200,70.9,0.51,0.51,0,,5228,0.239,0.249,1,0,1.48,3.36,3.36,0,DN200 (not steepened)
O3-P2334,O3,pipe,200,84.7,0.51,0.51,0,,3017,0.426,0.556,1,0,3.49,4.18,4.18,0,DN200 (not steepened)
O21-P296,O21,pipe,200,50.9,0.51,0.51,0,,5230,0.037,0.067,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O12-P538,O12,pipe,200,100.0,0.51,0.51,0,,5231,0.16,0.282,1,0,1.6,2.11,2.11,0,DN200 (not steepened)
O9-P837,O9,pipe,200,101.1,0.51,0.51,0,,5232,0.31,0.315,1,0,4.68,4.53,4.68,0,DN200 (not steepened)
O9-P1392,O9,pipe,200,71.7,0.51,0.51,0,,6316,0.07,0.126,1,0,1.65,1.74,1.74,0,DN200 (not steepened)
O2-P791,O2,pipe,200,74.0,0.51,0.51,0,,1213,0.199,0.199,1,0,2.52,4.44,4.44,0,DN200 (not steepened)
O1-P2146,O1,pipe,200,71.1,0.51,0.51,0,,9886,0.038,0.038,1,0,2.46,3.1,3.1,0,DN200 (not steepened)
O10-P11,O10,pipe,200,71.1,0.51,0.51,0,,15535,0.324,0.443,1,0,6.77,6.88,6.88,0,DN200 (not steepened)
O19-P86,O19,pipe,200,45.9,0.51,0.51,0,,5237,0.142,0.177,1,0,2.87,3.2,3.2,0,DN200 (not steepened)
O9-P2384,O9,pipe,200,71.1,0.51,0.51,0,,5238,0.368,0.398,1,0,3.64,3.9,3.9,0,DN200 (not steepened)
O1-P2367,O1,pipe,200,71.1,0.51,0.51,0,,4547,0.226,0.257,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O1-P968,O1,pipe,200,99.8,0.51,0.51,0,,2859,0.333,0.372,1,0,1.81,1.72,1.81,0,DN200 (not steepened)
O1-P1490,O1,pipe,200,71.1,0.51,0.51,0,,3524,0.34,0.378,1,0,1.88,1.64,1.88,0,DN200 (not steepened)
O2-P39,O2,pipe,355,71.1,0.27,0.27,0,,2531,0.762,0.777,0,0,6.98,5.65,6.98,0,"Above DN200, 0.75 m/s as laid"
O9-P2613,O9,pipe,200,71.2,0.51,0.51,0,,5243,0.077,0.134,1,0,1.79,2.07,2.07,0,DN200 (not steepened)
O1-P2218,O1,pipe,200,81.0,0.51,0.51,0,,5244,0.028,0.028,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O9-P1198,O9,pipe,200,85.8,0.51,0.51,0,,5245,0.078,0.129,1,0,3.69,3.46,3.69,0,DN200 (not steepened)
O1-P837,O1,pipe,200,71.2,0.51,0.51,0,,1992,0.278,0.324,1,0,2.42,3.12,3.12,0,DN200 (not steepened)
O9-P2740,O9,pipe,200,71.3,0.51,0.51,0,,5247,0.231,0.231,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P612,O2,pipe,250,32.4,0.375,0.375,0,,5248,0.729,0.745,1,0,6.15,5.99,6.15,0,"Above DN200, under 0.75 m/s"
O10-P138,O10,pipe,200,71.3,0.51,0.51,0,,12790,0.208,0.26,1,0,2.3,2.93,2.93,0,DN200 (not steepened)
O21-P975,O21,pipe,200,49.3,0.51,0.51,0,,664,0.281,0.321,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P2117,O1,pipe,200,71.3,0.51,0.51,0,,17160,0.603,0.716,1,0,3.85,4.44,4.44,0,DN200 (not steepened)
O21-P1261,O21,pipe,200,71.3,0.51,0.51,0,,5252,0.026,0.026,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O12-P59,O12,pipe,200,71.3,0.51,0.51,0,,14872,0.419,0.58,1,0,6.38,5.74,6.38,0,DN200 (not steepened)
O3-P424,O3,pipe,200,71.3,0.51,0.51,0,,5254,0.241,0.249,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2450,O9,pipe,200,71.3,0.51,0.51,0,,5255,0.043,0.078,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O12-P539,O12,pipe,200,100.0,0.51,0.51,0,,5256,0.156,0.277,1,0,1.54,1.6,1.6,0,DN200 (not steepened)
O21-P411,O21,pipe,200,71.4,0.51,0.51,0,,10983,0.511,0.575,1,0,3.67,3.57,3.67,0,DN200 (not steepened)
O2-P1750,O2,pipe,200,71.4,0.51,0.51,0,,2102,0.417,0.438,1,0,2.19,1.51,2.19,0,DN200 (not steepened)
O9-P342,O9,pipe,200,100.0,0.51,0.51,0,,5259,0.243,0.268,1,0,2.04,2.61,2.61,0,DN200 (not steepened)
O18-P8,O18,pipe,200,71.4,0.51,0.51,0,,6986,0.284,0.389,1,0,3.89,4.16,4.16,0,DN200 (not steepened)
O4-P959,O4,pipe,200,72.7,0.51,0.51,0,,9481,0.442,0.465,1,0,4.94,5.0,5.0,0,DN200 (not steepened)
O9-P3635,O9,pipe,200,71.4,0.51,0.51,0,,2341,0.077,0.1,1,0,2.04,1.88,2.04,0,DN200 (not steepened)
O2-P823,O2,pipe,200,71.4,0.51,0.51,0,,5263,0.236,0.236,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P2052,O9,pipe,200,61.0,0.51,0.51,0,,5264,0.619,0.645,1,0,7.08,7.16,7.16,0,DN200 (not steepened)
O1-P1303,O1,pipe,200,71.4,0.51,0.51,0,,16685,0.367,0.395,1,0,2.72,2.81,2.81,0,DN200 (not steepened)
O1-P1518,O1,pipe,1400,71.4,0.075,0.075,0,,10162,0.831,0.906,0,0,3.32,3.12,3.32,0,"Above DN200, 0.75 m/s as laid"
O9-P2802,O9,pipe,250,96.3,0.375,0.375,0,,18229,0.572,0.697,1,0,8.21,8.54,8.54,0,"Above DN200, under 0.75 m/s"
O3-P2882,O3,pipe,200,71.4,0.51,0.51,0,,17066,0.463,0.644,1,0,3.8,3.81,3.81,0,DN200 (not steepened)
O22-P119,O22,pipe,200,65.0,0.51,0.51,0,,5269,0.025,0.025,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P2317,O3,pipe,200,52.2,0.51,0.51,0,,5270,0.144,0.261,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O2-P1425,O2,pipe,200,100.0,0.51,0.51,0,,5271,0.174,0.174,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P1348,O2,pipe,200,71.5,0.51,0.51,0,,806,0.205,0.231,1,0,2.9,1.48,2.9,0,DN200 (not steepened)
O12-P145,O12,pipe,200,71.5,0.51,0.51,0,,13153,0.315,0.342,1,0,4.09,4.12,4.12,0,DN200 (not steepened)
O4-P1447,O4,pipe,200,71.0,0.51,0.51,0,,5274,0.334,0.344,1,0,2.26,2.54,2.54,0,DN200 (not steepened)
O2-P1642,O2,pipe,200,71.5,0.51,0.51,0,,5275,0.138,0.138,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3628,O9,pipe,200,71.5,0.51,0.51,0,,7414,0.126,0.164,1,0,2.76,3.01,3.01,0,DN200 (not steepened)
O3-P2191,O3,pipe,200,71.5,0.51,0.51,0,,18349,0.312,0.441,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P1606,O1,pipe,200,83.6,0.51,0.51,0,,17695,0.318,0.324,1,0,2.18,2.53,2.53,0,DN200 (not steepened)
O7-P439,O7,pipe,200,100.5,0.51,0.51,0,,5279,0.128,0.14,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O14-P144,O14,pipe,200,71.6,0.51,0.51,0,,5280,0.166,0.171,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P848,O2,pipe,200,71.6,0.51,0.51,0,,3767,0.328,0.328,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O22-P59,O22,pipe,200,87.8,0.51,0.51,0,,5282,0.048,0.086,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P3231,O3,pipe,200,71.6,0.51,0.51,0,,15873,0.424,0.455,1,0,3.92,4.46,4.46,0,DN200 (not steepened)
O10-P370,O10,pipe,200,80.8,0.51,0.51,0,,11935,0.037,0.037,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O5-P184,O5,pipe,200,69.8,0.51,0.51,0,,5285,0.165,0.174,1,0,3.01,1.48,3.01,0,DN200 (not steepened)
O21-P767,O21,pipe,200,71.7,0.51,0.51,0,,15139,0.097,0.176,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P1025,O2,pipe,200,71.7,0.51,0.51,0,,5287,0.165,0.24,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P151,O4,pipe,200,71.7,0.51,0.51,0,,1290,0.196,0.311,1,0,2.58,2.83,2.83,0,DN200 (not steepened)
O3-P3190,O3,pipe,200,71.7,0.51,0.51,0,,5289,0.101,0.187,1,0,3.82,1.48,3.82,0,DN200 (not steepened)
O2-P766,O2,pipe,200,71.7,0.51,0.51,0,,3472,0.241,0.26,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P983,O4,pipe,200,92.4,0.51,0.51,0,,17532,0.256,0.315,1,0,2.3,2.32,2.32,0,DN200 (not steepened)
O2-P48,O2,pipe,355,71.7,0.27,0.27,0,,4228,0.742,0.759,1,0,9.99,9.96,9.99,0,"Above DN200, under 0.75 m/s"
O1-P654,O1,pipe,200,71.7,0.51,0.51,0,,13648,0.404,0.449,1,0,3.26,3.8,3.8,0,DN200 (not steepened)
O21-P1140,O21,pipe,200,85.7,0.51,0.51,0,,5294,0.569,0.591,1,0,2.63,2.73,2.73,0,DN200 (not steepened)
O1-P2650,O1,pipe,200,100.0,0.51,0.51,0,,5295,0.421,0.423,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O21-P52,O21,pipe,500,71.8,0.155,0.155,0,,9070,0.641,0.694,1,0,7.6,7.67,7.67,0,"Above DN200, under 0.75 m/s"
O1-P981,O1,pipe,200,71.8,0.51,0.51,0,,12725,0.038,0.038,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O15-P58,O15,pipe,200,64.8,0.51,0.51,0,,5298,0.165,0.24,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O12-P508,O12,pipe,200,71.9,0.51,0.51,0,,6609,0.159,0.282,1,0,1.72,1.93,1.93,0,DN200 (not steepened)
O4-P298,O4,pipe,200,86.3,0.51,0.51,0,,16058,0.359,0.474,1,0,3.9,4.18,4.18,0,DN200 (not steepened)
O4-P1256,O4,pipe,200,71.8,0.51,0.51,0,,5301,0.191,0.21,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O4-P1198,O4,pipe,200,71.8,0.51,0.51,0,,9512,0.332,0.401,1,0,2.72,2.94,2.94,0,DN200 (not steepened)
O12-P526,O12,pipe,200,78.2,0.51,0.51,0,,5303,0.06,0.111,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O10-P271,O10,pipe,200,82.3,0.51,0.51,0,,5304,0.048,0.086,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2132,O3,pipe,200,89.6,0.51,0.51,0,,5305,0.15,0.271,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P1924,O9,pipe,200,71.8,0.51,0.51,0,,10989,0.161,0.175,1,0,1.98,2.24,2.24,0,DN200 (not steepened)
O11-P146,O11,pipe,200,62.2,0.51,0.51,0,,14319,0.048,0.078,1,0,2.4,3.32,3.32,0,DN200 (not steepened)
O1-P1093,O1,pipe,200,71.9,0.51,0.51,0,,6442,0.112,0.201,1,0,2.62,2.59,2.62,0,DN200 (not steepened)
O9-P1844,O9,pipe,200,71.9,0.51,0.51,0,,2641,0.055,0.089,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O19-P9,O19,pipe,200,71.9,0.51,0.51,0,,14373,0.495,0.574,1,0,7.14,7.61,7.61,0,DN200 (not steepened)
O4-P2,O4,pipe,900,87.6,0.075,0.075,0,,6847,0.614,0.678,1,0,2.72,2.59,2.72,0,"Above DN200, under 0.75 m/s"
O3-P194,O3,pipe,200,86.3,0.51,0.51,0,,10879,0.443,0.578,1,0,4.47,4.42,4.47,0,DN200 (not steepened)
