label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P3152,O3,pipe,900,71.8,0.075,0.075,0,,11666,0.619,0.686,1,0,2.09,2.63,2.63,0,"Above DN200, under 0.75 m/s"
O3-P3149,O3,pipe,900,68.0,0.075,0.075,0,,11666,0.62,0.687,1,0,2.29,2.09,2.29,0,"Above DN200, under 0.75 m/s"
O12-P26,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.504,0.645,1,0,11.93,12.06,12.06,1,DN200 (not steepened)
O9-P2583,O9,pipe,200,73.1,0.51,0.51,0,,8173,0.315,0.315,1,0,1.63,1.68,1.68,0,DN200 (not steepened)
O3-P3200,O3,pipe,900,104.9,0.075,0.075,0,,10005,0.617,0.682,1,0,3.22,2.09,3.22,0,"Above DN200, under 0.75 m/s"
O3-P516,O3,pipe,200,84.7,0.51,0.51,0,,10135,0.264,0.293,1,0,1.94,1.89,1.94,0,DN200 (not steepened)
O3-P841,O3,pipe,200,100.0,0.51,0.51,0,,10606,0.749,0.756,1,0,8.66,9.08,9.08,0,DN200 (not steepened)
O9-P2743,O9,pipe,200,100.0,0.51,0.51,0,,10607,0.216,0.216,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P2113,O9,pipe,200,100.0,0.51,0.51,0,,4548,0.336,0.348,1,0,2.06,2.11,2.11,0,DN200 (not steepened)
O9-P1138,O9,pipe,200,111.1,0.51,0.51,0,,3890,0.224,0.309,1,0,3.68,4.42,4.42,0,DN200 (not steepened)
O8-P60,O8,pipe,200,73.5,0.51,0.51,0,,9455,0.352,0.37,1,0,3.52,3.45,3.52,0,DN200 (not steepened)
O4-P109,O4,pipe,250,68.2,0.375,0.375,0,,8299,0.59,0.698,1,0,3.22,3.52,3.52,0,"Above DN200, under 0.75 m/s"
O2-P541,O2,pipe,200,124.8,0.51,0.51,0,,2263,0.288,0.304,1,0,2.35,2.75,2.75,0,DN200 (not steepened)
O3-P297,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.7,0.777,1,0,4.38,4.12,4.38,0,"Above DN200, under 0.75 m/s"
O3-P1202,O3,pipe,200,100.0,0.51,0.51,0,,10614,0.26,0.26,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O12-P227,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.295,0.328,1,0,8.87,8.88,8.88,0,DN200 (not steepened)
O19-P21,O19,pipe,200,103.8,0.51,0.51,0,,14373,0.337,0.365,1,0,4.47,4.54,4.54,0,DN200 (not steepened)
O2-P846,O2,pipe,200,100.0,0.51,0.51,0,,3767,0.328,0.332,1,0,1.48,3.63,3.63,0,DN200 (not steepened)
O19-P60,O19,pipe,200,100.0,0.51,0.51,0,,15357,0.263,0.27,1,0,2.34,2.72,2.72,0,DN200 (not steepened)
O4-P643,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.331,0.37,1,0,1.89,2.4,2.4,0,DN200 (not steepened)
O3-P484,O3,pipe,200,98.2,0.51,0.51,0,,10620,0.217,0.226,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O1-P2172,O1,pipe,200,85.5,0.51,0.51,0,,12153,0.289,0.309,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P3132,O3,pipe,200,100.0,0.51,0.51,0,,16708,0.343,0.349,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P28,O21,pipe,560,99.9,0.155,0.155,0,,4450,0.651,0.705,1,0,9.43,9.67,9.67,0,"Above DN200, under 0.75 m/s"
O9-P2812,O9,pipe,250,100.0,0.375,0.375,0,,11466,0.564,0.689,1,0,7.71,8.1,8.1,0,"Above DN200, under 0.75 m/s"
O9-P2371,O9,pipe,200,101.9,0.51,0.51,0,,15301,0.56,0.6,1,0,3.74,3.81,3.81,0,DN200 (not steepened)
O9-P2114,O9,pipe,200,100.0,0.51,0.51,0,,4548,0.329,0.342,1,0,2.21,2.06,2.21,0,DN200 (not steepened)
O6-P276,O6,pipe,200,100.0,0.51,0.51,0,,10627,0.187,0.187,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O11-P93,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.675,0.723,1,0,1.99,1.9,1.99,0,"Above DN200, under 0.75 m/s"
O3-P90,O3,pipe,630,92.0,0.125,0.125,0,,10576,0.669,0.703,1,0,3.27,2.14,3.27,0,"Above DN200, under 0.75 m/s"
O7-P471,O7,pipe,200,111.3,0.51,0.51,0,,15518,0.187,0.283,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P914,O9,pipe,200,76.4,0.51,0.51,0,,10631,0.027,0.027,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2673,O9,pipe,200,58.9,0.51,0.51,0,,2646,0.343,0.343,1,0,1.52,1.54,1.54,0,DN200 (not steepened)
O4-P1125,O4,pipe,200,100.0,0.51,0.51,0,,2613,0.4,0.409,1,0,2.54,2.53,2.54,0,DN200 (not steepened)
O12-P236,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.286,0.323,1,0,7.91,8.47,8.47,0,DN200 (not steepened)
O1-P2020,O1,pipe,200,79.3,0.51,0.51,0,,8536,0.24,0.306,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O12-P216,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.423,0.473,1,0,10.51,10.6,10.6,0,DN200 (not steepened)
O3-P89,O3,pipe,630,73.1,0.125,0.125,0,,10576,0.669,0.703,1,0,2.14,2.02,2.14,0,"Above DN200, under 0.75 m/s"
O21-P333,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.298,0.299,1,0,4.57,4.09,4.57,0,DN200 (not steepened)
O3-P657,O3,pipe,200,55.8,0.51,0.51,0,,12150,0.48,0.633,1,0,5.25,5.22,5.25,0,DN200 (not steepened)
O3-P179,O3,pipe,200,57.7,0.51,0.51,0,,8002,0.67,0.744,1,0,5.33,4.88,5.33,0,DN200 (not steepened)
O21-P364,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.466,0.483,1,0,12.77,13.11,13.11,1,DN200 (not steepened)
O21-P94,O21,pipe,250,100.0,0.375,0.375,0,,1839,0.67,0.701,1,0,6.59,6.3,6.59,0,"Above DN200, under 0.75 m/s"
O11-P92,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.675,0.723,1,0,1.9,1.77,1.9,0,"Above DN200, under 0.75 m/s"
O12-P257,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.227,0.292,1,0,4.98,5.26,5.26,0,DN200 (not steepened)
O9-P30,O9,pipe,500,100.0,0.155,0.155,0,,2799,0.618,0.673,1,0,19.35,18.72,19.35,1,"Above DN200, under 0.75 m/s"
O3-P36,O3,pipe,355,76.2,0.27,0.27,0,,10646,0.616,0.783,1,0,7.35,7.27,7.35,0,"Above DN200, under 0.75 m/s"
O3-P742,O3,pipe,200,100.0,0.51,0.51,0,,17434,0.399,0.426,1,0,4.37,4.5,4.5,0,DN200 (not steepened)
O21-P1217,O21,pipe,200,105.4,0.51,0.51,0,,10648,0.375,0.43,1,0,5.8,5.89,5.89,0,DN200 (not steepened)
O3-P2843,O3,pipe,1000,100.0,0.075,0.075,0,,12233,0.639,0.708,1,0,3.44,4.17,4.17,0,"Above DN200, under 0.75 m/s"
O9-P2101,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.312,0.317,1,0,1.71,1.74,1.74,0,DN200 (not steepened)
O2-P1568,O2,pipe,200,59.3,0.51,0.51,0,,10651,0.15,0.193,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P1129,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,8.22,7.94,8.22,0,"Above DN200, under 0.75 m/s"
O3-P582,O3,pipe,200,72.5,0.51,0.51,0,,2513,0.435,0.56,1,0,3.61,4.0,4.0,0,DN200 (not steepened)
O7-P153,O7,pipe,250,80.6,0.375,0.375,0,,14095,0.666,0.707,1,0,7.69,7.55,7.69,0,"Above DN200, under 0.75 m/s"
O3-P2381,O3,pipe,200,80.8,0.51,0.51,0,,819,0.386,0.495,1,0,7.89,7.91,7.91,0,DN200 (not steepened)
O2-P1916,O2,pipe,200,81.7,0.51,0.51,0,,10215,0.301,0.301,1,0,2.82,4.1,4.1,0,DN200 (not steepened)
O10-P62,O10,pipe,315,79.7,0.27,0.27,0,,13637,0.643,0.709,1,0,6.22,6.16,6.22,0,"Above DN200, under 0.75 m/s"
O3-P560,O3,pipe,200,71.3,0.51,0.51,0,,2513,0.593,0.651,1,0,5.34,5.38,5.38,0,DN200 (not steepened)
O9-P2372,O9,pipe,200,100.0,0.51,0.51,0,,15301,0.462,0.56,1,0,3.63,3.74,3.74,0,DN200 (not steepened)
O4-P1148,O4,pipe,200,100.0,0.51,0.51,0,,16478,0.33,0.337,1,0,2.05,2.22,2.22,0,DN200 (not steepened)
O19-P25,O19,pipe,200,99.3,0.51,0.51,0,,14373,0.336,0.364,1,0,4.38,4.39,4.39,0,DN200 (not steepened)
O12-P209,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.448,0.492,1,0,10.7,10.96,10.96,0,DN200 (not steepened)
O17-P55,O17,pipe,200,100.0,0.51,0.51,0,,9872,0.314,0.339,1,0,3.64,3.81,3.81,0,DN200 (not steepened)
O4-P1470,O4,pipe,200,90.7,0.51,0.51,0,,17469,0.131,0.238,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O1-P2390,O1,pipe,200,100.0,0.51,0.51,0,,12026,0.271,0.308,1,0,2.77,4.37,4.37,0,DN200 (not steepened)
O4-P635,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.365,0.397,1,0,3.27,3.43,3.43,0,DN200 (not steepened)
O21-P305,O21,pipe,200,66.8,0.51,0.51,0,,3485,0.036,0.036,1,0,2.06,2.64,2.64,0,DN200 (not steepened)
O9-P904,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.083,0.11,1,0,4.3,3.1,4.3,0,DN200 (not steepened)
O12-P264,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.191,0.273,1,0,3.38,3.78,3.78,0,DN200 (not steepened)
O3-P2503,O3,pipe,200,100.0,0.51,0.51,0,,15835,0.321,0.429,1,0,7.27,6.93,7.27,0,DN200 (not steepened)
O3-P2988,O3,pipe,200,107.4,0.51,0.51,0,,6292,0.36,0.399,1,0,2.68,2.77,2.77,0,DN200 (not steepened)
O3-P583,O3,pipe,200,100.0,0.51,0.51,0,,2513,0.418,0.495,1,0,3.36,3.61,3.61,0,DN200 (not steepened)
O9-P2705,O9,pipe,200,100.0,0.51,0.51,0,,4555,0.234,0.235,1,0,4.18,1.48,4.18,0,DN200 (not steepened)
O9-P2790,O9,pipe,200,47.7,0.51,0.51,0,,10674,0.022,0.022,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O12-P15,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.584,0.666,1,0,13.09,13.11,13.11,1,DN200 (not steepened)
O9-P905,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.081,0.109,1,0,3.8,4.3,4.3,0,DN200 (not steepened)
O21-P24,O21,pipe,560,100.0,0.155,0.155,0,,4450,0.653,0.709,1,0,8.78,8.81,8.81,0,"Above DN200, under 0.75 m/s"
O9-P2123,O9,pipe,200,62.1,0.51,0.51,0,,4548,0.203,0.217,1,0,2.16,2.1,2.16,0,DN200 (not steepened)
O3-P3278,O3,pipe,200,100.0,0.51,0.51,0,,10679,0.08,0.148,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2009,O9,pipe,200,100.0,0.51,0.51,0,,15995,0.064,0.111,1,0,5.99,1.48,5.99,0,DN200 (not steepened)
O3-P2262,O3,pipe,200,71.7,0.51,0.51,0,,11671,0.452,0.625,1,0,3.26,3.2,3.26,0,DN200 (not steepened)
O9-P2425,O9,pipe,200,107.5,0.51,0.51,0,,10682,0.175,0.209,1,0,2.45,3.11,3.11,0,DN200 (not steepened)
O4-P1251,O4,pipe,200,100.0,0.51,0.51,0,,10683,0.087,0.16,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O3-P1371,O3,pipe,200,100.0,0.51,0.51,0,,11345,0.398,0.405,1,0,3.43,3.81,3.81,0,DN200 (not steepened)
O4-P1238,O4,pipe,200,100.0,0.51,0.51,0,,5679,0.235,0.235,1,0,1.96,2.81,2.81,0,DN200 (not steepened)
O5-P143,O5,pipe,200,102.1,0.51,0.51,0,,8387,0.273,0.376,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O23-P74,O23,pipe,200,129.6,0.51,0.51,0,,12570,0.049,0.049,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O1-P444,O1,pipe,800,100.0,0.085,0.085,0,,7263,0.625,0.688,1,0,7.47,7.51,7.51,0,"Above DN200, under 0.75 m/s"
O12-P429,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.308,0.365,1,0,6.62,7.15,7.15,0,DN200 (not steepened)
O10-P276,O10,pipe,200,75.2,0.51,0.51,0,,2829,0.051,0.087,1,0,1.73,1.87,1.87,0,DN200 (not steepened)
O2-P1490,O2,pipe,200,100.0,0.51,0.51,0,,10691,0.345,0.377,1,0,3.14,2.7,3.14,0,DN200 (not steepened)
O15-P5,O15,pipe,200,100.0,0.51,0.51,0,,16168,0.444,0.737,1,0,8.91,10.04,10.04,0,DN200 (not steepened)
O9-P2410,O9,pipe,200,100.0,0.51,0.51,0,,18006,0.485,0.59,1,0,7.24,7.35,7.35,0,DN200 (not steepened)
O1-P2304,O1,pipe,200,100.0,0.51,0.51,0,,10694,0.16,0.227,1,0,1.48,4.67,4.67,0,DN200 (not steepened)
O4-P570,O4,pipe,200,100.0,0.51,0.51,0,,7329,0.188,0.188,1,0,2.04,2.35,2.35,0,DN200 (not steepened)
O3-P1404,O3,pipe,355,100.0,0.27,0.27,0,,17611,0.636,0.78,1,0,8.06,7.74,8.06,0,"Above DN200, under 0.75 m/s"
O9-P2736,O9,pipe,200,67.9,0.51,0.51,0,,14352,0.168,0.168,1,0,1.73,2.08,2.08,0,DN200 (not steepened)
O21-P426,O21,pipe,200,107.4,0.51,0.51,0,,10698,0.171,0.2,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P2108,O1,pipe,200,92.3,0.51,0.51,0,,1991,0.61,0.721,1,0,5.15,5.39,5.39,0,DN200 (not steepened)
O1-P756,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.49,0.578,1,0,4.76,5.86,5.86,0,DN200 (not steepened)
O7-P139,O7,pipe,200,75.3,0.51,0.51,0,,10701,0.267,0.291,1,0,4.88,5.24,5.24,0,DN200 (not steepened)
O9-P1417,O9,pipe,200,100.0,0.51,0.51,0,,803,0.167,0.191,1,0,2.4,3.76,3.76,0,DN200 (not steepened)
O3-P2025,O3,pipe,200,99.9,0.51,0.51,0,,7683,0.361,0.587,1,0,3.42,3.16,3.42,0,DN200 (not steepened)
O1-P666,O1,pipe,200,73.4,0.51,0.51,0,,10704,0.195,0.264,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O12-P313,O12,pipe,200,100.0,0.51,0.51,0,,9416,0.336,0.338,1,0,4.17,2.88,4.17,0,DN200 (not steepened)
O9-P3501,O9,pipe,200,86.9,0.51,0.51,0,,17747,0.147,0.202,1,0,1.97,2.11,2.11,0,DN200 (not steepened)
O21-P499,O21,pipe,200,100.0,0.51,0.51,0,,4267,0.15,0.161,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O24-P255,O24,pipe,200,100.0,0.51,0.51,0,,16088,0.178,0.178,1,0,1.83,1.8,1.83,0,DN200 (not steepened)
O1-P1743,O1,pipe,200,100.0,0.51,0.51,0,,9223,0.354,0.358,1,0,2.1,2.32,2.32,0,DN200 (not steepened)
O9-P255,O9,pipe,200,100.0,0.51,0.51,0,,10710,0.274,0.274,1,0,2.04,1.84,2.04,0,DN200 (not steepened)
O9-P1250,O9,pipe,200,100.2,0.51,0.51,0,,18292,0.201,0.323,1,0,3.86,4.22,4.22,0,DN200 (not steepened)
O1-P1776,O1,pipe,200,100.0,0.51,0.51,0,,79,0.211,0.211,1,0,1.5,2.01,2.01,0,DN200 (not steepened)
O9-P3112,O9,pipe,200,60.5,0.51,0.51,0,,12852,0.213,0.331,1,0,3.25,3.55,3.55,0,DN200 (not steepened)
O21-P1005,O21,pipe,200,81.6,0.51,0.51,0,,16723,0.37,0.37,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2050,O3,pipe,200,100.8,0.51,0.51,0,,10715,0.15,0.271,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O21-P279,O21,pipe,200,79.2,0.51,0.51,0,,10716,0.224,0.232,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O3-P1086,O3,pipe,200,100.0,0.51,0.51,0,,879,0.2,0.2,1,0,1.73,2.55,2.55,0,DN200 (not steepened)
O3-P2915,O3,pipe,200,79.4,0.51,0.51,0,,2013,0.396,0.426,1,0,4.67,5.44,5.44,0,DN200 (not steepened)
O24-P74,O24,pipe,200,52.4,0.51,0.51,0,,428,0.226,0.329,1,0,1.54,1.93,1.93,0,DN200 (not steepened)
O14-P139,O14,pipe,200,100.0,0.51,0.51,0,,10720,0.171,0.196,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1256,O3,pipe,200,85.8,0.51,0.51,0,,10721,0.198,0.234,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P2948,O3,pipe,200,100.0,0.51,0.51,0,,10722,0.125,0.125,1,0,4.39,1.48,4.39,0,DN200 (not steepened)
O24-P325,O24,pipe,200,54.5,0.51,0.51,0,,10723,0.2,0.238,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O7-P506,O7,pipe,200,56.3,0.51,0.51,0,,896,0.097,0.175,1,0,1.89,2.23,2.23,0,DN200 (not steepened)
O9-P1224,O9,pipe,200,100.0,0.51,0.51,0,,10725,0.041,0.069,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O4-P1414,O4,pipe,200,78.0,0.51,0.51,0,,1674,0.289,0.305,1,0,1.97,1.99,1.99,0,DN200 (not steepened)
O21-P1038,O21,pipe,200,34.4,0.51,0.51,0,,13245,0.397,0.411,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O21-P571,O21,pipe,200,100.0,0.51,0.51,0,,11818,0.262,0.29,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O9-P2725,O9,pipe,200,56.8,0.51,0.51,0,,3738,0.305,0.305,1,0,1.87,2.16,2.16,0,DN200 (not steepened)
O3-P1774,O3,pipe,200,100.0,0.51,0.51,0,,10730,0.074,0.136,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O2-P1044,O2,pipe,200,56.1,0.51,0.51,0,,10449,0.228,0.267,1,0,1.73,1.84,1.84,0,DN200 (not steepened)
O12-P163,O12,pipe,200,100.0,0.51,0.51,0,,10732,0.342,0.346,1,0,5.16,5.26,5.26,0,DN200 (not steepened)
O4-P302,O4,pipe,200,79.7,0.51,0.51,0,,16058,0.305,0.392,1,0,2.89,2.95,2.95,0,DN200 (not steepened)
O3-P1347,O3,pipe,200,59.0,0.51,0.51,0,,8811,0.23,0.242,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P1089,O3,pipe,200,100.0,0.51,0.51,0,,5955,0.674,0.692,1,0,3.6,4.01,4.01,0,DN200 (not steepened)
O9-P2412,O9,pipe,200,77.2,0.51,0.51,0,,18006,0.485,0.59,1,0,6.37,6.96,6.96,0,DN200 (not steepened)
O1-P362,O1,pipe,250,75.8,0.375,0.375,0,,3867,0.627,0.725,1,0,7.13,7.82,7.82,0,"Above DN200, under 0.75 m/s"
O3-P1420,O3,pipe,315,71.4,0.27,0.27,0,,9413,0.585,0.745,1,0,8.5,8.09,8.5,0,"Above DN200, under 0.75 m/s"
O12-P75,O12,pipe,200,57.3,0.51,0.51,0,,11265,0.4,0.566,1,0,8.21,7.81,8.21,0,DN200 (not steepened)
O9-P457,O9,pipe,200,100.0,0.51,0.51,0,,6191,0.197,0.2,1,0,2.04,1.62,2.04,0,DN200 (not steepened)
O9-P3473,O9,pipe,200,100.0,0.51,0.51,0,,4089,0.13,0.149,1,0,1.57,1.57,1.57,0,DN200 (not steepened)
O1-P1552,O1,pipe,200,100.0,0.51,0.51,0,,10742,0.072,0.132,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P128,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,6.14,5.52,6.14,0,"Above DN200, under 0.75 m/s"
O1-P1828,O1,pipe,200,100.0,0.51,0.51,0,,10744,0.157,0.169,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P226,O6,pipe,200,79.3,0.51,0.51,0,,10745,0.201,0.201,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P2135,O3,pipe,200,108.6,0.51,0.51,0,,3572,0.208,0.337,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P2008,O3,pipe,200,100.0,0.51,0.51,0,,15219,0.5,0.764,1,0,4.44,4.46,4.46,0,DN200 (not steepened)
O9-P2686,O9,pipe,200,78.3,0.51,0.51,0,,10748,0.197,0.197,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O4-P292,O4,pipe,200,100.0,0.51,0.51,0,,11013,0.203,0.297,1,0,3.1,3.58,3.58,0,DN200 (not steepened)
O3-P634,O3,pipe,200,100.0,0.51,0.51,0,,901,0.099,0.177,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O21-P1075,O21,pipe,200,100.0,0.51,0.51,0,,8362,0.047,0.047,1,0,1.78,1.94,1.94,0,DN200 (not steepened)
O10-P104,O10,pipe,200,100.0,0.51,0.51,0,,10752,0.063,0.115,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P1845,O9,pipe,200,71.4,0.51,0.51,0,,2641,0.049,0.081,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O22-P22,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.346,0.393,1,0,2.89,2.86,2.89,0,DN200 (not steepened)
O21-P456,O21,pipe,200,97.2,0.51,0.51,0,,5176,0.115,0.21,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P894,O1,pipe,200,81.2,0.51,0.51,0,,4277,0.393,0.406,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P102,O9,pipe,200,100.0,0.51,0.51,0,,9661,0.444,0.584,1,0,12.19,12.63,12.63,1,DN200 (not steepened)
O9-P437,O9,pipe,200,100.0,0.51,0.51,0,,10758,0.298,0.303,1,0,2.48,3.37,3.37,0,DN200 (not steepened)
O9-P1028,O9,pipe,200,100.0,0.51,0.51,0,,8091,0.161,0.169,1,0,2.23,3.2,3.2,0,DN200 (not steepened)
O3-P1547,O3,pipe,200,118.3,0.51,0.51,0,,10760,0.241,0.269,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O3-P174,O3,pipe,200,100.0,0.51,0.51,0,,12325,0.676,0.748,1,0,5.53,6.04,6.04,0,DN200 (not steepened)
O9-P2597,O9,pipe,200,100.0,0.51,0.51,0,,18444,0.365,0.377,1,0,5.2,4.95,5.2,0,DN200 (not steepened)
O10-P380,O10,pipe,200,100.0,0.51,0.51,0,,5918,0.049,0.066,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P205,O21,pipe,200,100.0,0.51,0.51,0,,16011,0.08,0.126,1,0,1.54,1.59,1.59,0,DN200 (not steepened)
O2-P1700,O2,pipe,200,100.0,0.51,0.51,0,,17639,0.438,0.438,1,0,3.81,1.48,3.81,0,DN200 (not steepened)
O3-P1994,O3,pipe,250,123.7,0.375,0.375,0,,4013,0.533,0.708,1,0,6.31,6.6,6.6,0,"Above DN200, under 0.75 m/s"
O1-P889,O1,pipe,200,75.7,0.51,0.51,0,,318,0.495,0.567,1,0,3.52,3.48,3.52,0,DN200 (not steepened)
O20-P118,O20,pipe,200,80.1,0.51,0.51,0,,8723,0.377,0.377,1,0,4.89,4.91,4.91,0,DN200 (not steepened)
O15-P81,O15,pipe,200,100.0,0.51,0.51,0,,3070,0.262,0.307,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P673,O9,pipe,200,85.9,0.51,0.51,0,,10770,0.045,0.079,1,0,1.48,3.05,3.05,0,DN200 (not steepened)
O24-P340,O24,pipe,200,100.4,0.51,0.51,0,,3474,0.396,0.435,1,0,2.94,4.52,4.52,0,DN200 (not steepened)
O6-P96,O6,pipe,200,100.0,0.51,0.51,0,,6013,0.377,0.446,1,0,6.19,6.38,6.38,0,DN200 (not steepened)
O6-P232,O6,pipe,200,100.0,0.51,0.51,0,,17404,0.247,0.247,1,0,2.05,1.83,2.05,0,DN200 (not steepened)
O19-P59,O19,pipe,200,100.0,0.51,0.51,0,,15357,0.273,0.282,1,0,2.72,3.72,3.72,0,DN200 (not steepened)
O9-P832,O9,pipe,200,100.0,0.51,0.51,0,,10775,0.189,0.19,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P155,O9,pipe,200,100.0,0.51,0.51,0,,15991,0.046,0.066,1,0,1.54,1.68,1.68,0,DN200 (not steepened)
O9-P1173,O9,pipe,200,65.1,0.51,0.51,0,,2084,0.054,0.094,1,0,2.62,2.46,2.62,0,DN200 (not steepened)
O9-P686,O9,pipe,200,100.0,0.51,0.51,0,,10778,0.139,0.169,1,0,1.48,3.17,3.17,0,DN200 (not steepened)
O7-P175,O7,pipe,200,98.0,0.51,0.51,0,,13591,0.364,0.432,1,0,7.76,7.89,7.89,0,DN200 (not steepened)
O21-P562,O21,pipe,200,99.6,0.51,0.51,0,,11811,0.237,0.255,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P893,O3,pipe,200,52.2,0.51,0.51,0,,9409,0.331,0.343,1,0,2.31,2.57,2.57,0,DN200 (not steepened)
O10-P116,O10,pipe,200,71.8,0.51,0.51,0,,17005,0.139,0.169,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O6-P193,O6,pipe,200,85.5,0.51,0.51,0,,4174,0.149,0.207,1,0,2.36,2.97,2.97,0,DN200 (not steepened)
O3-P3031,O3,pipe,200,79.6,0.51,0.51,0,,3704,0.494,0.608,1,0,3.21,2.83,3.21,0,DN200 (not steepened)
O10-P91,O10,pipe,200,67.3,0.51,0.51,0,,2320,0.245,0.381,1,0,4.7,4.63,4.7,0,DN200 (not steepened)
O6-P260,O6,pipe,200,77.1,0.51,0.51,0,,5738,0.316,0.343,1,0,9.46,8.82,9.46,0,DN200 (not steepened)
O21-P1128,O21,pipe,200,100.0,0.51,0.51,0,,10787,0.265,0.281,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1735,O3,pipe,200,100.0,0.51,0.51,0,,6628,0.179,0.312,1,0,1.76,2.17,2.17,0,DN200 (not steepened)
O9-P617,O9,pipe,200,84.3,0.51,0.51,0,,6820,0.115,0.206,1,0,1.75,2.35,2.35,0,DN200 (not steepened)
O9-P3086,O9,pipe,200,111.5,0.51,0.51,0,,16207,0.186,0.263,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P312,O9,pipe,200,100.0,0.51,0.51,0,,9319,0.06,0.101,1,0,2.17,2.23,2.23,0,DN200 (not steepened)
O12-P92,O12,pipe,200,57.7,0.51,0.51,0,,181,0.283,0.421,1,0,3.74,3.76,3.76,0,DN200 (not steepened)
O10-P177,O10,pipe,200,100.0,0.51,0.51,0,,10807,0.139,0.25,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O5-P93,O5,pipe,200,103.2,0.51,0.51,0,,3134,0.152,0.271,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O11-P176,O11,pipe,200,100.0,0.51,0.51,0,,14512,0.097,0.173,1,0,2.5,3.01,3.01,0,DN200 (not steepened)
O4-P1174,O4,pipe,200,80.4,0.51,0.51,0,,15154,0.08,0.141,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O9-P1353,O9,pipe,200,79.0,0.51,0.51,0,,16726,0.07,0.12,1,0,2.35,2.83,2.83,0,DN200 (not steepened)
O16-P131,O16,pipe,200,88.2,0.51,0.51,0,,327,0.103,0.186,1,0,3.32,2.66,3.32,0,DN200 (not steepened)
O12-P253,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.241,0.3,1,0,5.99,5.99,5.99,0,DN200 (not steepened)
O9-P1773,O9,pipe,200,100.0,0.51,0.51,0,,10800,0.058,0.104,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O8-P10,O8,pipe,200,82.1,0.51,0.51,0,,3076,0.598,0.674,1,0,8.01,7.65,8.01,0,DN200 (not steepened)
O9-P674,O9,pipe,200,116.7,0.51,0.51,0,,10802,0.171,0.196,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O1-P237,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.072,0.072,1,0,6.65,6.07,6.65,0,DN200 (not steepened)
O12-P56,O12,pipe,200,100.0,0.51,0.51,0,,14872,0.419,0.58,1,0,7.54,8.59,8.59,0,DN200 (not steepened)
O1-P1933,O1,pipe,250,71.9,0.375,0.375,0,,3187,0.633,0.701,1,0,8.66,8.93,8.93,0,"Above DN200, under 0.75 m/s"
O4-P555,O4,pipe,200,100.0,0.51,0.51,0,,10806,0.11,0.201,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P179,O10,pipe,200,100.0,0.51,0.51,0,,10807,0.069,0.127,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O20-P45,O20,pipe,200,100.0,0.51,0.51,0,,3827,0.308,0.308,1,0,1.94,2.44,2.44,0,DN200 (not steepened)
O3-P2710,O3,pipe,200,100.0,0.51,0.51,0,,10809,0.165,0.24,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O1-P699,O1,pipe,200,100.0,0.51,0.51,0,,16157,0.227,0.331,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O1-P619,O1,pipe,200,67.1,0.51,0.51,0,,10811,0.144,0.17,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P2357,O9,pipe,200,100.0,0.51,0.51,0,,14119,0.697,0.716,1,0,7.75,7.72,7.75,0,DN200 (not steepened)
O11-P208,O11,pipe,200,100.0,0.51,0.51,0,,16433,0.111,0.202,1,0,1.68,2.2,2.2,0,DN200 (not steepened)
O10-P367,O10,pipe,200,88.7,0.51,0.51,0,,14652,0.055,0.057,1,0,1.79,1.82,1.82,0,DN200 (not steepened)
O6-P137,O6,pipe,200,79.0,0.51,0.51,0,,10815,0.141,0.181,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P2555,O9,pipe,200,90.7,0.51,0.51,0,,10816,0.16,0.165,1,0,1.91,2.37,2.37,0,DN200 (not steepened)
O21-P478,O21,pipe,200,100.0,0.51,0.51,0,,10099,0.048,0.048,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1039,O1,pipe,1400,97.9,0.075,0.075,0,,11591,0.842,0.917,0,0,7.62,6.93,7.62,0,"Above DN200, 0.75 m/s as laid"
O3-P955,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.357,0.36,1,0,4.53,3.51,4.53,0,DN200 (not steepened)
O1-P632,O1,pipe,200,100.0,0.51,0.51,0,,10820,0.195,0.264,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P525,O12,pipe,200,100.0,0.51,0.51,0,,10821,0.082,0.152,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O21-P128,O21,pipe,200,90.7,0.51,0.51,0,,10822,0.48,0.483,1,0,13.18,12.21,13.18,1,DN200 (not steepened)
O1-P1323,O1,pipe,200,100.0,0.51,0.51,0,,10823,0.03,0.03,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O7-P231,O7,pipe,200,100.0,0.51,0.51,0,,15028,0.041,0.041,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P1917,O9,pipe,200,100.0,0.51,0.51,0,,16674,0.083,0.146,1,0,1.48,2.85,2.85,0,DN200 (not steepened)
O9-P1271,O9,pipe,200,93.9,0.51,0.51,0,,10826,0.052,0.094,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O10-P47,O10,pipe,200,92.2,0.51,0.51,0,,14652,0.155,0.24,1,0,2.63,2.75,2.75,0,DN200 (not steepened)
O1-P1135,O1,pipe,200,121.2,0.51,0.51,0,,15214,0.161,0.182,1,0,2.32,3.63,3.63,0,DN200 (not steepened)
O16-P48,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.323,0.387,1,0,9.28,9.79,9.79,0,DN200 (not steepened)
O9-P3616,O9,pipe,200,100.0,0.51,0.51,0,,10830,0.03,0.03,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P25,O21,pipe,560,100.0,0.155,0.155,0,,4450,0.653,0.709,1,0,9.35,8.78,9.35,0,"Above DN200, under 0.75 m/s"
O16-P90,O16,pipe,200,100.0,0.51,0.51,0,,5861,0.14,0.163,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O9-P2523,O9,pipe,200,100.0,0.51,0.51,0,,8572,0.22,0.242,1,0,1.83,1.76,1.83,0,DN200 (not steepened)
O23-P8,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.257,0.257,1,0,8.8,9.16,9.16,0,DN200 (not steepened)
O9-P3362,O9,pipe,200,100.0,0.51,0.51,0,,7700,0.076,0.136,1,0,1.58,1.68,1.68,0,DN200 (not steepened)
O9-P1311,O9,pipe,200,100.0,0.51,0.51,0,,15922,0.088,0.159,1,0,1.71,2.2,2.2,0,DN200 (not steepened)
O21-P685,O21,pipe,200,93.5,0.51,0.51,0,,16248,0.295,0.299,1,0,1.88,1.74,1.88,0,DN200 (not steepened)
O9-P2021,O9,pipe,200,106.4,0.51,0.51,0,,10838,0.674,0.703,1,0,11.86,11.97,11.97,0,DN200 (not steepened)
O3-P160,O3,pipe,250,100.0,0.375,0.375,0,,9003,0.627,0.694,1,0,6.23,7.24,7.24,0,"Above DN200, under 0.75 m/s"
O4-P1534,O4,pipe,200,101.2,0.51,0.51,0,,10840,0.242,0.342,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O14-P97,O14,pipe,200,100.0,0.51,0.51,0,,16998,0.329,0.337,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P1242,O21,pipe,200,100.0,0.51,0.51,0,,7740,0.21,0.334,1,0,3.0,3.34,3.34,0,DN200 (not steepened)
O24-P111,O24,pipe,200,100.0,0.51,0.51,0,,10843,0.155,0.211,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P860,O4,pipe,200,87.6,0.51,0.51,0,,10844,0.103,0.189,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O9-P2854,O9,pipe,200,76.7,0.51,0.51,0,,13276,0.195,0.241,1,0,2.46,2.69,2.69,0,DN200 (not steepened)
O12-P498,O12,pipe,200,100.0,0.51,0.51,0,,10846,0.137,0.241,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P636,O1,pipe,200,100.0,0.51,0.51,0,,10847,0.189,0.242,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O9-P1731,O9,pipe,200,100.0,0.51,0.51,0,,10848,0.052,0.093,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O10-P158,O10,pipe,200,100.0,0.51,0.51,0,,7218,0.237,0.361,1,0,3.06,3.02,3.06,0,DN200 (not steepened)
O11-P17,O11,pipe,200,110.0,0.51,0.51,0,,3826,0.332,0.461,1,0,9.44,9.53,9.53,0,DN200 (not steepened)
O1-P2202,O1,pipe,200,82.0,0.51,0.51,0,,3079,0.243,0.315,1,0,1.73,2.14,2.14,0,DN200 (not steepened)
O3-P3334,O3,pipe,200,100.0,0.51,0.51,0,,10852,0.185,0.197,1,0,4.76,1.48,4.76,0,DN200 (not steepened)
O9-P1081,O9,pipe,200,91.5,0.51,0.51,0,,1064,0.04,0.04,1,0,1.71,2.04,2.04,0,DN200 (not steepened)
O3-P749,O3,pipe,200,71.2,0.51,0.51,0,,17434,0.316,0.341,1,0,2.76,2.76,2.76,0,DN200 (not steepened)
O7-P204,O7,pipe,200,88.4,0.51,0.51,0,,14364,0.211,0.337,1,0,8.18,8.57,8.57,0,DN200 (not steepened)
O8-P112,O8,pipe,200,80.8,0.51,0.51,0,,10856,0.095,0.176,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O1-P964,O1,pipe,200,100.0,0.51,0.51,0,,1802,0.245,0.255,1,0,1.83,1.56,1.83,0,DN200 (not steepened)
O3-P1466,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.653,0.761,1,0,7.66,7.73,7.73,0,DN200 (not steepened)
O11-P204,O11,pipe,200,100.0,0.51,0.51,0,,15843,0.116,0.206,1,0,2.43,2.47,2.47,0,DN200 (not steepened)
O3-P277,O3,pipe,315,101.4,0.27,0.27,0,,10153,0.67,0.728,1,0,4.0,3.51,4.0,0,"Above DN200, under 0.75 m/s"
O9-P1284,O9,pipe,200,100.0,0.51,0.51,0,,10861,0.037,0.055,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2608,O3,pipe,200,73.2,0.51,0.51,0,,14829,0.131,0.238,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O12-P393,O12,pipe,200,106.4,0.51,0.51,0,,18707,0.317,0.319,1,0,3.55,3.2,3.55,0,DN200 (not steepened)
O1-P866,O1,pipe,200,55.7,0.51,0.51,0,,10864,0.07,0.131,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O6-P352,O6,pipe,200,68.6,0.51,0.51,0,,10865,0.164,0.164,1,0,1.62,1.67,1.67,0,DN200 (not steepened)
O21-P1321,O21,pipe,200,100.0,0.51,0.51,0,,3644,0.145,0.17,1,0,5.33,1.48,5.33,0,DN200 (not steepened)
O7-P380,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.096,0.171,1,0,2.05,2.46,2.46,0,DN200 (not steepened)
O9-P3273,O9,pipe,200,100.0,0.51,0.51,0,,6402,0.183,0.273,1,0,8.27,8.33,8.33,0,DN200 (not steepened)
O1-P1509,O1,pipe,1400,65.2,0.075,0.075,0,,11591,0.831,0.907,0,0,2.73,2.54,2.73,0,"Above DN200, 0.75 m/s as laid"
O2-P1481,O2,pipe,200,100.0,0.51,0.51,0,,11180,0.388,0.409,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P1192,O9,pipe,200,100.0,0.51,0.51,0,,10871,0.287,0.288,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1979,O3,pipe,200,82.1,0.51,0.51,0,,10872,0.152,0.214,1,0,2.76,1.48,2.76,0,DN200 (not steepened)
O9-P121,O9,pipe,200,100.0,0.51,0.51,0,,6964,0.33,0.384,1,0,8.18,9.4,9.4,0,DN200 (not steepened)
O1-P1299,O1,pipe,200,100.0,0.51,0.51,0,,16685,0.404,0.438,1,0,4.88,4.78,4.88,0,DN200 (not steepened)
O11-P69,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.676,0.725,1,0,6.25,6.53,6.53,0,"Above DN200, under 0.75 m/s"
O9-P2545,O9,pipe,200,63.5,0.51,0.51,0,,18004,0.293,0.317,1,0,2.63,3.42,3.42,0,DN200 (not steepened)
O4-P472,O4,pipe,200,100.0,0.51,0.51,0,,16703,0.188,0.188,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P115,O4,pipe,200,99.4,0.51,0.51,0,,12641,0.633,0.759,1,0,4.62,4.14,4.62,0,DN200 (not steepened)
O3-P195,O3,pipe,200,85.7,0.51,0.51,0,,10879,0.438,0.574,1,0,4.48,4.47,4.48,0,DN200 (not steepened)
O3-P1911,O3,pipe,200,111.0,0.51,0.51,0,,10880,0.095,0.172,1,0,1.96,1.77,1.96,0,DN200 (not steepened)
O9-P1200,O9,pipe,200,76.6,0.51,0.51,0,,15549,0.059,0.096,1,0,1.96,2.72,2.72,0,DN200 (not steepened)
O21-P81,O21,pipe,250,100.0,0.375,0.375,0,,7126,0.698,0.745,1,0,8.28,8.2,8.28,0,"Above DN200, under 0.75 m/s"
O21-P1328,O21,pipe,200,100.0,0.51,0.51,0,,1659,0.285,0.285,1,0,3.68,1.48,3.68,0,DN200 (not steepened)
O1-P1432,O1,pipe,200,100.0,0.51,0.51,0,,15741,0.226,0.305,1,0,2.21,2.25,2.25,0,DN200 (not steepened)
O9-P1858,O9,pipe,200,100.0,0.51,0.51,0,,10885,0.043,0.073,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O7-P281,O7,pipe,200,93.0,0.51,0.51,0,,9177,0.296,0.301,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O1-P1805,O1,pipe,200,100.6,0.51,0.51,0,,10887,0.13,0.16,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O1-P1649,O1,pipe,200,100.0,0.51,0.51,0,,10888,0.249,0.249,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O24-P73,O24,pipe,200,100.0,0.51,0.51,0,,10889,0.253,0.352,1,0,1.93,1.98,1.98,0,DN200 (not steepened)
O3-P2997,O3,pipe,200,117.1,0.51,0.51,0,,18411,0.235,0.263,1,0,1.5,1.59,1.59,0,DN200 (not steepened)
O3-P566,O3,pipe,200,101.8,0.51,0.51,0,,2513,0.551,0.617,1,0,4.56,4.5,4.56,0,DN200 (not steepened)
O15-P52,O15,pipe,200,70.8,0.51,0.51,0,,307,0.335,0.437,1,0,2.54,2.31,2.54,0,DN200 (not steepened)
O9-P1871,O9,pipe,200,100.0,0.51,0.51,0,,16277,0.084,0.127,1,0,5.96,8.82,8.82,0,DN200 (not steepened)
O3-P360,O3,pipe,200,100.0,0.51,0.51,0,,13864,0.396,0.443,1,0,4.58,4.34,4.58,0,DN200 (not steepened)
O9-P2762,O9,pipe,200,105.3,0.51,0.51,0,,10895,0.08,0.127,1,0,3.25,1.68,3.25,0,DN200 (not steepened)
O3-P287,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.75,0.814,0,0,3.67,2.56,3.67,0,"Above DN200, 0.75 m/s as laid"
O9-P456,O9,pipe,200,48.4,0.51,0.51,0,,10897,0.189,0.193,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P2032,O9,pipe,200,90.4,0.51,0.51,0,,9011,0.668,0.695,1,0,12.06,13.56,13.56,1,DN200 (not steepened)
O1-P754,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.554,0.59,1,0,6.54,6.46,6.54,0,DN200 (not steepened)
O3-P691,O3,pipe,200,71.9,0.51,0.51,0,,888,0.221,0.301,1,0,2.0,2.04,2.04,0,DN200 (not steepened)
O21-P627,O21,pipe,200,85.6,0.51,0.51,0,,10901,0.065,0.121,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O12-P442,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.195,0.195,1,0,2.35,2.57,2.57,0,DN200 (not steepened)
O4-P553,O4,pipe,200,100.0,0.51,0.51,0,,10903,0.096,0.176,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O12-P154,O12,pipe,200,100.0,0.51,0.51,0,,15371,0.284,0.294,1,0,1.77,3.02,3.02,0,DN200 (not steepened)
O21-P742,O21,pipe,200,100.0,0.51,0.51,0,,10905,0.103,0.103,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3619,O9,pipe,200,100.0,0.51,0.51,0,,6183,0.149,0.151,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O7-P211,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.208,0.336,1,0,7.35,7.65,7.65,0,DN200 (not steepened)
O2-P670,O2,pipe,1400,100.0,0.075,0.075,0,,17225,0.743,0.834,1,0,3.83,2.54,3.83,0,"Above DN200, under 0.75 m/s"
O4-P1025,O4,pipe,200,100.0,0.51,0.51,0,,10909,0.206,0.206,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1195,O4,pipe,200,104.7,0.51,0.51,0,,10910,0.396,0.458,1,0,5.03,3.95,5.03,0,DN200 (not steepened)
O10-P189,O10,pipe,200,58.7,0.51,0.51,0,,611,0.075,0.137,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1688,O3,pipe,200,100.0,0.51,0.51,0,,7673,0.263,0.404,1,0,2.16,2.0,2.16,0,DN200 (not steepened)
O9-P3348,O9,pipe,200,54.0,0.51,0.51,0,,10913,0.118,0.201,1,0,2.06,2.29,2.29,0,DN200 (not steepened)
O21-P903,O21,pipe,200,62.6,0.51,0.51,0,,3931,0.347,0.384,1,0,6.7,7.11,7.11,0,DN200 (not steepened)
O9-P2969,O9,pipe,200,100.0,0.51,0.51,0,,6676,0.242,0.316,1,0,2.76,2.83,2.83,0,DN200 (not steepened)
O3-P1792,O3,pipe,200,87.4,0.51,0.51,0,,10916,0.118,0.216,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P3665,O9,pipe,200,100.0,0.51,0.51,0,,15507,0.051,0.063,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P695,O3,pipe,200,104.2,0.51,0.51,0,,10918,0.177,0.223,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P2376,O9,pipe,200,100.0,0.51,0.51,0,,15301,0.453,0.552,1,0,3.73,3.42,3.73,0,DN200 (not steepened)
O21-P576,O21,pipe,200,100.0,0.51,0.51,0,,11818,0.166,0.184,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P294,O4,pipe,200,100.0,0.51,0.51,0,,11013,0.186,0.25,1,0,2.24,2.59,2.59,0,DN200 (not steepened)
O9-P1914,O9,pipe,200,100.0,0.51,0.51,0,,16674,0.1,0.173,1,0,3.94,4.27,4.27,0,DN200 (not steepened)
O9-P3278,O9,pipe,200,100.0,0.51,0.51,0,,4662,0.159,0.224,1,0,5.34,5.55,5.55,0,DN200 (not steepened)
O7-P537,O7,pipe,200,77.3,0.51,0.51,0,,4577,0.1,0.183,1,0,2.18,2.22,2.22,0,DN200 (not steepened)
O3-P358,O3,pipe,200,100.0,0.51,0.51,0,,13864,0.416,0.458,1,0,4.54,3.84,4.54,0,DN200 (not steepened)
O9-P2202,O9,pipe,200,100.0,0.51,0.51,0,,10926,0.263,0.277,1,0,2.09,1.95,2.09,0,DN200 (not steepened)
O9-P3006,O9,pipe,200,100.0,0.51,0.51,0,,3365,0.246,0.322,1,0,3.8,4.15,4.15,0,DN200 (not steepened)
O1-P1288,O1,pipe,200,85.0,0.51,0.51,0,,18923,0.172,0.2,1,0,3.13,2.3,3.13,0,DN200 (not steepened)
O9-P1617,O9,pipe,200,100.0,0.51,0.51,0,,4317,0.181,0.24,1,0,3.73,4.05,4.05,0,DN200 (not steepened)
O9-P2662,O9,pipe,200,100.0,0.51,0.51,0,,14989,0.57,0.572,1,0,8.85,8.39,8.85,0,DN200 (not steepened)
O9-P2023,O9,pipe,200,100.0,0.51,0.51,0,,1044,0.674,0.703,1,0,11.77,11.83,11.83,0,DN200 (not steepened)
O9-P1021,O9,pipe,200,100.0,0.51,0.51,0,,16220,0.213,0.253,1,0,3.7,3.63,3.7,0,DN200 (not steepened)
O1-P133,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,10.39,9.64,10.39,0,"Above DN200, under 0.75 m/s"
O2-P68,O2,pipe,200,100.0,0.51,0.51,0,,7585,0.738,0.751,1,0,7.95,7.4,7.95,0,DN200 (not steepened)
O3-P1611,O3,pipe,200,100.0,0.51,0.51,0,,16225,0.178,0.312,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1180,O2,pipe,315,100.0,0.27,0.27,0,,12584,0.694,0.746,1,0,5.83,5.71,5.83,0,"Above DN200, under 0.75 m/s"
O3-P821,O3,pipe,200,100.0,0.51,0.51,0,,3529,0.366,0.37,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O11-P325,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.159,0.159,1,0,1.54,1.89,1.89,0,DN200 (not steepened)
O9-P2869,O9,pipe,200,65.1,0.51,0.51,0,,10939,0.038,0.067,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1276,O1,pipe,200,82.7,0.51,0.51,0,,10940,0.174,0.237,1,0,3.42,1.48,3.42,0,DN200 (not steepened)
O10-P203,O10,pipe,200,100.0,0.51,0.51,0,,15476,0.116,0.21,1,0,1.55,1.54,1.55,0,DN200 (not steepened)
O12-P36,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.463,0.617,1,0,10.44,10.62,10.62,0,DN200 (not steepened)
O4-P1213,O4,pipe,200,100.0,0.51,0.51,0,,10943,0.229,0.321,1,0,2.5,2.92,2.92,0,DN200 (not steepened)
O4-P1509,O4,pipe,200,66.2,0.51,0.51,0,,10944,0.149,0.208,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P244,O24,pipe,200,100.0,0.51,0.51,0,,14653,0.318,0.344,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3176,O3,pipe,200,104.1,0.51,0.51,0,,11138,0.325,0.372,1,0,2.93,2.45,2.93,0,DN200 (not steepened)
O4-P1436,O4,pipe,200,102.2,0.51,0.51,0,,2661,0.178,0.224,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P701,O3,pipe,200,83.2,0.51,0.51,0,,10948,0.242,0.259,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P407,O4,pipe,200,100.0,0.51,0.51,0,,9194,0.256,0.316,1,0,3.0,3.4,3.4,0,DN200 (not steepened)
O22-P50,O22,pipe,200,100.0,0.51,0.51,0,,7171,0.212,0.338,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O9-P3627,O9,pipe,200,100.0,0.51,0.51,0,,7414,0.127,0.166,1,0,3.01,3.39,3.39,0,DN200 (not steepened)
O7-P222,O7,pipe,200,110.6,0.51,0.51,0,,14364,0.177,0.304,1,0,4.55,4.12,4.55,0,DN200 (not steepened)
O7-P494,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.048,0.048,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P2406,O9,pipe,200,100.8,0.51,0.51,0,,14189,0.488,0.595,1,0,8.24,8.18,8.24,0,DN200 (not steepened)
O9-P128,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.326,0.373,1,0,10.59,10.12,10.59,0,DN200 (not steepened)
O9-P2185,O9,pipe,200,89.4,0.51,0.51,0,,11752,0.08,0.144,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O9-P2720,O9,pipe,200,59.8,0.51,0.51,0,,3738,0.408,0.408,1,0,1.73,1.75,1.75,0,DN200 (not steepened)
O21-P345,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.081,0.081,1,0,5.67,5.63,5.67,0,DN200 (not steepened)
O9-P2836,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.554,0.664,1,0,4.68,4.56,4.68,0,DN200 (not steepened)
O1-P937,O1,pipe,200,74.8,0.51,0.51,0,,1078,0.282,0.313,1,0,3.42,3.94,3.94,0,DN200 (not steepened)
O21-P787,O21,pipe,200,68.4,0.51,0.51,0,,10961,0.123,0.15,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P1382,O3,pipe,200,65.4,0.51,0.51,0,,15707,0.323,0.33,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O10-P102,O10,pipe,200,100.0,0.51,0.51,0,,10752,0.105,0.189,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O20-P44,O20,pipe,200,54.6,0.51,0.51,0,,11193,0.335,0.335,1,0,2.44,2.3,2.44,0,DN200 (not steepened)
O4-P118,O4,pipe,200,93.2,0.51,0.51,0,,12641,0.631,0.758,1,0,5.21,5.01,5.21,0,DN200 (not steepened)
O21-P312,O21,pipe,200,100.0,0.51,0.51,0,,9144,0.066,0.115,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P290,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.748,0.813,1,0,3.96,3.74,3.96,0,"Above DN200, under 0.75 m/s"
O9-P1661,O9,pipe,200,100.0,0.51,0.51,0,,16016,0.079,0.142,1,0,1.77,1.78,1.78,0,DN200 (not steepened)
O1-P767,O1,pipe,200,89.7,0.51,0.51,0,,13489,0.393,0.398,1,0,1.84,1.77,1.84,0,DN200 (not steepened)
O8-P133,O8,pipe,200,84.8,0.51,0.51,0,,17584,0.323,0.357,1,0,5.69,6.03,6.03,0,DN200 (not steepened)
O21-P1087,O21,pipe,200,100.0,0.51,0.51,0,,2433,0.166,0.297,1,0,1.54,1.73,1.73,0,DN200 (not steepened)
O7-P173,O7,pipe,200,81.3,0.51,0.51,0,,13591,0.372,0.437,1,0,7.83,7.79,7.83,0,DN200 (not steepened)
O9-P2137,O9,pipe,200,71.5,0.51,0.51,0,,7618,0.314,0.325,1,0,1.84,1.82,1.84,0,DN200 (not steepened)
O4-P360,O4,pipe,200,67.3,0.51,0.51,0,,10974,0.095,0.176,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P38,O16,pipe,200,100.2,0.51,0.51,0,,15373,0.68,0.712,1,0,11.35,11.61,11.61,0,DN200 (not steepened)
O1-P2113,O1,pipe,200,102.2,0.51,0.51,0,,1991,0.608,0.719,1,0,4.91,4.77,4.91,0,DN200 (not steepened)
O20-P111,O20,pipe,200,74.9,0.51,0.51,0,,8723,0.389,0.389,1,0,6.27,6.44,6.44,0,DN200 (not steepened)
O7-P511,O7,pipe,200,94.6,0.51,0.51,0,,10978,0.03,0.03,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O3-P2407,O3,pipe,200,109.9,0.51,0.51,0,,11711,0.24,0.379,1,0,3.07,3.73,3.73,0,DN200 (not steepened)
O21-P958,O21,pipe,200,115.5,0.51,0.51,0,,10980,0.366,0.38,1,0,2.24,2.45,2.45,0,DN200 (not steepened)
O22-P24,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.329,0.354,1,0,2.92,2.84,2.92,0,DN200 (not steepened)
O9-P3441,O9,pipe,200,100.0,0.51,0.51,0,,10982,0.049,0.086,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P559,O21,pipe,200,106.7,0.51,0.51,0,,10983,0.42,0.498,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O1-P117,O1,pipe,200,100.0,0.51,0.51,0,,331,0.432,0.437,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P691,O4,pipe,200,58.8,0.51,0.51,0,,10985,0.189,0.199,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O24-P129,O24,pipe,200,100.0,0.51,0.51,0,,7813,0.202,0.216,1,0,1.64,2.29,2.29,0,DN200 (not steepened)
O3-P305,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,3.89,4.28,4.28,0,"Above DN200, under 0.75 m/s"
O3-P264,O3,pipe,355,100.0,0.27,0.27,0,,1350,0.704,0.757,1,0,1.61,1.89,1.89,0,"Above DN200, under 0.75 m/s"
O9-P1925,O9,pipe,200,100.0,0.51,0.51,0,,10989,0.159,0.166,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O10-P262,O10,pipe,200,100.0,0.51,0.51,0,,8659,0.076,0.131,1,0,1.91,1.88,1.91,0,DN200 (not steepened)
O1-P1589,O1,pipe,200,64.4,0.51,0.51,0,,10991,0.025,0.025,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2617,O3,pipe,200,81.6,0.51,0.51,0,,10992,0.028,0.028,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1193,O2,pipe,250,100.0,0.375,0.375,0,,7417,0.685,0.738,1,0,8.08,7.34,8.08,0,"Above DN200, under 0.75 m/s"
O2-P103,O2,pipe,200,100.0,0.51,0.51,0,,16411,0.716,0.732,1,0,3.36,4.27,4.27,0,DN200 (not steepened)
O23-P61,O23,pipe,200,59.3,0.51,0.51,0,,18813,0.101,0.139,1,0,2.7,2.76,2.76,0,DN200 (not steepened)
O3-P1017,O3,pipe,200,100.0,0.51,0.51,0,,9014,0.608,0.625,1,0,6.12,5.68,6.12,0,DN200 (not steepened)
O2-P623,O2,pipe,200,100.0,0.51,0.51,0,,17700,0.698,0.722,1,0,4.7,5.21,5.21,0,DN200 (not steepened)
O21-P985,O21,pipe,200,56.4,0.51,0.51,0,,10998,0.128,0.234,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O12-P517,O12,pipe,200,100.0,0.51,0.51,0,,10999,0.05,0.088,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P478,O9,pipe,200,85.0,0.51,0.51,0,,16234,0.225,0.233,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P493,O21,pipe,200,106.9,0.51,0.51,0,,9645,0.275,0.306,1,0,2.07,1.93,2.07,0,DN200 (not steepened)
O3-P2786,O3,pipe,200,67.8,0.51,0.51,0,,1207,0.209,0.324,1,0,3.45,4.0,4.0,0,DN200 (not steepened)
O9-P2548,O9,pipe,200,69.4,0.51,0.51,0,,1749,0.25,0.291,1,0,1.84,2.12,2.12,0,DN200 (not steepened)
O21-P181,O21,pipe,200,61.5,0.51,0.51,0,,14164,0.155,0.242,1,0,2.33,2.4,2.4,0,DN200 (not steepened)
O1-P2322,O1,pipe,200,88.0,0.51,0.51,0,,11005,0.15,0.193,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3483,O9,pipe,200,100.0,0.51,0.51,0,,4359,0.053,0.089,1,0,1.57,1.76,1.76,0,DN200 (not steepened)
O9-P1168,O9,pipe,200,80.0,0.51,0.51,0,,11701,0.065,0.117,1,0,1.76,1.67,1.76,0,DN200 (not steepened)
O1-P795,O1,pipe,200,56.9,0.51,0.51,0,,409,0.189,0.242,1,0,1.52,1.53,1.53,0,DN200 (not steepened)
O9-P3356,O9,pipe,200,105.0,0.51,0.51,0,,15293,0.075,0.133,1,0,1.84,2.11,2.11,0,DN200 (not steepened)
O21-P134,O21,pipe,200,100.0,0.51,0.51,0,,4350,0.367,0.369,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P3412,O9,pipe,200,100.0,0.51,0.51,0,,14760,0.107,0.188,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P2109,O1,pipe,200,98.4,0.51,0.51,0,,1991,0.61,0.72,1,0,5.18,5.15,5.18,0,DN200 (not steepened)
O4-P297,O4,pipe,200,77.2,0.51,0.51,0,,11013,0.073,0.136,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O16-P142,O16,pipe,200,100.0,0.51,0.51,0,,1623,0.195,0.255,1,0,1.49,2.04,2.04,0,DN200 (not steepened)
O1-P1234,O1,pipe,200,104.8,0.51,0.51,0,,4995,0.374,0.407,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P1949,O1,pipe,200,100.0,0.51,0.51,0,,8672,0.623,0.673,1,0,5.21,5.41,5.41,0,DN200 (not steepened)
O21-P908,O21,pipe,200,100.0,0.51,0.51,0,,11017,0.16,0.237,1,0,3.51,2.63,3.51,0,DN200 (not steepened)
O12-P146,O12,pipe,200,101.4,0.51,0.51,0,,11018,0.183,0.238,1,0,3.2,4.09,4.09,0,DN200 (not steepened)
O3-P2097,O3,pipe,200,57.1,0.51,0.51,0,,8895,0.291,0.416,1,0,4.21,4.08,4.21,0,DN200 (not steepened)
O11-P206,O11,pipe,200,100.0,0.51,0.51,0,,15739,0.088,0.16,1,0,1.69,2.56,2.56,0,DN200 (not steepened)
O3-P2371,O3,pipe,200,118.6,0.51,0.51,0,,15987,0.459,0.69,1,0,7.56,7.95,7.95,0,DN200 (not steepened)
O9-P701,O9,pipe,500,102.5,0.155,0.155,0,,15624,0.569,0.652,1,0,20.04,20.18,20.18,1,"Above DN200, under 0.75 m/s"
O3-P2425,O3,pipe,200,80.0,0.51,0.51,0,,11023,0.138,0.25,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P1177,O2,pipe,355,57.8,0.27,0.27,0,,1756,0.698,0.756,1,0,4.51,4.31,4.51,0,"Above DN200, under 0.75 m/s"
O1-P2440,O1,pipe,800,100.0,0.085,0.085,0,,372,0.601,0.663,1,0,3.93,3.69,3.93,0,"Above DN200, under 0.75 m/s"
O4-P562,O4,pipe,200,105.0,0.51,0.51,0,,11026,0.214,0.248,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O10-P154,O10,pipe,200,55.8,0.51,0.51,0,,11027,0.053,0.1,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O12-P90,O12,pipe,200,94.1,0.51,0.51,0,,181,0.283,0.421,1,0,3.78,4.66,4.66,0,DN200 (not steepened)
O2-P1339,O2,pipe,200,66.5,0.51,0.51,0,,2132,0.294,0.316,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P1439,O3,pipe,280,105.2,0.375,0.375,0,,7192,0.614,0.778,1,0,10.32,10.13,10.32,0,"Above DN200, under 0.75 m/s"
O4-P740,O4,pipe,200,86.2,0.51,0.51,0,,11031,0.221,0.221,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P1402,O4,pipe,200,101.9,0.51,0.51,0,,7010,0.304,0.339,1,0,1.81,1.83,1.83,0,DN200 (not steepened)
O3-P1768,O3,pipe,200,100.0,0.51,0.51,0,,11033,0.064,0.117,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P1959,O1,pipe,200,100.0,0.51,0.51,0,,8672,0.569,0.628,1,0,5.36,5.15,5.36,0,DN200 (not steepened)
O21-P765,O21,pipe,200,100.0,0.51,0.51,0,,11035,0.106,0.19,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O10-P294,O10,pipe,200,100.0,0.51,0.51,0,,11036,0.168,0.274,1,0,4.14,3.89,4.14,0,DN200 (not steepened)
O1-P1258,O1,pipe,200,58.5,0.51,0.51,0,,8487,0.226,0.285,1,0,2.99,2.87,2.99,0,DN200 (not steepened)
O1-P1071,O1,pipe,200,100.0,0.51,0.51,0,,11038,0.58,0.601,1,0,2.8,2.93,2.93,0,DN200 (not steepened)
O11-P19,O11,pipe,200,100.0,0.51,0.51,0,,18256,0.332,0.461,1,0,10.91,9.44,10.91,0,DN200 (not steepened)
O11-P36,O11,pipe,200,106.2,0.51,0.51,0,,11040,0.204,0.331,1,0,3.1,3.19,3.19,0,DN200 (not steepened)
O3-P1046,O3,pipe,200,100.0,0.51,0.51,0,,14578,0.398,0.416,1,0,4.64,4.13,4.64,0,DN200 (not steepened)
O9-P1678,O9,pipe,200,70.5,0.51,0.51,0,,11042,0.047,0.086,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1970,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.182,0.207,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P194,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.699,1,0,12.2,13.33,13.33,1,DN200 (not steepened)
O15-P84,O15,pipe,200,100.0,0.51,0.51,0,,2275,0.208,0.299,1,0,1.67,2.15,2.15,0,DN200 (not steepened)
O12-P150,O12,pipe,200,99.9,0.51,0.51,0,,11046,0.03,0.03,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P446,O9,pipe,200,100.0,0.51,0.51,0,,14900,0.214,0.241,1,0,2.45,3.07,3.07,0,DN200 (not steepened)
O3-P709,O3,pipe,200,85.6,0.51,0.51,0,,14168,0.362,0.391,1,0,1.61,2.04,2.04,0,DN200 (not steepened)
O21-P560,O21,pipe,200,101.5,0.51,0.51,0,,11811,0.281,0.299,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P860,O9,pipe,200,100.0,0.51,0.51,0,,11050,0.18,0.183,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P771,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.375,0.377,1,0,1.62,2.02,2.02,0,DN200 (not steepened)
O3-P2501,O3,pipe,200,98.1,0.51,0.51,0,,15835,0.382,0.563,1,0,6.65,6.98,6.98,0,DN200 (not steepened)
O7-P539,O7,pipe,200,79.9,0.51,0.51,0,,4440,0.143,0.197,1,0,2.1,2.36,2.36,0,DN200 (not steepened)
O21-P38,O21,pipe,560,97.4,0.155,0.155,0,,4450,0.645,0.7,1,0,8.51,8.49,8.51,0,"Above DN200, under 0.75 m/s"
O21-P1199,O21,pipe,200,100.0,0.51,0.51,0,,11055,0.144,0.17,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1326,O1,pipe,200,104.5,0.51,0.51,0,,11056,0.13,0.16,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P103,O21,pipe,200,100.4,0.51,0.51,0,,3798,0.728,0.752,1,0,3.04,2.23,3.04,0,DN200 (not steepened)
O3-P3326,O3,pipe,200,100.0,0.51,0.51,0,,5580,0.236,0.263,1,0,2.08,4.57,4.57,0,DN200 (not steepened)
O9-P263,O9,pipe,200,78.2,0.51,0.51,0,,1068,0.403,0.445,1,0,8.87,9.07,9.07,0,DN200 (not steepened)
O3-P230,O3,pipe,200,100.0,0.51,0.51,0,,5054,0.24,0.24,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O3-P182,O3,pipe,200,80.1,0.51,0.51,0,,8002,0.643,0.72,1,0,4.94,5.0,5.0,0,DN200 (not steepened)
O6-P149,O6,pipe,200,82.5,0.51,0.51,0,,10524,0.038,0.038,1,0,1.87,2.33,2.33,0,DN200 (not steepened)
O12-P502,O12,pipe,200,100.0,0.51,0.51,0,,5303,0.103,0.185,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O7-P541,O7,pipe,200,47.2,0.51,0.51,0,,16792,0.096,0.175,1,0,2.64,2.64,2.64,0,DN200 (not steepened)
O21-P78,O21,pipe,315,72.9,0.27,0.27,0,,6176,0.689,0.742,1,0,7.67,7.64,7.67,0,"Above DN200, under 0.75 m/s"
O10-P108,O10,pipe,200,70.2,0.51,0.51,0,,17004,0.169,0.252,1,0,2.41,2.26,2.41,0,DN200 (not steepened)
O12-P269,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.188,0.272,1,0,1.93,2.22,2.22,0,DN200 (not steepened)
O11-P187,O11,pipe,200,100.0,0.51,0.51,0,,8180,0.157,0.269,1,0,4.97,6.98,6.98,0,DN200 (not steepened)
O1-P402,O1,pipe,200,65.7,0.51,0.51,0,,2707,0.258,0.296,1,0,1.89,1.62,1.89,0,DN200 (not steepened)
O3-P1769,O3,pipe,200,68.2,0.51,0.51,0,,2281,0.118,0.215,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O24-P320,O24,pipe,200,100.0,0.51,0.51,0,,11071,0.211,0.235,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O24-P143,O24,pipe,200,100.0,0.51,0.51,0,,4638,0.357,0.406,1,0,2.47,2.78,2.78,0,DN200 (not steepened)
O3-P2137,O3,pipe,200,100.0,0.51,0.51,0,,3572,0.181,0.305,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P1724,O1,pipe,200,100.0,0.51,0.51,0,,5755,0.354,0.357,1,0,2.08,2.66,2.66,0,DN200 (not steepened)
O3-P2802,O3,pipe,200,74.3,0.51,0.51,0,,11075,0.155,0.211,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
