label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P153,O1,pipe,355,100.0,0.27,0.27,0,,6125,0.712,0.783,1,0,11.01,10.77,11.01,0,"Above DN200, under 0.75 m/s"
O9-P3197,O9,pipe,200,100.0,0.51,0.51,0,,1911,0.134,0.231,1,0,5.34,5.6,5.6,0,DN200 (not steepened)
O1-P551,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.399,0.451,1,0,3.4,3.13,3.4,0,DN200 (not steepened)
O12-P425,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.365,1,0,5.53,6.5,6.5,0,DN200 (not steepened)
O9-P417,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.647,0.671,1,0,3.51,3.82,3.82,0,DN200 (not steepened)
O23-P30,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.23,0.23,1,0,4.87,5.85,5.85,0,DN200 (not steepened)
O9-P517,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.179,0.266,1,0,3.83,3.03,3.83,0,DN200 (not steepened)
O1-P149,O1,pipe,355,100.0,0.27,0.27,0,,6125,0.713,0.786,1,0,9.38,8.74,9.38,0,"Above DN200, under 0.75 m/s"
O4-P444,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.262,0.262,1,0,4.36,4.32,4.36,0,DN200 (not steepened)
O3-P283,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.751,0.815,0,0,4.28,4.41,4.41,0,"Above DN200, 0.75 m/s as laid"
O3-P2401,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.135,0.239,1,0,2.42,2.41,2.42,0,DN200 (not steepened)
O9-P784,O9,pipe,200,99.9,0.51,0.51,0,,18631,0.441,0.607,1,0,10.85,10.97,10.97,0,DN200 (not steepened)
O9-P2972,O9,pipe,200,60.8,0.51,0.51,0,,13469,0.149,0.216,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P2210,O1,pipe,200,79.5,0.51,0.51,0,,13470,0.16,0.226,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P587,O4,pipe,200,103.1,0.51,0.51,0,,17433,0.723,0.746,1,0,7.98,8.07,8.07,0,DN200 (not steepened)
O6-P231,O6,pipe,200,63.9,0.51,0.51,0,,13472,0.091,0.168,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O12-P228,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.295,0.328,1,0,8.85,8.87,8.87,0,DN200 (not steepened)
O2-P1974,O2,pipe,200,100.0,0.51,0.51,0,,13474,0.138,0.138,1,0,1.48,3.36,3.36,0,DN200 (not steepened)
O21-P1208,O21,pipe,200,100.0,0.51,0.51,0,,4722,0.274,0.335,1,0,1.9,2.11,2.11,0,DN200 (not steepened)
O3-P598,O3,pipe,200,100.0,0.51,0.51,0,,9136,0.188,0.26,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P554,O9,pipe,200,100.0,0.51,0.51,0,,13477,0.03,0.03,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P1256,O9,pipe,200,100.0,0.51,0.51,0,,3209,0.156,0.264,1,0,3.05,2.86,3.05,0,DN200 (not steepened)
O1-P351,O1,pipe,200,100.0,0.51,0.51,0,,13479,0.086,0.159,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P676,O3,pipe,200,79.7,0.51,0.51,0,,11548,0.231,0.285,1,0,2.12,2.13,2.13,0,DN200 (not steepened)
O12-P357,O12,pipe,200,100.0,0.51,0.51,0,,5375,0.215,0.24,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O12-P326,O12,pipe,200,107.4,0.51,0.51,0,,13686,0.365,0.427,1,0,5.57,5.57,5.57,0,DN200 (not steepened)
O3-P570,O3,pipe,200,80.0,0.51,0.51,0,,2513,0.487,0.606,1,0,4.62,4.54,4.62,0,DN200 (not steepened)
O3-P2887,O3,pipe,200,99.8,0.51,0.51,0,,13484,0.25,0.357,1,0,3.43,1.48,3.43,0,DN200 (not steepened)
O21-P387,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.418,0.436,1,0,4.31,4.24,4.31,0,DN200 (not steepened)
O9-P490,O9,pipe,200,95.1,0.51,0.51,0,,774,0.076,0.137,1,0,2.73,3.91,3.91,0,DN200 (not steepened)
O9-P1825,O9,pipe,200,100.0,0.51,0.51,0,,1271,0.068,0.117,1,0,2.48,3.21,3.21,0,DN200 (not steepened)
O21-P379,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.425,0.443,1,0,5.17,5.55,5.55,0,DN200 (not steepened)
O1-P774,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.276,0.276,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P3536,O9,pipe,200,51.2,0.51,0.51,0,,13490,0.031,0.053,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P255,O4,pipe,200,69.2,0.51,0.51,0,,13491,0.166,0.179,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O11-P199,O11,pipe,200,100.0,0.51,0.51,0,,13713,0.128,0.23,1,0,2.05,4.81,4.81,0,DN200 (not steepened)
O3-P3317,O3,pipe,200,100.0,0.51,0.51,0,,1403,0.18,0.288,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O9-P2957,O9,pipe,200,100.0,0.51,0.51,0,,6336,0.254,0.304,1,0,1.5,1.65,1.65,0,DN200 (not steepened)
O9-P2886,O9,pipe,200,94.6,0.51,0.51,0,,18213,0.198,0.198,1,0,1.78,1.92,1.92,0,DN200 (not steepened)
O11-P65,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.676,0.725,1,0,6.28,6.55,6.55,0,"Above DN200, under 0.75 m/s"
O3-P2506,O3,pipe,200,80.0,0.51,0.51,0,,7018,0.219,0.357,1,0,4.27,4.53,4.53,0,DN200 (not steepened)
O8-P123,O8,pipe,200,59.8,0.51,0.51,0,,13498,0.075,0.139,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P739,O9,pipe,200,100.0,0.51,0.51,0,,8774,0.589,0.694,1,0,17.56,17.62,17.62,1,DN200 (not steepened)
O9-P1469,O9,pipe,200,100.0,0.51,0.51,0,,13500,0.045,0.078,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P874,O1,pipe,200,100.0,0.51,0.51,0,,13501,0.243,0.278,1,0,2.35,2.5,2.5,0,DN200 (not steepened)
O6-P357,O6,pipe,200,87.0,0.51,0.51,0,,3978,0.136,0.136,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P79,O12,pipe,200,100.0,0.51,0.51,0,,181,0.389,0.56,1,0,5.87,6.16,6.16,0,DN200 (not steepened)
O21-P1156,O21,pipe,200,100.0,0.51,0.51,0,,6559,0.168,0.188,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O1-P528,O1,pipe,200,100.0,0.51,0.51,0,,4342,0.29,0.346,1,0,2.42,3.77,3.77,0,DN200 (not steepened)
O9-P3122,O9,pipe,200,100.0,0.51,0.51,0,,13506,0.03,0.03,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O24-P147,O24,pipe,200,100.0,0.51,0.51,0,,17283,0.349,0.401,1,0,1.7,1.89,1.89,0,DN200 (not steepened)
O1-P1687,O1,pipe,200,102.5,0.51,0.51,0,,13508,0.107,0.146,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O4-P447,O4,pipe,200,88.9,0.51,0.51,0,,14160,0.262,0.262,1,0,3.87,4.15,4.15,0,DN200 (not steepened)
O10-P253,O10,pipe,200,65.9,0.51,0.51,0,,3691,0.15,0.25,1,0,2.4,2.64,2.64,0,DN200 (not steepened)
O4-P450,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.226,0.226,1,0,3.27,3.54,3.54,0,DN200 (not steepened)
O4-P1405,O4,pipe,200,86.5,0.51,0.51,0,,2332,0.196,0.228,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O8-P52,O8,pipe,200,86.0,0.51,0.51,0,,9455,0.396,0.446,1,0,4.21,4.13,4.21,0,DN200 (not steepened)
O11-P299,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.292,0.296,1,0,6.75,6.89,6.89,0,DN200 (not steepened)
O1-P1628,O1,pipe,200,68.0,0.51,0.51,0,,13515,0.237,0.301,1,0,2.68,2.37,2.68,0,DN200 (not steepened)
O9-P416,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.648,0.672,1,0,3.82,4.14,4.14,0,DN200 (not steepened)
O1-P2220,O1,pipe,355,101.7,0.27,0.27,0,,19005,0.661,0.794,1,0,7.91,8.24,8.24,0,"Above DN200, under 0.75 m/s"
O24-P334,O24,pipe,200,51.4,0.51,0.51,0,,5571,0.421,0.434,1,0,1.66,2.07,2.07,0,DN200 (not steepened)
O9-P2061,O9,pipe,200,104.1,0.51,0.51,0,,798,0.551,0.572,1,0,5.83,6.37,6.37,0,DN200 (not steepened)
O21-P830,O21,pipe,200,58.4,0.51,0.51,0,,17079,0.127,0.184,1,0,1.92,2.19,2.19,0,DN200 (not steepened)
O24-P78,O24,pipe,200,100.0,0.51,0.51,0,,16496,0.222,0.36,1,0,2.05,2.25,2.25,0,DN200 (not steepened)
O21-P381,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.425,0.443,1,0,4.69,4.84,4.84,0,DN200 (not steepened)
O11-P322,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.221,0.221,1,0,2.16,1.69,2.16,0,DN200 (not steepened)
O5-P45,O5,pipe,200,80.9,0.51,0.51,0,,7070,0.257,0.298,1,0,1.79,2.02,2.02,0,DN200 (not steepened)
O3-P2538,O3,pipe,200,100.0,0.51,0.51,0,,13525,0.114,0.209,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O21-P1136,O21,pipe,200,100.0,0.51,0.51,0,,13526,0.213,0.266,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O24-P80,O24,pipe,200,100.0,0.51,0.51,0,,16496,0.196,0.332,1,0,1.77,1.84,1.84,0,DN200 (not steepened)
O1-P526,O1,pipe,200,89.5,0.51,0.51,0,,4342,0.318,0.386,1,0,3.66,4.46,4.46,0,DN200 (not steepened)
O1-P1701,O1,pipe,200,104.5,0.51,0.51,0,,1176,0.472,0.483,1,0,9.5,10.63,10.63,0,DN200 (not steepened)
O1-P2633,O1,pipe,200,100.0,0.51,0.51,0,,3188,0.618,0.636,1,0,3.0,3.68,3.68,0,DN200 (not steepened)
O12-P184,O12,pipe,200,77.2,0.51,0.51,0,,15233,0.576,0.611,1,0,13.61,13.55,13.61,1,DN200 (not steepened)
O3-P2521,O3,pipe,200,104.9,0.51,0.51,0,,9662,0.315,0.415,1,0,2.15,2.06,2.15,0,DN200 (not steepened)
O9-P2053,O9,pipe,200,78.9,0.51,0.51,0,,7499,0.619,0.645,1,0,6.95,7.08,7.08,0,DN200 (not steepened)
O2-P1549,O2,pipe,200,100.0,0.51,0.51,0,,6314,0.454,0.493,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O5-P30,O5,pipe,200,55.9,0.51,0.51,0,,438,0.387,0.464,1,0,4.55,4.71,4.71,0,DN200 (not steepened)
O1-P2499,O1,pipe,200,100.0,0.51,0.51,0,,4869,0.411,0.434,1,0,4.95,5.46,5.46,0,DN200 (not steepened)
O9-P1367,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.333,0.365,1,0,3.98,4.19,4.19,0,DN200 (not steepened)
O11-P15,O11,pipe,200,100.0,0.51,0.51,0,,8570,0.399,0.491,1,0,9.65,9.8,9.8,0,DN200 (not steepened)
O22-P83,O22,pipe,200,100.0,0.51,0.51,0,,13539,0.068,0.126,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P374,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.44,0.455,1,0,8.25,10.01,10.01,0,DN200 (not steepened)
O3-P3349,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.279,0.369,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P2426,O9,pipe,200,102.7,0.51,0.51,0,,9699,0.175,0.208,1,0,2.71,2.45,2.71,0,DN200 (not steepened)
O7-P159,O7,pipe,250,100.0,0.375,0.375,0,,14095,0.663,0.703,1,0,6.69,6.22,6.69,0,"Above DN200, under 0.75 m/s"
O9-P3025,O9,pipe,200,100.0,0.51,0.51,0,,13544,0.131,0.154,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O10-P167,O10,pipe,200,100.0,0.51,0.51,0,,18647,0.134,0.237,1,0,2.21,2.25,2.25,0,DN200 (not steepened)
O4-P1469,O4,pipe,200,77.8,0.51,0.51,0,,17469,0.147,0.265,1,0,3.91,1.48,3.91,0,DN200 (not steepened)
O9-P125,O9,pipe,200,75.2,0.51,0.51,0,,11710,0.329,0.38,1,0,8.24,7.58,8.24,0,DN200 (not steepened)
O19-P45,O19,pipe,200,100.0,0.51,0.51,0,,13548,0.315,0.321,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O19-P93,O19,pipe,200,102.4,0.51,0.51,0,,13549,0.163,0.242,1,0,2.29,3.05,3.05,0,DN200 (not steepened)
O3-P296,O3,pipe,280,69.7,0.375,0.375,0,,10543,0.702,0.778,1,0,4.12,4.29,4.29,0,"Above DN200, under 0.75 m/s"
O21-P992,O21,pipe,200,100.0,0.51,0.51,0,,13551,0.244,0.244,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P333,O7,pipe,200,97.4,0.51,0.51,0,,10242,0.058,0.058,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1349,O1,pipe,200,68.2,0.51,0.51,0,,13553,0.126,0.144,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P427,O4,pipe,200,99.7,0.51,0.51,0,,13554,0.218,0.3,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O11-P64,O11,pipe,250,66.2,0.375,0.375,0,,13869,0.676,0.725,1,0,6.55,7.75,7.75,0,"Above DN200, under 0.75 m/s"
O5-P299,O5,pipe,200,85.6,0.51,0.51,0,,16835,0.244,0.329,1,0,2.43,2.51,2.51,0,DN200 (not steepened)
O3-P308,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,4.37,4.15,4.37,0,"Above DN200, under 0.75 m/s"
O1-P1615,O1,pipe,200,100.0,0.51,0.51,0,,16348,0.041,0.041,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1535,O9,pipe,200,100.0,0.51,0.51,0,,11683,0.078,0.139,1,0,1.58,1.97,1.97,0,DN200 (not steepened)
O4-P1023,O4,pipe,200,100.0,0.51,0.51,0,,10909,0.247,0.247,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O4-P898,O4,pipe,200,89.7,0.51,0.51,0,,16887,0.375,0.398,1,0,6.32,6.24,6.32,0,DN200 (not steepened)
O9-P2246,O9,pipe,200,106.1,0.51,0.51,0,,13562,0.031,0.031,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O12-P82,O12,pipe,200,100.0,0.51,0.51,0,,181,0.377,0.554,1,0,5.97,5.81,5.97,0,DN200 (not steepened)
O9-P1575,O9,pipe,200,104.7,0.51,0.51,0,,13564,0.133,0.159,1,0,1.8,1.79,1.8,0,DN200 (not steepened)
O9-P3227,O9,pipe,200,75.4,0.51,0.51,0,,12573,0.132,0.225,1,0,3.21,3.36,3.36,0,DN200 (not steepened)
O9-P915,O9,pipe,200,100.0,0.51,0.51,0,,13566,0.03,0.03,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P1565,O3,pipe,200,100.0,0.51,0.51,0,,13567,0.241,0.269,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P361,O9,pipe,200,103.7,0.51,0.51,0,,17024,0.069,0.121,1,0,2.38,3.03,3.03,0,DN200 (not steepened)
O9-P579,O9,pipe,200,100.0,0.51,0.51,0,,10000,0.178,0.223,1,0,2.1,3.09,3.09,0,DN200 (not steepened)
O8-P178,O8,pipe,200,100.0,0.51,0.51,0,,13570,0.097,0.178,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1803,O9,pipe,200,57.8,0.51,0.51,0,,6992,0.175,0.308,1,0,5.12,3.75,5.12,0,DN200 (not steepened)
O11-P218,O11,pipe,200,100.0,0.51,0.51,0,,13572,0.083,0.153,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O16-P118,O16,pipe,200,100.0,0.51,0.51,0,,13573,0.109,0.127,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P1534,O3,pipe,200,100.0,0.51,0.51,0,,13574,0.202,0.216,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P1844,O3,pipe,200,88.7,0.51,0.51,0,,5155,0.149,0.205,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P2429,O1,pipe,800,100.0,0.085,0.085,0,,7958,0.603,0.664,1,0,2.23,2.01,2.23,0,"Above DN200, under 0.75 m/s"
O10-P184,O10,pipe,200,100.0,0.51,0.51,0,,13737,0.113,0.202,1,0,2.3,2.4,2.4,0,DN200 (not steepened)
O3-P2200,O3,pipe,200,108.5,0.51,0.51,0,,13578,0.123,0.224,1,0,6.08,1.48,6.08,0,DN200 (not steepened)
O10-P60,O10,pipe,315,106.1,0.27,0.27,0,,13637,0.643,0.709,1,0,7.09,7.0,7.09,0,"Above DN200, under 0.75 m/s"
O15-P26,O15,pipe,200,100.0,0.51,0.51,0,,18981,0.132,0.239,1,0,2.99,5.14,5.14,0,DN200 (not steepened)
O1-P505,O1,pipe,200,100.0,0.51,0.51,0,,13581,0.144,0.261,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1296,O9,pipe,200,100.0,0.51,0.51,0,,13582,0.058,0.105,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O15-P155,O15,pipe,200,56.5,0.51,0.51,0,,13583,0.144,0.17,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P846,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.74,0.747,1,0,8.31,8.02,8.31,0,DN200 (not steepened)
O3-P1270,O3,pipe,200,69.5,0.51,0.51,0,,6148,0.424,0.467,1,0,3.41,3.49,3.49,0,DN200 (not steepened)
O10-P141,O10,pipe,200,100.0,0.51,0.51,0,,12790,0.168,0.168,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P3169,O3,pipe,900,100.0,0.075,0.075,0,,10005,0.618,0.683,1,0,4.02,3.66,4.02,0,"Above DN200, under 0.75 m/s"
O3-P2448,O3,pipe,200,100.0,0.51,0.51,0,,13166,0.18,0.313,1,0,2.12,2.15,2.15,0,DN200 (not steepened)
O21-P20,O21,pipe,560,100.0,0.155,0.155,0,,8681,0.682,0.737,1,0,14.25,13.81,14.25,1,"Above DN200, under 0.75 m/s"
O9-P24,O9,pipe,500,100.0,0.155,0.155,0,,2799,0.619,0.675,1,0,17.74,17.22,17.74,1,"Above DN200, under 0.75 m/s"
O7-P179,O7,pipe,200,82.8,0.51,0.51,0,,13591,0.35,0.425,1,0,7.4,7.89,7.89,0,DN200 (not steepened)
O8-P245,O8,pipe,200,100.6,0.51,0.51,0,,15626,0.177,0.222,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O21-P1164,O21,pipe,200,50.7,0.51,0.51,0,,13593,0.2,0.238,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O4-P1110,O4,pipe,200,100.0,0.51,0.51,0,,16478,0.574,0.589,1,0,4.46,4.96,4.96,0,DN200 (not steepened)
O4-P449,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.226,0.226,1,0,3.54,3.49,3.54,0,DN200 (not steepened)
O12-P401,O12,pipe,200,71.3,0.51,0.51,0,,13596,0.026,0.026,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P1358,O1,pipe,200,100.0,0.51,0.51,0,,16685,0.24,0.284,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P511,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.192,0.295,1,0,5.89,6.06,6.06,0,DN200 (not steepened)
O12-P475,O12,pipe,200,100.0,0.51,0.51,0,,9962,0.167,0.167,1,0,2.08,2.29,2.29,0,DN200 (not steepened)
O9-P396,O9,pipe,200,100.0,0.51,0.51,0,,8740,0.058,0.097,1,0,1.65,1.56,1.65,0,DN200 (not steepened)
O9-P2003,O9,pipe,200,86.9,0.51,0.51,0,,13601,0.059,0.109,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P2757,O9,pipe,200,100.0,0.51,0.51,0,,7478,0.144,0.205,1,0,6.56,5.62,6.56,0,DN200 (not steepened)
O9-P243,O9,pipe,200,100.0,0.51,0.51,0,,13101,0.31,0.314,1,0,2.17,2.68,2.68,0,DN200 (not steepened)
O3-P2638,O3,pipe,200,70.4,0.51,0.51,0,,7360,0.312,0.403,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O15-P64,O15,pipe,200,100.0,0.51,0.51,0,,13605,0.239,0.258,1,0,1.82,4.41,4.41,0,DN200 (not steepened)
O1-P1197,O1,pipe,200,100.0,0.51,0.51,0,,3824,0.399,0.416,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P1843,O3,pipe,200,88.5,0.51,0.51,0,,5155,0.161,0.238,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P1540,O3,pipe,200,81.5,0.51,0.51,0,,13608,0.372,0.388,1,0,2.65,2.95,2.95,0,DN200 (not steepened)
O1-P1567,O1,pipe,200,100.0,0.51,0.51,0,,1632,0.408,0.481,1,0,3.71,4.27,4.27,0,DN200 (not steepened)
O9-P1623,O9,pipe,200,100.0,0.51,0.51,0,,13610,0.06,0.109,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O20-P57,O20,pipe,200,78.5,0.51,0.51,0,,13611,0.193,0.193,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P1422,O3,pipe,315,100.0,0.27,0.27,0,,9413,0.581,0.744,1,0,9.19,8.93,9.19,0,"Above DN200, under 0.75 m/s"
O9-P2742,O9,pipe,200,52.3,0.51,0.51,0,,10607,0.288,0.288,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1847,O3,pipe,200,100.0,0.51,0.51,0,,12632,0.176,0.309,1,0,2.12,2.88,2.88,0,DN200 (not steepened)
O9-P1075,O9,pipe,200,100.0,0.51,0.51,0,,13615,0.058,0.104,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P445,O21,pipe,200,100.0,0.51,0.51,0,,9678,0.2,0.218,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O1-P2193,O1,pipe,200,84.4,0.51,0.51,0,,13617,0.169,0.252,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O3-P2155,O3,pipe,200,66.1,0.51,0.51,0,,13618,0.103,0.19,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O4-P858,O4,pipe,200,81.1,0.51,0.51,0,,2494,0.171,0.303,1,0,3.06,3.87,3.87,0,DN200 (not steepened)
O23-P4,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.259,0.259,1,0,10.84,11.3,11.3,0,DN200 (not steepened)
O3-P2761,O3,pipe,200,100.0,0.51,0.51,0,,13621,0.114,0.209,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3330,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.067,0.067,1,0,2.32,2.49,2.49,0,DN200 (not steepened)
O3-P3241,O3,pipe,200,66.4,0.51,0.51,0,,1874,0.034,0.034,1,0,2.0,2.38,2.38,0,DN200 (not steepened)
O9-P3669,O9,pipe,200,100.0,0.51,0.51,0,,14647,0.046,0.064,1,0,1.87,2.24,2.24,0,DN200 (not steepened)
O3-P2472,O3,pipe,200,100.0,0.51,0.51,0,,14357,0.405,0.591,1,0,5.27,4.97,5.27,0,DN200 (not steepened)
O3-P511,O3,pipe,200,74.5,0.51,0.51,0,,10135,0.392,0.421,1,0,2.39,2.68,2.68,0,DN200 (not steepened)
O11-P10,O11,pipe,200,100.0,0.51,0.51,0,,8570,0.427,0.559,1,0,10.96,11.23,11.23,0,DN200 (not steepened)
O11-P248,O11,pipe,200,100.0,0.51,0.51,0,,18654,0.048,0.063,1,0,1.74,1.84,1.84,0,DN200 (not steepened)
O2-P185,O2,pipe,355,100.0,0.27,0.27,0,,2396,0.768,0.783,0,0,2.12,2.81,2.81,0,"Above DN200, 0.75 m/s as laid"
O5-P156,O5,pipe,200,62.8,0.51,0.51,0,,5621,0.202,0.255,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1641,O9,pipe,200,86.2,0.51,0.51,0,,12061,0.118,0.19,1,0,1.9,1.91,1.91,0,DN200 (not steepened)
O20-P116,O20,pipe,200,100.0,0.51,0.51,0,,8723,0.379,0.379,1,0,5.14,5.48,5.48,0,DN200 (not steepened)
O4-P35,O4,pipe,800,100.0,0.085,0.085,0,,2745,0.636,0.695,1,0,9.54,9.1,9.54,0,"Above DN200, under 0.75 m/s"
O1-P570,O1,pipe,200,100.0,0.51,0.51,0,,13695,0.233,0.318,1,0,1.73,2.12,2.12,0,DN200 (not steepened)
O21-P648,O21,pipe,200,83.0,0.51,0.51,0,,17041,0.092,0.169,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1051,O3,pipe,200,58.4,0.51,0.51,0,,14578,0.331,0.346,1,0,2.74,2.94,2.94,0,DN200 (not steepened)
O10-P78,O10,pipe,315,72.5,0.27,0.27,0,,13637,0.64,0.707,1,0,6.1,6.3,6.3,0,"Above DN200, under 0.75 m/s"
O24-P296,O24,pipe,200,55.0,0.51,0.51,0,,13638,0.391,0.398,1,0,1.94,2.76,2.76,0,DN200 (not steepened)
O3-P1694,O3,pipe,200,80.6,0.51,0.51,0,,7812,0.186,0.32,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O11-P4,O11,pipe,280,85.1,0.375,0.375,0,,16981,0.702,0.772,1,0,12.18,12.29,12.29,1,"Above DN200, under 0.75 m/s"
O9-P2791,O9,pipe,200,100.0,0.51,0.51,0,,11720,0.181,0.248,1,0,1.91,2.8,2.8,0,DN200 (not steepened)
O1-P1158,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.489,0.607,1,0,5.84,7.6,7.6,0,DN200 (not steepened)
O4-P462,O4,pipe,200,100.0,0.51,0.51,0,,11320,0.134,0.134,1,0,1.87,1.79,1.87,0,DN200 (not steepened)
O2-P488,O2,pipe,200,65.7,0.51,0.51,0,,13644,0.09,0.166,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O1-P1473,O1,pipe,200,100.0,0.51,0.51,0,,13645,0.131,0.238,1,0,1.48,3.55,3.55,0,DN200 (not steepened)
O21-P745,O21,pipe,200,100.0,0.51,0.51,0,,5889,0.107,0.12,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O3-P2733,O3,pipe,200,100.0,0.51,0.51,0,,7820,0.249,0.326,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P655,O1,pipe,200,100.0,0.51,0.51,0,,13648,0.399,0.443,1,0,3.31,3.26,3.31,0,DN200 (not steepened)
O4-P832,O4,pipe,200,100.0,0.51,0.51,0,,13791,0.189,0.189,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P1276,O21,pipe,200,100.0,0.51,0.51,0,,13650,0.21,0.255,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P2483,O3,pipe,200,71.5,0.51,0.51,0,,13651,0.265,0.381,1,0,3.57,3.39,3.57,0,DN200 (not steepened)
O8-P31,O8,pipe,200,79.0,0.51,0.51,0,,3076,0.583,0.652,1,0,5.62,6.33,6.33,0,DN200 (not steepened)
O9-P166,O9,pipe,250,100.0,0.375,0.375,0,,13110,0.702,0.756,1,0,11.64,12.31,12.31,1,"Above DN200, under 0.75 m/s"
O3-P650,O3,pipe,200,100.0,0.51,0.51,0,,12150,0.497,0.659,1,0,3.9,4.14,4.14,0,DN200 (not steepened)
O3-P1837,O3,pipe,200,85.4,0.51,0.51,0,,5752,0.128,0.232,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O24-P372,O24,pipe,200,100.4,0.51,0.51,0,,3561,0.389,0.398,1,0,1.93,2.45,2.45,0,DN200 (not steepened)
O4-P939,O4,pipe,200,62.0,0.51,0.51,0,,13657,0.086,0.16,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P588,O1,pipe,200,62.5,0.51,0.51,0,,3299,0.368,0.486,1,0,3.35,3.34,3.35,0,DN200 (not steepened)
O9-P1828,O9,pipe,200,100.0,0.51,0.51,0,,1272,0.096,0.171,1,0,3.97,4.59,4.59,0,DN200 (not steepened)
O9-P1132,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,8.37,8.64,8.64,0,"Above DN200, under 0.75 m/s"
O1-P578,O1,pipe,200,115.6,0.51,0.51,0,,6320,0.136,0.24,1,0,2.32,2.6,2.6,0,DN200 (not steepened)
O22-P118,O22,pipe,200,71.1,0.51,0.51,0,,13662,0.065,0.118,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P534,O3,pipe,200,100.0,0.51,0.51,0,,6904,0.155,0.155,1,0,1.88,1.73,1.88,0,DN200 (not steepened)
O3-P2146,O3,pipe,200,100.0,0.51,0.51,0,,13664,0.144,0.261,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O4-P944,O4,pipe,200,100.0,0.51,0.51,0,,10369,0.164,0.164,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O13-P13,O13,pipe,200,64.2,0.51,0.51,0,,13666,0.075,0.141,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P948,O9,pipe,200,84.8,0.51,0.51,0,,3559,0.069,0.118,1,0,2.46,3.08,3.08,0,DN200 (not steepened)
O9-P3371,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.303,0.41,1,0,3.35,3.63,3.63,0,DN200 (not steepened)
O3-P2794,O3,pipe,200,108.7,0.51,0.51,0,,14505,0.259,0.361,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O1-P1708,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.421,0.423,1,0,5.29,6.12,6.12,0,DN200 (not steepened)
O17-P24,O17,pipe,200,100.0,0.51,0.51,0,,13671,0.188,0.251,1,0,2.77,2.55,2.77,0,DN200 (not steepened)
O4-P1063,O4,pipe,200,104.6,0.51,0.51,0,,16851,0.35,0.426,1,0,3.79,3.7,3.79,0,DN200 (not steepened)
O9-P3024,O9,pipe,200,100.0,0.51,0.51,0,,13544,0.142,0.191,1,0,1.6,1.72,1.72,0,DN200 (not steepened)
O5-P37,O5,pipe,200,100.0,0.51,0.51,0,,18541,0.345,0.402,1,0,3.78,3.83,3.83,0,DN200 (not steepened)
O5-P316,O5,pipe,200,100.0,0.51,0.51,0,,2286,0.112,0.204,1,0,1.69,2.07,2.07,0,DN200 (not steepened)
O20-P107,O20,pipe,200,100.0,0.51,0.51,0,,3504,0.414,0.415,1,0,7.11,5.5,7.11,0,DN200 (not steepened)
O9-P780,O9,pipe,200,100.0,0.51,0.51,0,,18631,0.497,0.651,1,0,12.36,13.77,13.77,1,DN200 (not steepened)
O9-P429,O9,pipe,200,61.2,0.51,0.51,0,,1017,0.094,0.172,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P567,O21,pipe,200,100.0,0.51,0.51,0,,11811,0.059,0.101,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O7-P498,O7,pipe,200,99.2,0.51,0.51,0,,1541,0.043,0.043,1,0,3.22,4.28,4.28,0,DN200 (not steepened)
O3-P3141,O3,pipe,200,100.0,0.51,0.51,0,,13681,0.11,0.201,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O22-P13,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.417,1,0,4.21,3.78,4.21,0,DN200 (not steepened)
O3-P2492,O3,pipe,200,93.7,0.51,0.51,0,,14089,0.172,0.303,1,0,2.75,2.19,2.75,0,DN200 (not steepened)
O1-P1821,O1,pipe,200,100.0,0.51,0.51,0,,3670,0.31,0.34,1,0,2.97,3.32,3.32,0,DN200 (not steepened)
O3-P1922,O3,pipe,200,100.0,0.51,0.51,0,,13685,0.059,0.108,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O12-P328,O12,pipe,200,100.0,0.51,0.51,0,,13686,0.365,0.427,1,0,5.48,5.44,5.48,0,DN200 (not steepened)
O1-P1703,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.471,0.482,1,0,7.64,8.3,8.3,0,DN200 (not steepened)
O10-P27,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.262,0.385,1,0,4.27,4.53,4.53,0,DN200 (not steepened)
O9-P347,O9,pipe,200,100.0,0.51,0.51,0,,13689,0.046,0.079,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O7-P454,O7,pipe,200,49.7,0.51,0.51,0,,13690,0.168,0.168,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3253,O9,pipe,200,132.7,0.51,0.51,0,,13691,0.048,0.079,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O19-P67,O19,pipe,200,59.9,0.51,0.51,0,,18893,0.237,0.283,1,0,3.34,3.4,3.4,0,DN200 (not steepened)
O4-P662,O4,pipe,200,100.0,0.51,0.51,0,,4171,0.192,0.21,1,0,1.93,1.97,1.97,0,DN200 (not steepened)
O3-P2112,O3,pipe,200,100.6,0.51,0.51,0,,13694,0.072,0.132,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O1-P571,O1,pipe,200,100.0,0.51,0.51,0,,13695,0.138,0.25,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O21-P398,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.302,0.302,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O1-P530,O1,pipe,200,88.9,0.51,0.51,0,,4342,0.212,0.295,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O21-P291,O21,pipe,200,75.6,0.51,0.51,0,,5230,0.145,0.188,1,0,2.98,2.88,2.98,0,DN200 (not steepened)
O3-P2357,O3,pipe,200,51.8,0.51,0.51,0,,12384,0.146,0.171,1,0,2.41,2.62,2.62,0,DN200 (not steepened)
O9-P2157,O9,pipe,200,100.0,0.51,0.51,0,,13700,0.235,0.261,1,0,4.96,4.55,4.96,0,DN200 (not steepened)
O21-P429,O21,pipe,200,100.0,0.51,0.51,0,,13701,0.06,0.109,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P830,O9,pipe,200,100.0,0.51,0.51,0,,13702,0.049,0.086,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P1,O9,pipe,800,113.2,0.085,0.085,0,,13703,0.588,0.651,1,0,17.12,17.56,17.56,1,"Above DN200, under 0.75 m/s"
O2-P661,O2,pipe,200,100.0,0.51,0.51,0,,14430,0.178,0.196,1,0,2.2,2.06,2.2,0,DN200 (not steepened)
O8-P242,O8,pipe,200,91.8,0.51,0.51,0,,15626,0.215,0.248,1,0,1.94,2.31,2.31,0,DN200 (not steepened)
O9-P2622,O9,pipe,200,102.4,0.51,0.51,0,,15022,0.184,0.197,1,0,2.0,1.49,2.0,0,DN200 (not steepened)
O9-P623,O9,pipe,200,100.0,0.51,0.51,0,,13707,0.155,0.222,1,0,3.37,2.81,3.37,0,DN200 (not steepened)
O1-P396,O1,pipe,200,100.0,0.51,0.51,0,,383,0.4,0.442,1,0,6.05,6.36,6.36,0,DN200 (not steepened)
O1-P2160,O1,pipe,200,73.1,0.51,0.51,0,,13709,0.22,0.25,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O3-P1286,O3,pipe,200,82.9,0.51,0.51,0,,495,0.228,0.246,1,0,2.2,2.24,2.24,0,DN200 (not steepened)
O9-P1883,O9,pipe,200,100.0,0.51,0.51,0,,16519,0.071,0.126,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2931,O3,pipe,200,63.5,0.51,0.51,0,,13374,0.048,0.048,1,0,3.13,3.83,3.83,0,DN200 (not steepened)
O11-P201,O11,pipe,200,69.9,0.51,0.51,0,,13713,0.078,0.145,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P2039,O1,pipe,200,100.0,0.51,0.51,0,,13714,0.243,0.278,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1599,O9,pipe,200,100.0,0.51,0.51,0,,13715,0.058,0.104,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P951,O9,pipe,200,68.9,0.51,0.51,0,,13716,0.041,0.072,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O10-P394,O10,pipe,200,100.0,0.51,0.51,0,,668,0.338,0.339,1,0,6.4,6.53,6.53,0,DN200 (not steepened)
O9-P287,O9,pipe,200,63.4,0.51,0.51,0,,2190,0.217,0.316,1,0,7.15,6.95,7.15,0,DN200 (not steepened)
O4-P408,O4,pipe,200,100.0,0.51,0.51,0,,9194,0.242,0.306,1,0,2.25,3.0,3.0,0,DN200 (not steepened)
O3-P1927,O3,pipe,200,100.0,0.51,0.51,0,,13429,0.058,0.058,1,0,2.16,2.94,2.94,0,DN200 (not steepened)
O3-P2895,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.107,0.188,1,0,7.94,1.48,7.94,0,DN200 (not steepened)
O6-P152,O6,pipe,200,55.5,0.51,0.51,0,,13861,0.257,0.32,1,0,2.34,2.51,2.51,0,DN200 (not steepened)
O10-P393,O10,pipe,200,100.0,0.51,0.51,0,,668,0.347,0.348,1,0,6.53,7.05,7.05,0,DN200 (not steepened)
O9-P2850,O9,pipe,200,100.0,0.51,0.51,0,,8447,0.331,0.354,1,0,3.04,2.57,3.04,0,DN200 (not steepened)
O24-P249,O24,pipe,200,100.0,0.51,0.51,0,,13725,0.189,0.242,1,0,1.48,2.93,2.93,0,DN200 (not steepened)
O9-P353,O9,pipe,200,100.0,0.51,0.51,0,,13726,0.123,0.135,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P33,O4,pipe,800,118.4,0.085,0.085,0,,2745,0.636,0.695,1,0,8.66,8.34,8.66,0,"Above DN200, under 0.75 m/s"
O9-P629,O9,pipe,200,126.5,0.51,0.51,0,,12845,0.28,0.311,1,0,2.01,2.22,2.22,0,DN200 (not steepened)
O12-P354,O12,pipe,200,100.0,0.51,0.51,0,,13729,0.19,0.19,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P649,O9,pipe,200,63.8,0.51,0.51,0,,349,0.082,0.146,1,0,2.03,2.04,2.04,0,DN200 (not steepened)
O3-P27,O3,pipe,500,75.2,0.155,0.155,0,,13731,0.523,0.675,1,0,10.03,9.84,10.03,0,"Above DN200, under 0.75 m/s"
O6-P351,O6,pipe,200,81.2,0.51,0.51,0,,10865,0.164,0.164,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O11-P289,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.089,0.134,1,0,1.98,2.34,2.34,0,DN200 (not steepened)
O3-P775,O3,pipe,200,69.9,0.51,0.51,0,,17438,0.185,0.253,1,0,2.28,2.52,2.52,0,DN200 (not steepened)
O3-P61,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.392,0.597,1,0,3.6,3.62,3.62,0,DN200 (not steepened)
O1-P506,O1,pipe,200,100.0,0.51,0.51,0,,8052,0.274,0.369,1,0,2.19,2.54,2.54,0,DN200 (not steepened)
O10-P185,O10,pipe,200,100.0,0.51,0.51,0,,13737,0.099,0.178,1,0,2.09,2.3,2.3,0,DN200 (not steepened)
O12-P430,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.308,0.365,1,0,6.25,6.62,6.62,0,DN200 (not steepened)
O7-P474,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.155,0.254,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O15-P116,O15,pipe,200,100.0,0.51,0.51,0,,13740,0.104,0.19,1,0,1.48,3.42,3.42,0,DN200 (not steepened)
O21-P819,O21,pipe,200,100.0,0.51,0.51,0,,7617,0.366,0.402,1,0,3.05,3.12,3.12,0,DN200 (not steepened)
O1-P509,O1,pipe,200,85.0,0.51,0.51,0,,8052,0.202,0.283,1,0,1.9,1.69,1.9,0,DN200 (not steepened)
O3-P2892,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.217,0.305,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O9-P1097,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,1.98,1.58,1.98,0,"Above DN200, under 0.75 m/s"
O3-P2686,O3,pipe,200,110.2,0.51,0.51,0,,13745,0.189,0.242,1,0,4.59,1.48,4.59,0,DN200 (not steepened)
O3-P1071,O3,pipe,200,100.0,0.51,0.51,0,,13746,0.166,0.166,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P159,O2,pipe,200,100.0,0.51,0.51,0,,13747,0.286,0.286,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P845,O21,pipe,200,60.4,0.51,0.51,0,,13748,0.254,0.254,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1150,O1,pipe,200,100.0,0.51,0.51,0,,7313,0.634,0.694,1,0,6.01,6.26,6.26,0,DN200 (not steepened)
O9-P1370,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.301,0.342,1,0,3.53,3.65,3.65,0,DN200 (not steepened)
O11-P223,O11,pipe,200,67.0,0.51,0.51,0,,5077,0.075,0.137,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O21-P1113,O21,pipe,200,100.0,0.51,0.51,0,,764,0.466,0.578,1,0,3.32,3.05,3.32,0,DN200 (not steepened)
O23-P34,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.229,0.229,1,0,3.59,3.81,3.81,0,DN200 (not steepened)
O9-P2935,O9,pipe,200,100.0,0.51,0.51,0,,6447,0.132,0.157,1,0,1.89,3.0,3.0,0,DN200 (not steepened)
O1-P1169,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.345,0.377,1,0,2.74,3.17,3.17,0,DN200 (not steepened)
O1-P2660,O1,pipe,200,100.0,0.51,0.51,0,,7925,0.294,0.325,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P189,O1,pipe,250,111.8,0.375,0.375,0,,9165,0.717,0.75,1,0,7.21,7.82,7.82,0,"Above DN200, under 0.75 m/s"
O3-P1563,O3,pipe,200,59.9,0.51,0.51,0,,13758,0.089,0.166,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P987,O1,pipe,200,100.0,0.51,0.51,0,,13089,0.053,0.053,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P2985,O9,pipe,200,100.0,0.51,0.51,0,,1299,0.156,0.281,1,0,2.15,2.82,2.82,0,DN200 (not steepened)
O2-P26,O2,pipe,630,75.1,0.125,0.125,0,,13297,0.675,0.704,1,0,6.47,6.77,6.77,0,"Above DN200, under 0.75 m/s"
O22-P7,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.361,0.417,1,0,2.37,2.15,2.37,0,DN200 (not steepened)
O1-P423,O1,pipe,200,100.0,0.51,0.51,0,,13322,0.196,0.264,1,0,1.68,1.85,1.85,0,DN200 (not steepened)
O10-P67,O10,pipe,315,100.0,0.27,0.27,0,,13637,0.642,0.708,1,0,6.23,6.52,6.52,0,"Above DN200, under 0.75 m/s"
O1-P729,O1,pipe,200,100.0,0.51,0.51,0,,12524,0.219,0.284,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O5-P296,O5,pipe,200,75.2,0.51,0.51,0,,13766,0.076,0.141,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P2433,O9,pipe,200,77.0,0.51,0.51,0,,9699,0.036,0.036,1,0,3.47,3.54,3.54,0,DN200 (not steepened)
O12-P212,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.427,0.477,1,0,10.9,10.41,10.9,0,DN200 (not steepened)
O21-P1240,O21,pipe,200,25.1,0.51,0.51,0,,13769,0.211,0.335,1,0,3.42,3.41,3.42,0,DN200 (not steepened)
O9-P2192,O9,pipe,200,77.9,0.51,0.51,0,,2489,0.099,0.175,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O21-P1178,O21,pipe,200,72.2,0.51,0.51,0,,2033,0.299,0.339,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1677,O2,pipe,200,100.0,0.51,0.51,0,,13772,0.178,0.196,1,0,4.3,1.48,4.3,0,DN200 (not steepened)
O2-P426,O2,pipe,200,62.5,0.51,0.51,0,,9809,0.285,0.292,1,0,2.03,2.19,2.19,0,DN200 (not steepened)
O21-P61,O21,pipe,355,100.0,0.27,0.27,0,,3042,0.755,0.805,0,0,7.46,7.87,7.87,0,"Above DN200, 0.75 m/s as laid"
O21-P185,O21,pipe,200,112.7,0.51,0.51,0,,13775,0.123,0.212,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P1080,O4,pipe,200,103.2,0.51,0.51,0,,17545,0.366,0.386,1,0,3.86,3.91,3.91,0,DN200 (not steepened)
O3-P700,O3,pipe,200,100.0,0.51,0.51,0,,10948,0.247,0.282,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2581,O3,pipe,200,73.4,0.51,0.51,0,,2731,0.165,0.24,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P223,O9,pipe,200,98.2,0.51,0.51,0,,8144,0.359,0.416,1,0,4.06,4.7,4.7,0,DN200 (not steepened)
O9-P2874,O9,pipe,200,100.0,0.51,0.51,0,,8301,0.068,0.119,1,0,1.59,1.7,1.7,0,DN200 (not steepened)
O3-P2671,O3,pipe,200,78.4,0.51,0.51,0,,15524,0.161,0.289,1,0,3.5,1.48,3.5,0,DN200 (not steepened)
O3-P803,O3,pipe,200,63.4,0.51,0.51,0,,8785,0.305,0.311,1,0,4.01,4.34,4.34,0,DN200 (not steepened)
O9-P1886,O9,pipe,200,100.0,0.51,0.51,0,,13783,0.051,0.092,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1957,O9,pipe,200,100.0,0.51,0.51,0,,14281,0.072,0.117,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O21-P343,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.085,0.085,1,0,5.47,5.25,5.47,0,DN200 (not steepened)
O3-P2759,O3,pipe,200,100.0,0.51,0.51,0,,13786,0.09,0.166,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O8-P38,O8,pipe,200,96.6,0.51,0.51,0,,9455,0.426,0.486,1,0,5.14,5.6,5.6,0,DN200 (not steepened)
O12-P408,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.32,0.374,1,0,7.46,7.82,7.82,0,DN200 (not steepened)
O9-P613,O9,pipe,200,100.0,0.51,0.51,0,,13789,0.069,0.127,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P1385,O9,pipe,200,100.0,0.51,0.51,0,,4891,0.078,0.142,1,0,1.6,2.27,2.27,0,DN200 (not steepened)
O4-P835,O4,pipe,200,100.0,0.51,0.51,0,,13791,0.03,0.03,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P3135,O9,pipe,200,100.0,0.51,0.51,0,,2078,0.26,0.26,1,0,2.5,2.68,2.68,0,DN200 (not steepened)
O1-P326,O1,pipe,200,100.0,0.51,0.51,0,,8407,0.193,0.324,1,0,2.85,3.09,3.09,0,DN200 (not steepened)
O12-P47,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.456,0.613,1,0,9.88,10.59,10.59,0,DN200 (not steepened)
O10-P206,O10,pipe,200,87.3,0.51,0.51,0,,13795,0.048,0.086,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3600,O9,pipe,200,100.0,0.51,0.51,0,,13796,0.033,0.043,1,0,3.66,1.48,3.66,0,DN200 (not steepened)
O4-P1094,O4,pipe,200,100.0,0.51,0.51,0,,13797,0.368,0.395,1,0,4.97,5.44,5.44,0,DN200 (not steepened)
O9-P493,O9,pipe,200,100.0,0.51,0.51,0,,11771,0.089,0.161,1,0,3.66,4.27,4.27,0,DN200 (not steepened)
O5-P148,O5,pipe,200,100.0,0.51,0.51,0,,7970,0.171,0.263,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O8-P182,O8,pipe,200,100.0,0.51,0.51,0,,8425,0.239,0.243,1,0,3.14,3.28,3.28,0,DN200 (not steepened)
O9-P2617,O9,pipe,200,52.7,0.51,0.51,0,,13801,0.249,0.249,1,0,2.08,2.06,2.08,0,DN200 (not steepened)
O1-P842,O1,pipe,200,100.0,0.51,0.51,0,,13802,0.09,0.166,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P274,O9,pipe,200,100.0,0.51,0.51,0,,11608,0.372,0.405,1,0,9.04,9.17,9.17,0,DN200 (not steepened)
O21-P383,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.425,0.443,1,0,4.86,4.75,4.86,0,DN200 (not steepened)
O3-P3087,O3,pipe,200,100.0,0.51,0.51,0,,5767,0.248,0.322,1,0,1.79,2.38,2.38,0,DN200 (not steepened)
O24-P87,O24,pipe,200,100.0,0.51,0.51,0,,7986,0.196,0.308,1,0,1.61,2.3,2.3,0,DN200 (not steepened)
O9-P431,O9,pipe,200,63.4,0.51,0.51,0,,1382,0.087,0.16,1,0,1.58,1.67,1.67,0,DN200 (not steepened)
O1-P323,O1,pipe,200,100.0,0.51,0.51,0,,4712,0.088,0.159,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P1097,O1,pipe,200,77.4,0.51,0.51,0,,13809,0.194,0.194,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O6-P316,O6,pipe,200,100.8,0.51,0.51,0,,16829,0.188,0.188,1,0,3.19,3.7,3.7,0,DN200 (not steepened)
O9-P1451,O9,pipe,200,100.0,0.51,0.51,0,,7677,0.367,0.374,1,0,3.67,3.6,3.67,0,DN200 (not steepened)
O21-P683,O21,pipe,200,81.4,0.51,0.51,0,,13812,0.139,0.17,1,0,2.01,2.62,2.62,0,DN200 (not steepened)
O24-P277,O24,pipe,200,101.3,0.51,0.51,0,,5124,0.624,0.665,1,0,5.26,5.3,5.3,0,DN200 (not steepened)
O9-P3450,O9,pipe,200,100.0,0.51,0.51,0,,6251,0.089,0.159,1,0,1.58,1.64,1.64,0,DN200 (not steepened)
O2-P977,O2,pipe,200,56.7,0.51,0.51,0,,347,0.197,0.246,1,0,2.27,2.22,2.27,0,DN200 (not steepened)
O3-P2437,O3,pipe,200,66.2,0.51,0.51,0,,4243,0.249,0.329,1,0,2.03,2.52,2.52,0,DN200 (not steepened)
O9-P3425,O9,pipe,200,100.0,0.51,0.51,0,,3937,0.075,0.13,1,0,1.75,1.74,1.75,0,DN200 (not steepened)
O1-P1118,O1,pipe,200,68.6,0.51,0.51,0,,13818,0.056,0.104,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O9-P1486,O9,pipe,200,91.1,0.51,0.51,0,,4442,0.202,0.289,1,0,4.0,4.21,4.21,0,DN200 (not steepened)
O3-P35,O3,pipe,355,87.4,0.27,0.27,0,,10646,0.617,0.784,1,0,7.27,7.19,7.27,0,"Above DN200, under 0.75 m/s"
O9-P3003,O9,pipe,200,138.8,0.51,0.51,0,,13821,0.178,0.239,1,0,1.8,2.51,2.51,0,DN200 (not steepened)
O3-P2784,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.244,0.355,1,0,4.78,4.53,4.78,0,DN200 (not steepened)
O15-P120,O15,pipe,200,100.0,0.51,0.51,0,,6885,0.176,0.308,1,0,4.13,4.96,4.96,0,DN200 (not steepened)
O21-P1006,O21,pipe,200,118.4,0.51,0.51,0,,16723,0.36,0.36,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O11-P242,O11,pipe,200,100.0,0.51,0.51,0,,13825,0.083,0.153,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1572,O3,pipe,200,100.0,0.51,0.51,0,,13826,0.216,0.313,1,0,1.49,1.74,1.74,0,DN200 (not steepened)
O3-P1985,O3,pipe,200,79.5,0.51,0.51,0,,13827,0.084,0.156,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O7-P57,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.34,0.452,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P552,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.39,0.441,1,0,3.24,3.4,3.4,0,DN200 (not steepened)
O21-P659,O21,pipe,200,106.0,0.51,0.51,0,,4456,0.086,0.147,1,0,2.63,2.24,2.63,0,DN200 (not steepened)
O1-P1491,O1,pipe,200,100.0,0.51,0.51,0,,3524,0.327,0.37,1,0,2.19,1.88,2.19,0,DN200 (not steepened)
O23-P47,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.108,0.108,1,0,4.59,3.94,4.59,0,DN200 (not steepened)
O1-P1979,O1,pipe,200,58.9,0.51,0.51,0,,13833,0.245,0.285,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P191,O21,pipe,200,82.1,0.51,0.51,0,,13834,0.028,0.028,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P3578,O9,pipe,200,100.0,0.51,0.51,0,,3876,0.042,0.06,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P403,O9,pipe,200,77.3,0.51,0.51,0,,10458,0.672,0.698,1,0,4.92,5.17,5.17,0,DN200 (not steepened)
O24-P68,O24,pipe,200,100.0,0.51,0.51,0,,10889,0.286,0.388,1,0,2.73,2.72,2.73,0,DN200 (not steepened)
O21-P1054,O21,pipe,200,73.9,0.51,0.51,0,,13838,0.258,0.296,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O6-P362,O6,pipe,200,77.4,0.51,0.51,0,,3978,0.05,0.05,1,0,1.73,1.58,1.73,0,DN200 (not steepened)
O2-P1411,O2,pipe,200,105.1,0.51,0.51,0,,433,0.315,0.339,1,0,3.15,2.83,3.15,0,DN200 (not steepened)
O9-P1295,O9,pipe,200,100.0,0.51,0.51,0,,13582,0.076,0.136,1,0,1.52,3.03,3.03,0,DN200 (not steepened)
O3-P2453,O3,pipe,200,100.0,0.51,0.51,0,,7872,0.162,0.29,1,0,5.65,6.48,6.48,0,DN200 (not steepened)
O9-P1659,O9,pipe,200,100.0,0.51,0.51,0,,13843,0.06,0.109,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P743,O4,pipe,200,101.1,0.51,0.51,0,,14789,0.359,0.367,1,0,4.47,3.84,4.47,0,DN200 (not steepened)
O5-P313,O5,pipe,200,100.0,0.51,0.51,0,,13845,0.067,0.124,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P959,O9,pipe,200,80.2,0.51,0.51,0,,13846,0.177,0.227,1,0,2.89,3.04,3.04,0,DN200 (not steepened)
O4-P51,O4,pipe,800,67.9,0.085,0.085,0,,17549,0.616,0.679,1,0,9.69,9.52,9.69,0,"Above DN200, under 0.75 m/s"
O1-P2059,O1,pipe,200,69.9,0.51,0.51,0,,13848,0.185,0.228,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2317,O1,pipe,200,100.0,0.51,0.51,0,,2093,0.156,0.211,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O4-P961,O4,pipe,200,64.4,0.51,0.51,0,,9481,0.419,0.433,1,0,4.87,4.91,4.91,0,DN200 (not steepened)
O1-P1261,O1,pipe,200,59.5,0.51,0.51,0,,13851,0.07,0.131,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P1706,O1,pipe,200,82.0,0.51,0.51,0,,1176,0.471,0.482,1,0,6.73,7.01,7.01,0,DN200 (not steepened)
O1-P2505,O1,pipe,200,96.0,0.51,0.51,0,,11908,0.387,0.388,1,0,4.36,4.69,4.69,0,DN200 (not steepened)
O9-P3610,O9,pipe,200,68.5,0.51,0.51,0,,740,0.063,0.08,1,0,2.02,1.99,2.02,0,DN200 (not steepened)
O9-P690,O9,pipe,500,100.0,0.155,0.155,0,,5977,0.583,0.661,1,0,19.18,18.88,19.18,1,"Above DN200, under 0.75 m/s"
O3-P1759,O3,pipe,200,102.8,0.51,0.51,0,,13856,0.17,0.302,1,0,2.02,2.32,2.32,0,DN200 (not steepened)
O9-P3231,O9,pipe,200,72.8,0.51,0.51,0,,12573,0.117,0.201,1,0,3.77,3.73,3.77,0,DN200 (not steepened)
O3-P1147,O3,pipe,200,100.0,0.51,0.51,0,,8721,0.341,0.382,1,0,2.24,2.58,2.58,0,DN200 (not steepened)
O2-P1373,O2,pipe,200,100.0,0.51,0.51,0,,8597,0.649,0.688,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P2695,O3,pipe,200,100.0,0.51,0.51,0,,5376,0.211,0.255,1,0,2.61,4.41,4.41,0,DN200 (not steepened)
O6-P157,O6,pipe,200,57.0,0.51,0.51,0,,13861,0.138,0.171,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O12-P531,O12,pipe,200,100.0,0.51,0.51,0,,13862,0.082,0.152,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1561,O3,pipe,200,87.3,0.51,0.51,0,,13863,0.174,0.174,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P780,O3,pipe,200,100.0,0.51,0.51,0,,13864,0.119,0.216,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P50,O15,pipe,200,129.0,0.51,0.51,0,,307,0.348,0.454,1,0,3.0,4.35,4.35,0,DN200 (not steepened)
O9-P2649,O9,pipe,200,100.0,0.51,0.51,0,,503,0.598,0.599,1,0,11.07,11.27,11.27,0,DN200 (not steepened)
O21-P979,O21,pipe,200,100.0,0.51,0.51,0,,4720,0.346,0.384,1,0,2.4,2.91,2.91,0,DN200 (not steepened)
O9-P1948,O9,pipe,200,100.0,0.51,0.51,0,,13868,0.054,0.097,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O11-P96,O11,pipe,250,42.5,0.375,0.375,0,,13869,0.675,0.723,1,0,1.52,1.56,1.56,0,"Above DN200, under 0.75 m/s"
O9-P161,O9,pipe,250,100.0,0.375,0.375,0,,13110,0.702,0.756,1,0,12.1,12.25,12.25,1,"Above DN200, under 0.75 m/s"
O21-P287,O21,pipe,200,70.4,0.51,0.51,0,,13871,0.039,0.068,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P150,O1,pipe,355,100.0,0.27,0.27,0,,6125,0.713,0.785,1,0,9.73,9.38,9.73,0,"Above DN200, under 0.75 m/s"
O3-P535,O3,pipe,200,100.0,0.51,0.51,0,,6904,0.112,0.112,1,0,1.87,1.88,1.88,0,DN200 (not steepened)
O21-P998,O21,pipe,200,87.1,0.51,0.51,0,,16723,0.586,0.591,1,0,2.33,2.54,2.54,0,DN200 (not steepened)
O1-P647,O1,pipe,200,105.0,0.51,0.51,0,,4644,0.339,0.378,1,0,5.22,4.84,5.22,0,DN200 (not steepened)
O1-P561,O1,pipe,200,103.9,0.51,0.51,0,,13876,0.207,0.244,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P2708,O9,pipe,200,69.0,0.51,0.51,0,,3239,0.595,0.595,1,0,7.17,7.38,7.38,0,DN200 (not steepened)
O1-P1880,O1,pipe,200,72.9,0.51,0.51,0,,15315,0.26,0.341,1,0,2.38,2.73,2.73,0,DN200 (not steepened)
O2-P570,O2,pipe,200,100.0,0.51,0.51,0,,4733,0.202,0.283,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O1-P1841,O1,pipe,200,56.6,0.51,0.51,0,,13880,0.057,0.086,1,0,2.36,2.85,2.85,0,DN200 (not steepened)
O1-P1991,O1,pipe,200,100.0,0.51,0.51,0,,589,0.379,0.444,1,0,2.88,2.99,2.99,0,DN200 (not steepened)
O1-P2617,O1,pipe,200,58.7,0.51,0.51,0,,13882,0.221,0.232,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O14-P59,O14,pipe,200,100.0,0.51,0.51,0,,11568,0.39,0.408,1,0,7.4,7.56,7.56,0,DN200 (not steepened)
O6-P314,O6,pipe,200,100.0,0.51,0.51,0,,16829,0.189,0.189,1,0,4.71,6.05,6.05,0,DN200 (not steepened)
O3-P3295,O3,pipe,200,100.0,0.51,0.51,0,,8496,0.131,0.235,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O9-P2472,O9,pipe,200,104.4,0.51,0.51,0,,13373,0.435,0.48,1,0,5.52,6.27,6.27,0,DN200 (not steepened)
O1-P214,O1,pipe,200,100.0,0.51,0.51,0,,1394,0.618,0.652,1,0,3.27,3.33,3.33,0,DN200 (not steepened)
O21-P1022,O21,pipe,200,53.2,0.51,0.51,0,,12863,0.578,0.621,1,0,3.59,3.61,3.61,0,DN200 (not steepened)
O2-P22,O2,pipe,630,83.9,0.125,0.125,0,,13297,0.675,0.704,1,0,6.41,6.74,6.74,0,"Above DN200, under 0.75 m/s"
O10-P288,O10,pipe,200,61.8,0.51,0.51,0,,1013,0.077,0.141,1,0,1.63,1.7,1.7,0,DN200 (not steepened)
O11-P72,O11,pipe,250,114.8,0.375,0.375,0,,13869,0.676,0.725,1,0,5.42,5.85,5.85,0,"Above DN200, under 0.75 m/s"
O3-P3348,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.29,0.376,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P712,O3,pipe,200,100.0,0.51,0.51,0,,3737,0.344,0.353,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1226,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.152,0.175,1,0,10.14,1.48,10.14,0,DN200 (not steepened)
O1-P430,O1,pipe,200,46.3,0.51,0.51,0,,4819,0.145,0.261,1,0,1.88,3.01,3.01,0,DN200 (not steepened)
O3-P318,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,7.37,6.96,7.37,0,"Above DN200, under 0.75 m/s"
O12-P166,O12,pipe,200,100.0,0.51,0.51,0,,3153,0.301,0.305,1,0,4.81,5.05,5.05,0,DN200 (not steepened)
O1-P2213,O1,pipe,200,100.0,0.51,0.51,0,,13898,0.071,0.132,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1815,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.354,0.358,1,0,2.69,2.74,2.74,0,DN200 (not steepened)
O16-P22,O16,pipe,200,64.7,0.51,0.51,0,,15373,0.692,0.725,1,0,11.67,11.72,11.72,0,DN200 (not steepened)
O21-P222,O21,pipe,200,100.0,0.51,0.51,0,,15639,0.203,0.274,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1582,O2,pipe,200,75.4,0.51,0.51,0,,13005,0.243,0.278,1,0,3.82,5.52,5.52,0,DN200 (not steepened)
O3-P2066,O3,pipe,200,100.0,0.51,0.51,0,,13903,0.15,0.193,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O19-P54,O19,pipe,200,100.0,0.51,0.51,0,,10251,0.238,0.269,1,0,2.87,3.12,3.12,0,DN200 (not steepened)
O3-P3105,O3,pipe,200,100.0,0.51,0.51,0,,11469,0.221,0.245,1,0,1.87,1.78,1.87,0,DN200 (not steepened)
O3-P3015,O3,pipe,200,87.2,0.51,0.51,0,,5625,0.306,0.348,1,0,2.03,2.1,2.1,0,DN200 (not steepened)
O6-P426,O6,pipe,200,83.1,0.51,0.51,0,,4967,0.206,0.206,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O3-P1919,O3,pipe,200,80.0,0.51,0.51,0,,13908,0.175,0.212,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2895,O9,pipe,200,100.0,0.51,0.51,0,,7666,0.065,0.115,1,0,1.55,1.66,1.66,0,DN200 (not steepened)
O3-P864,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.612,0.62,1,0,7.22,6.9,7.22,0,DN200 (not steepened)
O11-P152,O11,pipe,200,100.0,0.51,0.51,0,,8011,0.243,0.243,1,0,3.41,4.27,4.27,0,DN200 (not steepened)
O9-P2900,O9,pipe,200,75.5,0.51,0.51,0,,14598,0.092,0.162,1,0,1.73,1.84,1.84,0,DN200 (not steepened)
O9-P1361,O9,pipe,200,58.0,0.51,0.51,0,,13913,0.05,0.092,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P520,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.168,0.24,1,0,2.52,2.64,2.64,0,DN200 (not steepened)
O15-P127,O15,pipe,200,100.0,0.51,0.51,0,,13915,0.09,0.166,1,0,1.48,3.24,3.24,0,DN200 (not steepened)
O16-P69,O16,pipe,200,100.0,0.51,0.51,0,,6016,0.673,0.697,1,0,2.21,4.23,4.23,0,DN200 (not steepened)
O3-P63,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.372,0.56,1,0,3.93,3.71,3.93,0,DN200 (not steepened)
O9-P1973,O9,pipe,200,100.0,0.51,0.51,0,,15996,0.086,0.148,1,0,6.49,1.48,6.49,0,DN200 (not steepened)
O24-P52,O24,pipe,200,56.9,0.51,0.51,0,,13919,0.325,0.342,1,0,2.51,2.72,2.72,0,DN200 (not steepened)
O3-P517,O3,pipe,200,81.2,0.51,0.51,0,,10135,0.264,0.293,1,0,2.31,1.94,2.31,0,DN200 (not steepened)
O9-P677,O9,pipe,200,100.0,0.51,0.51,0,,5040,0.176,0.213,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O9-P1000,O9,pipe,200,132.4,0.51,0.51,0,,13922,0.072,0.124,1,0,2.06,1.69,2.06,0,DN200 (not steepened)
O3-P3208,O3,pipe,200,100.0,0.51,0.51,0,,12342,0.053,0.053,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P2630,O1,pipe,200,75.3,0.51,0.51,0,,3188,0.625,0.643,1,0,2.7,2.69,2.7,0,DN200 (not steepened)
O8-P234,O8,pipe,200,100.3,0.51,0.51,0,,17576,0.254,0.278,1,0,2.47,2.4,2.47,0,DN200 (not steepened)
O16-P11,O16,pipe,280,100.0,0.375,0.375,0,,1924,0.727,0.775,1,0,6.55,6.49,6.55,0,"Above DN200, under 0.75 m/s"
O9-P1253,O9,pipe,200,118.6,0.51,0.51,0,,6791,0.163,0.275,1,0,3.18,3.46,3.46,0,DN200 (not steepened)
O4-P935,O4,pipe,200,58.1,0.51,0.51,0,,13928,0.075,0.139,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P240,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.285,0.322,1,0,7.31,7.72,7.72,0,DN200 (not steepened)
O21-P408,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.531,0.591,1,0,2.84,3.42,3.42,0,DN200 (not steepened)
O1-P1857,O1,pipe,200,128.0,0.51,0.51,0,,13931,0.072,0.132,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O12-P199,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.487,0.579,1,0,11.73,11.79,11.79,0,DN200 (not steepened)
O3-P734,O3,pipe,200,100.0,0.51,0.51,0,,13933,0.191,0.21,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
