label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P1214,O1,pipe,200,100.0,0.51,0.51,0,,14410,0.278,0.298,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O15-P1,O15,pipe,250,44.7,0.375,0.375,0,,14411,0.522,0.749,1,0,11.06,11.08,11.08,0,"Above DN200, under 0.75 m/s"
O9-P300,O9,pipe,200,100.0,0.51,0.51,0,,14412,0.03,0.03,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2442,O3,pipe,200,55.9,0.51,0.51,0,,937,0.178,0.273,1,0,2.28,2.57,2.57,0,DN200 (not steepened)
O9-P1098,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,1.85,1.95,1.95,0,"Above DN200, under 0.75 m/s"
O9-P3340,O9,pipe,200,86.3,0.51,0.51,0,,3402,0.236,0.294,1,0,5.14,5.37,5.37,0,DN200 (not steepened)
O9-P664,O9,pipe,200,100.0,0.51,0.51,0,,14416,0.094,0.173,1,0,2.28,2.56,2.56,0,DN200 (not steepened)
O3-P1143,O3,pipe,200,81.5,0.51,0.51,0,,8721,0.35,0.397,1,0,2.71,2.77,2.77,0,DN200 (not steepened)
O9-P2967,O9,pipe,200,100.0,0.51,0.51,0,,6007,0.318,0.396,1,0,3.56,3.73,3.73,0,DN200 (not steepened)
O9-P3438,O9,pipe,200,100.0,0.51,0.51,0,,11526,0.078,0.139,1,0,1.55,1.6,1.6,0,DN200 (not steepened)
O1-P418,O1,pipe,200,100.0,0.51,0.51,0,,14525,0.187,0.291,1,0,2.14,2.63,2.63,0,DN200 (not steepened)
O9-P3634,O9,pipe,200,100.0,0.51,0.51,0,,2341,0.081,0.104,1,0,1.88,1.76,1.88,0,DN200 (not steepened)
O1-P1324,O1,pipe,200,82.6,0.51,0.51,0,,5081,0.127,0.144,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P1125,O21,pipe,200,59.0,0.51,0.51,0,,14423,0.32,0.329,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2228,O3,pipe,200,100.0,0.51,0.51,0,,14424,0.123,0.224,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O5-P175,O5,pipe,200,73.9,0.51,0.51,0,,401,0.255,0.317,1,0,2.94,2.77,2.94,0,DN200 (not steepened)
O9-P2423,O9,pipe,200,100.0,0.51,0.51,0,,5582,0.213,0.243,1,0,3.79,3.88,3.88,0,DN200 (not steepened)
O2-P1547,O2,pipe,200,53.9,0.51,0.51,0,,14427,0.454,0.493,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O12-P81,O12,pipe,200,100.0,0.51,0.51,0,,181,0.377,0.554,1,0,5.81,5.61,5.81,0,DN200 (not steepened)
O1-P42,O1,pipe,1000,100.0,0.075,0.075,0,,9461,0.647,0.724,1,0,4.64,4.85,4.85,0,"Above DN200, under 0.75 m/s"
O2-P662,O2,pipe,200,100.0,0.51,0.51,0,,14430,0.072,0.132,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O3-P1431,O3,pipe,280,100.0,0.375,0.375,0,,8502,0.631,0.806,1,0,9.91,9.88,9.91,0,"Above DN200, under 0.75 m/s"
O3-P2253,O3,pipe,200,79.0,0.51,0.51,0,,14875,0.615,0.736,1,0,4.82,5.03,5.03,0,DN200 (not steepened)
O4-P309,O4,pipe,200,100.7,0.51,0.51,0,,16919,0.072,0.115,1,0,2.19,2.12,2.19,0,DN200 (not steepened)
O7-P215,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.207,0.336,1,0,5.95,6.19,6.19,0,DN200 (not steepened)
O3-P2659,O3,pipe,200,100.0,0.51,0.51,0,,7128,0.226,0.305,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P3212,O3,pipe,200,66.7,0.51,0.51,0,,9463,0.268,0.336,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P1130,O21,pipe,200,100.0,0.51,0.51,0,,1853,0.175,0.308,1,0,1.66,1.73,1.73,0,DN200 (not steepened)
O4-P1441,O4,pipe,200,103.2,0.51,0.51,0,,14438,0.096,0.176,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2959,O9,pipe,200,100.0,0.51,0.51,0,,6289,0.195,0.241,1,0,1.62,2.14,2.14,0,DN200 (not steepened)
O4-P759,O4,pipe,200,100.0,0.51,0.51,0,,6825,0.37,0.396,1,0,3.37,3.49,3.49,0,DN200 (not steepened)
O8-P298,O8,pipe,200,79.1,0.51,0.51,0,,12213,0.25,0.303,1,0,2.28,3.13,3.13,0,DN200 (not steepened)
O4-P1064,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.342,0.421,1,0,3.93,3.79,3.93,0,DN200 (not steepened)
O1-P1162,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.481,0.594,1,0,3.2,3.68,3.68,0,DN200 (not steepened)
O3-P1802,O3,pipe,200,100.0,0.51,0.51,0,,7493,0.26,0.26,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O11-P35,O11,pipe,200,100.0,0.51,0.51,0,,11040,0.223,0.353,1,0,3.19,3.32,3.32,0,DN200 (not steepened)
O10-P395,O10,pipe,200,100.0,0.51,0.51,0,,668,0.338,0.338,1,0,5.96,6.4,6.4,0,DN200 (not steepened)
O2-P919,O2,pipe,200,70.4,0.51,0.51,0,,7766,0.3,0.322,1,0,2.6,3.03,3.03,0,DN200 (not steepened)
O3-P3204,O3,pipe,900,100.0,0.075,0.075,0,,10005,0.617,0.682,1,0,4.98,4.96,4.98,0,"Above DN200, under 0.75 m/s"
O3-P588,O3,pipe,200,100.0,0.51,0.51,0,,2513,0.399,0.481,1,0,3.54,3.12,3.54,0,DN200 (not steepened)
O6-P230,O6,pipe,200,72.1,0.51,0.51,0,,13472,0.173,0.208,1,0,1.73,1.96,1.96,0,DN200 (not steepened)
O16-P66,O16,pipe,200,71.5,0.51,0.51,0,,6016,0.675,0.699,1,0,5.55,5.91,5.91,0,DN200 (not steepened)
O1-P2403,O1,pipe,200,100.0,0.51,0.51,0,,14452,0.205,0.205,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O12-P488,O12,pipe,200,115.6,0.51,0.51,0,,14453,0.19,0.319,1,0,1.86,1.72,1.86,0,DN200 (not steepened)
O15-P110,O15,pipe,200,100.0,0.51,0.51,0,,13740,0.243,0.382,1,0,7.5,7.23,7.5,0,DN200 (not steepened)
O12-P17,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.582,0.665,1,0,13.09,12.89,13.09,1,DN200 (not steepened)
O4-P143,O4,pipe,200,76.1,0.51,0.51,0,,1260,0.312,0.428,1,0,3.23,3.13,3.23,0,DN200 (not steepened)
O11-P160,O11,pipe,200,73.6,0.51,0.51,0,,11638,0.122,0.122,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O6-P194,O6,pipe,200,85.8,0.51,0.51,0,,4174,0.136,0.16,1,0,1.86,2.36,2.36,0,DN200 (not steepened)
O16-P122,O16,pipe,200,100.0,0.51,0.51,0,,4946,0.254,0.27,1,0,1.52,1.81,1.81,0,DN200 (not steepened)
O3-P1930,O3,pipe,200,111.0,0.51,0.51,0,,13429,0.043,0.043,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O22-P45,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.133,0.206,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2528,O3,pipe,200,78.8,0.51,0.51,0,,12241,0.244,0.355,1,0,2.66,2.54,2.66,0,DN200 (not steepened)
O5-P345,O5,pipe,200,100.0,0.51,0.51,0,,13431,0.127,0.23,1,0,1.62,1.91,1.91,0,DN200 (not steepened)
O21-P544,O21,pipe,200,100.0,0.51,0.51,0,,1783,0.111,0.111,1,0,3.94,3.58,3.94,0,DN200 (not steepened)
O14-P130,O14,pipe,200,103.0,0.51,0.51,0,,14465,0.279,0.284,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P694,O3,pipe,200,100.0,0.51,0.51,0,,10918,0.245,0.314,1,0,1.74,2.15,2.15,0,DN200 (not steepened)
O9-P1569,O9,pipe,200,100.0,0.51,0.51,0,,14467,0.041,0.069,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2545,O3,pipe,200,100.0,0.51,0.51,0,,6576,0.224,0.325,1,0,1.78,1.63,1.78,0,DN200 (not steepened)
O3-P1321,O3,pipe,200,100.5,0.51,0.51,0,,14469,0.291,0.3,1,0,3.94,3.54,3.94,0,DN200 (not steepened)
O21-P307,O21,pipe,200,79.0,0.51,0.51,0,,5783,0.155,0.155,1,0,2.33,3.11,3.11,0,DN200 (not steepened)
O4-P16,O4,pipe,900,100.0,0.075,0.075,0,,7636,0.613,0.675,1,0,4.53,4.31,4.53,0,"Above DN200, under 0.75 m/s"
O21-P788,O21,pipe,200,100.0,0.51,0.51,0,,14472,0.265,0.27,1,0,1.57,2.39,2.39,0,DN200 (not steepened)
O9-P433,O9,pipe,200,71.2,0.51,0.51,0,,1715,0.08,0.146,1,0,2.06,2.19,2.19,0,DN200 (not steepened)
O1-P825,O1,pipe,200,102.5,0.51,0.51,0,,3143,0.471,0.582,1,0,6.2,6.12,6.2,0,DN200 (not steepened)
O21-P1216,O21,pipe,200,103.8,0.51,0.51,0,,10648,0.38,0.433,1,0,5.89,6.69,6.69,0,DN200 (not steepened)
O9-P250,O9,pipe,200,100.0,0.51,0.51,0,,13206,0.308,0.308,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P3402,O9,pipe,200,100.0,0.51,0.51,0,,4084,0.062,0.11,1,0,1.58,1.76,1.76,0,DN200 (not steepened)
O11-P321,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.221,0.221,1,0,1.69,2.05,2.05,0,DN200 (not steepened)
O3-P1748,O3,pipe,200,100.8,0.51,0.51,0,,546,0.273,0.313,1,0,3.19,3.31,3.31,0,DN200 (not steepened)
O6-P209,O6,pipe,200,100.0,0.51,0.51,0,,15892,0.261,0.278,1,0,3.99,4.01,4.01,0,DN200 (not steepened)
O3-P238,O3,pipe,200,66.8,0.51,0.51,0,,5548,0.377,0.381,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P633,O2,pipe,200,104.9,0.51,0.51,0,,1233,0.613,0.637,1,0,3.79,3.68,3.79,0,DN200 (not steepened)
O9-P2562,O9,pipe,200,62.8,0.51,0.51,0,,14483,0.126,0.129,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O10-P175,O10,pipe,200,100.0,0.51,0.51,0,,4417,0.103,0.188,1,0,1.74,2.27,2.27,0,DN200 (not steepened)
O3-P571,O3,pipe,200,79.7,0.51,0.51,0,,2513,0.467,0.588,1,0,4.7,4.62,4.7,0,DN200 (not steepened)
O9-P653,O9,pipe,200,61.1,0.51,0.51,0,,859,0.087,0.16,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P939,O21,pipe,200,88.9,0.51,0.51,0,,14487,0.154,0.176,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P1432,O3,pipe,280,100.0,0.375,0.375,0,,8502,0.631,0.806,1,0,9.98,9.91,9.98,0,"Above DN200, under 0.75 m/s"
O9-P134,O9,pipe,200,68.7,0.51,0.51,0,,11710,0.273,0.321,1,0,5.29,5.31,5.31,0,DN200 (not steepened)
O3-P1569,O3,pipe,200,100.7,0.51,0.51,0,,14490,0.165,0.24,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P219,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.416,0.468,1,0,9.94,10.1,10.1,0,DN200 (not steepened)
O10-P43,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.183,0.294,1,0,2.84,2.85,2.85,0,DN200 (not steepened)
O9-P1142,O9,pipe,200,62.5,0.51,0.51,0,,17765,0.222,0.308,1,0,3.02,3.12,3.12,0,DN200 (not steepened)
O9-P3281,O9,pipe,200,56.7,0.51,0.51,0,,18310,0.152,0.205,1,0,4.29,4.78,4.78,0,DN200 (not steepened)
O10-P122,O10,pipe,200,102.5,0.51,0.51,0,,5069,0.167,0.167,1,0,2.26,2.2,2.26,0,DN200 (not steepened)
O3-P3273,O3,pipe,200,78.0,0.51,0.51,0,,2517,0.102,0.187,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P801,O3,pipe,200,100.0,0.51,0.51,0,,8785,0.375,0.381,1,0,4.71,5.32,5.32,0,DN200 (not steepened)
O4-P152,O4,pipe,200,64.7,0.51,0.51,0,,1290,0.185,0.295,1,0,2.24,2.58,2.58,0,DN200 (not steepened)
O2-P55,O2,pipe,280,56.7,0.375,0.375,0,,568,0.79,0.806,0,0,7.49,7.97,7.97,0,"Above DN200, 0.75 m/s as laid"
O3-P1666,O3,pipe,200,100.0,0.51,0.51,0,,14500,0.138,0.25,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P428,O4,pipe,200,96.4,0.51,0.51,0,,12290,0.218,0.3,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2003,O3,pipe,250,111.1,0.375,0.375,0,,14136,0.507,0.699,1,0,5.26,5.9,5.9,0,"Above DN200, under 0.75 m/s"
O1-P543,O1,pipe,200,62.2,0.51,0.51,0,,1183,0.295,0.377,1,0,3.44,2.13,3.44,0,DN200 (not steepened)
O11-P149,O11,pipe,200,100.0,0.51,0.51,0,,11712,0.237,0.237,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2796,O3,pipe,200,68.0,0.51,0.51,0,,14505,0.114,0.209,1,0,3.23,1.48,3.23,0,DN200 (not steepened)
O14-P80,O14,pipe,200,71.4,0.51,0.51,0,,14506,0.239,0.242,1,0,4.58,5.31,5.31,0,DN200 (not steepened)
O9-P2685,O9,pipe,200,87.9,0.51,0.51,0,,10748,0.249,0.249,1,0,1.78,1.79,1.79,0,DN200 (not steepened)
O21-P866,O21,pipe,200,74.5,0.51,0.51,0,,4720,0.466,0.578,1,0,5.0,5.08,5.08,0,DN200 (not steepened)
O1-P1155,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.498,0.618,1,0,6.18,5.55,6.18,0,DN200 (not steepened)
O4-P205,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.367,0.37,1,0,3.32,3.31,3.32,0,DN200 (not steepened)
O3-P2819,O3,pipe,1000,100.0,0.075,0.075,0,,12233,0.643,0.712,1,0,2.6,2.18,2.6,0,"Above DN200, under 0.75 m/s"
O11-P178,O11,pipe,200,100.0,0.51,0.51,0,,14512,0.03,0.03,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O12-P46,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.457,0.614,1,0,10.59,10.24,10.59,0,DN200 (not steepened)
O9-P444,O9,pipe,200,100.0,0.51,0.51,0,,14514,0.063,0.115,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O4-P1460,O4,pipe,200,76.8,0.51,0.51,0,,17469,0.186,0.318,1,0,1.59,1.67,1.67,0,DN200 (not steepened)
O10-P40,O10,pipe,200,58.5,0.51,0.51,0,,14652,0.205,0.324,1,0,2.86,2.87,2.87,0,DN200 (not steepened)
O9-P1767,O9,pipe,200,100.0,0.51,0.51,0,,14517,0.06,0.109,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O7-P431,O7,pipe,200,100.0,0.51,0.51,0,,5279,0.302,0.317,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P2408,O9,pipe,200,100.0,0.51,0.51,0,,14519,0.486,0.591,1,0,7.45,8.02,8.02,0,DN200 (not steepened)
O20-P3,O20,pipe,200,131.0,0.51,0.51,0,,15378,0.606,0.632,1,0,13.62,9.66,13.62,1,DN200 (not steepened)
O5-P144,O5,pipe,200,100.0,0.51,0.51,0,,7970,0.241,0.356,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P2350,O3,pipe,200,100.0,0.51,0.51,0,,14522,0.138,0.25,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O6-P359,O6,pipe,200,100.0,0.51,0.51,0,,3978,0.062,0.062,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O24-P36,O24,pipe,250,100.0,0.375,0.375,0,,3232,0.649,0.691,1,0,3.59,3.83,3.83,0,"Above DN200, under 0.75 m/s"
O1-P421,O1,pipe,200,100.0,0.51,0.51,0,,14525,0.072,0.132,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2783,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.252,0.366,1,0,4.53,4.11,4.53,0,DN200 (not steepened)
O9-P1236,O9,pipe,200,100.0,0.51,0.51,0,,4077,0.069,0.118,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O12-P239,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.285,0.322,1,0,7.72,7.75,7.75,0,DN200 (not steepened)
O9-P3494,O9,pipe,200,100.0,0.51,0.51,0,,14529,0.06,0.109,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P1925,O3,pipe,200,100.0,0.51,0.51,0,,13429,0.097,0.16,1,0,3.91,4.39,4.39,0,DN200 (not steepened)
O12-P53,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.454,0.612,1,0,8.75,9.16,9.16,0,DN200 (not steepened)
O3-P3029,O3,pipe,200,69.5,0.51,0.51,0,,3704,0.533,0.614,1,0,2.83,3.14,3.14,0,DN200 (not steepened)
O9-P3017,O9,pipe,200,100.0,0.51,0.51,0,,5937,0.138,0.244,1,0,3.92,2.68,3.92,0,DN200 (not steepened)
O3-P795,O3,pipe,200,100.0,0.51,0.51,0,,14534,0.39,0.395,1,0,6.56,7.12,7.12,0,DN200 (not steepened)
O9-P185,O9,pipe,200,67.1,0.51,0.51,0,,16378,0.607,0.7,1,0,12.92,12.63,12.92,1,DN200 (not steepened)
O3-P2968,O3,pipe,200,100.0,0.51,0.51,0,,14536,0.126,0.129,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O11-P48,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.681,0.728,1,0,7.53,7.32,7.53,0,"Above DN200, under 0.75 m/s"
O2-P1276,O2,pipe,200,115.4,0.51,0.51,0,,14538,0.29,0.395,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O12-P413,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.319,0.374,1,0,7.12,7.07,7.12,0,DN200 (not steepened)
O4-P963,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.401,0.415,1,0,4.7,4.84,4.84,0,DN200 (not steepened)
O12-P196,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.595,1,0,11.74,12.0,12.0,1,DN200 (not steepened)
O4-P547,O4,pipe,200,85.6,0.51,0.51,0,,9504,0.252,0.272,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O4-P424,O4,pipe,200,72.8,0.51,0.51,0,,13554,0.26,0.323,1,0,2.3,2.76,2.76,0,DN200 (not steepened)
O9-P3290,O9,pipe,200,55.0,0.51,0.51,0,,14544,0.023,0.023,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O1-P1506,O1,pipe,1400,83.5,0.075,0.075,0,,11591,0.831,0.907,0,0,2.54,2.69,2.69,0,"Above DN200, 0.75 m/s as laid"
O5-P66,O5,pipe,200,77.1,0.51,0.51,0,,4026,0.241,0.38,1,0,2.15,2.64,2.64,0,DN200 (not steepened)
O1-P1682,O1,pipe,200,70.5,0.51,0.51,0,,13508,0.396,0.402,1,0,2.4,3.09,3.09,0,DN200 (not steepened)
O16-P25,O16,pipe,200,69.0,0.51,0.51,0,,15373,0.692,0.725,1,0,11.8,11.68,11.8,0,DN200 (not steepened)
O9-P576,O9,pipe,200,99.1,0.51,0.51,0,,9787,0.111,0.202,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O9-P2400,O9,pipe,200,100.0,0.51,0.51,0,,14189,0.492,0.601,1,0,6.68,6.49,6.68,0,DN200 (not steepened)
O12-P230,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.295,0.327,1,0,8.63,8.76,8.76,0,DN200 (not steepened)
O4-P1536,O4,pipe,200,100.0,0.51,0.51,0,,6832,0.161,0.287,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O12-P550,O12,pipe,200,100.0,0.51,0.51,0,,14838,0.165,0.292,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P2173,O9,pipe,200,84.1,0.51,0.51,0,,7863,0.101,0.179,1,0,4.88,1.48,4.88,0,DN200 (not steepened)
O21-P410,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.524,0.586,1,0,3.57,3.57,3.57,0,DN200 (not steepened)
O2-P1506,O2,pipe,200,100.0,0.51,0.51,0,,4088,0.235,0.294,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P1391,O9,pipe,200,100.0,0.51,0.51,0,,6316,0.082,0.145,1,0,1.74,1.64,1.74,0,DN200 (not steepened)
O5-P152,O5,pipe,200,102.3,0.51,0.51,0,,7825,0.345,0.394,1,0,2.29,1.99,2.29,0,DN200 (not steepened)
O8-P200,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.427,0.466,1,0,4.06,4.96,4.96,0,DN200 (not steepened)
O5-P85,O5,pipe,200,85.9,0.51,0.51,0,,3134,0.214,0.349,1,0,2.08,1.93,2.08,0,DN200 (not steepened)
O3-P2938,O3,pipe,200,100.0,0.51,0.51,0,,14561,0.145,0.204,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O3-P309,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,4.86,4.37,4.86,0,"Above DN200, under 0.75 m/s"
O3-P3247,O3,pipe,200,60.2,0.51,0.51,0,,14563,0.131,0.154,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O12-P12,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.586,0.669,1,0,13.56,13.7,13.7,1,DN200 (not steepened)
O1-P1271,O1,pipe,200,100.0,0.51,0.51,0,,14565,0.17,0.223,1,0,3.73,1.48,3.73,0,DN200 (not steepened)
O24-P353,O24,pipe,200,100.0,0.51,0.51,0,,7732,0.413,0.44,1,0,2.49,3.47,3.47,0,DN200 (not steepened)
O21-P509,O21,pipe,200,100.0,0.51,0.51,0,,5223,0.179,0.197,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P3143,O3,pipe,900,63.3,0.075,0.075,0,,11666,0.624,0.689,1,0,3.09,2.09,3.09,0,"Above DN200, under 0.75 m/s"
O9-P1337,O9,pipe,200,91.9,0.51,0.51,0,,2459,0.153,0.197,1,0,2.38,3.27,3.27,0,DN200 (not steepened)
O9-P2765,O9,pipe,200,100.0,0.51,0.51,0,,14570,0.045,0.078,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1255,O9,pipe,200,100.0,0.51,0.51,0,,3209,0.159,0.269,1,0,2.86,3.18,3.18,0,DN200 (not steepened)
O9-P2755,O9,pipe,200,61.6,0.51,0.51,0,,655,0.146,0.209,1,0,5.69,5.67,5.69,0,DN200 (not steepened)
O9-P2429,O9,pipe,200,77.8,0.51,0.51,0,,9699,0.101,0.16,1,0,6.23,5.78,6.23,0,DN200 (not steepened)
O9-P1380,O9,pipe,200,92.0,0.51,0.51,0,,14409,0.075,0.127,1,0,1.54,1.82,1.82,0,DN200 (not steepened)
O3-P3355,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.158,0.237,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O24-P210,O24,pipe,200,100.0,0.51,0.51,0,,667,0.409,0.409,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O8-P164,O8,pipe,200,80.1,0.51,0.51,0,,14577,0.075,0.14,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1052,O3,pipe,200,100.0,0.51,0.51,0,,14578,0.311,0.329,1,0,2.48,2.74,2.74,0,DN200 (not steepened)
O3-P1642,O3,pipe,200,66.0,0.51,0.51,0,,14157,0.282,0.424,1,0,2.11,3.43,3.43,0,DN200 (not steepened)
O12-P432,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.308,0.364,1,0,6.16,6.84,6.84,0,DN200 (not steepened)
O1-P1124,O1,pipe,200,113.0,0.51,0.51,0,,14581,0.177,0.177,1,0,1.62,2.51,2.51,0,DN200 (not steepened)
O9-P1059,O9,pipe,200,100.0,0.51,0.51,0,,14582,0.128,0.138,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P156,O1,pipe,355,53.4,0.27,0.27,0,,6125,0.712,0.782,1,0,10.22,11.36,11.36,0,"Above DN200, under 0.75 m/s"
O3-P162,O3,pipe,250,100.0,0.375,0.375,0,,9003,0.627,0.694,1,0,5.77,5.82,5.82,0,"Above DN200, under 0.75 m/s"
O21-P1066,O21,pipe,200,100.0,0.51,0.51,0,,14730,0.297,0.352,1,0,2.2,2.15,2.2,0,DN200 (not steepened)
O9-P3117,O9,pipe,200,100.0,0.51,0.51,0,,14586,0.228,0.228,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P98,O3,pipe,630,100.0,0.125,0.125,0,,10576,0.664,0.698,1,0,4.73,4.23,4.73,0,"Above DN200, under 0.75 m/s"
O1-P135,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,10.07,10.59,10.59,0,"Above DN200, under 0.75 m/s"
O1-P1371,O1,pipe,200,100.0,0.51,0.51,0,,14589,0.077,0.142,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P5,O12,pipe,200,93.7,0.51,0.51,0,,6857,0.594,0.674,1,0,15.42,15.21,15.42,1,DN200 (not steepened)
O1-P115,O1,pipe,200,100.0,0.51,0.51,0,,6560,0.458,0.469,1,0,3.42,1.78,3.42,0,DN200 (not steepened)
O11-P305,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.29,0.293,1,0,6.88,6.88,6.88,0,DN200 (not steepened)
O21-P484,O21,pipe,200,79.9,0.51,0.51,0,,14593,0.108,0.133,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P134,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,10.59,10.39,10.59,0,"Above DN200, under 0.75 m/s"
O21-P1266,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.243,0.353,1,0,5.78,6.17,6.17,0,DN200 (not steepened)
O9-P1182,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.656,0.734,1,0,2.69,2.23,2.69,0,"Above DN200, under 0.75 m/s"
O9-P1456,O9,pipe,200,109.8,0.51,0.51,0,,1123,0.191,0.211,1,0,1.82,2.38,2.38,0,DN200 (not steepened)
O9-P2903,O9,pipe,200,82.1,0.51,0.51,0,,14598,0.048,0.086,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P1237,O3,pipe,200,100.0,0.51,0.51,0,,3396,0.308,0.35,1,0,3.32,2.77,3.32,0,DN200 (not steepened)
O9-P2332,O9,pipe,250,100.0,0.375,0.375,0,,7403,0.736,0.758,1,0,10.9,10.67,10.9,0,"Above DN200, under 0.75 m/s"
O9-P2665,O9,pipe,200,82.8,0.51,0.51,0,,16565,0.458,0.46,1,0,7.73,8.35,8.35,0,DN200 (not steepened)
O3-P1543,O3,pipe,200,88.8,0.51,0.51,0,,10760,0.283,0.314,1,0,2.08,2.25,2.25,0,DN200 (not steepened)
O1-P99,O1,pipe,250,100.0,0.375,0.375,0,,16042,0.676,0.704,1,0,3.19,3.09,3.19,0,"Above DN200, under 0.75 m/s"
O9-P1870,O9,pipe,200,85.0,0.51,0.51,0,,14604,0.087,0.13,1,0,8.82,3.8,8.82,0,DN200 (not steepened)
O3-P226,O3,pipe,200,100.0,0.51,0.51,0,,14605,0.235,0.235,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P1273,O4,pipe,200,93.3,0.51,0.51,0,,14606,0.396,0.422,1,0,8.9,8.95,8.95,0,DN200 (not steepened)
O21-P926,O21,pipe,200,100.0,0.51,0.51,0,,14487,0.353,0.372,1,0,3.59,3.87,3.87,0,DN200 (not steepened)
O1-P674,O1,pipe,200,100.0,0.51,0.51,0,,14608,0.114,0.209,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O2-P132,O2,pipe,200,100.0,0.51,0.51,0,,14609,0.408,0.44,1,0,2.8,4.53,4.53,0,DN200 (not steepened)
O3-P3010,O3,pipe,200,100.0,0.51,0.51,0,,6600,0.207,0.234,1,0,1.98,2.81,2.81,0,DN200 (not steepened)
O1-P1809,O1,pipe,200,100.0,0.51,0.51,0,,14341,0.413,0.444,1,0,5.9,6.26,6.26,0,DN200 (not steepened)
O1-P187,O1,pipe,250,100.0,0.375,0.375,0,,9165,0.72,0.754,1,0,8.21,8.08,8.21,0,"Above DN200, under 0.75 m/s"
O24-P331,O24,pipe,200,100.2,0.51,0.51,0,,14613,0.232,0.285,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O12-P556,O12,pipe,200,74.5,0.51,0.51,0,,14614,0.076,0.141,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P776,O21,pipe,200,105.5,0.51,0.51,0,,14615,0.207,0.207,1,0,1.48,2.93,2.93,0,DN200 (not steepened)
O21-P334,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.297,0.299,1,0,4.73,4.57,4.73,0,DN200 (not steepened)
O11-P258,O11,pipe,200,64.7,0.51,0.51,0,,14617,0.356,0.361,1,0,9.13,8.8,9.13,0,DN200 (not steepened)
O2-P1527,O2,pipe,200,100.0,0.51,0.51,0,,14618,0.144,0.261,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O1-P145,O1,pipe,1000,100.0,0.075,0.075,0,,11947,0.639,0.712,1,0,9.51,10.85,10.85,0,"Above DN200, under 0.75 m/s"
O9-P2568,O9,pipe,200,100.0,0.51,0.51,0,,4580,0.069,0.119,1,0,1.48,7.19,7.19,0,DN200 (not steepened)
O9-P931,O9,pipe,200,80.7,0.51,0.51,0,,4055,0.06,0.106,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P2688,O3,pipe,200,100.0,0.51,0.51,0,,14622,0.199,0.274,1,0,1.48,3.02,3.02,0,DN200 (not steepened)
O1-P2216,O1,pipe,200,100.0,0.51,0.51,0,,14623,0.03,0.03,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O23-P49,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.105,0.105,1,0,5.08,5.3,5.3,0,DN200 (not steepened)
O1-P709,O1,pipe,200,100.0,0.51,0.51,0,,1494,0.354,0.44,1,0,4.2,4.39,4.39,0,DN200 (not steepened)
O3-P1706,O3,pipe,200,100.0,0.51,0.51,0,,14626,0.094,0.17,1,0,1.94,1.65,1.94,0,DN200 (not steepened)
O1-P559,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.145,0.171,1,0,1.86,2.64,2.64,0,DN200 (not steepened)
O3-P685,O3,pipe,200,100.0,0.51,0.51,0,,14628,0.152,0.217,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P1420,O4,pipe,630,85.7,0.125,0.125,0,,15304,0.616,0.693,1,0,2.0,1.86,2.0,0,"Above DN200, under 0.75 m/s"
O7-P194,O7,pipe,200,78.8,0.51,0.51,0,,11425,0.219,0.34,1,0,7.16,7.37,7.37,0,DN200 (not steepened)
O21-P366,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.465,0.481,1,0,12.33,12.69,12.69,1,DN200 (not steepened)
O3-P736,O3,pipe,200,100.0,0.51,0.51,0,,14632,0.156,0.193,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P159,O21,pipe,200,74.9,0.51,0.51,0,,17241,0.369,0.401,1,0,3.43,3.66,3.66,0,DN200 (not steepened)
O24-P124,O24,pipe,200,100.0,0.51,0.51,0,,14634,0.144,0.17,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O12-P436,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.364,1,0,3.15,3.59,3.59,0,DN200 (not steepened)
O7-P392,O7,pipe,200,74.8,0.51,0.51,0,,4193,0.384,0.433,1,0,7.54,7.33,7.54,0,DN200 (not steepened)
O12-P148,O12,pipe,200,100.0,0.51,0.51,0,,14637,0.147,0.199,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O22-P137,O22,pipe,200,66.8,0.51,0.51,0,,14638,0.026,0.026,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P1140,O9,pipe,200,117.7,0.51,0.51,0,,3890,0.223,0.308,1,0,3.29,3.44,3.44,0,DN200 (not steepened)
O9-P2687,O9,pipe,200,67.2,0.51,0.51,0,,14989,0.384,0.384,1,0,1.89,1.89,1.89,0,DN200 (not steepened)
O3-P1734,O3,pipe,200,100.0,0.51,0.51,0,,6628,0.201,0.337,1,0,2.17,2.86,2.86,0,DN200 (not steepened)
O9-P2076,O9,pipe,200,100.7,0.51,0.51,0,,17735,0.43,0.453,1,0,4.61,4.66,4.66,0,DN200 (not steepened)
O3-P1265,O3,pipe,200,78.6,0.51,0.51,0,,11448,0.288,0.316,1,0,2.06,1.89,2.06,0,DN200 (not steepened)
O4-P147,O4,pipe,200,56.9,0.51,0.51,0,,1260,0.274,0.399,1,0,3.3,3.49,3.49,0,DN200 (not steepened)
O21-P1315,O21,pipe,200,63.8,0.51,0.51,0,,14645,0.263,0.263,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O8-P106,O8,pipe,200,52.4,0.51,0.51,0,,185,0.191,0.324,1,0,4.13,3.79,4.13,0,DN200 (not steepened)
O9-P3670,O9,pipe,200,100.0,0.51,0.51,0,,14647,0.034,0.045,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O5-P331,O5,pipe,200,46.8,0.51,0.51,0,,15,0.22,0.273,1,0,1.93,1.96,1.96,0,DN200 (not steepened)
O11-P136,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.115,0.165,1,0,6.01,5.25,6.01,0,DN200 (not steepened)
O21-P130,O21,pipe,200,77.2,0.51,0.51,0,,8338,0.466,0.467,1,0,8.77,11.57,11.57,0,DN200 (not steepened)
O3-P612,O3,pipe,200,102.9,0.51,0.51,0,,523,0.205,0.301,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P369,O10,pipe,200,90.4,0.51,0.51,0,,14652,0.044,0.044,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O24-P245,O24,pipe,200,100.0,0.51,0.51,0,,14653,0.218,0.284,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1933,O3,pipe,200,61.0,0.51,0.51,0,,13998,0.194,0.273,1,0,1.87,1.95,1.95,0,DN200 (not steepened)
O1-P2144,O1,pipe,200,100.0,0.51,0.51,0,,14655,0.154,0.154,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O3-P1727,O3,pipe,200,100.0,0.51,0.51,0,,6861,0.145,0.26,1,0,2.44,2.55,2.55,0,DN200 (not steepened)
O3-P711,O3,pipe,200,100.0,0.51,0.51,0,,3737,0.347,0.368,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P718,O21,pipe,200,88.8,0.51,0.51,0,,1718,0.195,0.218,1,0,2.34,2.77,2.77,0,DN200 (not steepened)
O4-P1058,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.423,0.481,1,0,4.78,4.6,4.78,0,DN200 (not steepened)
O1-P1862,O1,pipe,200,100.0,0.51,0.51,0,,14660,0.273,0.273,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2668,O3,pipe,200,100.0,0.51,0.51,0,,14661,0.207,0.244,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O20-P48,O20,pipe,200,57.9,0.51,0.51,0,,14662,0.228,0.228,1,0,1.72,2.03,2.03,0,DN200 (not steepened)
O3-P1318,O3,pipe,200,84.1,0.51,0.51,0,,15088,0.216,0.296,1,0,3.17,2.5,3.17,0,DN200 (not steepened)
O9-P173,O9,pipe,250,100.0,0.375,0.375,0,,14282,0.687,0.742,1,0,11.04,12.0,12.0,1,"Above DN200, under 0.75 m/s"
O24-P31,O24,pipe,280,87.6,0.375,0.375,0,,2308,0.73,0.782,1,0,6.49,6.98,6.98,0,"Above DN200, under 0.75 m/s"
O3-P1462,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.654,0.761,1,0,8.17,8.59,8.59,0,DN200 (not steepened)
O1-P1738,O1,pipe,200,100.0,0.51,0.51,0,,9223,0.378,0.396,1,0,4.28,3.9,4.28,0,DN200 (not steepened)
O3-P2393,O3,pipe,200,77.0,0.51,0.51,0,,18353,0.311,0.41,1,0,5.15,5.08,5.15,0,DN200 (not steepened)
O3-P1333,O3,pipe,200,57.7,0.51,0.51,0,,14669,0.084,0.156,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P1421,O9,pipe,200,100.0,0.51,0.51,0,,13062,0.13,0.145,1,0,1.56,1.54,1.56,0,DN200 (not steepened)
O4-P481,O4,pipe,200,93.8,0.51,0.51,0,,12582,0.235,0.283,1,0,1.76,1.96,1.96,0,DN200 (not steepened)
O2-P1237,O2,pipe,200,100.0,0.51,0.51,0,,14672,0.137,0.137,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O1-P2005,O1,pipe,200,100.0,0.51,0.51,0,,17117,0.156,0.281,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P2387,O1,pipe,200,100.0,0.51,0.51,0,,3575,0.292,0.339,1,0,4.25,2.81,4.25,0,DN200 (not steepened)
O22-P47,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.068,0.126,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O21-P515,O21,pipe,200,100.0,0.51,0.51,0,,5419,0.3,0.311,1,0,2.57,3.6,3.6,0,DN200 (not steepened)
O12-P27,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.502,0.644,1,0,11.68,11.93,11.93,0,DN200 (not steepened)
O7-P335,O7,pipe,200,95.5,0.51,0.51,0,,10242,0.047,0.047,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P397,O10,pipe,200,100.0,0.51,0.51,0,,668,0.338,0.338,1,0,6.02,6.05,6.05,0,DN200 (not steepened)
O4-P470,O4,pipe,200,100.0,0.51,0.51,0,,16703,0.222,0.222,1,0,1.67,2.09,2.09,0,DN200 (not steepened)
O9-P1671,O9,pipe,200,85.7,0.51,0.51,0,,9304,0.136,0.17,1,0,1.73,1.99,1.99,0,DN200 (not steepened)
O9-P3046,O9,pipe,200,100.0,0.51,0.51,0,,3666,0.27,0.303,1,0,2.34,2.32,2.34,0,DN200 (not steepened)
O4-P909,O4,pipe,200,88.4,0.51,0.51,0,,13216,0.316,0.352,1,0,5.14,4.94,5.14,0,DN200 (not steepened)
O9-P977,O9,pipe,200,100.0,0.51,0.51,0,,11438,0.068,0.106,1,0,2.01,2.54,2.54,0,DN200 (not steepened)
O10-P173,O10,pipe,200,100.0,0.51,0.51,0,,14685,0.087,0.16,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O4-P1262,O4,pipe,200,101.6,0.51,0.51,0,,14686,0.087,0.16,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P2835,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.554,0.664,1,0,4.56,5.01,5.01,0,DN200 (not steepened)
O8-P26,O8,pipe,200,65.8,0.51,0.51,0,,3076,0.592,0.66,1,0,7.79,8.23,8.23,0,DN200 (not steepened)
O9-P1695,O9,pipe,200,100.0,0.51,0.51,0,,2609,0.097,0.172,1,0,1.75,1.77,1.77,0,DN200 (not steepened)
O9-P489,O9,pipe,200,77.3,0.51,0.51,0,,774,0.096,0.173,1,0,3.91,3.38,3.91,0,DN200 (not steepened)
O1-P102,O1,pipe,250,100.0,0.375,0.375,0,,16042,0.674,0.701,1,0,3.68,3.52,3.68,0,"Above DN200, under 0.75 m/s"
O2-P1105,O2,pipe,200,100.0,0.51,0.51,0,,3170,0.285,0.292,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O3-P2122,O3,pipe,200,76.9,0.51,0.51,0,,14693,0.071,0.131,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P3592,O9,pipe,200,100.0,0.51,0.51,0,,2004,0.194,0.202,1,0,2.25,2.75,2.75,0,DN200 (not steepened)
O22-P98,O22,pipe,200,100.0,0.51,0.51,0,,15596,0.141,0.183,1,0,3.48,1.48,3.48,0,DN200 (not steepened)
O10-P172,O10,pipe,200,100.0,0.51,0.51,0,,14696,0.069,0.127,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P1851,O9,pipe,200,100.0,0.51,0.51,0,,12134,0.071,0.126,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P2961,O9,pipe,200,100.0,0.51,0.51,0,,6261,0.197,0.249,1,0,1.89,2.05,2.05,0,DN200 (not steepened)
O9-P1333,O9,pipe,200,100.0,0.51,0.51,0,,14699,0.055,0.099,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P1679,O9,pipe,200,99.3,0.51,0.51,0,,7967,0.051,0.081,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O5-P63,O5,pipe,200,101.6,0.51,0.51,0,,4026,0.264,0.406,1,0,3.92,8.12,8.12,0,DN200 (not steepened)
O3-P3051,O3,pipe,200,100.0,0.51,0.51,0,,14702,0.159,0.159,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O4-P518,O4,pipe,200,100.8,0.51,0.51,0,,294,0.289,0.303,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O5-P163,O5,pipe,200,56.2,0.51,0.51,0,,453,0.206,0.268,1,0,1.61,1.49,1.61,0,DN200 (not steepened)
O20-P70,O20,pipe,200,63.0,0.51,0.51,0,,691,0.288,0.291,1,0,4.85,4.41,4.85,0,DN200 (not steepened)
O9-P779,O9,pipe,200,100.0,0.51,0.51,0,,18631,0.497,0.651,1,0,13.77,13.69,13.77,1,DN200 (not steepened)
O1-P766,O1,pipe,200,88.0,0.51,0.51,0,,13489,0.396,0.402,1,0,1.77,1.75,1.77,0,DN200 (not steepened)
O8-P167,O8,pipe,200,80.0,0.51,0.51,0,,14708,0.086,0.16,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O21-P822,O21,pipe,200,100.0,0.51,0.51,0,,13748,0.334,0.367,1,0,2.71,3.92,3.92,0,DN200 (not steepened)
O9-P1237,O9,pipe,200,100.0,0.51,0.51,0,,4077,0.058,0.102,1,0,1.82,2.27,2.27,0,DN200 (not steepened)
O11-P171,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.053,0.053,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O10-P220,O10,pipe,200,100.0,0.51,0.51,0,,13131,0.146,0.246,1,0,3.02,3.26,3.26,0,DN200 (not steepened)
O3-P362,O3,pipe,200,63.0,0.51,0.51,0,,14713,0.293,0.339,1,0,2.93,3.65,3.65,0,DN200 (not steepened)
O9-P1760,O9,pipe,200,100.0,0.51,0.51,0,,14714,0.062,0.114,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P979,O3,pipe,200,55.3,0.51,0.51,0,,651,0.31,0.317,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O3-P1918,O3,pipe,200,90.0,0.51,0.51,0,,13908,0.2,0.242,1,0,1.82,2.14,2.14,0,DN200 (not steepened)
O9-P3156,O9,pipe,200,100.0,0.51,0.51,0,,6815,0.13,0.147,1,0,1.9,2.14,2.14,0,DN200 (not steepened)
O3-P3192,O3,pipe,200,100.0,0.51,0.51,0,,14718,0.182,0.216,1,0,6.82,1.48,6.82,0,DN200 (not steepened)
O17-P17,O17,pipe,200,100.0,0.51,0.51,0,,3023,0.276,0.351,1,0,3.37,3.35,3.37,0,DN200 (not steepened)
O20-P27,O20,pipe,200,100.2,0.51,0.51,0,,6132,0.188,0.302,1,0,2.67,2.07,2.67,0,DN200 (not steepened)
O12-P37,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.463,0.617,1,0,10.46,10.44,10.46,0,DN200 (not steepened)
O9-P801,O9,pipe,200,77.0,0.51,0.51,0,,7168,0.354,0.471,1,0,4.15,4.21,4.21,0,DN200 (not steepened)
O9-P2091,O9,pipe,200,107.5,0.51,0.51,0,,14723,0.356,0.369,1,0,2.03,2.85,2.85,0,DN200 (not steepened)
O12-P89,O12,pipe,200,64.6,0.51,0.51,0,,181,0.352,0.492,1,0,4.66,5.82,5.82,0,DN200 (not steepened)
O5-P208,O5,pipe,200,75.2,0.51,0.51,0,,13414,0.236,0.267,1,0,1.91,3.25,3.25,0,DN200 (not steepened)
O9-P3586,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.076,0.136,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P43,O21,pipe,560,100.0,0.155,0.155,0,,4450,0.645,0.7,1,0,7.4,7.65,7.65,0,"Above DN200, under 0.75 m/s"
O14-P95,O14,pipe,200,69.0,0.51,0.51,0,,14728,0.054,0.1,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1031,O9,pipe,200,100.0,0.51,0.51,0,,2946,0.057,0.1,1,0,2.16,3.72,3.72,0,DN200 (not steepened)
O21-P1070,O21,pipe,200,100.0,0.51,0.51,0,,14730,0.09,0.166,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2274,O1,pipe,200,106.6,0.51,0.51,0,,14731,0.199,0.274,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O4-P831,O4,pipe,200,72.8,0.51,0.51,0,,14732,0.189,0.189,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O11-P67,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.676,0.725,1,0,6.46,6.24,6.46,0,"Above DN200, under 0.75 m/s"
O10-P142,O10,pipe,200,100.0,0.51,0.51,0,,12790,0.167,0.167,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1087,O9,pipe,315,72.7,0.27,0.27,0,,17787,0.664,0.74,1,0,3.56,3.05,3.56,0,"Above DN200, under 0.75 m/s"
O1-P1929,O1,pipe,250,103.2,0.375,0.375,0,,3187,0.683,0.756,1,0,7.98,8.06,8.06,0,"Above DN200, under 0.75 m/s"
O4-P1263,O4,pipe,200,100.0,0.51,0.51,0,,14737,0.103,0.189,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O15-P75,O15,pipe,200,100.0,0.51,0.51,0,,4854,0.196,0.332,1,0,2.92,2.02,2.92,0,DN200 (not steepened)
O12-P433,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.308,0.364,1,0,5.63,6.16,6.16,0,DN200 (not steepened)
O2-P1198,O2,pipe,200,100.0,0.51,0.51,0,,11912,0.69,0.75,1,0,9.43,9.7,9.7,0,DN200 (not steepened)
O8-P147,O8,pipe,200,100.5,0.51,0.51,0,,10442,0.047,0.047,1,0,3.01,3.97,3.97,0,DN200 (not steepened)
O9-P2310,O9,pipe,200,100.0,0.51,0.51,0,,14742,0.209,0.214,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P2324,O9,pipe,200,113.5,0.51,0.51,0,,14743,0.137,0.174,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P76,O3,pipe,630,100.0,0.125,0.125,0,,10034,0.674,0.707,1,0,3.09,1.86,3.09,0,"Above DN200, under 0.75 m/s"
O14-P67,O14,pipe,200,101.2,0.51,0.51,0,,7022,0.314,0.336,1,0,1.63,1.77,1.77,0,DN200 (not steepened)
O9-P2680,O9,pipe,200,100.0,0.51,0.51,0,,503,0.318,0.318,1,0,2.32,3.01,3.01,0,DN200 (not steepened)
O9-P1528,O9,pipe,200,100.0,0.51,0.51,0,,5487,0.077,0.139,1,0,1.71,1.75,1.75,0,DN200 (not steepened)
O12-P445,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.137,0.137,1,0,1.9,1.87,1.9,0,DN200 (not steepened)
O1-P638,O1,pipe,200,100.0,0.51,0.51,0,,14749,0.182,0.214,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O2-P253,O2,pipe,200,56.7,0.51,0.51,0,,14750,0.3,0.3,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O2-P222,O2,pipe,200,100.0,0.51,0.51,0,,3082,0.709,0.724,1,0,2.68,3.05,3.05,0,DN200 (not steepened)
O4-P273,O4,pipe,200,100.0,0.51,0.51,0,,14152,0.179,0.234,1,0,2.27,2.16,2.27,0,DN200 (not steepened)
O12-P312,O12,pipe,200,117.5,0.51,0.51,0,,9416,0.336,0.338,1,0,2.88,3.43,3.43,0,DN200 (not steepened)
O9-P2588,O9,pipe,200,100.0,0.51,0.51,0,,4957,0.259,0.26,1,0,2.83,3.91,3.91,0,DN200 (not steepened)
O9-P97,O9,pipe,200,100.0,0.51,0.51,0,,14938,0.48,0.628,1,0,13.4,13.51,13.51,1,DN200 (not steepened)
O3-P3062,O3,pipe,200,100.0,0.51,0.51,0,,8348,0.429,0.451,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O12-P186,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.574,0.609,1,0,14.21,14.26,14.26,1,DN200 (not steepened)
O7-P428,O7,pipe,200,65.7,0.51,0.51,0,,14758,0.049,0.09,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2573,O9,pipe,200,100.0,0.51,0.51,0,,3651,0.388,0.396,1,0,3.91,3.92,3.92,0,DN200 (not steepened)
O9-P3417,O9,pipe,200,100.0,0.51,0.51,0,,14760,0.066,0.122,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O8-P231,O8,pipe,200,56.5,0.51,0.51,0,,17576,0.274,0.298,1,0,2.03,2.3,2.3,0,DN200 (not steepened)
O20-P41,O20,pipe,200,100.0,0.51,0.51,0,,15378,0.038,0.038,1,0,1.85,2.81,2.81,0,DN200 (not steepened)
O1-P1285,O1,pipe,200,100.0,0.51,0.51,0,,12234,0.041,0.041,1,0,1.71,2.55,2.55,0,DN200 (not steepened)
O4-P1395,O4,pipe,200,52.7,0.51,0.51,0,,14764,0.189,0.199,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O7-P298,O7,pipe,200,94.8,0.51,0.51,0,,8120,0.561,0.592,1,0,7.02,5.83,7.02,0,DN200 (not steepened)
O1-P2010,O1,pipe,200,51.6,0.51,0.51,0,,14766,0.114,0.209,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P203,O6,pipe,200,96.5,0.51,0.51,0,,5507,0.258,0.262,1,0,2.99,3.62,3.62,0,DN200 (not steepened)
O24-P159,O24,pipe,200,100.0,0.51,0.51,0,,12373,0.199,0.199,1,0,1.87,1.83,1.87,0,DN200 (not steepened)
O8-P153,O8,pipe,200,100.0,0.51,0.51,0,,16635,0.166,0.297,1,0,2.08,2.77,2.77,0,DN200 (not steepened)
O9-P1601,O9,pipe,200,89.6,0.51,0.51,0,,4991,0.163,0.183,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P186,O9,pipe,200,77.2,0.51,0.51,0,,16378,0.606,0.7,1,0,13.51,12.92,13.51,1,DN200 (not steepened)
O3-P2995,O3,pipe,200,112.1,0.51,0.51,0,,14772,0.257,0.275,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O11-P68,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.676,0.725,1,0,6.53,6.46,6.53,0,"Above DN200, under 0.75 m/s"
O12-P210,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.447,0.492,1,0,10.63,10.7,10.7,0,DN200 (not steepened)
O4-P260,O4,pipe,200,66.6,0.51,0.51,0,,2824,0.222,0.222,1,0,2.18,2.74,2.74,0,DN200 (not steepened)
O9-P2956,O9,pipe,200,100.0,0.51,0.51,0,,14776,0.141,0.19,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3020,O9,pipe,200,100.0,0.51,0.51,0,,14777,0.08,0.148,1,0,1.48,3.42,3.42,0,DN200 (not steepened)
O3-P356,O3,pipe,200,71.5,0.51,0.51,0,,14778,0.422,0.463,1,0,3.31,3.85,3.85,0,DN200 (not steepened)
O9-P1498,O9,pipe,200,100.0,0.51,0.51,0,,16354,0.135,0.169,1,0,1.75,1.83,1.83,0,DN200 (not steepened)
O21-P809,O21,pipe,200,100.0,0.51,0.51,0,,14780,0.159,0.188,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O5-P283,O5,pipe,200,100.0,0.51,0.51,0,,2196,0.192,0.305,1,0,2.39,3.91,3.91,0,DN200 (not steepened)
O22-P11,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.417,1,0,3.52,3.34,3.52,0,DN200 (not steepened)
O21-P368,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.461,0.475,1,0,11.52,12.04,12.04,1,DN200 (not steepened)
O3-P3338,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.25,0.33,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P2104,O3,pipe,200,101.7,0.51,0.51,0,,14785,0.202,0.317,1,0,2.39,2.54,2.54,0,DN200 (not steepened)
O9-P386,O9,pipe,200,100.0,0.51,0.51,0,,12764,0.075,0.126,1,0,2.77,2.96,2.96,0,DN200 (not steepened)
O9-P922,O9,pipe,200,65.9,0.51,0.51,0,,456,0.179,0.188,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O3-P2514,O3,pipe,200,100.0,0.51,0.51,0,,14788,0.144,0.17,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O4-P752,O4,pipe,200,112.8,0.51,0.51,0,,14789,0.254,0.254,1,0,1.48,3.31,3.31,0,DN200 (not steepened)
O9-P2892,O9,pipe,200,100.0,0.51,0.51,0,,4439,0.065,0.115,1,0,1.5,1.86,1.86,0,DN200 (not steepened)
O15-P95,O15,pipe,200,100.0,0.51,0.51,0,,12694,0.266,0.409,1,0,3.52,1.48,3.52,0,DN200 (not steepened)
O22-P97,O22,pipe,200,77.0,0.51,0.51,0,,11252,0.147,0.199,1,0,1.62,1.95,1.95,0,DN200 (not steepened)
O3-P2640,O3,pipe,200,66.0,0.51,0.51,0,,1344,0.299,0.38,1,0,2.34,1.97,2.34,0,DN200 (not steepened)
O9-P2637,O9,pipe,200,108.6,0.51,0.51,0,,14794,0.037,0.056,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2349,O9,pipe,250,100.0,0.375,0.375,0,,8209,0.683,0.697,1,0,11.71,11.63,11.71,0,"Above DN200, under 0.75 m/s"
O1-P101,O1,pipe,250,100.0,0.375,0.375,0,,16042,0.675,0.702,1,0,3.52,3.22,3.52,0,"Above DN200, under 0.75 m/s"
O1-P1604,O1,pipe,200,66.8,0.51,0.51,0,,14797,0.026,0.026,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P1877,O1,pipe,200,100.0,0.51,0.51,0,,11541,0.3,0.37,1,0,4.03,4.85,4.85,0,DN200 (not steepened)
O9-P1516,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.207,0.32,1,0,3.24,3.14,3.24,0,DN200 (not steepened)
O3-P1909,O3,pipe,200,54.7,0.51,0.51,0,,454,0.074,0.136,1,0,1.63,1.85,1.85,0,DN200 (not steepened)
O4-P349,O4,pipe,200,100.0,0.51,0.51,0,,8903,0.143,0.259,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O6-P126,O6,pipe,200,100.0,0.51,0.51,0,,6013,0.183,0.244,1,0,2.81,3.68,3.68,0,DN200 (not steepened)
O9-P2018,O9,pipe,200,92.1,0.51,0.51,0,,7863,0.676,0.71,1,0,12.12,12.72,12.72,1,DN200 (not steepened)
O16-P28,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.691,0.724,1,0,10.96,10.97,10.97,0,DN200 (not steepened)
O4-P213,O4,pipe,200,66.4,0.51,0.51,0,,15814,0.322,0.323,1,0,2.68,2.65,2.68,0,DN200 (not steepened)
O12-P54,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.452,0.611,1,0,8.67,8.75,8.75,0,DN200 (not steepened)
O4-P308,O4,pipe,200,100.4,0.51,0.51,0,,16919,0.11,0.191,1,0,2.12,2.14,2.14,0,DN200 (not steepened)
O9-P1888,O9,pipe,200,100.0,0.51,0.51,0,,14808,0.046,0.08,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P691,O21,pipe,200,100.0,0.51,0.51,0,,10106,0.191,0.27,1,0,3.21,3.93,3.93,0,DN200 (not steepened)
O3-P1928,O3,pipe,200,100.0,0.51,0.51,0,,13429,0.054,0.054,1,0,1.77,2.16,2.16,0,DN200 (not steepened)
O3-P515,O3,pipe,200,82.0,0.51,0.51,0,,10135,0.266,0.301,1,0,1.89,1.85,1.89,0,DN200 (not steepened)
O4-P873,O4,pipe,200,81.3,0.51,0.51,0,,2811,0.194,0.22,1,0,2.69,3.21,3.21,0,DN200 (not steepened)
O9-P2307,O9,pipe,200,71.0,0.51,0.51,0,,14984,0.297,0.312,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O3-P2766,O3,pipe,200,100.0,0.51,0.51,0,,14814,0.213,0.266,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O7-P95,O7,pipe,200,63.3,0.51,0.51,0,,1003,0.371,0.437,1,0,6.09,6.14,6.14,0,DN200 (not steepened)
O4-P998,O4,pipe,200,84.9,0.51,0.51,0,,14816,0.028,0.028,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2570,O3,pipe,200,100.0,0.51,0.51,0,,7298,0.33,0.433,1,0,2.07,2.61,2.61,0,DN200 (not steepened)
O10-P352,O10,pipe,200,100.0,0.51,0.51,0,,14818,0.068,0.125,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O23-P77,O23,pipe,200,70.8,0.51,0.51,0,,18807,0.046,0.046,1,0,1.94,2.22,2.22,0,DN200 (not steepened)
O9-P1949,O9,pipe,200,57.0,0.51,0.51,0,,14820,0.024,0.024,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P1126,O4,pipe,200,100.0,0.51,0.51,0,,2613,0.396,0.405,1,0,2.52,2.54,2.54,0,DN200 (not steepened)
O9-P3499,O9,pipe,200,56.9,0.51,0.51,0,,17747,0.164,0.243,1,0,2.55,2.72,2.72,0,DN200 (not steepened)
O1-P1645,O1,pipe,200,100.0,0.51,0.51,0,,15544,0.235,0.235,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O3-P958,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.341,0.343,1,0,2.33,3.79,3.79,0,DN200 (not steepened)
O7-P445,O7,pipe,200,84.6,0.51,0.51,0,,17619,0.295,0.308,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O8-P193,O8,pipe,200,100.0,0.51,0.51,0,,12893,0.073,0.105,1,0,2.38,2.51,2.51,0,DN200 (not steepened)
O3-P2203,O3,pipe,200,62.6,0.51,0.51,0,,1489,0.218,0.284,1,0,2.15,2.74,2.74,0,DN200 (not steepened)
O3-P2366,O3,pipe,200,75.0,0.51,0.51,0,,12991,0.466,0.702,1,0,9.48,9.59,9.59,0,DN200 (not steepened)
O3-P2609,O3,pipe,200,74.1,0.51,0.51,0,,14829,0.09,0.166,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O12-P365,O12,pipe,200,100.0,0.51,0.51,0,,15866,0.094,0.17,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P1315,O1,pipe,200,100.0,0.51,0.51,0,,1474,0.191,0.229,1,0,2.68,3.1,3.1,0,DN200 (not steepened)
O3-P625,O3,pipe,200,100.0,0.51,0.51,0,,7257,0.225,0.289,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P7,O2,pipe,1400,77.0,0.075,0.075,0,,2427,0.809,0.889,0,0,7.24,6.95,7.24,0,"Above DN200, 0.75 m/s as laid"
O9-P3608,O9,pipe,200,100.0,0.51,0.51,0,,4153,0.042,0.06,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1173,O1,pipe,200,108.9,0.51,0.51,0,,6710,0.31,0.34,1,0,3.75,1.6,3.75,0,DN200 (not steepened)
O10-P315,O10,pipe,200,100.0,0.51,0.51,0,,5010,0.05,0.068,1,0,3.02,3.14,3.14,0,DN200 (not steepened)
O9-P2241,O9,pipe,200,104.8,0.51,0.51,0,,7183,0.203,0.208,1,0,1.93,1.91,1.93,0,DN200 (not steepened)
O12-P554,O12,pipe,200,100.0,0.51,0.51,0,,14838,0.111,0.203,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O2-P333,O2,pipe,200,62.2,0.51,0.51,0,,14839,0.201,0.201,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O18-P17,O18,pipe,200,100.0,0.51,0.51,0,,14840,0.119,0.216,1,0,1.64,1.59,1.64,0,DN200 (not steepened)
O11-P210,O11,pipe,200,100.0,0.51,0.51,0,,2447,0.118,0.211,1,0,2.37,2.61,2.61,0,DN200 (not steepened)
O3-P2186,O3,pipe,200,100.0,0.51,0.51,0,,12341,0.582,0.687,1,0,3.76,3.88,3.88,0,DN200 (not steepened)
O3-P3119,O3,pipe,200,59.1,0.51,0.51,0,,1342,0.297,0.309,1,0,1.8,1.86,1.86,0,DN200 (not steepened)
O1-P1065,O1,pipe,200,74.1,0.51,0.51,0,,13366,0.67,0.696,1,0,4.45,4.53,4.53,0,DN200 (not steepened)
O3-P255,O3,pipe,355,100.0,0.27,0.27,0,,1350,0.726,0.774,1,0,3.8,4.27,4.27,0,"Above DN200, under 0.75 m/s"
O9-P2438,O9,pipe,200,100.0,0.51,0.51,0,,5567,0.184,0.194,1,0,1.61,1.72,1.72,0,DN200 (not steepened)
O3-P3126,O3,pipe,200,76.1,0.51,0.51,0,,1668,0.366,0.373,1,0,2.73,2.82,2.82,0,DN200 (not steepened)
O12-P523,O12,pipe,200,100.0,0.51,0.51,0,,14848,0.088,0.161,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O15-P8,O15,pipe,200,100.0,0.51,0.51,0,,14849,0.442,0.737,1,0,8.4,7.87,8.4,0,DN200 (not steepened)
O3-P3324,O3,pipe,200,100.0,0.51,0.51,0,,5580,0.249,0.279,1,0,2.75,2.03,2.75,0,DN200 (not steepened)
O3-P2161,O3,pipe,200,100.0,0.51,0.51,0,,14851,0.144,0.17,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P1777,O9,pipe,200,100.0,0.51,0.51,0,,14852,0.06,0.109,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P854,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.7,0.707,1,0,8.77,8.35,8.77,0,DN200 (not steepened)
O4-P1523,O4,pipe,200,86.4,0.51,0.51,0,,14854,0.095,0.176,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O16-P75,O16,pipe,200,56.1,0.51,0.51,0,,6016,0.249,0.28,1,0,2.19,1.62,2.19,0,DN200 (not steepened)
O21-P608,O21,pipe,200,58.1,0.51,0.51,0,,16197,0.198,0.279,1,0,2.35,1.74,2.35,0,DN200 (not steepened)
O24-P19,O24,pipe,355,80.2,0.27,0.27,0,,7069,0.742,0.794,1,0,7.65,7.54,7.65,0,"Above DN200, under 0.75 m/s"
O16-P113,O16,pipe,200,60.8,0.51,0.51,0,,2766,0.155,0.164,1,0,1.58,1.85,1.85,0,DN200 (not steepened)
O15-P31,O15,pipe,200,104.0,0.51,0.51,0,,14859,0.459,0.703,1,0,4.54,3.71,4.54,0,DN200 (not steepened)
O21-P828,O21,pipe,200,100.0,0.51,0.51,0,,17079,0.202,0.231,1,0,2.05,1.97,2.05,0,DN200 (not steepened)
O3-P1236,O3,pipe,200,100.0,0.51,0.51,0,,14861,0.208,0.208,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P2380,O3,pipe,200,106.1,0.51,0.51,0,,14862,0.386,0.495,1,0,7.91,6.97,7.91,0,DN200 (not steepened)
O1-P1696,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.474,0.486,1,0,13.04,11.98,13.04,1,DN200 (not steepened)
O2-P932,O2,pipe,200,100.0,0.51,0.51,0,,11506,0.604,0.616,1,0,5.31,5.66,5.66,0,DN200 (not steepened)
O3-P1668,O3,pipe,200,100.9,0.51,0.51,0,,4757,0.214,0.351,1,0,1.78,2.03,2.03,0,DN200 (not steepened)
O9-P3163,O9,pipe,200,100.0,0.51,0.51,0,,534,0.176,0.218,1,0,4.06,4.78,4.78,0,DN200 (not steepened)
O9-P2421,O9,pipe,200,57.6,0.51,0.51,0,,5582,0.228,0.259,1,0,5.13,5.54,5.54,0,DN200 (not steepened)
O12-P1,O12,pipe,250,53.9,0.375,0.375,0,,14868,0.674,0.722,1,0,14.49,14.56,14.56,1,"Above DN200, under 0.75 m/s"
O1-P1621,O1,pipe,200,80.7,0.51,0.51,0,,14869,0.138,0.138,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O7-P196,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.218,0.34,1,0,7.22,7.3,7.3,0,DN200 (not steepened)
O10-P351,O10,pipe,200,100.0,0.51,0.51,0,,14871,0.06,0.109,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O12-P455,O12,pipe,200,100.0,0.51,0.51,0,,14872,0.185,0.239,1,0,5.49,6.08,6.08,0,DN200 (not steepened)
O15-P38,O15,pipe,200,100.0,0.51,0.51,0,,6988,0.433,0.67,1,0,8.69,8.35,8.69,0,DN200 (not steepened)
O3-P1852,O3,pipe,200,64.5,0.51,0.51,0,,14874,0.073,0.136,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2256,O3,pipe,200,73.3,0.51,0.51,0,,14875,0.603,0.723,1,0,3.99,4.24,4.24,0,DN200 (not steepened)
O7-P275,O7,pipe,200,75.1,0.51,0.51,0,,14876,0.372,0.374,1,0,4.67,3.73,4.67,0,DN200 (not steepened)
O1-P2667,O1,pipe,200,83.6,0.51,0.51,0,,3729,0.466,0.487,1,0,2.4,1.66,2.4,0,DN200 (not steepened)
O12-P116,O12,pipe,200,142.1,0.51,0.51,0,,11046,0.482,0.493,1,0,7.95,8.53,8.53,0,DN200 (not steepened)
O21-P171,O21,pipe,200,84.5,0.51,0.51,0,,166,0.338,0.346,1,0,4.17,4.6,4.6,0,DN200 (not steepened)
O2-P1517,O2,pipe,200,64.0,0.51,0.51,0,,2880,0.361,0.411,1,0,2.37,2.4,2.4,0,DN200 (not steepened)
O11-P284,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.106,0.15,1,0,2.82,2.85,2.85,0,DN200 (not steepened)
O9-P2492,O9,pipe,200,102.0,0.51,0.51,0,,14882,0.082,0.149,1,0,2.05,2.26,2.26,0,DN200 (not steepened)
O9-P2234,O9,pipe,200,71.1,0.51,0.51,0,,5024,0.066,0.118,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O23-P7,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.257,0.257,1,0,9.16,9.63,9.63,0,DN200 (not steepened)
O3-P613,O3,pipe,200,101.0,0.51,0.51,0,,523,0.197,0.283,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3516,O9,pipe,200,100.0,0.51,0.51,0,,14886,0.067,0.119,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
