label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O24-P181,O24,pipe,250,99.7,0.375,0.375,0,,17212,0.657,0.69,1,0,7.49,7.08,7.49,0,"Above DN200, under 0.75 m/s"
O2-P819,O2,pipe,200,100.0,0.51,0.51,0,,17673,0.326,0.329,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O3-P2667,O3,pipe,200,104.6,0.51,0.51,0,,14661,0.243,0.315,1,0,1.53,1.68,1.68,0,DN200 (not steepened)
O10-P123,O10,pipe,200,100.0,0.51,0.51,0,,5069,0.167,0.167,1,0,2.48,2.26,2.48,0,DN200 (not steepened)
O3-P1284,O3,pipe,200,89.8,0.51,0.51,0,,495,0.258,0.292,1,0,2.24,2.3,2.3,0,DN200 (not steepened)
O20-P62,O20,pipe,200,78.7,0.51,0.51,0,,498,0.3,0.3,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O8-P65,O8,pipe,200,100.1,0.51,0.51,0,,9455,0.333,0.354,1,0,3.12,3.26,3.26,0,DN200 (not steepened)
O1-P1659,O1,pipe,200,100.0,0.51,0.51,0,,16324,0.389,0.397,1,0,2.73,2.72,2.73,0,DN200 (not steepened)
O9-P1100,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,1.91,1.58,1.91,0,"Above DN200, under 0.75 m/s"
O9-P3625,O9,pipe,200,100.0,0.51,0.51,0,,16326,0.034,0.045,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O23-P69,O23,pipe,200,100.0,0.51,0.51,0,,13969,0.067,0.112,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O9-P3374,O9,pipe,200,65.9,0.51,0.51,0,,12743,0.287,0.389,1,0,3.15,3.46,3.46,0,DN200 (not steepened)
O1-P143,O1,pipe,1000,100.0,0.075,0.075,0,,11947,0.639,0.712,1,0,11.04,11.07,11.07,0,"Above DN200, under 0.75 m/s"
O1-P797,O1,pipe,200,100.0,0.51,0.51,0,,11961,0.182,0.282,1,0,2.33,2.63,2.63,0,DN200 (not steepened)
O4-P857,O4,pipe,200,82.2,0.51,0.51,0,,2494,0.192,0.326,1,0,3.87,4.48,4.48,0,DN200 (not steepened)
O12-P9,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.592,0.673,1,0,14.59,14.98,14.98,1,DN200 (not steepened)
O23-P51,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.081,0.081,1,0,1.96,3.58,3.58,0,DN200 (not steepened)
O3-P2769,O3,pipe,200,100.0,0.51,0.51,0,,7378,0.221,0.321,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P3171,O9,pipe,200,74.2,0.51,0.51,0,,723,0.079,0.137,1,0,1.78,1.92,1.92,0,DN200 (not steepened)
O9-P1134,O9,pipe,315,100.0,0.27,0.27,0,,12555,0.662,0.739,1,0,7.35,8.04,8.04,0,"Above DN200, under 0.75 m/s"
O9-P2779,O9,pipe,200,100.0,0.51,0.51,0,,16063,0.24,0.284,1,0,1.68,2.39,2.39,0,DN200 (not steepened)
O3-P2557,O3,pipe,200,80.8,0.51,0.51,0,,16338,0.114,0.209,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2307,O3,pipe,200,100.0,0.51,0.51,0,,11671,0.252,0.35,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O24-P150,O24,pipe,200,67.9,0.51,0.51,0,,17283,0.306,0.364,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2388,O9,pipe,200,100.0,0.51,0.51,0,,2681,0.282,0.319,1,0,2.99,3.07,3.07,0,DN200 (not steepened)
O12-P537,O12,pipe,200,100.0,0.51,0.51,0,,16342,0.165,0.29,1,0,2.11,3.09,3.09,0,DN200 (not steepened)
O15-P35,O15,pipe,200,100.0,0.51,0.51,0,,8551,0.458,0.702,1,0,7.15,4.95,7.15,0,DN200 (not steepened)
O9-P2591,O9,pipe,200,100.0,0.51,0.51,0,,3651,0.228,0.229,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P299,O4,pipe,200,85.5,0.51,0.51,0,,16058,0.354,0.468,1,0,3.78,3.9,3.9,0,DN200 (not steepened)
O15-P132,O15,pipe,200,102.5,0.51,0.51,0,,16346,0.031,0.031,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O4-P320,O4,pipe,200,100.0,0.51,0.51,0,,16347,0.121,0.221,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1616,O1,pipe,200,100.3,0.51,0.51,0,,16348,0.03,0.03,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P736,O1,pipe,200,100.0,0.51,0.51,0,,19027,0.594,0.655,1,0,7.03,7.36,7.36,0,DN200 (not steepened)
O3-P3109,O3,pipe,200,100.0,0.51,0.51,0,,4775,0.281,0.296,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P1956,O9,pipe,200,100.0,0.51,0.51,0,,14281,0.082,0.136,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O23-P17,O23,pipe,200,100.0,0.51,0.51,0,,16716,0.255,0.255,1,0,8.98,8.82,8.98,0,DN200 (not steepened)
O4-P506,O4,pipe,200,100.0,0.51,0.51,0,,8822,0.424,0.448,1,0,2.49,2.25,2.49,0,DN200 (not steepened)
O9-P1499,O9,pipe,200,100.0,0.51,0.51,0,,16354,0.06,0.109,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O11-P318,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.222,0.222,1,0,3.26,3.52,3.52,0,DN200 (not steepened)
O3-P1763,O3,pipe,200,60.9,0.51,0.51,0,,1029,0.123,0.224,1,0,1.52,1.72,1.72,0,DN200 (not steepened)
O1-P768,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.393,0.398,1,0,2.06,1.84,2.06,0,DN200 (not steepened)
O22-P72,O22,pipe,200,77.7,0.51,0.51,0,,14023,0.145,0.231,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O12-P7,O12,pipe,200,77.8,0.51,0.51,0,,6857,0.594,0.674,1,0,14.8,14.78,14.8,1,DN200 (not steepened)
O23-P22,O23,pipe,200,134.2,0.51,0.51,0,,16716,0.233,0.233,1,0,9.34,9.24,9.34,0,DN200 (not steepened)
O3-P2040,O3,pipe,200,92.0,0.51,0.51,0,,13425,0.105,0.19,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2888,O9,pipe,200,100.0,0.51,0.51,0,,7666,0.118,0.203,1,0,2.32,2.66,2.66,0,DN200 (not steepened)
O3-P2951,O3,pipe,200,78.7,0.51,0.51,0,,16384,0.182,0.314,1,0,1.7,1.83,1.83,0,DN200 (not steepened)
O22-P92,O22,pipe,200,75.1,0.51,0.51,0,,16364,0.063,0.118,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O19-P65,O19,pipe,200,100.0,0.51,0.51,0,,18893,0.321,0.353,1,0,3.43,3.51,3.51,0,DN200 (not steepened)
O3-P1426,O3,pipe,280,100.0,0.375,0.375,0,,8502,0.632,0.806,1,0,9.37,9.33,9.37,0,"Above DN200, under 0.75 m/s"
O1-P1920,O1,pipe,280,87.1,0.375,0.375,0,,17089,0.689,0.767,1,0,6.69,6.72,6.72,0,"Above DN200, under 0.75 m/s"
O3-P1926,O3,pipe,200,100.0,0.51,0.51,0,,13429,0.062,0.062,1,0,2.94,3.91,3.91,0,DN200 (not steepened)
O1-P12,O1,pipe,1600,100.0,0.075,0.075,0,,18984,0.907,0.994,0,0,9.85,9.89,9.89,0,"Above DN200, 0.75 m/s as laid"
O4-P927,O4,pipe,200,100.0,0.51,0.51,0,,16370,0.096,0.176,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O4-P557,O4,pipe,200,100.0,0.51,0.51,0,,16371,0.149,0.208,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2216,O3,pipe,200,63.9,0.51,0.51,0,,1338,0.484,0.486,1,0,2.61,2.58,2.61,0,DN200 (not steepened)
O1-P419,O1,pipe,200,100.0,0.51,0.51,0,,14525,0.139,0.251,1,0,1.82,2.14,2.14,0,DN200 (not steepened)
O4-P658,O4,pipe,200,100.0,0.51,0.51,0,,4171,0.241,0.264,1,0,2.35,2.53,2.53,0,DN200 (not steepened)
O9-P1854,O9,pipe,200,65.7,0.51,0.51,0,,16375,0.032,0.05,1,0,4.42,1.48,4.42,0,DN200 (not steepened)
O15-P119,O15,pipe,200,100.0,0.51,0.51,0,,6885,0.184,0.317,1,0,4.96,6.64,6.64,0,DN200 (not steepened)
O1-P556,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.338,0.374,1,0,3.07,2.38,3.07,0,DN200 (not steepened)
O9-P534,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.03,0.03,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O2-P1519,O2,pipe,200,69.9,0.51,0.51,0,,5848,0.312,0.379,1,0,3.36,2.43,3.36,0,DN200 (not steepened)
O3-P2038,O3,pipe,200,100.0,0.51,0.51,0,,13425,0.146,0.262,1,0,2.0,2.59,2.59,0,DN200 (not steepened)
O1-P494,O1,pipe,200,67.7,0.51,0.51,0,,14277,0.202,0.283,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O12-P444,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.138,0.138,1,0,1.87,1.51,1.87,0,DN200 (not steepened)
O3-P2160,O3,pipe,200,100.0,0.51,0.51,0,,14851,0.221,0.233,1,0,2.12,2.74,2.74,0,DN200 (not steepened)
O3-P2957,O3,pipe,200,100.0,0.51,0.51,0,,16384,0.124,0.225,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O21-P545,O21,pipe,200,71.9,0.51,0.51,0,,1783,0.034,0.034,1,0,2.55,3.94,3.94,0,DN200 (not steepened)
O21-P1129,O21,pipe,200,100.0,0.51,0.51,0,,1853,0.272,0.35,1,0,1.73,1.56,1.73,0,DN200 (not steepened)
O3-P2692,O3,pipe,200,76.7,0.51,0.51,0,,16387,0.178,0.273,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O9-P3226,O9,pipe,200,100.0,0.51,0.51,0,,12573,0.138,0.234,1,0,3.36,3.62,3.62,0,DN200 (not steepened)
O3-P764,O3,pipe,200,100.1,0.51,0.51,0,,16389,0.138,0.17,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2398,O3,pipe,200,100.0,0.51,0.51,0,,16390,0.193,0.325,1,0,6.48,5.59,6.48,0,DN200 (not steepened)
O9-P2029,O9,pipe,200,101.6,0.51,0.51,0,,16391,0.674,0.702,1,0,10.42,10.65,10.65,0,DN200 (not steepened)
O14-P23,O14,pipe,200,98.6,0.51,0.51,0,,16392,0.559,0.586,1,0,7.14,6.91,7.14,0,DN200 (not steepened)
O10-P26,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.263,0.387,1,0,4.53,4.67,4.67,0,DN200 (not steepened)
O4-P479,O4,pipe,200,100.0,0.51,0.51,0,,16394,0.03,0.03,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O24-P160,O24,pipe,200,100.0,0.51,0.51,0,,12373,0.199,0.199,1,0,1.71,1.87,1.87,0,DN200 (not steepened)
O4-P894,O4,pipe,200,72.6,0.51,0.51,0,,2354,0.383,0.415,1,0,6.5,6.67,6.67,0,DN200 (not steepened)
O4-P1105,O4,pipe,200,100.0,0.51,0.51,0,,11174,0.207,0.27,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O7-P119,O7,pipe,200,100.0,0.51,0.51,0,,7785,0.199,0.278,1,0,2.74,3.25,3.25,0,DN200 (not steepened)
O3-P1707,O3,pipe,200,100.0,0.51,0.51,0,,16399,0.08,0.148,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O21-P59,O21,pipe,355,100.0,0.27,0.27,0,,3042,0.757,0.806,0,0,7.81,7.77,7.81,0,"Above DN200, 0.75 m/s as laid"
O9-P174,O9,pipe,250,100.0,0.375,0.375,0,,14282,0.687,0.742,1,0,11.04,11.04,11.04,0,"Above DN200, under 0.75 m/s"
O9-P1903,O9,pipe,200,58.2,0.51,0.51,0,,3039,0.074,0.12,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P484,O1,pipe,200,100.0,0.51,0.51,0,,14347,0.139,0.25,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O9-P2188,O9,pipe,200,95.1,0.51,0.51,0,,7867,0.1,0.177,1,0,3.09,1.48,3.09,0,DN200 (not steepened)
O3-P2075,O3,pipe,200,100.0,0.51,0.51,0,,4635,0.161,0.289,1,0,2.18,3.36,3.36,0,DN200 (not steepened)
O12-P134,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.364,0.385,1,0,5.3,5.64,5.64,0,DN200 (not steepened)
O9-P2129,O9,pipe,200,100.0,0.51,0.51,0,,16407,0.126,0.129,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3329,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.07,0.07,1,0,2.49,2.58,2.58,0,DN200 (not steepened)
O22-P3,O22,pipe,200,75.2,0.51,0.51,0,,3455,0.38,0.462,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P1789,O1,pipe,200,100.0,0.51,0.51,0,,8898,0.155,0.155,1,0,2.08,1.98,2.08,0,DN200 (not steepened)
O2-P156,O2,pipe,200,100.0,0.51,0.51,0,,16411,0.03,0.03,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O7-P513,O7,pipe,200,85.5,0.51,0.51,0,,15092,0.084,0.151,1,0,2.4,3.36,3.36,0,DN200 (not steepened)
O7-P282,O7,pipe,200,100.0,0.51,0.51,0,,9177,0.147,0.173,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P3380,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.263,0.366,1,0,2.97,2.98,2.98,0,DN200 (not steepened)
O12-P222,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.412,0.466,1,0,9.48,9.3,9.48,0,DN200 (not steepened)
O9-P2771,O9,pipe,200,100.0,0.51,0.51,0,,16416,0.03,0.03,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O8-P204,O8,pipe,200,54.0,0.51,0.51,0,,16255,0.392,0.432,1,0,4.33,4.6,4.6,0,DN200 (not steepened)
O11-P131,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.121,0.168,1,0,3.19,2.98,3.19,0,DN200 (not steepened)
O16-P20,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.692,0.725,1,0,12.48,12.44,12.48,1,DN200 (not steepened)
O21-P263,O21,pipe,200,100.0,0.51,0.51,0,,18796,0.391,0.407,1,0,3.43,3.65,3.65,0,DN200 (not steepened)
O1-P278,O1,pipe,200,100.0,0.51,0.51,0,,4749,0.158,0.279,1,0,2.15,1.99,2.15,0,DN200 (not steepened)
O1-P152,O1,pipe,355,100.0,0.27,0.27,0,,6125,0.712,0.784,1,0,10.77,9.98,10.77,0,"Above DN200, under 0.75 m/s"
O10-P373,O10,pipe,200,100.0,0.51,0.51,0,,4469,0.041,0.055,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O11-P132,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.12,0.168,1,0,3.73,3.19,3.73,0,DN200 (not steepened)
O12-P259,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.226,0.291,1,0,4.25,4.32,4.32,0,DN200 (not steepened)
O4-P1492,O4,pipe,200,95.2,0.51,0.51,0,,12641,0.089,0.161,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O21-P382,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.425,0.443,1,0,4.75,4.69,4.75,0,DN200 (not steepened)
O9-P2870,O9,pipe,200,100.0,0.51,0.51,0,,16428,0.041,0.069,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P441,O3,pipe,200,100.0,0.51,0.51,0,,16429,0.08,0.148,1,0,1.48,3.45,3.45,0,DN200 (not steepened)
O9-P2753,O9,pipe,200,100.0,0.51,0.51,0,,3840,0.238,0.238,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P923,O21,pipe,200,100.0,0.51,0.51,0,,16431,0.03,0.03,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P32,O9,pipe,500,100.0,0.155,0.155,0,,2799,0.618,0.673,1,0,19.93,19.52,19.93,1,"Above DN200, under 0.75 m/s"
O11-P209,O11,pipe,200,77.4,0.51,0.51,0,,16433,0.068,0.127,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O8-P50,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.4,0.455,1,0,4.22,4.38,4.38,0,DN200 (not steepened)
O10-P221,O10,pipe,200,100.0,0.51,0.51,0,,13131,0.144,0.243,1,0,2.88,3.02,3.02,0,DN200 (not steepened)
O9-P470,O9,pipe,200,87.3,0.51,0.51,0,,16436,0.32,0.322,1,0,2.94,3.27,3.27,0,DN200 (not steepened)
O9-P26,O9,pipe,500,100.0,0.155,0.155,0,,2799,0.619,0.675,1,0,17.99,17.84,17.99,1,"Above DN200, under 0.75 m/s"
O7-P166,O7,pipe,200,98.6,0.51,0.51,0,,17333,0.376,0.439,1,0,6.39,6.83,6.83,0,DN200 (not steepened)
O3-P2086,O3,pipe,200,52.1,0.51,0.51,0,,16439,0.13,0.238,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P60,O12,pipe,200,100.0,0.51,0.51,0,,16962,0.404,0.568,1,0,6.62,6.38,6.62,0,DN200 (not steepened)
O4-P60,O4,pipe,800,100.0,0.085,0.085,0,,17549,0.613,0.676,1,0,10.38,10.21,10.38,0,"Above DN200, under 0.75 m/s"
O3-P661,O3,pipe,200,76.2,0.51,0.51,0,,12150,0.472,0.624,1,0,4.9,4.99,4.99,0,DN200 (not steepened)
O9-P1729,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.055,0.099,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P2033,O9,pipe,200,100.0,0.51,0.51,0,,9011,0.668,0.694,1,0,15.88,12.06,15.88,1,DN200 (not steepened)
O3-P1756,O3,pipe,200,71.8,0.51,0.51,0,,3010,0.148,0.267,1,0,1.56,1.62,1.62,0,DN200 (not steepened)
O21-P142,O21,pipe,200,100.0,0.51,0.51,0,,14164,0.392,0.451,1,0,6.44,6.53,6.53,0,DN200 (not steepened)
O11-P228,O11,pipe,200,106.6,0.51,0.51,0,,13217,0.111,0.198,1,0,2.22,2.53,2.53,0,DN200 (not steepened)
O23-P5,O23,pipe,200,117.6,0.51,0.51,0,,17232,0.258,0.258,1,0,10.31,10.84,10.84,0,DN200 (not steepened)
O1-P426,O1,pipe,200,100.0,0.51,0.51,0,,6238,0.214,0.309,1,0,1.87,2.03,2.03,0,DN200 (not steepened)
O1-P19,O1,pipe,1600,100.0,0.075,0.075,0,,18984,0.907,0.994,0,0,11.06,10.47,11.06,0,"Above DN200, 0.75 m/s as laid"
O7-P363,O7,pipe,200,79.8,0.51,0.51,0,,11425,0.068,0.068,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1355,O9,pipe,200,66.0,0.51,0.51,0,,16726,0.056,0.1,1,0,1.82,2.08,2.08,0,DN200 (not steepened)
O9-P3332,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.059,0.059,1,0,2.08,2.29,2.29,0,DN200 (not steepened)
O9-P1595,O9,pipe,200,63.6,0.51,0.51,0,,933,0.135,0.166,1,0,2.87,2.88,2.88,0,DN200 (not steepened)
O10-P137,O10,pipe,280,100.0,0.375,0.375,0,,12639,0.719,0.785,1,0,3.0,3.28,3.28,0,"Above DN200, under 0.75 m/s"
O9-P1824,O9,pipe,200,100.0,0.51,0.51,0,,1271,0.079,0.137,1,0,3.21,3.61,3.61,0,DN200 (not steepened)
O21-P507,O21,pipe,200,69.5,0.51,0.51,0,,2501,0.218,0.243,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O10-P20,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.3,0.421,1,0,5.07,4.98,5.07,0,DN200 (not steepened)
O10-P415,O10,pipe,200,66.3,0.51,0.51,0,,668,0.166,0.166,1,0,2.12,2.41,2.41,0,DN200 (not steepened)
O3-P2400,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.136,0.239,1,0,2.41,1.89,2.41,0,DN200 (not steepened)
O24-P354,O24,pipe,200,100.0,0.51,0.51,0,,7732,0.375,0.405,1,0,2.11,2.49,2.49,0,DN200 (not steepened)
O7-P183,O7,pipe,200,91.0,0.51,0.51,0,,11425,0.33,0.408,1,0,6.93,6.9,6.93,0,DN200 (not steepened)
O10-P134,O10,pipe,280,100.0,0.375,0.375,0,,12639,0.719,0.785,1,0,3.72,3.65,3.72,0,"Above DN200, under 0.75 m/s"
O11-P294,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.324,0.327,1,0,7.44,7.32,7.44,0,DN200 (not steepened)
O9-P1939,O9,pipe,200,100.0,0.51,0.51,0,,783,0.064,0.113,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O21-P905,O21,pipe,200,100.0,0.51,0.51,0,,3025,0.267,0.332,1,0,2.31,1.64,2.31,0,DN200 (not steepened)
O4-P440,O4,pipe,200,100.0,0.51,0.51,0,,16569,0.263,0.263,1,0,5.73,6.11,6.11,0,DN200 (not steepened)
O9-P935,O9,pipe,200,70.8,0.51,0.51,0,,16468,0.288,0.303,1,0,4.94,5.35,5.35,0,DN200 (not steepened)
O21-P355,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.041,0.041,1,0,2.37,3.32,3.32,0,DN200 (not steepened)
O21-P70,O21,pipe,355,100.0,0.27,0.27,0,,3042,0.75,0.802,0,0,8.01,8.07,8.07,0,"Above DN200, 0.75 m/s as laid"
O2-P975,O2,pipe,200,100.0,0.51,0.51,0,,16471,0.307,0.324,1,0,2.62,1.9,2.62,0,DN200 (not steepened)
O1-P2519,O1,pipe,200,100.0,0.51,0.51,0,,16472,0.041,0.041,1,0,2.54,2.78,2.78,0,DN200 (not steepened)
O9-P2,O9,pipe,710,100.0,0.1,0.1,0,,12988,0.599,0.666,1,0,16.88,17.04,17.04,1,"Above DN200, under 0.75 m/s"
O2-P354,O2,pipe,200,100.0,0.51,0.51,0,,1644,0.369,0.394,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P214,O3,pipe,200,100.0,0.51,0.51,0,,16475,0.142,0.182,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2063,O3,pipe,200,73.1,0.51,0.51,0,,3291,0.196,0.264,1,0,1.91,2.58,2.58,0,DN200 (not steepened)
O9-P949,O9,pipe,200,87.2,0.51,0.51,0,,3559,0.057,0.098,1,0,1.87,2.46,2.46,0,DN200 (not steepened)
O4-P1155,O4,pipe,200,46.9,0.51,0.51,0,,16478,0.129,0.129,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P2587,O1,pipe,200,100.0,0.51,0.51,0,,16479,0.413,0.423,1,0,3.87,4.18,4.18,0,DN200 (not steepened)
O24-P71,O24,pipe,200,100.0,0.51,0.51,0,,10889,0.278,0.376,1,0,2.3,2.3,2.3,0,DN200 (not steepened)
O1-P1866,O1,pipe,200,101.4,0.51,0.51,0,,10083,0.201,0.231,1,0,1.67,2.19,2.19,0,DN200 (not steepened)
O1-P518,O1,pipe,200,100.0,0.51,0.51,0,,8172,0.408,0.568,1,0,3.49,2.99,3.49,0,DN200 (not steepened)
O21-P532,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.429,0.504,1,0,5.21,5.22,5.22,0,DN200 (not steepened)
O1-P555,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.359,0.398,1,0,2.38,2.97,2.97,0,DN200 (not steepened)
O23-P33,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.229,0.229,1,0,3.81,3.85,3.85,0,DN200 (not steepened)
O21-P724,O21,pipe,200,68.5,0.51,0.51,0,,13117,0.079,0.144,1,0,1.78,2.16,2.16,0,DN200 (not steepened)
O9-P3012,O9,pipe,200,100.0,0.51,0.51,0,,3296,0.11,0.201,1,0,2.14,3.78,3.78,0,DN200 (not steepened)
O9-P2110,O9,pipe,200,100.0,0.51,0.51,0,,16488,0.052,0.093,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O23-P103,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.048,0.048,1,0,5.18,4.47,5.18,0,DN200 (not steepened)
O9-P1829,O9,pipe,200,100.0,0.51,0.51,0,,1272,0.069,0.12,1,0,3.36,3.97,3.97,0,DN200 (not steepened)
O3-P1559,O3,pipe,200,100.0,0.51,0.51,0,,16491,0.174,0.174,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P930,O2,pipe,200,100.0,0.51,0.51,0,,11506,0.604,0.616,1,0,5.72,5.71,5.72,0,DN200 (not steepened)
O14-P20,O14,pipe,200,100.0,0.51,0.51,0,,16392,0.559,0.586,1,0,6.74,6.84,6.84,0,DN200 (not steepened)
O21-P1248,O21,pipe,200,100.1,0.51,0.51,0,,6941,0.281,0.329,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2971,O3,pipe,200,100.0,0.51,0.51,0,,16495,0.182,0.186,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O24-P82,O24,pipe,200,100.0,0.51,0.51,0,,16496,0.131,0.238,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3401,O9,pipe,200,100.0,0.51,0.51,0,,4084,0.082,0.145,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O3-P3351,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.237,0.338,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O10-P168,O10,pipe,200,100.0,0.51,0.51,0,,18647,0.124,0.221,1,0,2.19,2.21,2.21,0,DN200 (not steepened)
O4-P1228,O4,pipe,200,100.0,0.51,0.51,0,,16500,0.249,0.26,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O9-P2244,O9,pipe,200,112.3,0.51,0.51,0,,13562,0.128,0.131,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2388,O3,pipe,200,83.4,0.51,0.51,0,,819,0.343,0.447,1,0,5.13,5.59,5.59,0,DN200 (not steepened)
O9-P1666,O9,pipe,200,100.0,0.51,0.51,0,,16503,0.055,0.099,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P2540,O9,pipe,200,81.3,0.51,0.51,0,,13088,0.242,0.254,1,0,2.39,5.11,5.11,0,DN200 (not steepened)
O3-P1817,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.307,0.311,1,0,2.75,3.67,3.67,0,DN200 (not steepened)
O9-P1995,O9,pipe,200,87.4,0.51,0.51,0,,3839,0.087,0.155,1,0,2.15,2.64,2.64,0,DN200 (not steepened)
O21-P1001,O21,pipe,200,100.0,0.51,0.51,0,,16723,0.484,0.486,1,0,2.11,1.99,2.11,0,DN200 (not steepened)
O12-P143,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.341,0.366,1,0,4.81,4.85,4.85,0,DN200 (not steepened)
O12-P191,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.596,1,0,12.3,12.61,12.61,1,DN200 (not steepened)
O21-P1135,O21,pipe,200,100.0,0.51,0.51,0,,13526,0.247,0.322,1,0,1.56,1.51,1.56,0,DN200 (not steepened)
O21-P676,O21,pipe,200,99.6,0.51,0.51,0,,16511,0.107,0.126,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P1062,O4,pipe,200,104.4,0.51,0.51,0,,16851,0.351,0.427,1,0,3.7,3.74,3.74,0,DN200 (not steepened)
O9-P190,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.699,1,0,14.56,14.34,14.56,1,DN200 (not steepened)
O4-P321,O4,pipe,200,100.0,0.51,0.51,0,,16514,0.156,0.226,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O10-P18,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.301,0.423,1,0,5.08,5.05,5.08,0,DN200 (not steepened)
O9-P3252,O9,pipe,200,100.0,0.51,0.51,0,,13691,0.076,0.133,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P121,O21,pipe,200,100.0,0.51,0.51,0,,4448,0.551,0.564,1,0,3.94,1.48,3.94,0,DN200 (not steepened)
O9-P1823,O9,pipe,200,100.0,0.51,0.51,0,,16518,0.03,0.03,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P1884,O9,pipe,200,100.0,0.51,0.51,0,,16519,0.056,0.101,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P3342,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.169,0.262,1,0,2.83,2.19,2.83,0,DN200 (not steepened)
O1-P507,O1,pipe,200,100.0,0.51,0.51,0,,8052,0.264,0.353,1,0,2.07,2.19,2.19,0,DN200 (not steepened)
O3-P2403,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.117,0.209,1,0,2.23,2.14,2.23,0,DN200 (not steepened)
O15-P76,O15,pipe,200,100.0,0.51,0.51,0,,4854,0.161,0.289,1,0,2.35,2.92,2.92,0,DN200 (not steepened)
O24-P369,O24,pipe,200,100.0,0.51,0.51,0,,16524,0.276,0.29,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P982,O21,pipe,200,64.9,0.51,0.51,0,,16525,0.088,0.163,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P3103,O9,pipe,200,69.0,0.51,0.51,0,,15453,0.273,0.333,1,0,1.85,1.86,1.86,0,DN200 (not steepened)
O1-P252,O1,pipe,200,100.0,0.51,0.51,0,,8407,0.276,0.402,1,0,5.78,6.13,6.13,0,DN200 (not steepened)
O9-P3577,O9,pipe,200,100.0,0.51,0.51,0,,3876,0.051,0.073,1,0,1.65,1.63,1.65,0,DN200 (not steepened)
O3-P3318,O3,pipe,200,100.0,0.51,0.51,0,,1403,0.154,0.227,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O1-P447,O1,pipe,200,106.4,0.51,0.51,0,,13027,0.57,0.7,1,0,6.11,6.35,6.35,0,DN200 (not steepened)
O9-P2318,O9,pipe,200,100.0,0.51,0.51,0,,8860,0.323,0.335,1,0,5.25,5.41,5.41,0,DN200 (not steepened)
O4-P248,O4,pipe,200,69.0,0.51,0.51,0,,6681,0.219,0.268,1,0,1.97,1.85,1.97,0,DN200 (not steepened)
O9-P693,O9,pipe,500,100.0,0.155,0.155,0,,5977,0.582,0.66,1,0,19.55,19.55,19.55,1,"Above DN200, under 0.75 m/s"
O12-P182,O12,pipe,200,132.3,0.51,0.51,0,,15233,0.576,0.611,1,0,13.69,13.38,13.69,1,DN200 (not steepened)
O11-P66,O11,pipe,250,100.0,0.375,0.375,0,,13869,0.676,0.725,1,0,6.24,6.28,6.28,0,"Above DN200, under 0.75 m/s"
O1-P290,O1,pipe,200,100.0,0.51,0.51,0,,7801,0.246,0.373,1,0,2.12,1.93,2.12,0,DN200 (not steepened)
O3-P1742,O3,pipe,200,105.6,0.51,0.51,0,,546,0.304,0.335,1,0,5.1,5.21,5.21,0,DN200 (not steepened)
O3-P328,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.771,1,0,9.39,8.77,9.39,0,"Above DN200, under 0.75 m/s"
O9-P541,O9,pipe,200,100.0,0.51,0.51,0,,13271,0.31,0.318,1,0,4.34,4.52,4.52,0,DN200 (not steepened)
O21-P1101,O21,pipe,200,73.9,0.51,0.51,0,,16540,0.123,0.224,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P3209,O3,pipe,200,100.0,0.51,0.51,0,,12342,0.048,0.048,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O10-P408,O10,pipe,200,100.0,0.51,0.51,0,,668,0.318,0.319,1,0,3.26,3.21,3.26,0,DN200 (not steepened)
O9-P1733,O9,pipe,200,100.0,0.51,0.51,0,,16543,0.055,0.099,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2838,O3,pipe,1000,100.0,0.075,0.075,0,,12233,0.639,0.708,1,0,2.74,2.73,2.74,0,"Above DN200, under 0.75 m/s"
O1-P1735,O1,pipe,200,55.8,0.51,0.51,0,,16545,0.044,0.081,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3644,O9,pipe,200,100.0,0.51,0.51,0,,6803,0.064,0.089,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P2124,O3,pipe,200,123.0,0.51,0.51,0,,16547,0.072,0.132,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P877,O9,pipe,200,76.0,0.51,0.51,0,,5902,0.241,0.289,1,0,4.72,5.2,5.2,0,DN200 (not steepened)
O22-P128,O22,pipe,200,87.4,0.51,0.51,0,,3455,0.082,0.082,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O11-P241,O11,pipe,200,100.0,0.51,0.51,0,,13825,0.114,0.206,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O14-P84,O14,pipe,200,64.5,0.51,0.51,0,,14397,0.225,0.225,1,0,1.91,1.95,1.95,0,DN200 (not steepened)
O21-P1003,O21,pipe,200,69.2,0.51,0.51,0,,16723,0.421,0.425,1,0,2.35,2.07,2.35,0,DN200 (not steepened)
O9-P3654,O9,pipe,200,86.5,0.51,0.51,0,,3794,0.04,0.047,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O3-P1590,O3,pipe,200,71.6,0.51,0.51,0,,13112,0.253,0.382,1,0,2.58,2.98,2.98,0,DN200 (not steepened)
O21-P1327,O21,pipe,200,100.0,0.51,0.51,0,,1659,0.342,0.342,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1562,O9,pipe,200,60.1,0.51,0.51,0,,13715,0.202,0.255,1,0,2.13,2.2,2.2,0,DN200 (not steepened)
O4-P559,O4,pipe,200,65.5,0.51,0.51,0,,16557,0.177,0.188,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1450,O9,pipe,200,100.0,0.51,0.51,0,,7677,0.367,0.374,1,0,3.6,3.58,3.6,0,DN200 (not steepened)
O21-P1017,O21,pipe,200,60.5,0.51,0.51,0,,16559,0.186,0.186,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2247,O3,pipe,200,106.0,0.51,0.51,0,,16560,0.131,0.238,1,0,12.21,1.48,12.21,1,DN200 (not steepened)
O3-P1418,O3,pipe,315,71.7,0.27,0.27,0,,9413,0.59,0.747,1,0,7.93,7.72,7.93,0,"Above DN200, under 0.75 m/s"
O21-P378,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.425,0.443,1,0,5.55,6.06,6.06,0,DN200 (not steepened)
O10-P23,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.292,0.418,1,0,5.03,4.9,5.03,0,DN200 (not steepened)
O9-P1217,O9,pipe,200,100.0,0.51,0.51,0,,16564,0.058,0.104,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2667,O9,pipe,200,100.0,0.51,0.51,0,,16565,0.439,0.442,1,0,6.82,7.32,7.32,0,DN200 (not steepened)
O9-P365,O9,pipe,200,100.0,0.51,0.51,0,,16566,0.059,0.107,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P1342,O2,pipe,200,76.5,0.51,0.51,0,,2132,0.272,0.3,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P407,O1,pipe,200,100.0,0.51,0.51,0,,13451,0.31,0.437,1,0,4.72,4.66,4.72,0,DN200 (not steepened)
O4-P441,O4,pipe,200,100.0,0.51,0.51,0,,16569,0.263,0.263,1,0,5.22,5.73,5.73,0,DN200 (not steepened)
O1-P1038,O1,pipe,1400,111.9,0.075,0.075,0,,11591,0.842,0.917,0,0,6.93,7.37,7.37,0,"Above DN200, 0.75 m/s as laid"
O3-P1635,O3,pipe,200,81.0,0.51,0.51,0,,18028,0.315,0.466,1,0,3.52,3.63,3.63,0,DN200 (not steepened)
O1-P477,O1,pipe,200,94.2,0.51,0.51,0,,1637,0.178,0.273,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O15-P73,O15,pipe,200,100.0,0.51,0.51,0,,16573,0.165,0.297,1,0,1.48,3.32,3.32,0,DN200 (not steepened)
O3-P540,O3,pipe,200,61.8,0.51,0.51,0,,16574,0.191,0.2,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O24-P363,O24,pipe,200,100.0,0.51,0.51,0,,3087,0.382,0.41,1,0,1.71,3.22,3.22,0,DN200 (not steepened)
O9-P3212,O9,pipe,200,100.0,0.51,0.51,0,,4150,0.187,0.206,1,0,2.96,3.2,3.2,0,DN200 (not steepened)
O2-P685,O2,pipe,1400,100.0,0.075,0.075,0,,17225,0.742,0.833,1,0,2.8,2.54,2.8,0,"Above DN200, under 0.75 m/s"
O1-P775,O1,pipe,200,100.0,0.51,0.51,0,,16578,0.03,0.03,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O3-P1761,O3,pipe,200,58.4,0.51,0.51,0,,1421,0.134,0.243,1,0,1.79,1.98,1.98,0,DN200 (not steepened)
O9-P1053,O9,pipe,200,71.2,0.51,0.51,0,,13203,0.168,0.199,1,0,1.65,1.77,1.77,0,DN200 (not steepened)
O2-P1412,O2,pipe,200,79.3,0.51,0.51,0,,433,0.249,0.282,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P314,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,5.94,5.84,5.94,0,"Above DN200, under 0.75 m/s"
O2-P984,O2,pipe,200,102.1,0.51,0.51,0,,16583,0.16,0.227,1,0,1.48,2.92,2.92,0,DN200 (not steepened)
O4-P1403,O4,pipe,200,81.7,0.51,0.51,0,,2332,0.27,0.312,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O12-P178,O12,pipe,200,100.0,0.51,0.51,0,,16585,0.092,0.17,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2031,O9,pipe,200,87.1,0.51,0.51,0,,16586,0.668,0.695,1,0,13.56,11.72,13.56,1,DN200 (not steepened)
O3-P3302,O3,pipe,200,100.0,0.51,0.51,0,,16742,0.158,0.237,1,0,3.22,1.48,3.22,0,DN200 (not steepened)
O21-P1331,O21,pipe,200,100.0,0.51,0.51,0,,3752,0.284,0.284,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O11-P319,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.222,0.222,1,0,2.63,3.26,3.26,0,DN200 (not steepened)
O9-P198,O9,pipe,200,71.4,0.51,0.51,0,,16378,0.576,0.682,1,0,11.75,12.02,12.02,1,DN200 (not steepened)
O9-P1438,O9,pipe,200,89.2,0.51,0.51,0,,8064,0.288,0.317,1,0,5.76,6.15,6.15,0,DN200 (not steepened)
O4-P914,O4,pipe,200,55.7,0.51,0.51,0,,2178,0.241,0.303,1,0,1.98,2.05,2.05,0,DN200 (not steepened)
O15-P139,O15,pipe,200,100.0,0.51,0.51,0,,963,0.187,0.32,1,0,6.51,7.74,7.74,0,DN200 (not steepened)
O4-P1546,O4,pipe,200,87.6,0.51,0.51,0,,17468,0.112,0.202,1,0,2.11,2.38,2.38,0,DN200 (not steepened)
O4-P381,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.603,0.668,1,0,3.24,3.19,3.24,0,DN200 (not steepened)
O21-P575,O21,pipe,200,112.9,0.51,0.51,0,,11818,0.2,0.218,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O2-P1957,O2,pipe,200,100.0,0.51,0.51,0,,16597,0.138,0.138,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O7-P213,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.208,0.336,1,0,6.66,6.83,6.83,0,DN200 (not steepened)
O9-P1653,O9,pipe,200,73.2,0.51,0.51,0,,12061,0.04,0.057,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P1639,O3,pipe,200,100.0,0.51,0.51,0,,16600,0.306,0.453,1,0,3.97,3.36,3.97,0,DN200 (not steepened)
O3-P573,O3,pipe,200,80.4,0.51,0.51,0,,2513,0.459,0.582,1,0,4.48,4.61,4.61,0,DN200 (not steepened)
O3-P1430,O3,pipe,280,100.0,0.375,0.375,0,,8502,0.631,0.806,1,0,9.88,9.68,9.88,0,"Above DN200, under 0.75 m/s"
O9-P200,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.576,0.682,1,0,9.73,11.26,11.26,0,DN200 (not steepened)
O5-P170,O5,pipe,200,100.0,0.51,0.51,0,,16604,0.134,0.153,1,0,1.48,2.86,2.86,0,DN200 (not steepened)
O9-P2491,O9,pipe,200,100.0,0.51,0.51,0,,14882,0.162,0.246,1,0,2.26,2.47,2.47,0,DN200 (not steepened)
O3-P2700,O3,pipe,200,100.0,0.51,0.51,0,,16606,0.104,0.19,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P755,O3,pipe,200,100.0,0.51,0.51,0,,16607,0.174,0.214,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O8-P272,O8,pipe,200,73.0,0.51,0.51,0,,4296,0.211,0.312,1,0,2.82,3.31,3.31,0,DN200 (not steepened)
O4-P929,O4,pipe,200,52.5,0.51,0.51,0,,16609,0.095,0.176,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P319,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,7.51,7.37,7.51,0,"Above DN200, under 0.75 m/s"
O7-P372,O7,pipe,200,100.0,0.51,0.51,0,,9601,0.058,0.058,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O12-P428,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.308,0.365,1,0,7.15,5.79,7.15,0,DN200 (not steepened)
O1-P136,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,9.77,10.07,10.07,0,"Above DN200, under 0.75 m/s"
O3-P249,O3,pipe,355,100.0,0.27,0.27,0,,1350,0.737,0.784,1,0,2.73,4.28,4.28,0,"Above DN200, under 0.75 m/s"
O21-P1265,O21,pipe,200,63.7,0.51,0.51,0,,5592,0.251,0.364,1,0,6.17,6.21,6.21,0,DN200 (not steepened)
O9-P2196,O9,pipe,200,69.2,0.51,0.51,0,,1044,0.069,0.126,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P131,O1,pipe,1000,133.3,0.075,0.075,0,,2477,0.64,0.715,1,0,8.56,7.3,8.56,0,"Above DN200, under 0.75 m/s"
O1-P1640,O1,pipe,200,100.0,0.51,0.51,0,,5061,0.239,0.306,1,0,2.47,3.18,3.18,0,DN200 (not steepened)
O8-P215,O8,pipe,200,86.4,0.51,0.51,0,,7404,0.128,0.23,1,0,2.1,1.84,2.1,0,DN200 (not steepened)
O4-P1116,O4,pipe,200,100.0,0.51,0.51,0,,2613,0.452,0.466,1,0,4.53,4.79,4.79,0,DN200 (not steepened)
O3-P1736,O3,pipe,200,100.0,0.51,0.51,0,,6628,0.152,0.274,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O16-P125,O16,pipe,200,70.5,0.51,0.51,0,,16622,0.172,0.197,1,0,1.48,3.66,3.66,0,DN200 (not steepened)
O10-P372,O10,pipe,200,100.0,0.51,0.51,0,,4469,0.051,0.07,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O10-P191,O10,pipe,200,100.0,0.51,0.51,0,,11700,0.113,0.206,1,0,1.9,2.93,2.93,0,DN200 (not steepened)
O24-P269,O24,pipe,200,100.0,0.51,0.51,0,,5124,0.639,0.689,1,0,5.28,5.42,5.42,0,DN200 (not steepened)
O9-P138,O9,pipe,200,100.0,0.51,0.51,0,,2004,0.268,0.304,1,0,4.36,4.76,4.76,0,DN200 (not steepened)
O3-P522,O3,pipe,200,72.6,0.51,0.51,0,,10135,0.173,0.203,1,0,1.75,1.96,1.96,0,DN200 (not steepened)
O12-P39,O12,pipe,200,64.2,0.51,0.51,0,,6857,0.463,0.617,1,0,10.39,10.41,10.41,0,DN200 (not steepened)
O9-P3449,O9,pipe,200,100.0,0.51,0.51,0,,16629,0.041,0.069,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P1455,O1,pipe,200,100.0,0.51,0.51,0,,16630,0.15,0.193,1,0,1.48,3.07,3.07,0,DN200 (not steepened)
O11-P255,O11,pipe,200,100.0,0.51,0.51,0,,16631,0.035,0.049,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2855,O3,pipe,900,100.0,0.075,0.075,0,,11666,0.635,0.701,1,0,7.08,6.71,7.08,0,"Above DN200, under 0.75 m/s"
O9-P1946,O9,pipe,200,71.6,0.51,0.51,0,,13868,0.079,0.139,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P188,O12,pipe,200,91.8,0.51,0.51,0,,15233,0.573,0.609,1,0,13.09,13.63,13.63,1,DN200 (not steepened)
O8-P155,O8,pipe,200,100.0,0.51,0.51,0,,16635,0.104,0.19,1,0,1.84,1.69,1.84,0,DN200 (not steepened)
O9-P1209,O9,pipe,200,68.3,0.51,0.51,0,,2431,0.068,0.122,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O22-P67,O22,pipe,200,100.0,0.51,0.51,0,,16637,0.075,0.138,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P3291,O3,pipe,200,100.0,0.51,0.51,0,,8496,0.219,0.321,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P1508,O3,pipe,200,72.0,0.51,0.51,0,,790,0.393,0.455,1,0,3.11,3.11,3.11,0,DN200 (not steepened)
O9-P1513,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.209,0.321,1,0,3.27,3.34,3.34,0,DN200 (not steepened)
O12-P371,O12,pipe,200,80.2,0.51,0.51,0,,7853,0.119,0.214,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O9-P2638,O9,pipe,200,100.0,0.51,0.51,0,,8127,0.054,0.088,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O16-P74,O16,pipe,200,105.5,0.51,0.51,0,,6016,0.253,0.295,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P554,O3,pipe,200,78.4,0.51,0.51,0,,2903,0.338,0.353,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O7-P182,O7,pipe,200,94.6,0.51,0.51,0,,11425,0.33,0.408,1,0,6.9,6.99,6.99,0,DN200 (not steepened)
O11-P117,O11,pipe,200,100.0,0.51,0.51,0,,8956,0.167,0.172,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O10-P157,O10,pipe,200,100.0,0.51,0.51,0,,7218,0.239,0.363,1,0,3.02,2.96,3.02,0,DN200 (not steepened)
O9-P124,O9,pipe,200,69.3,0.51,0.51,0,,11710,0.329,0.381,1,0,7.58,7.45,7.58,0,DN200 (not steepened)
O9-P2013,O9,pipe,200,88.8,0.51,0.51,0,,14957,0.074,0.127,1,0,1.71,1.91,1.91,0,DN200 (not steepened)
O1-P89,O1,pipe,280,100.0,0.375,0.375,0,,17147,0.769,0.805,0,0,6.95,6.99,6.99,0,"Above DN200, 0.75 m/s as laid"
O9-P1862,O9,pipe,200,100.0,0.51,0.51,0,,6757,0.154,0.204,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O18-P54,O18,pipe,200,99.4,0.51,0.51,0,,16652,0.085,0.156,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O12-P35,O12,pipe,200,98.5,0.51,0.51,0,,6857,0.463,0.617,1,0,10.62,11.06,11.06,0,DN200 (not steepened)
O9-P2022,O9,pipe,200,100.0,0.51,0.51,0,,1044,0.674,0.703,1,0,11.83,11.86,11.86,0,DN200 (not steepened)
O7-P283,O7,pipe,200,100.0,0.51,0.51,0,,9177,0.146,0.173,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O12-P404,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.321,0.374,1,0,8.23,8.34,8.34,0,DN200 (not steepened)
O7-P420,O7,pipe,200,100.0,0.51,0.51,0,,36,0.226,0.267,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O12-P446,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.061,0.061,1,0,1.79,1.9,1.9,0,DN200 (not steepened)
O6-P336,O6,pipe,200,69.3,0.51,0.51,0,,16659,0.205,0.205,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P1280,O9,pipe,200,86.6,0.51,0.51,0,,14901,0.071,0.128,1,0,1.69,1.62,1.69,0,DN200 (not steepened)
O9-P2910,O9,pipe,200,78.5,0.51,0.51,0,,15100,0.102,0.179,1,0,2.73,2.78,2.78,0,DN200 (not steepened)
O3-P20,O3,pipe,560,61.6,0.155,0.155,0,,11293,0.575,0.724,1,0,9.72,9.47,9.72,0,"Above DN200, under 0.75 m/s"
O9-P1416,O9,pipe,200,100.0,0.51,0.51,0,,16663,0.041,0.069,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O12-P34,O12,pipe,200,103.6,0.51,0.51,0,,6857,0.463,0.617,1,0,11.06,11.16,11.16,0,DN200 (not steepened)
O12-P193,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.595,1,0,11.93,12.14,12.14,1,DN200 (not steepened)
O3-P253,O3,pipe,355,100.0,0.27,0.27,0,,1350,0.726,0.775,1,0,4.41,5.05,5.05,0,"Above DN200, under 0.75 m/s"
O9-P2581,O9,pipe,200,81.5,0.51,0.51,0,,8173,0.315,0.318,1,0,1.67,1.78,1.78,0,DN200 (not steepened)
O24-P261,O24,pipe,200,100.0,0.51,0.51,0,,16668,0.247,0.295,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O8-P180,O8,pipe,200,100.0,0.51,0.51,0,,8425,0.251,0.255,1,0,4.22,4.03,4.22,0,DN200 (not steepened)
O9-P1795,O9,pipe,200,62.2,0.51,0.51,0,,1226,0.048,0.081,1,0,3.1,3.71,3.71,0,DN200 (not steepened)
O24-P364,O24,pipe,200,100.0,0.51,0.51,0,,3087,0.368,0.393,1,0,1.86,1.71,1.86,0,DN200 (not steepened)
O9-P791,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.433,0.594,1,0,9.6,9.87,9.87,0,DN200 (not steepened)
O9-P3369,O9,pipe,200,100.8,0.51,0.51,0,,12743,0.303,0.411,1,0,3.56,3.49,3.56,0,DN200 (not steepened)
O9-P1919,O9,pipe,200,100.0,0.51,0.51,0,,16674,0.054,0.097,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O21-P164,O21,pipe,200,103.4,0.51,0.51,0,,16675,0.344,0.359,1,0,2.99,3.24,3.24,0,DN200 (not steepened)
O9-P1875,O9,pipe,200,100.0,0.51,0.51,0,,16277,0.069,0.109,1,0,8.67,6.69,8.67,0,DN200 (not steepened)
O9-P1996,O9,pipe,200,84.4,0.51,0.51,0,,3839,0.074,0.133,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O21-P304,O21,pipe,200,100.0,0.51,0.51,0,,16678,0.03,0.03,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P564,O1,pipe,200,55.5,0.51,0.51,0,,16679,0.21,0.255,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O8-P14,O8,pipe,200,74.8,0.51,0.51,0,,3076,0.598,0.674,1,0,8.46,8.42,8.46,0,DN200 (not steepened)
O21-P311,O21,pipe,200,100.0,0.51,0.51,0,,9144,0.087,0.154,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O11-P192,O11,pipe,200,71.1,0.51,0.51,0,,7477,0.065,0.076,1,0,2.33,2.03,2.33,0,DN200 (not steepened)
O23-P6,O23,pipe,200,82.5,0.51,0.51,0,,17232,0.257,0.257,1,0,9.63,10.31,10.31,0,DN200 (not steepened)
O21-P315,O21,pipe,200,64.9,0.51,0.51,0,,1386,0.219,0.26,1,0,1.69,1.67,1.69,0,DN200 (not steepened)
O1-P1360,O1,pipe,200,100.0,0.51,0.51,0,,16685,0.197,0.225,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O3-P716,O3,pipe,200,103.6,0.51,0.51,0,,6802,0.282,0.355,1,0,1.86,2.43,2.43,0,DN200 (not steepened)
O11-P142,O11,pipe,200,77.1,0.51,0.51,0,,874,0.071,0.108,1,0,2.69,2.79,2.79,0,DN200 (not steepened)
O1-P236,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.075,0.075,1,0,6.07,7.95,7.95,0,DN200 (not steepened)
O21-P234,O21,pipe,200,80.6,0.51,0.51,0,,16689,0.057,0.105,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P473,O1,pipe,200,109.6,0.51,0.51,0,,13395,0.361,0.417,1,0,2.38,3.67,3.67,0,DN200 (not steepened)
O15-P78,O15,pipe,200,100.0,0.51,0.51,0,,15704,0.211,0.348,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O9-P1712,O9,pipe,200,100.0,0.51,0.51,0,,16692,0.055,0.099,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2728,O3,pipe,200,78.8,0.51,0.51,0,,16693,0.225,0.257,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O23-P75,O23,pipe,200,100.0,0.51,0.51,0,,12570,0.041,0.041,1,0,1.91,2.16,2.16,0,DN200 (not steepened)
O9-P1270,O9,pipe,200,90.6,0.51,0.51,0,,10826,0.066,0.116,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1837,O9,pipe,200,100.0,0.51,0.51,0,,7594,0.123,0.204,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O6-P275,O6,pipe,200,74.0,0.51,0.51,0,,10627,0.187,0.187,1,0,1.67,2.23,2.23,0,DN200 (not steepened)
O1-P2286,O1,pipe,200,102.2,0.51,0.51,0,,4801,0.438,0.56,1,0,3.21,3.09,3.21,0,DN200 (not steepened)
O21-P784,O21,pipe,200,100.0,0.51,0.51,0,,10961,0.136,0.188,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1429,O1,pipe,200,100.0,0.51,0.51,0,,16700,0.114,0.209,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1503,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.833,0.908,0,0,2.54,2.95,2.95,0,"Above DN200, 0.75 m/s as laid"
O3-P1659,O3,pipe,200,71.2,0.51,0.51,0,,3003,0.036,0.036,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O4-P473,O4,pipe,200,100.0,0.51,0.51,0,,16703,0.13,0.13,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O4-P291,O4,pipe,200,100.0,0.51,0.51,0,,11013,0.211,0.31,1,0,3.58,3.55,3.58,0,DN200 (not steepened)
O1-P142,O1,pipe,1000,67.8,0.075,0.075,0,,11947,0.639,0.712,1,0,11.07,10.92,11.07,0,"Above DN200, under 0.75 m/s"
O1-P1182,O1,pipe,200,99.9,0.51,0.51,0,,6565,0.462,0.492,1,0,2.87,3.17,3.17,0,DN200 (not steepened)
O9-P2008,O9,pipe,200,78.8,0.51,0.51,0,,15995,0.074,0.127,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P3133,O3,pipe,200,100.0,0.51,0.51,0,,16708,0.08,0.148,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O24-P142,O24,pipe,200,100.0,0.51,0.51,0,,16709,0.223,0.245,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1467,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.653,0.761,1,0,7.82,7.66,7.82,0,DN200 (not steepened)
O9-P729,O9,pipe,200,100.0,0.51,0.51,0,,18292,0.596,0.707,1,0,19.23,19.7,19.7,1,DN200 (not steepened)
O12-P424,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.365,1,0,6.5,6.74,6.74,0,DN200 (not steepened)
O3-P307,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,4.15,3.81,4.15,0,"Above DN200, under 0.75 m/s"
O15-P122,O15,pipe,200,104.2,0.51,0.51,0,,6885,0.077,0.133,1,0,4.04,3.7,4.04,0,DN200 (not steepened)
O15-P140,O15,pipe,200,100.0,0.51,0.51,0,,963,0.162,0.29,1,0,5.39,6.51,6.51,0,DN200 (not steepened)
O23-P23,O23,pipe,200,134.4,0.51,0.51,0,,16716,0.232,0.232,1,0,9.59,9.34,9.59,0,DN200 (not steepened)
O9-P609,O9,pipe,200,100.1,0.51,0.51,0,,581,0.179,0.226,1,0,1.69,2.58,2.58,0,DN200 (not steepened)
O1-P14,O1,pipe,1600,100.0,0.075,0.075,0,,18984,0.907,0.994,0,0,9.74,9.82,9.82,0,"Above DN200, 0.75 m/s as laid"
O2-P1328,O2,pipe,200,100.0,0.51,0.51,0,,1036,0.414,0.46,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O7-P368,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.048,0.048,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O24-P57,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.189,0.321,1,0,2.14,2.39,2.39,0,DN200 (not steepened)
O9-P2312,O9,pipe,200,64.3,0.51,0.51,0,,11756,0.261,0.269,1,0,1.84,2.32,2.32,0,DN200 (not steepened)
O21-P1010,O21,pipe,200,100.0,0.51,0.51,0,,16723,0.295,0.295,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3339,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.244,0.319,1,0,3.2,1.48,3.2,0,DN200 (not steepened)
O7-P364,O7,pipe,200,90.9,0.51,0.51,0,,11425,0.065,0.065,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P1356,O9,pipe,200,62.1,0.51,0.51,0,,16726,0.043,0.077,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3328,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.073,0.073,1,0,2.58,2.69,2.69,0,DN200 (not steepened)
O10-P130,O10,pipe,280,100.0,0.375,0.375,0,,12639,0.72,0.786,1,0,3.36,3.19,3.36,0,"Above DN200, under 0.75 m/s"
O21-P67,O21,pipe,355,100.0,0.27,0.27,0,,3042,0.752,0.803,0,0,7.49,7.76,7.76,0,"Above DN200, 0.75 m/s as laid"
O3-P2954,O3,pipe,200,100.0,0.51,0.51,0,,16384,0.168,0.298,1,0,1.64,1.74,1.74,0,DN200 (not steepened)
O1-P16,O1,pipe,1600,100.0,0.075,0.075,0,,18984,0.907,0.994,0,0,10.18,10.23,10.23,0,"Above DN200, 0.75 m/s as laid"
O9-P4,O9,pipe,710,100.0,0.1,0.1,0,,12988,0.599,0.666,1,0,17.73,17.01,17.73,1,"Above DN200, under 0.75 m/s"
O9-P1968,O9,pipe,200,97.2,0.51,0.51,0,,8277,0.119,0.203,1,0,3.62,4.17,4.17,0,DN200 (not steepened)
O9-P188,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.7,1,0,12.63,13.3,13.3,1,DN200 (not steepened)
O15-P67,O15,pipe,200,58.4,0.51,0.51,0,,4854,0.336,0.487,1,0,2.57,3.6,3.6,0,DN200 (not steepened)
O1-P348,O1,pipe,200,100.0,0.51,0.51,0,,16736,0.086,0.159,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O11-P302,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.29,0.293,1,0,7.17,6.92,7.17,0,DN200 (not steepened)
O10-P28,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.259,0.383,1,0,4.39,4.27,4.39,0,DN200 (not steepened)
O1-P492,O1,pipe,200,87.2,0.51,0.51,0,,14277,0.246,0.34,1,0,1.87,2.1,2.1,0,DN200 (not steepened)
O3-P320,O3,pipe,280,100.0,0.375,0.375,0,,10543,0.693,0.772,1,0,7.68,7.51,7.68,0,"Above DN200, under 0.75 m/s"
O9-P1972,O9,pipe,200,100.0,0.51,0.51,0,,15996,0.093,0.161,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P3303,O3,pipe,200,100.0,0.51,0.51,0,,16742,0.092,0.17,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O4-P1541,O4,pipe,200,101.9,0.51,0.51,0,,17468,0.258,0.353,1,0,2.32,2.0,2.32,0,DN200 (not steepened)
O9-P136,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.272,0.318,1,0,5.14,5.02,5.14,0,DN200 (not steepened)
O9-P919,O9,pipe,200,100.0,0.51,0.51,0,,5222,0.181,0.185,1,0,2.33,4.73,4.73,0,DN200 (not steepened)
O1-P132,O1,pipe,1000,100.0,0.075,0.075,0,,2477,0.64,0.715,1,0,9.64,8.56,9.64,0,"Above DN200, under 0.75 m/s"
O3-P2070,O3,pipe,200,100.0,0.51,0.51,0,,16747,0.189,0.242,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P1273,O1,pipe,200,100.0,0.51,0.51,0,,16748,0.158,0.175,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O9-P3225,O9,pipe,200,100.0,0.51,0.51,0,,12573,0.143,0.243,1,0,3.62,3.21,3.62,0,DN200 (not steepened)
O4-P362,O4,pipe,200,100.0,0.51,0.51,0,,16750,0.156,0.226,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O7-P527,O7,pipe,200,84.6,0.51,0.51,0,,7202,0.094,0.163,1,0,1.8,1.66,1.8,0,DN200 (not steepened)
O9-P1866,O9,pipe,200,71.8,0.51,0.51,0,,2540,0.146,0.184,1,0,2.82,2.08,2.82,0,DN200 (not steepened)
O6-P311,O6,pipe,200,85.8,0.51,0.51,0,,16753,0.028,0.028,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O23-P13,O23,pipe,200,100.0,0.51,0.51,0,,16716,0.256,0.256,1,0,8.25,8.19,8.25,0,DN200 (not steepened)
O1-P81,O1,pipe,800,100.0,0.085,0.085,0,,4003,0.638,0.696,1,0,7.49,6.98,7.49,0,"Above DN200, under 0.75 m/s"
O7-P369,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.041,0.041,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O24-P61,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.08,0.134,1,0,1.6,1.61,1.61,0,DN200 (not steepened)
O7-P365,O7,pipe,200,89.0,0.51,0.51,0,,11425,0.062,0.062,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O10-P21,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.299,0.421,1,0,4.98,5.07,5.07,0,DN200 (not steepened)
O1-P310,O1,pipe,200,65.4,0.51,0.51,0,,2208,0.098,0.179,1,0,1.58,1.91,1.91,0,DN200 (not steepened)
O1-P457,O1,pipe,200,60.1,0.51,0.51,0,,959,0.551,0.663,1,0,3.76,4.64,4.64,0,DN200 (not steepened)
O2-P176,O2,pipe,200,100.0,0.51,0.51,0,,2218,0.367,0.373,1,0,1.83,3.18,3.18,0,DN200 (not steepened)
O9-P1898,O9,pipe,200,88.5,0.51,0.51,0,,11382,0.16,0.226,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O1-P446,O1,pipe,200,105.3,0.51,0.51,0,,13027,0.57,0.701,1,0,6.35,6.37,6.37,0,DN200 (not steepened)
O1-P269,O1,pipe,200,100.0,0.51,0.51,0,,2208,0.218,0.313,1,0,1.85,1.77,1.85,0,DN200 (not steepened)
O1-P301,O1,pipe,200,100.0,0.51,0.51,0,,6240,0.181,0.315,1,0,2.16,2.2,2.2,0,DN200 (not steepened)
O1-P623,O1,pipe,200,100.0,0.51,0.51,0,,16781,0.147,0.243,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P516,O1,pipe,200,100.0,0.51,0.51,0,,8172,0.411,0.579,1,0,3.07,3.54,3.54,0,DN200 (not steepened)
O2-P1416,O2,pipe,200,100.0,0.51,0.51,0,,16769,0.224,0.246,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P59,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.159,0.281,1,0,1.75,1.93,1.93,0,DN200 (not steepened)
O1-P284,O1,pipe,200,100.0,0.51,0.51,0,,4749,0.098,0.179,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P62,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.048,0.048,1,0,1.5,1.6,1.6,0,DN200 (not steepened)
O1-P548,O1,pipe,200,100.0,0.51,0.51,0,,5746,0.221,0.293,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O1-P277,O1,pipe,200,100.0,0.51,0.51,0,,4749,0.184,0.297,1,0,1.99,1.77,1.99,0,DN200 (not steepened)
O1-P441,O1,pipe,800,100.0,0.085,0.085,0,,7263,0.627,0.692,1,0,5.8,6.21,6.21,0,"Above DN200, under 0.75 m/s"
O1-P480,O1,pipe,200,77.5,0.51,0.51,0,,16776,0.131,0.238,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P515,O1,pipe,200,100.0,0.51,0.51,0,,8172,0.414,0.59,1,0,3.54,3.85,3.85,0,DN200 (not steepened)
O9-P3150,O9,pipe,200,63.5,0.51,0.51,0,,5104,0.158,0.158,1,0,1.56,1.89,1.89,0,DN200 (not steepened)
O24-P58,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.173,0.303,1,0,1.93,2.14,2.14,0,DN200 (not steepened)
O24-P60,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.119,0.21,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P624,O1,pipe,200,100.0,0.51,0.51,0,,16781,0.072,0.132,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O1-P493,O1,pipe,200,91.7,0.51,0.51,0,,14277,0.233,0.318,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P443,O1,pipe,800,100.0,0.085,0.085,0,,7263,0.625,0.688,1,0,7.51,6.48,7.51,0,"Above DN200, under 0.75 m/s"
O1-P1547,O1,pipe,200,59.6,0.51,0.51,0,,16784,0.174,0.174,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2345,O1,pipe,200,106.3,0.51,0.51,0,,6921,0.237,0.3,1,0,3.36,1.65,3.36,0,DN200 (not steepened)
O2-P1467,O2,pipe,200,125.6,0.51,0.51,0,,11180,0.492,0.583,1,0,1.63,1.65,1.65,0,DN200 (not steepened)
O1-P2319,O1,pipe,200,175.9,0.51,0.51,0,,16787,0.279,0.328,1,0,3.1,1.64,3.1,0,DN200 (not steepened)
O1-P1541,O1,pipe,200,201.2,0.51,0.51,0,,1647,0.401,0.416,1,0,2.35,2.34,2.35,0,DN200 (not steepened)
O7-P132,O7,pipe,200,51.6,0.51,0.51,0,,16789,0.347,0.361,1,0,3.85,3.56,3.85,0,DN200 (not steepened)
O7-P133,O7,pipe,200,71.1,0.51,0.51,0,,10701,0.344,0.358,1,0,3.56,3.85,3.85,0,DN200 (not steepened)
O7-P542,O7,pipe,200,82.1,0.51,0.51,0,,16792,0.076,0.139,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
