label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P839,O2,pipe,200,32.3,0.51,0.51,0,,1926,0.182,0.182,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1155,O21,pipe,200,32.3,0.51,0.51,0,,1927,0.3,0.304,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O9-P1002,O9,pipe,200,63.9,0.51,0.51,0,,1928,0.044,0.079,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P952,O4,pipe,200,32.4,0.51,0.51,0,,9481,0.452,0.477,1,0,5.08,5.02,5.08,0,DN200 (not steepened)
O1-P1387,O1,pipe,200,58.6,0.51,0.51,0,,3647,0.45,0.593,1,0,3.66,3.27,3.66,0,DN200 (not steepened)
O1-P1494,O1,pipe,200,32.4,0.51,0.51,0,,1931,0.276,0.341,1,0,1.84,2.08,2.08,0,DN200 (not steepened)
O3-P158,O3,pipe,250,32.4,0.375,0.496,1,0.30 to 0.50 %,9003,0.697,0.773,1,0,8.24,8.25,8.25,0,"Above DN200, under 0.75 m/s"
O15-P99,O15,pipe,200,57.6,0.51,0.51,0,,17208,0.309,0.46,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O24-P272,O24,pipe,200,70.7,0.51,0.51,0,,5124,0.632,0.679,1,0,5.16,5.04,5.16,0,DN200 (not steepened)
O1-P375,O1,pipe,200,32.4,0.51,0.51,0,,2986,0.674,0.75,1,0,7.96,7.95,7.96,0,DN200 (not steepened)
O2-P1126,O2,pipe,200,32.4,0.51,0.51,0,,1936,0.018,0.018,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P3131,O3,pipe,200,32.5,0.51,0.51,0,,16708,0.343,0.349,1,0,1.58,1.59,1.59,0,DN200 (not steepened)
O21-P792,O21,pipe,200,60.3,0.51,0.51,0,,8971,0.155,0.244,1,0,1.65,2.18,2.18,0,DN200 (not steepened)
O3-P2220,O3,pipe,200,32.5,0.51,0.51,0,,15951,0.48,0.48,1,0,2.43,2.77,2.77,0,DN200 (not steepened)
O3-P1195,O3,pipe,200,32.0,0.51,0.51,0,,7601,0.277,0.285,1,0,1.96,2.12,2.12,0,DN200 (not steepened)
O2-P1919,O2,pipe,200,32.5,0.51,0.51,0,,1643,0.373,0.373,1,0,2.56,2.72,2.72,0,DN200 (not steepened)
O1-P1972,O1,pipe,200,57.8,0.51,0.51,0,,10286,0.194,0.194,1,0,1.89,2.4,2.4,0,DN200 (not steepened)
O3-P2877,O3,pipe,200,32.5,0.51,0.51,0,,56,0.482,0.666,1,0,6.83,6.92,6.92,0,DN200 (not steepened)
O1-P2330,O1,pipe,200,32.5,0.51,0.51,0,,17230,0.307,0.318,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O11-P12,O11,pipe,200,32.5,0.51,0.51,0,,8570,0.421,0.555,1,0,10.55,10.72,10.72,0,DN200 (not steepened)
O8-P116,O8,pipe,200,32.5,0.51,0.51,0,,1946,0.018,0.018,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P1324,O21,pipe,200,32.6,0.51,0.51,0,,1947,0.181,0.198,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O3-P490,O3,pipe,200,32.6,0.51,0.51,0,,2039,0.307,0.31,1,0,1.92,2.06,2.06,0,DN200 (not steepened)
O21-P471,O21,pipe,200,32.6,0.51,0.51,0,,1949,0.018,0.018,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P2563,O9,pipe,200,62.4,0.51,0.51,0,,7398,0.072,0.121,1,0,1.48,5.95,5.95,0,DN200 (not steepened)
O1-P2396,O1,pipe,200,32.6,0.51,0.51,0,,15867,0.4,0.412,1,0,2.75,2.44,2.75,0,DN200 (not steepened)
O4-P1392,O4,pipe,200,95.0,0.51,0.51,0,,1952,0.189,0.199,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P1771,O1,pipe,200,32.7,0.51,0.51,0,,3340,0.316,0.316,1,0,2.19,2.01,2.19,0,DN200 (not steepened)
O3-P2244,O3,pipe,200,67.9,0.51,0.51,0,,12788,0.156,0.28,1,0,1.53,1.62,1.62,0,DN200 (not steepened)
O2-P1717,O2,pipe,200,32.7,0.51,0.51,0,,1955,0.403,0.403,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P1188,O1,pipe,200,32.7,0.51,0.51,0,,7400,0.322,0.345,1,0,4.19,4.02,4.19,0,DN200 (not steepened)
O22-P79,O22,pipe,200,67.2,0.51,0.51,0,,11229,0.086,0.159,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P901,O1,pipe,200,32.7,0.51,0.51,0,,1958,0.177,0.177,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O24-P188,O24,pipe,200,63.2,0.51,0.51,0,,15292,0.657,0.668,1,0,6.86,6.72,6.86,0,DN200 (not steepened)
O9-P3161,O9,pipe,200,32.8,0.51,0.51,0,,1960,0.195,0.233,1,0,4.77,4.91,4.91,0,DN200 (not steepened)
O2-P587,O2,pipe,200,32.8,0.51,0.51,0,,1961,0.32,0.326,1,0,1.77,2.19,2.19,0,DN200 (not steepened)
O3-P3264,O3,pipe,200,32.8,0.51,0.51,0,,1962,0.251,0.296,1,0,1.98,2.38,2.38,0,DN200 (not steepened)
O2-P1301,O2,pipe,200,100.6,0.51,0.51,0,,1963,0.03,0.03,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1554,O3,pipe,200,37.0,0.51,0.51,0,,1964,0.138,0.138,1,0,1.83,1.91,1.91,0,DN200 (not steepened)
O11-P259,O11,pipe,200,32.9,0.51,0.51,0,,12691,0.356,0.361,1,0,8.96,9.13,9.13,0,DN200 (not steepened)
O1-P2107,O1,pipe,200,68.6,0.51,0.51,0,,1991,0.61,0.721,1,0,5.39,6.62,6.62,0,DN200 (not steepened)
O2-P180,O2,pipe,200,32.9,0.51,0.51,0,,1967,0.12,0.12,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P438,O9,pipe,200,33.0,0.51,0.51,0,,11181,0.207,0.222,1,0,2.12,2.48,2.48,0,DN200 (not steepened)
O9-P95,O9,pipe,200,33.0,0.51,0.51,0,,14938,0.483,0.63,1,0,11.67,11.65,11.67,0,DN200 (not steepened)
O3-P1279,O3,pipe,200,33.0,0.51,0.51,0,,6148,0.376,0.417,1,0,2.99,3.08,3.08,0,DN200 (not steepened)
O3-P412,O3,pipe,200,33.0,0.51,0.51,0,,1971,0.361,0.37,1,0,4.69,4.38,4.69,0,DN200 (not steepened)
O2-P329,O2,pipe,200,33.0,0.51,0.51,0,,14839,0.399,0.402,1,0,2.22,2.38,2.38,0,DN200 (not steepened)
O2-P1662,O2,pipe,200,33.0,0.51,0.51,0,,1973,0.178,0.196,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O8-P25,O8,pipe,200,60.0,0.51,0.51,0,,3076,0.592,0.66,1,0,8.23,8.45,8.45,0,DN200 (not steepened)
O3-P1786,O3,pipe,200,81.8,0.51,0.51,0,,14299,0.14,0.252,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P262,O21,pipe,200,33.1,0.51,0.51,0,,18796,0.391,0.408,1,0,3.65,3.68,3.68,0,DN200 (not steepened)
O21-P202,O21,pipe,200,118.7,0.51,0.51,0,,18029,0.137,0.208,1,0,2.12,1.93,2.12,0,DN200 (not steepened)
O2-P1529,O2,pipe,200,33.1,0.51,0.51,0,,1628,0.418,0.434,1,0,4.09,4.32,4.32,0,DN200 (not steepened)
O2-P1409,O2,pipe,200,33.1,0.51,0.51,0,,1979,0.239,0.258,1,0,2.03,1.56,2.03,0,DN200 (not steepened)
O2-P1479,O2,pipe,200,33.1,0.51,0.51,0,,1980,0.144,0.17,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O11-P1,O11,pipe,280,47.0,0.375,0.449,1,0.30 to 0.50 %,16981,0.75,0.827,0,0,12.52,12.4,12.52,1,Steepened 0.30 to 0.50 %
O5-P68,O5,pipe,200,78.8,0.51,0.51,0,,4026,0.232,0.37,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O2-P1724,O2,pipe,200,33.1,0.51,0.51,0,,1716,0.269,0.297,1,0,2.7,1.95,2.7,0,DN200 (not steepened)
O21-P1172,O21,pipe,200,33.1,0.51,0.51,0,,1984,0.072,0.132,1,0,1.54,1.77,1.77,0,DN200 (not steepened)
O3-P1765,O3,pipe,200,32.9,0.51,0.51,0,,12330,0.183,0.316,1,0,2.33,2.57,2.57,0,DN200 (not steepened)
O3-P1608,O3,pipe,200,66.3,0.51,0.51,0,,14070,0.161,0.289,1,0,1.73,2.07,2.07,0,DN200 (not steepened)
O2-P1008,O2,pipe,200,33.2,0.51,0.51,0,,1987,0.301,0.305,1,0,2.7,3.35,3.35,0,DN200 (not steepened)
O9-P3058,O9,pipe,200,33.2,0.51,0.51,0,,1988,0.289,0.36,1,0,2.66,2.76,2.76,0,DN200 (not steepened)
O19-P75,O19,pipe,200,68.0,0.51,0.51,0,,1573,0.133,0.143,1,0,1.52,1.6,1.6,0,DN200 (not steepened)
O3-P2128,O3,pipe,200,64.6,0.51,0.51,0,,1990,0.131,0.238,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P2142,O1,pipe,200,33.2,0.51,0.51,0,,1991,0.019,0.019,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P869,O1,pipe,200,52.2,0.51,0.51,0,,1992,0.181,0.213,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P2539,O3,pipe,200,69.7,0.51,0.51,0,,15835,0.144,0.17,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2561,O9,pipe,200,70.5,0.51,0.51,0,,14483,0.16,0.169,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P640,O2,pipe,200,33.3,0.51,0.51,0,,2307,0.406,0.425,1,0,2.98,3.45,3.45,0,DN200 (not steepened)
O4-P107,O4,pipe,250,32.9,0.375,0.375,0,,8299,0.593,0.7,1,0,3.8,3.8,3.8,0,"Above DN200, under 0.75 m/s"
O3-P1176,O3,pipe,200,33.3,0.51,0.51,0,,10010,0.313,0.313,1,0,3.9,2.82,3.9,0,DN200 (not steepened)
O2-P1608,O2,pipe,200,33.3,0.51,0.51,0,,1998,0.274,0.281,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P1851,O2,pipe,200,33.4,0.51,0.51,0,,1999,0.408,0.411,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P2300,O1,pipe,200,33.4,0.51,0.51,0,,14379,0.3,0.361,1,0,2.26,2.83,2.83,0,DN200 (not steepened)
O2-P1952,O2,pipe,200,33.4,0.51,0.51,0,,17633,0.178,0.196,1,0,2.65,2.59,2.65,0,DN200 (not steepened)
O4-P1230,O4,pipe,200,76.0,0.51,0.51,0,,2002,0.095,0.176,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P308,O2,pipe,200,33.5,0.51,0.51,0,,1426,0.257,0.257,1,0,1.58,1.95,1.95,0,DN200 (not steepened)
O9-P3617,O9,pipe,200,77.6,0.51,0.51,0,,2004,0.147,0.148,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P968,O2,pipe,200,33.5,0.51,0.51,0,,5838,0.333,0.333,1,0,5.3,5.12,5.3,0,DN200 (not steepened)
O2-P1016,O2,pipe,200,69.4,0.51,0.51,0,,2006,0.256,0.256,1,0,3.61,3.98,3.98,0,DN200 (not steepened)
O3-P2411,O3,pipe,200,67.0,0.51,0.51,0,,13428,0.15,0.271,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1909,O2,pipe,200,33.5,0.51,0.51,0,,10328,0.412,0.417,1,0,5.26,5.22,5.26,0,DN200 (not steepened)
O3-P273,O3,pipe,315,33.5,0.27,0.366,1,0.30 to 0.50 %,10153,0.754,0.821,0,0,7.33,6.81,7.33,0,Steepened 0.30 to 0.50 %
O2-P1345,O2,pipe,200,33.5,0.51,0.51,0,,2132,0.241,0.269,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P2006,O3,pipe,250,33.6,0.375,0.375,0,,2011,0.485,0.687,1,0,4.4,4.66,4.66,0,"Above DN200, under 0.75 m/s"
O1-P2546,O1,pipe,200,33.6,0.51,0.51,0,,2012,0.116,0.175,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2916,O3,pipe,200,73.6,0.51,0.51,0,,2013,0.396,0.426,1,0,4.17,4.67,4.67,0,DN200 (not steepened)
O6-P407,O6,pipe,200,80.5,0.51,0.51,0,,2014,0.138,0.171,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O1-P581,O1,pipe,200,33.6,0.51,0.51,0,,6320,0.054,0.054,1,0,2.02,2.13,2.13,0,DN200 (not steepened)
O21-P667,O21,pipe,200,73.5,0.51,0.51,0,,12568,0.179,0.189,1,0,1.57,1.95,1.95,0,DN200 (not steepened)
O2-P71,O2,pipe,200,33.6,0.51,0.51,0,,7585,0.738,0.751,1,0,8.06,8.16,8.16,0,DN200 (not steepened)
O7-P319,O7,pipe,200,75.4,0.51,0.51,0,,2018,0.176,0.195,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O2-P725,O2,pipe,200,74.5,0.51,0.51,0,,2019,0.207,0.243,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O8-P171,O8,pipe,200,33.6,0.51,0.51,0,,2020,0.085,0.16,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P951,O1,pipe,200,33.6,0.51,0.51,0,,2021,0.25,0.26,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P3314,O3,pipe,200,33.6,0.51,0.51,0,,11450,0.218,0.28,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1797,O3,pipe,200,88.6,0.51,0.51,0,,2023,0.074,0.136,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P1030,O3,pipe,200,37.3,0.51,0.51,0,,3461,0.577,0.594,1,0,5.51,5.59,5.59,0,DN200 (not steepened)
O1-P1875,O1,pipe,200,33.7,0.51,0.51,0,,2025,0.305,0.375,1,0,5.23,5.68,5.68,0,DN200 (not steepened)
O20-P96,O20,pipe,200,33.7,0.51,0.51,0,,2026,0.094,0.173,1,0,2.45,2.62,2.62,0,DN200 (not steepened)
O9-P1832,O9,pipe,200,33.7,0.51,0.51,0,,2027,0.019,0.019,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P757,O1,pipe,200,33.7,0.51,0.51,0,,13489,0.487,0.573,1,0,4.27,4.76,4.76,0,DN200 (not steepened)
O21-P256,O21,pipe,200,87.1,0.51,0.51,0,,15151,0.067,0.122,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P1162,O21,pipe,200,33.7,0.51,0.51,0,,2030,0.436,0.439,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O14-P124,O14,pipe,200,79.1,0.51,0.51,0,,14931,0.109,0.194,1,0,4.44,4.18,4.44,0,DN200 (not steepened)
O6-P433,O6,pipe,200,62.2,0.51,0.51,0,,10548,0.205,0.205,1,0,1.96,2.35,2.35,0,DN200 (not steepened)
O21-P1180,O21,pipe,200,73.9,0.51,0.51,0,,2033,0.213,0.266,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P481,O21,pipe,200,91.4,0.51,0.51,0,,7260,0.118,0.168,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O1-P1683,O1,pipe,200,73.0,0.51,0.51,0,,13508,0.395,0.402,1,0,2.36,2.4,2.4,0,DN200 (not steepened)
O2-P1435,O2,pipe,200,33.8,0.51,0.51,0,,2036,0.189,0.242,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O21-P834,O21,pipe,200,33.8,0.51,0.51,0,,1785,0.149,0.196,1,0,2.08,2.32,2.32,0,DN200 (not steepened)
O3-P1795,O3,pipe,200,33.8,0.51,0.51,0,,2038,0.056,0.107,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P491,O3,pipe,200,33.8,0.51,0.51,0,,2039,0.234,0.242,1,0,1.75,1.92,1.92,0,DN200 (not steepened)
O1-P109,O1,pipe,200,33.8,0.51,0.51,0,,6560,0.655,0.689,1,0,2.42,2.49,2.49,0,DN200 (not steepened)
O21-P1295,O21,pipe,200,33.8,0.51,0.51,0,,2041,0.07,0.131,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O1-P1087,O1,pipe,200,33.8,0.51,0.51,0,,2042,0.207,0.288,1,0,5.24,5.07,5.24,0,DN200 (not steepened)
O2-P603,O2,pipe,1400,65.6,0.075,0.075,0,,15284,0.759,0.846,0,0,7.55,6.93,7.55,0,"Above DN200, 0.75 m/s as laid"
O9-P3520,O9,pipe,200,76.6,0.51,0.51,0,,9030,0.213,0.265,1,0,8.29,8.93,8.93,0,DN200 (not steepened)
O9-P3251,O9,pipe,200,33.9,0.51,0.51,0,,13691,0.086,0.153,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P1883,O1,pipe,200,33.9,0.51,0.51,0,,2046,0.222,0.318,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O1-P997,O1,pipe,1400,67.8,0.075,0.075,0,,11318,0.85,0.925,0,0,7.58,7.41,7.58,0,"Above DN200, 0.75 m/s as laid"
O3-P1616,O3,pipe,200,33.9,0.51,0.51,0,,12592,0.237,0.326,1,0,2.86,3.15,3.15,0,DN200 (not steepened)
O2-P1654,O2,pipe,200,47.8,0.51,0.51,0,,2049,0.298,0.315,1,0,2.75,1.7,2.75,0,DN200 (not steepened)
O12-P235,O12,pipe,200,33.9,0.51,0.51,0,,15233,0.286,0.323,1,0,8.47,8.7,8.7,0,DN200 (not steepened)
O9-P1945,O9,pipe,200,62.2,0.51,0.51,0,,13868,0.137,0.173,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P949,O21,pipe,200,34.0,0.51,0.51,0,,2052,0.244,0.251,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P1173,O21,pipe,200,67.4,0.51,0.51,0,,2053,0.026,0.026,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P907,O21,pipe,200,34.0,0.51,0.51,0,,1454,0.195,0.29,1,0,2.63,2.72,2.72,0,DN200 (not steepened)
O9-P1203,O9,pipe,200,82.5,0.51,0.51,0,,12423,0.085,0.152,1,0,2.31,3.2,3.2,0,DN200 (not steepened)
O3-P2438,O3,pipe,200,67.9,0.51,0.51,0,,4243,0.243,0.318,1,0,1.59,2.03,2.03,0,DN200 (not steepened)
O21-P124,O21,pipe,200,70.9,0.51,0.51,0,,4448,0.496,0.557,1,0,8.04,6.35,8.04,0,DN200 (not steepened)
O1-P199,O1,pipe,250,34.1,0.375,0.436,1,0.30 to 0.50 %,2058,0.694,0.727,1,0,7.83,7.06,7.83,0,"Above DN200, under 0.75 m/s"
O2-P157,O2,pipe,200,69.4,0.51,0.51,0,,10087,0.301,0.301,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P3182,O9,pipe,200,34.1,0.51,0.51,0,,4815,0.295,0.375,1,0,10.24,10.14,10.24,0,DN200 (not steepened)
O3-P2595,O3,pipe,200,65.0,0.51,0.51,0,,15194,0.221,0.293,1,0,1.72,1.94,1.94,0,DN200 (not steepened)
O4-P749,O4,pipe,200,34.1,0.51,0.51,0,,2062,0.229,0.259,1,0,2.3,2.46,2.46,0,DN200 (not steepened)
O1-P1100,O1,pipe,200,34.1,0.51,0.51,0,,4586,0.175,0.237,1,0,2.17,2.57,2.57,0,DN200 (not steepened)
O3-P1408,O3,pipe,355,34.2,0.27,0.466,1,0.30 to 0.50 %,17611,0.728,0.94,1,0,8.44,8.6,8.6,0,"Above DN200, under 0.75 m/s"
O9-P1359,O9,pipe,200,61.9,0.51,0.51,0,,13913,0.076,0.136,1,0,1.73,2.08,2.08,0,DN200 (not steepened)
O3-P184,O3,pipe,200,78.2,0.51,0.51,0,,8002,0.639,0.715,1,0,4.83,4.96,4.96,0,DN200 (not steepened)
O9-P254,O9,pipe,200,34.2,0.51,0.51,0,,10710,0.307,0.307,1,0,1.84,1.62,1.84,0,DN200 (not steepened)
O3-P2158,O3,pipe,200,55.7,0.51,0.51,0,,2068,0.267,0.282,1,0,3.68,3.91,3.91,0,DN200 (not steepened)
O3-P2789,O3,pipe,200,62.9,0.51,0.51,0,,13992,0.145,0.261,1,0,1.76,2.03,2.03,0,DN200 (not steepened)
O6-P258,O6,pipe,200,80.2,0.51,0.51,0,,5738,0.334,0.358,1,0,7.01,6.06,7.01,0,DN200 (not steepened)
O2-P1659,O2,pipe,200,34.2,0.51,0.51,0,,2071,0.304,0.304,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P460,O2,pipe,200,55.5,0.51,0.51,0,,2072,0.173,0.173,1,0,8.92,1.48,8.92,0,DN200 (not steepened)
O3-P1403,O3,pipe,355,34.3,0.27,0.466,1,0.30 to 0.50 %,17611,0.776,0.963,0,0,9.56,9.22,9.56,0,Steepened 0.30 to 0.50 %
O5-P249,O5,pipe,200,39.4,0.51,0.51,0,,13766,0.213,0.315,1,0,3.76,3.64,3.76,0,DN200 (not steepened)
O21-P771,O21,pipe,200,101.0,0.51,0.51,0,,17072,0.238,0.244,1,0,2.06,3.0,3.0,0,DN200 (not steepened)
O2-P704,O2,pipe,200,34.3,0.51,0.51,0,,1830,0.359,0.369,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O2-P936,O2,pipe,200,34.3,0.51,0.51,0,,2077,0.594,0.604,1,0,7.19,6.75,7.19,0,DN200 (not steepened)
O9-P3137,O9,pipe,200,34.3,0.51,0.51,0,,2078,0.26,0.26,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O3-P2,O3,pipe,710,34.3,0.1,0.229,1,up to 0.30 %,9379,0.76,0.949,0,0,12.1,11.85,12.1,1,Steepened up to 0.30 %
O9-P2529,O9,pipe,200,86.7,0.51,0.51,0,,10816,0.362,0.389,1,0,6.41,5.25,6.41,0,DN200 (not steepened)
O3-P800,O3,pipe,200,34.4,0.51,0.51,0,,2081,0.388,0.393,1,0,5.32,4.17,5.32,0,DN200 (not steepened)
O1-P1365,O1,pipe,200,34.4,0.51,0.51,0,,420,0.332,0.343,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1853,O9,pipe,200,68.7,0.51,0.51,0,,16375,0.048,0.081,1,0,3.21,1.48,3.21,0,DN200 (not steepened)
O9-P1174,O9,pipe,200,69.3,0.51,0.51,0,,2084,0.026,0.026,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O1-P2181,O1,pipe,200,66.7,0.51,0.51,0,,7569,0.311,0.421,1,0,3.02,2.42,3.02,0,DN200 (not steepened)
O9-P2991,O9,pipe,200,34.4,0.51,0.51,0,,2086,0.131,0.153,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P202,O2,pipe,315,47.9,0.27,0.301,1,0.30 to 0.50 %,727,0.751,0.769,0,0,2.17,2.62,2.62,0,Steepened 0.30 to 0.50 %
O1-P2575,O1,pipe,200,34.5,0.51,0.51,0,,2088,0.614,0.632,1,0,5.63,5.7,5.7,0,DN200 (not steepened)
O3-P1356,O3,pipe,200,44.8,0.51,0.51,0,,5991,0.28,0.332,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O24-P238,O24,pipe,200,34.5,0.51,0.51,0,,17275,0.255,0.272,1,0,1.57,1.74,1.74,0,DN200 (not steepened)
O21-P952,O21,pipe,200,34.5,0.51,0.51,0,,1454,0.146,0.217,1,0,1.63,1.55,1.63,0,DN200 (not steepened)
O17-P93,O17,pipe,200,51.4,0.51,0.51,0,,2092,0.066,0.123,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2318,O1,pipe,200,34.5,0.51,0.51,0,,2093,0.144,0.17,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P41,O21,pipe,560,34.5,0.155,0.235,1,up to 0.30 %,4450,0.752,0.817,0,0,8.65,8.72,8.72,0,Steepened up to 0.30 %
O2-P1702,O2,pipe,200,34.5,0.51,0.51,0,,17639,0.431,0.431,1,0,2.65,2.36,2.65,0,DN200 (not steepened)
O2-P486,O2,pipe,200,103.6,0.51,0.51,0,,2096,0.213,0.266,1,0,4.7,3.92,4.7,0,DN200 (not steepened)
O2-P60,O2,pipe,280,34.6,0.375,0.375,0,,1869,0.756,0.772,0,0,7.7,7.42,7.7,0,"Above DN200, 0.75 m/s as laid"
O21-P1064,O21,pipe,200,34.6,0.51,0.51,0,,14730,0.309,0.373,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O1-P961,O1,pipe,200,34.6,0.51,0.51,0,,17165,0.356,0.381,1,0,1.58,1.57,1.58,0,DN200 (not steepened)
O7-P324,O7,pipe,200,34.6,0.51,0.51,0,,5772,0.145,0.145,1,0,2.5,2.46,2.5,0,DN200 (not steepened)
O10-P113,O10,pipe,200,75.6,0.51,0.51,0,,11629,0.08,0.146,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O2-P1758,O2,pipe,200,34.6,0.51,0.51,0,,2102,0.268,0.297,1,0,2.93,2.83,2.93,0,DN200 (not steepened)
O24-P316,O24,pipe,200,34.6,0.51,0.51,0,,2103,0.144,0.17,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P90,O4,pipe,710,34.6,0.1,0.178,1,up to 0.30 %,18545,0.753,0.845,0,0,14.34,14.5,14.5,1,Steepened up to 0.30 %
O22-P117,O22,pipe,200,69.9,0.51,0.51,0,,13662,0.083,0.15,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O3-P1375,O3,pipe,200,34.7,0.51,0.51,0,,8855,0.279,0.299,1,0,3.11,3.4,3.4,0,DN200 (not steepened)
O10-P324,O10,pipe,200,34.7,0.51,0.51,0,,2107,0.09,0.159,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P1418,O9,pipe,200,81.1,0.51,0.51,0,,803,0.165,0.184,1,0,1.64,2.4,2.4,0,DN200 (not steepened)
O24-P234,O24,pipe,200,34.7,0.51,0.51,0,,6392,0.42,0.46,1,0,2.66,2.73,2.73,0,DN200 (not steepened)
O2-P46,O2,pipe,355,34.7,0.27,0.28,1,up to 0.30 %,4228,0.755,0.772,0,0,9.96,9.74,9.96,0,Steepened up to 0.30 %
O3-P40,O3,pipe,280,77.7,0.375,0.375,0,,2111,0.627,0.795,1,0,5.95,6.41,6.41,0,"Above DN200, under 0.75 m/s"
O2-P1326,O2,pipe,200,57.5,0.51,0.51,0,,1036,0.414,0.46,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P888,O2,pipe,200,36.0,0.51,0.51,0,,2296,0.301,0.301,1,0,1.5,1.58,1.58,0,DN200 (not steepened)
O4-P380,O4,pipe,200,77.8,0.51,0.51,0,,17849,0.608,0.675,1,0,3.19,3.37,3.37,0,DN200 (not steepened)
O4-P1510,O4,pipe,200,70.6,0.51,0.51,0,,6195,0.211,0.233,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2356,O1,pipe,200,34.7,0.51,0.51,0,,2116,0.223,0.245,1,0,3.11,3.29,3.29,0,DN200 (not steepened)
O6-P72,O6,pipe,315,34.7,0.27,0.373,1,0.30 to 0.50 %,10315,0.77,0.838,0,0,4.23,4.17,4.23,0,Steepened 0.30 to 0.50 %
O1-P2692,O1,pipe,200,34.8,0.51,0.51,0,,2118,0.301,0.305,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P369,O9,pipe,200,77.2,0.51,0.51,0,,11378,0.07,0.122,1,0,3.37,3.72,3.72,0,DN200 (not steepened)
O2-P325,O2,pipe,200,34.8,0.51,0.51,0,,2120,0.239,0.258,1,0,2.0,3.05,3.05,0,DN200 (not steepened)
O21-P460,O21,pipe,200,59.6,0.51,0.51,0,,2121,0.066,0.125,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2368,O9,pipe,200,64.8,0.51,0.51,0,,15301,0.563,0.602,1,0,3.78,4.35,4.35,0,DN200 (not steepened)
O8-P169,O8,pipe,200,58.2,0.51,0.51,0,,2123,0.024,0.024,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P831,O1,pipe,200,34.8,0.51,0.51,0,,1917,0.452,0.562,1,0,3.62,3.45,3.62,0,DN200 (not steepened)
O2-P1733,O2,pipe,200,34.8,0.51,0.51,0,,2125,0.144,0.17,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P106,O7,pipe,200,34.9,0.51,0.51,0,,16819,0.244,0.305,1,0,3.85,4.38,4.38,0,DN200 (not steepened)
O2-P1703,O2,pipe,200,34.9,0.51,0.51,0,,17639,0.431,0.431,1,0,3.18,2.65,3.18,0,DN200 (not steepened)
O1-P2344,O1,pipe,200,34.9,0.51,0.51,0,,2128,0.186,0.186,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P379,O2,pipe,200,34.9,0.51,0.51,0,,2914,0.343,0.367,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O21-P881,O21,pipe,200,34.9,0.51,0.51,0,,14131,0.309,0.337,1,0,4.76,5.17,5.17,0,DN200 (not steepened)
O2-P1743,O2,pipe,200,34.9,0.51,0.51,0,,2131,0.225,0.237,1,0,2.42,1.67,2.42,0,DN200 (not steepened)
O2-P1370,O2,pipe,200,34.9,0.51,0.51,0,,2132,0.144,0.17,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P1175,O3,pipe,200,34.9,0.51,0.51,0,,10010,0.321,0.323,1,0,2.82,1.68,2.82,0,DN200 (not steepened)
O3-P2254,O3,pipe,200,79.5,0.51,0.51,0,,14875,0.607,0.728,1,0,4.43,4.82,4.82,0,DN200 (not steepened)
O2-P91,O2,pipe,200,35.0,0.51,0.51,0,,2135,0.41,0.412,1,0,4.75,4.95,4.95,0,DN200 (not steepened)
O2-P104,O2,pipe,200,68.0,0.51,0.51,0,,16411,0.687,0.706,1,0,3.43,3.36,3.43,0,DN200 (not steepened)
O4-P1335,O4,pipe,630,37.9,0.125,0.195,1,up to 0.30 %,2137,0.75,0.839,0,0,14.05,14.09,14.09,1,Steepened up to 0.30 %
O2-P1269,O2,pipe,200,80.8,0.51,0.51,0,,2138,0.205,0.205,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O24-P170,O24,pipe,200,35.0,0.51,0.51,0,,2139,0.181,0.213,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P479,O2,pipe,200,62.0,0.51,0.51,0,,2096,0.362,0.399,1,0,3.41,3.24,3.41,0,DN200 (not steepened)
O3-P2056,O3,pipe,200,35.0,0.51,0.51,0,,2141,0.264,0.334,1,0,2.62,2.6,2.62,0,DN200 (not steepened)
O7-P320,O7,pipe,200,69.1,0.51,0.51,0,,11741,0.297,0.303,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O3-P2114,O3,pipe,200,63.2,0.51,0.51,0,,10269,0.141,0.251,1,0,7.01,7.21,7.21,0,DN200 (not steepened)
O3-P404,O3,pipe,200,35.1,0.51,0.51,0,,2144,0.079,0.148,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O9-P1475,O9,pipe,200,66.5,0.51,0.51,0,,2145,0.025,0.025,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O21-P689,O21,pipe,200,68.8,0.51,0.51,0,,10106,0.233,0.308,1,0,4.5,5.04,5.04,0,DN200 (not steepened)
O2-P1347,O2,pipe,200,35.1,0.51,0.51,0,,2147,0.223,0.245,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2519,O9,pipe,200,35.1,0.51,0.51,0,,2148,0.163,0.182,1,0,1.82,1.92,1.92,0,DN200 (not steepened)
O3-P1679,O3,pipe,200,72.9,0.51,0.51,0,,12072,0.385,0.646,1,0,4.26,4.49,4.49,0,DN200 (not steepened)
O2-P1093,O2,pipe,200,35.1,0.51,0.51,0,,2150,0.07,0.131,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O9-P1166,O9,pipe,200,82.0,0.51,0.51,0,,11701,0.083,0.144,1,0,2.07,2.66,2.66,0,DN200 (not steepened)
O9-P418,O9,pipe,200,73.5,0.51,0.51,0,,10458,0.645,0.669,1,0,3.23,3.51,3.51,0,DN200 (not steepened)
O2-P1649,O2,pipe,200,35.1,0.51,0.51,0,,2153,0.019,0.019,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P1190,O9,pipe,200,66.6,0.51,0.51,0,,11199,0.288,0.294,1,0,1.68,1.78,1.78,0,DN200 (not steepened)
O4-P854,O4,pipe,200,96.1,0.51,0.51,0,,2155,0.215,0.352,1,0,5.33,5.8,5.8,0,DN200 (not steepened)
O3-P654,O3,pipe,200,35.2,0.51,0.51,0,,12150,0.492,0.651,1,0,4.73,4.62,4.73,0,DN200 (not steepened)
O2-P1060,O2,pipe,200,35.2,0.51,0.51,0,,9999,0.392,0.4,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2176,O3,pipe,200,35.2,0.51,0.51,0,,2158,0.618,0.728,1,0,6.99,7.01,7.01,0,DN200 (not steepened)
O3-P295,O3,pipe,280,65.5,0.375,0.465,1,0.30 to 0.50 %,10543,0.762,0.846,0,0,7.3,7.14,7.3,0,Steepened 0.30 to 0.50 %
O6-P125,O6,pipe,200,84.0,0.51,0.51,0,,2160,0.171,0.201,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P3027,O3,pipe,200,43.4,0.51,0.51,0,,754,0.584,0.656,1,0,3.03,3.13,3.13,0,DN200 (not steepened)
O3-P1697,O3,pipe,200,82.9,0.51,0.51,0,,12531,0.135,0.244,1,0,2.2,3.66,3.66,0,DN200 (not steepened)
O2-P1089,O2,pipe,200,35.2,0.51,0.51,0,,2163,0.249,0.249,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O21-P879,O21,pipe,200,35.5,0.51,0.51,0,,2164,0.331,0.361,1,0,5.34,5.19,5.34,0,DN200 (not steepened)
O2-P1378,O2,pipe,200,35.3,0.51,0.51,0,,4057,0.493,0.586,1,0,3.71,3.25,3.71,0,DN200 (not steepened)
O3-P489,O3,pipe,200,35.3,0.51,0.51,0,,2039,0.338,0.34,1,0,2.06,1.89,2.06,0,DN200 (not steepened)
O9-P2582,O9,pipe,200,82.4,0.51,0.51,0,,8173,0.315,0.317,1,0,1.68,1.67,1.68,0,DN200 (not steepened)
O4-P1139,O4,pipe,200,51.3,0.51,0.51,0,,13147,0.188,0.188,1,0,1.51,1.85,1.85,0,DN200 (not steepened)
O2-P1764,O2,pipe,200,35.4,0.51,0.51,0,,6502,0.29,0.314,1,0,2.74,2.73,2.74,0,DN200 (not steepened)
O21-P451,O21,pipe,200,75.6,0.51,0.51,0,,2170,0.08,0.08,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P2375,O1,pipe,200,35.4,0.51,0.51,0,,6584,0.344,0.382,1,0,5.79,4.84,5.79,0,DN200 (not steepened)
O2-P1114,O2,pipe,200,35.4,0.51,0.51,0,,1936,0.358,0.371,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O6-P215,O6,pipe,200,92.3,0.51,0.51,0,,265,0.349,0.356,1,0,4.05,4.59,4.59,0,DN200 (not steepened)
O24-P139,O24,pipe,200,35.4,0.51,0.51,0,,2174,0.185,0.229,1,0,1.49,1.59,1.59,0,DN200 (not steepened)
O4-P726,O4,pipe,200,35.4,0.51,0.51,0,,2175,0.206,0.206,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P579,O1,pipe,200,61.3,0.51,0.51,0,,6320,0.11,0.192,1,0,2.11,2.32,2.32,0,DN200 (not steepened)
O21-P470,O21,pipe,200,35.4,0.51,0.51,0,,2177,0.045,0.085,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P916,O4,pipe,200,35.5,0.51,0.51,0,,2178,0.138,0.17,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2468,O9,pipe,200,35.5,0.51,0.51,0,,2179,0.108,0.112,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O16-P60,O16,pipe,200,35.5,0.51,0.51,0,,2180,0.051,0.098,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P2563,O3,pipe,200,66.0,0.51,0.51,0,,12578,0.288,0.393,1,0,2.72,2.64,2.72,0,DN200 (not steepened)
O2-P1593,O2,pipe,200,35.5,0.51,0.51,0,,4880,0.15,0.193,1,0,4.98,5.27,5.27,0,DN200 (not steepened)
O2-P508,O2,pipe,200,35.5,0.51,0.51,0,,4770,0.432,0.476,1,0,3.13,3.02,3.13,0,DN200 (not steepened)
O3-P824,O3,pipe,200,35.5,0.51,0.51,0,,3529,0.329,0.336,1,0,2.36,2.25,2.36,0,DN200 (not steepened)
O9-P2068,O9,pipe,200,95.1,0.51,0.51,0,,6736,0.293,0.307,1,0,4.42,4.84,4.84,0,DN200 (not steepened)
O9-P2138,O9,pipe,200,70.2,0.51,0.51,0,,7618,0.314,0.323,1,0,1.76,1.84,1.84,0,DN200 (not steepened)
O3-P1473,O3,pipe,200,35.6,0.51,0.51,0,,18150,0.652,0.76,1,0,7.25,7.29,7.29,0,DN200 (not steepened)
O24-P158,O24,pipe,200,35.6,0.51,0.51,0,,12373,0.2,0.2,1,0,1.83,1.7,1.83,0,DN200 (not steepened)
O4-P1444,O4,pipe,200,72.0,0.51,0.51,0,,2189,0.026,0.026,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P288,O9,pipe,200,35.6,0.51,0.51,0,,2190,0.217,0.315,1,0,7.2,7.15,7.2,0,DN200 (not steepened)
O3-P943,O3,pipe,200,57.9,0.51,0.51,0,,8603,0.413,0.416,1,0,4.93,5.22,5.22,0,DN200 (not steepened)
O3-P1506,O3,pipe,200,76.3,0.51,0.51,0,,790,0.414,0.49,1,0,3.12,3.06,3.12,0,DN200 (not steepened)
O2-P654,O2,pipe,200,35.6,0.51,0.51,0,,8485,0.253,0.311,1,0,2.95,3.36,3.36,0,DN200 (not steepened)
O9-P934,O9,pipe,200,64.8,0.51,0.51,0,,16468,0.306,0.316,1,0,5.35,4.9,5.35,0,DN200 (not steepened)
O19-P85,O19,pipe,200,35.6,0.51,0.51,0,,5237,0.144,0.183,1,0,3.2,3.55,3.55,0,DN200 (not steepened)
O5-P284,O5,pipe,200,79.8,0.51,0.51,0,,2196,0.169,0.257,1,0,1.5,2.39,2.39,0,DN200 (not steepened)
O4-P1562,O4,pipe,200,98.6,0.51,0.51,0,,2197,0.237,0.292,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P974,O4,pipe,200,82.3,0.51,0.51,0,,16892,0.272,0.315,1,0,2.62,2.95,2.95,0,DN200 (not steepened)
O4-P558,O4,pipe,200,70.1,0.51,0.51,0,,16557,0.182,0.211,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P236,O2,pipe,200,35.7,0.51,0.51,0,,3082,0.375,0.387,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P895,O1,pipe,200,70.4,0.51,0.51,0,,4277,0.384,0.393,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P907,O2,pipe,200,35.7,0.51,0.51,0,,2202,0.137,0.137,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O21-P100,O21,pipe,250,35.9,0.375,0.375,0,,2203,0.654,0.687,1,0,6.96,6.89,6.96,0,"Above DN200, under 0.75 m/s"
O4-P322,O4,pipe,200,73.3,0.51,0.51,0,,16058,0.206,0.266,1,0,1.95,2.27,2.27,0,DN200 (not steepened)
O9-P2250,O9,pipe,200,35.7,0.51,0.51,0,,2205,0.041,0.077,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P796,O2,pipe,200,35.7,0.51,0.51,0,,2206,0.403,0.405,1,0,3.58,3.46,3.58,0,DN200 (not steepened)
O1-P1522,O1,pipe,200,51.8,0.51,0.51,0,,776,0.037,0.037,1,0,1.74,2.01,2.01,0,DN200 (not steepened)
O1-P312,O1,pipe,200,35.8,0.51,0.51,0,,2208,0.063,0.119,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2296,O1,pipe,200,97.9,0.51,0.51,0,,9308,0.43,0.564,1,0,3.53,4.35,4.35,0,DN200 (not steepened)
O2-P1158,O2,pipe,200,35.8,0.51,0.51,0,,2478,0.324,0.342,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1692,O2,pipe,200,35.8,0.51,0.51,0,,912,0.181,0.213,1,0,1.51,1.52,1.52,0,DN200 (not steepened)
O3-P3263,O3,pipe,200,35.8,0.51,0.51,0,,1962,0.305,0.329,1,0,3.0,3.11,3.11,0,DN200 (not steepened)
O2-P1160,O2,pipe,200,35.8,0.51,0.51,0,,2934,0.276,0.29,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P665,O9,pipe,200,35.8,0.51,0.51,0,,2214,0.072,0.136,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P1644,O2,pipe,200,35.9,0.51,0.51,0,,2457,0.207,0.221,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P842,O9,pipe,200,35.9,0.51,0.51,0,,5787,0.222,0.231,1,0,1.7,2.04,2.04,0,DN200 (not steepened)
O2-P663,O2,pipe,200,63.2,0.51,0.51,0,,15128,0.256,0.288,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O2-P177,O2,pipe,200,35.9,0.51,0.51,0,,2218,0.341,0.344,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O2-P1672,O2,pipe,200,35.9,0.51,0.51,0,,2219,0.173,0.173,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P726,O1,pipe,200,35.9,0.51,0.51,0,,13268,0.233,0.311,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P174,O1,pipe,280,35.9,0.375,0.375,0,,2221,0.758,0.804,0,0,7.68,7.75,7.75,0,"Above DN200, 0.75 m/s as laid"
O14-P2,O14,pipe,200,62.2,0.51,0.51,0,,418,0.624,0.65,1,0,11.94,12.28,12.28,1,DN200 (not steepened)
O11-P122,O11,pipe,200,38.8,0.51,0.51,0,,8570,0.32,0.325,1,0,4.46,4.44,4.46,0,DN200 (not steepened)
O2-P1606,O2,pipe,200,35.9,0.51,0.51,0,,2224,0.363,0.365,1,0,4.62,3.91,4.62,0,DN200 (not steepened)
O2-P519,O2,pipe,200,35.9,0.51,0.51,0,,4770,0.332,0.375,1,0,4.09,4.41,4.41,0,DN200 (not steepened)
O2-P1818,O2,pipe,200,35.9,0.51,0.51,0,,1424,0.218,0.218,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O2-P266,O2,pipe,200,68.3,0.51,0.51,0,,2227,0.198,0.198,1,0,2.74,1.48,2.74,0,DN200 (not steepened)
O3-P3213,O3,pipe,200,69.2,0.51,0.51,0,,9463,0.244,0.319,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2811,O9,pipe,250,36.0,0.375,0.375,0,,11466,0.564,0.689,1,0,8.1,7.92,8.1,0,"Above DN200, under 0.75 m/s"
O3-P2119,O3,pipe,200,86.6,0.51,0.51,0,,14693,0.211,0.328,1,0,2.25,2.12,2.25,0,DN200 (not steepened)
O9-P2696,O9,pipe,200,65.7,0.51,0.51,0,,2231,0.07,0.12,1,0,5.37,5.51,5.51,0,DN200 (not steepened)
O2-P396,O2,pipe,200,38.4,0.51,0.51,0,,2423,0.223,0.245,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1800,O2,pipe,200,36.0,0.51,0.51,0,,2233,0.198,0.198,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O2-P492,O2,pipe,200,36.0,0.51,0.51,0,,3835,0.264,0.353,1,0,2.47,2.15,2.47,0,DN200 (not steepened)
O3-P3244,O3,pipe,200,36.0,0.51,0.51,0,,2235,0.335,0.339,1,0,1.62,1.68,1.68,0,DN200 (not steepened)
O3-P33,O3,pipe,355,88.1,0.27,0.464,1,0.30 to 0.50 %,10646,0.752,0.965,0,0,7.49,7.39,7.49,0,Steepened 0.30 to 0.50 %
O3-P1406,O3,pipe,355,36.0,0.27,0.466,1,0.30 to 0.50 %,17611,0.762,0.956,0,0,9.05,9.22,9.22,0,Steepened 0.30 to 0.50 %
O2-P1769,O2,pipe,200,36.1,0.51,0.51,0,,7874,0.178,0.196,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P317,O21,pipe,200,72.2,0.51,0.51,0,,2239,0.216,0.25,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P261,O3,pipe,355,36.1,0.27,0.321,1,0.30 to 0.50 %,1350,0.756,0.813,0,0,5.41,5.05,5.41,0,Steepened 0.30 to 0.50 %
O3-P252,O3,pipe,355,36.1,0.27,0.321,1,0.30 to 0.50 %,1350,0.778,0.831,0,0,5.41,5.16,5.41,0,Steepened 0.30 to 0.50 %
O5-P339,O5,pipe,200,59.5,0.51,0.51,0,,16224,0.267,0.305,1,0,1.83,2.1,2.1,0,DN200 (not steepened)
O11-P82,O11,pipe,200,36.1,0.51,0.51,0,,6526,0.113,0.179,1,0,6.29,5.96,6.29,0,DN200 (not steepened)
O14-P77,O14,pipe,200,36.2,0.51,0.51,0,,14382,0.316,0.323,1,0,7.28,7.34,7.34,0,DN200 (not steepened)
O1-P479,O1,pipe,200,67.3,0.51,0.51,0,,16776,0.161,0.289,1,0,2.3,2.74,2.74,0,DN200 (not steepened)
O3-P1170,O3,pipe,200,70.5,0.51,0.51,0,,16097,0.254,0.277,1,0,1.76,2.01,2.01,0,DN200 (not steepened)
O3-P3158,O3,pipe,900,36.2,0.075,0.127,1,up to 0.30 %,11666,0.75,0.832,0,0,3.62,3.51,3.62,0,Steepened up to 0.30 %
O3-P1851,O3,pipe,200,71.7,0.51,0.51,0,,14874,0.101,0.185,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P1117,O1,pipe,200,67.6,0.51,0.51,0,,13818,0.087,0.159,1,0,1.97,2.46,2.46,0,DN200 (not steepened)
O9-P2389,O9,pipe,200,36.4,0.51,0.51,0,,2681,0.274,0.316,1,0,2.91,2.99,2.99,0,DN200 (not steepened)
O2-P1396,O2,pipe,200,36.2,0.51,0.51,0,,2251,0.451,0.476,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1004,O21,pipe,200,67.0,0.51,0.51,0,,16723,0.39,0.394,1,0,2.05,2.35,2.35,0,DN200 (not steepened)
O2-P1669,O2,pipe,200,36.2,0.51,0.51,0,,2835,0.285,0.292,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O16-P3,O16,pipe,280,36.3,0.375,0.407,1,0.30 to 0.50 %,1924,0.75,0.801,0,0,7.05,7.46,7.46,0,Steepened 0.30 to 0.50 %
O3-P2338,O3,pipe,200,36.3,0.51,0.51,0,,9911,0.391,0.444,1,0,2.7,2.78,2.78,0,DN200 (not steepened)
O2-P315,O2,pipe,200,36.3,0.51,0.51,0,,2256,0.249,0.249,1,0,3.33,1.48,3.33,0,DN200 (not steepened)
O2-P1440,O2,pipe,200,36.3,0.51,0.51,0,,12124,0.241,0.31,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1591,O2,pipe,200,36.3,0.51,0.51,0,,12780,0.27,0.27,1,0,5.04,5.68,5.68,0,DN200 (not steepened)
O3-P989,O3,pipe,200,45.6,0.51,0.51,0,,10152,0.416,0.419,1,0,5.36,5.21,5.36,0,DN200 (not steepened)
O2-P1165,O2,pipe,200,36.3,0.51,0.51,0,,2260,0.201,0.216,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O2-P1297,O2,pipe,200,36.3,0.51,0.51,0,,2261,0.321,0.342,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P256,O4,pipe,200,53.3,0.51,0.51,0,,2262,0.023,0.023,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P542,O2,pipe,200,69.2,0.51,0.51,0,,2263,0.267,0.289,1,0,1.62,2.35,2.35,0,DN200 (not steepened)
O2-P1051,O2,pipe,200,36.4,0.51,0.51,0,,9999,0.679,0.695,1,0,4.95,5.26,5.26,0,DN200 (not steepened)
O9-P3105,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.255,0.279,1,0,1.89,1.87,1.89,0,DN200 (not steepened)
O2-P1444,O2,pipe,200,36.4,0.51,0.51,0,,2266,0.144,0.17,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P352,O9,pipe,200,36.4,0.51,0.51,0,,2267,0.047,0.089,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O24-P76,O24,pipe,200,36.4,0.51,0.51,0,,16496,0.223,0.36,1,0,2.48,2.5,2.5,0,DN200 (not steepened)
O4-P341,O4,pipe,200,67.6,0.51,0.51,0,,17375,0.141,0.252,1,0,2.75,2.92,2.92,0,DN200 (not steepened)
O2-P1336,O2,pipe,200,36.5,0.51,0.51,0,,2132,0.294,0.316,1,0,3.04,4.12,4.12,0,DN200 (not steepened)
O17-P21,O17,pipe,200,36.4,0.51,0.51,0,,2271,0.25,0.294,1,0,2.5,2.61,2.61,0,DN200 (not steepened)
O1-P2329,O1,pipe,200,36.5,0.51,0.51,0,,17230,0.35,0.362,1,0,2.87,1.76,2.87,0,DN200 (not steepened)
O3-P1820,O3,pipe,200,36.5,0.51,0.51,0,,2273,0.019,0.019,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2526,O1,pipe,200,73.6,0.51,0.51,0,,8631,0.363,0.45,1,0,3.12,3.07,3.12,0,DN200 (not steepened)
O15-P86,O15,pipe,200,8.8,0.51,0.51,0,,2275,0.102,0.19,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O15-P108,O15,pipe,200,36.5,0.51,0.51,0,,13740,0.263,0.405,1,0,6.04,5.54,6.04,0,DN200 (not steepened)
O6-P55,O6,pipe,355,88.4,0.27,0.319,1,0.30 to 0.50 %,10149,0.773,0.83,0,0,7.91,7.58,7.91,0,Steepened 0.30 to 0.50 %
O2-P674,O2,pipe,1400,36.5,0.075,0.077,1,up to 0.30 %,17225,0.751,0.843,0,0,8.08,7.69,8.08,0,Steepened up to 0.30 %
O9-P2815,O9,pipe,200,36.5,0.51,0.51,0,,15453,0.613,0.744,1,0,7.05,7.25,7.25,0,DN200 (not steepened)
O17-P64,O17,pipe,200,36.5,0.51,0.51,0,,2280,0.019,0.019,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1770,O3,pipe,200,68.4,0.51,0.51,0,,2281,0.073,0.136,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P1157,O2,pipe,200,36.6,0.51,0.51,0,,2478,0.36,0.378,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O1-P1456,O1,pipe,200,43.9,0.51,0.51,0,,2283,0.372,0.382,1,0,2.27,2.29,2.29,0,DN200 (not steepened)
O2-P45,O2,pipe,355,36.6,0.27,0.28,1,up to 0.30 %,4228,0.756,0.772,0,0,9.74,9.45,9.74,0,Steepened up to 0.30 %
O21-P1146,O21,pipe,200,78.3,0.51,0.51,0,,2030,0.556,0.573,1,0,2.14,1.91,2.14,0,DN200 (not steepened)
O5-P317,O5,pipe,200,36.6,0.51,0.51,0,,2286,0.075,0.141,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1024,O2,pipe,200,36.6,0.51,0.51,0,,2287,0.305,0.329,1,0,1.55,1.74,1.74,0,DN200 (not steepened)
O21-P842,O21,pipe,200,36.6,0.51,0.51,0,,2288,0.091,0.171,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P1479,O4,pipe,200,68.0,0.51,0.51,0,,12641,0.352,0.391,1,0,1.89,1.82,1.89,0,DN200 (not steepened)
O3-P1417,O3,pipe,315,65.0,0.27,0.27,0,,9413,0.59,0.747,1,0,7.72,7.57,7.72,0,"Above DN200, under 0.75 m/s"
O12-P544,O12,pipe,200,36.7,0.51,0.51,0,,2291,0.046,0.087,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O2-P935,O2,pipe,200,36.7,0.51,0.51,0,,1347,0.598,0.608,1,0,6.75,6.41,6.75,0,DN200 (not steepened)
O11-P193,O11,pipe,200,65.6,0.51,0.51,0,,7477,0.062,0.072,1,0,2.31,2.33,2.33,0,DN200 (not steepened)
O3-P293,O3,pipe,280,66.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.806,0.881,0,0,6.74,6.83,6.83,0,Steepened 0.30 to 0.50 %
O16-P124,O16,pipe,200,66.2,0.51,0.51,0,,16622,0.174,0.208,1,0,3.66,6.01,6.01,0,DN200 (not steepened)
O2-P889,O2,pipe,200,36.7,0.51,0.51,0,,2296,0.266,0.266,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P1442,O9,pipe,200,68.6,0.51,0.51,0,,5951,0.198,0.242,1,0,5.05,5.22,5.22,0,DN200 (not steepened)
O3-P558,O3,pipe,200,36.7,0.51,0.51,0,,2513,0.606,0.663,1,0,5.46,5.3,5.46,0,DN200 (not steepened)
O9-P2004,O9,pipe,200,90.4,0.51,0.51,0,,6386,0.099,0.168,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O7-P438,O7,pipe,200,97.4,0.51,0.51,0,,5279,0.162,0.177,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2551,O3,pipe,200,67.9,0.51,0.51,0,,12431,0.182,0.214,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O5-P167,O5,pipe,200,68.1,0.51,0.51,0,,2302,0.132,0.146,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O21-P769,O21,pipe,200,101.8,0.51,0.51,0,,13145,0.216,0.234,1,0,2.12,3.51,3.51,0,DN200 (not steepened)
O1-P872,O1,pipe,200,36.8,0.51,0.51,0,,2304,0.285,0.321,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O21-P1117,O21,pipe,200,36.8,0.51,0.51,0,,5704,0.417,0.451,1,0,3.72,3.67,3.72,0,DN200 (not steepened)
O2-P1668,O2,pipe,200,36.8,0.51,0.51,0,,2306,0.019,0.019,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O2-P908,O2,pipe,200,36.8,0.51,0.51,0,,2307,0.137,0.137,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O24-P34,O24,pipe,280,36.8,0.375,0.411,1,0.30 to 0.50 %,2308,0.75,0.802,0,0,5.45,5.39,5.45,0,Steepened 0.30 to 0.50 %
O5-P50,O5,pipe,200,93.1,0.51,0.51,0,,7070,0.195,0.229,1,0,1.66,1.71,1.71,0,DN200 (not steepened)
O2-P537,O2,pipe,200,36.8,0.51,0.51,0,,2310,0.283,0.283,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P1673,O2,pipe,200,36.9,0.51,0.51,0,,2311,0.201,0.216,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O2-P1084,O2,pipe,200,36.9,0.51,0.51,0,,12595,0.33,0.333,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O3-P2568,O3,pipe,200,36.9,0.51,0.51,0,,2313,0.089,0.166,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O21-P1090,O21,pipe,200,36.9,0.51,0.51,0,,2314,0.299,0.322,1,0,2.25,2.23,2.25,0,DN200 (not steepened)
O10-P282,O10,pipe,200,71.7,0.51,0.51,0,,11840,0.04,0.057,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O3-P3097,O3,pipe,200,65.4,0.51,0.51,0,,11469,0.381,0.41,1,0,2.37,2.39,2.39,0,DN200 (not steepened)
O2-P1682,O2,pipe,200,44.8,0.51,0.51,0,,2317,0.239,0.258,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O3-P1115,O3,pipe,200,37.0,0.51,0.51,0,,2318,0.28,0.284,1,0,1.7,2.44,2.44,0,DN200 (not steepened)
O2-P1856,O2,pipe,200,37.0,0.51,0.51,0,,2319,0.309,0.313,1,0,1.61,2.26,2.26,0,DN200 (not steepened)
O10-P92,O10,pipe,200,69.7,0.51,0.51,0,,2320,0.243,0.379,1,0,4.72,4.7,4.72,0,DN200 (not steepened)
O4-P70,O4,pipe,800,37.2,0.085,0.157,1,up to 0.30 %,9973,0.754,0.837,0,0,11.86,12.07,12.07,1,Steepened up to 0.30 %
O3-P12,O3,pipe,560,69.5,0.155,0.374,1,0.30 to 0.50 %,11293,0.794,1.006,0,0,13.31,13.64,13.64,1,Steepened 0.30 to 0.50 %
O1-P84,O1,pipe,280,59.3,0.375,0.385,1,0.30 to 0.50 %,17147,0.778,0.814,0,0,6.93,6.9,6.93,0,Steepened 0.30 to 0.50 %
O3-P190,O3,pipe,200,37.0,0.51,0.51,0,,10879,0.491,0.629,1,0,5.14,5.32,5.32,0,DN200 (not steepened)
O9-P2794,O9,pipe,250,76.6,0.375,0.375,0,,7008,0.579,0.703,1,0,10.23,10.47,10.47,0,"Above DN200, under 0.75 m/s"
O2-P1457,O2,pipe,200,37.0,0.51,0.51,0,,2326,0.137,0.137,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O1-P1021,O1,pipe,1400,85.5,0.075,0.075,0,,11318,0.845,0.921,0,0,6.19,5.01,6.19,0,"Above DN200, 0.75 m/s as laid"
O9-P2017,O9,pipe,200,92.6,0.51,0.51,0,,7863,0.676,0.71,1,0,12.72,12.96,12.96,1,DN200 (not steepened)
O9-P3068,O9,pipe,200,37.0,0.51,0.51,0,,1732,0.153,0.274,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P454,O3,pipe,200,37.1,0.51,0.51,0,,2330,0.163,0.178,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1606,O9,pipe,200,63.5,0.51,0.51,0,,5996,0.168,0.2,1,0,3.49,4.11,4.11,0,DN200 (not steepened)
O4-P1406,O4,pipe,200,80.8,0.51,0.51,0,,2332,0.06,0.11,1,0,3.0,1.48,3.0,0,DN200 (not steepened)
O2-P1756,O2,pipe,200,37.1,0.51,0.51,0,,6860,0.276,0.29,1,0,2.11,1.99,2.11,0,DN200 (not steepened)
O15-P45,O15,pipe,200,37.1,0.51,0.51,0,,2334,0.379,0.492,1,0,3.22,2.93,3.22,0,DN200 (not steepened)
O3-P378,O3,pipe,200,37.1,0.51,0.51,0,,4883,0.361,0.37,1,0,2.11,1.84,2.11,0,DN200 (not steepened)
O3-P470,O3,pipe,200,37.1,0.51,0.51,0,,2336,0.436,0.442,1,0,2.12,2.73,2.73,0,DN200 (not steepened)
O4-P113,O4,pipe,200,55.0,0.51,0.51,0,,12641,0.635,0.76,1,0,4.16,4.47,4.47,0,DN200 (not steepened)
O9-P1306,O9,pipe,200,84.0,0.51,0.51,0,,2338,0.081,0.135,1,0,2.43,3.45,3.45,0,DN200 (not steepened)
O3-P432,O3,pipe,200,37.2,0.51,0.51,0,,5341,0.394,0.4,1,0,2.46,2.53,2.53,0,DN200 (not steepened)
O3-P659,O3,pipe,200,78.9,0.51,0.51,0,,12150,0.476,0.629,1,0,5.35,5.5,5.5,0,DN200 (not steepened)
O9-P3640,O9,pipe,200,60.3,0.51,0.51,0,,2341,0.027,0.035,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P2193,O9,pipe,200,79.3,0.51,0.51,0,,2489,0.089,0.159,1,0,3.45,1.48,3.45,0,DN200 (not steepened)
O4-P1557,O4,pipe,200,69.3,0.51,0.51,0,,2343,0.142,0.184,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O7-P234,O7,pipe,200,68.2,0.51,0.51,0,,1453,0.189,0.244,1,0,1.66,1.72,1.72,0,DN200 (not steepened)
O4-P1360,O4,pipe,200,37.2,0.51,0.51,0,,2345,0.058,0.11,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P1973,O2,pipe,200,37.3,0.51,0.51,0,,13474,0.261,0.261,1,0,3.36,3.7,3.7,0,DN200 (not steepened)
O2-P1255,O2,pipe,200,37.3,0.51,0.51,0,,11507,0.221,0.233,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1723,O2,pipe,200,37.3,0.51,0.51,0,,2348,0.279,0.304,1,0,1.95,1.74,1.95,0,DN200 (not steepened)
O2-P1736,O2,pipe,200,37.3,0.51,0.51,0,,17650,0.178,0.196,1,0,1.77,2.7,2.7,0,DN200 (not steepened)
O1-P858,O1,pipe,200,38.7,0.51,0.51,0,,2350,0.093,0.093,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P2316,O3,pipe,200,90.9,0.51,0.51,0,,2351,0.186,0.32,1,0,1.72,1.59,1.72,0,DN200 (not steepened)
O7-P112,O7,pipe,200,68.5,0.51,0.51,0,,2352,0.026,0.026,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P2487,O1,pipe,200,37.3,0.51,0.51,0,,2353,0.22,0.232,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O4-P895,O4,pipe,200,68.8,0.51,0.51,0,,2354,0.378,0.405,1,0,6.4,6.5,6.5,0,DN200 (not steepened)
O9-P803,O9,pipe,200,82.7,0.51,0.51,0,,7168,0.353,0.471,1,0,4.12,4.13,4.13,0,DN200 (not steepened)
O4-P889,O4,pipe,200,37.3,0.51,0.51,0,,2356,0.171,0.203,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P547,O21,pipe,200,69.5,0.51,0.51,0,,11135,0.157,0.157,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O19-P3,O19,pipe,200,37.3,0.51,0.51,0,,14373,0.592,0.616,1,0,7.42,7.38,7.42,0,DN200 (not steepened)
O2-P1577,O2,pipe,200,37.3,0.51,0.51,0,,2359,0.181,0.213,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P19,O3,pipe,560,75.2,0.155,0.374,1,0.30 to 0.50 %,11293,0.79,1.004,0,0,11.67,11.89,11.89,0,Steepened 0.30 to 0.50 %
O3-P1641,O3,pipe,200,71.3,0.51,0.51,0,,14157,0.284,0.425,1,0,3.43,3.46,3.46,0,DN200 (not steepened)
O9-P1206,O9,pipe,200,37.3,0.51,0.51,0,,2362,0.029,0.052,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P105,O7,pipe,200,37.3,0.51,0.51,0,,2363,0.091,0.169,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O2-P859,O2,pipe,200,37.4,0.51,0.51,0,,2364,0.254,0.263,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P465,O2,pipe,200,85.0,0.51,0.51,0,,2365,0.178,0.196,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P2093,O9,pipe,200,66.1,0.51,0.51,0,,15501,0.353,0.366,1,0,1.79,1.91,1.91,0,DN200 (not steepened)
O9-P3119,O9,pipe,200,37.4,0.51,0.51,0,,15256,0.203,0.303,1,0,1.84,1.86,1.86,0,DN200 (not steepened)
O7-P238,O7,pipe,200,80.0,0.51,0.51,0,,8482,0.726,0.758,1,0,4.1,3.77,4.1,0,DN200 (not steepened)
O2-P164,O2,pipe,200,37.4,0.51,0.51,0,,835,0.324,0.368,1,0,2.17,2.16,2.17,0,DN200 (not steepened)
O2-P1137,O2,pipe,200,37.4,0.51,0.51,0,,2370,0.178,0.178,1,0,3.09,2.22,3.09,0,DN200 (not steepened)
O4-P879,O4,pipe,200,68.2,0.51,0.51,0,,9786,0.035,0.035,1,0,1.65,1.84,1.84,0,DN200 (not steepened)
O9-P1303,O9,pipe,200,65.5,0.51,0.51,0,,2372,0.025,0.025,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O21-P1289,O21,pipe,200,37.5,0.51,0.51,0,,2373,0.093,0.093,1,0,3.6,1.48,3.6,0,DN200 (not steepened)
O21-P1207,O21,pipe,200,68.0,0.51,0.51,0,,2374,0.181,0.213,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P739,O21,pipe,200,37.5,0.51,0.51,0,,2375,0.05,0.095,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O6-P388,O6,pipe,200,100.4,0.51,0.51,0,,5366,0.347,0.347,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P54,O7,pipe,200,69.8,0.51,0.51,0,,15518,0.342,0.454,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O4-P127,O4,pipe,200,63.2,0.51,0.51,0,,16073,0.593,0.723,1,0,4.43,4.4,4.43,0,DN200 (not steepened)
O4-P108,O4,pipe,250,69.3,0.375,0.375,0,,8299,0.593,0.7,1,0,3.52,3.8,3.8,0,"Above DN200, under 0.75 m/s"
O2-P140,O2,pipe,200,37.5,0.51,0.51,0,,2380,0.092,0.167,1,0,1.63,3.0,3.0,0,DN200 (not steepened)
O3-P146,O3,pipe,250,37.5,0.375,0.496,1,0.30 to 0.50 %,9003,0.755,0.814,0,0,9.2,9.48,9.48,0,Steepened 0.30 to 0.50 %
O2-P230,O2,pipe,200,37.5,0.51,0.51,0,,3082,0.58,0.6,1,0,1.66,1.95,1.95,0,DN200 (not steepened)
O2-P1618,O2,pipe,200,37.5,0.51,0.51,0,,281,0.601,0.62,1,0,6.12,6.28,6.28,0,DN200 (not steepened)
O9-P1212,O9,pipe,200,66.9,0.51,0.51,0,,2384,0.053,0.099,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O2-P515,O2,pipe,200,37.6,0.51,0.51,0,,4770,0.384,0.435,1,0,3.31,3.07,3.31,0,DN200 (not steepened)
O1-P1375,O1,pipe,200,37.6,0.51,0.51,0,,8339,0.588,0.681,1,0,7.42,7.6,7.6,0,DN200 (not steepened)
O1-P772,O1,pipe,200,37.6,0.51,0.51,0,,13489,0.327,0.33,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O21-P1290,O21,pipe,200,37.6,0.51,0.51,0,,2388,0.402,0.405,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2716,O3,pipe,200,37.6,0.51,0.51,0,,2389,0.103,0.19,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O7-P144,O7,pipe,200,66.5,0.51,0.51,0,,2390,0.129,0.146,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O2-P293,O2,pipe,200,37.6,0.51,0.51,0,,2391,0.274,0.282,1,0,1.83,2.47,2.47,0,DN200 (not steepened)
O9-P1201,O9,pipe,200,81.7,0.51,0.51,0,,15549,0.042,0.058,1,0,1.56,1.96,1.96,0,DN200 (not steepened)
O9-P2750,O9,pipe,200,37.6,0.51,0.51,0,,2393,0.174,0.174,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P239,O9,pipe,200,66.5,0.51,0.51,0,,2394,0.082,0.153,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1676,O2,pipe,200,37.6,0.51,0.51,0,,2395,0.267,0.275,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P197,O2,pipe,355,37.7,0.27,0.281,1,up to 0.30 %,2396,0.75,0.768,0,0,1.94,2.07,2.07,0,Steepened up to 0.30 %
O8-P174,O8,pipe,200,86.7,0.51,0.51,0,,2397,0.067,0.123,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P2457,O1,pipe,710,37.7,0.1,0.159,1,up to 0.30 %,2398,0.75,0.83,0,0,3.85,4.54,4.54,0,Steepened up to 0.30 %
O1-P2635,O1,pipe,200,75.2,0.51,0.51,0,,3188,0.417,0.42,1,0,2.35,3.0,3.0,0,DN200 (not steepened)
O1-P2497,O1,pipe,200,37.7,0.51,0.51,0,,4869,0.415,0.437,1,0,5.97,6.16,6.16,0,DN200 (not steepened)
O21-P111,O21,pipe,200,37.8,0.51,0.51,0,,17215,0.681,0.702,1,0,5.31,5.86,5.86,0,DN200 (not steepened)
O9-P1230,O9,pipe,200,70.9,0.51,0.51,0,,15477,0.151,0.205,1,0,2.54,2.59,2.59,0,DN200 (not steepened)
O1-P320,O1,pipe,200,74.2,0.51,0.51,0,,12051,0.101,0.185,1,0,2.01,2.18,2.18,0,DN200 (not steepened)
O3-P2681,O3,pipe,200,67.6,0.51,0.51,0,,16046,0.199,0.274,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
