label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P1299,O21,pipe,200,43.5,0.51,0.51,0,,2884,0.33,0.33,1,0,3.76,2.96,3.76,0,DN200 (not steepened)
O1-P1296,O1,pipe,200,43.5,0.51,0.51,0,,1474,0.416,0.455,1,0,4.82,5.11,5.11,0,DN200 (not steepened)
O2-P416,O2,pipe,200,60.4,0.51,0.51,0,,2886,0.327,0.355,1,0,1.88,1.64,1.88,0,DN200 (not steepened)
O2-P1861,O2,pipe,200,43.5,0.51,0.51,0,,218,0.551,0.559,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P394,O3,pipe,200,43.5,0.51,0.51,0,,2784,0.254,0.266,1,0,1.51,1.49,1.51,0,DN200 (not steepened)
O1-P1950,O1,pipe,200,55.6,0.51,0.51,0,,8672,0.617,0.669,1,0,5.24,5.21,5.24,0,DN200 (not steepened)
O1-P2555,O1,pipe,200,87.3,0.51,0.51,0,,2890,0.205,0.291,1,0,1.52,1.9,1.9,0,DN200 (not steepened)
O9-P2370,O9,pipe,200,43.6,0.51,0.51,0,,15301,0.562,0.601,1,0,3.81,3.82,3.82,0,DN200 (not steepened)
O2-P1075,O2,pipe,200,43.6,0.51,0.51,0,,2406,0.334,0.337,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O24-P28,O24,pipe,355,43.6,0.27,0.291,1,up to 0.30 %,4609,0.751,0.802,0,0,9.03,8.87,9.03,0,Steepened up to 0.30 %
O9-P2881,O9,pipe,200,43.6,0.51,0.51,0,,18213,0.202,0.212,1,0,2.84,2.9,2.9,0,DN200 (not steepened)
O24-P47,O24,pipe,200,69.8,0.51,0.51,0,,13919,0.473,0.552,1,0,2.93,3.45,3.45,0,DN200 (not steepened)
O2-P708,O2,pipe,200,43.6,0.51,0.51,0,,1104,0.249,0.249,1,0,1.66,1.99,1.99,0,DN200 (not steepened)
O1-P1989,O1,pipe,200,43.6,0.51,0.51,0,,589,0.405,0.463,1,0,3.74,3.84,3.84,0,DN200 (not steepened)
O1-P224,O1,pipe,200,43.6,0.51,0.51,0,,7552,0.551,0.563,1,0,2.0,2.2,2.2,0,DN200 (not steepened)
O2-P1714,O2,pipe,200,43.6,0.51,0.51,0,,1657,0.223,0.223,1,0,3.74,3.85,3.85,0,DN200 (not steepened)
O3-P2949,O3,pipe,200,43.7,0.51,0.51,0,,2900,0.183,0.314,1,0,1.87,2.81,2.81,0,DN200 (not steepened)
O9-P3141,O9,pipe,200,71.2,0.51,0.51,0,,2901,0.158,0.158,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P496,O3,pipe,200,57.7,0.51,0.51,0,,2902,0.205,0.224,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P555,O3,pipe,200,65.3,0.51,0.51,0,,2903,0.337,0.345,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P706,O9,pipe,450,43.7,0.205,0.329,1,0.30 to 0.50 %,2904,0.75,0.862,0,0,7.39,7.48,7.48,0,Steepened 0.30 to 0.50 %
O2-P276,O2,pipe,200,43.7,0.51,0.51,0,,995,0.239,0.239,1,0,1.49,2.04,2.04,0,DN200 (not steepened)
O9-P3041,O9,pipe,200,102.1,0.51,0.51,0,,18321,0.307,0.331,1,0,2.49,3.12,3.12,0,DN200 (not steepened)
O8-P141,O8,pipe,200,71.0,0.51,0.51,0,,11744,0.235,0.313,1,0,2.75,2.93,2.93,0,DN200 (not steepened)
O2-P1923,O2,pipe,200,43.8,0.51,0.51,0,,1314,0.304,0.304,1,0,1.74,1.97,1.97,0,DN200 (not steepened)
O1-P1887,O1,pipe,200,43.8,0.51,0.51,0,,15555,0.074,0.132,1,0,1.63,1.52,1.63,0,DN200 (not steepened)
O8-P269,O8,pipe,200,71.9,0.51,0.51,0,,12180,0.188,0.195,1,0,2.07,3.14,3.14,0,DN200 (not steepened)
O3-P1079,O3,pipe,200,33.9,0.51,0.51,0,,2911,0.234,0.241,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P536,O2,pipe,200,43.8,0.51,0.51,0,,2310,0.294,0.3,1,0,1.59,1.86,1.86,0,DN200 (not steepened)
O9-P1897,O9,pipe,200,74.9,0.51,0.51,0,,11382,0.162,0.231,1,0,2.29,2.35,2.35,0,DN200 (not steepened)
O2-P380,O2,pipe,200,43.8,0.51,0.51,0,,2914,0.326,0.349,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O2-P472,O2,pipe,200,71.7,0.51,0.51,0,,5332,0.412,0.45,1,0,4.59,4.74,4.74,0,DN200 (not steepened)
O4-P1338,O4,pipe,630,43.9,0.125,0.198,1,up to 0.30 %,2916,0.75,0.841,0,0,14.06,14.06,14.06,1,Steepened up to 0.30 %
O21-P1171,O21,pipe,200,73.8,0.51,0.51,0,,2917,0.275,0.282,1,0,1.77,1.76,1.77,0,DN200 (not steepened)
O2-P358,O2,pipe,200,72.5,0.51,0.51,0,,1644,0.28,0.304,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P3038,O3,pipe,200,43.9,0.51,0.51,0,,3704,0.425,0.477,1,0,3.09,3.02,3.09,0,DN200 (not steepened)
O3-P2697,O3,pipe,200,75.6,0.51,0.51,0,,15695,0.178,0.273,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O8-P165,O8,pipe,200,43.9,0.51,0.51,0,,5938,0.124,0.222,1,0,2.58,2.48,2.58,0,DN200 (not steepened)
O9-P2963,O9,pipe,200,43.9,0.51,0.51,0,,7043,0.384,0.482,1,0,4.25,4.27,4.27,0,DN200 (not steepened)
O4-P713,O4,pipe,200,80.4,0.51,0.51,0,,2923,0.166,0.179,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O3-P1000,O3,pipe,200,43.9,0.51,0.51,0,,2924,0.223,0.223,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O21-P614,O21,pipe,200,43.9,0.51,0.51,0,,2925,0.095,0.174,1,0,3.19,2.67,3.19,0,DN200 (not steepened)
O3-P272,O3,pipe,315,43.9,0.27,0.366,1,0.30 to 0.50 %,10153,0.754,0.821,0,0,6.81,6.55,6.81,0,Steepened 0.30 to 0.50 %
O4-P611,O4,pipe,200,43.9,0.51,0.51,0,,2928,0.596,0.618,1,0,6.06,5.67,6.06,0,DN200 (not steepened)
O4-P614,O4,pipe,200,43.9,0.51,0.51,0,,2928,0.578,0.602,1,0,6.05,6.01,6.05,0,DN200 (not steepened)
O2-P840,O2,pipe,200,44.0,0.51,0.51,0,,2929,0.137,0.137,1,0,1.48,4.63,4.63,0,DN200 (not steepened)
O7-P72,O7,pipe,200,72.5,0.51,0.51,0,,8428,0.299,0.414,1,0,4.07,3.63,4.07,0,DN200 (not steepened)
O12-P420,O12,pipe,200,91.7,0.51,0.51,0,,6857,0.31,0.366,1,0,6.81,6.66,6.81,0,DN200 (not steepened)
O12-P443,O12,pipe,200,44.0,0.51,0.51,0,,6857,0.195,0.195,1,0,2.33,2.35,2.35,0,DN200 (not steepened)
O2-P758,O2,pipe,200,44.0,0.51,0.51,0,,2686,0.431,0.446,1,0,4.35,5.75,5.75,0,DN200 (not steepened)
O2-P1161,O2,pipe,200,82.4,0.51,0.51,0,,2934,0.205,0.231,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O4-P1096,O4,pipe,200,45.6,0.51,0.51,0,,8980,0.354,0.383,1,0,4.84,4.87,4.87,0,DN200 (not steepened)
O9-P43,O9,pipe,500,76.5,0.155,0.265,1,up to 0.30 %,2799,0.751,0.819,0,0,14.56,14.49,14.56,1,Steepened up to 0.30 %
O2-P1400,O2,pipe,200,44.0,0.51,0.51,0,,2957,0.424,0.448,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O5-P302,O5,pipe,200,69.2,0.51,0.51,0,,16835,0.232,0.307,1,0,2.28,2.4,2.4,0,DN200 (not steepened)
O3-P1461,O3,pipe,200,73.4,0.51,0.51,0,,18150,0.654,0.762,1,0,8.59,8.78,8.78,0,DN200 (not steepened)
O3-P2079,O3,pipe,200,44.0,0.51,0.51,0,,2666,0.271,0.392,1,0,2.52,2.76,2.76,0,DN200 (not steepened)
O2-P828,O2,pipe,200,44.0,0.51,0.51,0,,1586,0.369,0.375,1,0,5.34,5.56,5.56,0,DN200 (not steepened)
O21-P289,O21,pipe,200,78.1,0.51,0.51,0,,2942,0.047,0.086,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1597,O2,pipe,200,44.1,0.51,0.51,0,,1631,0.198,0.198,1,0,2.97,4.84,4.84,0,DN200 (not steepened)
O1-P383,O1,pipe,200,44.1,0.51,0.51,0,,2986,0.648,0.716,1,0,7.05,6.99,7.05,0,DN200 (not steepened)
O14-P43,O14,pipe,200,44.1,0.51,0.51,0,,4671,0.212,0.229,1,0,1.59,1.77,1.77,0,DN200 (not steepened)
O9-P1032,O9,pipe,200,44.1,0.51,0.51,0,,2946,0.03,0.052,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O2-P1648,O2,pipe,200,53.0,0.51,0.51,0,,2947,0.029,0.029,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P732,O21,pipe,200,44.1,0.51,0.51,0,,2948,0.105,0.119,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1394,O2,pipe,200,44.1,0.51,0.51,0,,2949,0.485,0.57,1,0,3.0,2.88,3.0,0,DN200 (not steepened)
O3-P153,O3,pipe,250,44.1,0.375,0.496,1,0.30 to 0.50 %,9003,0.724,0.792,1,0,8.97,8.86,8.97,0,"Above DN200, under 0.75 m/s"
O21-P517,O21,pipe,200,44.2,0.51,0.51,0,,7458,0.253,0.268,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O14-P131,O14,pipe,200,44.2,0.51,0.51,0,,13311,0.292,0.327,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2684,O9,pipe,200,78.0,0.51,0.51,0,,10748,0.259,0.26,1,0,1.79,1.67,1.79,0,DN200 (not steepened)
O2-P1895,O2,pipe,200,44.2,0.51,0.51,0,,7255,0.366,0.4,1,0,2.6,2.53,2.6,0,DN200 (not steepened)
O4-P623,O4,pipe,200,72.3,0.51,0.51,0,,11031,0.459,0.483,1,0,4.29,4.66,4.66,0,DN200 (not steepened)
O2-P1610,O2,pipe,200,44.2,0.51,0.51,0,,2956,0.186,0.186,1,0,1.48,3.55,3.55,0,DN200 (not steepened)
O2-P1421,O2,pipe,200,44.2,0.51,0.51,0,,2957,0.181,0.213,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1811,O9,pipe,200,64.8,0.51,0.51,0,,2958,0.138,0.25,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P880,O21,pipe,200,45.4,0.51,0.51,0,,2959,0.312,0.339,1,0,5.17,5.34,5.34,0,DN200 (not steepened)
O1-P2206,O1,pipe,200,72.0,0.51,0.51,0,,2960,0.123,0.224,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P850,O4,pipe,200,44.3,0.51,0.51,0,,2961,0.256,0.376,1,0,7.91,7.95,7.95,0,DN200 (not steepened)
O9-P3149,O9,pipe,200,80.9,0.51,0.51,0,,5104,0.159,0.161,1,0,1.89,2.11,2.11,0,DN200 (not steepened)
O1-P1677,O1,pipe,200,49.6,0.51,0.51,0,,18911,0.406,0.416,1,0,2.56,2.8,2.8,0,DN200 (not steepened)
O21-P634,O21,pipe,200,44.3,0.51,0.51,0,,2964,0.035,0.064,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O1-P1520,O1,pipe,200,44.3,0.51,0.51,0,,776,0.044,0.044,1,0,2.1,2.18,2.18,0,DN200 (not steepened)
O4-P1327,O4,pipe,200,44.3,0.51,0.51,0,,2966,0.206,0.206,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P397,O3,pipe,200,44.3,0.51,0.51,0,,2784,0.029,0.029,1,0,1.74,1.85,1.85,0,DN200 (not steepened)
O21-P878,O21,pipe,200,44.4,0.51,0.51,0,,2164,0.339,0.367,1,0,5.19,5.04,5.19,0,DN200 (not steepened)
O9-P903,O9,pipe,200,44.4,0.51,0.51,0,,10631,0.084,0.111,1,0,3.1,2.71,3.1,0,DN200 (not steepened)
O2-P502,O2,pipe,200,44.5,0.51,0.51,0,,2970,0.223,0.245,1,0,2.51,2.92,2.92,0,DN200 (not steepened)
O22-P48,O22,pipe,200,23.5,0.51,0.51,0,,728,0.253,0.365,1,0,2.11,2.21,2.21,0,DN200 (not steepened)
O3-P959,O3,pipe,200,44.4,0.51,0.51,0,,11415,0.341,0.342,1,0,2.79,2.33,2.79,0,DN200 (not steepened)
O5-P241,O5,pipe,200,44.4,0.51,0.51,0,,16843,0.326,0.417,1,0,3.81,3.85,3.85,0,DN200 (not steepened)
O4-P613,O4,pipe,200,44.4,0.51,0.51,0,,2928,0.585,0.609,1,0,6.01,6.22,6.22,0,DN200 (not steepened)
O3-P232,O3,pipe,200,44.5,0.51,0.51,0,,10201,0.332,0.332,1,0,1.96,1.95,1.96,0,DN200 (not steepened)
O9-P735,O9,pipe,200,70.9,0.51,0.51,0,,7092,0.591,0.698,1,0,9.43,9.66,9.66,0,DN200 (not steepened)
O7-P237,O7,pipe,200,44.5,0.51,0.51,0,,2977,0.136,0.136,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O1-P2279,O1,pipe,200,44.5,0.51,0.51,0,,2978,0.07,0.131,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P774,O2,pipe,200,44.5,0.51,0.51,0,,2623,0.292,0.292,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P2329,O3,pipe,200,44.5,0.51,0.51,0,,7828,0.443,0.595,1,0,4.87,4.89,4.89,0,DN200 (not steepened)
O9-P2281,O9,pipe,200,44.6,0.51,0.51,0,,15679,0.331,0.34,1,0,2.59,2.74,2.74,0,DN200 (not steepened)
O1-P3,O1,pipe,1600,44.6,0.075,0.075,0,,18984,0.907,0.994,0,0,9.75,9.79,9.79,0,"Above DN200, 0.75 m/s as laid"
O3-P69,O3,pipe,200,88.2,0.51,0.51,0,,11690,0.145,0.261,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O21-P1086,O21,pipe,200,44.6,0.51,0.51,0,,14060,0.296,0.346,1,0,1.73,1.95,1.95,0,DN200 (not steepened)
O1-P2154,O1,pipe,200,44.6,0.51,0.51,0,,13083,0.2,0.227,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P671,O1,pipe,200,44.6,0.51,0.51,0,,2986,0.228,0.267,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1070,O2,pipe,200,44.7,0.51,0.51,0,,2539,0.374,0.378,1,0,2.37,2.0,2.37,0,DN200 (not steepened)
O21-P1191,O21,pipe,200,44.7,0.51,0.51,0,,2988,0.265,0.312,1,0,2.58,2.05,2.58,0,DN200 (not steepened)
O6-P155,O6,pipe,200,44.7,0.51,0.51,0,,2989,0.065,0.123,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P905,O3,pipe,200,44.7,0.51,0.51,0,,2990,0.159,0.159,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O3-P2281,O3,pipe,200,44.7,0.51,0.51,0,,7471,0.409,0.473,1,0,2.73,2.96,2.96,0,DN200 (not steepened)
O9-P2237,O9,pipe,200,74.1,0.51,0.51,0,,413,0.216,0.225,1,0,1.87,1.84,1.87,0,DN200 (not steepened)
O9-P1122,O9,pipe,315,45.4,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,5.89,5.67,5.89,0,Steepened 0.30 to 0.50 %
O3-P2757,O3,pipe,200,44.7,0.51,0.51,0,,2994,0.116,0.209,1,0,1.51,1.72,1.72,0,DN200 (not steepened)
O2-P391,O2,pipe,200,44.7,0.51,0.51,0,,2995,0.137,0.137,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2075,O1,pipe,200,66.6,0.51,0.51,0,,14149,0.218,0.218,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O4-P1472,O4,pipe,200,92.3,0.51,0.51,0,,12641,0.362,0.411,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2707,O3,pipe,200,44.8,0.51,0.51,0,,9888,0.282,0.335,1,0,2.62,3.01,3.01,0,DN200 (not steepened)
O3-P2800,O3,pipe,200,90.7,0.51,0.51,0,,11075,0.202,0.317,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O6-P296,O6,pipe,200,68.3,0.51,0.51,0,,17382,0.371,0.374,1,0,7.64,6.76,7.64,0,DN200 (not steepened)
O21-P324,O21,pipe,200,44.8,0.51,0.51,0,,3001,0.064,0.121,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1768,O1,pipe,200,44.8,0.51,0.51,0,,3002,0.202,0.202,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1660,O3,pipe,200,73.7,0.51,0.51,0,,3003,0.027,0.027,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O1-P1726,O1,pipe,200,44.8,0.51,0.51,0,,5755,0.354,0.357,1,0,1.89,1.94,1.94,0,DN200 (not steepened)
O2-P1840,O2,pipe,200,44.8,0.51,0.51,0,,4042,0.237,0.247,1,0,2.11,1.63,2.11,0,DN200 (not steepened)
O2-P1878,O2,pipe,200,44.9,0.51,0.51,0,,1537,0.221,0.232,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1106,O9,pipe,315,44.9,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.55,6.68,6.68,0,Steepened 0.30 to 0.50 %
O3-P2315,O3,pipe,200,69.8,0.51,0.51,0,,3008,0.026,0.026,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P466,O3,pipe,200,44.9,0.51,0.51,0,,3175,0.491,0.552,1,0,3.0,2.81,3.0,0,DN200 (not steepened)
O3-P1757,O3,pipe,200,73.1,0.51,0.51,0,,3010,0.101,0.187,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O2-P929,O2,pipe,200,44.9,0.51,0.51,0,,11506,0.604,0.616,1,0,5.71,5.47,5.71,0,DN200 (not steepened)
O2-P346,O2,pipe,200,44.9,0.51,0.51,0,,1546,0.491,0.575,1,0,2.94,3.56,3.56,0,DN200 (not steepened)
O21-P825,O21,pipe,200,44.9,0.51,0.51,0,,13748,0.292,0.313,1,0,2.23,2.44,2.44,0,DN200 (not steepened)
O1-P1586,O1,pipe,200,44.9,0.51,0.51,0,,3014,0.045,0.045,1,0,1.99,1.88,1.99,0,DN200 (not steepened)
O3-P469,O3,pipe,200,45.0,0.51,0.51,0,,3175,0.453,0.46,1,0,2.73,2.86,2.86,0,DN200 (not steepened)
O2-P1688,O2,pipe,200,45.0,0.51,0.51,0,,3354,0.384,0.393,1,0,2.62,1.52,2.62,0,DN200 (not steepened)
O3-P2348,O3,pipe,200,71.6,0.51,0.51,0,,3017,0.223,0.245,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1555,O2,pipe,200,45.0,0.51,0.51,0,,6150,0.319,0.348,1,0,2.08,1.65,2.08,0,DN200 (not steepened)
O4-P101,O4,pipe,710,45.0,0.1,0.182,1,up to 0.30 %,4493,0.75,0.846,0,0,14.5,14.4,14.5,1,Steepened up to 0.30 %
O2-P721,O2,pipe,200,45.0,0.51,0.51,0,,3020,0.316,0.335,1,0,2.46,2.19,2.46,0,DN200 (not steepened)
O1-P2483,O1,pipe,200,45.4,0.51,0.51,0,,3021,0.328,0.334,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O4-P987,O4,pipe,200,45.0,0.51,0.51,0,,17532,0.131,0.131,1,0,1.84,1.86,1.86,0,DN200 (not steepened)
O17-P20,O17,pipe,200,71.7,0.51,0.51,0,,3023,0.262,0.323,1,0,3.06,2.96,3.06,0,DN200 (not steepened)
O21-P705,O21,pipe,200,45.0,0.51,0.51,0,,5651,0.347,0.367,1,0,2.95,3.04,3.04,0,DN200 (not steepened)
O21-P906,O21,pipe,200,45.0,0.51,0.51,0,,3025,0.265,0.325,1,0,2.73,2.31,2.73,0,DN200 (not steepened)
O4-P666,O4,pipe,200,45.0,0.51,0.51,0,,3026,0.138,0.17,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O9-P1840,O9,pipe,200,74.8,0.51,0.51,0,,16375,0.097,0.159,1,0,2.39,2.25,2.39,0,DN200 (not steepened)
O1-P712,O1,pipe,200,45.0,0.51,0.51,0,,2482,0.214,0.309,1,0,2.64,3.14,3.14,0,DN200 (not steepened)
O21-P472,O21,pipe,200,45.0,0.51,0.51,0,,10099,0.15,0.201,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O4-P1372,O4,pipe,200,46.0,0.51,0.51,0,,3030,0.129,0.129,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P1350,O2,pipe,200,45.1,0.51,0.51,0,,892,0.27,0.303,1,0,1.87,2.18,2.18,0,DN200 (not steepened)
O9-P726,O9,pipe,200,45.1,0.51,0.51,0,,6987,0.598,0.711,1,0,3.57,3.64,3.64,0,DN200 (not steepened)
O4-P848,O4,pipe,200,45.1,0.51,0.51,0,,2961,0.311,0.394,1,0,8.0,7.96,8.0,0,DN200 (not steepened)
O1-P390,O1,pipe,200,45.1,0.51,0.51,0,,2986,0.478,0.582,1,0,5.64,5.82,5.82,0,DN200 (not steepened)
O1-P28,O1,pipe,1000,45.1,0.075,0.112,1,up to 0.30 %,12698,0.752,0.843,0,0,6.29,6.19,6.29,0,Steepened up to 0.30 %
O2-P1480,O2,pipe,200,45.1,0.51,0.51,0,,11180,0.405,0.429,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P115,O3,pipe,355,45.1,0.27,0.27,0,,5672,0.777,0.803,0,0,8.25,7.94,8.25,0,"Above DN200, 0.75 m/s as laid"
O2-P483,O2,pipe,200,45.1,0.51,0.51,0,,2096,0.313,0.338,1,0,4.72,4.32,4.72,0,DN200 (not steepened)
O9-P1907,O9,pipe,200,71.9,0.51,0.51,0,,3039,0.037,0.063,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P348,O9,pipe,200,45.2,0.51,0.51,0,,14032,0.201,0.206,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O24-P290,O24,pipe,200,73.6,0.51,0.51,0,,3180,0.444,0.464,1,0,4.34,4.54,4.54,0,DN200 (not steepened)
O21-P71,O21,pipe,355,45.2,0.27,0.27,0,,3042,0.75,0.802,0,0,8.91,8.76,8.91,0,"Above DN200, 0.75 m/s as laid"
O24-P53,O24,pipe,200,45.2,0.51,0.51,0,,4848,0.315,0.331,1,0,2.57,2.51,2.57,0,DN200 (not steepened)
O2-P1341,O2,pipe,200,68.7,0.51,0.51,0,,2132,0.294,0.316,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P1346,O2,pipe,200,45.2,0.51,0.51,0,,2132,0.241,0.269,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O3-P2633,O3,pipe,200,45.3,0.51,0.51,0,,7360,0.359,0.456,1,0,4.41,4.3,4.41,0,DN200 (not steepened)
O3-P2872,O3,pipe,200,45.3,0.51,0.51,0,,4680,0.571,0.695,1,0,7.02,7.25,7.25,0,DN200 (not steepened)
O2-P1483,O2,pipe,200,94.2,0.51,0.51,0,,11180,0.338,0.343,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P2295,O1,pipe,200,45.3,0.51,0.51,0,,9308,0.443,0.576,1,0,4.35,3.72,4.35,0,DN200 (not steepened)
O17-P88,O17,pipe,200,44.5,0.51,0.51,0,,3050,0.093,0.172,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O19-P91,O19,pipe,200,45.3,0.51,0.51,0,,12671,0.143,0.183,1,0,2.43,2.79,2.79,0,DN200 (not steepened)
O9-P897,O9,pipe,200,54.6,0.51,0.51,0,,3052,0.214,0.217,1,0,2.0,2.83,2.83,0,DN200 (not steepened)
O9-P2254,O9,pipe,200,45.3,0.51,0.51,0,,3053,0.159,0.162,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P870,O4,pipe,200,82.9,0.51,0.51,0,,3054,0.028,0.028,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O1-P1185,O1,pipe,200,45.3,0.51,0.51,0,,14410,0.373,0.401,1,0,2.98,3.08,3.08,0,DN200 (not steepened)
O2-P1901,O2,pipe,200,45.4,0.51,0.51,0,,11281,0.303,0.315,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P1281,O2,pipe,200,45.4,0.51,0.51,0,,3057,0.235,0.322,1,0,2.35,1.81,2.35,0,DN200 (not steepened)
O1-P1587,O1,pipe,200,45.4,0.51,0.51,0,,10991,0.041,0.041,1,0,1.58,1.99,1.99,0,DN200 (not steepened)
O3-P1223,O3,pipe,200,45.4,0.51,0.51,0,,3059,0.141,0.19,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O9-P789,O9,pipe,200,45.4,0.51,0.51,0,,9442,0.44,0.605,1,0,10.12,10.32,10.32,0,DN200 (not steepened)
O21-P1293,O21,pipe,200,45.4,0.51,0.51,0,,3061,0.165,0.24,1,0,3.14,3.29,3.29,0,DN200 (not steepened)
O9-P395,O9,pipe,200,45.4,0.51,0.51,0,,3062,0.038,0.07,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1870,O1,pipe,200,46.4,0.51,0.51,0,,3063,0.211,0.221,1,0,2.01,2.12,2.12,0,DN200 (not steepened)
O1-P628,O1,pipe,200,45.5,0.51,0.51,0,,1196,0.174,0.263,1,0,1.57,1.93,1.93,0,DN200 (not steepened)
O21-P1243,O21,pipe,200,45.5,0.51,0.51,0,,13356,0.159,0.247,1,0,2.53,3.0,3.0,0,DN200 (not steepened)
O6-P235,O6,pipe,200,71.2,0.51,0.51,0,,5211,0.273,0.358,1,0,4.62,5.63,5.63,0,DN200 (not steepened)
O1-P1460,O1,pipe,200,45.5,0.51,0.51,0,,16,0.37,0.405,1,0,3.38,4.41,4.41,0,DN200 (not steepened)
O1-P2139,O1,pipe,200,71.2,0.51,0.51,0,,13403,0.192,0.254,1,0,1.7,1.53,1.7,0,DN200 (not steepened)
O12-P494,O12,pipe,200,45.5,0.51,0.51,0,,3069,0.157,0.274,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O15-P83,O15,pipe,200,44.2,0.51,0.51,0,,3070,0.177,0.196,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O1-P1195,O1,pipe,200,45.6,0.51,0.51,0,,3824,0.405,0.423,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P3144,O9,pipe,200,45.6,0.51,0.51,0,,5370,0.054,0.099,1,0,1.62,1.77,1.77,0,DN200 (not steepened)
O9-P2396,O9,pipe,200,67.5,0.51,0.51,0,,15713,0.499,0.61,1,0,7.47,8.02,8.02,0,DN200 (not steepened)
O21-P105,O21,pipe,200,75.1,0.51,0.51,0,,8935,0.711,0.736,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P1313,O21,pipe,200,45.6,0.51,0.51,0,,3075,0.318,0.33,1,0,1.69,1.8,1.8,0,DN200 (not steepened)
O8-P225,O8,pipe,200,45.6,0.51,0.51,0,,3076,0.022,0.022,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O7-P21,O7,pipe,200,73.6,0.51,0.51,0,,15518,0.473,0.622,1,0,6.85,6.2,6.85,0,DN200 (not steepened)
O2-P878,O2,pipe,200,45.6,0.51,0.51,0,,4862,0.287,0.304,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O1-P2204,O1,pipe,200,88.6,0.51,0.51,0,,3079,0.114,0.209,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O3-P150,O3,pipe,250,45.7,0.375,0.496,1,0.30 to 0.50 %,9003,0.741,0.804,1,0,9.14,9.17,9.17,0,"Above DN200, under 0.75 m/s"
O12-P411,O12,pipe,200,72.9,0.51,0.51,0,,6857,0.32,0.374,1,0,7.03,7.01,7.03,0,DN200 (not steepened)
O2-P240,O2,pipe,200,45.8,0.51,0.51,0,,3082,0.249,0.249,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P472,O9,pipe,200,45.8,0.51,0.51,0,,9922,0.28,0.282,1,0,2.58,2.7,2.7,0,DN200 (not steepened)
O1-P941,O1,pipe,200,77.3,0.51,0.51,0,,18083,0.29,0.29,1,0,2.01,2.57,2.57,0,DN200 (not steepened)
O1-P2548,O1,pipe,200,54.5,0.51,0.51,0,,3085,0.196,0.224,1,0,4.07,1.48,4.07,0,DN200 (not steepened)
O21-P326,O21,pipe,200,87.7,0.51,0.51,0,,15451,0.381,0.384,1,0,4.87,5.09,5.09,0,DN200 (not steepened)
O24-P365,O24,pipe,200,45.8,0.51,0.51,0,,3087,0.357,0.378,1,0,1.97,1.86,1.97,0,DN200 (not steepened)
O2-P1805,O2,pipe,200,45.8,0.51,0.51,0,,3088,0.226,0.257,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1932,O1,pipe,250,73.9,0.375,0.482,1,0.30 to 0.50 %,3187,0.696,0.772,1,0,9.11,9.02,9.11,0,"Above DN200, under 0.75 m/s"
O2-P1794,O2,pipe,200,45.8,0.51,0.51,0,,5379,0.321,0.324,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O22-P81,O22,pipe,200,70.8,0.51,0.51,0,,16007,0.091,0.167,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O21-P823,O21,pipe,200,45.9,0.51,0.51,0,,13748,0.321,0.358,1,0,2.5,2.71,2.71,0,DN200 (not steepened)
O3-P1098,O3,pipe,200,45.9,0.51,0.51,0,,11598,0.43,0.435,1,0,3.47,3.8,3.8,0,DN200 (not steepened)
O2-P312,O2,pipe,200,45.9,0.51,0.51,0,,3094,0.261,0.261,1,0,3.4,1.48,3.4,0,DN200 (not steepened)
O2-P1630,O2,pipe,200,45.9,0.51,0.51,0,,17643,0.434,0.445,1,0,4.0,3.88,4.0,0,DN200 (not steepened)
O21-P919,O21,pipe,200,45.9,0.51,0.51,0,,6318,0.262,0.302,1,0,2.03,2.44,2.44,0,DN200 (not steepened)
O6-P420,O6,pipe,200,72.9,0.51,0.51,0,,11400,0.314,0.321,1,0,3.15,3.63,3.63,0,DN200 (not steepened)
O9-P3502,O9,pipe,200,98.2,0.51,0.51,0,,17747,0.142,0.189,1,0,1.7,1.97,1.97,0,DN200 (not steepened)
O9-P2676,O9,pipe,200,45.9,0.51,0.51,0,,3099,0.226,0.226,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O2-P1550,O2,pipe,200,45.9,0.51,0.51,0,,6314,0.454,0.493,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P1159,O3,pipe,200,46.0,0.51,0.51,0,,1159,0.314,0.316,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P1194,O3,pipe,200,70.8,0.51,0.51,0,,3102,0.026,0.026,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O1-P1705,O1,pipe,200,64.0,0.51,0.51,0,,1176,0.471,0.482,1,0,7.01,7.3,7.3,0,DN200 (not steepened)
O4-P397,O4,pipe,200,46.0,0.51,0.51,0,,18556,0.309,0.349,1,0,1.78,1.65,1.78,0,DN200 (not steepened)
O3-P605,O3,pipe,200,76.1,0.51,0.51,0,,3105,0.13,0.13,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P130,O2,pipe,200,46.3,0.51,0.51,0,,3106,0.453,0.479,1,0,4.56,3.98,4.56,0,DN200 (not steepened)
O3-P149,O3,pipe,250,46.0,0.375,0.496,1,0.30 to 0.50 %,9003,0.745,0.807,1,0,9.17,9.39,9.39,0,"Above DN200, under 0.75 m/s"
O1-P2209,O1,pipe,200,66.6,0.51,0.51,0,,13470,0.221,0.293,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O3-P2532,O3,pipe,200,46.1,0.51,0.51,0,,3109,0.089,0.166,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O24-P265,O24,pipe,200,46.1,0.51,0.51,0,,58,0.299,0.334,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1945,O1,pipe,200,73.1,0.51,0.51,0,,8672,0.633,0.68,1,0,6.72,7.2,7.2,0,DN200 (not steepened)
O2-P370,O2,pipe,200,133.6,0.51,0.51,0,,9130,0.258,0.275,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P1039,O21,pipe,200,100.3,0.51,0.51,0,,13245,0.379,0.387,1,0,1.83,2.27,2.27,0,DN200 (not steepened)
O4-P893,O4,pipe,200,73.6,0.51,0.51,0,,2354,0.383,0.418,1,0,6.67,6.94,6.94,0,DN200 (not steepened)
O2-P1302,O2,pipe,200,46.1,0.51,0.51,0,,1583,0.202,0.283,1,0,3.37,3.7,3.7,0,DN200 (not steepened)
O1-P1334,O1,pipe,200,46.1,0.51,0.51,0,,12633,0.237,0.31,1,0,4.82,4.71,4.82,0,DN200 (not steepened)
O9-P2398,O9,pipe,200,75.5,0.51,0.51,0,,14189,0.493,0.602,1,0,6.42,6.64,6.64,0,DN200 (not steepened)
O9-P2277,O9,pipe,200,46.2,0.51,0.51,0,,3118,0.238,0.238,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P4,O2,pipe,1400,46.2,0.075,0.075,0,,2427,0.81,0.89,0,0,7.44,7.6,7.6,0,"Above DN200, 0.75 m/s as laid"
O1-P650,O1,pipe,200,75.6,0.51,0.51,0,,12647,0.261,0.307,1,0,2.63,3.25,3.25,0,DN200 (not steepened)
O24-P27,O24,pipe,355,46.2,0.27,0.291,1,up to 0.30 %,4609,0.755,0.808,0,0,8.87,8.68,8.87,0,Steepened up to 0.30 %
O2-P1730,O2,pipe,200,46.2,0.51,0.51,0,,3122,0.297,0.31,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P301,O9,pipe,200,64.2,0.51,0.51,0,,9486,0.202,0.285,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P54,O2,pipe,315,46.2,0.27,0.288,1,up to 0.30 %,3124,0.75,0.765,0,0,8.12,8.91,8.91,0,Steepened up to 0.30 %
O3-P467,O3,pipe,200,46.2,0.51,0.51,0,,3175,0.479,0.486,1,0,3.01,2.82,3.01,0,DN200 (not steepened)
O4-P738,O4,pipe,200,80.5,0.51,0.51,0,,11031,0.284,0.299,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O21-P492,O21,pipe,200,63.9,0.51,0.51,0,,9645,0.289,0.315,1,0,1.93,1.9,1.93,0,DN200 (not steepened)
O2-P868,O2,pipe,200,46.3,0.51,0.51,0,,17625,0.391,0.395,1,0,3.38,3.52,3.52,0,DN200 (not steepened)
O9-P1615,O9,pipe,200,46.3,0.51,0.51,0,,3129,0.186,0.254,1,0,4.25,4.22,4.25,0,DN200 (not steepened)
O2-P1503,O2,pipe,200,46.3,0.51,0.51,0,,3130,0.194,0.293,1,0,2.9,3.45,3.45,0,DN200 (not steepened)
O1-P611,O1,pipe,200,46.3,0.51,0.51,0,,3131,0.089,0.166,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P653,O2,pipe,200,46.3,0.51,0.51,0,,8485,0.339,0.368,1,0,3.36,3.25,3.36,0,DN200 (not steepened)
O1-P1463,O1,pipe,200,46.3,0.51,0.51,0,,12121,0.192,0.254,1,0,1.52,1.55,1.55,0,DN200 (not steepened)
O5-P97,O5,pipe,200,73.5,0.51,0.51,0,,3134,0.027,0.027,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P726,O2,pipe,200,46.3,0.51,0.51,0,,3135,0.177,0.196,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O3-P1209,O3,pipe,200,46.3,0.51,0.51,0,,1595,0.337,0.349,1,0,3.04,2.68,3.04,0,DN200 (not steepened)
O3-P3147,O3,pipe,900,46.4,0.075,0.127,1,up to 0.30 %,11666,0.752,0.836,0,0,2.49,2.09,2.49,0,Steepened up to 0.30 %
O15-P9,O15,pipe,200,46.4,0.51,0.51,0,,8344,0.437,0.732,1,0,8.2,8.4,8.4,0,DN200 (not steepened)
O9-P543,O9,pipe,200,67.4,0.51,0.51,0,,3139,0.273,0.276,1,0,3.69,3.83,3.83,0,DN200 (not steepened)
O9-P2508,O9,pipe,200,68.8,0.51,0.51,0,,3140,0.181,0.183,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P3049,O3,pipe,200,46.4,0.51,0.51,0,,3141,0.188,0.21,1,0,2.24,2.48,2.48,0,DN200 (not steepened)
O4-P330,O4,pipe,200,46.4,0.51,0.51,0,,3142,0.125,0.173,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O1-P843,O1,pipe,200,73.4,0.51,0.51,0,,3143,0.144,0.17,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P817,O21,pipe,200,46.5,0.51,0.51,0,,3144,0.051,0.095,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P957,O1,pipe,200,46.5,0.51,0.51,0,,3145,0.234,0.234,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P857,O9,pipe,200,73.1,0.51,0.51,0,,11847,0.189,0.191,1,0,1.66,1.51,1.66,0,DN200 (not steepened)
O2-P1329,O2,pipe,200,77.9,0.51,0.51,0,,1036,0.414,0.46,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O5-P98,O5,pipe,200,81.3,0.51,0.51,0,,3148,0.103,0.189,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P1785,O9,pipe,200,46.5,0.51,0.51,0,,967,0.256,0.376,1,0,5.73,5.07,5.73,0,DN200 (not steepened)
O1-P2208,O1,pipe,200,73.1,0.51,0.51,0,,3150,0.189,0.242,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O24-P370,O24,pipe,200,64.9,0.51,0.51,0,,3151,0.252,0.27,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P935,O1,pipe,200,46.5,0.51,0.51,0,,3152,0.123,0.224,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O12-P167,O12,pipe,200,80.8,0.51,0.51,0,,3153,0.258,0.266,1,0,4.57,4.81,4.81,0,DN200 (not steepened)
O2-P1712,O2,pipe,200,46.6,0.51,0.51,0,,3154,0.218,0.218,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O2-P631,O2,pipe,200,46.6,0.51,0.51,0,,3933,0.683,0.708,1,0,4.22,4.69,4.69,0,DN200 (not steepened)
O9-P2315,O9,pipe,200,73.2,0.51,0.51,0,,12971,0.184,0.194,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O19-P71,O19,pipe,200,46.6,0.51,0.51,0,,3157,0.191,0.2,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P343,O2,pipe,200,46.6,0.51,0.51,0,,9491,0.481,0.487,1,0,2.16,2.37,2.37,0,DN200 (not steepened)
O3-P1550,O3,pipe,200,75.0,0.51,0.51,0,,5474,0.255,0.28,1,0,2.13,2.31,2.31,0,DN200 (not steepened)
O1-P1186,O1,pipe,200,46.6,0.51,0.51,0,,7400,0.336,0.362,1,0,3.05,2.98,3.05,0,DN200 (not steepened)
O4-P1334,O4,pipe,630,46.6,0.125,0.195,1,up to 0.30 %,2137,0.75,0.839,0,0,14.09,14.27,14.27,1,Steepened up to 0.30 %
O4-P138,O4,pipe,200,47.5,0.51,0.51,0,,3162,0.363,0.491,1,0,3.55,3.83,3.83,0,DN200 (not steepened)
O2-P92,O2,pipe,200,56.9,0.51,0.51,0,,2519,0.391,0.391,1,0,4.42,4.75,4.75,0,DN200 (not steepened)
O1-P1053,O1,pipe,200,46.6,0.51,0.51,0,,10888,0.725,0.755,1,0,5.27,5.51,5.51,0,DN200 (not steepened)
O3-P1676,O3,pipe,200,96.3,0.51,0.51,0,,3165,0.129,0.234,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O24-P282,O24,pipe,200,46.7,0.51,0.51,0,,2622,0.428,0.456,1,0,3.74,3.68,3.74,0,DN200 (not steepened)
O2-P1469,O2,pipe,200,46.0,0.51,0.51,0,,138,0.388,0.424,1,0,1.82,2.28,2.28,0,DN200 (not steepened)
O1-P2463,O1,pipe,710,46.7,0.1,0.16,1,up to 0.30 %,3168,0.75,0.831,0,0,4.2,1.93,4.2,0,Steepened up to 0.30 %
O2-P1605,O2,pipe,200,46.7,0.51,0.51,0,,3169,0.268,0.268,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P1106,O2,pipe,200,46.7,0.51,0.51,0,,3170,0.173,0.173,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O1-P2214,O1,pipe,200,46.7,0.51,0.51,0,,14623,0.044,0.044,1,0,2.27,2.4,2.4,0,DN200 (not steepened)
O3-P903,O3,pipe,200,47.1,0.51,0.51,0,,17074,0.188,0.188,1,0,1.85,2.07,2.07,0,DN200 (not steepened)
O3-P1229,O3,pipe,200,55.4,0.51,0.51,0,,3173,0.205,0.224,1,0,2.94,3.6,3.6,0,DN200 (not steepened)
O2-P350,O2,pipe,200,46.7,0.51,0.51,0,,1546,0.46,0.487,1,0,1.96,1.87,1.96,0,DN200 (not steepened)
O3-P486,O3,pipe,200,46.7,0.51,0.51,0,,3175,0.269,0.28,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O7-P37,O7,pipe,200,73.6,0.51,0.51,0,,15518,0.4,0.49,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P3059,O3,pipe,200,80.6,0.51,0.51,0,,9407,0.197,0.25,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O4-P234,O4,pipe,200,60.8,0.51,0.51,0,,3178,0.101,0.187,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2541,O3,pipe,200,72.7,0.51,0.51,0,,8795,0.301,0.384,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P292,O24,pipe,200,46.8,0.51,0.51,0,,3180,0.433,0.455,1,0,3.64,3.88,3.88,0,DN200 (not steepened)
O1-P864,O1,pipe,200,46.8,0.51,0.51,0,,3181,0.208,0.244,1,0,1.89,1.93,1.93,0,DN200 (not steepened)
O2-P1894,O2,pipe,200,46.8,0.51,0.51,0,,7255,0.399,0.43,1,0,2.53,2.77,2.77,0,DN200 (not steepened)
O1-P949,O1,pipe,200,46.8,0.51,0.51,0,,3183,0.224,0.224,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P1182,O21,pipe,200,46.8,0.51,0.51,0,,1452,0.195,0.264,1,0,2.06,1.99,2.06,0,DN200 (not steepened)
O6-P277,O6,pipe,200,74.1,0.51,0.51,0,,3185,0.097,0.178,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P1412,O4,pipe,200,46.8,0.51,0.51,0,,3186,0.163,0.163,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1934,O1,pipe,250,90.9,0.375,0.482,1,0.30 to 0.50 %,3187,0.686,0.759,1,0,9.02,8.76,9.02,0,"Above DN200, under 0.75 m/s"
O1-P2638,O1,pipe,200,46.8,0.51,0.51,0,,3188,0.414,0.414,1,0,2.09,2.14,2.14,0,DN200 (not steepened)
O2-P1815,O2,pipe,200,46.8,0.51,0.51,0,,2475,0.174,0.174,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P1308,O4,pipe,200,46.9,0.51,0.51,0,,3190,0.086,0.16,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P148,O3,pipe,250,46.9,0.375,0.496,1,0.30 to 0.50 %,9003,0.75,0.81,0,0,9.39,9.33,9.39,0,Steepened 0.30 to 0.50 %
O1-P2055,O1,pipe,200,70.7,0.51,0.51,0,,3192,0.186,0.29,1,0,2.62,2.26,2.62,0,DN200 (not steepened)
O9-P3155,O9,pipe,200,46.9,0.51,0.51,0,,3193,0.022,0.022,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3056,O9,pipe,200,46.9,0.51,0.51,0,,1988,0.32,0.414,1,0,3.6,3.84,3.84,0,DN200 (not steepened)
O4-P768,O4,pipe,200,40.4,0.51,0.51,0,,3195,0.187,0.187,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1612,O2,pipe,200,47.0,0.51,0.51,0,,3196,0.137,0.137,1,0,1.48,3.3,3.3,0,DN200 (not steepened)
O2-P1778,O2,pipe,200,47.0,0.51,0.51,0,,3197,0.201,0.216,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P856,O4,pipe,200,82.9,0.51,0.51,0,,2494,0.203,0.339,1,0,4.48,4.86,4.86,0,DN200 (not steepened)
O3-P1873,O3,pipe,200,68.3,0.51,0.51,0,,15265,0.192,0.306,1,0,3.02,4.87,4.87,0,DN200 (not steepened)
O3-P2941,O3,pipe,200,71.3,0.51,0.51,0,,16124,0.144,0.26,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O2-P313,O2,pipe,200,47.1,0.51,0.51,0,,3201,0.25,0.26,1,0,3.63,1.48,3.63,0,DN200 (not steepened)
O3-P2961,O3,pipe,200,47.1,0.51,0.51,0,,3202,0.158,0.158,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O21-P217,O21,pipe,200,52.3,0.51,0.51,0,,15437,0.032,0.032,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O20-P114,O20,pipe,200,74.4,0.51,0.51,0,,8723,0.38,0.38,1,0,5.84,6.04,6.04,0,DN200 (not steepened)
O1-P1343,O1,pipe,200,47.1,0.51,0.51,0,,3205,0.058,0.104,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O2-P1508,O2,pipe,200,59.3,0.51,0.51,0,,3206,0.305,0.323,1,0,2.31,2.3,2.31,0,DN200 (not steepened)
O8-P282,O8,pipe,200,37.6,0.51,0.51,0,,3207,0.164,0.247,1,0,1.59,1.94,1.94,0,DN200 (not steepened)
O3-P151,O3,pipe,250,47.1,0.375,0.496,1,0.30 to 0.50 %,9003,0.734,0.799,1,0,8.99,9.14,9.14,0,"Above DN200, under 0.75 m/s"
O9-P1287,O9,pipe,200,108.4,0.51,0.51,0,,3209,0.087,0.147,1,0,1.79,1.91,1.91,0,DN200 (not steepened)
O2-P1843,O2,pipe,200,47.7,0.51,0.51,0,,5195,0.042,0.042,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P459,O2,pipe,200,63.4,0.51,0.51,0,,3211,0.178,0.196,1,0,8.0,1.48,8.0,0,DN200 (not steepened)
O2-P1813,O2,pipe,200,47.2,0.51,0.51,0,,3212,0.182,0.213,1,0,2.79,2.9,2.9,0,DN200 (not steepened)
O9-P2849,O9,pipe,200,47.2,0.51,0.51,0,,8447,0.338,0.361,1,0,2.57,3.07,3.07,0,DN200 (not steepened)
O1-P1376,O1,pipe,200,47.2,0.51,0.51,0,,8339,0.58,0.675,1,0,7.06,7.42,7.42,0,DN200 (not steepened)
O4-P53,O4,pipe,800,47.2,0.085,0.147,1,up to 0.30 %,17549,0.755,0.834,0,0,11.72,11.43,11.72,0,Steepened up to 0.30 %
O11-P278,O11,pipe,200,50.9,0.51,0.51,0,,11965,0.113,0.153,1,0,3.43,3.69,3.69,0,DN200 (not steepened)
O3-P46,O3,pipe,200,48.8,0.51,0.51,0,,2667,0.583,0.756,1,0,5.4,5.43,5.43,0,DN200 (not steepened)
O3-P157,O3,pipe,250,47.2,0.375,0.496,1,0.30 to 0.50 %,9003,0.702,0.776,1,0,8.25,8.23,8.25,0,"Above DN200, under 0.75 m/s"
O3-P26,O3,pipe,500,72.0,0.155,0.422,1,0.30 to 0.50 %,13731,0.75,0.979,0,0,10.97,10.99,10.99,0,Steepened 0.30 to 0.50 %
O2-P484,O2,pipe,200,47.3,0.51,0.51,0,,2096,0.295,0.325,1,0,4.14,4.72,4.72,0,DN200 (not steepened)
O2-P620,O2,pipe,200,47.3,0.51,0.51,0,,17700,0.716,0.739,1,0,4.98,5.23,5.23,0,DN200 (not steepened)
O2-P1918,O2,pipe,200,47.3,0.51,0.51,0,,1493,0.39,0.39,1,0,2.72,2.75,2.75,0,DN200 (not steepened)
O1-P1133,O1,pipe,200,47.3,0.51,0.51,0,,3223,0.229,0.257,1,0,3.83,3.99,3.99,0,DN200 (not steepened)
O4-P1486,O4,pipe,200,82.5,0.51,0.51,0,,12641,0.222,0.307,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1862,O2,pipe,200,47.3,0.51,0.51,0,,218,0.492,0.553,1,0,1.54,1.7,1.7,0,DN200 (not steepened)
O2-P1424,O2,pipe,200,47.3,0.51,0.51,0,,3226,0.022,0.022,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O8-P273,O8,pipe,200,74.4,0.51,0.51,0,,4296,0.208,0.308,1,0,2.12,2.82,2.82,0,DN200 (not steepened)
O7-P11,O7,pipe,280,65.4,0.375,0.424,1,0.30 to 0.50 %,16807,0.75,0.82,0,0,8.12,7.98,8.12,0,Steepened 0.30 to 0.50 %
O4-P1115,O4,pipe,200,47.8,0.51,0.51,0,,2613,0.454,0.468,1,0,4.79,4.99,4.99,0,DN200 (not steepened)
O3-P982,O3,pipe,200,47.0,0.51,0.51,0,,6288,0.241,0.249,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P2305,O1,pipe,200,47.4,0.51,0.51,0,,3231,0.268,0.297,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O24-P37,O24,pipe,250,47.4,0.375,0.375,0,,3232,0.647,0.689,1,0,3.57,3.59,3.59,0,"Above DN200, under 0.75 m/s"
O12-P245,O12,pipe,200,70.7,0.51,0.51,0,,15233,0.255,0.308,1,0,7.18,7.13,7.18,0,DN200 (not steepened)
O2-P643,O2,pipe,200,47.4,0.51,0.51,0,,1343,0.381,0.403,1,0,2.68,3.75,3.75,0,DN200 (not steepened)
O2-P1247,O2,pipe,200,47.4,0.51,0.51,0,,3235,0.311,0.314,1,0,3.01,1.48,3.01,0,DN200 (not steepened)
O21-P940,O21,pipe,200,47.4,0.51,0.51,0,,3236,0.125,0.156,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1049,O3,pipe,200,72.5,0.51,0.51,0,,14578,0.37,0.385,1,0,3.81,4.57,4.57,0,DN200 (not steepened)
O2-P1640,O2,pipe,200,47.4,0.51,0.51,0,,3238,0.219,0.219,1,0,1.94,2.61,2.61,0,DN200 (not steepened)
O9-P2734,O9,pipe,200,47.5,0.51,0.51,0,,3239,0.285,0.285,1,0,2.09,2.39,2.39,0,DN200 (not steepened)
O2-P8,O2,pipe,1400,70.4,0.075,0.075,0,,2427,0.809,0.889,0,0,7.82,7.63,7.82,0,"Above DN200, 0.75 m/s as laid"
O3-P1955,O3,pipe,200,108.6,0.51,0.51,0,,14263,0.184,0.243,1,0,2.01,2.08,2.08,0,DN200 (not steepened)
O2-P271,O2,pipe,200,47.5,0.51,0.51,0,,18047,0.388,0.393,1,0,4.52,4.32,4.52,0,DN200 (not steepened)
O1-P2189,O1,pipe,200,47.5,0.51,0.51,0,,3243,0.15,0.271,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O2-P1944,O2,pipe,200,47.5,0.51,0.51,0,,1045,0.302,0.31,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P372,O1,pipe,200,47.5,0.51,0.51,0,,2986,0.68,0.759,1,0,8.15,8.43,8.43,0,DN200 (not steepened)
O24-P341,O24,pipe,200,47.5,0.51,0.51,0,,11869,0.381,0.419,1,0,2.71,2.94,2.94,0,DN200 (not steepened)
O4-P1274,O4,pipe,200,36.2,0.51,0.51,0,,17493,0.377,0.407,1,0,8.78,8.9,8.9,0,DN200 (not steepened)
O1-P2560,O1,pipe,200,48.0,0.51,0.51,0,,3248,0.097,0.097,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O11-P331,O11,pipe,200,47.6,0.51,0.51,0,,3249,0.022,0.022,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O2-P1863,O2,pipe,200,47.6,0.51,0.51,0,,218,0.469,0.473,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P260,O3,pipe,355,47.6,0.27,0.321,1,0.30 to 0.50 %,1350,0.774,0.827,0,0,5.25,4.84,5.25,0,Steepened 0.30 to 0.50 %
O21-P862,O21,pipe,200,98.7,0.51,0.51,0,,664,0.494,0.613,1,0,5.56,5.8,5.8,0,DN200 (not steepened)
O4-P423,O4,pipe,200,74.8,0.51,0.51,0,,13554,0.272,0.332,1,0,2.76,3.37,3.37,0,DN200 (not steepened)
O2-P705,O2,pipe,200,47.6,0.51,0.51,0,,1830,0.328,0.34,1,0,2.36,2.34,2.36,0,DN200 (not steepened)
O2-P1456,O2,pipe,200,47.6,0.51,0.51,0,,3255,0.138,0.138,1,0,2.26,1.91,2.26,0,DN200 (not steepened)
O2-P126,O2,pipe,200,88.7,0.51,0.51,0,,3106,0.578,0.612,1,0,4.27,4.39,4.39,0,DN200 (not steepened)
O21-P425,O21,pipe,200,69.3,0.51,0.51,0,,10698,0.176,0.22,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O2-P627,O2,pipe,200,47.7,0.51,0.51,0,,17700,0.698,0.722,1,0,4.1,3.97,4.1,0,DN200 (not steepened)
O3-P2178,O3,pipe,200,47.7,0.51,0.51,0,,4589,0.617,0.725,1,0,6.75,6.98,6.98,0,DN200 (not steepened)
O1-P2549,O1,pipe,200,47.7,0.51,0.51,0,,3260,0.123,0.224,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O2-P1296,O2,pipe,200,47.6,0.51,0.51,0,,2261,0.35,0.374,1,0,1.5,1.61,1.61,0,DN200 (not steepened)
O4-P432,O4,pipe,200,87.5,0.51,0.51,0,,3262,0.087,0.16,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O6-P73,O6,pipe,315,75.2,0.27,0.373,1,0.30 to 0.50 %,10315,0.769,0.837,0,0,4.89,4.23,4.89,0,Steepened 0.30 to 0.50 %
O2-P1315,O2,pipe,200,47.7,0.51,0.51,0,,1618,0.156,0.28,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O1-P1977,O1,pipe,200,59.5,0.51,0.51,0,,13833,0.275,0.307,1,0,1.85,2.67,2.67,0,DN200 (not steepened)
O2-P1835,O2,pipe,200,47.7,0.51,0.51,0,,3481,0.257,0.265,1,0,3.12,3.58,3.58,0,DN200 (not steepened)
O1-P1212,O1,pipe,200,47.7,0.51,0.51,0,,14410,0.299,0.315,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1858,O1,pipe,200,47.8,0.51,0.51,0,,3268,0.089,0.089,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O6-P166,O6,pipe,200,77.0,0.51,0.51,0,,4174,0.341,0.381,1,0,5.9,6.08,6.08,0,DN200 (not steepened)
O3-P1133,O3,pipe,200,47.8,0.51,0.51,0,,3861,0.447,0.475,1,0,3.75,4.26,4.26,0,DN200 (not steepened)
O2-P756,O2,pipe,200,47.8,0.51,0.51,0,,828,0.472,0.487,1,0,6.85,7.06,7.06,0,DN200 (not steepened)
O3-P3100,O3,pipe,200,47.8,0.51,0.51,0,,11469,0.323,0.354,1,0,2.31,2.32,2.32,0,DN200 (not steepened)
O3-P730,O3,pipe,200,74.0,0.51,0.51,0,,3273,0.253,0.278,1,0,4.08,3.86,4.08,0,DN200 (not steepened)
O2-P1356,O2,pipe,200,47.8,0.51,0.51,0,,3274,0.26,0.302,1,0,1.5,1.55,1.55,0,DN200 (not steepened)
O5-P213,O5,pipe,200,47.8,0.51,0.51,0,,3275,0.083,0.156,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P1892,O3,pipe,200,96.3,0.51,0.51,0,,13429,0.303,0.418,1,0,4.39,4.98,4.98,0,DN200 (not steepened)
O4-P433,O4,pipe,200,74.9,0.51,0.51,0,,11702,0.179,0.232,1,0,2.01,2.21,2.21,0,DN200 (not steepened)
O2-P234,O2,pipe,200,47.8,0.51,0.51,0,,3082,0.415,0.426,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O1-P956,O1,pipe,200,47.8,0.51,0.51,0,,3279,0.137,0.137,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O8-P88,O8,pipe,200,47.8,0.51,0.51,0,,3280,0.306,0.432,1,0,5.9,6.43,6.43,0,DN200 (not steepened)
O4-P404,O4,pipe,200,47.9,0.51,0.51,0,,3281,0.171,0.203,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O24-P254,O24,pipe,200,47.7,0.51,0.51,0,,3282,0.15,0.193,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O2-P334,O2,pipe,200,47.9,0.51,0.51,0,,3283,0.136,0.136,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1640,O3,pipe,200,47.9,0.51,0.51,0,,14157,0.298,0.442,1,0,3.46,3.97,3.97,0,DN200 (not steepened)
O2-P248,O2,pipe,200,47.9,0.51,0.51,0,,2679,0.426,0.427,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O4-P545,O4,pipe,200,74.5,0.51,0.51,0,,6644,0.327,0.352,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O3-P728,O3,pipe,200,84.4,0.51,0.51,0,,3287,0.087,0.16,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P435,O4,pipe,200,74.7,0.51,0.51,0,,15038,0.179,0.232,1,0,1.92,2.25,2.25,0,DN200 (not steepened)
O9-P40,O9,pipe,500,68.3,0.155,0.265,1,up to 0.30 %,2799,0.753,0.822,0,0,14.93,15.2,15.2,1,Steepened up to 0.30 %
O3-P1800,O3,pipe,200,73.7,0.51,0.51,0,,15047,0.036,0.036,1,0,1.51,1.93,1.93,0,DN200 (not steepened)
O3-P2064,O3,pipe,200,74.8,0.51,0.51,0,,3291,0.181,0.213,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O6-P274,O6,pipe,200,74.0,0.51,0.51,0,,10627,0.187,0.187,1,0,2.23,2.91,2.91,0,DN200 (not steepened)
O2-P1867,O2,pipe,200,47.9,0.51,0.51,0,,1464,0.319,0.319,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P455,O3,pipe,200,47.9,0.51,0.51,0,,3294,0.159,0.159,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P1643,O2,pipe,200,47.9,0.51,0.51,0,,2457,0.329,0.335,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P3013,O9,pipe,200,48.0,0.51,0.51,0,,3296,0.079,0.148,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O2-P600,O2,pipe,1400,48.0,0.075,0.075,0,,15284,0.759,0.847,0,0,6.29,6.0,6.29,0,"Above DN200, 0.75 m/s as laid"
O21-P892,O21,pipe,200,48.0,0.51,0.51,0,,14487,0.451,0.494,1,0,5.87,5.84,5.87,0,DN200 (not steepened)
O1-P591,O1,pipe,200,48.0,0.51,0.51,0,,3299,0.351,0.452,1,0,3.27,3.33,3.33,0,DN200 (not steepened)
O21-P865,O21,pipe,200,73.5,0.51,0.51,0,,4720,0.474,0.585,1,0,5.08,5.15,5.15,0,DN200 (not steepened)
O24-P209,O24,pipe,200,48.0,0.51,0.51,0,,667,0.409,0.409,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P1132,O1,pipe,200,48.0,0.51,0.51,0,,3883,0.23,0.263,1,0,3.99,4.05,4.05,0,DN200 (not steepened)
O2-P1035,O2,pipe,200,48.0,0.51,0.51,0,,3303,0.482,0.483,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P1680,O2,pipe,200,48.0,0.51,0.51,0,,2317,0.303,0.315,1,0,2.67,2.67,2.67,0,DN200 (not steepened)
O11-P11,O11,pipe,200,48.0,0.51,0.51,0,,8570,0.421,0.555,1,0,10.72,10.96,10.96,0,DN200 (not steepened)
O2-P1428,O2,pipe,200,48.0,0.51,0.51,0,,12124,0.402,0.424,1,0,2.51,1.72,2.51,0,DN200 (not steepened)
O1-P1654,O1,pipe,200,60.3,0.51,0.51,0,,3307,0.34,0.342,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O7-P126,O7,pipe,200,69.6,0.51,0.51,0,,3308,0.072,0.134,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O4-P437,O4,pipe,200,72.0,0.51,0.51,0,,11134,0.241,0.269,1,0,1.84,1.78,1.84,0,DN200 (not steepened)
O1-P2091,O1,pipe,200,48.1,0.51,0.51,0,,8672,0.48,0.481,1,0,4.57,4.43,4.57,0,DN200 (not steepened)
O21-P407,O21,pipe,200,48.1,0.51,0.51,0,,10983,0.535,0.594,1,0,3.42,3.37,3.42,0,DN200 (not steepened)
O2-P1539,O2,pipe,200,48.1,0.51,0.51,0,,17628,0.253,0.27,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O1-P2668,O1,pipe,200,48.1,0.51,0.51,0,,5834,0.423,0.441,1,0,1.97,1.68,1.97,0,DN200 (not steepened)
O9-P1286,O9,pipe,200,69.4,0.51,0.51,0,,3209,0.095,0.162,1,0,1.91,2.01,2.01,0,DN200 (not steepened)
O16-P99,O16,pipe,200,74.8,0.51,0.51,0,,11127,0.138,0.213,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O1-P584,O1,pipe,200,48.2,0.51,0.51,0,,6320,0.043,0.043,1,0,1.53,1.56,1.56,0,DN200 (not steepened)
O3-P770,O3,pipe,200,56.4,0.51,0.51,0,,13864,0.227,0.336,1,0,2.52,2.4,2.52,0,DN200 (not steepened)
O3-P3028,O3,pipe,200,83.4,0.51,0.51,0,,754,0.58,0.652,1,0,3.14,3.03,3.14,0,DN200 (not steepened)
O24-P339,O24,pipe,200,48.2,0.51,0.51,0,,3319,0.241,0.268,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P418,O4,pipe,200,74.1,0.51,0.51,0,,11542,0.178,0.224,1,0,1.79,1.83,1.83,0,DN200 (not steepened)
O4-P1415,O4,pipe,200,70.3,0.51,0.51,0,,1674,0.229,0.259,1,0,1.94,1.97,1.97,0,DN200 (not steepened)
O22-P134,O22,pipe,200,61.7,0.51,0.51,0,,3322,0.21,0.235,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P2864,O3,pipe,200,48.2,0.51,0.51,0,,3323,0.668,0.756,1,0,8.22,8.13,8.22,0,DN200 (not steepened)
O24-P281,O24,pipe,200,48.3,0.51,0.51,0,,3324,0.436,0.464,1,0,3.68,3.62,3.68,0,DN200 (not steepened)
O21-P726,O21,pipe,200,48.2,0.51,0.51,0,,3325,0.177,0.18,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P1157,O3,pipe,200,48.2,0.51,0.51,0,,3326,0.2,0.2,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P157,O21,pipe,200,48.2,0.51,0.51,0,,15639,0.381,0.427,1,0,3.89,3.76,3.89,0,DN200 (not steepened)
O24-P319,O24,pipe,200,48.3,0.51,0.51,0,,11071,0.256,0.273,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P829,O3,pipe,200,48.3,0.51,0.51,0,,3529,0.283,0.293,1,0,2.12,2.36,2.36,0,DN200 (not steepened)
O1-P1498,O1,pipe,1400,52.2,0.075,0.075,0,,11591,0.834,0.909,0,0,3.36,3.86,3.86,0,"Above DN200, 0.75 m/s as laid"
O2-P256,O2,pipe,200,48.3,0.51,0.51,0,,17106,0.351,0.351,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P958,O1,pipe,200,48.3,0.51,0.51,0,,3332,0.144,0.17,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O2-P811,O2,pipe,200,48.3,0.51,0.51,0,,2686,0.299,0.318,1,0,3.16,3.98,3.98,0,DN200 (not steepened)
O21-P840,O21,pipe,200,48.3,0.51,0.51,0,,3334,0.129,0.236,1,0,1.53,1.98,1.98,0,DN200 (not steepened)
O1-P1327,O1,pipe,200,48.3,0.51,0.51,0,,14050,0.148,0.215,1,0,1.51,1.83,1.83,0,DN200 (not steepened)
O3-P888,O3,pipe,200,48.4,0.51,0.51,0,,9788,0.224,0.224,1,0,2.19,2.03,2.19,0,DN200 (not steepened)
O4-P1435,O4,pipe,200,74.2,0.51,0.51,0,,3337,0.13,0.13,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O24-P378,O24,pipe,200,92.0,0.51,0.51,0,,3338,0.229,0.229,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P469,O2,pipe,200,72.8,0.51,0.51,0,,3339,0.455,0.559,1,0,5.46,4.1,5.46,0,DN200 (not steepened)
O1-P1785,O1,pipe,200,48.4,0.51,0.51,0,,3340,0.154,0.154,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O7-P162,O7,pipe,200,95.4,0.51,0.51,0,,17333,0.39,0.452,1,0,7.85,7.67,7.85,0,DN200 (not steepened)
O3-P3272,O3,pipe,200,48.4,0.51,0.51,0,,3342,0.124,0.225,1,0,1.72,1.81,1.81,0,DN200 (not steepened)
O2-P1238,O2,pipe,200,48.4,0.51,0.51,0,,12562,0.221,0.233,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P703,O1,pipe,200,48.4,0.51,0.51,0,,18199,0.4,0.559,1,0,5.34,6.0,6.0,0,DN200 (not steepened)
O20-P112,O20,pipe,200,73.5,0.51,0.51,0,,8723,0.389,0.389,1,0,6.05,6.27,6.27,0,DN200 (not steepened)
O9-P2987,O9,pipe,200,48.4,0.51,0.51,0,,11190,0.129,0.234,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O3-P1846,O3,pipe,200,48.4,0.51,0.51,0,,12632,0.193,0.327,1,0,2.88,3.03,3.03,0,DN200 (not steepened)
O9-P442,O9,pipe,200,48.5,0.51,0.51,0,,14514,0.144,0.186,1,0,2.99,3.33,3.33,0,DN200 (not steepened)
O7-P435,O7,pipe,200,48.5,0.51,0.51,0,,5279,0.27,0.283,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2258,O3,pipe,200,68.4,0.51,0.51,0,,5537,0.602,0.722,1,0,4.08,4.1,4.1,0,DN200 (not steepened)
O3-P689,O3,pipe,200,48.5,0.51,0.51,0,,10918,0.304,0.374,1,0,2.25,2.0,2.25,0,DN200 (not steepened)
O21-P112,O21,pipe,200,69.5,0.51,0.51,0,,8326,0.627,0.654,1,0,4.79,5.31,5.31,0,DN200 (not steepened)
O9-P1552,O9,pipe,200,48.6,0.51,0.51,0,,9442,0.329,0.361,1,0,5.82,6.07,6.07,0,DN200 (not steepened)
O2-P1689,O2,pipe,200,48.6,0.51,0.51,0,,3354,0.304,0.315,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O9-P1932,O9,pipe,200,81.4,0.51,0.51,0,,15247,0.093,0.159,1,0,1.51,1.49,1.51,0,DN200 (not steepened)
O2-P657,O2,pipe,200,58.3,0.51,0.51,0,,3356,0.241,0.269,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P1839,O3,pipe,200,48.6,0.51,0.51,0,,4758,0.237,0.237,1,0,2.0,1.89,2.0,0,DN200 (not steepened)
O1-P2399,O1,pipe,200,48.6,0.51,0.51,0,,4252,0.316,0.326,1,0,2.51,3.2,3.2,0,DN200 (not steepened)
O2-P1000,O2,pipe,200,48.6,0.51,0.51,0,,5422,0.373,0.378,1,0,3.73,3.97,3.97,0,DN200 (not steepened)
O2-P790,O2,pipe,200,48.6,0.51,0.51,0,,3360,0.177,0.196,1,0,1.48,4.22,4.22,0,DN200 (not steepened)
O2-P1761,O2,pipe,200,48.6,0.51,0.51,0,,3361,0.237,0.247,1,0,2.66,2.45,2.66,0,DN200 (not steepened)
O1-P1353,O1,pipe,200,48.6,0.51,0.51,0,,6476,0.237,0.27,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1113,O2,pipe,200,48.6,0.51,0.51,0,,3363,0.089,0.166,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P1832,O2,pipe,200,48.7,0.51,0.51,0,,3364,0.07,0.131,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
