label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P1036,O21,pipe,200,31.8,0.51,0.51,0,,13245,0.42,0.442,1,0,2.24,2.12,2.24,0,DN200 (not steepened)
O2-P155,O2,pipe,200,60.2,0.51,0.51,0,,16411,0.252,0.252,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O21-P226,O21,pipe,200,60.2,0.51,0.51,0,,7549,0.174,0.208,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1018,O2,pipe,200,60.2,0.51,0.51,0,,4329,0.343,0.398,1,0,3.55,3.55,3.55,0,DN200 (not steepened)
O2-P1566,O2,pipe,200,60.2,0.51,0.51,0,,4330,0.16,0.226,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P435,O9,pipe,200,60.3,0.51,0.51,0,,10758,0.328,0.333,1,0,3.89,4.29,4.29,0,DN200 (not steepened)
O1-P1849,O1,pipe,200,60.3,0.51,0.51,0,,3944,0.231,0.286,1,0,2.27,2.54,2.54,0,DN200 (not steepened)
O2-P1962,O2,pipe,200,60.3,0.51,0.51,0,,4333,0.202,0.216,1,0,1.65,1.96,1.96,0,DN200 (not steepened)
O2-P1048,O2,pipe,200,60.4,0.51,0.51,0,,9999,0.715,0.73,1,0,3.62,3.5,3.62,0,DN200 (not steepened)
O3-P1200,O3,pipe,200,60.4,0.51,0.51,0,,4335,0.233,0.233,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3075,O3,pipe,200,60.4,0.51,0.51,0,,4336,0.136,0.174,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O10-P149,O10,pipe,200,60.4,0.51,0.51,0,,3649,0.125,0.221,1,0,2.29,2.23,2.29,0,DN200 (not steepened)
O2-P1554,O2,pipe,200,60.4,0.51,0.51,0,,6314,0.388,0.425,1,0,2.43,1.98,2.43,0,DN200 (not steepened)
O3-P88,O3,pipe,630,60.4,0.125,0.174,1,up to 0.30 %,10576,0.757,0.796,0,0,3.08,2.92,3.08,0,Steepened up to 0.30 %
O2-P589,O2,pipe,200,60.7,0.51,0.51,0,,4340,0.198,0.198,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O9-P2663,O9,pipe,200,60.4,0.51,0.51,0,,14989,0.566,0.568,1,0,8.62,8.85,8.85,0,DN200 (not steepened)
O1-P532,O1,pipe,200,60.5,0.51,0.51,0,,4342,0.07,0.131,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P292,O2,pipe,200,60.5,0.51,0.51,0,,4343,0.226,0.226,1,0,1.48,3.28,3.28,0,DN200 (not steepened)
O1-P887,O1,pipe,200,60.5,0.51,0.51,0,,4344,0.558,0.578,1,0,3.52,3.31,3.52,0,DN200 (not steepened)
O3-P97,O3,pipe,630,61.4,0.125,0.174,1,up to 0.30 %,10576,0.753,0.792,0,0,4.94,4.64,4.94,0,Steepened up to 0.30 %
O24-P294,O24,pipe,200,60.5,0.51,0.51,0,,13638,0.412,0.423,1,0,2.85,2.88,2.88,0,DN200 (not steepened)
O9-P1741,O9,pipe,200,78.6,0.51,0.51,0,,7168,0.122,0.213,1,0,2.43,2.57,2.57,0,DN200 (not steepened)
O9-P911,O9,pipe,200,60.5,0.51,0.51,0,,10631,0.057,0.079,1,0,3.22,3.19,3.22,0,DN200 (not steepened)
O8-P163,O8,pipe,200,80.6,0.51,0.51,0,,14577,0.131,0.238,1,0,2.08,2.49,2.49,0,DN200 (not steepened)
O21-P140,O21,pipe,200,60.7,0.51,0.51,0,,4350,0.07,0.131,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P656,O9,pipe,200,71.8,0.51,0.51,0,,9715,0.148,0.199,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1384,O2,pipe,200,60.7,0.51,0.51,0,,4570,0.417,0.447,1,0,3.56,1.9,3.56,0,DN200 (not steepened)
O3-P572,O3,pipe,200,80.3,0.51,0.51,0,,2513,0.459,0.582,1,0,4.61,4.7,4.7,0,DN200 (not steepened)
O2-P1019,O2,pipe,200,60.7,0.51,0.51,0,,14261,0.269,0.344,1,0,3.26,3.55,3.55,0,DN200 (not steepened)
O21-P755,O21,pipe,200,60.7,0.51,0.51,0,,14169,0.372,0.412,1,0,2.53,2.49,2.53,0,DN200 (not steepened)
O3-P2209,O3,pipe,200,60.7,0.51,0.51,0,,4356,0.192,0.253,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P1185,O3,pipe,200,61.8,0.51,0.51,0,,4357,0.251,0.251,1,0,3.33,1.49,3.33,0,DN200 (not steepened)
O6-P243,O6,pipe,200,60.7,0.51,0.51,0,,7730,0.159,0.281,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3484,O9,pipe,200,60.7,0.51,0.51,0,,4359,0.034,0.057,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P237,O2,pipe,200,60.8,0.51,0.51,0,,3082,0.343,0.351,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P1026,O4,pipe,200,60.8,0.51,0.51,0,,4361,0.242,0.248,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3255,O3,pipe,200,62.3,0.51,0.51,0,,4362,0.195,0.241,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2109,O3,pipe,200,80.5,0.51,0.51,0,,13694,0.242,0.292,1,0,3.1,4.1,4.1,0,DN200 (not steepened)
O2-P898,O2,pipe,200,40.0,0.51,0.51,0,,1568,0.253,0.27,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O1-P2624,O1,pipe,200,60.9,0.51,0.51,0,,17226,0.276,0.32,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O2-P1129,O2,pipe,200,60.9,0.51,0.51,0,,3419,0.252,0.27,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O9-P164,O9,pipe,250,60.9,0.375,0.447,1,0.30 to 0.50 %,13110,0.75,0.81,0,0,1.64,1.52,1.64,0,Steepened 0.30 to 0.50 %
O3-P1708,O3,pipe,200,60.9,0.51,0.51,0,,4368,0.138,0.25,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P1399,O9,pipe,200,78.8,0.51,0.51,0,,14295,0.214,0.221,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O19-P89,O19,pipe,200,60.9,0.51,0.51,0,,14934,0.069,0.124,1,0,1.62,1.54,1.62,0,DN200 (not steepened)
O1-P2287,O1,pipe,200,61.0,0.51,0.51,0,,4801,0.382,0.423,1,0,4.18,3.08,4.18,0,DN200 (not steepened)
O3-P2205,O3,pipe,200,61.0,0.51,0.51,0,,6330,0.214,0.309,1,0,2.12,2.43,2.43,0,DN200 (not steepened)
O2-P843,O2,pipe,200,63.0,0.51,0.51,0,,3767,0.357,0.364,1,0,2.54,2.59,2.59,0,DN200 (not steepened)
O2-P304,O2,pipe,200,61.0,0.51,0.51,0,,1426,0.353,0.353,1,0,1.84,1.87,1.87,0,DN200 (not steepened)
O2-P807,O2,pipe,200,61.0,0.51,0.51,0,,1388,0.312,0.312,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P990,O3,pipe,200,51.7,0.51,0.51,0,,10152,0.404,0.407,1,0,5.46,5.36,5.46,0,DN200 (not steepened)
O2-P1333,O2,pipe,200,61.1,0.51,0.51,0,,1036,0.378,0.42,1,0,5.2,4.64,5.2,0,DN200 (not steepened)
O9-P1920,O9,pipe,200,80.1,0.51,0.51,0,,6818,0.222,0.252,1,0,1.69,1.59,1.69,0,DN200 (not steepened)
O2-P118,O2,pipe,200,61.1,0.51,0.51,0,,16411,0.664,0.686,1,0,2.11,1.55,2.11,0,DN200 (not steepened)
O2-P33,O2,pipe,560,61.1,0.155,0.179,1,up to 0.30 %,17697,0.76,0.791,0,0,7.56,7.11,7.56,0,Steepened up to 0.30 %
O3-P423,O3,pipe,200,61.1,0.51,0.51,0,,4381,0.272,0.272,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P1779,O1,pipe,200,61.1,0.51,0.51,0,,79,0.157,0.157,1,0,2.16,2.43,2.43,0,DN200 (not steepened)
O24-P382,O24,pipe,200,61.1,0.51,0.51,0,,4383,0.239,0.258,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P1131,O2,pipe,200,61.4,0.51,0.51,0,,4384,0.249,0.249,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O9-P1915,O9,pipe,200,61.2,0.51,0.51,0,,16674,0.093,0.162,1,0,3.89,3.94,3.94,0,DN200 (not steepened)
O3-P3193,O3,pipe,200,60.8,0.51,0.51,0,,7504,0.172,0.269,1,0,1.62,1.52,1.62,0,DN200 (not steepened)
O11-P268,O11,pipe,200,100.0,0.51,0.51,0,,4387,0.187,0.205,1,0,5.93,6.1,6.1,0,DN200 (not steepened)
O9-P2200,O9,pipe,200,107.0,0.51,0.51,0,,10926,0.273,0.292,1,0,2.25,2.72,2.72,0,DN200 (not steepened)
O1-P908,O1,pipe,200,61.2,0.51,0.51,0,,4389,0.201,0.216,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2153,O9,pipe,200,61.2,0.51,0.51,0,,4390,0.066,0.119,1,0,1.69,1.71,1.71,0,DN200 (not steepened)
O5-P202,O5,pipe,200,61.2,0.51,0.51,0,,2589,0.318,0.372,1,0,2.62,3.03,3.03,0,DN200 (not steepened)
O7-P515,O7,pipe,200,74.3,0.51,0.51,0,,11524,0.111,0.2,1,0,2.97,3.38,3.38,0,DN200 (not steepened)
O9-P1962,O9,pipe,200,61.2,0.51,0.51,0,,6386,0.214,0.34,1,0,3.44,3.1,3.44,0,DN200 (not steepened)
O3-P1448,O3,pipe,250,80.1,0.375,0.375,0,,7976,0.592,0.722,1,0,9.69,9.71,9.71,0,"Above DN200, under 0.75 m/s"
O9-P445,O9,pipe,200,61.2,0.51,0.51,0,,14900,0.218,0.256,1,0,3.07,3.38,3.38,0,DN200 (not steepened)
O24-P366,O24,pipe,200,61.2,0.51,0.51,0,,16524,0.342,0.362,1,0,1.66,1.97,1.97,0,DN200 (not steepened)
O1-P773,O1,pipe,200,61.2,0.51,0.51,0,,13489,0.309,0.312,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O18-P49,O18,pipe,200,61.2,0.51,0.51,0,,4398,0.093,0.172,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O1-P822,O1,pipe,200,61.3,0.51,0.51,0,,5788,0.178,0.273,1,0,1.92,2.23,2.23,0,DN200 (not steepened)
O4-P394,O4,pipe,200,61.3,0.51,0.51,0,,6072,0.343,0.4,1,0,1.57,1.58,1.58,0,DN200 (not steepened)
O3-P2352,O3,pipe,200,61.3,0.51,0.51,0,,4401,0.21,0.255,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P141,O21,pipe,200,57.5,0.51,0.51,0,,14164,0.392,0.451,1,0,6.53,6.62,6.62,0,DN200 (not steepened)
O3-P1072,O3,pipe,200,61.3,0.51,0.51,0,,4403,0.187,0.21,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O8-P160,O8,pipe,200,80.7,0.51,0.51,0,,13300,0.151,0.271,1,0,2.43,2.92,2.92,0,DN200 (not steepened)
O1-P733,O1,pipe,200,61.3,0.51,0.51,0,,19027,0.594,0.655,1,0,7.78,7.91,7.91,0,DN200 (not steepened)
O9-P812,O9,pipe,200,57.2,0.51,0.51,0,,7168,0.255,0.368,1,0,2.97,3.04,3.04,0,DN200 (not steepened)
O3-P2011,O3,pipe,200,61.3,0.51,0.51,0,,15219,0.482,0.751,1,0,4.75,4.61,4.75,0,DN200 (not steepened)
O21-P1317,O21,pipe,200,61.4,0.51,0.51,0,,4408,0.233,0.262,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O12-P157,O12,pipe,200,61.4,0.51,0.51,0,,4409,0.166,0.166,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P692,O21,pipe,200,61.4,0.51,0.51,0,,10106,0.189,0.266,1,0,3.08,3.21,3.21,0,DN200 (not steepened)
O9-P621,O9,pipe,200,61.4,0.51,0.51,0,,13707,0.174,0.268,1,0,1.99,1.84,1.99,0,DN200 (not steepened)
O9-P2882,O9,pipe,200,61.4,0.51,0.51,0,,18213,0.201,0.211,1,0,2.33,2.84,2.84,0,DN200 (not steepened)
O21-P883,O21,pipe,200,61.4,0.51,0.51,0,,14131,0.305,0.334,1,0,3.72,4.38,4.38,0,DN200 (not steepened)
O9-P730,O9,pipe,200,61.5,0.51,0.51,0,,18292,0.596,0.707,1,0,10.79,10.92,10.92,0,DN200 (not steepened)
O21-P827,O21,pipe,200,61.5,0.51,0.51,0,,17079,0.204,0.24,1,0,1.97,2.32,2.32,0,DN200 (not steepened)
O3-P2808,O3,pipe,1000,61.5,0.075,0.116,1,up to 0.30 %,12233,0.759,0.843,0,0,8.37,8.49,8.49,0,Steepened up to 0.30 %
O10-P176,O10,pipe,200,61.5,0.51,0.51,0,,4417,0.082,0.153,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P760,O2,pipe,200,61.5,0.51,0.51,0,,882,0.361,0.371,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O1-P459,O1,pipe,200,61.5,0.51,0.51,0,,959,0.489,0.647,1,0,4.35,4.25,4.35,0,DN200 (not steepened)
O3-P1923,O3,pipe,200,84.1,0.51,0.51,0,,15122,0.143,0.258,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P912,O1,pipe,200,61.6,0.51,0.51,0,,4421,0.201,0.216,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O1-P816,O1,pipe,200,61.6,0.51,0.51,0,,12355,0.275,0.31,1,0,2.05,2.25,2.25,0,DN200 (not steepened)
O3-P1379,O3,pipe,200,61.7,0.51,0.51,0,,4423,0.177,0.177,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1797,O9,pipe,200,61.6,0.51,0.51,0,,8546,0.23,0.368,1,0,5.93,7.55,7.55,0,DN200 (not steepened)
O2-P339,O2,pipe,200,61.6,0.51,0.51,0,,4425,0.173,0.173,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1156,O3,pipe,200,62.2,0.51,0.51,0,,4426,0.221,0.229,1,0,1.48,2.88,2.88,0,DN200 (not steepened)
O4-P710,O4,pipe,200,83.0,0.51,0.51,0,,12809,0.26,0.27,1,0,2.24,3.02,3.02,0,DN200 (not steepened)
O4-P1482,O4,pipe,200,75.1,0.51,0.51,0,,12641,0.323,0.368,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P1394,O4,pipe,200,61.7,0.51,0.51,0,,4429,0.223,0.23,1,0,1.75,1.8,1.8,0,DN200 (not steepened)
O3-P1671,O3,pipe,200,61.7,0.51,0.51,0,,7113,0.153,0.275,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O21-P1094,O21,pipe,200,61.8,0.51,0.51,0,,4431,0.144,0.17,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O8-P144,O8,pipe,200,61.8,0.51,0.51,0,,4432,0.095,0.176,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O21-P617,O21,pipe,200,61.8,0.51,0.51,0,,5377,0.2,0.265,1,0,2.02,1.96,2.02,0,DN200 (not steepened)
O3-P58,O3,pipe,200,28.5,0.51,0.51,0,,4434,0.395,0.599,1,0,3.53,3.56,3.56,0,DN200 (not steepened)
O3-P2349,O3,pipe,200,80.8,0.51,0.51,0,,4435,0.16,0.289,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1767,O3,pipe,200,61.8,0.51,0.51,0,,11033,0.103,0.187,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O24-P107,O24,pipe,200,61.9,0.51,0.51,0,,6667,0.323,0.368,1,0,3.73,3.43,3.73,0,DN200 (not steepened)
O1-P817,O1,pipe,200,61.9,0.51,0.51,0,,12355,0.27,0.303,1,0,1.85,2.05,2.05,0,DN200 (not steepened)
O9-P2893,O9,pipe,200,61.9,0.51,0.51,0,,4439,0.043,0.077,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O7-P540,O7,pipe,200,82.0,0.51,0.51,0,,4440,0.078,0.145,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O4-P104,O4,pipe,250,62.7,0.375,0.375,0,,8299,0.607,0.707,1,0,3.78,3.69,3.78,0,"Above DN200, under 0.75 m/s"
O9-P1487,O9,pipe,200,77.4,0.51,0.51,0,,4442,0.201,0.286,1,0,3.81,4.0,4.0,0,DN200 (not steepened)
O1-P2361,O1,pipe,200,61.9,0.51,0.51,0,,4443,0.32,0.329,1,0,1.79,1.53,1.79,0,DN200 (not steepened)
O1-P537,O1,pipe,200,91.7,0.51,0.51,0,,9164,0.315,0.374,1,0,4.0,4.05,4.05,0,DN200 (not steepened)
O3-P2344,O3,pipe,200,61.9,0.51,0.51,0,,4445,0.189,0.242,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P755,O4,pipe,200,65.5,0.51,0.51,0,,7687,0.188,0.188,1,0,1.74,1.62,1.74,0,DN200 (not steepened)
O3-P1991,O3,pipe,200,115.1,0.51,0.51,0,,4447,0.288,0.295,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P126,O21,pipe,200,127.0,0.51,0.51,0,,4448,0.481,0.488,1,0,12.3,9.57,12.3,1,DN200 (not steepened)
O1-P1859,O1,pipe,200,62.0,0.51,0.51,0,,14660,0.281,0.281,1,0,2.38,2.69,2.69,0,DN200 (not steepened)
O21-P44,O21,pipe,560,62.0,0.155,0.235,1,up to 0.30 %,4450,0.75,0.816,0,0,7.99,8.48,8.48,0,Steepened up to 0.30 %
O11-P14,O11,pipe,200,62.0,0.51,0.51,0,,8570,0.415,0.499,1,0,9.8,10.04,10.04,0,DN200 (not steepened)
O3-P2188,O3,pipe,200,62.0,0.51,0.51,0,,5832,0.356,0.561,1,0,3.15,3.64,3.64,0,DN200 (not steepened)
O9-P2268,O9,pipe,200,62.0,0.51,0.51,0,,6413,0.247,0.326,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2082,O1,pipe,200,66.7,0.51,0.51,0,,4454,0.221,0.233,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O4-P626,O4,pipe,200,62.0,0.51,0.51,0,,4455,0.421,0.449,1,0,3.95,3.99,3.99,0,DN200 (not steepened)
O21-P660,O21,pipe,200,62.0,0.51,0.51,0,,4456,0.058,0.098,1,0,2.48,2.14,2.48,0,DN200 (not steepened)
O2-P1684,O2,pipe,200,58.3,0.51,0.51,0,,4457,0.137,0.137,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O1-P2028,O1,pipe,200,79.1,0.51,0.51,0,,4458,0.263,0.318,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O2-P1245,O2,pipe,200,62.1,0.51,0.51,0,,3235,0.361,0.373,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P3269,O3,pipe,200,62.1,0.51,0.51,0,,6073,0.154,0.227,1,0,1.88,2.12,2.12,0,DN200 (not steepened)
O3-P2129,O3,pipe,200,62.1,0.51,0.51,0,,4461,0.103,0.19,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P803,O2,pipe,200,62.1,0.51,0.51,0,,1379,0.289,0.301,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O2-P1685,O2,pipe,200,62.1,0.51,0.51,0,,4463,0.174,0.174,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O9-P738,O9,pipe,200,62.1,0.51,0.51,0,,8774,0.589,0.694,1,0,9.31,9.25,9.31,0,DN200 (not steepened)
O21-P1079,O21,pipe,200,62.2,0.51,0.51,0,,14060,0.373,0.421,1,0,2.33,2.45,2.45,0,DN200 (not steepened)
O4-P1205,O4,pipe,200,57.0,0.51,0.51,0,,6011,0.238,0.318,1,0,1.92,2.03,2.03,0,DN200 (not steepened)
O7-P88,O7,pipe,200,62.2,0.51,0.51,0,,4467,0.025,0.025,1,0,1.48,4.51,4.51,0,DN200 (not steepened)
O9-P256,O9,pipe,200,62.2,0.51,0.51,0,,4468,0.236,0.236,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O10-P374,O10,pipe,200,62.2,0.51,0.51,0,,4469,0.025,0.025,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P206,O4,pipe,200,87.4,0.51,0.51,0,,15814,0.35,0.354,1,0,3.38,3.32,3.38,0,DN200 (not steepened)
O1-P1384,O1,pipe,200,62.2,0.51,0.51,0,,7518,0.454,0.602,1,0,5.45,6.4,6.4,0,DN200 (not steepened)
O9-P465,O9,pipe,200,90.6,0.51,0.51,0,,11444,0.348,0.351,1,0,3.44,3.19,3.44,0,DN200 (not steepened)
O2-P78,O2,pipe,200,62.3,0.51,0.51,0,,1482,0.615,0.617,1,0,9.16,8.14,9.16,0,DN200 (not steepened)
O3-P369,O3,pipe,200,62.3,0.51,0.51,0,,17443,0.23,0.305,1,0,3.09,2.99,3.09,0,DN200 (not steepened)
O2-P184,O2,pipe,355,62.3,0.27,0.281,1,up to 0.30 %,2396,0.783,0.799,0,0,2.83,2.32,2.83,0,Steepened up to 0.30 %
O1-P96,O1,pipe,280,62.3,0.375,0.385,1,0.30 to 0.50 %,4476,0.75,0.781,0,0,4.5,5.23,5.23,0,Steepened 0.30 to 0.50 %
O3-P2945,O3,pipe,200,78.0,0.51,0.51,0,,10722,0.16,0.16,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O2-P146,O2,pipe,200,62.3,0.51,0.51,0,,4478,0.296,0.301,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2019,O3,pipe,200,62.3,0.51,0.51,0,,15219,0.458,0.72,1,0,4.87,4.77,4.87,0,DN200 (not steepened)
O9-P2872,O9,pipe,200,62.3,0.51,0.51,0,,4480,0.033,0.053,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O1-P1023,O1,pipe,1400,62.3,0.075,0.075,0,,11318,0.845,0.921,0,0,8.09,7.04,8.09,0,"Above DN200, 0.75 m/s as laid"
O2-P1576,O2,pipe,200,89.4,0.51,0.51,0,,4482,0.221,0.233,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P506,O21,pipe,200,67.5,0.51,0.51,0,,4483,0.104,0.119,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O14-P61,O14,pipe,200,62.4,0.51,0.51,0,,11568,0.341,0.361,1,0,2.33,2.37,2.37,0,DN200 (not steepened)
O10-P95,O10,pipe,200,87.6,0.51,0.51,0,,11700,0.236,0.372,1,0,3.88,4.25,4.25,0,DN200 (not steepened)
O6-P264,O6,pipe,200,98.9,0.51,0.51,0,,5738,0.302,0.334,1,0,4.79,5.53,5.53,0,DN200 (not steepened)
O2-P30,O2,pipe,630,62.4,0.125,0.175,1,up to 0.30 %,13297,0.75,0.783,0,0,6.73,6.51,6.73,0,Steepened up to 0.30 %
O9-P2393,O9,pipe,200,62.4,0.51,0.51,0,,13032,0.187,0.21,1,0,2.25,2.49,2.49,0,DN200 (not steepened)
O3-P2569,O3,pipe,200,62.5,0.51,0.51,0,,7298,0.337,0.442,1,0,2.61,2.96,2.96,0,DN200 (not steepened)
O4-P1269,O4,pipe,200,62.5,0.51,0.51,0,,14606,0.424,0.448,1,0,10.12,10.79,10.79,0,DN200 (not steepened)
O9-P3015,O9,pipe,200,79.8,0.51,0.51,0,,5937,0.25,0.379,1,0,3.05,3.37,3.37,0,DN200 (not steepened)
O3-P682,O3,pipe,200,81.6,0.51,0.51,0,,5610,0.219,0.303,1,0,2.29,2.14,2.29,0,DN200 (not steepened)
O4-P103,O4,pipe,710,62.5,0.1,0.182,1,up to 0.30 %,4493,0.75,0.845,0,0,14.33,14.23,14.33,1,Steepened up to 0.30 %
O9-P2083,O9,pipe,200,62.6,0.51,0.51,0,,13700,0.367,0.383,1,0,3.9,3.79,3.9,0,DN200 (not steepened)
O3-P2513,O3,pipe,200,62.6,0.51,0.51,0,,14788,0.23,0.277,1,0,2.52,3.15,3.15,0,DN200 (not steepened)
O2-P172,O2,pipe,200,62.6,0.51,0.51,0,,12262,0.397,0.417,1,0,4.76,4.65,4.76,0,DN200 (not steepened)
O2-P349,O2,pipe,200,62.6,0.51,0.51,0,,1546,0.461,0.489,1,0,1.87,1.88,1.88,0,DN200 (not steepened)
O4-P105,O4,pipe,250,62.6,0.375,0.375,0,,8299,0.599,0.703,1,0,3.82,3.78,3.82,0,"Above DN200, under 0.75 m/s"
O1-P2478,O1,pipe,200,62.6,0.51,0.51,0,,4499,0.349,0.368,1,0,2.55,2.49,2.55,0,DN200 (not steepened)
O3-P585,O3,pipe,200,62.6,0.51,0.51,0,,2513,0.415,0.493,1,0,3.38,3.5,3.5,0,DN200 (not steepened)
O1-P1159,O1,pipe,200,62.6,0.51,0.51,0,,4053,0.488,0.605,1,0,4.4,5.84,5.84,0,DN200 (not steepened)
O9-P1954,O9,pipe,200,62.6,0.51,0.51,0,,7349,0.062,0.11,1,0,1.64,1.76,1.76,0,DN200 (not steepened)
O3-P1370,O3,pipe,200,62.6,0.51,0.51,0,,11345,0.403,0.409,1,0,3.81,3.43,3.81,0,DN200 (not steepened)
O3-P638,O3,pipe,200,62.7,0.51,0.51,0,,15384,0.305,0.367,1,0,2.06,2.62,2.62,0,DN200 (not steepened)
O4-P884,O4,pipe,200,83.4,0.51,0.51,0,,4315,0.17,0.193,1,0,1.67,2.39,2.39,0,DN200 (not steepened)
O2-P212,O2,pipe,280,62.7,0.375,0.375,0,,1397,0.777,0.797,0,0,5.16,6.12,6.12,0,"Above DN200, 0.75 m/s as laid"
O1-P830,O1,pipe,200,62.7,0.51,0.51,0,,4507,0.452,0.563,1,0,3.45,3.47,3.47,0,DN200 (not steepened)
O14-P135,O14,pipe,200,62.7,0.51,0.51,0,,4508,0.19,0.198,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O8-P166,O8,pipe,200,82.7,0.51,0.51,0,,14708,0.111,0.201,1,0,2.16,2.58,2.58,0,DN200 (not steepened)
O7-P512,O7,pipe,200,77.2,0.51,0.51,0,,15092,0.104,0.187,1,0,3.36,3.65,3.65,0,DN200 (not steepened)
O22-P71,O22,pipe,200,62.7,0.51,0.51,0,,14023,0.148,0.237,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P665,O3,pipe,200,62.7,0.51,0.51,0,,12150,0.443,0.572,1,0,3.81,4.06,4.06,0,DN200 (not steepened)
O3-P3026,O3,pipe,200,62.7,0.51,0.51,0,,8348,0.636,0.7,1,0,3.13,3.1,3.13,0,DN200 (not steepened)
O1-P600,O1,pipe,200,62.7,0.51,0.51,0,,4514,0.182,0.316,1,0,1.79,1.82,1.82,0,DN200 (not steepened)
O2-P1666,O2,pipe,200,62.7,0.51,0.51,0,,4515,0.218,0.218,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1414,O2,pipe,200,62.8,0.51,0.51,0,,4516,0.189,0.242,1,0,1.48,3.15,3.15,0,DN200 (not steepened)
O15-P7,O15,pipe,200,62.8,0.51,0.51,0,,14849,0.442,0.737,1,0,7.87,8.02,8.02,0,DN200 (not steepened)
O2-P625,O2,pipe,200,62.8,0.51,0.51,0,,17700,0.698,0.722,1,0,4.01,4.33,4.33,0,DN200 (not steepened)
O3-P2867,O3,pipe,200,62.8,0.51,0.51,0,,13221,0.66,0.751,1,0,7.8,7.33,7.8,0,DN200 (not steepened)
O21-P712,O21,pipe,200,62.9,0.51,0.51,0,,3325,0.188,0.228,1,0,2.38,1.96,2.38,0,DN200 (not steepened)
O1-P1181,O1,pipe,200,62.9,0.51,0.51,0,,6565,0.465,0.495,1,0,3.17,3.44,3.44,0,DN200 (not steepened)
O6-P389,O6,pipe,200,99.9,0.51,0.51,0,,5366,0.335,0.335,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O2-P1787,O2,pipe,200,62.9,0.51,0.51,0,,4199,0.449,0.463,1,0,5.59,6.47,6.47,0,DN200 (not steepened)
O9-P221,O9,pipe,200,63.0,0.51,0.51,0,,9715,0.38,0.454,1,0,5.36,4.11,5.36,0,DN200 (not steepened)
O9-P3060,O9,pipe,200,62.9,0.51,0.51,0,,18314,0.273,0.341,1,0,2.72,2.94,2.94,0,DN200 (not steepened)
O3-P1568,O3,pipe,200,100.4,0.51,0.51,0,,14490,0.211,0.304,1,0,1.77,2.35,2.35,0,DN200 (not steepened)
O3-P802,O3,pipe,200,63.0,0.51,0.51,0,,8785,0.354,0.359,1,0,4.34,4.71,4.71,0,DN200 (not steepened)
O1-P303,O1,pipe,200,63.0,0.51,0.51,0,,8038,0.159,0.285,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P163,O9,pipe,250,63.0,0.375,0.447,1,0.30 to 0.50 %,13110,0.75,0.81,0,0,1.52,1.66,1.66,0,Steepened 0.30 to 0.50 %
O5-P145,O5,pipe,200,63.0,0.51,0.51,0,,7970,0.228,0.337,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P3131,O9,pipe,200,63.0,0.51,0.51,0,,4531,0.126,0.126,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P1201,O1,pipe,200,63.0,0.51,0.51,0,,4532,0.393,0.407,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O1-P846,O1,pipe,200,63.0,0.51,0.51,0,,5973,0.399,0.446,1,0,3.07,2.95,3.07,0,DN200 (not steepened)
O21-P89,O21,pipe,250,63.0,0.375,0.499,1,0.30 to 0.50 %,4534,0.75,0.788,0,0,5.62,5.46,5.62,0,Steepened 0.30 to 0.50 %
O24-P113,O24,pipe,200,63.0,0.51,0.51,0,,4535,0.165,0.24,1,0,1.57,1.57,1.57,0,DN200 (not steepened)
O2-P331,O2,pipe,200,63.1,0.51,0.51,0,,14839,0.319,0.322,1,0,3.38,3.38,3.38,0,DN200 (not steepened)
O20-P85,O20,pipe,200,63.1,0.51,0.51,0,,5777,0.165,0.202,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P1863,O1,pipe,200,63.1,0.51,0.51,0,,3670,0.25,0.278,1,0,2.45,2.63,2.63,0,DN200 (not steepened)
O7-P271,O7,pipe,200,63.1,0.51,0.51,0,,4682,0.477,0.488,1,0,5.18,4.15,5.18,0,DN200 (not steepened)
O2-P1142,O2,pipe,200,63.1,0.51,0.51,0,,3371,0.293,0.308,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O9-P2865,O9,pipe,200,63.1,0.51,0.51,0,,4541,0.043,0.078,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P355,O9,pipe,200,63.1,0.51,0.51,0,,14006,0.079,0.127,1,0,4.02,4.08,4.08,0,DN200 (not steepened)
O1-P195,O1,pipe,250,84.2,0.375,0.436,1,0.30 to 0.50 %,2058,0.752,0.787,0,0,8.38,7.25,8.38,0,Steepened 0.30 to 0.50 %
O4-P941,O4,pipe,200,63.1,0.51,0.51,0,,10369,0.207,0.207,1,0,1.81,1.86,1.86,0,DN200 (not steepened)
O8-P84,O8,pipe,200,63.1,0.51,0.51,0,,3730,0.378,0.497,1,0,9.45,10.02,10.02,0,DN200 (not steepened)
O1-P1410,O1,pipe,200,63.1,0.51,0.51,0,,309,0.352,0.429,1,0,3.68,3.2,3.68,0,DN200 (not steepened)
O1-P2368,O1,pipe,200,63.2,0.51,0.51,0,,4547,0.15,0.193,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2128,O9,pipe,200,63.2,0.51,0.51,0,,4548,0.033,0.053,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P423,O10,pipe,200,63.2,0.51,0.51,0,,4549,0.195,0.195,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O2-P1535,O2,pipe,200,63.2,0.51,0.51,0,,4550,0.025,0.025,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1971,O1,pipe,200,66.2,0.51,0.51,0,,4551,0.064,0.119,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1311,O1,pipe,200,77.1,0.51,0.51,0,,4552,0.281,0.298,1,0,2.27,3.4,3.4,0,DN200 (not steepened)
O9-P2443,O9,pipe,200,63.3,0.51,0.51,0,,12021,0.06,0.105,1,0,2.42,3.13,3.13,0,DN200 (not steepened)
O1-P1750,O1,pipe,200,66.2,0.51,0.51,0,,4554,0.218,0.224,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P2706,O9,pipe,200,63.3,0.51,0.51,0,,4555,0.182,0.183,1,0,4.26,1.48,4.26,0,DN200 (not steepened)
O15-P92,O15,pipe,200,63.3,0.51,0.51,0,,12694,0.315,0.469,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O1-P610,O1,pipe,200,63.4,0.51,0.51,0,,4557,0.16,0.227,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P1053,O2,pipe,200,63.4,0.51,0.51,0,,9999,0.64,0.658,1,0,3.23,4.07,4.07,0,DN200 (not steepened)
O21-P421,O21,pipe,200,63.4,0.51,0.51,0,,10698,0.221,0.274,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O1-P123,O1,pipe,200,63.4,0.51,0.51,0,,1006,0.375,0.377,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O20-P9,O20,pipe,200,63.4,0.51,0.51,0,,18880,0.492,0.581,1,0,10.62,10.77,10.77,0,DN200 (not steepened)
O21-P578,O21,pipe,200,63.4,0.51,0.51,0,,4562,0.255,0.298,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O21-P1201,O21,pipe,200,63.4,0.51,0.51,0,,13962,0.251,0.302,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O1-P1352,O1,pipe,200,63.4,0.51,0.51,0,,4564,0.155,0.161,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P523,O3,pipe,200,63.4,0.51,0.51,0,,10135,0.037,0.037,1,0,1.63,1.75,1.75,0,DN200 (not steepened)
O3-P2355,O3,pipe,200,63.5,0.51,0.51,0,,4566,0.165,0.24,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P2587,O9,pipe,200,63.5,0.51,0.51,0,,4567,0.126,0.129,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1186,O3,pipe,200,64.5,0.51,0.51,0,,1787,0.16,0.16,1,0,2.73,3.33,3.33,0,DN200 (not steepened)
O3-P816,O3,pipe,200,63.5,0.51,0.51,0,,13009,0.245,0.252,1,0,1.55,1.82,1.82,0,DN200 (not steepened)
O2-P1385,O2,pipe,200,63.5,0.51,0.51,0,,4570,0.384,0.411,1,0,2.95,2.5,2.95,0,DN200 (not steepened)
O21-P332,O21,pipe,200,63.5,0.51,0.51,0,,15451,0.298,0.3,1,0,4.09,3.9,4.09,0,DN200 (not steepened)
O4-P1370,O4,pipe,200,63.5,0.51,0.51,0,,448,0.263,0.268,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O7-P47,O7,pipe,200,77.6,0.51,0.51,0,,15518,0.391,0.485,1,0,4.89,4.92,4.92,0,DN200 (not steepened)
O20-P92,O20,pipe,200,63.6,0.51,0.51,0,,2026,0.224,0.304,1,0,3.62,3.83,3.83,0,DN200 (not steepened)
O1-P2362,O1,pipe,200,63.6,0.51,0.51,0,,3761,0.289,0.301,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O8-P111,O8,pipe,200,81.9,0.51,0.51,0,,10856,0.139,0.252,1,0,2.12,3.25,3.25,0,DN200 (not steepened)
O7-P538,O7,pipe,200,86.3,0.51,0.51,0,,4577,0.078,0.145,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2065,O3,pipe,200,63.6,0.51,0.51,0,,13903,0.15,0.193,1,0,2.3,2.48,2.48,0,DN200 (not steepened)
O1-P1337,O1,pipe,200,38.2,0.51,0.51,0,,4579,0.231,0.3,1,0,4.09,4.69,4.69,0,DN200 (not steepened)
O9-P2569,O9,pipe,200,138.9,0.51,0.51,0,,4580,0.048,0.079,1,0,5.35,1.48,5.35,0,DN200 (not steepened)
O4-P1551,O4,pipe,200,63.7,0.51,0.51,0,,4581,0.216,0.255,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P546,O2,pipe,200,80.9,0.51,0.51,0,,4582,0.157,0.179,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P1199,O4,pipe,200,63.7,0.51,0.51,0,,9512,0.327,0.396,1,0,2.64,2.72,2.72,0,DN200 (not steepened)
O3-P1811,O3,pipe,200,63.7,0.51,0.51,0,,16505,0.376,0.38,1,0,3.74,3.58,3.74,0,DN200 (not steepened)
O1-P268,O1,pipe,200,63.7,0.51,0.51,0,,2208,0.233,0.336,1,0,1.77,1.76,1.77,0,DN200 (not steepened)
O1-P1103,O1,pipe,200,63.8,0.51,0.51,0,,4586,0.16,0.187,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P106,O4,pipe,250,63.8,0.375,0.375,0,,8299,0.595,0.701,1,0,3.8,3.82,3.82,0,"Above DN200, under 0.75 m/s"
O2-P540,O2,pipe,200,66.5,0.51,0.51,0,,2263,0.371,0.391,1,0,2.75,3.58,3.58,0,DN200 (not steepened)
O3-P2180,O3,pipe,200,63.8,0.51,0.51,0,,4589,0.598,0.708,1,0,6.22,6.6,6.6,0,DN200 (not steepened)
O2-P1057,O2,pipe,200,74.8,0.51,0.51,0,,9999,0.476,0.494,1,0,1.84,2.79,2.79,0,DN200 (not steepened)
O21-P818,O21,pipe,200,63.8,0.51,0.51,0,,7617,0.366,0.402,1,0,3.12,3.23,3.23,0,DN200 (not steepened)
O21-P162,O21,pipe,200,71.0,0.51,0.51,0,,15151,0.346,0.368,1,0,3.2,2.83,3.2,0,DN200 (not steepened)
O1-P2384,O1,pipe,200,63.9,0.51,0.51,0,,4275,0.312,0.353,1,0,2.68,3.03,3.03,0,DN200 (not steepened)
O4-P709,O4,pipe,200,62.8,0.51,0.51,0,,4594,0.189,0.199,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P1782,O9,pipe,200,63.9,0.51,0.51,0,,4595,0.038,0.067,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P251,O3,pipe,355,63.9,0.27,0.321,1,0.30 to 0.50 %,1350,0.787,0.839,0,0,5.16,4.1,5.16,0,Steepened 0.30 to 0.50 %
O3-P2888,O3,pipe,200,78.5,0.51,0.51,0,,17067,0.242,0.346,1,0,5.21,1.6,5.21,0,DN200 (not steepened)
O4-P1411,O4,pipe,200,64.0,0.51,0.51,0,,4598,0.134,0.152,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O16-P41,O16,pipe,200,64.0,0.51,0.51,0,,15373,0.679,0.711,1,0,10.47,10.53,10.53,0,DN200 (not steepened)
O4-P1354,O4,pipe,200,79.0,0.51,0.51,0,,18499,0.286,0.373,1,0,2.01,2.86,2.86,0,DN200 (not steepened)
O21-P588,O21,pipe,200,85.2,0.51,0.51,0,,16027,0.115,0.152,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P3507,O9,pipe,200,64.0,0.51,0.51,0,,11560,0.089,0.159,1,0,1.96,2.78,2.78,0,DN200 (not steepened)
O2-P1026,O2,pipe,200,64.0,0.51,0.51,0,,4603,0.025,0.025,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2202,O3,pipe,200,64.1,0.51,0.51,0,,4604,0.103,0.19,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P2360,O9,pipe,200,64.1,0.51,0.51,0,,14119,0.589,0.625,1,0,5.5,5.54,5.54,0,DN200 (not steepened)
O3-P3257,O3,pipe,200,64.1,0.51,0.51,0,,4606,0.126,0.126,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O1-P2019,O1,pipe,200,42.1,0.51,0.51,0,,4607,0.17,0.232,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2105,O3,pipe,200,64.1,0.51,0.51,0,,4608,0.114,0.209,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O24-P29,O24,pipe,355,64.2,0.27,0.291,1,up to 0.30 %,4609,0.75,0.802,0,0,9.24,9.03,9.24,0,Steepened up to 0.30 %
O1-P2355,O1,pipe,200,64.2,0.51,0.51,0,,2116,0.241,0.269,1,0,3.29,3.62,3.62,0,DN200 (not steepened)
O3-P2771,O3,pipe,200,64.2,0.51,0.51,0,,4611,0.185,0.228,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2693,O3,pipe,200,64.2,0.51,0.51,0,,4612,0.155,0.211,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O4-P1225,O4,pipe,200,64.2,0.51,0.51,0,,16500,0.309,0.325,1,0,2.05,2.15,2.15,0,DN200 (not steepened)
O1-P2122,O1,pipe,200,64.2,0.51,0.51,0,,17160,0.595,0.712,1,0,3.15,3.27,3.27,0,DN200 (not steepened)
O3-P3265,O3,pipe,200,64.2,0.51,0.51,0,,6088,0.228,0.275,1,0,1.88,1.98,1.98,0,DN200 (not steepened)
O21-P1168,O21,pipe,200,64.2,0.51,0.51,0,,2480,0.316,0.325,1,0,2.08,2.34,2.34,0,DN200 (not steepened)
O3-P3016,O3,pipe,200,77.1,0.51,0.51,0,,5625,0.274,0.318,1,0,1.77,2.03,2.03,0,DN200 (not steepened)
O6-P366,O6,pipe,200,64.2,0.51,0.51,0,,11117,0.336,0.338,1,0,2.67,2.91,2.91,0,DN200 (not steepened)
O3-P1828,O3,pipe,200,76.7,0.51,0.51,0,,6360,0.311,0.411,1,0,2.66,2.56,2.66,0,DN200 (not steepened)
O9-P2317,O9,pipe,200,64.2,0.51,0.51,0,,8860,0.329,0.341,1,0,5.41,5.5,5.5,0,DN200 (not steepened)
O1-P1577,O1,pipe,200,64.3,0.51,0.51,0,,15815,0.369,0.394,1,0,3.15,3.16,3.16,0,DN200 (not steepened)
O1-P1953,O1,pipe,200,101.9,0.51,0.51,0,,8672,0.611,0.664,1,0,5.03,4.83,5.03,0,DN200 (not steepened)
O1-P1755,O1,pipe,200,64.3,0.51,0.51,0,,4623,0.076,0.142,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O8-P287,O8,pipe,200,64.3,0.51,0.51,0,,16116,0.214,0.243,1,0,3.19,3.44,3.44,0,DN200 (not steepened)
O3-P3009,O3,pipe,200,64.3,0.51,0.51,0,,4625,0.184,0.197,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P1717,O3,pipe,200,79.9,0.51,0.51,0,,10530,0.208,0.344,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P799,O1,pipe,200,64.3,0.51,0.51,0,,4627,0.15,0.193,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O3-P788,O3,pipe,200,64.3,0.51,0.51,0,,457,0.432,0.439,1,0,7.56,7.65,7.65,0,DN200 (not steepened)
O20-P97,O20,pipe,200,64.4,0.51,0.51,0,,4629,0.076,0.142,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O1-P967,O1,pipe,200,64.4,0.51,0.51,0,,2859,0.363,0.399,1,0,1.72,1.72,1.72,0,DN200 (not steepened)
O9-P2291,O9,pipe,200,64.4,0.51,0.51,0,,198,0.4,0.42,1,0,3.9,4.05,4.05,0,DN200 (not steepened)
O4-P1042,O4,pipe,200,83.0,0.51,0.51,0,,9474,0.615,0.685,1,0,9.0,9.04,9.04,0,DN200 (not steepened)
O2-P510,O2,pipe,200,64.4,0.51,0.51,0,,4770,0.419,0.463,1,0,3.07,3.18,3.18,0,DN200 (not steepened)
O2-P43,O2,pipe,355,64.4,0.27,0.28,1,up to 0.30 %,4228,0.759,0.776,0,0,9.03,8.45,9.03,0,Steepened up to 0.30 %
O3-P2076,O3,pipe,200,64.4,0.51,0.51,0,,4635,0.114,0.209,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P667,O3,pipe,200,64.4,0.51,0.51,0,,12150,0.421,0.486,1,0,3.52,3.47,3.52,0,DN200 (not steepened)
O9-P2657,O9,pipe,200,64.4,0.51,0.51,0,,503,0.592,0.594,1,0,8.36,8.65,8.65,0,DN200 (not steepened)
O24-P144,O24,pipe,200,66.1,0.51,0.51,0,,4638,0.357,0.406,1,0,2.31,2.47,2.47,0,DN200 (not steepened)
O9-P838,O9,pipe,200,48.3,0.51,0.51,0,,8329,0.305,0.311,1,0,4.76,4.68,4.76,0,DN200 (not steepened)
O2-P1132,O2,pipe,200,64.4,0.51,0.51,0,,2370,0.443,0.446,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1352,O3,pipe,200,64.4,0.51,0.51,0,,4641,0.084,0.156,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P311,O2,pipe,200,100.0,0.51,0.51,0,,4642,0.241,0.251,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O20-P29,O20,pipe,200,64.5,0.51,0.51,0,,6132,0.164,0.255,1,0,4.13,3.46,4.13,0,DN200 (not steepened)
O1-P649,O1,pipe,200,65.1,0.51,0.51,0,,4644,0.267,0.32,1,0,3.25,4.65,4.65,0,DN200 (not steepened)
O3-P504,O3,pipe,200,70.6,0.51,0.51,0,,17704,0.414,0.446,1,0,2.55,2.65,2.65,0,DN200 (not steepened)
O9-P168,O9,pipe,250,65.2,0.375,0.473,1,0.30 to 0.50 %,4646,0.75,0.812,0,0,13.18,11.7,13.18,1,Steepened 0.30 to 0.50 %
O2-P1392,O2,pipe,200,64.5,0.51,0.51,0,,4647,0.094,0.094,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P233,O9,pipe,200,64.5,0.51,0.51,0,,211,0.303,0.347,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O1-P1899,O1,pipe,200,64.6,0.51,0.51,0,,9216,0.19,0.237,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P413,O9,pipe,200,64.6,0.51,0.51,0,,10458,0.651,0.674,1,0,4.09,4.08,4.09,0,DN200 (not steepened)
O3-P1293,O3,pipe,200,64.6,0.51,0.51,0,,4651,0.145,0.194,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P527,O3,pipe,200,80.3,0.51,0.51,0,,5502,0.436,0.457,1,0,2.58,2.91,2.91,0,DN200 (not steepened)
O1-P2370,O1,pipe,200,64.6,0.51,0.51,0,,4653,0.144,0.17,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P1435,O3,pipe,280,64.2,0.375,0.375,0,,8502,0.63,0.804,1,0,10.14,10.12,10.14,0,"Above DN200, under 0.75 m/s"
O21-P650,O21,pipe,200,64.6,0.51,0.51,0,,15332,0.107,0.193,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P1254,O1,pipe,200,64.6,0.51,0.51,0,,4656,0.179,0.193,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P749,O21,pipe,200,64.6,0.51,0.51,0,,14169,0.419,0.457,1,0,3.88,3.74,3.88,0,DN200 (not steepened)
O3-P2298,O3,pipe,200,64.6,0.51,0.51,0,,4658,0.185,0.228,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O17-P18,O17,pipe,200,64.6,0.51,0.51,0,,3023,0.274,0.348,1,0,3.11,3.37,3.37,0,DN200 (not steepened)
O3-P1912,O3,pipe,200,64.6,0.51,0.51,0,,4660,0.058,0.107,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O21-P781,O21,pipe,200,64.7,0.51,0.51,0,,4661,0.037,0.065,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3280,O9,pipe,200,64.7,0.51,0.51,0,,4662,0.152,0.206,1,0,4.78,4.95,4.95,0,DN200 (not steepened)
O9-P2860,O9,pipe,200,81.7,0.51,0.51,0,,13326,0.101,0.167,1,0,3.48,3.54,3.54,0,DN200 (not steepened)
O10-P33,O10,pipe,200,64.7,0.51,0.51,0,,14652,0.243,0.363,1,0,3.92,4.18,4.18,0,DN200 (not steepened)
O9-P2156,O9,pipe,200,64.7,0.51,0.51,0,,13700,0.235,0.263,1,0,4.55,3.73,4.55,0,DN200 (not steepened)
O21-P300,O21,pipe,200,64.7,0.51,0.51,0,,16678,0.345,0.345,1,0,3.11,2.98,3.11,0,DN200 (not steepened)
O2-P933,O2,pipe,200,64.7,0.51,0.51,0,,11506,0.603,0.614,1,0,5.17,5.31,5.31,0,DN200 (not steepened)
O2-P1504,O2,pipe,200,64.7,0.51,0.51,0,,15616,0.182,0.282,1,0,2.57,2.9,2.9,0,DN200 (not steepened)
O21-P1311,O21,pipe,200,64.8,0.51,0.51,0,,4040,0.358,0.378,1,0,2.18,2.61,2.61,0,DN200 (not steepened)
O2-P214,O2,pipe,250,64.8,0.375,0.395,1,0.30 to 0.50 %,9118,0.753,0.773,0,0,4.45,4.71,4.71,0,Steepened 0.30 to 0.50 %
O14-P44,O14,pipe,200,64.8,0.51,0.51,0,,4671,0.166,0.171,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P801,O2,pipe,200,64.8,0.51,0.51,0,,828,0.279,0.279,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O1-P1449,O1,pipe,200,64.8,0.51,0.51,0,,4673,0.207,0.243,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O1-P2022,O1,pipe,200,64.8,0.51,0.51,0,,8536,0.196,0.264,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P1902,O1,pipe,200,64.8,0.51,0.51,0,,4675,0.076,0.142,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P461,O9,pipe,200,88.5,0.51,0.51,0,,16234,0.369,0.373,1,0,5.74,7.36,7.36,0,DN200 (not steepened)
O9-P2653,O9,pipe,200,64.9,0.51,0.51,0,,503,0.592,0.594,1,0,10.5,11.39,11.39,0,DN200 (not steepened)
O3-P2020,O3,pipe,200,64.9,0.51,0.51,0,,15219,0.446,0.702,1,0,4.86,4.87,4.87,0,DN200 (not steepened)
O2-P1951,O2,pipe,200,77.1,0.51,0.51,0,,17633,0.205,0.231,1,0,2.59,2.35,2.59,0,DN200 (not steepened)
O3-P3275,O3,pipe,200,99.8,0.51,0.51,0,,4680,0.08,0.148,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3216,O9,pipe,200,64.9,0.51,0.51,0,,4681,0.038,0.067,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O7-P341,O7,pipe,200,64.9,0.51,0.51,0,,4682,0.307,0.322,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O17-P25,O17,pipe,200,64.9,0.51,0.51,0,,4683,0.157,0.224,1,0,1.84,2.77,2.77,0,DN200 (not steepened)
O5-P319,O5,pipe,200,66.3,0.51,0.51,0,,4684,0.097,0.179,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P139,O9,pipe,200,64.9,0.51,0.51,0,,2004,0.267,0.303,1,0,4.11,4.36,4.36,0,DN200 (not steepened)
O3-P3107,O3,pipe,200,65.0,0.51,0.51,0,,4686,0.025,0.025,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O8-P286,O8,pipe,200,65.0,0.51,0.51,0,,16116,0.232,0.307,1,0,3.44,3.62,3.62,0,DN200 (not steepened)
O2-P119,O2,pipe,200,84.5,0.51,0.51,0,,16411,0.647,0.672,1,0,2.96,1.48,2.96,0,DN200 (not steepened)
O3-P2476,O3,pipe,200,93.2,0.51,0.51,0,,11594,0.388,0.578,1,0,5.28,5.68,5.68,0,DN200 (not steepened)
O10-P421,O10,pipe,200,65.0,0.51,0.51,0,,4690,0.062,0.115,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P2656,O3,pipe,200,71.4,0.51,0.51,0,,4691,0.131,0.238,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P1981,O9,pipe,200,65.1,0.51,0.51,0,,4692,0.033,0.054,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P253,O1,pipe,200,65.1,0.51,0.51,0,,8407,0.274,0.4,1,0,6.05,5.78,6.05,0,DN200 (not steepened)
O21-P628,O21,pipe,200,65.1,0.51,0.51,0,,4694,0.056,0.105,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O2-P198,O2,pipe,315,65.1,0.27,0.301,1,0.30 to 0.50 %,727,0.764,0.781,0,0,1.71,1.9,1.9,0,Steepened 0.30 to 0.50 %
O2-P1168,O2,pipe,200,65.1,0.51,0.51,0,,9999,0.303,0.303,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2732,O3,pipe,200,65.1,0.51,0.51,0,,7820,0.265,0.338,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1776,O2,pipe,200,65.1,0.51,0.51,0,,4698,0.237,0.247,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O1-P1622,O1,pipe,200,65.1,0.51,0.51,0,,18762,0.256,0.288,1,0,1.61,2.39,2.39,0,DN200 (not steepened)
O3-P1560,O3,pipe,200,77.8,0.51,0.51,0,,13863,0.182,0.214,1,0,1.6,1.96,1.96,0,DN200 (not steepened)
O9-P972,O9,pipe,200,65.2,0.51,0.51,0,,6890,0.102,0.165,1,0,3.16,2.85,3.16,0,DN200 (not steepened)
O8-P159,O8,pipe,200,65.2,0.51,0.51,0,,4702,0.059,0.11,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1388,O4,pipe,200,65.2,0.51,0.51,0,,17474,0.288,0.288,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O7-P536,O7,pipe,200,86.2,0.51,0.51,0,,4704,0.084,0.156,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O10-P44,O10,pipe,200,65.2,0.51,0.51,0,,14652,0.181,0.291,1,0,2.88,2.84,2.88,0,DN200 (not steepened)
O1-P226,O1,pipe,200,65.2,0.51,0.51,0,,18855,0.489,0.549,1,0,2.43,2.49,2.49,0,DN200 (not steepened)
O4-P1560,O4,pipe,200,91.6,0.51,0.51,0,,4707,0.152,0.217,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3300,O3,pipe,200,65.3,0.51,0.51,0,,4962,0.286,0.346,1,0,2.46,2.07,2.46,0,DN200 (not steepened)
O3-P2308,O3,pipe,200,65.3,0.51,0.51,0,,11671,0.244,0.337,1,0,1.97,1.61,1.97,0,DN200 (not steepened)
O10-P302,O10,pipe,200,81.7,0.51,0.51,0,,6585,0.149,0.243,1,0,1.78,1.75,1.78,0,DN200 (not steepened)
O3-P1606,O3,pipe,200,65.3,0.51,0.51,0,,4711,0.249,0.326,1,0,2.23,2.34,2.34,0,DN200 (not steepened)
O1-P324,O1,pipe,200,65.3,0.51,0.51,0,,4712,0.07,0.131,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P1161,O3,pipe,200,65.3,0.51,0.51,0,,4713,0.223,0.223,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O12-P536,O12,pipe,200,65.3,0.51,0.51,0,,16342,0.175,0.304,1,0,3.09,3.91,3.91,0,DN200 (not steepened)
O15-P114,O15,pipe,200,94.8,0.51,0.51,0,,13740,0.196,0.332,1,0,4.21,4.73,4.73,0,DN200 (not steepened)
O2-P1493,O2,pipe,200,65.3,0.51,0.51,0,,4716,0.24,0.26,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P1557,O9,pipe,200,80.2,0.51,0.51,0,,13270,0.235,0.29,1,0,2.93,3.1,3.1,0,DN200 (not steepened)
O1-P1164,O1,pipe,200,65.3,0.51,0.51,0,,4053,0.478,0.589,1,0,3.24,3.18,3.24,0,DN200 (not steepened)
O3-P2657,O3,pipe,200,78.1,0.51,0.51,0,,4719,0.131,0.238,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P984,O21,pipe,200,65.4,0.51,0.51,0,,4720,0.169,0.274,1,0,1.74,1.58,1.74,0,DN200 (not steepened)
O4-P128,O4,pipe,200,71.5,0.51,0.51,0,,4721,0.589,0.721,1,0,4.58,4.43,4.58,0,DN200 (not steepened)
O21-P1212,O21,pipe,200,65.4,0.51,0.51,0,,4722,0.189,0.242,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1182,O3,pipe,200,65.4,0.51,0.51,0,,4723,0.159,0.159,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2596,O1,pipe,200,65.4,0.51,0.51,0,,4724,0.071,0.131,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P57,O2,pipe,280,65.4,0.375,0.375,0,,1869,0.779,0.796,0,0,7.16,7.69,7.69,0,"Above DN200, 0.75 m/s as laid"
O21-P431,O21,pipe,200,65.4,0.51,0.51,0,,10099,0.39,0.427,1,0,4.44,4.5,4.5,0,DN200 (not steepened)
O7-P51,O7,pipe,200,79.6,0.51,0.51,0,,15518,0.342,0.456,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P283,O1,pipe,200,65.5,0.51,0.51,0,,4728,0.07,0.131,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O2-P964,O2,pipe,200,65.5,0.51,0.51,0,,5838,0.378,0.378,1,0,5.48,6.15,6.15,0,DN200 (not steepened)
O1-P1140,O1,pipe,200,65.5,0.51,0.51,0,,4730,0.126,0.143,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O10-P365,O10,pipe,200,65.5,0.51,0.51,0,,14367,0.04,0.046,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P609,O3,pipe,200,88.3,0.51,0.51,0,,7561,0.325,0.401,1,0,2.48,2.62,2.62,0,DN200 (not steepened)
O2-P571,O2,pipe,200,65.5,0.51,0.51,0,,4733,0.178,0.196,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1166,O3,pipe,200,65.5,0.51,0.51,0,,4734,0.142,0.182,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P129,O9,pipe,200,65.5,0.51,0.51,0,,11710,0.326,0.373,1,0,10.39,10.59,10.59,0,DN200 (not steepened)
O2-P206,O2,pipe,280,65.6,0.375,0.375,0,,8959,0.799,0.817,0,0,4.73,5.37,5.37,0,"Above DN200, 0.75 m/s as laid"
O9-P305,O9,pipe,200,66.7,0.51,0.51,0,,4128,0.221,0.265,1,0,3.79,3.87,3.87,0,DN200 (not steepened)
O9-P2810,O9,pipe,250,65.6,0.375,0.375,0,,11466,0.564,0.69,1,0,7.92,8.91,8.91,0,"Above DN200, under 0.75 m/s"
O9-P3475,O9,pipe,200,65.6,0.51,0.51,0,,12743,0.038,0.038,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3510,O9,pipe,200,66.0,0.51,0.51,0,,4740,0.076,0.131,1,0,1.7,1.79,1.79,0,DN200 (not steepened)
O1-P1722,O1,pipe,200,65.6,0.51,0.51,0,,5755,0.37,0.373,1,0,2.31,2.14,2.31,0,DN200 (not steepened)
O9-P2121,O9,pipe,200,65.6,0.51,0.51,0,,4548,0.263,0.274,1,0,2.1,2.11,2.11,0,DN200 (not steepened)
O9-P311,O9,pipe,200,65.6,0.51,0.51,0,,9319,0.064,0.106,1,0,2.23,2.67,2.67,0,DN200 (not steepened)
O21-P98,O21,pipe,250,65.7,0.375,0.375,0,,1839,0.67,0.701,1,0,6.84,6.75,6.84,0,"Above DN200, under 0.75 m/s"
O1-P1059,O1,pipe,200,84.3,0.51,0.51,0,,10888,0.71,0.734,1,0,4.59,4.99,4.99,0,DN200 (not steepened)
O9-P3263,O9,pipe,200,65.7,0.51,0.51,0,,9661,0.278,0.279,1,0,4.91,4.84,4.91,0,DN200 (not steepened)
O3-P2620,O3,pipe,200,80.5,0.51,0.51,0,,7448,0.567,0.723,1,0,4.36,5.03,5.03,0,DN200 (not steepened)
O1-P1280,O1,pipe,200,65.7,0.51,0.51,0,,17227,0.16,0.187,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O1-P285,O1,pipe,200,65.7,0.51,0.51,0,,4749,0.076,0.142,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2614,O1,pipe,200,65.7,0.51,0.51,0,,4750,0.025,0.025,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P856,O9,pipe,200,65.7,0.51,0.51,0,,4751,0.198,0.2,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P1509,O9,pipe,200,65.7,0.51,0.51,0,,4752,0.047,0.086,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P449,O3,pipe,200,65.3,0.51,0.51,0,,4753,0.25,0.25,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O8-P115,O8,pipe,200,65.7,0.51,0.51,0,,4754,0.03,0.03,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P1621,O9,pipe,200,65.8,0.51,0.51,0,,4755,0.079,0.14,1,0,1.99,2.64,2.64,0,DN200 (not steepened)
O6-P372,O6,pipe,200,65.8,0.51,0.51,0,,4756,0.207,0.212,1,0,2.07,2.62,2.62,0,DN200 (not steepened)
O3-P1677,O3,pipe,200,90.4,0.51,0.51,0,,4757,0.114,0.209,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1840,O3,pipe,200,65.8,0.51,0.51,0,,4758,0.025,0.025,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O3-P1053,O3,pipe,200,65.8,0.51,0.51,0,,4759,0.306,0.325,1,0,2.36,2.48,2.48,0,DN200 (not steepened)
O1-P1127,O1,pipe,200,65.8,0.51,0.51,0,,4760,0.064,0.119,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P93,O9,pipe,200,75.9,0.51,0.51,0,,14938,0.484,0.631,1,0,11.63,11.61,11.63,0,DN200 (not steepened)
O1-P2609,O1,pipe,200,65.8,0.51,0.51,0,,8001,0.316,0.319,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O3-P3153,O3,pipe,900,65.8,0.075,0.127,1,up to 0.30 %,11666,0.751,0.835,0,0,2.42,2.09,2.42,0,Steepened up to 0.30 %
O1-P2495,O1,pipe,200,65.9,0.51,0.51,0,,8631,0.481,0.6,1,0,6.26,5.87,6.26,0,DN200 (not steepened)
O2-P1961,O2,pipe,200,65.9,0.51,0.51,0,,4765,0.234,0.234,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P707,O2,pipe,200,73.8,0.51,0.51,0,,4766,0.294,0.294,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P106,O9,pipe,200,65.9,0.51,0.51,0,,9661,0.439,0.581,1,0,11.63,11.84,11.84,0,DN200 (not steepened)
O9-P1144,O9,pipe,200,80.8,0.51,0.51,0,,17765,0.213,0.289,1,0,2.66,2.79,2.79,0,DN200 (not steepened)
O21-P1223,O21,pipe,200,63.6,0.51,0.51,0,,4769,0.277,0.309,1,0,1.95,2.18,2.18,0,DN200 (not steepened)
O2-P575,O2,pipe,200,66.3,0.51,0.51,0,,4770,0.224,0.224,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O12-P229,O12,pipe,200,65.9,0.51,0.51,0,,15233,0.295,0.327,1,0,8.76,8.85,8.85,0,DN200 (not steepened)
O12-P503,O12,pipe,200,65.7,0.51,0.51,0,,4772,0.076,0.141,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3005,O9,pipe,200,65.1,0.51,0.51,0,,3365,0.273,0.345,1,0,4.15,4.43,4.43,0,DN200 (not steepened)
O9-P1234,O9,pipe,200,87.5,0.51,0.51,0,,7129,0.106,0.181,1,0,2.07,2.52,2.52,0,DN200 (not steepened)
O3-P3110,O3,pipe,200,66.0,0.51,0.51,0,,4775,0.244,0.264,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1429,O4,pipe,200,40.9,0.51,0.51,0,,4776,0.293,0.293,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O4-P632,O4,pipe,200,93.7,0.51,0.51,0,,10146,0.335,0.351,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O21-P253,O21,pipe,200,66.1,0.51,0.51,0,,6299,0.123,0.178,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O14-P120,O14,pipe,200,66.1,0.51,0.51,0,,14931,0.355,0.366,1,0,4.38,4.71,4.71,0,DN200 (not steepened)
O3-P1610,O3,pipe,200,66.1,0.51,0.51,0,,16225,0.205,0.341,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P598,O21,pipe,200,54.6,0.51,0.51,0,,4781,0.305,0.38,1,0,6.22,6.02,6.22,0,DN200 (not steepened)
O9-P2848,O9,pipe,200,66.2,0.51,0.51,0,,8447,0.351,0.38,1,0,3.07,3.09,3.09,0,DN200 (not steepened)
O1-P116,O1,pipe,200,66.4,0.51,0.51,0,,331,0.434,0.447,1,0,1.52,3.42,3.42,0,DN200 (not steepened)
O1-P1939,O1,pipe,200,82.3,0.51,0.51,0,,8672,0.648,0.696,1,0,9.63,9.55,9.63,0,DN200 (not steepened)
O3-P2736,O3,pipe,200,74.5,0.51,0.51,0,,11290,0.174,0.263,1,0,1.82,2.1,2.1,0,DN200 (not steepened)
O3-P1545,O3,pipe,200,90.3,0.51,0.51,0,,10760,0.257,0.289,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P1316,O21,pipe,200,66.2,0.51,0.51,0,,4787,0.22,0.232,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P124,O1,pipe,200,40.3,0.51,0.51,0,,1006,0.353,0.356,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O9-P3116,O9,pipe,200,54.3,0.51,0.51,0,,4789,0.151,0.196,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P71,O1,pipe,900,66.2,0.075,0.12,1,up to 0.30 %,19016,0.75,0.838,0,0,10.17,10.03,10.17,0,Steepened up to 0.30 %
O1-P1129,O1,pipe,200,66.2,0.51,0.51,0,,4791,0.154,0.154,1,0,2.15,2.35,2.35,0,DN200 (not steepened)
O3-P456,O3,pipe,200,100.0,0.51,0.51,0,,4792,0.228,0.228,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O24-P115,O24,pipe,200,66.2,0.51,0.51,0,,4793,0.178,0.196,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1932,O2,pipe,200,66.2,0.51,0.51,0,,4794,0.202,0.216,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P3560,O9,pipe,200,66.2,0.51,0.51,0,,4795,0.043,0.078,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O20-P56,O20,pipe,200,66.2,0.51,0.51,0,,4796,0.245,0.245,1,0,1.89,1.49,1.89,0,DN200 (not steepened)
O9-P236,O9,pipe,200,66.2,0.51,0.51,0,,16139,0.22,0.266,1,0,1.94,2.37,2.37,0,DN200 (not steepened)
O2-P956,O2,pipe,200,66.3,0.51,0.51,0,,5838,0.463,0.47,1,0,9.43,9.6,9.6,0,DN200 (not steepened)
O21-P483,O21,pipe,200,86.4,0.51,0.51,0,,14593,0.135,0.161,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1446,O3,pipe,250,66.3,0.375,0.375,0,,4800,0.599,0.729,1,0,9.69,9.64,9.69,0,"Above DN200, under 0.75 m/s"
O1-P2352,O1,pipe,200,66.3,0.51,0.51,0,,4801,0.025,0.025,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O3-P3019,O3,pipe,200,47.3,0.51,0.51,0,,4802,0.159,0.159,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O10-P360,O10,pipe,200,66.3,0.51,0.51,0,,14652,0.079,0.09,1,0,1.82,1.89,1.89,0,DN200 (not steepened)
O10-P304,O10,pipe,200,87.6,0.51,0.51,0,,6585,0.119,0.189,1,0,1.78,1.71,1.78,0,DN200 (not steepened)
O2-P1911,O2,pipe,200,66.4,0.51,0.51,0,,10328,0.384,0.388,1,0,4.79,5.13,5.13,0,DN200 (not steepened)
O2-P296,O2,pipe,200,49.1,0.51,0.51,0,,4806,0.234,0.234,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
