label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P2643,O9,pipe,200,76.6,0.51,0.51,0,,4931,0.184,0.194,1,0,1.98,2.19,2.19,0,DN200 (not steepened)
O7-P326,O7,pipe,200,71.2,0.51,0.51,0,,5772,0.144,0.144,1,0,2.58,2.23,2.58,0,DN200 (not steepened)
O21-P700,O21,pipe,200,84.9,0.51,0.51,0,,5773,0.083,0.137,1,0,3.99,3.68,3.99,0,DN200 (not steepened)
O24-P222,O24,pipe,200,99.1,0.51,0.51,0,,15888,0.361,0.411,1,0,4.82,4.04,4.82,0,DN200 (not steepened)
O21-P101,O21,pipe,200,77.7,0.51,0.51,0,,5775,0.731,0.756,1,0,2.13,2.33,2.33,0,DN200 (not steepened)
O1-P2643,O1,pipe,200,76.7,0.51,0.51,0,,3519,0.468,0.48,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O20-P88,O20,pipe,200,70.9,0.51,0.51,0,,5777,0.045,0.082,1,0,1.48,2.9,2.9,0,DN200 (not steepened)
O9-P1813,O9,pipe,200,31.0,0.51,0.51,0,,481,0.17,0.212,1,0,3.52,3.03,3.52,0,DN200 (not steepened)
O9-P1447,O9,pipe,200,76.7,0.51,0.51,0,,6194,0.066,0.119,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P319,O10,pipe,200,76.7,0.51,0.51,0,,5780,0.059,0.109,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O21-P513,O21,pipe,200,76.7,0.51,0.51,0,,5781,0.054,0.099,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2933,O9,pipe,200,76.7,0.51,0.51,0,,5782,0.054,0.099,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P308,O21,pipe,200,97.7,0.51,0.51,0,,5783,0.03,0.03,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P1047,O21,pipe,200,77.2,0.51,0.51,0,,5784,0.221,0.233,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P612,O1,pipe,200,76.8,0.51,0.51,0,,5785,0.16,0.226,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O15-P29,O15,pipe,200,76.8,0.51,0.51,0,,1131,0.461,0.707,1,0,3.65,3.53,3.65,0,DN200 (not steepened)
O9-P843,O9,pipe,200,76.8,0.51,0.51,0,,5787,0.161,0.173,1,0,1.77,1.7,1.77,0,DN200 (not steepened)
O1-P823,O1,pipe,200,76.8,0.51,0.51,0,,5788,0.103,0.19,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O7-P117,O7,pipe,200,76.8,0.51,0.51,0,,4988,0.309,0.389,1,0,3.62,4.2,4.2,0,DN200 (not steepened)
O2-P335,O2,pipe,200,100.0,0.51,0.51,0,,5790,0.273,0.273,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O1-P601,O1,pipe,200,76.8,0.51,0.51,0,,5791,0.17,0.303,1,0,1.64,1.79,1.79,0,DN200 (not steepened)
O12-P198,O12,pipe,200,76.8,0.51,0.51,0,,15233,0.487,0.579,1,0,11.79,11.68,11.79,0,DN200 (not steepened)
O7-P479,O7,pipe,200,79.6,0.51,0.51,0,,15518,0.135,0.218,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P968,O21,pipe,200,76.8,0.51,0.51,0,,5794,0.305,0.328,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O2-P608,O2,pipe,280,100.0,0.375,0.375,0,,5795,0.753,0.771,0,0,5.93,5.44,5.93,0,"Above DN200, 0.75 m/s as laid"
O3-P2134,O3,pipe,200,79.7,0.51,0.51,0,,5796,0.219,0.35,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O5-P212,O5,pipe,200,76.9,0.51,0.51,0,,3275,0.126,0.23,1,0,1.62,1.72,1.72,0,DN200 (not steepened)
O3-P1870,O3,pipe,200,76.9,0.51,0.51,0,,5798,0.073,0.136,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O22-P40,O22,pipe,200,76.9,0.51,0.51,0,,14675,0.169,0.281,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O19-P37,O19,pipe,200,76.9,0.51,0.51,0,,8806,0.447,0.452,1,0,3.26,3.51,3.51,0,DN200 (not steepened)
O2-P1513,O2,pipe,200,73.4,0.51,0.51,0,,5801,0.223,0.245,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O1-P2153,O1,pipe,200,76.9,0.51,0.51,0,,5802,0.215,0.241,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P876,O2,pipe,200,76.9,0.51,0.51,0,,3865,0.4,0.409,1,0,3.77,1.48,3.77,0,DN200 (not steepened)
O21-P430,O21,pipe,200,76.9,0.51,0.51,0,,10099,0.41,0.443,1,0,4.5,4.08,4.5,0,DN200 (not steepened)
O1-P2534,O1,pipe,200,74.8,0.51,0.51,0,,5805,0.156,0.28,1,0,1.52,2.01,2.01,0,DN200 (not steepened)
O11-P234,O11,pipe,200,76.9,0.51,0.51,0,,6377,0.1,0.173,1,0,1.88,1.87,1.88,0,DN200 (not steepened)
O3-P275,O3,pipe,315,76.9,0.27,0.366,1,0.30 to 0.50 %,10153,0.751,0.819,0,0,7.4,7.99,7.99,0,Steepened 0.30 to 0.50 %
O9-P15,O9,pipe,500,77.1,0.155,0.265,1,up to 0.30 %,2799,0.756,0.827,0,0,11.91,11.71,11.91,0,Steepened up to 0.30 %
O1-P1054,O1,pipe,200,75.2,0.51,0.51,0,,10888,0.723,0.753,1,0,5.0,5.27,5.27,0,DN200 (not steepened)
O9-P1895,O9,pipe,200,76.9,0.51,0.51,0,,11382,0.181,0.27,1,0,2.39,2.44,2.44,0,DN200 (not steepened)
O9-P1446,O9,pipe,200,77.0,0.51,0.51,0,,6194,0.134,0.163,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O20-P90,O20,pipe,200,73.6,0.51,0.51,0,,5812,0.16,0.187,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P3108,O3,pipe,200,77.0,0.51,0.51,0,,5813,0.166,0.194,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3271,O9,pipe,200,77.0,0.51,0.51,0,,5814,0.207,0.294,1,0,8.45,9.24,9.24,0,DN200 (not steepened)
O2-P1376,O2,pipe,200,77.0,0.51,0.51,0,,7869,0.493,0.586,1,0,3.16,3.51,3.51,0,DN200 (not steepened)
O3-P2106,O3,pipe,200,77.0,0.51,0.51,0,,5816,0.16,0.226,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P1258,O21,pipe,200,48.4,0.51,0.51,0,,12613,0.398,0.398,1,0,1.59,1.63,1.63,0,DN200 (not steepened)
O1-P2314,O1,pipe,200,77.0,0.51,0.51,0,,5818,0.195,0.264,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P2108,O9,pipe,200,94.9,0.51,0.51,0,,5819,0.182,0.184,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1682,O3,pipe,200,77.0,0.51,0.51,0,,7492,0.371,0.619,1,0,4.42,4.24,4.42,0,DN200 (not steepened)
O10-P39,O10,pipe,200,77.0,0.51,0.51,0,,14652,0.205,0.324,1,0,2.87,2.82,2.87,0,DN200 (not steepened)
O3-P3099,O3,pipe,200,77.0,0.51,0.51,0,,11469,0.335,0.367,1,0,2.32,2.38,2.38,0,DN200 (not steepened)
O2-P797,O2,pipe,200,77.0,0.51,0.51,0,,8586,0.349,0.351,1,0,2.3,3.58,3.58,0,DN200 (not steepened)
O2-P420,O2,pipe,200,77.0,0.51,0.51,0,,17102,0.325,0.329,1,0,2.16,1.71,2.16,0,DN200 (not steepened)
O3-P968,O3,pipe,200,77.0,0.51,0.51,0,,5841,0.25,0.255,1,0,2.1,2.5,2.5,0,DN200 (not steepened)
O21-P439,O21,pipe,200,78.2,0.51,0.51,0,,7260,0.283,0.319,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O1-P1191,O1,pipe,200,77.1,0.51,0.51,0,,5827,0.238,0.26,1,0,2.67,4.42,4.42,0,DN200 (not steepened)
O2-P1532,O2,pipe,200,77.1,0.51,0.51,0,,5550,0.337,0.35,1,0,3.48,2.59,3.48,0,DN200 (not steepened)
O21-P1085,O21,pipe,200,77.1,0.51,0.51,0,,14060,0.308,0.353,1,0,1.95,2.35,2.35,0,DN200 (not steepened)
O9-P3621,O9,pipe,200,77.1,0.51,0.51,0,,5830,0.147,0.148,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1496,O1,pipe,200,77.1,0.51,0.51,0,,5831,0.239,0.306,1,0,1.88,1.64,1.88,0,DN200 (not steepened)
O3-P2242,O3,pipe,200,99.9,0.51,0.51,0,,5832,0.193,0.328,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O1-P2118,O1,pipe,200,77.1,0.51,0.51,0,,17160,0.602,0.716,1,0,3.68,3.85,3.85,0,DN200 (not steepened)
O1-P2678,O1,pipe,200,77.1,0.51,0.51,0,,5834,0.178,0.196,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O7-P340,O7,pipe,200,77.2,0.51,0.51,0,,5835,0.027,0.027,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P731,O1,pipe,200,77.2,0.51,0.51,0,,5836,0.155,0.211,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P1262,O9,pipe,200,77.2,0.51,0.51,0,,5837,0.057,0.105,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P971,O2,pipe,200,79.3,0.51,0.51,0,,5838,0.033,0.033,1,0,2.1,2.76,2.76,0,DN200 (not steepened)
O5-P216,O5,pipe,200,77.2,0.51,0.51,0,,5839,0.102,0.188,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O4-P1503,O4,pipe,200,83.7,0.51,0.51,0,,8186,0.361,0.391,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P969,O3,pipe,200,77.2,0.51,0.51,0,,5841,0.167,0.179,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O21-P1133,O21,pipe,200,77.2,0.51,0.51,0,,5842,0.308,0.371,1,0,1.58,1.56,1.58,0,DN200 (not steepened)
O3-P2413,O3,pipe,200,77.2,0.51,0.51,0,,13961,0.203,0.338,1,0,1.59,1.71,1.71,0,DN200 (not steepened)
O4-P714,O4,pipe,200,77.2,0.51,0.51,0,,5844,0.164,0.223,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P157,O9,pipe,250,85.1,0.375,0.44,1,0.30 to 0.50 %,5845,0.75,0.808,0,0,5.95,7.64,7.64,0,Steepened 0.30 to 0.50 %
O21-P611,O21,pipe,200,77.2,0.51,0.51,0,,16197,0.165,0.245,1,0,3.59,2.63,3.59,0,DN200 (not steepened)
O5-P169,O5,pipe,200,100.0,0.51,0.51,0,,16604,0.19,0.2,1,0,2.86,3.55,3.55,0,DN200 (not steepened)
O2-P1523,O2,pipe,200,77.3,0.51,0.51,0,,5848,0.131,0.238,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O6-P154,O6,pipe,200,77.3,0.51,0.51,0,,2989,0.154,0.22,1,0,1.8,2.28,2.28,0,DN200 (not steepened)
O1-P2278,O1,pipe,200,77.3,0.51,0.51,0,,2978,0.072,0.132,1,0,1.77,1.89,1.89,0,DN200 (not steepened)
O5-P324,O5,pipe,200,77.3,0.51,0.51,0,,5611,0.183,0.244,1,0,1.84,2.12,2.12,0,DN200 (not steepened)
O4-P1231,O4,pipe,200,71.1,0.51,0.51,0,,5852,0.075,0.139,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P3306,O9,pipe,200,77.4,0.51,0.51,0,,5853,0.085,0.148,1,0,2.15,2.52,2.52,0,DN200 (not steepened)
O2-P1103,O2,pipe,200,77.4,0.51,0.51,0,,5854,0.307,0.311,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O21-P687,O21,pipe,200,77.4,0.51,0.51,0,,5651,0.365,0.401,1,0,5.4,5.74,5.74,0,DN200 (not steepened)
O5-P250,O5,pipe,200,72.5,0.51,0.51,0,,13766,0.192,0.271,1,0,2.96,3.29,3.29,0,DN200 (not steepened)
O9-P2070,O9,pipe,200,86.0,0.51,0.51,0,,6736,0.233,0.256,1,0,3.5,4.19,4.19,0,DN200 (not steepened)
O3-P549,O3,pipe,200,77.4,0.51,0.51,0,,5858,0.073,0.136,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P292,O9,pipe,200,77.4,0.51,0.51,0,,5859,0.21,0.306,1,0,6.17,6.43,6.43,0,DN200 (not steepened)
O24-P172,O24,pipe,250,77.4,0.375,0.49,1,0.30 to 0.50 %,124,0.755,0.805,0,0,9.6,9.34,9.6,0,Steepened 0.30 to 0.50 %
O16-P92,O16,pipe,200,77.4,0.51,0.51,0,,5861,0.048,0.088,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P1147,O2,pipe,200,100.0,0.51,0.51,0,,5862,0.126,0.18,1,0,8.78,1.48,8.78,0,DN200 (not steepened)
O12-P352,O12,pipe,200,62.0,0.51,0.51,0,,5863,0.251,0.251,1,0,1.8,2.31,2.31,0,DN200 (not steepened)
O21-P83,O21,pipe,250,78.8,0.375,0.464,1,0.30 to 0.50 %,7126,0.754,0.802,0,0,8.39,8.29,8.39,0,Steepened 0.30 to 0.50 %
O21-P751,O21,pipe,200,77.4,0.51,0.51,0,,14169,0.404,0.445,1,0,3.49,3.92,3.92,0,DN200 (not steepened)
O2-P817,O2,pipe,200,77.4,0.51,0.51,0,,5866,0.027,0.027,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P1240,O3,pipe,200,105.0,0.51,0.51,0,,5867,0.235,0.288,1,0,1.87,1.99,1.99,0,DN200 (not steepened)
O4-P243,O4,pipe,200,77.5,0.51,0.51,0,,5868,0.337,0.39,1,0,4.35,5.25,5.25,0,DN200 (not steepened)
O1-P1987,O1,pipe,200,69.1,0.51,0.51,0,,5869,0.122,0.122,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P3223,O9,pipe,200,77.5,0.51,0.51,0,,12573,0.149,0.254,1,0,3.34,3.73,3.73,0,DN200 (not steepened)
O16-P29,O16,pipe,200,77.5,0.51,0.51,0,,15373,0.691,0.724,1,0,11.41,10.96,11.41,0,DN200 (not steepened)
O2-P1460,O2,pipe,200,76.2,0.51,0.51,0,,5872,0.16,0.227,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O2-P1358,O2,pipe,200,77.5,0.51,0.51,0,,1036,0.339,0.386,1,0,3.02,3.08,3.08,0,DN200 (not steepened)
O16-P97,O16,pipe,200,77.5,0.51,0.51,0,,5874,0.073,0.136,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1413,O3,pipe,355,76.3,0.27,0.466,1,0.30 to 0.50 %,17611,0.721,0.936,1,0,7.63,7.6,7.63,0,"Above DN200, under 0.75 m/s"
O6-P247,O6,pipe,200,77.5,0.51,0.51,0,,5876,0.053,0.097,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1253,O3,pipe,200,85.9,0.51,0.51,0,,10721,0.283,0.321,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P367,O12,pipe,200,92.5,0.51,0.51,0,,15773,0.15,0.205,1,0,1.69,1.73,1.73,0,DN200 (not steepened)
O9-P700,O9,pipe,500,77.6,0.155,0.335,1,0.30 to 0.50 %,15624,0.754,0.867,0,0,7.87,7.47,7.87,0,Steepened 0.30 to 0.50 %
O9-P501,O9,pipe,200,77.5,0.51,0.51,0,,16378,0.2,0.305,1,0,3.96,3.59,3.96,0,DN200 (not steepened)
O2-P601,O2,pipe,1400,77.6,0.075,0.075,0,,15284,0.759,0.847,0,0,6.52,6.29,6.52,0,"Above DN200, 0.75 m/s as laid"
O3-P1339,O3,pipe,200,77.6,0.51,0.51,0,,15313,0.206,0.266,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P1990,O3,pipe,200,53.7,0.51,0.51,0,,5883,0.092,0.171,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O1-P1573,O1,pipe,200,77.6,0.51,0.51,0,,17694,0.373,0.403,1,0,3.42,3.6,3.6,0,DN200 (not steepened)
O3-P823,O3,pipe,200,77.6,0.51,0.51,0,,3529,0.34,0.345,1,0,2.25,2.11,2.25,0,DN200 (not steepened)
O11-P144,O11,pipe,200,77.6,0.51,0.51,0,,874,0.061,0.095,1,0,2.31,2.15,2.31,0,DN200 (not steepened)
O1-P590,O1,pipe,200,77.6,0.51,0.51,0,,3299,0.358,0.461,1,0,3.33,3.41,3.41,0,DN200 (not steepened)
O2-P1983,O2,pipe,200,77.6,0.51,0.51,0,,5888,0.174,0.174,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P746,O21,pipe,200,54.8,0.51,0.51,0,,5889,0.102,0.102,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1782,O3,pipe,200,77.6,0.51,0.51,0,,5890,0.055,0.055,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O21-P631,O21,pipe,200,77.6,0.51,0.51,0,,2964,0.133,0.203,1,0,1.73,2.41,2.41,0,DN200 (not steepened)
O9-P604,O9,pipe,200,77.7,0.51,0.51,0,,5892,0.215,0.29,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P486,O9,pipe,200,77.7,0.51,0.51,0,,7355,0.215,0.32,1,0,3.74,2.88,3.74,0,DN200 (not steepened)
O12-P115,O12,pipe,200,147.2,0.51,0.51,0,,5894,0.482,0.493,1,0,8.53,8.54,8.54,0,DN200 (not steepened)
O16-P71,O16,pipe,200,77.7,0.51,0.51,0,,6016,0.672,0.696,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O24-P91,O24,pipe,200,77.7,0.51,0.51,0,,5896,0.174,0.174,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P1548,O3,pipe,200,78.6,0.51,0.51,0,,12492,0.186,0.229,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O2-P217,O2,pipe,250,77.7,0.375,0.395,1,0.30 to 0.50 %,9118,0.75,0.771,0,0,3.53,3.84,3.84,0,Steepened 0.30 to 0.50 %
O14-P129,O14,pipe,200,77.7,0.51,0.51,0,,14465,0.302,0.308,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O9-P2352,O9,pipe,250,77.7,0.375,0.484,1,0.30 to 0.50 %,5900,0.75,0.765,0,0,11.29,11.78,11.78,0,Steepened 0.30 to 0.50 %
O4-P474,O4,pipe,200,77.7,0.51,0.51,0,,16394,0.197,0.197,1,0,2.13,2.2,2.2,0,DN200 (not steepened)
O9-P879,O9,pipe,200,77.7,0.51,0.51,0,,5902,0.238,0.277,1,0,3.38,4.68,4.68,0,DN200 (not steepened)
O2-P1441,O2,pipe,200,59.6,0.51,0.51,0,,12124,0.208,0.299,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O3-P2910,O3,pipe,200,77.7,0.51,0.51,0,,1893,0.41,0.46,1,0,7.18,6.85,7.18,0,DN200 (not steepened)
O1-P11,O1,pipe,1600,77.8,0.075,0.075,0,,18984,0.907,0.994,0,0,9.97,9.97,9.97,0,"Above DN200, 0.75 m/s as laid"
O24-P321,O24,pipe,200,77.8,0.51,0.51,0,,5906,0.316,0.338,1,0,2.59,3.25,3.25,0,DN200 (not steepened)
O4-P395,O4,pipe,200,77.8,0.51,0.51,0,,6072,0.336,0.383,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P2329,O9,pipe,200,77.8,0.51,0.51,0,,4307,0.277,0.278,1,0,2.31,2.52,2.52,0,DN200 (not steepened)
O9-P2461,O9,pipe,200,77.8,0.51,0.51,0,,5909,0.057,0.104,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O24-P379,O24,pipe,200,77.8,0.51,0.51,0,,5910,0.262,0.271,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P3480,O9,pipe,200,77.8,0.51,0.51,0,,5911,0.059,0.109,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2925,O3,pipe,200,77.8,0.51,0.51,0,,10296,0.352,0.362,1,0,5.62,5.68,5.68,0,DN200 (not steepened)
O9-P589,O9,pipe,200,77.8,0.51,0.51,0,,5913,0.239,0.335,1,0,2.2,1.61,2.2,0,DN200 (not steepened)
O3-P2524,O3,pipe,200,77.8,0.51,0.51,0,,5914,0.283,0.397,1,0,2.43,2.25,2.43,0,DN200 (not steepened)
O9-P2149,O9,pipe,200,77.8,0.51,0.51,0,,5915,0.263,0.269,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1279,O2,pipe,200,77.8,0.51,0.51,0,,3057,0.278,0.376,1,0,3.3,2.34,3.3,0,DN200 (not steepened)
O9-P1759,O9,pipe,200,77.8,0.51,0.51,0,,5917,0.076,0.136,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O10-P382,O10,pipe,200,77.8,0.51,0.51,0,,5918,0.029,0.037,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1620,O3,pipe,200,77.8,0.51,0.51,0,,13019,0.235,0.342,1,0,2.52,3.26,3.26,0,DN200 (not steepened)
O1-P2034,O1,pipe,200,85.7,0.51,0.51,0,,5920,0.16,0.226,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O8-P162,O8,pipe,200,77.9,0.51,0.51,0,,5921,0.095,0.176,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P597,O3,pipe,200,77.9,0.51,0.51,0,,5922,0.202,0.297,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O3-P3237,O3,pipe,200,77.9,0.51,0.51,0,,15873,0.24,0.31,1,0,2.67,2.85,2.85,0,DN200 (not steepened)
O3-P828,O3,pipe,200,77.9,0.51,0.51,0,,5924,0.182,0.182,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P1439,O1,pipe,200,78.1,0.51,0.51,0,,14283,0.223,0.299,1,0,2.15,2.95,2.95,0,DN200 (not steepened)
O12-P156,O12,pipe,200,78.9,0.51,0.51,0,,5926,0.142,0.179,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1761,O1,pipe,200,100.0,0.51,0.51,0,,5927,0.041,0.041,1,0,2.72,1.48,2.72,0,DN200 (not steepened)
O9-P1300,O9,pipe,200,77.9,0.51,0.51,0,,5928,0.072,0.12,1,0,1.92,2.37,2.37,0,DN200 (not steepened)
O7-P441,O7,pipe,200,77.9,0.51,0.51,0,,5929,0.05,0.09,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1305,O3,pipe,200,77.9,0.51,0.51,0,,6148,0.26,0.312,1,0,1.78,1.75,1.78,0,DN200 (not steepened)
O1-P2412,O1,pipe,200,77.9,0.51,0.51,0,,5931,0.239,0.258,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O1-P2547,O1,pipe,200,100.0,0.51,0.51,0,,3085,0.209,0.271,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O3-P2865,O3,pipe,200,100.0,0.51,0.51,0,,5933,0.661,0.752,1,0,7.4,8.22,8.22,0,DN200 (not steepened)
O1-P2131,O1,pipe,200,138.4,0.51,0.51,0,,14916,0.478,0.65,1,0,4.86,2.1,4.86,0,DN200 (not steepened)
O9-P272,O9,pipe,200,78.0,0.51,0.51,0,,11608,0.391,0.426,1,0,9.2,9.23,9.23,0,DN200 (not steepened)
O2-P1375,O2,pipe,200,78.0,0.51,0.51,0,,5936,0.644,0.684,1,0,3.51,2.48,3.51,0,DN200 (not steepened)
O9-P3031,O9,pipe,200,100.0,0.51,0.51,0,,5937,0.103,0.187,1,0,4.71,1.48,4.71,0,DN200 (not steepened)
O8-P168,O8,pipe,200,78.0,0.51,0.51,0,,5938,0.035,0.035,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O7-P414,O7,pipe,200,71.3,0.51,0.51,0,,5939,0.342,0.369,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O1-P994,O1,pipe,200,74.9,0.51,0.51,0,,5940,0.136,0.18,1,0,2.32,2.79,2.79,0,DN200 (not steepened)
O3-P389,O3,pipe,200,59.9,0.51,0.51,0,,2726,0.163,0.178,1,0,3.46,3.78,3.78,0,DN200 (not steepened)
O2-P289,O2,pipe,200,78.2,0.51,0.51,0,,9946,0.364,0.366,1,0,6.29,6.79,6.79,0,DN200 (not steepened)
O3-P3071,O3,pipe,200,78.0,0.51,0.51,0,,5943,0.373,0.393,1,0,1.57,2.04,2.04,0,DN200 (not steepened)
O11-P263,O11,pipe,200,78.0,0.51,0.51,0,,12691,0.296,0.304,1,0,6.91,6.87,6.91,0,DN200 (not steepened)
O4-P737,O4,pipe,200,78.0,0.51,0.51,0,,5945,0.191,0.21,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2682,O1,pipe,200,78.0,0.51,0.51,0,,3715,0.226,0.257,1,0,1.75,1.62,1.75,0,DN200 (not steepened)
O2-P1182,O2,pipe,315,78.0,0.27,0.344,1,0.30 to 0.50 %,12584,0.759,0.821,0,0,6.3,6.62,6.62,0,Steepened 0.30 to 0.50 %
O1-P1752,O1,pipe,200,80.6,0.51,0.51,0,,4623,0.179,0.249,1,0,2.35,2.85,2.85,0,DN200 (not steepened)
O3-P3185,O3,pipe,200,78.1,0.51,0.51,0,,5949,0.193,0.215,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O12-P112,O12,pipe,200,76.4,0.51,0.51,0,,14958,0.086,0.153,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P1444,O9,pipe,200,78.1,0.51,0.51,0,,5951,0.191,0.222,1,0,4.26,4.66,4.66,0,DN200 (not steepened)
O1-P2309,O1,pipe,200,78.1,0.51,0.51,0,,7725,0.375,0.445,1,0,4.19,5.15,5.15,0,DN200 (not steepened)
O15-P57,O15,pipe,200,78.1,0.51,0.51,0,,5298,0.253,0.353,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O17-P86,O17,pipe,200,78.8,0.51,0.51,0,,7819,0.1,0.18,1,0,2.01,2.3,2.3,0,DN200 (not steepened)
O3-P1091,O3,pipe,200,78.1,0.51,0.51,0,,5955,0.67,0.688,1,0,5.1,3.84,5.1,0,DN200 (not steepened)
O9-P3088,O9,pipe,200,78.1,0.51,0.51,0,,5956,0.109,0.201,1,0,3.67,1.48,3.67,0,DN200 (not steepened)
O3-P3092,O3,pipe,200,78.1,0.51,0.51,0,,5957,0.19,0.221,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P2929,O3,pipe,200,78.1,0.51,0.51,0,,13374,0.081,0.124,1,0,4.61,5.49,5.49,0,DN200 (not steepened)
O4-P1171,O4,pipe,200,79.1,0.51,0.51,0,,5959,0.206,0.206,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2431,O1,pipe,800,78.2,0.085,0.155,1,up to 0.30 %,9086,0.751,0.83,0,0,2.14,2.01,2.14,0,Steepened up to 0.30 %
O9-P2446,O9,pipe,200,78.2,0.51,0.51,0,,5961,0.057,0.104,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1603,O2,pipe,200,100.0,0.51,0.51,0,,5962,0.221,0.233,1,0,1.52,1.95,1.95,0,DN200 (not steepened)
O9-P1936,O9,pipe,200,64.4,0.51,0.51,0,,775,0.063,0.11,1,0,2.33,2.13,2.33,0,DN200 (not steepened)
O3-P421,O3,pipe,200,78.2,0.51,0.51,0,,5964,0.289,0.294,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O15-P56,O15,pipe,200,78.2,0.51,0.51,0,,5298,0.295,0.391,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O8-P17,O8,pipe,200,78.2,0.51,0.51,0,,3076,0.596,0.667,1,0,8.73,8.5,8.73,0,DN200 (not steepened)
O9-P828,O9,pipe,200,78.2,0.51,0.51,0,,5967,0.087,0.155,1,0,1.61,1.65,1.65,0,DN200 (not steepened)
O2-P1947,O2,pipe,200,84.7,0.51,0.51,0,,5968,0.285,0.292,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P1070,O9,pipe,200,78.2,0.51,0.51,0,,5969,0.04,0.068,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P287,O4,pipe,200,85.3,0.51,0.51,0,,17428,0.16,0.16,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O1-P1941,O1,pipe,200,78.3,0.51,0.51,0,,8672,0.644,0.691,1,0,9.91,10.18,10.18,0,DN200 (not steepened)
O9-P2788,O9,pipe,200,78.7,0.51,0.51,0,,5972,0.202,0.212,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P850,O1,pipe,200,78.3,0.51,0.51,0,,5973,0.24,0.276,1,0,1.74,2.14,2.14,0,DN200 (not steepened)
O9-P3440,O9,pipe,200,78.3,0.51,0.51,0,,5974,0.069,0.123,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P804,O21,pipe,200,78.3,0.51,0.51,0,,14169,0.319,0.33,1,0,2.66,1.48,2.66,0,DN200 (not steepened)
O3-P799,O3,pipe,200,78.3,0.51,0.51,0,,15948,0.388,0.393,1,0,4.17,6.14,6.14,0,DN200 (not steepened)
O9-P697,O9,pipe,500,78.3,0.155,0.318,1,0.30 to 0.50 %,5977,0.75,0.858,0,0,8.03,8.52,8.52,0,Steepened 0.30 to 0.50 %
O3-P2927,O3,pipe,200,78.3,0.51,0.51,0,,8828,0.341,0.351,1,0,5.55,5.67,5.67,0,DN200 (not steepened)
O21-P721,O21,pipe,200,78.3,0.51,0.51,0,,13242,0.137,0.16,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P344,O7,pipe,200,78.4,0.51,0.51,0,,15994,0.199,0.312,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O1-P1346,O1,pipe,200,100.0,0.51,0.51,0,,13247,0.084,0.152,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1769,O1,pipe,200,80.3,0.51,0.51,0,,5982,0.126,0.144,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2912,O3,pipe,200,78.4,0.51,0.51,0,,1893,0.403,0.436,1,0,7.02,7.24,7.24,0,DN200 (not steepened)
O1-P322,O1,pipe,200,78.4,0.51,0.51,0,,5984,0.108,0.196,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O5-P155,O5,pipe,200,78.4,0.51,0.51,0,,2302,0.28,0.32,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P2911,O3,pipe,200,78.5,0.51,0.51,0,,1893,0.406,0.45,1,0,7.24,7.18,7.24,0,DN200 (not steepened)
O3-P1062,O3,pipe,200,61.5,0.51,0.51,0,,5987,0.353,0.356,1,0,3.8,4.59,4.59,0,DN200 (not steepened)
O9-P2095,O9,pipe,200,83.1,0.51,0.51,0,,15501,0.334,0.344,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P2497,O9,pipe,200,78.5,0.51,0.51,0,,13317,0.265,0.285,1,0,2.75,2.92,2.92,0,DN200 (not steepened)
O9-P2634,O9,pipe,200,78.5,0.51,0.51,0,,11963,0.13,0.145,1,0,1.78,2.24,2.24,0,DN200 (not steepened)
O3-P1361,O3,pipe,200,78.5,0.51,0.51,0,,5991,0.175,0.212,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2139,O9,pipe,200,72.4,0.51,0.51,0,,7618,0.313,0.321,1,0,1.73,1.76,1.76,0,DN200 (not steepened)
O3-P949,O3,pipe,200,65.2,0.51,0.51,0,,5993,0.393,0.395,1,0,2.71,3.1,3.1,0,DN200 (not steepened)
O1-P1452,O1,pipe,200,78.5,0.51,0.51,0,,5994,0.226,0.305,1,0,4.33,4.17,4.33,0,DN200 (not steepened)
O4-P574,O4,pipe,250,77.5,0.375,0.375,0,,5995,0.667,0.695,1,0,10.02,10.64,10.64,0,"Above DN200, under 0.75 m/s"
O9-P1608,O9,pipe,200,65.3,0.51,0.51,0,,5996,0.132,0.159,1,0,2.16,2.9,2.9,0,DN200 (not steepened)
O3-P2797,O3,pipe,200,51.0,0.51,0.51,0,,5997,0.23,0.314,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1657,O2,pipe,200,78.5,0.51,0.51,0,,5998,0.336,0.339,1,0,3.13,1.48,3.13,0,DN200 (not steepened)
O1-P1770,O1,pipe,200,81.8,0.51,0.51,0,,5999,0.046,0.082,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P690,O3,pipe,200,78.6,0.51,0.51,0,,6000,0.228,0.315,1,0,2.04,2.25,2.25,0,DN200 (not steepened)
O2-P591,O2,pipe,200,92.3,0.51,0.51,0,,6001,0.221,0.233,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P485,O2,pipe,200,76.9,0.51,0.51,0,,2096,0.285,0.321,1,0,3.92,4.14,4.14,0,DN200 (not steepened)
O1-P784,O1,pipe,200,78.4,0.51,0.51,0,,14405,0.283,0.354,1,0,2.63,2.56,2.63,0,DN200 (not steepened)
O24-P260,O24,pipe,200,79.4,0.51,0.51,0,,16668,0.309,0.34,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O3-P2377,O3,pipe,200,78.6,0.51,0.51,0,,15987,0.406,0.573,1,0,7.19,7.19,7.19,0,DN200 (not steepened)
O3-P2839,O3,pipe,1000,78.6,0.075,0.116,1,up to 0.30 %,12233,0.751,0.834,0,0,3.6,3.07,3.6,0,Steepened up to 0.30 %
O9-P2999,O9,pipe,200,78.6,0.51,0.51,0,,6007,0.199,0.295,1,0,4.24,2.16,4.24,0,DN200 (not steepened)
O1-P1366,O1,pipe,200,78.6,0.51,0.51,0,,420,0.108,0.195,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O4-P699,O4,pipe,200,78.7,0.51,0.51,0,,8925,0.42,0.441,1,0,4.53,4.82,4.82,0,DN200 (not steepened)
O3-P1566,O3,pipe,200,77.7,0.51,0.51,0,,14030,0.251,0.306,1,0,1.79,2.23,2.23,0,DN200 (not steepened)
O4-P1209,O4,pipe,200,78.7,0.51,0.51,0,,6011,0.096,0.176,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O2-P1387,O2,pipe,200,78.7,0.51,0.51,0,,3255,0.384,0.409,1,0,3.52,3.0,3.52,0,DN200 (not steepened)
O6-P127,O6,pipe,200,78.7,0.51,0.51,0,,6013,0.153,0.22,1,0,2.09,2.81,2.81,0,DN200 (not steepened)
O1-P1088,O1,pipe,200,78.7,0.51,0.51,0,,13102,0.192,0.281,1,0,4.04,5.24,5.24,0,DN200 (not steepened)
O1-P2512,O1,pipe,200,86.8,0.51,0.51,0,,6015,0.384,0.384,1,0,3.08,3.03,3.08,0,DN200 (not steepened)
O16-P78,O16,pipe,200,78.7,0.51,0.51,0,,6016,0.234,0.266,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O4-P357,O4,pipe,200,78.4,0.51,0.51,0,,6017,0.115,0.212,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2310,O3,pipe,200,101.1,0.51,0.51,0,,6018,0.16,0.227,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P393,O3,pipe,200,78.8,0.51,0.51,0,,2784,0.263,0.275,1,0,1.49,1.69,1.69,0,DN200 (not steepened)
O1-P339,O1,pipe,200,78.8,0.51,0.51,0,,6020,0.076,0.142,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O9-P483,O9,pipe,200,68.6,0.51,0.51,0,,6021,0.224,0.227,1,0,2.17,2.14,2.17,0,DN200 (not steepened)
O2-P1468,O2,pipe,200,78.8,0.51,0.51,0,,6022,0.412,0.443,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O9-P3195,O9,pipe,200,78.8,0.51,0.51,0,,1911,0.145,0.249,1,0,5.56,5.53,5.56,0,DN200 (not steepened)
O22-P36,O22,pipe,200,78.8,0.51,0.51,0,,8955,0.172,0.284,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1180,O4,pipe,200,63.3,0.51,0.51,0,,6025,0.431,0.554,1,0,7.76,8.08,8.08,0,DN200 (not steepened)
O9-P2280,O9,pipe,200,78.8,0.51,0.51,0,,15679,0.334,0.344,1,0,2.74,3.17,3.17,0,DN200 (not steepened)
O9-P2419,O9,pipe,200,78.8,0.51,0.51,0,,5582,0.242,0.278,1,0,4.57,5.21,5.21,0,DN200 (not steepened)
O9-P3551,O9,pipe,200,78.8,0.51,0.51,0,,6028,0.054,0.075,1,0,2.65,3.12,3.12,0,DN200 (not steepened)
O9-P2808,O9,pipe,250,52.2,0.375,0.375,0,,11466,0.569,0.695,1,0,9.37,8.81,9.37,0,"Above DN200, under 0.75 m/s"
O3-P14,O3,pipe,560,80.3,0.155,0.374,1,0.30 to 0.50 %,11293,0.793,1.006,0,0,11.98,12.28,12.28,1,Steepened 0.30 to 0.50 %
O12-P180,O12,pipe,200,78.8,0.51,0.51,0,,6031,0.175,0.211,1,0,1.7,2.6,2.6,0,DN200 (not steepened)
O2-P886,O2,pipe,200,51.2,0.51,0.51,0,,6032,0.307,0.307,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O9-P1590,O9,pipe,200,78.8,0.51,0.51,0,,6033,0.034,0.054,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O1-P1147,O1,pipe,200,74.7,0.51,0.51,0,,6034,0.154,0.154,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O9-P2526,O9,pipe,200,96.6,0.51,0.51,0,,6035,0.159,0.165,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1778,O3,pipe,200,78.9,0.51,0.51,0,,14299,0.245,0.383,1,0,2.61,2.74,2.74,0,DN200 (not steepened)
O7-P152,O7,pipe,250,84.6,0.375,0.375,0,,14095,0.666,0.708,1,0,7.55,7.36,7.55,0,"Above DN200, under 0.75 m/s"
O3-P2169,O3,pipe,200,76.7,0.51,0.51,0,,6038,0.15,0.193,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O22-P53,O22,pipe,200,78.9,0.51,0.51,0,,7171,0.156,0.275,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P61,O2,pipe,280,78.9,0.375,0.375,0,,1869,0.755,0.772,0,0,7.87,7.7,7.87,0,"Above DN200, 0.75 m/s as laid"
O21-P832,O21,pipe,200,78.9,0.51,0.51,0,,14220,0.188,0.211,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P740,O21,pipe,200,78.9,0.51,0.51,0,,6042,0.061,0.114,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1574,O2,pipe,200,78.9,0.51,0.51,0,,6043,0.145,0.261,1,0,2.8,2.25,2.8,0,DN200 (not steepened)
O24-P310,O24,pipe,200,78.9,0.51,0.51,0,,4173,0.318,0.339,1,0,2.4,2.68,2.68,0,DN200 (not steepened)
O9-P1501,O9,pipe,200,79.0,0.51,0.51,0,,14043,0.145,0.195,1,0,2.45,2.46,2.46,0,DN200 (not steepened)
O9-P1290,O9,pipe,200,86.6,0.51,0.51,0,,6403,0.059,0.102,1,0,2.43,2.13,2.43,0,DN200 (not steepened)
O1-P2166,O1,pipe,200,79.0,0.51,0.51,0,,14064,0.278,0.344,1,0,3.16,1.78,3.16,0,DN200 (not steepened)
O3-P999,O3,pipe,200,79.1,0.51,0.51,0,,6048,0.189,0.189,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3123,O3,pipe,200,79.0,0.51,0.51,0,,7800,0.156,0.281,1,0,2.09,2.26,2.26,0,DN200 (not steepened)
O2-P638,O2,pipe,200,97.4,0.51,0.51,0,,6050,0.418,0.437,1,0,2.96,1.48,2.96,0,DN200 (not steepened)
O9-P1494,O9,pipe,200,79.0,0.51,0.51,0,,6051,0.159,0.231,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P1552,O4,pipe,200,79.1,0.51,0.51,0,,2343,0.25,0.333,1,0,2.31,2.12,2.31,0,DN200 (not steepened)
O1-P1168,O1,pipe,200,79.1,0.51,0.51,0,,4053,0.403,0.451,1,0,3.17,3.41,3.41,0,DN200 (not steepened)
O1-P637,O1,pipe,200,79.1,0.51,0.51,0,,14749,0.23,0.277,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P267,O4,pipe,200,79.1,0.51,0.51,0,,6055,0.162,0.178,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1393,O3,pipe,200,26.4,0.51,0.51,0,,6056,0.218,0.218,1,0,2.49,2.91,2.91,0,DN200 (not steepened)
O9-P1847,O9,pipe,200,79.1,0.51,0.51,0,,12762,0.081,0.141,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P1847,O2,pipe,200,79.1,0.51,0.51,0,,8992,0.446,0.451,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P1248,O3,pipe,200,79.1,0.51,0.51,0,,6059,0.196,0.227,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1021,O2,pipe,200,79.1,0.51,0.51,0,,6060,0.235,0.322,1,0,2.33,3.43,3.43,0,DN200 (not steepened)
O4-P524,O4,pipe,200,79.1,0.51,0.51,0,,2498,0.196,0.229,1,0,1.74,2.08,2.08,0,DN200 (not steepened)
O21-P1098,O21,pipe,200,79.1,0.51,0.51,0,,16540,0.214,0.309,1,0,1.6,2.19,2.19,0,DN200 (not steepened)
O9-P1305,O9,pipe,200,79.2,0.51,0.51,0,,2338,0.154,0.215,1,0,3.45,3.42,3.45,0,DN200 (not steepened)
O9-P211,O9,pipe,200,79.2,0.51,0.51,0,,141,0.461,0.617,1,0,5.68,6.06,6.06,0,DN200 (not steepened)
O2-P1166,O2,pipe,200,79.2,0.51,0.51,0,,6065,0.221,0.233,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O9-P3072,O9,pipe,200,79.2,0.51,0.51,0,,6066,0.116,0.213,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P926,O9,pipe,200,79.2,0.51,0.51,0,,6435,0.078,0.135,1,0,2.61,3.81,3.81,0,DN200 (not steepened)
O9-P798,O9,pipe,200,79.2,0.51,0.51,0,,9442,0.426,0.578,1,0,7.14,7.5,7.5,0,DN200 (not steepened)
O24-P359,O24,pipe,200,79.2,0.51,0.51,0,,6069,0.268,0.297,1,0,1.82,1.88,1.88,0,DN200 (not steepened)
O9-P3055,O9,pipe,200,105.3,0.51,0.51,0,,6070,0.163,0.178,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O1-P2064,O1,pipe,200,79.2,0.51,0.51,0,,6071,0.239,0.306,1,0,3.89,4.58,4.58,0,DN200 (not steepened)
O4-P396,O4,pipe,200,48.0,0.51,0.51,0,,6072,0.309,0.349,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3270,O3,pipe,200,79.2,0.51,0.51,0,,6073,0.063,0.117,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P3228,O9,pipe,200,95.1,0.51,0.51,0,,12573,0.127,0.215,1,0,3.52,3.21,3.52,0,DN200 (not steepened)
O3-P1341,O3,pipe,200,79.3,0.51,0.51,0,,8811,0.311,0.346,1,0,2.44,2.48,2.48,0,DN200 (not steepened)
O2-P1785,O2,pipe,200,79.3,0.51,0.51,0,,4199,0.479,0.553,1,0,6.85,8.85,8.85,0,DN200 (not steepened)
O9-P684,O9,pipe,200,79.3,0.51,0.51,0,,211,0.148,0.199,1,0,3.17,2.29,3.17,0,DN200 (not steepened)
O9-P1850,O9,pipe,200,79.3,0.51,0.51,0,,12134,0.086,0.152,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P577,O1,pipe,200,79.3,0.51,0.51,0,,6320,0.16,0.282,1,0,2.6,2.81,2.81,0,DN200 (not steepened)
O2-P771,O2,pipe,200,79.3,0.51,0.51,0,,6080,0.138,0.138,1,0,1.48,5.82,5.82,0,DN200 (not steepened)
O9-P2436,O9,pipe,200,79.3,0.51,0.51,0,,11480,0.208,0.236,1,0,1.62,2.09,2.09,0,DN200 (not steepened)
O3-P2754,O3,pipe,200,79.3,0.51,0.51,0,,6082,0.17,0.252,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O23-P106,O23,pipe,200,79.4,0.51,0.51,0,,12329,0.158,0.158,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O14-P42,O14,pipe,200,79.4,0.51,0.51,0,,4671,0.217,0.252,1,0,1.77,2.66,2.66,0,DN200 (not steepened)
O11-P9,O11,pipe,200,79.4,0.51,0.51,0,,8570,0.438,0.567,1,0,11.23,10.78,11.23,0,DN200 (not steepened)
O3-P3224,O3,pipe,200,79.4,0.51,0.51,0,,6086,0.217,0.226,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O11-P99,O11,pipe,200,79.4,0.51,0.51,0,,7582,0.067,0.112,1,0,1.79,2.91,2.91,0,DN200 (not steepened)
O3-P3266,O3,pipe,200,79.4,0.51,0.51,0,,6088,0.204,0.224,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O3-P2760,O3,pipe,200,79.4,0.51,0.51,0,,13621,0.156,0.281,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P239,O2,pipe,200,79.4,0.51,0.51,0,,3082,0.253,0.27,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P408,O1,pipe,200,79.4,0.51,0.51,0,,13451,0.298,0.425,1,0,4.04,4.72,4.72,0,DN200 (not steepened)
O3-P1906,O3,pipe,200,89.0,0.51,0.51,0,,6092,0.167,0.252,1,0,1.75,2.41,2.41,0,DN200 (not steepened)
O1-P175,O1,pipe,280,79.5,0.375,0.375,0,,6093,0.756,0.801,0,0,8.0,7.68,8.0,0,"Above DN200, 0.75 m/s as laid"
O2-P588,O2,pipe,200,100.0,0.51,0.51,0,,6094,0.296,0.305,1,0,1.53,1.77,1.77,0,DN200 (not steepened)
O21-P184,O21,pipe,200,79.5,0.51,0.51,0,,13775,0.147,0.228,1,0,1.8,2.22,2.22,0,DN200 (not steepened)
O7-P92,O7,pipe,200,79.5,0.51,0.51,0,,4988,0.419,0.566,1,0,6.71,7.29,7.29,0,DN200 (not steepened)
O2-P1667,O2,pipe,200,79.5,0.51,0.51,0,,2306,0.138,0.138,1,0,2.31,1.72,2.31,0,DN200 (not steepened)
O2-P165,O2,pipe,200,79.5,0.51,0.51,0,,12518,0.322,0.361,1,0,2.27,2.17,2.27,0,DN200 (not steepened)
O11-P83,O11,pipe,200,79.5,0.51,0.51,0,,6664,0.089,0.141,1,0,4.92,6.29,6.29,0,DN200 (not steepened)
O1-P274,O1,pipe,200,79.5,0.51,0.51,0,,6100,0.163,0.197,1,0,2.06,2.37,2.37,0,DN200 (not steepened)
O21-P558,O21,pipe,200,79.0,0.51,0.51,0,,6101,0.027,0.027,1,0,3.83,1.48,3.83,0,DN200 (not steepened)
O4-P393,O4,pipe,200,79.5,0.51,0.51,0,,6072,0.353,0.415,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P1367,O4,pipe,200,52.4,0.51,0.51,0,,1925,0.27,0.279,1,0,1.87,1.7,1.87,0,DN200 (not steepened)
O3-P773,O3,pipe,200,79.5,0.51,0.51,0,,13864,0.162,0.29,1,0,1.8,1.71,1.8,0,DN200 (not steepened)
O21-P678,O21,pipe,200,74.9,0.51,0.51,0,,12538,0.283,0.29,1,0,1.82,3.07,3.07,0,DN200 (not steepened)
O9-P3364,O9,pipe,200,79.6,0.51,0.51,0,,12743,0.312,0.421,1,0,3.91,4.06,4.06,0,DN200 (not steepened)
O3-P2886,O3,pipe,200,79.6,0.51,0.51,0,,13484,0.341,0.448,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O9-P1259,O9,pipe,200,79.6,0.51,0.51,0,,6555,0.107,0.186,1,0,2.21,3.07,3.07,0,DN200 (not steepened)
O21-P1081,O21,pipe,200,79.6,0.51,0.51,0,,14060,0.332,0.383,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O9-P2904,O9,pipe,200,77.0,0.51,0.51,0,,6110,0.126,0.132,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O22-P120,O22,pipe,200,79.6,0.51,0.51,0,,6111,0.071,0.132,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O1-P782,O1,pipe,200,79.6,0.51,0.51,0,,14405,0.295,0.377,1,0,2.36,2.35,2.36,0,DN200 (not steepened)
O3-P2831,O3,pipe,1000,79.6,0.075,0.116,1,up to 0.30 %,12233,0.752,0.835,0,0,4.55,4.39,4.55,0,Steepened up to 0.30 %
O1-P296,O1,pipe,200,79.6,0.51,0.51,0,,6114,0.064,0.119,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P419,O10,pipe,200,79.6,0.51,0.51,0,,3456,0.195,0.218,1,0,2.08,3.34,3.34,0,DN200 (not steepened)
O7-P406,O7,pipe,200,94.8,0.51,0.51,0,,6116,0.221,0.245,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1642,O1,pipe,200,79.6,0.51,0.51,0,,13348,0.189,0.242,1,0,1.85,1.71,1.85,0,DN200 (not steepened)
O5-P327,O5,pipe,200,79.6,0.51,0.51,0,,11754,0.186,0.254,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O5-P270,O5,pipe,200,69.9,0.51,0.51,0,,17455,0.098,0.179,1,0,2.38,2.48,2.48,0,DN200 (not steepened)
O21-P1203,O21,pipe,200,78.9,0.51,0.51,0,,6120,0.236,0.343,1,0,1.6,1.64,1.64,0,DN200 (not steepened)
O5-P276,O5,pipe,200,79.6,0.51,0.51,0,,8601,0.22,0.273,1,0,2.14,2.09,2.14,0,DN200 (not steepened)
O24-P118,O24,pipe,200,91.8,0.51,0.51,0,,17289,0.338,0.393,1,0,2.51,3.19,3.19,0,DN200 (not steepened)
O1-P791,O1,pipe,200,79.6,0.51,0.51,0,,6123,0.233,0.286,1,0,1.89,1.91,1.91,0,DN200 (not steepened)
O9-P3054,O9,pipe,200,89.5,0.51,0.51,0,,6124,0.192,0.232,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P159,O1,pipe,355,95.2,0.27,0.311,1,0.30 to 0.50 %,6125,0.75,0.824,0,0,9.32,9.12,9.32,0,Steepened 0.30 to 0.50 %
O4-P257,O4,pipe,200,79.7,0.51,0.51,0,,1252,0.246,0.29,1,0,1.56,1.76,1.76,0,DN200 (not steepened)
O3-P3157,O3,pipe,900,79.7,0.075,0.127,1,up to 0.30 %,11666,0.75,0.834,0,0,3.51,3.06,3.51,0,Steepened up to 0.30 %
O9-P3192,O9,pipe,200,79.7,0.51,0.51,0,,1911,0.179,0.304,1,0,5.98,6.21,6.21,0,DN200 (not steepened)
O3-P3304,O3,pipe,200,79.7,0.51,0.51,0,,6129,0.028,0.028,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P337,O2,pipe,200,80.0,0.51,0.51,0,,17096,0.26,0.291,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2077,O1,pipe,200,84.5,0.51,0.51,0,,9720,0.262,0.262,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O20-P31,O20,pipe,200,85.0,0.51,0.51,0,,6132,0.103,0.185,1,0,1.88,3.26,3.26,0,DN200 (not steepened)
O21-P955,O21,pipe,200,79.7,0.51,0.51,0,,6133,0.208,0.29,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P15,O3,pipe,560,79.7,0.155,0.374,1,0.30 to 0.50 %,11293,0.792,1.005,0,0,11.68,11.98,11.98,0,Steepened 0.30 to 0.50 %
O9-P3193,O9,pipe,200,79.7,0.51,0.51,0,,1911,0.157,0.269,1,0,5.57,5.98,5.98,0,DN200 (not steepened)
O2-P1486,O2,pipe,200,110.9,0.51,0.51,0,,6136,0.032,0.032,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O4-P1530,O4,pipe,200,79.8,0.51,0.51,0,,10840,0.355,0.445,1,0,2.12,1.7,2.12,0,DN200 (not steepened)
O7-P89,O7,pipe,200,71.2,0.51,0.51,0,,16819,0.473,0.614,1,0,8.13,8.75,8.75,0,DN200 (not steepened)
O1-P1078,O1,pipe,200,46.5,0.51,0.51,0,,6139,0.339,0.339,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1999,O3,pipe,250,55.7,0.375,0.375,0,,4013,0.52,0.703,1,0,5.22,5.6,5.6,0,"Above DN200, under 0.75 m/s"
O4-P1555,O4,pipe,200,79.8,0.51,0.51,0,,6141,0.188,0.26,1,0,2.63,2.64,2.64,0,DN200 (not steepened)
O9-P575,O9,pipe,200,82.9,0.51,0.51,0,,6142,0.118,0.213,1,0,1.93,2.36,2.36,0,DN200 (not steepened)
O2-P596,O2,pipe,1400,79.8,0.075,0.075,0,,15284,0.76,0.847,0,0,5.26,4.81,5.26,0,"Above DN200, 0.75 m/s as laid"
O9-P2532,O9,pipe,200,79.8,0.51,0.51,0,,10816,0.334,0.364,1,0,3.84,5.89,5.89,0,DN200 (not steepened)
O1-P682,O1,pipe,200,79.8,0.51,0.51,0,,7011,0.212,0.335,1,0,1.58,1.91,1.91,0,DN200 (not steepened)
O8-P207,O8,pipe,200,78.7,0.51,0.51,0,,16255,0.335,0.385,1,0,3.91,4.16,4.16,0,DN200 (not steepened)
O21-P618,O21,pipe,200,79.9,0.51,0.51,0,,5377,0.196,0.253,1,0,2.0,1.83,2.0,0,DN200 (not steepened)
O3-P1308,O3,pipe,200,79.9,0.51,0.51,0,,6148,0.203,0.211,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P1114,O1,pipe,200,85.5,0.51,0.51,0,,6149,0.157,0.236,1,0,3.44,3.66,3.66,0,DN200 (not steepened)
O2-P1557,O2,pipe,200,76.5,0.51,0.51,0,,6150,0.297,0.33,1,0,2.54,2.13,2.54,0,DN200 (not steepened)
O1-P1012,O1,pipe,1400,79.9,0.075,0.075,0,,11318,0.846,0.922,0,0,6.17,6.32,6.32,0,"Above DN200, 0.75 m/s as laid"
O3-P1841,O3,pipe,200,56.8,0.51,0.51,0,,6152,0.024,0.024,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P344,O3,pipe,200,79.9,0.51,0.51,0,,6521,0.601,0.655,1,0,5.68,5.89,5.89,0,DN200 (not steepened)
O3-P3279,O3,pipe,200,80.6,0.51,0.51,0,,6154,0.267,0.318,1,0,3.99,5.27,5.27,0,DN200 (not steepened)
O1-P635,O1,pipe,200,79.9,0.51,0.51,0,,10847,0.253,0.311,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O21-P604,O21,pipe,200,79.9,0.51,0.51,0,,9518,0.276,0.338,1,0,3.73,4.07,4.07,0,DN200 (not steepened)
O9-P1341,O9,pipe,200,79.9,0.51,0.51,0,,6157,0.035,0.054,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O4-P247,O4,pipe,200,79.9,0.51,0.51,0,,6681,0.247,0.291,1,0,1.85,1.93,1.93,0,DN200 (not steepened)
O3-P652,O3,pipe,200,79.9,0.51,0.51,0,,12150,0.494,0.655,1,0,4.45,4.11,4.45,0,DN200 (not steepened)
O2-P303,O2,pipe,200,79.9,0.51,0.51,0,,1426,0.407,0.407,1,0,1.87,2.52,2.52,0,DN200 (not steepened)
O1-P1786,O1,pipe,200,79.9,0.51,0.51,0,,6161,0.123,0.123,1,0,1.69,2.17,2.17,0,DN200 (not steepened)
O3-P2189,O3,pipe,200,79.9,0.51,0.51,0,,5832,0.345,0.496,1,0,2.8,3.15,3.15,0,DN200 (not steepened)
O1-P634,O1,pipe,200,80.0,0.51,0.51,0,,6163,0.16,0.226,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P50,O3,pipe,200,80.0,0.51,0.51,0,,17988,0.47,0.681,1,0,3.72,4.04,4.04,0,DN200 (not steepened)
O4-P409,O4,pipe,200,80.0,0.51,0.51,0,,9194,0.22,0.273,1,0,1.89,2.25,2.25,0,DN200 (not steepened)
O1-P616,O1,pipe,200,80.0,0.51,0.51,0,,6166,0.123,0.224,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1526,O4,pipe,200,68.1,0.51,0.51,0,,17468,0.403,0.553,1,0,1.91,1.55,1.91,0,DN200 (not steepened)
O16-P116,O16,pipe,200,80.0,0.51,0.51,0,,13573,0.119,0.157,1,0,1.75,1.61,1.75,0,DN200 (not steepened)
O9-P3034,O9,pipe,200,80.0,0.51,0.51,0,,1988,0.415,0.553,1,0,3.99,4.55,4.55,0,DN200 (not steepened)
O9-P2539,O9,pipe,200,80.0,0.51,0.51,0,,6170,0.04,0.068,1,0,1.48,5.37,5.37,0,DN200 (not steepened)
O3-P1721,O3,pipe,200,80.0,0.51,0.51,0,,6171,0.093,0.172,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P135,O2,pipe,200,96.4,0.51,0.51,0,,13078,0.155,0.196,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P699,O21,pipe,200,80.0,0.51,0.51,0,,5773,0.104,0.178,1,0,3.68,3.57,3.68,0,DN200 (not steepened)
O2-P1431,O2,pipe,200,80.0,0.51,0.51,0,,6174,0.346,0.354,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O6-P213,O6,pipe,200,42.9,0.51,0.51,0,,6175,0.174,0.215,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O21-P80,O21,pipe,315,80.0,0.27,0.34,1,0.30 to 0.50 %,6176,0.75,0.81,0,0,8.59,8.17,8.59,0,Steepened 0.30 to 0.50 %
O18-P26,O18,pipe,200,80.0,0.51,0.51,0,,1117,0.359,0.363,1,0,2.9,3.18,3.18,0,DN200 (not steepened)
O9-P296,O9,pipe,200,80.1,0.51,0.51,0,,6572,0.148,0.204,1,0,3.03,3.63,3.63,0,DN200 (not steepened)
O8-P126,O8,pipe,200,80.1,0.51,0.51,0,,6179,0.028,0.028,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O2-P478,O2,pipe,200,80.1,0.51,0.51,0,,2096,0.369,0.407,1,0,3.24,2.35,3.24,0,DN200 (not steepened)
O3-P5,O3,pipe,630,80.1,0.125,0.292,1,up to 0.30 %,14017,0.753,0.956,0,0,13.53,13.23,13.53,1,Steepened up to 0.30 %
O3-P3074,O3,pipe,200,30.0,0.51,0.51,0,,6182,0.018,0.018,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P3620,O9,pipe,200,80.1,0.51,0.51,0,,6183,0.148,0.149,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2167,O3,pipe,200,63.3,0.51,0.51,0,,6184,0.174,0.174,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P356,O4,pipe,200,80.1,0.51,0.51,0,,13256,0.207,0.307,1,0,1.62,1.77,1.77,0,DN200 (not steepened)
O9-P3249,O9,pipe,200,80.1,0.51,0.51,0,,13691,0.1,0.176,1,0,1.86,2.27,2.27,0,DN200 (not steepened)
O3-P3206,O3,pipe,200,80.1,0.51,0.51,0,,12342,0.061,0.061,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O1-P1596,O1,pipe,200,80.1,0.51,0.51,0,,2758,0.219,0.318,1,0,2.02,1.84,2.02,0,DN200 (not steepened)
O21-P654,O21,pipe,200,87.2,0.51,0.51,0,,6189,0.074,0.134,1,0,1.61,1.5,1.61,0,DN200 (not steepened)
O12-P464,O12,pipe,200,80.1,0.51,0.51,0,,6190,0.143,0.167,1,0,3.04,2.31,3.04,0,DN200 (not steepened)
O9-P458,O9,pipe,200,80.2,0.51,0.51,0,,6191,0.196,0.2,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O9-P3118,O9,pipe,200,80.1,0.51,0.51,0,,13506,0.207,0.311,1,0,2.01,2.28,2.28,0,DN200 (not steepened)
O21-P17,O21,pipe,560,80.1,0.155,0.2,1,up to 0.30 %,8681,0.75,0.812,0,0,13.03,12.74,13.03,1,Steepened up to 0.30 %
O9-P1448,O9,pipe,200,80.2,0.51,0.51,0,,6194,0.051,0.093,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P1511,O4,pipe,200,64.1,0.51,0.51,0,,6195,0.169,0.192,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P2253,O9,pipe,200,80.2,0.51,0.51,0,,3053,0.215,0.219,1,0,1.71,2.54,2.54,0,DN200 (not steepened)
O1-P678,O1,pipe,200,96.1,0.51,0.51,0,,8333,0.18,0.292,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P272,O1,pipe,200,80.2,0.51,0.51,0,,6198,0.196,0.258,1,0,2.55,2.64,2.64,0,DN200 (not steepened)
O3-P2081,O3,pipe,200,80.2,0.51,0.51,0,,2666,0.205,0.321,1,0,1.76,2.0,2.0,0,DN200 (not steepened)
O20-P26,O20,pipe,200,77.9,0.51,0.51,0,,6132,0.2,0.319,1,0,2.16,2.89,2.89,0,DN200 (not steepened)
O10-P144,O10,pipe,200,80.2,0.51,0.51,0,,12790,0.166,0.166,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P1309,O1,pipe,200,80.2,0.51,0.51,0,,6202,0.302,0.32,1,0,4.82,4.08,4.82,0,DN200 (not steepened)
O4-P1216,O4,pipe,200,80.2,0.51,0.51,0,,6203,0.162,0.242,1,0,1.71,2.07,2.07,0,DN200 (not steepened)
O6-P159,O6,pipe,200,80.2,0.51,0.51,0,,17510,0.208,0.219,1,0,1.9,2.16,2.16,0,DN200 (not steepened)
O2-P1270,O2,pipe,200,80.2,0.51,0.51,0,,6205,0.071,0.131,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P1504,O4,pipe,200,80.2,0.51,0.51,0,,8186,0.35,0.362,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2091,O3,pipe,200,80.2,0.51,0.51,0,,15219,0.364,0.477,1,0,5.63,5.3,5.63,0,DN200 (not steepened)
O24-P122,O24,pipe,200,80.3,0.51,0.51,0,,6208,0.282,0.313,1,0,2.84,2.48,2.84,0,DN200 (not steepened)
O21-P251,O21,pipe,200,80.3,0.51,0.51,0,,6209,0.065,0.121,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O10-P150,O10,pipe,200,80.3,0.51,0.51,0,,3649,0.113,0.202,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O9-P3468,O9,pipe,200,80.3,0.51,0.51,0,,7445,0.111,0.194,1,0,1.76,2.01,2.01,0,DN200 (not steepened)
O9-P2435,O9,pipe,200,80.3,0.51,0.51,0,,7490,0.227,0.268,1,0,2.44,2.02,2.44,0,DN200 (not steepened)
O7-P403,O7,pipe,200,80.3,0.51,0.51,0,,6116,0.301,0.354,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P2994,O9,pipe,200,80.3,0.51,0.51,0,,7043,0.155,0.228,1,0,2.37,2.55,2.55,0,DN200 (not steepened)
O9-P343,O9,pipe,200,80.3,0.51,0.51,0,,14032,0.243,0.266,1,0,1.91,2.04,2.04,0,DN200 (not steepened)
O9-P2535,O9,pipe,200,80.3,0.51,0.51,0,,10816,0.256,0.281,1,0,2.8,3.21,3.21,0,DN200 (not steepened)
O9-P2949,O9,pipe,200,80.3,0.51,0.51,0,,6620,0.255,0.34,1,0,2.6,3.37,3.37,0,DN200 (not steepened)
O9-P120,O9,pipe,200,80.3,0.51,0.51,0,,6964,0.339,0.4,1,0,9.4,10.26,10.26,0,DN200 (not steepened)
O1-P1479,O1,pipe,200,101.1,0.51,0.51,0,,6219,0.567,0.609,1,0,3.94,3.56,3.94,0,DN200 (not steepened)
O9-P3248,O9,pipe,200,80.3,0.51,0.51,0,,13691,0.106,0.186,1,0,2.27,2.68,2.68,0,DN200 (not steepened)
O9-P2931,O9,pipe,200,80.3,0.51,0.51,0,,11849,0.05,0.08,1,0,4.28,2.86,4.28,0,DN200 (not steepened)
O9-P1389,O9,pipe,200,87.8,0.51,0.51,0,,6222,0.17,0.207,1,0,1.76,2.27,2.27,0,DN200 (not steepened)
O5-P198,O5,pipe,200,65.4,0.51,0.51,0,,1501,0.34,0.414,1,0,3.07,3.68,3.68,0,DN200 (not steepened)
O5-P303,O5,pipe,200,80.3,0.51,0.51,0,,16835,0.229,0.3,1,0,2.18,2.28,2.28,0,DN200 (not steepened)
O12-P518,O12,pipe,200,80.3,0.51,0.51,0,,6924,0.17,0.301,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O10-P25,O10,pipe,200,80.4,0.51,0.51,0,,16738,0.288,0.415,1,0,4.67,4.89,4.89,0,DN200 (not steepened)
O1-P1223,O1,pipe,200,80.4,0.51,0.51,0,,6227,0.207,0.256,1,0,1.48,3.12,3.12,0,DN200 (not steepened)
O9-P1241,O9,pipe,200,80.4,0.51,0.51,0,,6228,0.053,0.096,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O5-P295,O5,pipe,200,80.4,0.51,0.51,0,,6229,0.067,0.123,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O21-P1144,O21,pipe,200,80.5,0.51,0.51,0,,6230,0.557,0.575,1,0,2.06,2.52,2.52,0,DN200 (not steepened)
O1-P1904,O1,pipe,200,80.5,0.51,0.51,0,,6231,0.076,0.142,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P2326,O1,pipe,200,80.5,0.51,0.51,0,,6232,0.071,0.131,1,0,1.48,3.68,3.68,0,DN200 (not steepened)
O10-P330,O10,pipe,200,80.5,0.51,0.51,0,,5747,0.05,0.069,1,0,1.67,1.55,1.67,0,DN200 (not steepened)
O9-P2063,O9,pipe,200,80.5,0.51,0.51,0,,798,0.416,0.427,1,0,5.5,5.66,5.66,0,DN200 (not steepened)
O7-P59,O7,pipe,200,80.5,0.51,0.51,0,,15518,0.34,0.452,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O2-P127,O2,pipe,200,80.5,0.51,0.51,0,,3106,0.577,0.611,1,0,4.09,4.27,4.27,0,DN200 (not steepened)
O1-P1174,O1,pipe,200,80.5,0.51,0.51,0,,6710,0.31,0.337,1,0,2.85,3.75,3.75,0,DN200 (not steepened)
O1-P428,O1,pipe,200,80.5,0.51,0.51,0,,6238,0.138,0.25,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2288,O3,pipe,200,66.1,0.51,0.51,0,,7794,0.263,0.312,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P302,O1,pipe,200,80.5,0.51,0.51,0,,6240,0.177,0.31,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1489,O4,pipe,200,80.5,0.51,0.51,0,,12641,0.146,0.236,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P154,O4,pipe,200,80.5,0.51,0.51,0,,6242,0.147,0.265,1,0,2.24,2.0,2.24,0,DN200 (not steepened)
O14-P56,O14,pipe,200,80.5,0.51,0.51,0,,6243,0.393,0.409,1,0,7.91,8.32,8.32,0,DN200 (not steepened)
O22-P141,O22,pipe,200,80.5,0.51,0.51,0,,6419,0.211,0.239,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P419,O21,pipe,200,88.9,0.51,0.51,0,,10698,0.309,0.345,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P812,O2,pipe,200,80.6,0.51,0.51,0,,17675,0.226,0.257,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1620,O2,pipe,200,80.6,0.51,0.51,0,,1973,0.599,0.617,1,0,4.83,6.06,6.06,0,DN200 (not steepened)
O4-P680,O4,pipe,200,100.0,0.51,0.51,0,,9896,0.43,0.439,1,0,4.14,3.04,4.14,0,DN200 (not steepened)
O10-P381,O10,pipe,200,80.6,0.51,0.51,0,,5918,0.04,0.052,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2278,O9,pipe,200,64.7,0.51,0.51,0,,6250,0.158,0.158,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P3452,O9,pipe,200,80.6,0.51,0.51,0,,6251,0.057,0.104,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
