label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O19-P27,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.191,0.263,1,0,3.04,3.22,3.22,0,DN200 (not steepened)
O9-P474,O9,pipe,200,100.0,0.51,0.51,0,,9922,0.249,0.249,1,0,1.91,2.15,2.15,0,DN200 (not steepened)
O17-P84,O17,pipe,200,100.0,0.51,0.51,0,,10094,0.139,0.169,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P1303,O21,pipe,200,100.0,0.51,0.51,0,,10095,0.204,0.204,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O9-P900,O9,pipe,200,71.3,0.51,0.51,0,,10096,0.18,0.181,1,0,1.48,3.26,3.26,0,DN200 (not steepened)
O19-P15,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.407,0.44,1,0,6.06,6.19,6.19,0,DN200 (not steepened)
O3-P1626,O3,pipe,200,100.0,0.51,0.51,0,,10117,0.101,0.17,1,0,3.37,3.4,3.4,0,DN200 (not steepened)
O21-P480,O21,pipe,200,100.0,0.51,0.51,0,,10099,0.03,0.03,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O15-P159,O15,pipe,200,100.0,0.51,0.51,0,,10100,0.114,0.209,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O10-P74,O10,pipe,315,100.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.751,0.833,0,0,6.74,6.66,6.74,0,Steepened 0.30 to 0.50 %
O1-P783,O1,pipe,200,100.0,0.51,0.51,0,,14405,0.29,0.368,1,0,2.56,2.36,2.56,0,DN200 (not steepened)
O12-P202,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.482,0.575,1,0,11.4,11.35,11.4,0,DN200 (not steepened)
O4-P32,O4,pipe,800,169.6,0.085,0.145,1,up to 0.30 %,2745,0.774,0.849,0,0,8.95,8.77,8.95,0,Steepened up to 0.30 %
O4-P747,O4,pipe,200,100.0,0.51,0.51,0,,9769,0.311,0.321,1,0,2.67,3.95,3.95,0,DN200 (not steepened)
O21-P734,O21,pipe,200,35.1,0.51,0.51,0,,10106,0.073,0.086,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P677,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.751,0.843,0,0,9.17,8.29,9.17,0,Steepened up to 0.30 %
O7-P495,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.041,0.041,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P1118,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.47,6.22,6.47,0,Steepened 0.30 to 0.50 %
O1-P52,O1,pipe,1000,100.0,0.075,0.12,1,up to 0.30 %,8630,0.768,0.862,0,0,7.91,8.03,8.03,0,Steepened up to 0.30 %
O7-P48,O7,pipe,200,86.2,0.51,0.51,0,,15518,0.389,0.484,1,0,5.31,4.89,5.31,0,DN200 (not steepened)
O10-P405,O10,pipe,200,100.0,0.51,0.51,0,,668,0.326,0.326,1,0,2.87,2.8,2.87,0,DN200 (not steepened)
O4-P1013,O4,pipe,200,102.2,0.51,0.51,0,,10113,0.031,0.031,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P11,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2799,0.756,0.827,0,0,11.15,11.28,11.28,0,Steepened up to 0.30 %
O9-P863,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.409,0.422,1,0,7.78,7.14,7.78,0,DN200 (not steepened)
O9-P622,O9,pipe,200,100.0,0.51,0.51,0,,13707,0.167,0.251,1,0,2.81,1.99,2.81,0,DN200 (not steepened)
O3-P1632,O3,pipe,200,100.0,0.51,0.51,0,,10117,0.03,0.03,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O21-P437,O21,pipe,200,100.0,0.51,0.51,0,,10099,0.312,0.346,1,0,1.75,1.52,1.75,0,DN200 (not steepened)
O2-P1148,O2,pipe,200,100.0,0.51,0.51,0,,15508,0.125,0.179,1,0,10.61,1.48,10.61,0,DN200 (not steepened)
O4-P834,O4,pipe,200,100.0,0.51,0.51,0,,13791,0.131,0.131,1,0,1.63,1.5,1.63,0,DN200 (not steepened)
O3-P1818,O3,pipe,200,100.0,0.51,0.51,0,,15578,0.211,0.225,1,0,2.23,2.75,2.75,0,DN200 (not steepened)
O19-P33,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.053,0.053,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P340,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.091,0.091,1,0,5.27,5.04,5.27,0,DN200 (not steepened)
O12-P272,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.161,0.258,1,0,1.89,1.81,1.89,0,DN200 (not steepened)
O4-P1043,O4,pipe,200,81.4,0.51,0.51,0,,9474,0.612,0.683,1,0,8.5,9.0,9.0,0,DN200 (not steepened)
O12-P24,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.504,0.645,1,0,1.67,1.75,1.75,0,DN200 (not steepened)
O12-P427,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.365,1,0,5.79,6.51,6.51,0,DN200 (not steepened)
O10-P127,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.754,0.824,0,0,3.83,4.77,4.77,0,Steepened 0.30 to 0.50 %
O9-P1114,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,7.92,8.34,8.34,0,Steepened 0.30 to 0.50 %
O21-P1304,O21,pipe,200,100.0,0.51,0.51,0,,15050,0.339,0.341,1,0,2.59,3.5,3.5,0,DN200 (not steepened)
O10-P412,O10,pipe,200,100.0,0.51,0.51,0,,668,0.191,0.195,1,0,2.49,2.39,2.49,0,DN200 (not steepened)
O9-P725,O9,pipe,200,72.7,0.51,0.51,0,,6987,0.598,0.711,1,0,3.64,3.73,3.73,0,DN200 (not steepened)
O19-P7,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.584,0.608,1,0,7.52,7.12,7.52,0,DN200 (not steepened)
O9-P3177,O9,pipe,200,52.7,0.51,0.51,0,,10134,0.295,0.375,1,0,9.81,10.33,10.33,0,DN200 (not steepened)
O3-P524,O3,pipe,200,100.0,0.51,0.51,0,,10135,0.03,0.03,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P518,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.174,0.256,1,0,3.64,3.83,3.83,0,DN200 (not steepened)
O4-P851,O4,pipe,200,97.0,0.51,0.51,0,,3896,0.254,0.373,1,0,7.11,7.91,7.91,0,DN200 (not steepened)
O4-P534,O4,pipe,200,74.7,0.51,0.51,0,,10138,0.027,0.027,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O7-P55,O7,pipe,200,67.7,0.51,0.51,0,,15518,0.341,0.453,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P2234,O1,pipe,200,100.0,0.51,0.51,0,,3545,0.683,0.726,1,0,7.95,7.84,7.95,0,DN200 (not steepened)
O4-P694,O4,pipe,200,100.5,0.51,0.51,0,,8925,0.446,0.467,1,0,5.23,5.5,5.5,0,DN200 (not steepened)
O3-P565,O3,pipe,200,101.5,0.51,0.51,0,,2513,0.578,0.636,1,0,4.5,4.72,4.72,0,DN200 (not steepened)
O3-P1831,O3,pipe,200,60.8,0.51,0.51,0,,6360,0.268,0.4,1,0,3.18,3.18,3.18,0,DN200 (not steepened)
O21-P1139,O21,pipe,200,84.4,0.51,0.51,0,,10144,0.569,0.592,1,0,2.73,3.57,3.57,0,DN200 (not steepened)
O3-P3331,O3,pipe,200,100.0,0.51,0.51,0,,10145,0.131,0.154,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P633,O4,pipe,200,83.1,0.51,0.51,0,,10146,0.103,0.189,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P75,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10034,0.752,0.79,0,0,2.01,1.86,2.01,0,Steepened up to 0.30 %
O9-P523,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.155,0.207,1,0,4.02,3.63,4.02,0,DN200 (not steepened)
O6-P71,O6,pipe,355,87.1,0.27,0.319,1,0.30 to 0.50 %,10149,0.75,0.812,0,0,6.36,6.01,6.36,0,Steepened 0.30 to 0.50 %
O1-P2450,O1,pipe,800,100.0,0.085,0.159,1,up to 0.30 %,4835,0.751,0.831,0,0,4.7,2.9,4.7,0,Steepened up to 0.30 %
O3-P279,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.818,0.89,0,0,7.84,8.72,8.72,0,Steepened 0.30 to 0.50 %
O3-P993,O3,pipe,200,100.0,0.51,0.51,0,,10152,0.354,0.356,1,0,3.02,4.94,4.94,0,DN200 (not steepened)
O3-P278,O3,pipe,315,99.9,0.27,0.366,1,0.30 to 0.50 %,10153,0.75,0.818,0,0,8.75,8.28,8.75,0,Steepened 0.30 to 0.50 %
O3-P2814,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.759,0.842,0,0,8.61,7.86,8.61,0,Steepened up to 0.30 %
O4-P412,O4,pipe,200,46.4,0.51,0.51,0,,13554,0.358,0.423,1,0,3.37,3.41,3.41,0,DN200 (not steepened)
O8-P68,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.312,0.337,1,0,2.41,2.92,2.92,0,DN200 (not steepened)
O1-P2089,O1,pipe,200,103.3,0.51,0.51,0,,8672,0.491,0.552,1,0,4.79,4.9,4.9,0,DN200 (not steepened)
O16-P9,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1924,0.75,0.801,0,0,6.72,6.65,6.72,0,Steepened 0.30 to 0.50 %
O9-P519,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.171,0.249,1,0,2.64,3.64,3.64,0,DN200 (not steepened)
O7-P346,O7,pipe,200,89.2,0.51,0.51,0,,15994,0.166,0.244,1,0,2.34,1.92,2.34,0,DN200 (not steepened)
O9-P1126,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,7.65,6.95,7.65,0,Steepened 0.30 to 0.50 %
O1-P1519,O1,pipe,1400,100.0,0.075,0.075,0,,10162,0.831,0.906,0,0,6.93,7.02,7.02,0,"Above DN200, 0.75 m/s as laid"
O4-P657,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.03,0.03,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O3-P635,O3,pipe,200,100.0,0.51,0.51,0,,901,0.077,0.14,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O7-P43,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.395,0.487,1,0,3.18,3.4,3.4,0,DN200 (not steepened)
O12-P21,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.575,0.661,1,0,1.72,1.89,1.89,0,DN200 (not steepened)
O4-P1467,O4,pipe,200,100.0,0.51,0.51,0,,17469,0.177,0.309,1,0,2.52,2.7,2.7,0,DN200 (not steepened)
O2-P675,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.751,0.843,0,0,9.31,8.08,9.31,0,Steepened up to 0.30 %
O1-P2594,O1,pipe,200,100.0,0.51,0.51,0,,4724,0.354,0.367,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O9-P514,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.183,0.275,1,0,3.76,4.63,4.63,0,DN200 (not steepened)
O4-P61,O4,pipe,800,100.0,0.085,0.147,1,up to 0.30 %,17549,0.751,0.831,0,0,12.19,11.77,12.19,1,Steepened up to 0.30 %
O3-P1469,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.653,0.761,1,0,7.84,7.87,7.87,0,DN200 (not steepened)
O11-P53,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.809,0,0,10.42,10.2,10.42,0,Steepened 0.30 to 0.50 %
O2-P1344,O2,pipe,200,100.0,0.51,0.51,0,,2132,0.259,0.283,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O3-P258,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.774,0.828,0,0,5.6,5.46,5.6,0,Steepened 0.30 to 0.50 %
O1-P243,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.048,0.048,1,0,1.64,2.62,2.62,0,DN200 (not steepened)
O4-P1149,O4,pipe,200,81.3,0.51,0.51,0,,16478,0.319,0.322,1,0,1.89,2.05,2.05,0,DN200 (not steepened)
O7-P8,O7,pipe,280,86.5,0.375,0.424,1,0.30 to 0.50 %,16807,0.787,0.858,0,0,8.82,8.74,8.82,0,Steepened 0.30 to 0.50 %
O9-P1119,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.18,6.47,6.47,0,Steepened 0.30 to 0.50 %
O3-P3146,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.752,0.836,0,0,3.03,2.09,3.03,0,Steepened up to 0.30 %
O11-P55,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.809,0,0,9.88,9.83,9.88,0,Steepened 0.30 to 0.50 %
O3-P568,O3,pipe,200,99.2,0.51,0.51,0,,2513,0.492,0.612,1,0,4.62,4.7,4.7,0,DN200 (not steepened)
O21-P945,O21,pipe,200,100.0,0.51,0.51,0,,5718,0.165,0.179,1,0,4.64,6.48,6.48,0,DN200 (not steepened)
O1-P1848,O1,pipe,200,104.0,0.51,0.51,0,,3944,0.231,0.287,1,0,2.54,2.95,2.95,0,DN200 (not steepened)
O1-P2444,O1,pipe,800,100.0,0.085,0.156,1,up to 0.30 %,10185,0.75,0.83,0,0,3.14,3.3,3.3,0,Steepened up to 0.30 %
O9-P1371,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.301,0.342,1,0,3.36,3.53,3.53,0,DN200 (not steepened)
O9-P862,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.409,0.422,1,0,7.14,6.96,7.14,0,DN200 (not steepened)
O3-P1058,O3,pipe,200,69.9,0.51,0.51,0,,2418,0.24,0.257,1,0,1.79,1.8,1.8,0,DN200 (not steepened)
O2-P671,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.751,0.843,0,0,6.7,6.8,6.8,0,Steepened up to 0.30 %
O4-P785,O4,pipe,200,49.0,0.51,0.51,0,,10446,0.273,0.298,1,0,2.63,1.82,2.63,0,DN200 (not steepened)
O12-P142,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.345,0.369,1,0,4.85,5.37,5.37,0,DN200 (not steepened)
O9-P660,O9,pipe,200,100.0,0.51,0.51,0,,10192,0.218,0.298,1,0,4.44,3.86,4.44,0,DN200 (not steepened)
O19-P18,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.384,0.42,1,0,5.25,5.65,5.65,0,DN200 (not steepened)
O4-P640,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.359,0.391,1,0,3.07,3.1,3.1,0,DN200 (not steepened)
O3-P268,O3,pipe,315,40.7,0.27,0.366,1,0.30 to 0.50 %,10153,0.758,0.823,0,0,6.24,6.2,6.24,0,Steepened 0.30 to 0.50 %
O6-P390,O6,pipe,200,100.0,0.51,0.51,0,,5366,0.323,0.323,1,0,1.99,1.92,1.99,0,DN200 (not steepened)
O12-P41,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.463,0.617,1,0,10.23,10.35,10.35,0,DN200 (not steepened)
O3-P137,O3,pipe,280,107.4,0.375,0.375,0,,5720,0.762,0.801,0,0,9.83,9.34,9.83,0,"Above DN200, 0.75 m/s as laid"
O12-P274,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.159,0.257,1,0,1.86,1.91,1.91,0,DN200 (not steepened)
O2-P584,O2,pipe,200,100.0,0.51,0.51,0,,9156,0.344,0.35,1,0,1.63,2.13,2.13,0,DN200 (not steepened)
O3-P237,O3,pipe,200,65.7,0.51,0.51,0,,10201,0.025,0.025,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P129,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2477,0.75,0.841,0,0,7.98,7.57,7.98,0,Steepened up to 0.30 %
O2-P991,O2,pipe,200,100.0,0.51,0.51,0,,7524,0.303,0.307,1,0,4.93,1.48,4.93,0,DN200 (not steepened)
O2-P491,O2,pipe,200,74.2,0.51,0.51,0,,10204,0.267,0.359,1,0,2.15,4.61,4.61,0,DN200 (not steepened)
O3-P2383,O3,pipe,200,96.0,0.51,0.51,0,,819,0.386,0.494,1,0,8.07,8.03,8.07,0,DN200 (not steepened)
O3-P1881,O3,pipe,200,100.0,0.51,0.51,0,,17063,0.368,0.488,1,0,4.99,5.74,5.74,0,DN200 (not steepened)
O3-P1316,O3,pipe,200,86.8,0.51,0.51,0,,7305,0.231,0.302,1,0,2.21,1.88,2.21,0,DN200 (not steepened)
O8-P250,O8,pipe,200,89.1,0.51,0.51,0,,16255,0.219,0.219,1,0,1.59,1.72,1.72,0,DN200 (not steepened)
O3-P1103,O3,pipe,200,79.9,0.51,0.51,0,,11598,0.394,0.399,1,0,3.76,4.15,4.15,0,DN200 (not steepened)
O9-P1103,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.43,7.03,7.03,0,Steepened 0.30 to 0.50 %
O9-P3196,O9,pipe,200,100.0,0.51,0.51,0,,1911,0.14,0.242,1,0,5.6,5.56,5.6,0,DN200 (not steepened)
O2-P288,O2,pipe,200,100.0,0.51,0.51,0,,9946,0.408,0.414,1,0,6.79,6.48,6.79,0,DN200 (not steepened)
O4-P795,O4,pipe,200,89.0,0.51,0.51,0,,67,0.594,0.659,1,0,8.79,8.72,8.79,0,DN200 (not steepened)
O21-P473,O21,pipe,200,100.0,0.51,0.51,0,,10099,0.146,0.189,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1917,O2,pipe,200,74.3,0.51,0.51,0,,10215,0.25,0.25,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O4-P788,O4,pipe,200,100.0,0.51,0.51,0,,2611,0.288,0.299,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3036,O9,pipe,200,100.0,0.51,0.51,0,,16207,0.379,0.435,1,0,3.76,3.92,3.92,0,DN200 (not steepened)
O12-P242,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.266,0.313,1,0,7.09,7.19,7.19,0,DN200 (not steepened)
O4-P647,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.325,0.361,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P522,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.159,0.218,1,0,3.63,3.33,3.63,0,DN200 (not steepened)
O3-P100,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.791,0,0,6.47,6.09,6.47,0,Steepened up to 0.30 %
O9-P507,O9,pipe,200,84.6,0.51,0.51,0,,16378,0.198,0.304,1,0,5.57,4.89,5.57,0,DN200 (not steepened)
O7-P350,O7,pipe,200,100.0,0.51,0.51,0,,8461,0.041,0.041,1,0,1.78,1.9,1.9,0,DN200 (not steepened)
O9-P1120,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,5.92,6.18,6.18,0,Steepened 0.30 to 0.50 %
O4-P218,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.311,0.313,1,0,2.05,2.03,2.05,0,DN200 (not steepened)
O22-P114,O22,pipe,200,100.0,0.51,0.51,0,,10226,0.106,0.191,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O12-P403,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.321,0.375,1,0,8.34,8.36,8.36,0,DN200 (not steepened)
O3-P2846,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.75,0.833,0,0,5.79,6.02,6.02,0,Steepened up to 0.30 %
O1-P986,O1,pipe,200,100.0,0.51,0.51,0,,13089,0.234,0.234,1,0,1.56,1.63,1.63,0,DN200 (not steepened)
O8-P34,O8,pipe,200,75.2,0.51,0.51,0,,9455,0.461,0.579,1,0,5.23,5.32,5.32,0,DN200 (not steepened)
O12-P249,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.254,0.307,1,0,6.47,6.8,6.8,0,DN200 (not steepened)
O3-P879,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.363,0.369,1,0,6.43,6.19,6.43,0,DN200 (not steepened)
O3-P2926,O3,pipe,200,100.0,0.51,0.51,0,,10296,0.352,0.362,1,0,5.67,5.62,5.67,0,DN200 (not steepened)
O9-P505,O9,pipe,200,101.1,0.51,0.51,0,,16378,0.199,0.305,1,0,5.27,5.77,5.77,0,DN200 (not steepened)
O12-P200,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.482,0.575,1,0,11.54,11.73,11.73,0,DN200 (not steepened)
O12-P246,O12,pipe,200,76.7,0.51,0.51,0,,15233,0.255,0.308,1,0,7.09,7.18,7.18,0,DN200 (not steepened)
O1-P62,O1,pipe,900,82.5,0.075,0.12,1,up to 0.30 %,5342,0.75,0.838,0,0,8.72,8.44,8.72,0,Steepened up to 0.30 %
O7-P17,O7,pipe,200,67.1,0.51,0.51,0,,15518,0.596,0.696,1,0,6.45,6.32,6.45,0,DN200 (not steepened)
O7-P315,O7,pipe,200,100.0,0.51,0.51,0,,15517,0.32,0.333,1,0,3.74,4.26,4.26,0,DN200 (not steepened)
O2-P434,O2,pipe,200,75.5,0.51,0.51,0,,5681,0.301,0.306,1,0,1.68,1.56,1.68,0,DN200 (not steepened)
O2-P196,O2,pipe,355,100.0,0.27,0.281,1,up to 0.30 %,2396,0.751,0.769,0,0,2.07,1.61,2.07,0,Steepened up to 0.30 %
O7-P337,O7,pipe,200,100.0,0.51,0.51,0,,10242,0.03,0.03,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O12-P423,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.365,1,0,6.74,7.26,7.26,0,DN200 (not steepened)
O4-P1150,O4,pipe,200,82.9,0.51,0.51,0,,16478,0.295,0.301,1,0,1.88,1.89,1.89,0,DN200 (not steepened)
O9-P1398,O9,pipe,200,86.0,0.51,0.51,0,,10245,0.044,0.078,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P325,O7,pipe,200,100.0,0.51,0.51,0,,5772,0.145,0.145,1,0,2.23,2.5,2.5,0,DN200 (not steepened)
O12-P250,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.254,0.307,1,0,6.25,6.47,6.47,0,DN200 (not steepened)
O4-P1237,O4,pipe,200,100.0,0.51,0.51,0,,5679,0.247,0.247,1,0,2.81,3.8,3.8,0,DN200 (not steepened)
O3-P1630,O3,pipe,200,100.0,0.51,0.51,0,,10117,0.094,0.167,1,0,1.66,2.66,2.66,0,DN200 (not steepened)
O1-P1631,O1,pipe,200,100.0,0.51,0.51,0,,10250,0.15,0.193,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O19-P56,O19,pipe,200,100.0,0.51,0.51,0,,10251,0.211,0.226,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O3-P103,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.791,0,0,8.91,7.99,8.91,0,Steepened up to 0.30 %
O4-P671,O4,pipe,200,100.0,0.51,0.51,0,,16930,0.226,0.246,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O3-P2447,O3,pipe,200,100.0,0.51,0.51,0,,13166,0.181,0.313,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P1110,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,8.5,7.95,8.5,0,Steepened 0.30 to 0.50 %
O1-P1847,O1,pipe,200,114.7,0.51,0.51,0,,3944,0.244,0.3,1,0,2.95,3.8,3.8,0,DN200 (not steepened)
O9-P2058,O9,pipe,200,61.5,0.51,0.51,0,,10257,0.609,0.637,1,0,6.23,6.54,6.54,0,DN200 (not steepened)
O9-P3093,O9,pipe,200,60.9,0.51,0.51,0,,15453,0.33,0.382,1,0,2.28,2.34,2.34,0,DN200 (not steepened)
O3-P1939,O3,pipe,200,96.8,0.51,0.51,0,,1899,0.209,0.308,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O12-P203,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.475,0.568,1,0,11.37,11.4,11.4,0,DN200 (not steepened)
O9-P2112,O9,pipe,200,100.0,0.51,0.51,0,,4548,0.339,0.353,1,0,2.11,2.34,2.34,0,DN200 (not steepened)
O1-P780,O1,pipe,200,100.0,0.51,0.51,0,,10262,0.365,0.438,1,0,2.74,2.83,2.83,0,DN200 (not steepened)
O19-P34,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.047,0.047,1,0,3.61,1.48,3.61,0,DN200 (not steepened)
O14-P49,O14,pipe,200,100.0,0.51,0.51,0,,6243,0.407,0.424,1,0,8.8,9.06,9.06,0,DN200 (not steepened)
O4-P1483,O4,pipe,200,99.9,0.51,0.51,0,,12641,0.321,0.362,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1009,O21,pipe,200,100.0,0.51,0.51,0,,16723,0.298,0.298,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P512,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.19,0.289,1,0,5.59,5.89,5.89,0,DN200 (not steepened)
O21-P409,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.531,0.591,1,0,3.57,2.84,3.57,0,DN200 (not steepened)
O3-P2118,O3,pipe,200,100.0,0.51,0.51,0,,10269,0.03,0.03,1,0,1.48,3.5,3.5,0,DN200 (not steepened)
O9-P2228,O9,pipe,200,100.0,0.51,0.51,0,,9834,0.278,0.287,1,0,1.85,2.14,2.14,0,DN200 (not steepened)
O22-P23,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.329,0.355,1,0,2.84,2.89,2.89,0,DN200 (not steepened)
O3-P487,O3,pipe,200,100.0,0.51,0.51,0,,10272,0.226,0.234,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1282,O4,pipe,200,100.0,0.51,0.51,0,,3422,0.334,0.375,1,0,6.11,6.35,6.35,0,DN200 (not steepened)
O7-P19,O7,pipe,200,64.0,0.51,0.51,0,,15518,0.595,0.692,1,0,6.83,6.67,6.83,0,DN200 (not steepened)
O9-P204,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.57,0.669,1,0,9.46,10.24,10.24,0,DN200 (not steepened)
O4-P824,O4,pipe,200,100.3,0.51,0.51,0,,10369,0.318,0.359,1,0,4.08,4.11,4.11,0,DN200 (not steepened)
O12-P247,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.255,0.308,1,0,6.99,7.09,7.09,0,DN200 (not steepened)
O14-P10,O14,pipe,200,100.0,0.51,0.51,0,,418,0.62,0.646,1,0,9.78,9.65,9.78,0,DN200 (not steepened)
O3-P256,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.775,0.828,0,0,4.93,4.01,4.93,0,Steepened 0.30 to 0.50 %
O1-P61,O1,pipe,900,100.0,0.075,0.12,1,up to 0.30 %,5342,0.75,0.838,0,0,8.44,8.56,8.56,0,Steepened up to 0.30 %
O6-P110,O6,pipe,200,73.8,0.51,0.51,0,,756,0.28,0.333,1,0,2.92,3.18,3.18,0,DN200 (not steepened)
O9-P334,O9,pipe,200,55.4,0.51,0.51,0,,11608,0.176,0.18,1,0,2.4,2.43,2.43,0,DN200 (not steepened)
O9-P590,O9,pipe,200,100.0,0.51,0.51,0,,7040,0.237,0.331,1,0,3.12,2.2,3.12,0,DN200 (not steepened)
O1-P2561,O1,pipe,200,100.0,0.51,0.51,0,,1860,0.097,0.097,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O6-P224,O6,pipe,200,100.0,0.51,0.51,0,,10745,0.283,0.283,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O1-P1973,O1,pipe,200,74.7,0.51,0.51,0,,10286,0.176,0.176,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P795,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.426,0.578,1,0,8.03,8.49,8.49,0,DN200 (not steepened)
O9-P2117,O9,pipe,200,100.0,0.51,0.51,0,,4548,0.311,0.322,1,0,2.29,2.24,2.29,0,DN200 (not steepened)
O3-P1992,O3,pipe,250,131.4,0.375,0.375,0,,4013,0.534,0.709,1,0,6.9,6.87,6.9,0,"Above DN200, under 0.75 m/s"
O12-P275,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.159,0.257,1,0,1.83,1.86,1.86,0,DN200 (not steepened)
O9-P796,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.426,0.578,1,0,7.77,8.03,8.03,0,DN200 (not steepened)
O4-P964,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.391,0.406,1,0,4.61,4.7,4.7,0,DN200 (not steepened)
O22-P12,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.417,1,0,3.78,3.52,3.78,0,DN200 (not steepened)
O11-P50,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.756,0.812,0,0,9.91,10.13,10.13,0,Steepened 0.30 to 0.50 %
O11-P298,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.319,0.322,1,0,6.89,6.93,6.93,0,DN200 (not steepened)
O3-P2970,O3,pipe,200,70.7,0.51,0.51,0,,10296,0.159,0.16,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1346,O4,pipe,630,68.4,0.125,0.207,1,up to 0.30 %,12835,0.75,0.849,0,0,11.67,11.83,11.83,0,Steepened up to 0.30 %
O4-P1328,O4,pipe,200,102.8,0.51,0.51,0,,10298,0.235,0.235,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O1-P1725,O1,pipe,200,100.0,0.51,0.51,0,,5755,0.354,0.357,1,0,1.94,2.08,2.08,0,DN200 (not steepened)
O12-P252,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.242,0.3,1,0,5.99,6.12,6.12,0,DN200 (not steepened)
O6-P392,O6,pipe,200,100.0,0.51,0.51,0,,5366,0.323,0.323,1,0,2.39,2.82,2.82,0,DN200 (not steepened)
O3-P1311,O3,pipe,200,100.1,0.51,0.51,0,,14469,0.354,0.388,1,0,3.54,4.46,4.46,0,DN200 (not steepened)
O9-P510,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.195,0.3,1,0,6.06,6.12,6.12,0,DN200 (not steepened)
O10-P71,O10,pipe,315,73.9,0.27,0.414,1,0.30 to 0.50 %,13637,0.752,0.833,0,0,7.22,7.18,7.22,0,Steepened 0.30 to 0.50 %
O3-P1558,O3,pipe,200,100.0,0.51,0.51,0,,16491,0.218,0.218,1,0,1.96,2.31,2.31,0,DN200 (not steepened)
O3-P276,O3,pipe,315,100.0,0.27,0.366,1,0.30 to 0.50 %,10153,0.751,0.819,0,0,7.88,7.4,7.88,0,Steepened 0.30 to 0.50 %
O3-P521,O3,pipe,200,72.5,0.51,0.51,0,,10135,0.21,0.243,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O3-P2820,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.755,0.839,0,0,2.22,2.41,2.41,0,Steepened up to 0.30 %
O3-P3340,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.23,0.309,1,0,4.84,1.48,4.84,0,DN200 (not steepened)
O4-P1468,O4,pipe,200,100.0,0.51,0.51,0,,17469,0.163,0.292,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P793,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.433,0.594,1,0,8.6,9.15,9.15,0,DN200 (not steepened)
O7-P52,O7,pipe,200,93.0,0.51,0.51,0,,15518,0.342,0.455,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,12988,0.75,0.838,0,0,9.4,9.36,9.4,0,Steepened up to 0.30 %
O9-P2103,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.23,0.241,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O6-P93,O6,pipe,315,99.9,0.27,0.373,1,0.30 to 0.50 %,10315,0.75,0.823,0,0,11.47,14.61,14.61,1,Steepened 0.30 to 0.50 %
O9-P1112,O9,pipe,315,72.8,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,8.95,8.96,8.96,0,Steepened 0.30 to 0.50 %
O7-P265,O7,pipe,200,100.0,0.51,0.51,0,,11741,0.56,0.573,1,0,4.62,5.01,5.01,0,DN200 (not steepened)
O9-P3098,O9,pipe,200,58.4,0.51,0.51,0,,15453,0.316,0.372,1,0,2.18,2.16,2.18,0,DN200 (not steepened)
O10-P129,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.754,0.824,0,0,3.57,3.41,3.57,0,Steepened 0.30 to 0.50 %
O3-P881,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.341,0.345,1,0,6.26,6.87,6.87,0,DN200 (not steepened)
O11-P58,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.809,0,0,10.7,10.25,10.7,0,Steepened 0.30 to 0.50 %
O8-P3,O8,pipe,200,100.0,0.51,0.51,0,,8908,0.601,0.677,1,0,8.76,8.05,8.76,0,DN200 (not steepened)
O11-P168,O11,pipe,200,100.0,0.51,0.51,0,,10323,0.045,0.077,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O16-P10,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1924,0.75,0.8,0,0,6.74,6.72,6.74,0,Steepened 0.30 to 0.50 %
O21-P704,O21,pipe,200,100.0,0.51,0.51,0,,10325,0.03,0.03,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O11-P311,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.25,0.25,1,0,4.83,7.62,7.62,0,DN200 (not steepened)
O1-P1177,O1,pipe,200,100.0,0.51,0.51,0,,13350,0.287,0.317,1,0,2.04,3.47,3.47,0,DN200 (not steepened)
O2-P1934,O2,pipe,200,100.0,0.51,0.51,0,,10328,0.224,0.224,1,0,1.48,3.21,3.21,0,DN200 (not steepened)
O6-P262,O6,pipe,200,62.4,0.51,0.51,0,,5738,0.303,0.334,1,0,6.55,8.36,8.36,0,DN200 (not steepened)
O21-P93,O21,pipe,250,100.0,0.375,0.375,0,,1839,0.671,0.701,1,0,6.3,5.95,6.3,0,"Above DN200, under 0.75 m/s"
O9-P160,O9,pipe,250,100.0,0.375,0.447,1,0.30 to 0.50 %,13110,0.75,0.81,0,0,1.91,2.37,2.37,0,Steepened 0.30 to 0.50 %
O12-P243,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.266,0.313,1,0,7.18,7.09,7.18,0,DN200 (not steepened)
O4-P1272,O4,pipe,200,94.2,0.51,0.51,0,,14606,0.404,0.429,1,0,8.95,9.34,9.34,0,DN200 (not steepened)
O9-P788,O9,pipe,200,100.0,0.51,0.51,0,,9442,0.44,0.605,1,0,10.32,10.56,10.56,0,DN200 (not steepened)
O2-P1946,O2,pipe,200,100.0,0.51,0.51,0,,10335,0.144,0.17,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P765,O3,pipe,200,83.0,0.51,0.51,0,,13864,0.333,0.383,1,0,2.52,2.4,2.52,0,DN200 (not steepened)
O4-P1362,O4,pipe,200,52.1,0.51,0.51,0,,3030,0.341,0.348,1,0,4.01,4.44,4.44,0,DN200 (not steepened)
O3-P1524,O3,pipe,200,100.0,0.51,0.51,0,,9581,0.274,0.274,1,0,1.92,2.14,2.14,0,DN200 (not steepened)
O11-P315,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.223,0.223,1,0,4.02,4.16,4.16,0,DN200 (not steepened)
O7-P157,O7,pipe,250,100.0,0.375,0.375,0,,14095,0.663,0.703,1,0,6.54,7.52,7.52,0,"Above DN200, under 0.75 m/s"
O9-P508,O9,pipe,200,83.1,0.51,0.51,0,,16378,0.198,0.304,1,0,6.14,5.57,6.14,0,DN200 (not steepened)
O3-P3034,O3,pipe,200,100.0,0.51,0.51,0,,3704,0.438,0.488,1,0,2.96,3.47,3.47,0,DN200 (not steepened)
O21-P19,O21,pipe,560,100.0,0.155,0.2,1,up to 0.30 %,8681,0.75,0.812,0,0,13.92,13.42,13.92,1,Steepened up to 0.30 %
O4-P844,O4,pipe,200,93.9,0.51,0.51,0,,2961,0.337,0.416,1,0,7.73,7.67,7.73,0,DN200 (not steepened)
O9-P1127,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,8.66,7.65,8.66,0,Steepened 0.30 to 0.50 %
O3-P937,O3,pipe,200,62.4,0.51,0.51,0,,1829,0.221,0.23,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O3-P284,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.814,0.887,0,0,6.5,8.01,8.01,0,Steepened 0.30 to 0.50 %
O9-P2059,O9,pipe,200,66.2,0.51,0.51,0,,798,0.575,0.597,1,0,6.26,6.23,6.26,0,DN200 (not steepened)
O8-P222,O8,pipe,200,95.2,0.51,0.51,0,,3076,0.223,0.228,1,0,2.24,3.02,3.02,0,DN200 (not steepened)
O3-P2811,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.759,0.842,0,0,7.48,7.28,7.48,0,Steepened up to 0.30 %
O6-P87,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10315,0.751,0.824,0,0,7.38,6.79,7.38,0,Steepened 0.30 to 0.50 %
O14-P58,O14,pipe,200,100.0,0.51,0.51,0,,11568,0.39,0.408,1,0,7.56,7.76,7.76,0,DN200 (not steepened)
O3-P1177,O3,pipe,200,100.0,0.51,0.51,0,,10010,0.28,0.28,1,0,3.06,3.9,3.9,0,DN200 (not steepened)
O8-P47,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.4,0.456,1,0,4.56,4.74,4.74,0,DN200 (not steepened)
O9-P1123,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.79,5.89,6.79,0,Steepened 0.30 to 0.50 %
O9-P2666,O9,pipe,200,100.0,0.51,0.51,0,,16565,0.452,0.454,1,0,7.32,7.73,7.73,0,DN200 (not steepened)
O12-P438,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.364,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O21-P636,O21,pipe,200,100.0,0.51,0.51,0,,9943,0.108,0.192,1,0,4.27,5.47,5.47,0,DN200 (not steepened)
O16-P65,O16,pipe,200,104.4,0.51,0.51,0,,6016,0.682,0.708,1,0,5.91,6.31,6.31,0,DN200 (not steepened)
O2-P1241,O2,pipe,200,100.0,0.51,0.51,0,,5184,0.097,0.097,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O4-P942,O4,pipe,200,100.0,0.51,0.51,0,,10369,0.207,0.207,1,0,1.68,1.81,1.81,0,DN200 (not steepened)
O3-P2851,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.771,0.855,0,0,7.61,5.66,7.61,0,Steepened up to 0.30 %
O4-P686,O4,pipe,200,100.0,0.51,0.51,0,,10363,0.395,0.399,1,0,3.47,3.98,3.98,0,DN200 (not steepened)
O9-P3101,O9,pipe,200,92.1,0.51,0.51,0,,15453,0.282,0.352,1,0,1.87,1.96,1.96,0,DN200 (not steepened)
O9-P1571,O9,pipe,200,100.0,0.51,0.51,0,,13278,0.214,0.22,1,0,2.53,3.51,3.51,0,DN200 (not steepened)
O7-P22,O7,pipe,200,72.0,0.51,0.51,0,,15518,0.472,0.619,1,0,7.65,6.85,7.65,0,DN200 (not steepened)
O11-P296,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.32,0.323,1,0,7.14,7.38,7.38,0,DN200 (not steepened)
O2-P1979,O2,pipe,200,100.0,0.51,0.51,0,,10368,0.314,0.314,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O4-P945,O4,pipe,200,100.0,0.51,0.51,0,,10369,0.13,0.13,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1112,O4,pipe,200,69.1,0.51,0.51,0,,16478,0.571,0.585,1,0,4.52,4.5,4.52,0,DN200 (not steepened)
O4-P649,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.304,0.325,1,0,1.57,1.72,1.72,0,DN200 (not steepened)
O2-P1039,O2,pipe,200,89.8,0.51,0.51,0,,10389,0.449,0.45,1,0,1.97,1.54,1.97,0,DN200 (not steepened)
O4-P1397,O4,pipe,630,99.7,0.125,0.214,1,up to 0.30 %,15304,0.756,0.851,0,0,11.18,11.42,11.42,0,Steepened up to 0.30 %
O9-P847,O9,pipe,200,100.0,0.51,0.51,0,,10374,0.25,0.258,1,0,3.42,4.45,4.45,0,DN200 (not steepened)
O3-P877,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.37,0.376,1,0,6.3,6.0,6.3,0,DN200 (not steepened)
O9-P503,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.2,0.305,1,0,5.54,5.54,5.54,0,DN200 (not steepened)
O3-P1151,O3,pipe,200,79.3,0.51,0.51,0,,8721,0.264,0.313,1,0,1.61,2.15,2.15,0,DN200 (not steepened)
O6-P263,O6,pipe,200,101.0,0.51,0.51,0,,5738,0.303,0.334,1,0,5.53,6.55,6.55,0,DN200 (not steepened)
O2-P443,O2,pipe,200,100.0,0.51,0.51,0,,3604,0.343,0.361,1,0,1.84,1.74,1.84,0,DN200 (not steepened)
O3-P1242,O3,pipe,200,90.2,0.51,0.51,0,,5135,0.177,0.234,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2816,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.613,0.744,1,0,6.8,7.05,7.05,0,DN200 (not steepened)
O3-P3096,O3,pipe,200,89.9,0.51,0.51,0,,11469,0.388,0.417,1,0,2.39,2.42,2.42,0,DN200 (not steepened)
O1-P1033,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.842,0.917,0,0,9.04,9.19,9.19,0,"Above DN200, 0.75 m/s as laid"
O2-P162,O2,pipe,200,74.6,0.51,0.51,0,,835,0.399,0.422,1,0,2.1,1.88,2.1,0,DN200 (not steepened)
O6-P192,O6,pipe,200,101.0,0.51,0.51,0,,10385,0.031,0.031,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O7-P284,O7,pipe,200,108.2,0.51,0.51,0,,9177,0.053,0.053,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O21-P839,O21,pipe,200,100.0,0.51,0.51,0,,3334,0.158,0.26,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
O3-P766,O3,pipe,200,98.6,0.51,0.51,0,,13864,0.289,0.358,1,0,2.58,2.52,2.58,0,DN200 (not steepened)
O2-P1041,O2,pipe,200,60.5,0.51,0.51,0,,10389,0.07,0.131,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O9-P864,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.409,0.422,1,0,7.92,7.78,7.92,0,DN200 (not steepened)
O4-P1132,O4,pipe,200,105.5,0.51,0.51,0,,13147,0.353,0.362,1,0,2.68,2.63,2.68,0,DN200 (not steepened)
O9-P1366,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.333,0.365,1,0,4.19,4.21,4.21,0,DN200 (not steepened)
O19-P52,O19,pipe,200,103.9,0.51,0.51,0,,9538,0.33,0.332,1,0,2.02,2.36,2.36,0,DN200 (not steepened)
O12-P19,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.576,0.661,1,0,1.92,1.97,1.97,0,DN200 (not steepened)
O4-P457,O4,pipe,200,100.0,0.51,0.51,0,,4846,0.165,0.165,1,0,1.82,2.09,2.09,0,DN200 (not steepened)
O9-P1245,O9,pipe,200,100.0,0.51,0.51,0,,5637,0.062,0.101,1,0,1.93,2.98,2.98,0,DN200 (not steepened)
O4-P210,O4,pipe,200,73.4,0.51,0.51,0,,15814,0.339,0.341,1,0,3.1,2.96,3.1,0,DN200 (not steepened)
O9-P1222,O9,pipe,200,127.5,0.51,0.51,0,,10725,0.07,0.117,1,0,2.06,2.98,2.98,0,DN200 (not steepened)
O2-P982,O2,pipe,200,94.1,0.51,0.51,0,,10399,0.131,0.238,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O6-P266,O6,pipe,200,100.0,0.51,0.51,0,,5738,0.302,0.332,1,0,4.08,4.64,4.64,0,DN200 (not steepened)
O10-P73,O10,pipe,315,100.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.751,0.833,0,0,6.66,7.12,7.12,0,Steepened 0.30 to 0.50 %
O3-P997,O3,pipe,200,100.0,0.51,0.51,0,,1873,0.168,0.179,1,0,2.03,2.57,2.57,0,DN200 (not steepened)
O14-P94,O14,pipe,200,64.1,0.51,0.51,0,,14728,0.064,0.115,1,0,1.83,2.16,2.16,0,DN200 (not steepened)
O7-P32,O7,pipe,200,75.4,0.51,0.51,0,,15518,0.456,0.589,1,0,4.07,5.14,5.14,0,DN200 (not steepened)
O14-P62,O14,pipe,200,100.0,0.51,0.51,0,,11568,0.34,0.361,1,0,2.28,2.33,2.33,0,DN200 (not steepened)
O3-P135,O3,pipe,280,100.0,0.375,0.375,0,,5720,0.764,0.803,0,0,9.48,8.91,9.48,0,"Above DN200, 0.75 m/s as laid"
O9-P171,O9,pipe,250,100.0,0.375,0.476,1,0.30 to 0.50 %,14282,0.752,0.814,0,0,13.18,13.3,13.3,1,Steepened 0.30 to 0.50 %
O10-P69,O10,pipe,315,100.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.752,0.834,0,0,7.03,7.25,7.25,0,Steepened 0.30 to 0.50 %
O20-P87,O20,pipe,200,100.0,0.51,0.51,0,,5777,0.079,0.143,1,0,3.3,1.48,3.3,0,DN200 (not steepened)
O2-P682,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17225,0.75,0.843,0,0,9.95,9.64,9.95,0,Steepened up to 0.30 %
O11-P49,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.757,0.812,0,0,10.13,10.13,10.13,0,Steepened 0.30 to 0.50 %
O3-P474,O3,pipe,200,63.5,0.51,0.51,0,,1604,0.341,0.351,1,0,1.8,1.64,1.8,0,DN200 (not steepened)
O21-P406,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.557,0.652,1,0,3.37,3.15,3.37,0,DN200 (not steepened)
O21-P534,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.429,0.503,1,0,4.9,5.14,5.14,0,DN200 (not steepened)
O3-P744,O3,pipe,200,100.0,0.51,0.51,0,,17434,0.369,0.399,1,0,3.57,3.59,3.59,0,DN200 (not steepened)
O1-P1702,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.471,0.482,1,0,8.3,9.5,9.5,0,DN200 (not steepened)
O4-P1141,O4,pipe,200,100.0,0.51,0.51,0,,13147,0.188,0.188,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O11-P300,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.292,0.296,1,0,6.89,6.75,6.89,0,DN200 (not steepened)
O2-P1207,O2,pipe,200,70.0,0.51,0.51,0,,11912,0.606,0.659,1,0,7.45,8.17,8.17,0,DN200 (not steepened)
O4-P1000,O4,pipe,200,102.3,0.51,0.51,0,,10420,0.243,0.243,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P213,O1,pipe,200,100.0,0.51,0.51,0,,1394,0.619,0.652,1,0,3.33,3.34,3.34,0,DN200 (not steepened)
O2-P1208,O2,pipe,200,100.0,0.51,0.51,0,,11912,0.605,0.659,1,0,6.52,7.45,7.45,0,DN200 (not steepened)
O6-P233,O6,pipe,200,100.0,0.51,0.51,0,,17404,0.164,0.164,1,0,2.31,2.05,2.31,0,DN200 (not steepened)
O1-P989,O1,pipe,200,100.0,0.51,0.51,0,,13089,0.041,0.041,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P3079,O9,pipe,200,72.8,0.51,0.51,0,,16207,0.311,0.351,1,0,2.09,1.94,2.09,0,DN200 (not steepened)
O21-P432,O21,pipe,200,100.0,0.51,0.51,0,,10099,0.39,0.427,1,0,4.13,4.44,4.44,0,DN200 (not steepened)
O4-P38,O4,pipe,800,100.0,0.085,0.145,1,up to 0.30 %,2745,0.773,0.849,0,0,10.41,10.55,10.55,0,Steepened up to 0.30 %
O2-P1149,O2,pipe,200,100.0,0.51,0.51,0,,15508,0.124,0.179,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O4-P1278,O4,pipe,200,77.0,0.51,0.51,0,,17493,0.345,0.383,1,0,7.58,8.13,8.13,0,DN200 (not steepened)
O4-P72,O4,pipe,800,100.0,0.085,0.157,1,up to 0.30 %,9973,0.753,0.836,0,0,12.17,11.5,12.17,1,Steepened up to 0.30 %
O4-P368,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.628,0.689,1,0,6.33,6.41,6.41,0,DN200 (not steepened)
O9-P3081,O9,pipe,200,100.0,0.51,0.51,0,,16207,0.274,0.332,1,0,1.85,1.53,1.85,0,DN200 (not steepened)
O1-P91,O1,pipe,280,100.0,0.375,0.385,1,0.30 to 0.50 %,17147,0.752,0.783,0,0,4.92,5.09,5.09,0,Steepened 0.30 to 0.50 %
O2-P330,O2,pipe,200,100.0,0.51,0.51,0,,14839,0.378,0.382,1,0,3.38,2.22,3.38,0,DN200 (not steepened)
O9-P2382,O9,pipe,200,100.0,0.51,0.51,0,,5238,0.389,0.421,1,0,4.31,5.73,5.73,0,DN200 (not steepened)
O2-P974,O2,pipe,200,100.0,0.51,0.51,0,,16471,0.327,0.347,1,0,1.9,3.29,3.29,0,DN200 (not steepened)
O6-P92,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10315,0.75,0.823,0,0,14.61,13.32,14.61,1,Steepened 0.30 to 0.50 %
O11-P320,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.222,0.222,1,0,2.05,2.63,2.63,0,DN200 (not steepened)
O3-P1045,O3,pipe,200,59.7,0.51,0.51,0,,14578,0.404,0.423,1,0,4.13,4.92,4.92,0,DN200 (not steepened)
O21-P46,O21,pipe,500,100.0,0.155,0.24,1,up to 0.30 %,9070,0.754,0.818,0,0,7.9,7.88,7.9,0,Steepened up to 0.30 %
O9-P2098,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.33,0.336,1,0,1.69,1.56,1.69,0,DN200 (not steepened)
O8-P149,O8,pipe,200,81.2,0.51,0.51,0,,10442,0.028,0.028,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P943,O4,pipe,200,100.0,0.51,0.51,0,,10369,0.165,0.165,1,0,1.55,1.68,1.68,0,DN200 (not steepened)
O4-P1033,O4,pipe,250,125.7,0.375,0.375,0,,18544,0.652,0.696,1,0,11.31,10.63,11.31,0,"Above DN200, under 0.75 m/s"
O3-P1470,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.653,0.761,1,0,7.76,7.84,7.84,0,DN200 (not steepened)
O4-P787,O4,pipe,200,100.0,0.51,0.51,0,,10446,0.169,0.192,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P2834,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.554,0.664,1,0,5.01,5.26,5.26,0,DN200 (not steepened)
O3-P1987,O3,pipe,200,100.0,0.51,0.51,0,,10448,0.155,0.222,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1045,O2,pipe,200,100.0,0.51,0.51,0,,10449,0.174,0.174,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O8-P64,O8,pipe,200,94.0,0.51,0.51,0,,9455,0.343,0.363,1,0,3.26,3.05,3.26,0,DN200 (not steepened)
O3-P878,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.368,0.373,1,0,6.19,6.3,6.3,0,DN200 (not steepened)
O7-P366,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.058,0.058,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O8-P49,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.4,0.455,1,0,4.38,4.39,4.39,0,DN200 (not steepened)
O16-P2,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1924,0.75,0.801,0,0,7.46,9.15,9.15,0,Steepened 0.30 to 0.50 %
O12-P271,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.187,0.271,1,0,1.81,1.58,1.81,0,DN200 (not steepened)
O9-P513,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.186,0.281,1,0,4.63,5.59,5.59,0,DN200 (not steepened)
O9-P1125,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,6.95,6.47,6.95,0,Steepened 0.30 to 0.50 %
O9-P425,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.628,0.653,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P2631,O1,pipe,200,100.0,0.51,0.51,0,,3188,0.623,0.64,1,0,3.0,2.7,3.0,0,DN200 (not steepened)
O2-P844,O2,pipe,200,100.0,0.51,0.51,0,,3767,0.357,0.364,1,0,2.84,2.54,2.84,0,DN200 (not steepened)
O6-P267,O6,pipe,200,100.0,0.51,0.51,0,,5738,0.302,0.332,1,0,3.54,4.08,4.08,0,DN200 (not steepened)
O1-P2566,O1,pipe,200,100.0,0.51,0.51,0,,3833,0.66,0.69,1,0,4.28,4.33,4.33,0,DN200 (not steepened)
O12-P434,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.364,1,0,4.44,5.63,5.63,0,DN200 (not steepened)
O1-P240,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.062,0.062,1,0,5.35,6.04,6.04,0,DN200 (not steepened)
O9-P894,O9,pipe,200,100.0,0.51,0.51,0,,10465,0.03,0.03,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O9-P27,O9,pipe,500,59.6,0.155,0.265,1,up to 0.30 %,2799,0.754,0.825,0,0,13.84,13.7,13.84,1,Steepened up to 0.30 %
O2-P557,O2,pipe,200,118.7,0.51,0.51,0,,17771,0.314,0.32,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O9-P2383,O9,pipe,200,100.0,0.51,0.51,0,,5238,0.38,0.409,1,0,3.9,4.31,4.31,0,DN200 (not steepened)
O4-P652,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.261,0.289,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2669,O9,pipe,200,57.4,0.51,0.51,0,,16159,0.42,0.42,1,0,2.29,2.58,2.58,0,DN200 (not steepened)
O22-P6,O22,pipe,200,64.7,0.51,0.51,0,,3455,0.361,0.418,1,0,2.15,2.09,2.15,0,DN200 (not steepened)
O4-P1323,O4,pipe,200,72.6,0.51,0.51,0,,2627,0.279,0.288,1,0,2.03,2.34,2.34,0,DN200 (not steepened)
O4-P790,O4,pipe,200,100.0,0.51,0.51,0,,3385,0.13,0.13,1,0,2.19,2.77,2.77,0,DN200 (not steepened)
O4-P1247,O4,pipe,200,100.0,0.51,0.51,0,,15200,0.153,0.218,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P228,O7,pipe,200,100.0,0.51,0.51,0,,15028,0.137,0.244,1,0,4.09,2.39,4.09,0,DN200 (not steepened)
O19-P43,O19,pipe,200,113.0,0.51,0.51,0,,10476,0.344,0.35,1,0,1.95,2.36,2.36,0,DN200 (not steepened)
O7-P485,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.096,0.129,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P580,O3,pipe,200,68.1,0.51,0.51,0,,2513,0.435,0.56,1,0,4.06,3.71,4.06,0,DN200 (not steepened)
O6-P57,O6,pipe,355,69.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.773,0.83,0,0,7.16,8.18,8.18,0,Steepened 0.30 to 0.50 %
O3-P518,O3,pipe,200,83.5,0.51,0.51,0,,10135,0.263,0.293,1,0,1.91,2.31,2.31,0,DN200 (not steepened)
O17-P54,O17,pipe,200,100.0,0.51,0.51,0,,9872,0.322,0.345,1,0,3.81,4.33,4.33,0,DN200 (not steepened)
O3-P666,O3,pipe,200,100.0,0.51,0.51,0,,12150,0.443,0.571,1,0,3.47,3.81,3.81,0,DN200 (not steepened)
O9-P3268,O9,pipe,200,100.0,0.51,0.51,0,,10483,0.181,0.181,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O12-P22,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.516,0.654,1,0,1.84,1.72,1.84,0,DN200 (not steepened)
O4-P1222,O4,pipe,200,73.1,0.51,0.51,0,,16500,0.326,0.346,1,0,2.05,2.12,2.12,0,DN200 (not steepened)
O1-P2568,O1,pipe,200,100.0,0.51,0.51,0,,3833,0.656,0.685,1,0,4.38,4.4,4.4,0,DN200 (not steepened)
O9-P2818,O9,pipe,200,56.4,0.51,0.51,0,,15453,0.58,0.703,1,0,6.73,7.06,7.06,0,DN200 (not steepened)
O4-P954,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.452,0.475,1,0,5.18,5.25,5.25,0,DN200 (not steepened)
O3-P254,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.775,0.829,0,0,4.52,4.72,4.72,0,Steepened 0.30 to 0.50 %
O9-P2681,O9,pipe,200,83.3,0.51,0.51,0,,503,0.276,0.278,1,0,1.88,2.32,2.32,0,DN200 (not steepened)
O4-P1137,O4,pipe,200,82.9,0.51,0.51,0,,13147,0.255,0.255,1,0,2.0,2.32,2.32,0,DN200 (not steepened)
O3-P282,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.815,0.888,0,0,8.23,8.1,8.23,0,Steepened 0.30 to 0.50 %
O2-P204,O2,pipe,315,65.1,0.27,0.301,1,0.30 to 0.50 %,727,0.75,0.768,0,0,3.41,2.4,3.41,0,Steepened 0.30 to 0.50 %
O7-P164,O7,pipe,200,100.5,0.51,0.51,0,,17333,0.381,0.443,1,0,6.72,7.36,7.36,0,DN200 (not steepened)
O1-P2567,O1,pipe,200,100.0,0.51,0.51,0,,3833,0.658,0.688,1,0,4.4,4.28,4.4,0,DN200 (not steepened)
O12-P197,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.595,1,0,11.68,11.74,11.74,0,DN200 (not steepened)
O3-P1310,O3,pipe,200,65.7,0.51,0.51,0,,14469,0.357,0.393,1,0,4.46,4.58,4.58,0,DN200 (not steepened)
O10-P407,O10,pipe,200,100.0,0.51,0.51,0,,668,0.318,0.319,1,0,3.21,2.96,3.21,0,DN200 (not steepened)
O3-P1480,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.602,0.738,1,0,7.26,7.25,7.26,0,DN200 (not steepened)
O21-P328,O21,pipe,200,102.9,0.51,0.51,0,,15451,0.381,0.384,1,0,4.18,4.45,4.45,0,DN200 (not steepened)
O21-P358,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.477,0.492,1,0,14.32,14.11,14.32,1,DN200 (not steepened)
O7-P482,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.121,0.19,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P1062,O1,pipe,200,100.0,0.51,0.51,0,,10888,0.7,0.724,1,0,4.53,4.59,4.59,0,DN200 (not steepened)
O10-P386,O10,pipe,200,100.0,0.51,0.51,0,,668,0.354,0.355,1,0,8.6,9.32,9.32,0,DN200 (not steepened)
O3-P747,O3,pipe,200,100.0,0.51,0.51,0,,17434,0.342,0.371,1,0,2.78,2.49,2.78,0,DN200 (not steepened)
O3-P2359,O3,pipe,200,100.0,0.51,0.51,0,,12384,0.145,0.171,1,0,1.95,2.24,2.24,0,DN200 (not steepened)
O3-P359,O3,pipe,200,100.0,0.51,0.51,0,,13864,0.41,0.453,1,0,4.34,4.54,4.54,0,DN200 (not steepened)
O2-P1227,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.151,0.175,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O9-P2823,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.579,0.703,1,0,5.76,6.05,6.05,0,DN200 (not steepened)
O2-P429,O2,pipe,200,75.5,0.51,0.51,0,,10032,0.34,0.348,1,0,1.85,1.86,1.86,0,DN200 (not steepened)
O14-P51,O14,pipe,200,100.0,0.51,0.51,0,,6243,0.405,0.422,1,0,8.49,8.58,8.58,0,DN200 (not steepened)
O3-P288,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.813,0.886,0,0,7.11,7.31,7.31,0,Steepened 0.30 to 0.50 %
O11-P56,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.809,0,0,9.97,9.88,9.97,0,Steepened 0.30 to 0.50 %
O21-P90,O21,pipe,250,22.9,0.375,0.375,0,,10514,0.671,0.701,1,0,5.63,5.62,5.63,0,"Above DN200, under 0.75 m/s"
O2-P1327,O2,pipe,200,77.2,0.51,0.51,0,,1036,0.414,0.46,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O4-P1488,O4,pipe,200,82.6,0.51,0.51,0,,12641,0.21,0.277,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P855,O2,pipe,200,58.3,0.51,0.51,0,,2364,0.358,0.369,1,0,3.29,3.3,3.3,0,DN200 (not steepened)
O21-P477,O21,pipe,200,99.9,0.51,0.51,0,,10099,0.053,0.053,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O2-P1981,O2,pipe,200,135.4,0.51,0.51,0,,10519,0.241,0.241,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P1203,O3,pipe,200,100.0,0.51,0.51,0,,10520,0.234,0.242,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P1372,O9,pipe,200,100.0,0.51,0.51,0,,7430,0.294,0.339,1,0,3.16,3.36,3.36,0,DN200 (not steepened)
O2-P618,O2,pipe,200,100.0,0.51,0.51,0,,17700,0.72,0.743,1,0,5.74,5.43,5.74,0,DN200 (not steepened)
O3-P13,O3,pipe,560,67.5,0.155,0.374,1,0.30 to 0.50 %,11293,0.793,1.006,0,0,12.28,13.31,13.31,1,Steepened 0.30 to 0.50 %
O6-P150,O6,pipe,200,85.2,0.51,0.51,0,,10524,0.028,0.028,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P993,O2,pipe,200,100.0,0.51,0.51,0,,7974,0.274,0.282,1,0,5.35,1.48,5.35,0,DN200 (not steepened)
O4-P970,O4,pipe,200,94.9,0.51,0.51,0,,16892,0.281,0.319,1,0,2.96,3.05,3.05,0,DN200 (not steepened)
O21-P898,O21,pipe,200,100.0,0.51,0.51,0,,14487,0.415,0.45,1,0,7.33,6.79,7.33,0,DN200 (not steepened)
O12-P277,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.138,0.212,1,0,2.08,2.02,2.08,0,DN200 (not steepened)
O7-P3,O7,pipe,315,69.9,0.27,0.373,1,0.30 to 0.50 %,17285,0.75,0.823,0,0,7.42,8.22,8.22,0,Steepened 0.30 to 0.50 %
O3-P1722,O3,pipe,200,89.0,0.51,0.51,0,,10530,0.119,0.218,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P2883,O9,pipe,200,100.0,0.51,0.51,0,,18213,0.2,0.207,1,0,2.3,2.33,2.33,0,DN200 (not steepened)
O3-P1489,O3,pipe,200,79.8,0.51,0.51,0,,18150,0.563,0.69,1,0,6.44,6.37,6.44,0,DN200 (not steepened)
O2-P120,O2,pipe,200,106.7,0.51,0.51,0,,16411,0.646,0.67,1,0,8.3,1.84,8.3,0,DN200 (not steepened)
O2-P441,O2,pipe,200,63.4,0.51,0.51,0,,10534,0.234,0.234,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P37,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2799,0.753,0.822,0,0,15.52,15.46,15.52,1,Steepened up to 0.30 %
O3-P850,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.718,0.725,1,0,9.98,9.69,9.98,0,DN200 (not steepened)
O4-P207,O4,pipe,200,87.6,0.51,0.51,0,,15814,0.346,0.347,1,0,3.28,3.38,3.38,0,DN200 (not steepened)
O3-P1429,O3,pipe,280,100.0,0.375,0.375,0,,8502,0.631,0.806,1,0,9.68,9.48,9.68,0,"Above DN200, under 0.75 m/s"
O21-P370,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.461,0.475,1,0,11.38,11.61,11.61,0,DN200 (not steepened)
O3-P2850,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.771,0.855,0,0,5.66,4.34,5.66,0,Steepened up to 0.30 %
O9-P2116,O9,pipe,200,100.0,0.51,0.51,0,,4548,0.311,0.323,1,0,2.24,2.29,2.29,0,DN200 (not steepened)
O9-P502,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.2,0.305,1,0,5.54,3.96,5.54,0,DN200 (not steepened)
O3-P329,O3,pipe,280,96.9,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.837,0,0,9.66,9.47,9.66,0,Steepened 0.30 to 0.50 %
O3-P130,O3,pipe,280,87.3,0.375,0.375,0,,5720,0.768,0.806,0,0,7.84,8.1,8.1,0,"Above DN200, 0.75 m/s as laid"
O3-P2856,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.769,0.853,0,0,7.26,7.29,7.29,0,Steepened up to 0.30 %
O1-P1728,O1,pipe,200,100.0,0.51,0.51,0,,12303,0.325,0.328,1,0,2.71,1.66,2.71,0,DN200 (not steepened)
O7-P167,O7,pipe,200,91.1,0.51,0.51,0,,17333,0.376,0.439,1,0,6.59,6.39,6.59,0,DN200 (not steepened)
O6-P434,O6,pipe,200,71.6,0.51,0.51,0,,10548,0.205,0.205,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O21-P367,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.461,0.476,1,0,12.04,12.33,12.33,1,DN200 (not steepened)
O21-P330,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.369,0.372,1,0,4.43,4.28,4.43,0,DN200 (not steepened)
O2-P29,O2,pipe,630,106.4,0.125,0.175,1,up to 0.30 %,13297,0.752,0.786,0,0,6.51,6.18,6.51,0,Steepened up to 0.30 %
O3-P444,O3,pipe,200,100.0,0.51,0.51,0,,10552,0.03,0.03,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P808,O4,pipe,200,84.8,0.51,0.51,0,,10369,0.471,0.575,1,0,8.2,8.33,8.33,0,DN200 (not steepened)
O7-P60,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.34,0.452,1,0,2.21,1.71,2.21,0,DN200 (not steepened)
O3-P259,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.774,0.828,0,0,4.84,5.6,5.6,0,Steepened 0.30 to 0.50 %
O3-P3154,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.751,0.835,0,0,2.88,2.27,2.88,0,Steepened up to 0.30 %
O19-P19,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.384,0.42,1,0,4.74,5.25,5.25,0,DN200 (not steepened)
