label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P1920,O3,pipe,200,100.0,0.51,0.51,0,,13685,0.133,0.24,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P184,O1,pipe,250,100.0,0.375,0.413,1,0.30 to 0.50 %,15463,0.751,0.788,0,0,9.21,8.86,9.21,0,Steepened 0.30 to 0.50 %
O8-P306,O8,pipe,200,94.2,0.51,0.51,0,,11982,0.067,0.123,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O9-P2034,O9,pipe,200,100.0,0.51,0.51,0,,9011,0.668,0.694,1,0,14.66,15.88,15.88,1,DN200 (not steepened)
O3-P2890,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.235,0.334,1,0,3.09,5.32,5.32,0,DN200 (not steepened)
O3-P2812,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.759,0.842,0,0,7.63,7.48,7.63,0,Steepened up to 0.30 %
O21-P552,O21,pipe,200,100.0,0.51,0.51,0,,11135,0.046,0.046,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O2-P693,O2,pipe,1400,63.9,0.075,0.077,1,up to 0.30 %,17225,0.75,0.843,0,0,12.78,13.43,13.43,1,Steepened up to 0.30 %
O7-P142,O7,pipe,200,63.9,0.51,0.51,0,,11988,0.206,0.234,1,0,3.61,4.24,4.24,0,DN200 (not steepened)
O3-P1890,O3,pipe,200,89.4,0.51,0.51,0,,13429,0.305,0.42,1,0,5.38,5.42,5.42,0,DN200 (not steepened)
O3-P1812,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.376,0.38,1,0,4.57,3.74,4.57,0,DN200 (not steepened)
O9-P1240,O9,pipe,200,100.0,0.51,0.51,0,,6228,0.069,0.123,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P1434,O4,pipe,200,96.6,0.51,0.51,0,,3337,0.131,0.131,1,0,1.8,1.53,1.8,0,DN200 (not steepened)
O21-P138,O21,pipe,200,100.0,0.51,0.51,0,,4350,0.186,0.202,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O9-P41,O9,pipe,500,104.0,0.155,0.265,1,up to 0.30 %,2799,0.752,0.822,0,0,14.53,14.93,14.93,1,Steepened up to 0.30 %
O9-P940,O9,pipe,200,74.0,0.51,0.51,0,,6804,0.251,0.259,1,0,3.22,3.35,3.35,0,DN200 (not steepened)
O4-P1101,O4,pipe,200,100.0,0.51,0.51,0,,11333,0.319,0.354,1,0,4.15,3.52,4.15,0,DN200 (not steepened)
O21-P615,O21,pipe,200,105.3,0.51,0.51,0,,11997,0.089,0.163,1,0,1.48,3.19,3.19,0,DN200 (not steepened)
O12-P540,O12,pipe,200,100.0,0.51,0.51,0,,407,0.151,0.268,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P33,O1,pipe,1000,57.9,0.075,0.112,1,up to 0.30 %,12698,0.752,0.843,0,0,7.16,6.85,7.16,0,Steepened up to 0.30 %
O3-P718,O3,pipe,200,100.0,0.51,0.51,0,,4168,0.238,0.297,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O12-P192,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.595,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O16-P63,O16,pipe,200,93.8,0.51,0.51,0,,6016,0.685,0.711,1,0,6.35,6.33,6.35,0,DN200 (not steepened)
O9-P2902,O9,pipe,200,94.4,0.51,0.51,0,,14598,0.071,0.126,1,0,1.51,1.62,1.62,0,DN200 (not steepened)
O9-P2585,O9,pipe,200,56.9,0.51,0.51,0,,425,0.215,0.219,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P2124,O1,pipe,200,61.8,0.51,0.51,0,,17160,0.585,0.705,1,0,2.9,2.86,2.9,0,DN200 (not steepened)
O11-P312,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.25,0.25,1,0,4.01,4.83,4.83,0,DN200 (not steepened)
O15-P27,O15,pipe,200,100.0,0.51,0.51,0,,18981,0.091,0.166,1,0,1.57,2.99,2.99,0,DN200 (not steepened)
O16-P40,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.68,0.711,1,0,10.53,10.97,10.97,0,DN200 (not steepened)
O1-P2042,O1,pipe,200,68.9,0.51,0.51,0,,7676,0.406,0.471,1,0,5.43,5.64,5.64,0,DN200 (not steepened)
O3-P1690,O3,pipe,200,84.4,0.51,0.51,0,,7673,0.251,0.391,1,0,2.1,2.11,2.11,0,DN200 (not steepened)
O2-P324,O2,pipe,200,100.0,0.51,0.51,0,,12011,0.03,0.03,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O9-P1771,O9,pipe,200,100.0,0.51,0.51,0,,12012,0.058,0.104,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O21-P1074,O21,pipe,200,100.0,0.51,0.51,0,,12013,0.149,0.149,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P2844,O9,pipe,200,100.0,0.51,0.51,0,,8447,0.385,0.436,1,0,3.24,3.19,3.24,0,DN200 (not steepened)
O1-P2054,O1,pipe,200,76.4,0.51,0.51,0,,3192,0.249,0.326,1,0,2.26,1.93,2.26,0,DN200 (not steepened)
O4-P29,O4,pipe,800,135.9,0.085,0.145,1,up to 0.30 %,2745,0.774,0.849,0,0,7.95,7.61,7.95,0,Steepened up to 0.30 %
O3-P3057,O3,pipe,200,100.0,0.51,0.51,0,,12017,0.102,0.187,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P2593,O1,pipe,200,100.0,0.51,0.51,0,,4724,0.361,0.373,1,0,3.04,2.27,3.04,0,DN200 (not steepened)
O7-P404,O7,pipe,200,100.0,0.51,0.51,0,,12019,0.205,0.296,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P3446,O9,pipe,200,104.9,0.51,0.51,0,,12020,0.084,0.136,1,0,2.15,2.41,2.41,0,DN200 (not steepened)
O9-P2444,O9,pipe,200,100.0,0.51,0.51,0,,12021,0.049,0.086,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O4-P1495,O4,pipe,200,84.5,0.51,0.51,0,,841,0.197,0.283,1,0,1.63,1.7,1.7,0,DN200 (not steepened)
O22-P109,O22,pipe,200,84.8,0.51,0.51,0,,12023,0.17,0.237,1,0,1.55,2.42,2.42,0,DN200 (not steepened)
O12-P14,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.584,0.666,1,0,2.53,2.79,2.79,0,DN200 (not steepened)
O4-P715,O4,pipe,200,97.6,0.51,0.51,0,,14186,0.208,0.216,1,0,2.67,3.1,3.1,0,DN200 (not steepened)
O1-P2391,O1,pipe,200,100.0,0.51,0.51,0,,12026,0.223,0.245,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O7-P432,O7,pipe,200,100.0,0.51,0.51,0,,5279,0.295,0.309,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P1707,O9,pipe,200,100.0,0.51,0.51,0,,15901,0.071,0.126,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2723,O9,pipe,200,69.0,0.51,0.51,0,,3738,0.366,0.366,1,0,2.15,1.71,2.15,0,DN200 (not steepened)
O16-P121,O16,pipe,200,100.0,0.51,0.51,0,,4946,0.284,0.302,1,0,1.81,2.01,2.01,0,DN200 (not steepened)
O12-P422,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.365,1,0,7.26,6.88,7.26,0,DN200 (not steepened)
O6-P208,O6,pipe,200,73.0,0.51,0.51,0,,15892,0.261,0.278,1,0,4.01,3.87,4.01,0,DN200 (not steepened)
O11-P172,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.048,0.048,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O22-P38,O22,pipe,200,100.0,0.51,0.51,0,,8955,0.171,0.282,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P1261,O3,pipe,200,100.0,0.51,0.51,0,,12035,0.23,0.258,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O11-P135,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.116,0.166,1,0,5.25,5.27,5.27,0,DN200 (not steepened)
O3-P602,O3,pipe,200,100.0,0.51,0.51,0,,12037,0.174,0.205,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P3662,O9,pipe,200,100.0,0.51,0.51,0,,15997,0.042,0.053,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P190,O1,pipe,250,70.5,0.375,0.428,1,0.30 to 0.50 %,9165,0.752,0.788,0,0,7.27,7.62,7.62,0,Steepened 0.30 to 0.50 %
O23-P50,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.083,0.083,1,0,3.58,5.08,5.08,0,DN200 (not steepened)
O21-P428,O21,pipe,200,100.0,0.51,0.51,0,,13701,0.166,0.181,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O7-P156,O7,pipe,250,100.0,0.375,0.375,0,,14095,0.664,0.704,1,0,7.52,8.16,8.16,0,"Above DN200, under 0.75 m/s"
O1-P399,O1,pipe,200,100.0,0.51,0.51,0,,8163,0.367,0.403,1,0,4.4,5.09,5.09,0,DN200 (not steepened)
O1-P1228,O1,pipe,200,100.0,0.51,0.51,0,,8643,0.184,0.216,1,0,4.18,1.48,4.18,0,DN200 (not steepened)
O12-P406,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.32,0.374,1,0,8.04,8.22,8.22,0,DN200 (not steepened)
O3-P1796,O3,pipe,200,69.1,0.51,0.51,0,,12046,0.084,0.156,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P1655,O3,pipe,200,100.0,0.51,0.51,0,,7555,0.218,0.355,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2457,O9,pipe,200,100.0,0.51,0.51,0,,4204,0.064,0.114,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O11-P266,O11,pipe,200,100.0,0.51,0.51,0,,4387,0.207,0.222,1,0,6.4,6.93,6.93,0,DN200 (not steepened)
O2-P691,O2,pipe,1400,87.2,0.075,0.077,1,up to 0.30 %,17225,0.75,0.843,0,0,12.31,12.38,12.38,1,Steepened up to 0.30 %
O1-P321,O1,pipe,200,63.6,0.51,0.51,0,,12051,0.076,0.142,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O7-P504,O7,pipe,200,58.3,0.51,0.51,0,,987,0.136,0.176,1,0,2.2,2.53,2.53,0,DN200 (not steepened)
O9-P1052,O9,pipe,200,100.0,0.51,0.51,0,,12053,0.045,0.078,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P745,O3,pipe,200,100.0,0.51,0.51,0,,17434,0.35,0.379,1,0,2.65,3.57,3.57,0,DN200 (not steepened)
O12-P130,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.383,0.402,1,0,7.11,8.23,8.23,0,DN200 (not steepened)
O3-P2680,O3,pipe,200,72.2,0.51,0.51,0,,12056,0.114,0.209,1,0,4.97,1.48,4.97,0,DN200 (not steepened)
O9-P304,O9,pipe,200,100.0,0.51,0.51,0,,4128,0.233,0.274,1,0,3.87,3.64,3.87,0,DN200 (not steepened)
O3-P1205,O3,pipe,200,100.0,0.51,0.51,0,,12058,0.244,0.244,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O18-P63,O18,pipe,200,100.0,0.51,0.51,0,,9150,0.148,0.265,1,0,1.53,1.62,1.62,0,DN200 (not steepened)
O15-P111,O15,pipe,200,100.0,0.51,0.51,0,,13740,0.24,0.38,1,0,5.74,7.5,7.5,0,DN200 (not steepened)
O9-P1654,O9,pipe,200,69.6,0.51,0.51,0,,12061,0.026,0.026,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P2565,O9,pipe,200,70.0,0.51,0.51,0,,1280,0.053,0.094,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P379,O9,pipe,200,100.0,0.51,0.51,0,,8403,0.056,0.092,1,0,1.49,1.98,1.98,0,DN200 (not steepened)
O12-P551,O12,pipe,200,100.0,0.51,0.51,0,,14838,0.159,0.282,1,0,2.18,1.67,2.18,0,DN200 (not steepened)
O3-P243,O3,pipe,355,100.0,0.27,0.321,1,0.30 to 0.50 %,1350,0.797,0.846,0,0,4.05,3.66,4.05,0,Steepened 0.30 to 0.50 %
O3-P1917,O3,pipe,200,78.2,0.51,0.51,0,,13908,0.21,0.277,1,0,2.14,2.29,2.29,0,DN200 (not steepened)
O6-P306,O6,pipe,200,100.0,0.51,0.51,0,,16753,0.235,0.235,1,0,5.85,6.69,6.69,0,DN200 (not steepened)
O3-P2878,O3,pipe,200,100.0,0.51,0.51,0,,56,0.479,0.662,1,0,6.01,6.83,6.83,0,DN200 (not steepened)
O3-P2580,O3,pipe,200,100.0,0.51,0.51,0,,2731,0.179,0.273,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P2831,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.559,0.667,1,0,5.45,5.47,5.47,0,DN200 (not steepened)
O9-P1025,O9,pipe,200,100.0,0.51,0.51,0,,4951,0.17,0.206,1,0,3.93,3.67,3.93,0,DN200 (not steepened)
O3-P1680,O3,pipe,200,62.2,0.51,0.51,0,,12072,0.385,0.645,1,0,4.05,4.26,4.26,0,DN200 (not steepened)
O2-P251,O2,pipe,200,46.0,0.51,0.51,0,,12073,0.022,0.022,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3316,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.1,0.1,1,0,3.28,4.41,4.41,0,DN200 (not steepened)
O7-P525,O7,pipe,200,71.9,0.51,0.51,0,,7202,0.115,0.202,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P2678,O9,pipe,200,100.0,0.51,0.51,0,,503,0.318,0.319,1,0,3.6,4.3,4.3,0,DN200 (not steepened)
O21-P30,O21,pipe,560,100.0,0.155,0.235,1,up to 0.30 %,4450,0.758,0.824,0,0,11.43,11.46,11.46,0,Steepened up to 0.30 %
O4-P334,O4,pipe,200,84.1,0.51,0.51,0,,6281,0.339,0.45,1,0,3.33,3.43,3.43,0,DN200 (not steepened)
O9-P1539,O9,pipe,200,100.0,0.51,0.51,0,,3907,0.088,0.157,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O2-P153,O2,pipe,200,100.0,0.51,0.51,0,,12080,0.35,0.35,1,0,1.87,2.16,2.16,0,DN200 (not steepened)
O9-P1390,O9,pipe,200,100.0,0.51,0.51,0,,6316,0.093,0.164,1,0,1.64,1.76,1.76,0,DN200 (not steepened)
O9-P1332,O9,pipe,200,100.0,0.51,0.51,0,,14699,0.075,0.133,1,0,1.99,2.06,2.06,0,DN200 (not steepened)
O3-P2683,O3,pipe,200,100.0,0.51,0.51,0,,5543,0.211,0.304,1,0,2.42,3.97,3.97,0,DN200 (not steepened)
O6-P205,O6,pipe,200,92.8,0.51,0.51,0,,5507,0.234,0.234,1,0,2.18,2.44,2.44,0,DN200 (not steepened)
O21-P219,O21,pipe,200,100.0,0.51,0.51,0,,12085,0.047,0.084,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1713,O9,pipe,200,87.0,0.51,0.51,0,,7046,0.175,0.267,1,0,2.4,2.35,2.4,0,DN200 (not steepened)
O2-P1248,O2,pipe,200,61.4,0.51,0.51,0,,714,0.253,0.27,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O21-P1250,O21,pipe,200,100.0,0.51,0.51,0,,6941,0.26,0.297,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P265,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.19,0.272,1,0,3.36,3.38,3.38,0,DN200 (not steepened)
O1-P2205,O1,pipe,200,72.3,0.51,0.51,0,,2960,0.247,0.295,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1645,O9,pipe,200,100.0,0.51,0.51,0,,12061,0.095,0.152,1,0,1.66,1.59,1.66,0,DN200 (not steepened)
O1-P2501,O1,pipe,200,100.0,0.51,0.51,0,,4869,0.409,0.432,1,0,4.88,4.91,4.91,0,DN200 (not steepened)
O9-P414,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.65,0.674,1,0,4.28,4.09,4.28,0,DN200 (not steepened)
O9-P2221,O9,pipe,200,95.2,0.51,0.51,0,,7537,0.338,0.351,1,0,4.48,4.53,4.53,0,DN200 (not steepened)
O21-P514,O21,pipe,200,103.2,0.51,0.51,0,,12095,0.306,0.318,1,0,3.6,3.54,3.6,0,DN200 (not steepened)
O6-P145,O6,pipe,200,92.0,0.51,0.51,0,,10524,0.19,0.197,1,0,4.65,4.86,4.86,0,DN200 (not steepened)
O5-P238,O5,pipe,200,70.7,0.51,0.51,0,,16843,0.339,0.433,1,0,4.18,4.2,4.2,0,DN200 (not steepened)
O21-P719,O21,pipe,200,74.7,0.51,0.51,0,,1718,0.193,0.211,1,0,1.93,2.34,2.34,0,DN200 (not steepened)
O9-P898,O9,pipe,200,100.0,0.51,0.51,0,,12099,0.158,0.161,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O6-P268,O6,pipe,200,100.0,0.51,0.51,0,,5738,0.296,0.328,1,0,3.36,3.54,3.54,0,DN200 (not steepened)
O3-P757,O3,pipe,200,100.0,0.51,0.51,0,,15767,0.243,0.275,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P260,O2,pipe,200,59.0,0.51,0.51,0,,12102,0.07,0.131,1,0,3.46,1.48,3.46,0,DN200 (not steepened)
O7-P473,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.182,0.272,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P1669,O9,pipe,200,90.7,0.51,0.51,0,,4019,0.074,0.133,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P187,O9,pipe,200,101.2,0.51,0.51,0,,16378,0.606,0.7,1,0,13.3,13.51,13.51,1,DN200 (not steepened)
O1-P29,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12698,0.752,0.843,0,0,6.13,6.29,6.29,0,Steepened up to 0.30 %
O3-P1675,O3,pipe,200,100.7,0.51,0.51,0,,3165,0.148,0.267,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O8-P224,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.221,0.221,1,0,1.58,1.96,1.96,0,DN200 (not steepened)
O3-P1784,O3,pipe,200,98.4,0.51,0.51,0,,15064,0.039,0.039,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O9-P3604,O9,pipe,200,100.0,0.51,0.51,0,,4182,0.051,0.072,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O6-P377,O6,pipe,200,100.0,0.51,0.51,0,,12111,0.187,0.187,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P2240,O3,pipe,200,66.2,0.51,0.51,0,,1570,0.115,0.209,1,0,1.86,2.3,2.3,0,DN200 (not steepened)
O11-P282,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.109,0.151,1,0,3.28,3.73,3.73,0,DN200 (not steepened)
O3-P218,O3,pipe,200,100.0,0.51,0.51,0,,12114,0.18,0.198,1,0,2.42,2.44,2.44,0,DN200 (not steepened)
O21-P391,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.417,0.435,1,0,3.03,3.43,3.43,0,DN200 (not steepened)
O4-P874,O4,pipe,200,81.6,0.51,0.51,0,,2811,0.172,0.204,1,0,2.13,2.69,2.69,0,DN200 (not steepened)
O21-P900,O21,pipe,200,103.1,0.51,0.51,0,,14487,0.412,0.448,1,0,8.04,8.11,8.11,0,DN200 (not steepened)
O9-P3032,O9,pipe,200,100.0,0.51,0.51,0,,12118,0.08,0.148,1,0,1.48,3.59,3.59,0,DN200 (not steepened)
O1-P1788,O1,pipe,200,100.0,0.51,0.51,0,,8898,0.195,0.195,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P317,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.838,0,0,8.03,7.59,8.03,0,Steepened 0.30 to 0.50 %
O1-P1464,O1,pipe,200,100.0,0.51,0.51,0,,12121,0.178,0.196,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P1615,O3,pipe,200,100.0,0.51,0.51,0,,12122,0.104,0.19,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O3-P2470,O3,pipe,200,100.0,0.51,0.51,0,,14357,0.408,0.598,1,0,4.73,4.49,4.73,0,DN200 (not steepened)
O2-P1443,O2,pipe,200,63.5,0.51,0.51,0,,12124,0.114,0.209,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O24-P149,O24,pipe,200,82.2,0.51,0.51,0,,17283,0.309,0.371,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1947,O9,pipe,200,100.0,0.51,0.51,0,,13868,0.07,0.123,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P724,O3,pipe,200,101.5,0.51,0.51,0,,9609,0.048,0.048,1,0,3.03,3.62,3.62,0,DN200 (not steepened)
O4-P578,O4,pipe,200,66.0,0.51,0.51,0,,17433,0.732,0.755,1,0,9.06,9.27,9.27,0,DN200 (not steepened)
O9-P2096,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.334,0.342,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P1113,O9,pipe,315,83.5,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,8.34,8.95,8.95,0,Steepened 0.30 to 0.50 %
O1-P66,O1,pipe,900,100.0,0.075,0.12,1,up to 0.30 %,5342,0.75,0.838,0,0,9.13,9.55,9.55,0,Steepened up to 0.30 %
O1-P2191,O1,pipe,200,64.5,0.51,0.51,0,,7569,0.239,0.366,1,0,2.16,1.92,2.16,0,DN200 (not steepened)
O3-P1710,O3,pipe,200,100.0,0.51,0.51,0,,10530,0.276,0.418,1,0,3.5,3.98,3.98,0,DN200 (not steepened)
O9-P1852,O9,pipe,200,100.0,0.51,0.51,0,,12134,0.043,0.073,1,0,5.73,1.48,5.73,0,DN200 (not steepened)
O21-P635,O21,pipe,200,100.0,0.51,0.51,0,,9943,0.115,0.205,1,0,5.47,6.22,6.22,0,DN200 (not steepened)
O3-P1975,O3,pipe,200,100.0,0.51,0.51,0,,12136,0.177,0.221,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2744,O3,pipe,200,73.3,0.51,0.51,0,,12137,0.071,0.131,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P653,O21,pipe,200,119.8,0.51,0.51,0,,12138,0.082,0.145,1,0,1.5,2.42,2.42,0,DN200 (not steepened)
O1-P2294,O1,pipe,200,100.0,0.51,0.51,0,,9308,0.447,0.58,1,0,3.72,4.7,4.7,0,DN200 (not steepened)
O10-P75,O10,pipe,315,75.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.751,0.833,0,0,6.82,6.74,6.82,0,Steepened 0.30 to 0.50 %
O6-P142,O6,pipe,200,73.4,0.51,0.51,0,,739,0.06,0.1,1,0,2.12,2.3,2.3,0,DN200 (not steepened)
O1-P1220,O1,pipe,200,100.0,0.51,0.51,0,,12142,0.18,0.198,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O12-P364,O12,pipe,200,101.3,0.51,0.51,0,,12143,0.122,0.219,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1625,O9,pipe,200,100.0,0.51,0.51,0,,12144,0.052,0.093,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1128,O1,pipe,200,100.0,0.51,0.51,0,,4791,0.155,0.155,1,0,2.35,2.86,2.86,0,DN200 (not steepened)
O21-P267,O21,pipe,200,100.0,0.51,0.51,0,,18796,0.389,0.401,1,0,3.06,3.87,3.87,0,DN200 (not steepened)
O2-P1234,O2,pipe,200,100.0,0.51,0.51,0,,14672,0.14,0.14,1,0,6.98,1.48,6.98,0,DN200 (not steepened)
O1-P2115,O1,pipe,200,100.0,0.51,0.51,0,,1991,0.606,0.718,1,0,5.46,6.33,6.33,0,DN200 (not steepened)
O3-P60,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.395,0.598,1,0,3.62,3.51,3.62,0,DN200 (not steepened)
O3-P672,O3,pipe,200,58.3,0.51,0.51,0,,12150,0.274,0.311,1,0,3.77,3.77,3.77,0,DN200 (not steepened)
O9-P1279,O9,pipe,200,100.0,0.51,0.51,0,,12151,0.049,0.086,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P2093,O1,pipe,200,102.4,0.51,0.51,0,,16982,0.234,0.234,1,0,3.7,5.19,5.19,0,DN200 (not steepened)
O1-P2173,O1,pipe,200,82.1,0.51,0.51,0,,12153,0.251,0.26,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P1267,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.22,0.339,1,0,3.85,5.78,5.78,0,DN200 (not steepened)
O9-P964,O9,pipe,200,100.0,0.51,0.51,0,,15648,0.056,0.093,1,0,1.61,1.65,1.65,0,DN200 (not steepened)
O9-P1600,O9,pipe,200,88.1,0.51,0.51,0,,4991,0.167,0.196,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P3296,O9,pipe,200,100.0,0.51,0.51,0,,15131,0.085,0.144,1,0,1.95,2.18,2.18,0,DN200 (not steepened)
O9-P1363,O9,pipe,200,100.0,0.51,0.51,0,,12158,0.34,0.37,1,0,5.02,4.98,5.02,0,DN200 (not steepened)
O1-P2032,O1,pipe,200,100.0,0.51,0.51,0,,12159,0.165,0.24,1,0,1.48,3.47,3.47,0,DN200 (not steepened)
O24-P198,O24,pipe,200,81.9,0.51,0.51,0,,15514,0.622,0.629,1,0,5.3,6.33,6.33,0,DN200 (not steepened)
O4-P1533,O4,pipe,200,83.8,0.51,0.51,0,,10840,0.302,0.384,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O15-P93,O15,pipe,200,100.0,0.51,0.51,0,,12694,0.309,0.46,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O21-P527,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.505,1,0,4.67,4.3,4.67,0,DN200 (not steepened)
O9-P913,O9,pipe,200,110.7,0.51,0.51,0,,10631,0.039,0.039,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P3311,O9,pipe,200,81.8,0.51,0.51,0,,12165,0.048,0.086,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O4-P1022,O4,pipe,200,100.0,0.51,0.51,0,,10909,0.258,0.258,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O6-P297,O6,pipe,200,76.5,0.51,0.51,0,,17382,0.361,0.365,1,0,7.67,7.64,7.67,0,DN200 (not steepened)
O18-P59,O18,pipe,200,100.0,0.51,0.51,0,,8033,0.221,0.266,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O4-P956,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.45,0.472,1,0,4.44,4.82,4.82,0,DN200 (not steepened)
O7-P224,O7,pipe,200,100.0,0.51,0.51,0,,8644,0.141,0.245,1,0,2.38,3.08,3.08,0,DN200 (not steepened)
O24-P191,O24,pipe,200,100.0,0.51,0.51,0,,15292,0.648,0.658,1,0,6.25,7.13,7.13,0,DN200 (not steepened)
O14-P76,O14,pipe,200,66.5,0.51,0.51,0,,12172,0.173,0.204,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O3-P2604,O3,pipe,200,107.3,0.51,0.51,0,,12173,0.09,0.166,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P2935,O3,pipe,200,61.5,0.51,0.51,0,,12174,0.211,0.328,1,0,5.37,4.54,5.37,0,DN200 (not steepened)
O10-P341,O10,pipe,200,61.0,0.51,0.51,0,,3860,0.099,0.176,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P244,O6,pipe,200,59.3,0.51,0.51,0,,7730,0.144,0.256,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O4-P567,O4,pipe,200,100.0,0.51,0.51,0,,5716,0.164,0.164,1,0,1.64,1.84,1.84,0,DN200 (not steepened)
O7-P49,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.389,0.484,1,0,5.24,5.31,5.31,0,DN200 (not steepened)
O3-P2330,O3,pipe,200,100.0,0.51,0.51,0,,7662,0.434,0.578,1,0,4.52,4.87,4.87,0,DN200 (not steepened)
O8-P270,O8,pipe,200,71.8,0.51,0.51,0,,12180,0.163,0.163,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O3-P1350,O3,pipe,200,100.0,0.51,0.51,0,,12181,0.059,0.108,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P489,O21,pipe,200,106.3,0.51,0.51,0,,5207,0.338,0.368,1,0,2.57,1.76,2.57,0,DN200 (not steepened)
O12-P308,O12,pipe,200,100.0,0.51,0.51,0,,8244,0.322,0.322,1,0,2.39,3.0,3.0,0,DN200 (not steepened)
O21-P136,O21,pipe,200,100.0,0.51,0.51,0,,4350,0.332,0.335,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O10-P355,O10,pipe,200,100.0,0.51,0.51,0,,12185,0.055,0.099,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P205,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.475,0.568,1,0,11.18,11.46,11.46,0,DN200 (not steepened)
O1-P828,O1,pipe,200,100.0,0.51,0.51,0,,4507,0.455,0.566,1,0,3.38,4.69,4.69,0,DN200 (not steepened)
O5-P180,O5,pipe,200,100.0,0.51,0.51,0,,12188,0.085,0.156,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O4-P215,O4,pipe,200,71.6,0.51,0.51,0,,15814,0.311,0.313,1,0,3.1,2.95,3.1,0,DN200 (not steepened)
O9-P2007,O9,pipe,200,75.6,0.51,0.51,0,,15995,0.08,0.137,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1934,O3,pipe,200,100.0,0.51,0.51,0,,13998,0.167,0.252,1,0,1.68,1.87,1.87,0,DN200 (not steepened)
O1-P809,O1,pipe,200,100.0,0.51,0.51,0,,4005,0.243,0.337,1,0,1.93,2.38,2.38,0,DN200 (not steepened)
O9-P2401,O9,pipe,200,100.0,0.51,0.51,0,,14189,0.492,0.6,1,0,6.79,6.68,6.79,0,DN200 (not steepened)
O3-P1964,O3,pipe,200,78.2,0.51,0.51,0,,12194,0.145,0.194,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P2121,O3,pipe,200,85.3,0.51,0.51,0,,14693,0.138,0.25,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O16-P77,O16,pipe,200,100.0,0.51,0.51,0,,6016,0.234,0.266,1,0,1.95,2.53,2.53,0,DN200 (not steepened)
O4-P1059,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.418,0.478,1,0,4.53,4.78,4.78,0,DN200 (not steepened)
O24-P228,O24,pipe,200,100.0,0.51,0.51,0,,12962,0.245,0.287,1,0,2.12,3.07,3.07,0,DN200 (not steepened)
O3-P3305,O3,pipe,200,100.0,0.51,0.51,0,,12986,0.226,0.268,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P1225,O21,pipe,200,113.5,0.51,0.51,0,,14368,0.252,0.283,1,0,1.58,1.75,1.75,0,DN200 (not steepened)
O4-P1485,O4,pipe,200,96.7,0.51,0.51,0,,12641,0.225,0.312,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O7-P373,O7,pipe,200,100.0,0.51,0.51,0,,9601,0.053,0.053,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P1308,O9,pipe,200,75.9,0.51,0.51,0,,12520,0.067,0.112,1,0,1.73,1.78,1.78,0,DN200 (not steepened)
O9-P1951,O9,pipe,200,100.0,0.51,0.51,0,,7349,0.094,0.163,1,0,1.7,1.49,1.7,0,DN200 (not steepened)
O3-P1359,O3,pipe,200,104.9,0.51,0.51,0,,12205,0.095,0.172,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O12-P261,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.192,0.273,1,0,3.81,3.95,3.95,0,DN200 (not steepened)
O21-P497,O21,pipe,200,100.0,0.51,0.51,0,,12207,0.068,0.126,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O9-P2775,O9,pipe,200,100.2,0.51,0.51,0,,5365,0.278,0.31,1,0,2.15,2.86,2.86,0,DN200 (not steepened)
O17-P92,O17,pipe,200,100.0,0.51,0.51,0,,12209,0.09,0.165,1,0,1.87,2.09,2.09,0,DN200 (not steepened)
O3-P3155,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.751,0.835,0,0,2.93,2.88,2.93,0,Steepened up to 0.30 %
O9-P1159,O9,pipe,200,100.0,0.51,0.51,0,,5016,0.187,0.21,1,0,2.96,3.86,3.86,0,DN200 (not steepened)
O2-P482,O2,pipe,200,100.0,0.51,0.51,0,,2096,0.329,0.365,1,0,4.77,3.73,4.77,0,DN200 (not steepened)
O8-P300,O8,pipe,200,76.2,0.51,0.51,0,,12213,0.091,0.168,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O8-P213,O8,pipe,200,69.1,0.51,0.51,0,,12214,0.221,0.308,1,0,2.79,2.66,2.79,0,DN200 (not steepened)
O3-P617,O3,pipe,200,78.7,0.51,0.51,0,,523,0.142,0.185,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3022,O9,pipe,200,68.1,0.51,0.51,0,,13544,0.172,0.269,1,0,2.06,2.29,2.29,0,DN200 (not steepened)
O3-P945,O3,pipe,200,100.0,0.51,0.51,0,,8603,0.409,0.411,1,0,4.65,4.23,4.65,0,DN200 (not steepened)
O9-P1975,O9,pipe,200,89.8,0.51,0.51,0,,15996,0.069,0.122,1,0,4.17,1.48,4.17,0,DN200 (not steepened)
O1-P1646,O1,pipe,200,100.0,0.51,0.51,0,,15544,0.235,0.235,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O12-P417,O12,pipe,200,90.0,0.51,0.51,0,,6857,0.31,0.367,1,0,6.73,6.81,6.81,0,DN200 (not steepened)
O9-P1220,O9,pipe,200,100.0,0.51,0.51,0,,12221,0.129,0.144,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P130,O1,pipe,1000,62.5,0.075,0.116,1,up to 0.30 %,2477,0.75,0.841,0,0,8.66,7.98,8.66,0,Steepened up to 0.30 %
O9-P3549,O9,pipe,200,100.0,0.51,0.51,0,,7295,0.043,0.055,1,0,1.63,3.25,3.25,0,DN200 (not steepened)
O9-P1331,O9,pipe,200,43.6,0.51,0.51,0,,14699,0.088,0.155,1,0,3.5,3.34,3.5,0,DN200 (not steepened)
O9-P179,O9,pipe,250,77.9,0.375,0.476,1,0.30 to 0.50 %,14282,0.75,0.813,0,0,12.56,12.71,12.71,1,Steepened 0.30 to 0.50 %
O3-P2523,O3,pipe,200,100.0,0.51,0.51,0,,5914,0.293,0.407,1,0,2.25,2.18,2.25,0,DN200 (not steepened)
O9-P2880,O9,pipe,200,65.4,0.51,0.51,0,,18213,0.202,0.212,1,0,2.9,3.1,3.1,0,DN200 (not steepened)
O4-P784,O4,pipe,200,117.4,0.51,0.51,0,,10446,0.317,0.334,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2235,O3,pipe,200,87.1,0.51,0.51,0,,12229,0.178,0.196,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1613,O9,pipe,200,100.0,0.51,0.51,0,,3129,0.221,0.281,1,0,4.36,4.51,4.51,0,DN200 (not steepened)
O15-P142,O15,pipe,200,69.7,0.51,0.51,0,,963,0.124,0.225,1,0,2.44,3.78,3.78,0,DN200 (not steepened)
O7-P412,O7,pipe,200,100.0,0.51,0.51,0,,8312,0.348,0.375,1,0,2.48,2.65,2.65,0,DN200 (not steepened)
O3-P2847,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.75,0.833,0,0,5.43,5.79,5.79,0,Steepened up to 0.30 %
O1-P1286,O1,pipe,200,100.0,0.51,0.51,0,,12234,0.03,0.03,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P10,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.586,0.669,1,0,3.23,4.01,4.01,0,DN200 (not steepened)
O3-P561,O3,pipe,200,68.7,0.51,0.51,0,,2513,0.588,0.646,1,0,5.25,5.34,5.34,0,DN200 (not steepened)
O3-P1600,O3,pipe,200,91.6,0.51,0.51,0,,7347,0.171,0.303,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P3271,O3,pipe,200,102.7,0.51,0.51,0,,12238,0.217,0.226,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O9-P359,O9,pipe,200,100.0,0.51,0.51,0,,12239,0.043,0.072,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O3-P1945,O3,pipe,200,93.5,0.51,0.51,0,,12240,0.324,0.404,1,0,2.28,2.8,2.8,0,DN200 (not steepened)
O3-P2531,O3,pipe,200,71.1,0.51,0.51,0,,12241,0.114,0.209,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O11-P306,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.29,0.293,1,0,7.39,6.88,7.39,0,DN200 (not steepened)
O9-P945,O9,pipe,200,100.0,0.51,0.51,0,,12243,0.046,0.08,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O7-P461,O7,pipe,200,86.7,0.51,0.51,0,,12244,0.029,0.029,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P463,O21,pipe,200,100.0,0.51,0.51,0,,12245,0.251,0.26,1,0,3.43,3.66,3.66,0,DN200 (not steepened)
O4-P220,O4,pipe,200,97.1,0.51,0.51,0,,15814,0.069,0.113,1,0,2.28,2.1,2.28,0,DN200 (not steepened)
O3-P787,O3,pipe,200,100.0,0.51,0.51,0,,457,0.434,0.441,1,0,7.65,7.93,7.93,0,DN200 (not steepened)
O6-P238,O6,pipe,200,100.0,0.51,0.51,0,,7730,0.221,0.341,1,0,1.64,2.35,2.35,0,DN200 (not steepened)
O12-P25,O12,pipe,200,102.1,0.51,0.51,0,,6857,0.504,0.645,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P1655,O1,pipe,200,31.2,0.51,0.51,0,,17110,0.34,0.342,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O10-P231,O10,pipe,200,100.0,0.51,0.51,0,,12251,0.06,0.109,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1890,O9,pipe,200,100.0,0.51,0.51,0,,12252,0.051,0.092,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O24-P20,O24,pipe,355,80.4,0.27,0.281,1,up to 0.30 %,7069,0.753,0.807,0,0,8.55,8.38,8.55,0,Steepened up to 0.30 %
O12-P23,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.516,0.654,1,0,1.75,1.84,1.84,0,DN200 (not steepened)
O3-P1772,O3,pipe,200,100.0,0.51,0.51,0,,10730,0.133,0.24,1,0,2.16,1.86,2.16,0,DN200 (not steepened)
O18-P58,O18,pipe,200,100.0,0.51,0.51,0,,12256,0.104,0.191,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P37,O4,pipe,800,100.0,0.085,0.145,1,up to 0.30 %,2745,0.773,0.849,0,0,10.55,10.3,10.55,0,Steepened up to 0.30 %
O1-P188,O1,pipe,250,100.0,0.375,0.428,1,0.30 to 0.50 %,9165,0.756,0.793,0,0,8.29,8.73,8.73,0,Steepened 0.30 to 0.50 %
O4-P1281,O4,pipe,200,101.5,0.51,0.51,0,,3422,0.334,0.375,1,0,6.35,6.62,6.62,0,DN200 (not steepened)
O1-P2492,O1,pipe,200,74.5,0.51,0.51,0,,18205,0.491,0.607,1,0,6.19,6.07,6.19,0,DN200 (not steepened)
O9-P1861,O9,pipe,200,100.2,0.51,0.51,0,,6757,0.155,0.208,1,0,1.64,1.8,1.8,0,DN200 (not steepened)
O2-P179,O2,pipe,200,100.0,0.51,0.51,0,,12262,0.197,0.212,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2111,O1,pipe,200,100.0,0.51,0.51,0,,1991,0.609,0.72,1,0,4.9,5.01,5.01,0,DN200 (not steepened)
O21-P195,O21,pipe,200,57.1,0.51,0.51,0,,12264,0.056,0.105,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P20,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7636,0.75,0.826,0,0,7.16,6.66,7.16,0,Steepened up to 0.30 %
O9-P883,O9,pipe,200,100.0,0.51,0.51,0,,12266,0.051,0.092,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P64,O21,pipe,355,100.0,0.27,0.27,0,,3042,0.754,0.804,0,0,8.52,8.61,8.61,0,"Above DN200, 0.75 m/s as laid"
O24-P189,O24,pipe,200,69.6,0.51,0.51,0,,15292,0.654,0.664,1,0,7.35,6.86,7.35,0,DN200 (not steepened)
O1-P1740,O1,pipe,200,100.0,0.51,0.51,0,,9223,0.36,0.366,1,0,5.01,4.34,5.01,0,DN200 (not steepened)
O20-P61,O20,pipe,200,72.9,0.51,0.51,0,,498,0.308,0.308,1,0,2.18,2.56,2.56,0,DN200 (not steepened)
O21-P193,O21,pipe,200,54.7,0.51,0.51,0,,12271,0.064,0.121,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P1107,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,7.07,6.55,7.07,0,Steepened 0.30 to 0.50 %
O9-P2982,O9,pipe,200,100.0,0.51,0.51,0,,12273,0.172,0.219,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P229,O3,pipe,200,100.0,0.51,0.51,0,,12274,0.174,0.174,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P1739,O9,pipe,200,100.0,0.51,0.51,0,,4813,0.077,0.139,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O12-P95,O12,pipe,200,100.0,0.51,0.51,0,,181,0.282,0.42,1,0,3.42,3.66,3.66,0,DN200 (not steepened)
O3-P2232,O3,pipe,200,66.8,0.51,0.51,0,,1490,0.479,0.479,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O7-P97,O7,pipe,200,78.2,0.51,0.51,0,,8133,0.352,0.416,1,0,5.36,6.13,6.13,0,DN200 (not steepened)
O3-P3335,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.271,0.354,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P511,O21,pipe,200,100.0,0.51,0.51,0,,9645,0.156,0.19,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O21-P113,O21,pipe,200,79.1,0.51,0.51,0,,8326,0.613,0.642,1,0,2.85,4.79,4.79,0,DN200 (not steepened)
O12-P48,O12,pipe,200,78.1,0.51,0.51,0,,6857,0.456,0.613,1,0,9.76,9.88,9.88,0,DN200 (not steepened)
O9-P140,O9,pipe,200,100.0,0.51,0.51,0,,15507,0.223,0.261,1,0,3.51,3.57,3.57,0,DN200 (not steepened)
O21-P405,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.557,0.652,1,0,3.15,3.03,3.15,0,DN200 (not steepened)
O15-P146,O15,pipe,200,100.0,0.51,0.51,0,,7170,0.104,0.19,1,0,1.99,3.7,3.7,0,DN200 (not steepened)
O15-P115,O15,pipe,200,90.9,0.51,0.51,0,,13740,0.166,0.297,1,0,3.42,4.21,4.21,0,DN200 (not steepened)
O7-P268,O7,pipe,200,62.3,0.51,0.51,0,,4682,0.49,0.555,1,0,4.24,4.53,4.53,0,DN200 (not steepened)
O4-P980,O4,pipe,200,92.1,0.51,0.51,0,,17532,0.279,0.329,1,0,2.77,3.07,3.07,0,DN200 (not steepened)
O1-P385,O1,pipe,200,103.4,0.51,0.51,0,,2986,0.634,0.701,1,0,6.69,6.59,6.69,0,DN200 (not steepened)
O4-P430,O4,pipe,200,100.0,0.51,0.51,0,,12290,0.199,0.237,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P349,O12,pipe,200,82.8,0.51,0.51,0,,12291,0.105,0.191,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P2097,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.33,0.338,1,0,1.56,1.76,1.76,0,DN200 (not steepened)
O3-P92,O3,pipe,630,103.3,0.125,0.174,1,up to 0.30 %,10576,0.755,0.794,0,0,4.24,4.08,4.24,0,Steepened up to 0.30 %
O24-P44,O24,pipe,200,100.3,0.51,0.51,0,,13919,0.649,0.691,1,0,3.88,4.57,4.57,0,DN200 (not steepened)
O9-P3346,O9,pipe,200,100.0,0.51,0.51,0,,12295,0.165,0.242,1,0,2.53,2.86,2.86,0,DN200 (not steepened)
O4-P149,O4,pipe,200,101.5,0.51,0.51,0,,1290,0.245,0.374,1,0,3.12,3.3,3.3,0,DN200 (not steepened)
O21-P870,O21,pipe,200,128.1,0.51,0.51,0,,12297,0.409,0.454,1,0,3.82,4.47,4.47,0,DN200 (not steepened)
O9-P1568,O9,pipe,200,100.0,0.51,0.51,0,,14467,0.057,0.095,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P465,O21,pipe,200,100.0,0.51,0.51,0,,12299,0.219,0.223,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O12-P457,O12,pipe,200,100.0,0.51,0.51,0,,3432,0.184,0.238,1,0,4.47,4.98,4.98,0,DN200 (not steepened)
O3-P42,O3,pipe,250,64.4,0.375,0.375,0,,6397,0.553,0.71,1,0,5.47,5.33,5.47,0,"Above DN200, under 0.75 m/s"
O1-P973,O1,pipe,200,100.0,0.51,0.51,0,,2859,0.199,0.274,1,0,1.58,1.81,1.81,0,DN200 (not steepened)
O1-P1729,O1,pipe,200,100.0,0.51,0.51,0,,12303,0.305,0.309,1,0,3.07,2.71,3.07,0,DN200 (not steepened)
O12-P362,O12,pipe,200,89.4,0.51,0.51,0,,12143,0.188,0.298,1,0,1.98,2.21,2.21,0,DN200 (not steepened)
O4-P1464,O4,pipe,200,84.1,0.51,0.51,0,,17469,0.185,0.317,1,0,5.97,3.82,5.97,0,DN200 (not steepened)
O3-P2749,O3,pipe,200,100.0,0.51,0.51,0,,7779,0.276,0.399,1,0,2.41,2.35,2.41,0,DN200 (not steepened)
O3-P2560,O3,pipe,200,100.0,0.51,0.51,0,,12578,0.322,0.42,1,0,2.42,2.24,2.42,0,DN200 (not steepened)
O3-P1402,O3,pipe,355,100.0,0.27,0.466,1,0.30 to 0.50 %,17611,0.776,0.963,0,0,9.22,8.83,9.22,0,Steepened 0.30 to 0.50 %
O3-P2699,O3,pipe,200,100.0,0.51,0.51,0,,16606,0.17,0.252,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O12-P176,O12,pipe,200,65.1,0.51,0.51,0,,6031,0.227,0.29,1,0,2.6,3.28,3.28,0,DN200 (not steepened)
O9-P3307,O9,pipe,200,100.0,0.51,0.51,0,,8985,0.062,0.106,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P2674,O9,pipe,200,100.0,0.51,0.51,0,,3099,0.318,0.318,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O5-P77,O5,pipe,200,100.0,0.51,0.51,0,,12313,0.121,0.221,1,0,7.84,1.48,7.84,0,DN200 (not steepened)
O9-P1411,O9,pipe,200,65.9,0.51,0.51,0,,7788,0.101,0.177,1,0,3.4,5.04,5.04,0,DN200 (not steepened)
O3-P85,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.758,0.797,0,0,1.86,1.86,1.86,0,Steepened up to 0.30 %
O9-P1958,O9,pipe,200,100.0,0.51,0.51,0,,14281,0.059,0.091,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P1508,O1,pipe,1400,57.8,0.075,0.075,0,,11591,0.831,0.907,0,0,4.3,4.07,4.3,0,"Above DN200, 0.75 m/s as laid"
O1-P1032,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.842,0.917,0,0,9.19,9.0,9.19,0,"Above DN200, 0.75 m/s as laid"
O8-P69,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.311,0.336,1,0,2.53,2.41,2.53,0,DN200 (not steepened)
O8-P128,O8,pipe,200,100.0,0.51,0.51,0,,16179,0.166,0.297,1,0,1.89,2.83,2.83,0,DN200 (not steepened)
O21-P890,O21,pipe,200,64.3,0.51,0.51,0,,12321,0.101,0.188,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O21-P1302,O21,pipe,200,100.0,0.51,0.51,0,,10095,0.25,0.259,1,0,2.31,3.13,3.13,0,DN200 (not steepened)
O9-P612,O9,pipe,200,100.0,0.51,0.51,0,,13789,0.148,0.199,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P918,O2,pipe,200,100.0,0.51,0.51,0,,7766,0.306,0.326,1,0,3.03,2.61,3.03,0,DN200 (not steepened)
O3-P176,O3,pipe,200,100.0,0.51,0.51,0,,12325,0.674,0.747,1,0,4.94,5.23,5.23,0,DN200 (not steepened)
O8-P148,O8,pipe,200,100.6,0.51,0.51,0,,10442,0.039,0.039,1,0,2.11,3.01,3.01,0,DN200 (not steepened)
O22-P77,O22,pipe,200,100.0,0.51,0.51,0,,5326,0.089,0.163,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O4-P1311,O4,pipe,200,100.0,0.51,0.51,0,,4859,0.238,0.25,1,0,2.77,3.15,3.15,0,DN200 (not steepened)
O23-P107,O23,pipe,200,100.0,0.51,0.51,0,,12329,0.158,0.158,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1771,O3,pipe,200,100.0,0.51,0.51,0,,12330,0.08,0.148,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P1250,O3,pipe,200,52.8,0.51,0.51,0,,8281,0.38,0.412,1,0,2.15,2.59,2.59,0,DN200 (not steepened)
O9-P2975,O9,pipe,200,100.0,0.51,0.51,0,,6551,0.307,0.381,1,0,3.98,2.48,3.98,0,DN200 (not steepened)
O3-P1715,O3,pipe,200,92.7,0.51,0.51,0,,10530,0.234,0.372,1,0,2.15,2.65,2.65,0,DN200 (not steepened)
O12-P187,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.573,0.609,1,0,2.97,3.55,3.55,0,DN200 (not steepened)
O3-P313,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.838,0,0,7.27,7.57,7.57,0,Steepened 0.30 to 0.50 %
O21-P1044,O21,pipe,200,100.0,0.51,0.51,0,,12336,0.205,0.231,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P1479,O3,pipe,200,100.0,0.51,0.51,0,,18150,0.602,0.738,1,0,7.25,7.52,7.52,0,DN200 (not steepened)
O9-P3385,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.225,0.326,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O22-P127,O22,pipe,200,83.1,0.51,0.51,0,,3455,0.084,0.084,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P2616,O3,pipe,200,105.2,0.51,0.51,0,,12340,0.09,0.166,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P2187,O3,pipe,200,104.5,0.51,0.51,0,,12341,0.581,0.684,1,0,3.64,3.76,3.76,0,DN200 (not steepened)
O3-P3211,O3,pipe,200,100.0,0.51,0.51,0,,12342,0.03,0.03,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P3343,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.13,0.235,1,0,2.86,2.83,2.86,0,DN200 (not steepened)
O9-P3637,O9,pipe,200,100.0,0.51,0.51,0,,2341,0.053,0.067,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P520,O2,pipe,200,59.0,0.51,0.51,0,,17191,0.281,0.343,1,0,3.02,4.09,4.09,0,DN200 (not steepened)
O10-P119,O10,pipe,200,53.8,0.51,0.51,0,,5007,0.167,0.172,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O15-P94,O15,pipe,200,100.0,0.51,0.51,0,,12694,0.299,0.446,1,0,3.28,1.48,3.28,0,DN200 (not steepened)
O9-P1497,O9,pipe,200,100.0,0.51,0.51,0,,16354,0.141,0.187,1,0,1.83,1.86,1.86,0,DN200 (not steepened)
O9-P2350,O9,pipe,250,100.0,0.375,0.483,1,0.30 to 0.50 %,8209,0.75,0.766,0,0,11.88,12.31,12.31,1,Steepened 0.30 to 0.50 %
O3-P3226,O3,pipe,200,67.6,0.51,0.51,0,,12350,0.202,0.212,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1530,O9,pipe,200,100.0,0.51,0.51,0,,4146,0.075,0.13,1,0,1.68,1.97,1.97,0,DN200 (not steepened)
O21-P208,O21,pipe,200,100.0,0.51,0.51,0,,16011,0.041,0.041,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P1395,O9,pipe,200,100.0,0.51,0.51,0,,10245,0.136,0.201,1,0,1.73,1.86,1.86,0,DN200 (not steepened)
O6-P165,O6,pipe,200,84.2,0.51,0.51,0,,4174,0.389,0.418,1,0,6.08,6.52,6.52,0,DN200 (not steepened)
O1-P819,O1,pipe,200,100.0,0.51,0.51,0,,12355,0.15,0.193,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P337,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.297,0.299,1,0,4.86,5.1,5.1,0,DN200 (not steepened)
O6-P89,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10315,0.75,0.824,0,0,9.69,8.19,9.69,0,Steepened 0.30 to 0.50 %
O4-P958,O4,pipe,200,100.0,0.51,0.51,0,,9481,0.446,0.469,1,0,5.0,4.46,5.0,0,DN200 (not steepened)
O8-P48,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.4,0.456,1,0,4.39,4.56,4.56,0,DN200 (not steepened)
O9-P1491,O9,pipe,200,100.0,0.51,0.51,0,,14048,0.166,0.245,1,0,1.8,2.56,2.56,0,DN200 (not steepened)
O3-P844,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.743,0.75,1,0,8.22,8.55,8.55,0,DN200 (not steepened)
O1-P1954,O1,pipe,200,71.3,0.51,0.51,0,,8672,0.61,0.663,1,0,4.81,5.03,5.03,0,DN200 (not steepened)
O9-P10,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2799,0.756,0.827,0,0,11.28,10.62,11.28,0,Steepened up to 0.30 %
O3-P3353,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.195,0.313,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O3-P1661,O3,pipe,200,100.0,0.51,0.51,0,,6298,0.131,0.236,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P249,O9,pipe,200,100.0,0.51,0.51,0,,13206,0.309,0.313,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O12-P208,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.449,0.493,1,0,10.96,11.07,11.07,0,DN200 (not steepened)
O3-P95,O3,pipe,630,81.9,0.125,0.174,1,up to 0.30 %,10576,0.754,0.793,0,0,4.33,4.08,4.33,0,Steepened up to 0.30 %
O8-P33,O8,pipe,200,75.2,0.51,0.51,0,,9455,0.463,0.581,1,0,5.32,5.0,5.32,0,DN200 (not steepened)
O21-P1211,O21,pipe,200,100.0,0.51,0.51,0,,4722,0.199,0.274,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P53,O2,pipe,315,100.0,0.27,0.288,1,up to 0.30 %,3124,0.75,0.766,0,0,8.91,10.51,10.51,0,Steepened up to 0.30 %
O10-P331,O10,pipe,200,100.0,0.51,0.51,0,,5747,0.043,0.058,1,0,1.82,1.67,1.82,0,DN200 (not steepened)
O24-P161,O24,pipe,200,100.0,0.51,0.51,0,,12373,0.138,0.138,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O19-P84,O19,pipe,200,57.4,0.51,0.51,0,,12671,0.203,0.25,1,0,3.55,3.98,3.98,0,DN200 (not steepened)
O9-P1482,O9,pipe,200,87.9,0.51,0.51,0,,4442,0.206,0.296,1,0,4.37,4.44,4.44,0,DN200 (not steepened)
O9-P1289,O9,pipe,200,98.6,0.51,0.51,0,,6403,0.071,0.121,1,0,2.13,1.58,2.13,0,DN200 (not steepened)
O21-P1188,O21,pipe,200,100.0,0.51,0.51,0,,12377,0.144,0.17,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O19-P4,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.591,0.615,1,0,7.74,7.42,7.74,0,DN200 (not steepened)
O12-P402,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.321,0.375,1,0,8.36,8.5,8.5,0,DN200 (not steepened)
O18-P31,O18,pipe,200,100.0,0.51,0.51,0,,1117,0.355,0.356,1,0,2.69,2.63,2.69,0,DN200 (not steepened)
O11-P94,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.75,0.806,0,0,1.99,2.29,2.29,0,Steepened 0.30 to 0.50 %
O10-P211,O10,pipe,200,100.0,0.51,0.51,0,,12382,0.067,0.122,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P3294,O9,pipe,200,60.9,0.51,0.51,0,,12383,0.038,0.067,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2360,O3,pipe,200,100.0,0.51,0.51,0,,12384,0.144,0.17,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O3-P1726,O3,pipe,200,100.0,0.51,0.51,0,,6861,0.164,0.293,1,0,2.55,2.78,2.78,0,DN200 (not steepened)
O10-P309,O10,pipe,200,100.0,0.51,0.51,0,,6585,0.077,0.104,1,0,2.41,2.27,2.41,0,DN200 (not steepened)
O12-P113,O12,pipe,200,100.0,0.51,0.51,0,,14958,0.079,0.142,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P550,O21,pipe,200,100.0,0.51,0.51,0,,11135,0.056,0.056,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O1-P1850,O1,pipe,200,100.0,0.51,0.51,0,,3944,0.203,0.262,1,0,2.01,2.27,2.27,0,DN200 (not steepened)
O21-P231,O21,pipe,200,100.0,0.51,0.51,0,,8267,0.101,0.182,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O16-P134,O16,pipe,200,76.4,0.51,0.51,0,,1163,0.278,0.306,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O12-P409,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.32,0.374,1,0,7.17,7.46,7.46,0,DN200 (not steepened)
O3-P2566,O3,pipe,200,61.4,0.51,0.51,0,,2313,0.244,0.355,1,0,2.13,2.51,2.51,0,DN200 (not steepened)
O9-P1327,O9,pipe,200,94.7,0.51,0.51,0,,14071,0.159,0.206,1,0,3.71,1.9,3.71,0,DN200 (not steepened)
O9-P2824,O9,pipe,200,65.1,0.51,0.51,0,,15453,0.579,0.703,1,0,5.82,5.76,5.82,0,DN200 (not steepened)
O9-P3094,O9,pipe,200,80.2,0.51,0.51,0,,15453,0.323,0.378,1,0,2.3,2.28,2.3,0,DN200 (not steepened)
O4-P1054,O4,pipe,200,91.0,0.51,0.51,0,,16851,0.461,0.565,1,0,5.37,5.54,5.54,0,DN200 (not steepened)
O1-P349,O1,pipe,200,69.0,0.51,0.51,0,,8190,0.11,0.2,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P59,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.395,0.598,1,0,3.51,3.53,3.53,0,DN200 (not steepened)
O24-P167,O24,pipe,200,100.0,0.51,0.51,0,,8991,0.268,0.323,1,0,2.04,2.48,2.48,0,DN200 (not steepened)
O9-P1546,O9,pipe,200,100.0,0.51,0.51,0,,5578,0.075,0.136,1,0,1.58,1.83,1.83,0,DN200 (not steepened)
O10-P159,O10,pipe,200,100.0,0.51,0.51,0,,7218,0.221,0.354,1,0,3.15,3.06,3.15,0,DN200 (not steepened)
O2-P985,O2,pipe,200,100.0,0.51,0.51,0,,12403,0.144,0.17,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O21-P362,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.47,0.486,1,0,13.24,13.84,13.84,1,DN200 (not steepened)
O15-P136,O15,pipe,200,69.0,0.51,0.51,0,,844,0.175,0.308,1,0,3.27,4.85,4.85,0,DN200 (not steepened)
O9-P149,O9,pipe,200,100.0,0.51,0.51,0,,6814,0.159,0.174,1,0,2.1,1.97,2.1,0,DN200 (not steepened)
O4-P869,O4,pipe,200,79.6,0.51,0.51,0,,3054,0.037,0.037,1,0,2.35,3.22,3.22,0,DN200 (not steepened)
O3-P2871,O3,pipe,200,100.0,0.51,0.51,0,,4680,0.574,0.696,1,0,7.25,7.76,7.76,0,DN200 (not steepened)
O21-P910,O21,pipe,200,100.0,0.51,0.51,0,,11808,0.104,0.189,1,0,3.28,3.19,3.28,0,DN200 (not steepened)
O15-P32,O15,pipe,200,66.4,0.51,0.51,0,,666,0.459,0.703,1,0,3.86,4.54,4.54,0,DN200 (not steepened)
O9-P3217,O9,pipe,200,100.0,0.51,0.51,0,,5316,0.2,0.212,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2665,O3,pipe,200,104.7,0.51,0.51,0,,14968,0.247,0.322,1,0,1.49,1.64,1.64,0,DN200 (not steepened)
O22-P60,O22,pipe,200,67.0,0.51,0.51,0,,728,0.14,0.18,1,0,1.99,2.11,2.11,0,DN200 (not steepened)
O4-P483,O4,pipe,200,100.0,0.51,0.51,0,,12582,0.192,0.21,1,0,1.62,1.57,1.62,0,DN200 (not steepened)
O1-P667,O1,pipe,200,100.0,0.51,0.51,0,,12415,0.226,0.237,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O12-P135,O12,pipe,200,113.3,0.51,0.51,0,,13153,0.364,0.385,1,0,5.22,5.3,5.3,0,DN200 (not steepened)
O14-P93,O14,pipe,200,98.9,0.51,0.51,0,,14728,0.068,0.117,1,0,2.16,3.59,3.59,0,DN200 (not steepened)
O8-P121,O8,pipe,200,69.1,0.51,0.51,0,,12418,0.075,0.139,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O1-P333,O1,pipe,200,100.0,0.51,0.51,0,,18870,0.162,0.288,1,0,4.76,6.13,6.13,0,DN200 (not steepened)
O4-P155,O4,pipe,200,69.2,0.51,0.51,0,,2428,0.147,0.265,1,0,1.84,2.24,2.24,0,DN200 (not steepened)
O16-P133,O16,pipe,200,100.0,0.51,0.51,0,,12421,0.067,0.124,1,0,1.48,3.48,3.48,0,DN200 (not steepened)
O10-P68,O10,pipe,315,100.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.752,0.834,0,0,7.25,7.55,7.55,0,Steepened 0.30 to 0.50 %
O9-P1205,O9,pipe,200,72.2,0.51,0.51,0,,12423,0.039,0.068,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O4-P1439,O4,pipe,200,81.5,0.51,0.51,0,,2661,0.174,0.214,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O21-P703,O21,pipe,200,100.0,0.51,0.51,0,,10325,0.058,0.098,1,0,2.13,2.69,2.69,0,DN200 (not steepened)
O1-P1063,O1,pipe,200,104.0,0.51,0.51,0,,10888,0.693,0.718,1,0,4.4,4.53,4.53,0,DN200 (not steepened)
O7-P486,O7,pipe,200,71.2,0.51,0.51,0,,15518,0.086,0.099,1,0,2.04,1.7,2.04,0,DN200 (not steepened)
O12-P50,O12,pipe,200,73.3,0.51,0.51,0,,6857,0.454,0.612,1,0,9.66,9.73,9.73,0,DN200 (not steepened)
O6-P80,O6,pipe,315,72.7,0.27,0.373,1,0.30 to 0.50 %,10315,0.762,0.832,0,0,5.38,4.91,5.38,0,Steepened 0.30 to 0.50 %
O1-P5,O1,pipe,1600,100.0,0.075,0.075,0,,18984,0.907,0.994,0,0,9.93,9.8,9.93,0,"Above DN200, 0.75 m/s as laid"
O3-P2552,O3,pipe,200,68.8,0.51,0.51,0,,12431,0.174,0.174,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O12-P195,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.556,0.595,1,0,12.0,11.84,12.0,1,DN200 (not steepened)
O2-P1292,O2,pipe,200,100.0,0.51,0.51,0,,5075,0.431,0.489,1,0,3.7,3.09,3.7,0,DN200 (not steepened)
O1-P1881,O1,pipe,200,70.3,0.51,0.51,0,,15315,0.258,0.336,1,0,2.4,2.38,2.4,0,DN200 (not steepened)
O9-P169,O9,pipe,250,100.0,0.375,0.476,1,0.30 to 0.50 %,14282,0.752,0.814,0,0,13.09,13.18,13.18,1,Steepened 0.30 to 0.50 %
O21-P48,O21,pipe,500,100.0,0.155,0.24,1,up to 0.30 %,9070,0.754,0.818,0,0,7.53,7.55,7.55,0,Steepened up to 0.30 %
O11-P274,O11,pipe,200,121.6,0.51,0.51,0,,11499,0.119,0.156,1,0,4.14,3.9,4.14,0,DN200 (not steepened)
O3-P1580,O3,pipe,200,100.0,0.51,0.51,0,,12438,0.423,0.649,1,0,4.02,4.38,4.38,0,DN200 (not steepened)
O4-P581,O4,pipe,200,101.5,0.51,0.51,0,,17433,0.729,0.752,1,0,8.74,8.84,8.84,0,DN200 (not steepened)
O3-P2857,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11666,0.769,0.853,0,0,7.82,7.26,7.82,0,Steepened up to 0.30 %
O1-P1492,O1,pipe,200,100.0,0.51,0.51,0,,3524,0.297,0.352,1,0,2.37,2.19,2.37,0,DN200 (not steepened)
O3-P3004,O3,pipe,200,59.0,0.51,0.51,0,,12442,0.2,0.2,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P3,O4,pipe,900,87.6,0.075,0.13,1,up to 0.30 %,6847,0.751,0.832,0,0,3.12,2.82,3.12,0,Steepened up to 0.30 %
O1-P1010,O1,pipe,1400,72.0,0.075,0.075,0,,11318,0.849,0.925,0,0,7.62,7.29,7.62,0,"Above DN200, 0.75 m/s as laid"
O1-P1408,O1,pipe,200,60.3,0.51,0.51,0,,8787,0.364,0.442,1,0,4.04,4.03,4.04,0,DN200 (not steepened)
O9-P376,O9,pipe,200,100.0,0.51,0.51,0,,16242,0.087,0.145,1,0,3.89,4.49,4.49,0,DN200 (not steepened)
O3-P2817,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.757,0.84,0,0,3.38,2.72,3.38,0,Steepened up to 0.30 %
O24-P195,O24,pipe,200,53.9,0.51,0.51,0,,4137,0.636,0.644,1,0,6.56,6.68,6.68,0,DN200 (not steepened)
O21-P965,O21,pipe,200,100.0,0.51,0.51,0,,12449,0.207,0.232,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O6-P178,O6,pipe,200,100.0,0.51,0.51,0,,17412,0.19,0.204,1,0,1.71,1.75,1.75,0,DN200 (not steepened)
O3-P3055,O3,pipe,200,100.0,0.51,0.51,0,,12451,0.227,0.355,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P1078,O9,pipe,200,100.0,0.51,0.51,0,,12452,0.058,0.104,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
