label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O8-P151,O8,pipe,200,100.0,0.51,0.51,0,,12927,0.174,0.214,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P1808,O9,pipe,200,100.0,0.51,0.51,0,,12928,0.114,0.209,1,0,1.48,5.12,5.12,0,DN200 (not steepened)
O1-P1673,O1,pipe,200,100.0,0.51,0.51,0,,12929,0.324,0.336,1,0,1.6,1.91,1.91,0,DN200 (not steepened)
O9-P2177,O9,pipe,200,74.1,0.51,0.51,0,,7867,0.161,0.276,1,0,2.5,2.88,2.88,0,DN200 (not steepened)
O12-P141,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.345,0.369,1,0,5.37,4.86,5.37,0,DN200 (not steepened)
O1-P1373,O1,pipe,200,120.5,0.51,0.51,0,,18182,0.657,0.756,1,0,9.51,9.01,9.51,0,DN200 (not steepened)
O7-P489,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.078,0.078,1,0,2.46,2.44,2.46,0,DN200 (not steepened)
O1-P1793,O1,pipe,200,100.0,0.51,0.51,0,,5755,0.249,0.249,1,0,1.53,1.64,1.64,0,DN200 (not steepened)
O7-P463,O7,pipe,200,100.0,0.51,0.51,0,,12765,0.134,0.134,1,0,2.82,4.1,4.1,0,DN200 (not steepened)
O9-P2275,O9,pipe,200,61.2,0.51,0.51,0,,538,0.258,0.258,1,0,2.47,2.88,2.88,0,DN200 (not steepened)
O6-P339,O6,pipe,200,73.1,0.51,0.51,0,,12937,0.223,0.228,1,0,3.54,3.95,3.95,0,DN200 (not steepened)
O6-P249,O6,pipe,200,54.4,0.51,0.51,0,,12938,0.052,0.097,1,0,3.53,1.48,3.53,0,DN200 (not steepened)
O3-P2455,O3,pipe,200,100.0,0.51,0.51,0,,7872,0.124,0.225,1,0,2.75,4.1,4.1,0,DN200 (not steepened)
O4-P1012,O4,pipe,200,104.2,0.51,0.51,0,,10113,0.065,0.112,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P2238,O3,pipe,200,60.0,0.51,0.51,0,,1184,0.156,0.28,1,0,1.85,2.08,2.08,0,DN200 (not steepened)
O1-P508,O1,pipe,200,115.2,0.51,0.51,0,,8052,0.249,0.326,1,0,1.69,2.07,2.07,0,DN200 (not steepened)
O9-P3071,O9,pipe,200,100.0,0.51,0.51,0,,12943,0.092,0.17,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P519,O4,pipe,200,100.0,0.51,0.51,0,,294,0.251,0.267,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O7-P85,O7,pipe,200,42.1,0.51,0.51,0,,12945,0.053,0.092,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P252,O9,pipe,200,100.0,0.51,0.51,0,,13206,0.308,0.308,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P3250,O3,pipe,200,100.0,0.51,0.51,0,,12947,0.281,0.296,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1765,O9,pipe,200,100.0,0.51,0.51,0,,12948,0.064,0.118,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P853,O21,pipe,200,63.0,0.51,0.51,0,,6607,0.65,0.717,1,0,7.8,7.91,7.91,0,DN200 (not steepened)
O16-P80,O16,pipe,200,58.8,0.51,0.51,0,,9433,0.092,0.165,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1872,O1,pipe,200,52.7,0.51,0.51,0,,12951,0.176,0.176,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2434,O3,pipe,200,100.0,0.51,0.51,0,,12952,0.114,0.209,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P2209,O9,pipe,200,109.3,0.51,0.51,0,,15078,0.346,0.355,1,0,2.2,2.25,2.25,0,DN200 (not steepened)
O21-P632,O21,pipe,200,100.0,0.51,0.51,0,,6284,0.124,0.181,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P1559,O4,pipe,200,77.0,0.51,0.51,0,,12955,0.174,0.214,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3331,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.063,0.063,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O8-P109,O8,pipe,200,59.9,0.51,0.51,0,,6179,0.184,0.317,1,0,3.57,5.92,5.92,0,DN200 (not steepened)
O9-P115,O9,pipe,200,100.0,0.51,0.51,0,,6838,0.389,0.489,1,0,10.95,10.88,10.95,0,DN200 (not steepened)
O4-P1224,O4,pipe,200,71.3,0.51,0.51,0,,16500,0.31,0.329,1,0,2.15,2.16,2.16,0,DN200 (not steepened)
O2-P15,O2,pipe,1400,74.8,0.075,0.075,0,,2427,0.806,0.886,0,0,9.19,9.2,9.2,0,"Above DN200, 0.75 m/s as laid"
O11-P267,O11,pipe,200,100.0,0.51,0.51,0,,4387,0.206,0.221,1,0,6.1,6.4,6.4,0,DN200 (not steepened)
O24-P229,O24,pipe,200,100.0,0.51,0.51,0,,12962,0.155,0.211,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P2273,O9,pipe,200,160.4,0.51,0.51,0,,12963,0.128,0.136,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1589,O9,pipe,200,89.1,0.51,0.51,0,,12964,0.208,0.21,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P24,O2,pipe,630,66.6,0.125,0.175,1,up to 0.30 %,13297,0.764,0.798,0,0,6.8,6.9,6.9,0,Steepened up to 0.30 %
O3-P2673,O3,pipe,200,100.0,0.51,0.51,0,,12966,0.03,0.03,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P871,O1,pipe,200,100.0,0.51,0.51,0,,12967,0.178,0.196,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P3424,O9,pipe,200,100.0,0.51,0.51,0,,3937,0.084,0.146,1,0,1.74,1.68,1.74,0,DN200 (not steepened)
O21-P962,O21,pipe,200,100.0,0.51,0.51,0,,1087,0.317,0.357,1,0,2.25,2.91,2.91,0,DN200 (not steepened)
O8-P210,O8,pipe,200,82.3,0.51,0.51,0,,16255,0.327,0.377,1,0,4.04,3.92,4.04,0,DN200 (not steepened)
O9-P2316,O9,pipe,200,73.4,0.51,0.51,0,,12971,0.128,0.141,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3308,O3,pipe,200,100.0,0.51,0.51,0,,12972,0.172,0.219,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O2-P149,O2,pipe,200,100.0,0.51,0.51,0,,16411,0.435,0.435,1,0,2.49,3.26,3.26,0,DN200 (not steepened)
O3-P525,O3,pipe,200,101.1,0.51,0.51,0,,5502,0.446,0.467,1,0,3.64,2.63,3.64,0,DN200 (not steepened)
O9-P716,O9,pipe,450,114.2,0.205,0.333,1,0.30 to 0.50 %,18569,0.751,0.863,0,0,6.51,6.58,6.58,0,Steepened 0.30 to 0.50 %
O9-P2166,O9,pipe,200,102.0,0.51,0.51,0,,1298,0.257,0.262,1,0,2.03,2.31,2.31,0,DN200 (not steepened)
O1-P525,O1,pipe,200,100.0,0.51,0.51,0,,4342,0.337,0.402,1,0,4.46,3.47,4.46,0,DN200 (not steepened)
O1-P64,O1,pipe,900,100.0,0.075,0.12,1,up to 0.30 %,5342,0.75,0.838,0,0,9.3,8.89,9.3,0,Steepened up to 0.30 %
O9-P1252,O9,pipe,200,102.5,0.51,0.51,0,,6791,0.165,0.277,1,0,3.46,4.01,4.01,0,DN200 (not steepened)
O1-P368,O1,pipe,200,58.1,0.51,0.51,0,,2986,0.682,0.761,1,0,7.59,7.16,7.59,0,DN200 (not steepened)
O3-P2765,O3,pipe,200,100.0,0.51,0.51,0,,14814,0.258,0.322,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O7-P497,O7,pipe,200,100.8,0.51,0.51,0,,1541,0.049,0.049,1,0,4.28,3.77,4.28,0,DN200 (not steepened)
O9-P1339,O9,pipe,200,75.2,0.51,0.51,0,,2459,0.143,0.165,1,0,1.74,1.83,1.83,0,DN200 (not steepened)
O18-P56,O18,pipe,200,100.0,0.51,0.51,0,,12984,0.089,0.165,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P364,O9,pipe,200,100.0,0.51,0.51,0,,16566,0.07,0.124,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O3-P3306,O3,pipe,200,100.0,0.51,0.51,0,,12986,0.218,0.235,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O9-P1160,O9,pipe,200,100.0,0.51,0.51,0,,5016,0.083,0.137,1,0,1.76,2.96,2.96,0,DN200 (not steepened)
O9-P6,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,12988,0.75,0.838,0,0,10.81,10.09,10.81,0,Steepened up to 0.30 %
O2-P1080,O2,pipe,200,100.0,0.51,0.51,0,,1107,0.235,0.235,1,0,3.15,1.48,3.15,0,DN200 (not steepened)
O1-P325,O1,pipe,200,100.0,0.51,0.51,0,,8407,0.197,0.328,1,0,3.09,5.73,5.73,0,DN200 (not steepened)
O3-P2367,O3,pipe,200,88.3,0.51,0.51,0,,12991,0.465,0.7,1,0,9.46,9.48,9.48,0,DN200 (not steepened)
O21-P1206,O21,pipe,200,89.3,0.51,0.51,0,,2374,0.196,0.264,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P1019,O21,pipe,200,100.0,0.51,0.51,0,,12863,0.598,0.644,1,0,3.51,3.64,3.64,0,DN200 (not steepened)
O7-P279,O7,pipe,200,101.7,0.51,0.51,0,,9177,0.344,0.347,1,0,2.34,1.93,2.34,0,DN200 (not steepened)
O1-P36,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12698,0.75,0.841,0,0,7.67,7.83,7.83,0,Steepened up to 0.30 %
O9-P1892,O9,pipe,200,103.1,0.51,0.51,0,,8169,0.267,0.338,1,0,2.6,3.0,3.0,0,DN200 (not steepened)
O9-P3375,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.286,0.388,1,0,3.01,3.15,3.15,0,DN200 (not steepened)
O12-P226,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.296,0.328,1,0,8.88,9.06,9.06,0,DN200 (not steepened)
O4-P4,O4,pipe,900,86.0,0.075,0.13,1,up to 0.30 %,6847,0.751,0.832,0,0,3.48,3.12,3.48,0,Steepened up to 0.30 %
O9-P2764,O9,pipe,200,100.0,0.51,0.51,0,,14570,0.059,0.101,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O8-P206,O8,pipe,200,61.6,0.51,0.51,0,,16255,0.367,0.413,1,0,4.16,4.29,4.29,0,DN200 (not steepened)
O9-P332,O9,pipe,200,100.0,0.51,0.51,0,,11608,0.22,0.224,1,0,2.26,2.0,2.26,0,DN200 (not steepened)
O20-P13,O20,pipe,200,100.0,0.51,0.51,0,,18880,0.455,0.494,1,0,10.23,9.2,10.23,0,DN200 (not steepened)
O12-P459,O12,pipe,200,100.0,0.51,0.51,0,,3432,0.136,0.155,1,0,2.5,3.73,3.73,0,DN200 (not steepened)
O2-P1583,O2,pipe,200,76.7,0.51,0.51,0,,13005,0.181,0.213,1,0,1.48,3.82,3.82,0,DN200 (not steepened)
O12-P254,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.228,0.292,1,0,5.71,5.99,5.99,0,DN200 (not steepened)
O9-P2760,O9,pipe,200,62.7,0.51,0.51,0,,10895,0.139,0.197,1,0,2.74,6.34,6.34,0,DN200 (not steepened)
O3-P3113,O3,pipe,200,49.3,0.51,0.51,0,,13008,0.204,0.223,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O3-P817,O3,pipe,200,100.0,0.51,0.51,0,,13009,0.2,0.2,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2561,O3,pipe,200,100.0,0.51,0.51,0,,12578,0.303,0.407,1,0,2.57,2.42,2.57,0,DN200 (not steepened)
O24-P227,O24,pipe,200,100.0,0.51,0.51,0,,13011,0.228,0.267,1,0,1.48,3.33,3.33,0,DN200 (not steepened)
O21-P1277,O21,pipe,200,75.5,0.51,0.51,0,,5076,0.39,0.399,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O4-P44,O4,pipe,800,100.0,0.085,0.145,1,up to 0.30 %,2745,0.752,0.83,0,0,10.17,10.21,10.21,0,Steepened up to 0.30 %
O5-P291,O5,pipe,200,83.5,0.51,0.51,0,,13014,0.067,0.123,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O4-P421,O4,pipe,200,100.0,0.51,0.51,0,,11542,0.064,0.112,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2891,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.225,0.318,1,0,1.48,3.09,3.09,0,DN200 (not steepened)
O4-P1055,O4,pipe,200,91.6,0.51,0.51,0,,16851,0.453,0.556,1,0,5.24,5.37,5.37,0,DN200 (not steepened)
O9-P2981,O9,pipe,200,100.0,0.51,0.51,0,,12273,0.186,0.263,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P1623,O3,pipe,200,100.0,0.51,0.51,0,,13019,0.131,0.238,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P2615,O3,pipe,200,86.8,0.51,0.51,0,,13020,0.071,0.132,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O3-P1014,O3,pipe,200,100.0,0.51,0.51,0,,4212,0.249,0.249,1,0,2.68,3.83,3.83,0,DN200 (not steepened)
O21-P265,O21,pipe,200,100.0,0.51,0.51,0,,18796,0.391,0.406,1,0,3.62,3.19,3.62,0,DN200 (not steepened)
O4-P924,O4,pipe,200,100.0,0.51,0.51,0,,15454,0.164,0.164,1,0,1.52,2.39,2.39,0,DN200 (not steepened)
O24-P213,O24,pipe,200,100.0,0.51,0.51,0,,667,0.409,0.409,1,0,2.31,1.58,2.31,0,DN200 (not steepened)
O24-P342,O24,pipe,200,100.0,0.51,0.51,0,,11869,0.362,0.405,1,0,1.9,2.71,2.71,0,DN200 (not steepened)
O1-P553,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.381,0.43,1,0,3.53,3.24,3.53,0,DN200 (not steepened)
O1-P448,O1,pipe,200,104.5,0.51,0.51,0,,13027,0.569,0.697,1,0,5.08,6.11,6.11,0,DN200 (not steepened)
O21-P53,O21,pipe,500,100.0,0.155,0.24,1,up to 0.30 %,9070,0.75,0.814,0,0,8.42,7.97,8.42,0,Steepened up to 0.30 %
O4-P704,O4,pipe,200,87.1,0.51,0.51,0,,13029,0.325,0.334,1,0,2.06,2.08,2.08,0,DN200 (not steepened)
O13-P15,O13,pipe,200,68.7,0.51,0.51,0,,1745,0.051,0.089,1,0,2.32,2.79,2.79,0,DN200 (not steepened)
O2-P1250,O2,pipe,200,104.0,0.51,0.51,0,,13031,0.174,0.174,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P2394,O9,pipe,200,100.0,0.51,0.51,0,,13032,0.185,0.197,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O7-P1,O7,pipe,315,45.9,0.27,0.373,1,0.30 to 0.50 %,17285,0.75,0.823,0,0,8.8,8.99,8.99,0,Steepened 0.30 to 0.50 %
O2-P1978,O2,pipe,200,100.0,0.51,0.51,0,,10368,0.375,0.375,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P628,O3,pipe,200,85.0,0.51,0.51,0,,13035,0.278,0.313,1,0,1.97,2.2,2.2,0,DN200 (not steepened)
O21-P675,O21,pipe,200,96.4,0.51,0.51,0,,13036,0.047,0.084,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O1-P1425,O1,pipe,200,100.0,0.51,0.51,0,,14258,0.214,0.309,1,0,2.75,2.71,2.75,0,DN200 (not steepened)
O9-P2633,O9,pipe,200,77.5,0.51,0.51,0,,13038,0.126,0.129,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P1314,O1,pipe,200,100.0,0.51,0.51,0,,13039,0.155,0.162,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O1-P148,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6125,0.752,0.831,0,0,10.1,9.37,10.1,0,Steepened 0.30 to 0.50 %
O9-P695,O9,pipe,500,100.0,0.155,0.318,1,0.30 to 0.50 %,5977,0.751,0.858,0,0,8.64,8.85,8.85,0,Steepened 0.30 to 0.50 %
O1-P826,O1,pipe,200,102.9,0.51,0.51,0,,3143,0.464,0.574,1,0,5.98,6.2,6.2,0,DN200 (not steepened)
O9-P1860,O9,pipe,200,54.2,0.51,0.51,0,,6757,0.201,0.28,1,0,1.8,1.9,1.9,0,DN200 (not steepened)
O1-P158,O1,pipe,355,84.5,0.27,0.311,1,0.30 to 0.50 %,6125,0.75,0.824,0,0,9.12,9.72,9.72,0,Steepened 0.30 to 0.50 %
O21-P638,O21,pipe,200,100.0,0.51,0.51,0,,9943,0.105,0.191,1,0,2.22,3.36,3.36,0,DN200 (not steepened)
O9-P692,O9,pipe,500,100.0,0.155,0.318,1,0.30 to 0.50 %,5977,0.757,0.862,0,0,8.52,8.7,8.7,0,Steepened 0.30 to 0.50 %
O21-P1158,O21,pipe,200,100.0,0.51,0.51,0,,13047,0.174,0.174,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P675,O9,pipe,200,100.0,0.51,0.51,0,,18620,0.204,0.256,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O10-P359,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.081,0.094,1,0,1.89,1.93,1.93,0,DN200 (not steepened)
O9-P1228,O9,pipe,200,75.6,0.51,0.51,0,,3500,0.153,0.211,1,0,2.7,2.94,2.94,0,DN200 (not steepened)
O3-P1730,O3,pipe,200,100.0,0.51,0.51,0,,6777,0.199,0.334,1,0,2.06,2.89,2.89,0,DN200 (not steepened)
O7-P53,O7,pipe,200,92.9,0.51,0.51,0,,15518,0.342,0.455,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O11-P130,O11,pipe,200,126.8,0.51,0.51,0,,12831,0.123,0.169,1,0,2.98,3.18,3.18,0,DN200 (not steepened)
O6-P91,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10315,0.75,0.823,0,0,13.32,12.33,13.32,1,Steepened 0.30 to 0.50 %
O9-P1694,O9,pipe,200,100.0,0.51,0.51,0,,13055,0.055,0.099,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1557,O3,pipe,200,100.0,0.51,0.51,0,,16491,0.317,0.317,1,0,2.31,2.15,2.31,0,DN200 (not steepened)
O10-P110,O10,pipe,200,75.9,0.51,0.51,0,,17004,0.116,0.206,1,0,1.81,2.09,2.09,0,DN200 (not steepened)
O9-P1267,O9,pipe,200,100.0,0.51,0.51,0,,8335,0.076,0.123,1,0,1.84,2.18,2.18,0,DN200 (not steepened)
O1-P1869,O1,pipe,200,58.2,0.51,0.51,0,,13059,0.076,0.142,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3029,O9,pipe,200,100.0,0.51,0.51,0,,15068,0.111,0.201,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O1-P2647,O1,pipe,200,93.4,0.51,0.51,0,,13061,0.189,0.242,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1422,O9,pipe,200,100.0,0.51,0.51,0,,13062,0.127,0.132,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P972,O4,pipe,200,80.4,0.51,0.51,0,,16892,0.272,0.315,1,0,2.93,2.8,2.93,0,DN200 (not steepened)
O9-P3353,O9,pipe,200,100.0,0.51,0.51,0,,8465,0.057,0.095,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P70,O3,pipe,200,83.5,0.51,0.51,0,,11690,0.115,0.209,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O12-P262,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.191,0.273,1,0,3.66,3.81,3.81,0,DN200 (not steepened)
O24-P155,O24,pipe,200,100.0,0.51,0.51,0,,17317,0.268,0.323,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P813,O4,pipe,200,86.8,0.51,0.51,0,,10369,0.454,0.559,1,0,7.77,7.79,7.79,0,DN200 (not steepened)
O21-P173,O21,pipe,200,71.2,0.51,0.51,0,,166,0.252,0.269,1,0,2.57,3.11,3.11,0,DN200 (not steepened)
O21-P388,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.418,0.435,1,0,3.64,4.31,4.31,0,DN200 (not steepened)
O9-P2154,O9,pipe,200,100.0,0.51,0.51,0,,13071,0.052,0.093,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P3220,O9,pipe,200,100.0,0.51,0.51,0,,1241,0.157,0.265,1,0,4.92,5.13,5.13,0,DN200 (not steepened)
O3-P440,O3,pipe,200,100.0,0.51,0.51,0,,16429,0.083,0.149,1,0,3.45,4.31,4.31,0,DN200 (not steepened)
O9-P778,O9,pipe,200,100.0,0.51,0.51,0,,18631,0.497,0.651,1,0,13.69,12.53,13.69,1,DN200 (not steepened)
O3-P2774,O3,pipe,200,100.0,0.51,0.51,0,,13075,0.17,0.252,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P297,O1,pipe,200,100.0,0.51,0.51,0,,7801,0.179,0.273,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P114,O3,pipe,355,100.0,0.27,0.27,0,,5672,0.777,0.803,0,0,7.94,8.36,8.36,0,"Above DN200, 0.75 m/s as laid"
O2-P137,O2,pipe,200,100.0,0.51,0.51,0,,13078,0.123,0.178,1,0,4.99,1.48,4.99,0,DN200 (not steepened)
O3-P2530,O3,pipe,200,75.4,0.51,0.51,0,,12241,0.161,0.289,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P382,O9,pipe,200,55.3,0.51,0.51,0,,13080,0.039,0.07,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P1199,O9,pipe,200,100.0,0.51,0.51,0,,15549,0.07,0.117,1,0,2.72,3.69,3.69,0,DN200 (not steepened)
O1-P2606,O1,pipe,200,100.0,0.51,0.51,0,,13082,0.35,0.36,1,0,1.99,2.5,2.5,0,DN200 (not steepened)
O1-P2155,O1,pipe,200,100.0,0.51,0.51,0,,13083,0.13,0.16,1,0,3.33,1.48,3.33,0,DN200 (not steepened)
O6-P360,O6,pipe,200,100.0,0.51,0.51,0,,3978,0.058,0.058,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1277,O3,pipe,200,52.2,0.51,0.51,0,,6148,0.377,0.42,1,0,3.12,3.06,3.12,0,DN200 (not steepened)
O9-P2752,O9,pipe,200,100.0,0.51,0.51,0,,3840,0.307,0.307,1,0,1.86,2.52,2.52,0,DN200 (not steepened)
O5-P226,O5,pipe,200,100.0,0.51,0.51,0,,2589,0.21,0.28,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P2543,O9,pipe,200,67.8,0.51,0.51,0,,13088,0.131,0.154,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P990,O1,pipe,200,100.0,0.51,0.51,0,,13089,0.03,0.03,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O5-P254,O5,pipe,200,67.7,0.51,0.51,0,,16841,0.219,0.336,1,0,3.11,3.37,3.37,0,DN200 (not steepened)
O11-P272,O11,pipe,200,100.0,0.51,0.51,0,,11499,0.121,0.158,1,0,4.08,4.69,4.69,0,DN200 (not steepened)
O21-P922,O21,pipe,200,100.0,0.51,0.51,0,,16431,0.208,0.242,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O17-P28,O17,pipe,200,100.0,0.51,0.51,0,,13093,0.067,0.124,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O6-P304,O6,pipe,200,80.8,0.51,0.51,0,,4264,0.285,0.285,1,0,7.07,7.34,7.34,0,DN200 (not steepened)
O12-P325,O12,pipe,200,111.0,0.51,0.51,0,,13686,0.382,0.438,1,0,5.57,5.82,5.82,0,DN200 (not steepened)
O1-P1465,O1,pipe,200,100.0,0.51,0.51,0,,13096,0.195,0.264,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2824,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.755,0.838,0,0,4.53,3.43,4.53,0,Steepened up to 0.30 %
O4-P23,O4,pipe,900,97.0,0.075,0.131,1,up to 0.30 %,7636,0.75,0.825,0,0,7.99,7.76,7.99,0,Steepened up to 0.30 %
O5-P288,O5,pipe,200,100.0,0.51,0.51,0,,13099,0.138,0.171,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1092,O9,pipe,315,66.4,0.27,0.387,1,0.30 to 0.50 %,12555,0.758,0.851,0,0,6.74,6.28,6.74,0,Steepened 0.30 to 0.50 %
O9-P257,O9,pipe,200,100.0,0.51,0.51,0,,13101,0.03,0.03,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1090,O1,pipe,200,100.0,0.51,0.51,0,,13102,0.186,0.266,1,0,2.95,2.95,2.95,0,DN200 (not steepened)
O9-P663,O9,pipe,200,100.0,0.51,0.51,0,,14416,0.158,0.228,1,0,2.56,3.7,3.7,0,DN200 (not steepened)
O9-P1798,O9,pipe,200,84.3,0.51,0.51,0,,8546,0.201,0.336,1,0,4.04,5.93,5.93,0,DN200 (not steepened)
O1-P344,O1,pipe,200,67.1,0.51,0.51,0,,5558,0.139,0.248,1,0,3.07,3.35,3.35,0,DN200 (not steepened)
O1-P342,O1,pipe,200,77.2,0.51,0.51,0,,5558,0.153,0.272,1,0,3.52,3.57,3.57,0,DN200 (not steepened)
O9-P2356,O9,pipe,200,100.0,0.51,0.51,0,,14119,0.697,0.716,1,0,7.72,7.67,7.72,0,DN200 (not steepened)
O9-P2934,O9,pipe,200,100.0,0.51,0.51,0,,6447,0.136,0.17,1,0,3.0,3.91,3.91,0,DN200 (not steepened)
O4-P265,O4,pipe,200,100.0,0.51,0.51,0,,4278,0.2,0.3,1,0,2.08,2.11,2.11,0,DN200 (not steepened)
O9-P167,O9,pipe,250,100.0,0.375,0.447,1,0.30 to 0.50 %,13110,0.75,0.81,0,0,11.7,11.93,11.93,0,Steepened 0.30 to 0.50 %
O3-P1971,O3,pipe,200,75.1,0.51,0.51,0,,13111,0.188,0.256,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1593,O3,pipe,200,82.2,0.51,0.51,0,,13112,0.16,0.289,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O11-P332,O11,pipe,200,100.0,0.51,0.51,0,,15473,0.279,0.279,1,0,4.01,5.21,5.21,0,DN200 (not steepened)
O1-P2132,O1,pipe,200,83.2,0.51,0.51,0,,14916,0.442,0.554,1,0,3.67,4.26,4.26,0,DN200 (not steepened)
O9-P2966,O9,pipe,200,62.5,0.51,0.51,0,,6007,0.326,0.406,1,0,3.73,4.05,4.05,0,DN200 (not steepened)
O2-P23,O2,pipe,630,100.0,0.125,0.175,1,up to 0.30 %,13297,0.764,0.798,0,0,6.9,6.62,6.9,0,Steepened up to 0.30 %
O21-P725,O21,pipe,200,76.9,0.51,0.51,0,,13117,0.061,0.114,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2459,O9,pipe,200,61.1,0.51,0.51,0,,672,0.061,0.11,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1411,O1,pipe,200,100.0,0.51,0.51,0,,309,0.35,0.424,1,0,4.35,3.68,4.35,0,DN200 (not steepened)
O11-P127,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.265,0.278,1,0,4.58,4.46,4.58,0,DN200 (not steepened)
O3-P3035,O3,pipe,200,87.6,0.51,0.51,0,,3704,0.436,0.487,1,0,2.87,2.96,2.96,0,DN200 (not steepened)
O9-P804,O9,pipe,200,97.4,0.51,0.51,0,,7168,0.331,0.441,1,0,3.41,3.46,3.46,0,DN200 (not steepened)
O21-P1035,O21,pipe,200,121.6,0.51,0.51,0,,13245,0.42,0.444,1,0,2.12,2.17,2.17,0,DN200 (not steepened)
O9-P3152,O9,pipe,200,100.0,0.51,0.51,0,,3193,0.068,0.116,1,0,2.23,2.14,2.23,0,DN200 (not steepened)
O9-P2682,O9,pipe,200,72.9,0.51,0.51,0,,503,0.276,0.278,1,0,1.78,1.88,1.88,0,DN200 (not steepened)
O4-P1133,O4,pipe,200,102.0,0.51,0.51,0,,13147,0.34,0.346,1,0,2.72,2.68,2.72,0,DN200 (not steepened)
O21-P934,O21,pipe,200,60.7,0.51,0.51,0,,13127,0.17,0.17,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P560,O9,pipe,200,100.0,0.51,0.51,0,,12599,0.109,0.197,1,0,1.8,2.31,2.31,0,DN200 (not steepened)
O9-P159,O9,pipe,250,100.0,0.375,0.447,1,0.30 to 0.50 %,13110,0.75,0.81,0,0,2.37,2.08,2.37,0,Steepened 0.30 to 0.50 %
O9-P734,O9,pipe,200,73.6,0.51,0.51,0,,7092,0.591,0.698,1,0,9.66,10.07,10.07,0,DN200 (not steepened)
O10-P237,O10,pipe,200,100.0,0.51,0.51,0,,13131,0.041,0.069,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O5-P147,O5,pipe,200,103.0,0.51,0.51,0,,7970,0.185,0.295,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O10-P285,O10,pipe,200,100.0,0.51,0.51,0,,13133,0.118,0.209,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O21-P86,O21,pipe,250,100.0,0.375,0.499,1,0.30 to 0.50 %,4534,0.755,0.797,0,0,5.5,5.69,5.69,0,Steepened 0.30 to 0.50 %
O9-P3051,O9,pipe,200,100.0,0.51,0.51,0,,3666,0.193,0.232,1,0,2.04,2.05,2.05,0,DN200 (not steepened)
O7-P188,O7,pipe,200,76.1,0.51,0.51,0,,11425,0.294,0.364,1,0,7.12,6.95,7.12,0,DN200 (not steepened)
O3-P1711,O3,pipe,200,100.0,0.51,0.51,0,,10530,0.271,0.414,1,0,2.88,3.5,3.5,0,DN200 (not steepened)
O4-P1010,O4,pipe,200,94.1,0.51,0.51,0,,10113,0.141,0.172,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P882,O9,pipe,200,100.0,0.51,0.51,0,,12266,0.2,0.214,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O12-P370,O12,pipe,200,100.0,0.51,0.51,0,,13140,0.14,0.172,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P17,O3,pipe,560,100.0,0.155,0.374,1,0.30 to 0.50 %,11293,0.791,1.005,0,0,12.1,11.99,12.1,1,Steepened 0.30 to 0.50 %
O1-P1837,O1,pipe,200,100.0,0.51,0.51,0,,13142,0.194,0.194,1,0,1.64,2.58,2.58,0,DN200 (not steepened)
O9-P290,O9,pipe,200,100.0,0.51,0.51,0,,13143,0.215,0.313,1,0,6.55,6.98,6.98,0,DN200 (not steepened)
O6-P358,O6,pipe,200,100.0,0.51,0.51,0,,3978,0.066,0.066,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P770,O21,pipe,200,84.8,0.51,0.51,0,,13145,0.135,0.155,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O23-P31,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.23,0.23,1,0,4.16,4.87,4.87,0,DN200 (not steepened)
O4-P1142,O4,pipe,200,100.0,0.51,0.51,0,,13147,0.187,0.187,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P2159,O9,pipe,200,70.1,0.51,0.51,0,,13148,0.219,0.24,1,0,2.28,2.24,2.28,0,DN200 (not steepened)
O1-P282,O1,pipe,200,100.0,0.51,0.51,0,,4728,0.088,0.159,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O4-P1484,O4,pipe,200,94.8,0.51,0.51,0,,12641,0.32,0.355,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O8-P241,O8,pipe,200,93.9,0.51,0.51,0,,15626,0.253,0.277,1,0,2.31,1.99,2.31,0,DN200 (not steepened)
O7-P165,O7,pipe,200,100.0,0.51,0.51,0,,17333,0.381,0.443,1,0,6.83,6.72,6.83,0,DN200 (not steepened)
O12-P160,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.274,0.283,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O9-P2626,O9,pipe,200,80.1,0.51,0.51,0,,4298,0.183,0.189,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1502,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.834,0.909,0,0,3.75,2.7,3.75,0,"Above DN200, 0.75 m/s as laid"
O3-P822,O3,pipe,200,100.0,0.51,0.51,0,,3529,0.35,0.356,1,0,2.11,1.89,2.11,0,DN200 (not steepened)
O9-P2445,O9,pipe,200,100.0,0.51,0.51,0,,5961,0.076,0.136,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O9-P1109,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,7.95,7.43,7.95,0,Steepened 0.30 to 0.50 %
O1-P1709,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.421,0.423,1,0,4.9,5.29,5.29,0,DN200 (not steepened)
O9-P2601,O9,pipe,200,100.0,0.51,0.51,0,,14794,0.292,0.31,1,0,3.89,4.34,4.34,0,DN200 (not steepened)
O21-P51,O21,pipe,500,100.0,0.155,0.24,1,up to 0.30 %,9070,0.754,0.818,0,0,8.11,8.37,8.37,0,Steepened up to 0.30 %
O7-P136,O7,pipe,200,116.3,0.51,0.51,0,,10701,0.319,0.332,1,0,4.49,3.82,4.49,0,DN200 (not steepened)
O9-P1121,O9,pipe,315,99.4,0.27,0.387,1,0.30 to 0.50 %,12555,0.757,0.851,0,0,5.67,5.92,5.92,0,Steepened 0.30 to 0.50 %
O3-P2384,O3,pipe,200,97.1,0.51,0.51,0,,819,0.385,0.494,1,0,7.73,8.07,8.07,0,DN200 (not steepened)
O11-P3,O11,pipe,280,74.3,0.375,0.449,1,0.30 to 0.50 %,16981,0.75,0.827,0,0,12.4,12.5,12.5,1,Steepened 0.30 to 0.50 %
O3-P2449,O3,pipe,200,100.0,0.51,0.51,0,,13166,0.176,0.308,1,0,1.62,2.12,2.12,0,DN200 (not steepened)
O9-P557,O9,pipe,200,103.0,0.51,0.51,0,,8049,0.157,0.225,1,0,2.26,2.79,2.79,0,DN200 (not steepened)
O3-P3347,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.3,0.385,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2430,O9,pipe,200,100.0,0.51,0.51,0,,9699,0.099,0.157,1,0,6.58,6.23,6.58,0,DN200 (not steepened)
O3-P2297,O3,pipe,200,104.3,0.51,0.51,0,,13170,0.235,0.294,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O5-P48,O5,pipe,200,55.6,0.51,0.51,0,,7070,0.252,0.277,1,0,1.68,1.64,1.68,0,DN200 (not steepened)
O9-P420,O9,pipe,200,100.0,0.51,0.51,0,,10458,0.641,0.665,1,0,3.68,2.92,3.68,0,DN200 (not steepened)
O8-P142,O8,pipe,200,63.9,0.51,0.51,0,,12927,0.202,0.297,1,0,2.69,2.75,2.75,0,DN200 (not steepened)
O3-P2536,O3,pipe,200,100.0,0.51,0.51,0,,13525,0.233,0.318,1,0,3.66,5.0,5.0,0,DN200 (not steepened)
O6-P429,O6,pipe,200,60.5,0.51,0.51,0,,9891,0.13,0.13,1,0,4.22,2.54,4.22,0,DN200 (not steepened)
O9-P2069,O9,pipe,200,96.0,0.51,0.51,0,,6736,0.273,0.291,1,0,4.19,4.42,4.42,0,DN200 (not steepened)
O9-P1463,O9,pipe,200,79.6,0.51,0.51,0,,12716,0.07,0.126,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P1177,O21,pipe,200,100.0,0.51,0.51,0,,13178,0.273,0.273,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O6-P345,O6,pipe,200,86.6,0.51,0.51,0,,16825,0.235,0.235,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O23-P100,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.062,0.062,1,0,5.24,5.16,5.24,0,DN200 (not steepened)
O21-P529,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.505,1,0,5.12,4.82,5.12,0,DN200 (not steepened)
O1-P1029,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.842,0.917,0,0,8.29,7.5,8.29,0,"Above DN200, 0.75 m/s as laid"
O21-P45,O21,pipe,500,100.0,0.155,0.24,1,up to 0.30 %,9070,0.754,0.818,0,0,7.88,7.94,7.94,0,Steepened up to 0.30 %
O22-P84,O22,pipe,200,100.0,0.51,0.51,0,,7421,0.168,0.224,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O9-P245,O9,pipe,200,55.5,0.51,0.51,0,,13206,0.31,0.313,1,0,1.6,1.88,1.88,0,DN200 (not steepened)
O24-P204,O24,pipe,200,100.0,0.51,0.51,0,,15514,0.44,0.447,1,0,2.74,3.03,3.03,0,DN200 (not steepened)
O5-P248,O5,pipe,200,99.4,0.51,0.51,0,,13766,0.276,0.369,1,0,4.55,4.93,4.93,0,DN200 (not steepened)
O21-P1318,O21,pipe,200,66.7,0.51,0.51,0,,1021,0.133,0.215,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O19-P1,O19,pipe,200,109.6,0.51,0.51,0,,13189,0.659,0.678,1,0,7.82,7.42,7.82,0,DN200 (not steepened)
O21-P1209,O21,pipe,200,100.0,0.51,0.51,0,,4722,0.244,0.315,1,0,1.85,1.9,1.9,0,DN200 (not steepened)
O3-P2347,O3,pipe,200,100.0,0.51,0.51,0,,13191,0.182,0.214,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P326,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.837,0,0,8.52,7.75,8.52,0,Steepened 0.30 to 0.50 %
O10-P196,O10,pipe,200,100.0,0.51,0.51,0,,18648,0.143,0.255,1,0,1.77,1.66,1.77,0,DN200 (not steepened)
O3-P104,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.791,0,0,7.93,8.91,8.91,0,Steepened up to 0.30 %
O21-P1073,O21,pipe,200,100.0,0.51,0.51,0,,12013,0.215,0.215,1,0,2.52,3.0,3.0,0,DN200 (not steepened)
O3-P2952,O3,pipe,200,67.2,0.51,0.51,0,,16384,0.181,0.313,1,0,1.65,1.7,1.7,0,DN200 (not steepened)
O1-P2170,O1,pipe,200,113.3,0.51,0.51,0,,12153,0.333,0.364,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P14,O9,pipe,500,56.1,0.155,0.265,1,up to 0.30 %,2799,0.756,0.827,0,0,11.71,11.56,11.71,0,Steepened up to 0.30 %
O16-P96,O16,pipe,200,100.0,0.51,0.51,0,,5874,0.19,0.226,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1700,O1,pipe,200,69.2,0.51,0.51,0,,1176,0.472,0.483,1,0,10.63,11.65,11.65,0,DN200 (not steepened)
O4-P538,O4,pipe,200,53.1,0.51,0.51,0,,13201,0.166,0.179,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1067,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.332,0.417,1,0,3.45,3.48,3.48,0,DN200 (not steepened)
O9-P1057,O9,pipe,200,63.5,0.51,0.51,0,,13203,0.038,0.067,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P223,O6,pipe,200,100.0,0.51,0.51,0,,10745,0.291,0.291,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2663,O3,pipe,200,103.0,0.51,0.51,0,,13958,0.213,0.309,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P253,O9,pipe,200,100.0,0.51,0.51,0,,13206,0.307,0.307,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P2582,O1,pipe,200,79.4,0.51,0.51,0,,13882,0.564,0.581,1,0,2.01,3.93,3.93,0,DN200 (not steepened)
O12-P375,O12,pipe,200,94.4,0.51,0.51,0,,13208,0.176,0.216,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P742,O1,pipe,200,100.9,0.51,0.51,0,,19027,0.562,0.604,1,0,8.26,7.63,8.26,0,DN200 (not steepened)
O3-P2977,O3,pipe,200,100.0,0.51,0.51,0,,13210,0.183,0.189,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1975,O1,pipe,200,88.2,0.51,0.51,0,,13211,0.155,0.155,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1539,O3,pipe,200,73.9,0.51,0.51,0,,13608,0.386,0.4,1,0,2.95,2.99,2.99,0,DN200 (not steepened)
O9-P3023,O9,pipe,200,100.0,0.51,0.51,0,,13544,0.158,0.237,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O2-P1499,O2,pipe,200,104.4,0.51,0.51,0,,13214,0.365,0.41,1,0,4.26,4.41,4.41,0,DN200 (not steepened)
O21-P146,O21,pipe,200,100.0,0.51,0.51,0,,14164,0.392,0.451,1,0,6.32,6.33,6.33,0,DN200 (not steepened)
O4-P913,O4,pipe,200,100.0,0.51,0.51,0,,13216,0.13,0.13,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O11-P231,O11,pipe,200,53.0,0.51,0.51,0,,13217,0.054,0.1,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P643,O21,pipe,200,100.0,0.51,0.51,0,,7931,0.072,0.129,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P445,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.262,0.262,1,0,4.49,4.36,4.49,0,DN200 (not steepened)
O17-P67,O17,pipe,200,78.5,0.51,0.51,0,,8404,0.102,0.186,1,0,1.57,1.82,1.82,0,DN200 (not steepened)
O3-P2868,O3,pipe,200,59.9,0.51,0.51,0,,13221,0.654,0.748,1,0,8.08,7.8,8.08,0,DN200 (not steepened)
O1-P640,O1,pipe,200,100.0,0.51,0.51,0,,13222,0.114,0.209,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O15-P41,O15,pipe,200,100.0,0.51,0.51,0,,2334,0.39,0.571,1,0,3.52,6.21,6.21,0,DN200 (not steepened)
O1-P1962,O1,pipe,200,110.8,0.51,0.51,0,,7553,0.293,0.41,1,0,2.38,3.47,3.47,0,DN200 (not steepened)
O2-P604,O2,pipe,1400,68.2,0.075,0.075,0,,15284,0.759,0.846,0,0,7.94,7.55,7.94,0,"Above DN200, 0.75 m/s as laid"
O1-P2536,O1,pipe,200,100.0,0.51,0.51,0,,109,0.271,0.293,1,0,3.06,3.28,3.28,0,DN200 (not steepened)
O21-P920,O21,pipe,200,100.0,0.51,0.51,0,,16431,0.251,0.282,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P2270,O3,pipe,200,54.3,0.51,0.51,0,,8499,0.401,0.485,1,0,2.61,2.98,2.98,0,DN200 (not steepened)
O7-P158,O7,pipe,250,100.0,0.375,0.375,0,,14095,0.663,0.703,1,0,6.22,6.54,6.54,0,"Above DN200, under 0.75 m/s"
O3-P2278,O3,pipe,200,100.0,0.51,0.51,0,,13230,0.195,0.264,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P374,O4,pipe,200,73.9,0.51,0.51,0,,17849,0.616,0.681,1,0,3.97,3.97,3.97,0,DN200 (not steepened)
O10-P398,O10,pipe,200,100.0,0.51,0.51,0,,668,0.337,0.338,1,0,5.68,6.02,6.02,0,DN200 (not steepened)
O21-P1165,O21,pipe,200,101.3,0.51,0.51,0,,18110,0.364,0.391,1,0,2.3,2.08,2.3,0,DN200 (not steepened)
O9-P1261,O9,pipe,200,101.0,0.51,0.51,0,,5837,0.077,0.138,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O3-P3256,O3,pipe,200,100.0,0.51,0.51,0,,13235,0.136,0.174,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P2404,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.115,0.209,1,0,1.68,2.23,2.23,0,DN200 (not steepened)
O1-P241,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.058,0.058,1,0,3.43,5.35,5.35,0,DN200 (not steepened)
O24-P303,O24,pipe,200,100.0,0.51,0.51,0,,4303,0.247,0.265,1,0,1.62,2.11,2.11,0,DN200 (not steepened)
O1-P386,O1,pipe,200,70.6,0.51,0.51,0,,2986,0.614,0.68,1,0,6.87,6.69,6.87,0,DN200 (not steepened)
O9-P2473,O9,pipe,200,100.0,0.51,0.51,0,,13373,0.434,0.479,1,0,4.78,5.52,5.52,0,DN200 (not steepened)
O4-P328,O4,pipe,200,103.0,0.51,0.51,0,,15556,0.089,0.161,1,0,1.69,1.68,1.69,0,DN200 (not steepened)
O21-P723,O21,pipe,200,100.0,0.51,0.51,0,,13242,0.053,0.096,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P240,O9,pipe,200,76.5,0.51,0.51,0,,13243,0.31,0.314,1,0,5.47,5.91,5.91,0,DN200 (not steepened)
O21-P688,O21,pipe,200,100.0,0.51,0.51,0,,5651,0.365,0.401,1,0,5.04,5.4,5.4,0,DN200 (not steepened)
O21-P1040,O21,pipe,200,97.4,0.51,0.51,0,,13245,0.306,0.313,1,0,2.34,1.83,2.34,0,DN200 (not steepened)
O5-P146,O5,pipe,200,103.5,0.51,0.51,0,,7970,0.201,0.318,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O1-P1347,O1,pipe,200,100.0,0.51,0.51,0,,13247,0.065,0.119,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P242,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.053,0.053,1,0,2.62,3.43,3.43,0,DN200 (not steepened)
O3-P2554,O3,pipe,200,85.7,0.51,0.51,0,,14300,0.237,0.3,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O24-P217,O24,pipe,200,100.0,0.51,0.51,0,,667,0.354,0.354,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1145,O21,pipe,200,58.3,0.51,0.51,0,,2030,0.556,0.573,1,0,1.91,2.06,2.06,0,DN200 (not steepened)
O3-P132,O3,pipe,280,100.0,0.375,0.375,0,,5720,0.766,0.804,0,0,7.73,7.45,7.73,0,"Above DN200, 0.75 m/s as laid"
O4-P1466,O4,pipe,200,100.0,0.51,0.51,0,,17469,0.18,0.312,1,0,2.7,5.67,5.67,0,DN200 (not steepened)
O9-P2174,O9,pipe,200,100.0,0.51,0.51,0,,7863,0.093,0.166,1,0,1.48,2.89,2.89,0,DN200 (not steepened)
O1-P1083,O1,pipe,200,57.4,0.51,0.51,0,,13255,0.064,0.119,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P361,O4,pipe,200,100.0,0.51,0.51,0,,13256,0.177,0.223,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O24-P298,O24,pipe,200,72.3,0.51,0.51,0,,4303,0.391,0.398,1,0,2.23,2.15,2.23,0,DN200 (not steepened)
O2-P5,O2,pipe,1400,58.7,0.075,0.075,0,,2427,0.81,0.89,0,0,7.08,7.44,7.44,0,"Above DN200, 0.75 m/s as laid"
O3-P2100,O3,pipe,200,100.0,0.51,0.51,0,,8969,0.194,0.328,1,0,4.32,4.68,4.68,0,DN200 (not steepened)
O1-P580,O1,pipe,200,74.2,0.51,0.51,0,,6320,0.082,0.135,1,0,2.13,2.11,2.13,0,DN200 (not steepened)
O9-P3134,O9,pipe,200,100.0,0.51,0.51,0,,2078,0.261,0.261,1,0,2.68,3.03,3.03,0,DN200 (not steepened)
O11-P102,O11,pipe,200,100.0,0.51,0.51,0,,13262,0.05,0.087,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P947,O9,pipe,200,83.9,0.51,0.51,0,,13263,0.028,0.028,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O10-P135,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.752,0.823,0,0,3.72,3.86,3.86,0,Steepened 0.30 to 0.50 %
O21-P1270,O21,pipe,200,100.0,0.51,0.51,0,,5526,0.206,0.321,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O21-P713,O21,pipe,200,58.3,0.51,0.51,0,,499,0.089,0.162,1,0,1.7,2.38,2.38,0,DN200 (not steepened)
O7-P362,O7,pipe,200,80.8,0.51,0.51,0,,11425,0.071,0.071,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O1-P727,O1,pipe,200,100.0,0.51,0.51,0,,13268,0.216,0.275,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P1308,O2,pipe,200,77.4,0.51,0.51,0,,3743,0.034,0.034,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P1559,O9,pipe,200,100.0,0.51,0.51,0,,13270,0.22,0.274,1,0,2.51,2.66,2.66,0,DN200 (not steepened)
O9-P542,O9,pipe,200,100.0,0.51,0.51,0,,13271,0.309,0.313,1,0,3.83,4.34,4.34,0,DN200 (not steepened)
O1-P2273,O1,pipe,200,92.7,0.51,0.51,0,,13272,0.123,0.224,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O3-P3023,O3,pipe,200,100.0,0.51,0.51,0,,9407,0.644,0.721,1,0,3.89,3.62,3.89,0,DN200 (not steepened)
O2-P1624,O2,pipe,200,60.1,0.51,0.51,0,,13274,0.483,0.496,1,0,2.79,3.13,3.13,0,DN200 (not steepened)
O9-P3325,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.081,0.081,1,0,2.59,2.64,2.64,0,DN200 (not steepened)
O9-P2855,O9,pipe,200,72.9,0.51,0.51,0,,13276,0.175,0.229,1,0,2.24,2.46,2.46,0,DN200 (not steepened)
O4-P465,O4,pipe,200,100.0,0.51,0.51,0,,11320,0.132,0.132,1,0,1.65,1.82,1.82,0,DN200 (not steepened)
O9-P1572,O9,pipe,200,100.0,0.51,0.51,0,,13278,0.041,0.069,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P1817,O1,pipe,200,98.2,0.51,0.51,0,,13279,0.387,0.419,1,0,4.09,4.16,4.16,0,DN200 (not steepened)
O10-P266,O10,pipe,200,88.2,0.51,0.51,0,,8150,0.098,0.176,1,0,1.59,1.77,1.77,0,DN200 (not steepened)
O1-P2050,O1,pipe,200,69.4,0.51,0.51,0,,1023,0.138,0.25,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P2389,O3,pipe,200,71.9,0.51,0.51,0,,819,0.342,0.444,1,0,5.07,5.13,5.13,0,DN200 (not steepened)
O1-P163,O1,pipe,315,63.2,0.27,0.323,1,0.30 to 0.50 %,6417,0.75,0.805,0,0,9.56,9.76,9.76,0,Steepened 0.30 to 0.50 %
O10-P64,O10,pipe,315,100.0,0.27,0.414,1,0.30 to 0.50 %,13637,0.753,0.835,0,0,7.67,7.6,7.67,0,Steepened 0.30 to 0.50 %
O9-P2658,O9,pipe,200,77.8,0.51,0.51,0,,14989,0.577,0.579,1,0,8.36,8.36,8.36,0,DN200 (not steepened)
O11-P211,O11,pipe,200,100.0,0.51,0.51,0,,2447,0.103,0.185,1,0,1.8,2.37,2.37,0,DN200 (not steepened)
O4-P897,O4,pipe,200,89.2,0.51,0.51,0,,16887,0.377,0.403,1,0,6.24,6.33,6.33,0,DN200 (not steepened)
O24-P263,O24,pipe,200,99.5,0.51,0.51,0,,13288,0.123,0.224,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O24-P211,O24,pipe,200,100.0,0.51,0.51,0,,667,0.409,0.409,1,0,1.66,1.67,1.67,0,DN200 (not steepened)
O10-P387,O10,pipe,200,100.0,0.51,0.51,0,,668,0.353,0.354,1,0,7.83,8.6,8.6,0,DN200 (not steepened)
O12-P327,O12,pipe,200,100.0,0.51,0.51,0,,13686,0.365,0.427,1,0,5.44,5.57,5.57,0,DN200 (not steepened)
O12-P415,O12,pipe,200,91.8,0.51,0.51,0,,6857,0.319,0.373,1,0,7.07,7.16,7.16,0,DN200 (not steepened)
O1-P1395,O1,pipe,200,61.1,0.51,0.51,0,,18970,0.347,0.443,1,0,5.6,5.6,5.6,0,DN200 (not steepened)
O12-P374,O12,pipe,200,105.6,0.51,0.51,0,,13208,0.184,0.242,1,0,1.64,1.56,1.64,0,DN200 (not steepened)
O3-P2844,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12233,0.75,0.833,0,0,4.54,3.6,4.54,0,Steepened up to 0.30 %
O9-P2795,O9,pipe,250,60.4,0.375,0.375,0,,7008,0.579,0.703,1,0,10.16,10.23,10.23,0,"Above DN200, under 0.75 m/s"
O2-P31,O2,pipe,630,100.0,0.125,0.175,1,up to 0.30 %,13297,0.75,0.783,0,0,7.13,6.73,7.13,0,Steepened up to 0.30 %
O3-P2575,O3,pipe,200,100.0,0.51,0.51,0,,13298,0.161,0.289,1,0,2.03,1.86,2.03,0,DN200 (not steepened)
O21-P526,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.505,1,0,4.3,4.03,4.3,0,DN200 (not steepened)
O8-P161,O8,pipe,200,80.6,0.51,0.51,0,,13300,0.127,0.23,1,0,1.78,2.43,2.43,0,DN200 (not steepened)
O1-P1388,O1,pipe,200,73.8,0.51,0.51,0,,3647,0.45,0.591,1,0,4.47,3.66,4.47,0,DN200 (not steepened)
O10-P133,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.752,0.823,0,0,3.84,3.9,3.9,0,Steepened 0.30 to 0.50 %
O12-P452,O12,pipe,200,72.9,0.51,0.51,0,,13303,0.168,0.168,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O1-P1157,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.491,0.608,1,0,7.6,7.59,7.6,0,DN200 (not steepened)
O3-P589,O3,pipe,200,100.0,0.51,0.51,0,,2513,0.399,0.481,1,0,3.24,3.54,3.54,0,DN200 (not steepened)
O3-P1457,O3,pipe,250,79.9,0.375,0.375,0,,4305,0.582,0.699,1,0,9.13,9.22,9.22,0,"Above DN200, under 0.75 m/s"
O9-P1830,O9,pipe,200,62.7,0.51,0.51,0,,1272,0.055,0.097,1,0,2.75,3.36,3.36,0,DN200 (not steepened)
O1-P413,O1,pipe,200,100.0,0.51,0.51,0,,13308,0.104,0.19,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P456,O4,pipe,200,100.0,0.51,0.51,0,,4846,0.165,0.165,1,0,2.09,2.36,2.36,0,DN200 (not steepened)
O8-P13,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.598,0.674,1,0,8.42,8.34,8.42,0,DN200 (not steepened)
O14-P133,O14,pipe,200,102.6,0.51,0.51,0,,13311,0.229,0.255,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3470,O9,pipe,200,100.0,0.51,0.51,0,,14009,0.083,0.15,1,0,1.58,1.62,1.62,0,DN200 (not steepened)
O7-P305,O7,pipe,200,100.0,0.51,0.51,0,,8120,0.473,0.493,1,0,5.7,4.22,5.7,0,DN200 (not steepened)
O7-P141,O7,pipe,200,62.7,0.51,0.51,0,,11988,0.208,0.242,1,0,4.24,3.43,4.24,0,DN200 (not steepened)
O1-P2025,O1,pipe,200,100.0,0.51,0.51,0,,13315,0.125,0.201,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O11-P128,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.265,0.277,1,0,4.68,4.58,4.68,0,DN200 (not steepened)
O9-P2498,O9,pipe,200,100.0,0.51,0.51,0,,13317,0.256,0.275,1,0,2.58,2.75,2.75,0,DN200 (not steepened)
O1-P540,O1,pipe,200,100.0,0.51,0.51,0,,9164,0.286,0.324,1,0,2.18,2.7,2.7,0,DN200 (not steepened)
O3-P2153,O3,pipe,200,60.5,0.51,0.51,0,,13319,0.16,0.226,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P316,O12,pipe,200,100.0,0.51,0.51,0,,9416,0.251,0.251,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O12-P410,O12,pipe,200,72.8,0.51,0.51,0,,6857,0.32,0.374,1,0,7.01,7.17,7.17,0,DN200 (not steepened)
O1-P424,O1,pipe,200,100.0,0.51,0.51,0,,13322,0.185,0.229,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O12-P511,O12,pipe,200,100.0,0.51,0.51,0,,5397,0.094,0.17,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O10-P128,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.754,0.824,0,0,3.41,3.83,3.83,0,Steepened 0.30 to 0.50 %
O9-P2928,O9,pipe,200,100.0,0.51,0.51,0,,13325,0.03,0.03,1,0,5.18,1.48,5.18,0,DN200 (not steepened)
O9-P2873,O9,pipe,200,100.0,0.51,0.51,0,,13326,0.03,0.03,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2061,O3,pipe,200,64.6,0.51,0.51,0,,1794,0.17,0.252,1,0,1.88,2.31,2.31,0,DN200 (not steepened)
O9-P3323,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.086,0.086,1,0,2.79,3.35,3.35,0,DN200 (not steepened)
O9-P1403,O9,pipe,200,143.7,0.51,0.51,0,,13329,0.035,0.035,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O10-P414,O10,pipe,200,100.0,0.51,0.51,0,,668,0.19,0.19,1,0,2.41,2.51,2.51,0,DN200 (not steepened)
O10-P132,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.752,0.823,0,0,3.9,3.84,3.9,0,Steepened 0.30 to 0.50 %
O1-P2569,O1,pipe,200,100.0,0.51,0.51,0,,3833,0.652,0.682,1,0,5.93,4.38,5.93,0,DN200 (not steepened)
O7-P499,O7,pipe,200,100.0,0.51,0.51,0,,1541,0.034,0.034,1,0,1.48,3.22,3.22,0,DN200 (not steepened)
O7-P334,O7,pipe,200,96.5,0.51,0.51,0,,10242,0.053,0.053,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P367,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.628,0.689,1,0,6.41,6.44,6.44,0,DN200 (not steepened)
O3-P760,O3,pipe,200,100.0,0.51,0.51,0,,11401,0.272,0.317,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O5-P60,O5,pipe,200,77.3,0.51,0.51,0,,16946,0.29,0.432,1,0,3.09,2.68,3.09,0,DN200 (not steepened)
O3-P1130,O3,pipe,200,62.8,0.51,0.51,0,,13338,0.46,0.486,1,0,5.19,7.63,7.63,0,DN200 (not steepened)
O3-P1575,O3,pipe,200,100.0,0.51,0.51,0,,13339,0.309,0.323,1,0,1.54,1.7,1.7,0,DN200 (not steepened)
O3-P2325,O3,pipe,200,100.0,0.51,0.51,0,,11391,0.282,0.335,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O1-P2080,O1,pipe,200,100.0,0.51,0.51,0,,4454,0.29,0.301,1,0,2.97,3.68,3.68,0,DN200 (not steepened)
O12-P530,O12,pipe,200,100.0,0.51,0.51,0,,13862,0.102,0.185,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2402,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.134,0.239,1,0,2.14,2.42,2.42,0,DN200 (not steepened)
O1-P1704,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.471,0.482,1,0,7.3,7.64,7.64,0,DN200 (not steepened)
O24-P350,O24,pipe,200,55.0,0.51,0.51,0,,7732,0.493,0.585,1,0,4.71,4.68,4.71,0,DN200 (not steepened)
O1-P2620,O1,pipe,200,101.0,0.51,0.51,0,,13346,0.031,0.031,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O5-P107,O5,pipe,200,100.5,0.51,0.51,0,,13347,0.131,0.238,1,0,1.48,3.74,3.74,0,DN200 (not steepened)
O1-P1643,O1,pipe,200,100.0,0.51,0.51,0,,13348,0.178,0.196,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O9-P3245,O9,pipe,200,69.2,0.51,0.51,0,,13349,0.061,0.113,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1179,O1,pipe,200,100.0,0.51,0.51,0,,13350,0.215,0.241,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O10-P136,O10,pipe,280,100.0,0.375,0.423,1,0.30 to 0.50 %,12639,0.752,0.823,0,0,3.33,3.72,3.72,0,Steepened 0.30 to 0.50 %
O8-P46,O8,pipe,200,100.0,0.51,0.51,0,,9455,0.406,0.459,1,0,4.74,4.92,4.92,0,DN200 (not steepened)
O4-P9,O4,pipe,900,72.0,0.075,0.13,1,up to 0.30 %,6847,0.75,0.829,0,0,3.94,3.66,3.94,0,Steepened up to 0.30 %
O1-P1022,O1,pipe,1400,65.3,0.075,0.075,0,,11318,0.845,0.921,0,0,7.04,6.19,7.04,0,"Above DN200, 0.75 m/s as laid"
O9-P1406,O9,pipe,200,100.0,0.51,0.51,0,,7788,0.223,0.284,1,0,2.99,2.88,2.99,0,DN200 (not steepened)
O21-P1244,O21,pipe,200,100.0,0.51,0.51,0,,13356,0.125,0.197,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P595,O9,pipe,200,100.0,0.51,0.51,0,,7040,0.203,0.297,1,0,2.95,2.28,2.95,0,DN200 (not steepened)
O9-P1913,O9,pipe,200,100.0,0.51,0.51,0,,16674,0.107,0.183,1,0,4.27,3.95,4.27,0,DN200 (not steepened)
O1-P1028,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.842,0.917,0,0,7.5,7.52,7.52,0,"Above DN200, 0.75 m/s as laid"
O1-P1504,O1,pipe,1400,100.0,0.075,0.075,0,,11591,0.832,0.907,0,0,3.6,3.34,3.6,0,"Above DN200, 0.75 m/s as laid"
O8-P252,O8,pipe,200,79.1,0.51,0.51,0,,16255,0.048,0.048,1,0,1.6,1.56,1.6,0,DN200 (not steepened)
O4-P997,O4,pipe,200,61.2,0.51,0.51,0,,13362,0.025,0.025,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2747,O9,pipe,200,100.0,0.51,0.51,0,,13363,0.03,0.03,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P199,O3,pipe,200,134.8,0.51,0.51,0,,13364,0.424,0.558,1,0,3.32,3.79,3.79,0,DN200 (not steepened)
O1-P2468,O1,pipe,710,58.1,0.1,0.161,1,up to 0.30 %,13365,0.75,0.831,0,0,4.31,3.54,4.31,0,Steepened up to 0.30 %
O1-P1651,O1,pipe,200,100.0,0.51,0.51,0,,13366,0.342,0.345,1,0,2.44,2.04,2.44,0,DN200 (not steepened)
O3-P294,O3,pipe,280,70.7,0.375,0.465,1,0.30 to 0.50 %,10543,0.802,0.879,0,0,7.14,6.74,7.14,0,Steepened 0.30 to 0.50 %
O2-P21,O2,pipe,630,65.7,0.125,0.175,1,up to 0.30 %,13297,0.764,0.798,0,0,6.99,7.03,7.03,0,Steepened up to 0.30 %
O19-P70,O19,pipe,200,100.0,0.51,0.51,0,,3157,0.195,0.219,1,0,1.57,1.95,1.95,0,DN200 (not steepened)
O3-P2534,O3,pipe,200,105.7,0.51,0.51,0,,13370,0.269,0.344,1,0,6.16,7.27,7.27,0,DN200 (not steepened)
O9-P2748,O9,pipe,200,100.0,0.51,0.51,0,,5205,0.126,0.126,1,0,1.82,2.42,2.42,0,DN200 (not steepened)
O3-P2175,O3,pipe,200,100.0,0.51,0.51,0,,2158,0.619,0.73,1,0,7.01,7.47,7.47,0,DN200 (not steepened)
O9-P2506,O9,pipe,200,100.0,0.51,0.51,0,,13373,0.041,0.069,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O3-P2981,O3,pipe,200,68.8,0.51,0.51,0,,13374,0.026,0.026,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O3-P2026,O3,pipe,200,78.8,0.51,0.51,0,,5796,0.339,0.493,1,0,3.1,3.42,3.42,0,DN200 (not steepened)
O7-P61,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.34,0.452,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O8-P184,O8,pipe,200,100.0,0.51,0.51,0,,8425,0.211,0.216,1,0,2.71,2.55,2.71,0,DN200 (not steepened)
O9-P643,O9,pipe,200,100.0,0.51,0.51,0,,349,0.133,0.232,1,0,2.79,3.33,3.33,0,DN200 (not steepened)
O1-P524,O1,pipe,200,100.0,0.51,0.51,0,,4342,0.344,0.416,1,0,3.47,2.09,3.47,0,DN200 (not steepened)
O10-P16,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.304,0.426,1,0,5.35,6.14,6.14,0,DN200 (not steepened)
O21-P994,O21,pipe,200,81.3,0.51,0.51,0,,16723,0.6,0.606,1,0,2.62,2.61,2.62,0,DN200 (not steepened)
O3-P1848,O3,pipe,200,100.0,0.51,0.51,0,,12632,0.15,0.27,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P2604,O9,pipe,200,80.9,0.51,0.51,0,,14794,0.153,0.201,1,0,4.01,3.92,4.01,0,DN200 (not steepened)
O1-P239,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.066,0.066,1,0,6.04,6.3,6.3,0,DN200 (not steepened)
O1-P740,O1,pipe,200,65.4,0.51,0.51,0,,19027,0.594,0.655,1,0,6.83,7.27,7.27,0,DN200 (not steepened)
O3-P2893,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.193,0.278,1,0,3.41,1.48,3.41,0,DN200 (not steepened)
O12-P224,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.296,0.328,1,0,9.32,9.51,9.51,0,DN200 (not steepened)
O9-P996,O9,pipe,200,51.9,0.51,0.51,0,,98,0.148,0.204,1,0,1.89,2.31,2.31,0,DN200 (not steepened)
O21-P810,O21,pipe,200,100.0,0.51,0.51,0,,7093,0.192,0.26,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O8-P299,O8,pipe,200,78.7,0.51,0.51,0,,12213,0.203,0.259,1,0,1.6,2.28,2.28,0,DN200 (not steepened)
O12-P458,O12,pipe,200,100.0,0.51,0.51,0,,3432,0.143,0.18,1,0,3.73,4.47,4.47,0,DN200 (not steepened)
O1-P557,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.325,0.345,1,0,3.02,3.07,3.07,0,DN200 (not steepened)
O9-P1292,O9,pipe,200,100.0,0.51,0.51,0,,8166,0.098,0.17,1,0,2.68,3.24,3.24,0,DN200 (not steepened)
O3-P213,O3,pipe,200,100.0,0.51,0.51,0,,16475,0.155,0.223,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P566,O1,pipe,200,103.4,0.51,0.51,0,,13395,0.199,0.274,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1844,O2,pipe,200,100.0,0.51,0.51,0,,5195,0.038,0.038,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O9-P2606,O9,pipe,200,95.6,0.51,0.51,0,,14794,0.151,0.197,1,0,3.26,3.63,3.63,0,DN200 (not steepened)
O8-P176,O8,pipe,200,101.2,0.51,0.51,0,,13570,0.139,0.251,1,0,1.83,2.86,2.86,0,DN200 (not steepened)
O6-P342,O6,pipe,200,100.8,0.51,0.51,0,,13399,0.163,0.163,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
