label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P820,O2,pipe,200,42.5,0.51,0.51,0,,17673,0.301,0.305,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O2-P743,O2,pipe,200,22.9,0.51,0.51,0,,675,0.64,0.65,1,0,9.98,9.71,9.98,0,DN200 (not steepened)
O2-P813,O2,pipe,200,88.0,0.51,0.51,0,,17675,0.071,0.132,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O2-P776,O2,pipe,200,22.9,0.51,0.51,0,,17676,0.15,0.15,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P716,O2,pipe,200,22.9,0.51,0.51,0,,17677,0.202,0.216,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P717,O2,pipe,200,86.8,0.51,0.51,0,,17678,0.138,0.138,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O8-P268,O8,pipe,200,72.9,0.51,0.51,0,,17679,0.204,0.264,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O8-P263,O8,pipe,200,43.8,0.51,0.51,0,,17571,0.259,0.296,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O8-P262,O8,pipe,200,52.1,0.51,0.51,0,,17571,0.309,0.354,1,0,1.97,2.41,2.41,0,DN200 (not steepened)
O8-P267,O8,pipe,200,77.7,0.51,0.51,0,,17679,0.242,0.309,1,0,1.57,1.68,1.68,0,DN200 (not steepened)
O8-P1,O8,pipe,200,39.7,0.51,0.51,0,,3730,0.639,0.751,1,0,9.84,9.27,9.84,0,DN200 (not steepened)
O9-P2509,O9,pipe,200,136.0,0.51,0.51,0,,17684,0.132,0.154,1,0,1.87,2.47,2.47,0,DN200 (not steepened)
O2-P1056,O2,pipe,200,46.4,0.51,0.51,0,,9999,0.602,0.619,1,0,2.79,3.14,3.14,0,DN200 (not steepened)
O2-P1055,O2,pipe,200,40.2,0.51,0.51,0,,9999,0.614,0.63,1,0,3.14,3.2,3.2,0,DN200 (not steepened)
O15-P149,O15,pipe,200,29.6,0.51,0.51,0,,4112,0.246,0.358,1,0,2.11,2.18,2.18,0,DN200 (not steepened)
O1-P2062,O1,pipe,200,89.2,0.51,0.51,0,,17689,0.289,0.332,1,0,1.75,2.51,2.51,0,DN200 (not steepened)
O1-P2063,O1,pipe,200,102.7,0.51,0.51,0,,17689,0.138,0.25,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P1402,O1,pipe,200,81.6,0.51,0.51,0,,17690,0.138,0.25,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1401,O1,pipe,200,79.2,0.51,0.51,0,,17690,0.17,0.303,1,0,1.58,1.9,1.9,0,DN200 (not steepened)
O1-P1564,O1,pipe,200,42.7,0.51,0.51,0,,17692,0.17,0.252,1,0,1.77,2.46,2.46,0,DN200 (not steepened)
O1-P1576,O1,pipe,200,43.5,0.51,0.51,0,,17693,0.372,0.397,1,0,3.16,3.29,3.29,0,DN200 (not steepened)
O1-P1575,O1,pipe,200,56.5,0.51,0.51,0,,17694,0.372,0.397,1,0,3.29,3.3,3.3,0,DN200 (not steepened)
O1-P1611,O1,pipe,200,52.8,0.51,0.51,0,,17695,0.218,0.218,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1612,O1,pipe,200,70.9,0.51,0.51,0,,8954,0.174,0.174,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O2-P34,O2,pipe,560,135.0,0.155,0.179,1,up to 0.30 %,17697,0.75,0.783,0,0,7.28,7.56,7.56,0,Steepened up to 0.30 %
O2-P629,O2,pipe,200,29.0,0.51,0.51,0,,17698,0.683,0.708,1,0,5.02,5.18,5.18,0,DN200 (not steepened)
O2-P842,O2,pipe,200,71.0,0.51,0.51,0,,3767,0.364,0.37,1,0,2.59,2.91,2.91,0,DN200 (not steepened)
O2-P628,O2,pipe,200,116.4,0.51,0.51,0,,17700,0.698,0.722,1,0,5.18,4.1,5.18,0,DN200 (not steepened)
O3-P1960,O3,pipe,200,61.0,0.51,0.51,0,,17701,0.025,0.025,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1153,O3,pipe,200,77.2,0.51,0.51,0,,8721,0.205,0.261,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P1152,O3,pipe,200,79.1,0.51,0.51,0,,8721,0.225,0.286,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P506,O3,pipe,200,72.3,0.51,0.51,0,,17704,0.412,0.442,1,0,2.47,2.49,2.49,0,DN200 (not steepened)
O3-P505,O3,pipe,200,69.7,0.51,0.51,0,,17704,0.412,0.443,1,0,2.49,2.55,2.55,0,DN200 (not steepened)
O3-P1490,O3,pipe,200,83.6,0.51,0.51,0,,18150,0.563,0.69,1,0,5.79,6.44,6.44,0,DN200 (not steepened)
O3-P1491,O3,pipe,200,69.4,0.51,0.51,0,,18150,0.563,0.69,1,0,5.71,5.79,5.79,0,DN200 (not steepened)
O3-P973,O3,pipe,200,106.5,0.51,0.51,0,,17708,0.223,0.223,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O3-P1118,O3,pipe,200,63.4,0.51,0.51,0,,17709,0.223,0.223,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O3-P1117,O3,pipe,200,62.3,0.51,0.51,0,,17709,0.25,0.255,1,0,1.9,1.75,1.9,0,DN200 (not steepened)
O3-P1108,O3,pipe,200,84.4,0.51,0.51,0,,11598,0.37,0.374,1,0,2.53,2.91,2.91,0,DN200 (not steepened)
O3-P1107,O3,pipe,200,65.9,0.51,0.51,0,,11598,0.372,0.378,1,0,2.91,4.08,4.08,0,DN200 (not steepened)
O3-P1231,O3,pipe,200,32.3,0.51,0.51,0,,17714,0.239,0.25,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P1232,O3,pipe,200,40.4,0.51,0.51,0,,17714,0.17,0.191,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P1096,O3,pipe,200,67.6,0.51,0.51,0,,9046,0.446,0.45,1,0,4.14,4.12,4.14,0,DN200 (not steepened)
O3-P1095,O3,pipe,200,66.7,0.51,0.51,0,,9046,0.454,0.457,1,0,4.12,5.08,5.08,0,DN200 (not steepened)
O3-P1219,O3,pipe,200,36.7,0.51,0.51,0,,17717,0.251,0.251,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P1220,O3,pipe,200,72.1,0.51,0.51,0,,17718,0.215,0.215,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1737,O1,pipe,200,47.8,0.51,0.51,0,,9223,0.379,0.396,1,0,3.9,4.08,4.08,0,DN200 (not steepened)
O1-P1736,O1,pipe,200,57.1,0.51,0.51,0,,9223,0.379,0.397,1,0,4.08,4.15,4.15,0,DN200 (not steepened)
O20-P33,O20,pipe,200,75.9,0.51,0.51,0,,17721,0.076,0.142,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O20-P32,O20,pipe,200,75.4,0.51,0.51,0,,17721,0.091,0.166,1,0,2.3,1.88,2.3,0,DN200 (not steepened)
O20-P24,O20,pipe,200,81.2,0.51,0.51,0,,17723,0.273,0.373,1,0,1.86,2.16,2.16,0,DN200 (not steepened)
O20-P23,O20,pipe,200,76.5,0.51,0.51,0,,17723,0.276,0.377,1,0,2.16,3.01,3.01,0,DN200 (not steepened)
O9-P469,O9,pipe,200,73.3,0.51,0.51,0,,16436,0.32,0.322,1,0,3.27,3.43,3.43,0,DN200 (not steepened)
O9-P468,O9,pipe,200,13.8,0.51,0.51,0,,17726,0.324,0.326,1,0,3.43,3.46,3.46,0,DN200 (not steepened)
O9-P1274,O9,pipe,200,79.5,0.51,0.51,0,,17729,0.102,0.176,1,0,2.06,2.1,2.1,0,DN200 (not steepened)
O9-P1275,O9,pipe,200,86.5,0.51,0.51,0,,17729,0.095,0.165,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O9-P1276,O9,pipe,200,96.9,0.51,0.51,0,,17729,0.087,0.151,1,0,1.54,1.97,1.97,0,DN200 (not steepened)
O9-P1161,O9,pipe,200,70.4,0.51,0.51,0,,5016,0.077,0.128,1,0,1.68,1.76,1.76,0,DN200 (not steepened)
O9-P1162,O9,pipe,200,71.2,0.51,0.51,0,,5016,0.07,0.116,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2169,O9,pipe,200,56.0,0.51,0.51,0,,7863,0.118,0.205,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P2170,O9,pipe,200,57.5,0.51,0.51,0,,7863,0.117,0.205,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2079,O9,pipe,200,79.3,0.51,0.51,0,,13700,0.375,0.396,1,0,3.68,3.91,3.91,0,DN200 (not steepened)
O9-P2078,O9,pipe,200,65.1,0.51,0.51,0,,17735,0.377,0.399,1,0,3.91,4.43,4.43,0,DN200 (not steepened)
O9-P2027,O9,pipe,200,70.5,0.51,0.51,0,,17737,0.674,0.702,1,0,10.65,10.62,10.65,0,DN200 (not steepened)
O9-P2028,O9,pipe,200,64.1,0.51,0.51,0,,17737,0.674,0.702,1,0,10.65,10.65,10.65,0,DN200 (not steepened)
O9-P2217,O9,pipe,200,77.4,0.51,0.51,0,,17739,0.069,0.122,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O9-P2218,O9,pipe,200,92.7,0.51,0.51,0,,17739,0.049,0.086,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P966,O3,pipe,200,64.8,0.51,0.51,0,,17741,0.257,0.262,1,0,1.99,2.92,2.92,0,DN200 (not steepened)
O3-P967,O3,pipe,200,66.8,0.51,0.51,0,,17741,0.189,0.189,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O21-P502,O21,pipe,200,46.8,0.51,0.51,0,,17742,0.184,0.22,1,0,1.82,2.57,2.57,0,DN200 (not steepened)
O21-P503,O21,pipe,200,77.7,0.51,0.51,0,,15468,0.183,0.217,1,0,1.89,1.82,1.89,0,DN200 (not steepened)
O21-P275,O21,pipe,200,77.6,0.51,0.51,0,,14997,0.296,0.315,1,0,1.58,1.67,1.67,0,DN200 (not steepened)
O21-P276,O21,pipe,200,89.9,0.51,0.51,0,,14997,0.293,0.311,1,0,1.68,1.58,1.68,0,DN200 (not steepened)
O9-P3503,O9,pipe,200,95.1,0.51,0.51,0,,17747,0.087,0.155,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P3504,O9,pipe,200,75.0,0.51,0.51,0,,17747,0.074,0.133,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P3525,O9,pipe,200,59.8,0.51,0.51,0,,17749,0.123,0.204,1,0,7.2,7.75,7.75,0,DN200 (not steepened)
O9-P3526,O9,pipe,200,31.4,0.51,0.51,0,,17749,0.122,0.204,1,0,7.09,7.2,7.2,0,DN200 (not steepened)
O9-P1610,O9,pipe,200,107.2,0.51,0.51,0,,7787,0.238,0.303,1,0,5.12,5.58,5.58,0,DN200 (not steepened)
O9-P1611,O9,pipe,200,99.8,0.51,0.51,0,,7787,0.237,0.3,1,0,4.78,5.12,5.12,0,DN200 (not steepened)
O6-P271,O6,pipe,200,65.0,0.51,0.51,0,,17752,0.251,0.269,1,0,2.7,2.64,2.7,0,DN200 (not steepened)
O6-P272,O6,pipe,200,52.2,0.51,0.51,0,,10627,0.225,0.239,1,0,2.83,2.7,2.83,0,DN200 (not steepened)
O9-P888,O9,pipe,200,44.0,0.51,0.51,0,,17754,0.268,0.274,1,0,5.56,6.44,6.44,0,DN200 (not steepened)
O9-P889,O9,pipe,200,56.4,0.51,0.51,0,,9622,0.267,0.273,1,0,5.1,5.56,5.56,0,DN200 (not steepened)
O9-P963,O9,pipe,200,83.3,0.51,0.51,0,,17756,0.065,0.108,1,0,1.65,1.64,1.65,0,DN200 (not steepened)
O9-P962,O9,pipe,200,19.1,0.51,0.51,0,,17756,0.091,0.155,1,0,1.64,1.6,1.64,0,DN200 (not steepened)
O3-P110,O3,pipe,450,43.0,0.205,0.238,1,up to 0.30 %,17758,0.75,0.78,0,0,8.6,8.48,8.6,0,Steepened up to 0.30 %
O3-P111,O3,pipe,450,77.8,0.205,0.238,1,up to 0.30 %,6658,0.75,0.779,0,0,9.12,8.6,9.12,0,Steepened up to 0.30 %
O4-P25,O4,pipe,800,111.3,0.085,0.133,1,up to 0.30 %,14007,0.75,0.823,0,0,8.13,8.29,8.29,0,Steepened up to 0.30 %
O4-P26,O4,pipe,800,123.1,0.085,0.133,1,up to 0.30 %,14007,0.75,0.823,0,0,7.54,8.13,8.13,0,Steepened up to 0.30 %
O4-P43,O4,pipe,800,112.6,0.085,0.145,1,up to 0.30 %,2745,0.752,0.831,0,0,10.21,10.0,10.21,0,Steepened up to 0.30 %
O4-P42,O4,pipe,800,72.7,0.085,0.145,1,up to 0.30 %,2745,0.773,0.848,0,0,11.13,10.86,11.13,0,Steepened up to 0.30 %
O9-P1150,O9,pipe,200,91.4,0.51,0.51,0,,17765,0.143,0.187,1,0,2.19,2.49,2.49,0,DN200 (not steepened)
O9-P1221,O9,pipe,200,100.0,0.51,0.51,0,,17765,0.045,0.078,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O7-P447,O7,pipe,200,87.0,0.51,0.51,0,,17619,0.293,0.301,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O7-P446,O7,pipe,200,72.9,0.51,0.51,0,,17619,0.293,0.301,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P1056,O21,pipe,200,78.4,0.51,0.51,0,,17768,0.15,0.15,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P532,O2,pipe,200,38.8,0.51,0.51,0,,17769,0.413,0.419,1,0,2.73,3.25,3.25,0,DN200 (not steepened)
O2-P533,O2,pipe,200,63.8,0.51,0.51,0,,5648,0.405,0.412,1,0,2.43,2.73,2.73,0,DN200 (not steepened)
O2-P559,O2,pipe,200,73.6,0.51,0.51,0,,17771,0.296,0.306,1,0,2.26,2.03,2.26,0,DN200 (not steepened)
O2-P560,O2,pipe,200,56.0,0.51,0.51,0,,17772,0.296,0.305,1,0,2.63,2.26,2.63,0,DN200 (not steepened)
O2-P561,O2,pipe,200,28.2,0.51,0.51,0,,17773,0.286,0.299,1,0,2.84,1.98,2.84,0,DN200 (not steepened)
O2-P562,O2,pipe,200,106.5,0.51,0.51,0,,9290,0.286,0.299,1,0,2.09,2.84,2.84,0,DN200 (not steepened)
O2-P547,O2,pipe,200,23.8,0.51,0.51,0,,17775,0.174,0.174,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P548,O2,pipe,200,70.1,0.51,0.51,0,,17776,0.138,0.138,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P490,O2,pipe,200,39.6,0.51,0.51,0,,10204,0.288,0.365,1,0,4.61,5.62,5.62,0,DN200 (not steepened)
O2-P471,O2,pipe,200,22.4,0.51,0.51,0,,10204,0.44,0.493,1,0,5.62,6.01,6.01,0,DN200 (not steepened)
O2-P527,O2,pipe,200,89.4,0.51,0.51,0,,17782,0.58,0.593,1,0,5.0,5.07,5.07,0,DN200 (not steepened)
O2-P528,O2,pipe,200,100.3,0.51,0.51,0,,17782,0.561,0.576,1,0,4.47,5.0,5.0,0,DN200 (not steepened)
O2-P529,O2,pipe,200,100.4,0.51,0.51,0,,17782,0.461,0.468,1,0,3.98,4.47,4.47,0,DN200 (not steepened)
O2-P530,O2,pipe,200,87.8,0.51,0.51,0,,17782,0.429,0.437,1,0,3.53,3.98,3.98,0,DN200 (not steepened)
O1-P357,O1,pipe,250,104.3,0.375,0.375,0,,8247,0.631,0.733,1,0,8.45,8.51,8.51,0,"Above DN200, under 0.75 m/s"
O1-P436,O1,pipe,800,29.1,0.085,0.138,1,up to 0.30 %,18202,0.75,0.832,0,0,9.34,9.5,9.5,0,Steepened up to 0.30 %
O17-P14,O17,pipe,200,148.3,0.51,0.51,0,,19043,0.377,0.423,1,0,4.59,5.07,5.07,0,DN200 (not steepened)
O9-P1091,O9,pipe,315,72.6,0.27,0.387,1,0.30 to 0.50 %,12555,0.758,0.851,0,0,6.28,6.42,6.42,0,Steepened 0.30 to 0.50 %
O9-P1090,O9,pipe,315,77.3,0.27,0.377,1,0.30 to 0.50 %,17787,0.75,0.842,0,0,6.42,5.9,6.42,0,Steepened 0.30 to 0.50 %
O18-P23,O18,pipe,200,103.0,0.51,0.51,0,,1117,0.36,0.369,1,0,3.32,3.58,3.58,0,DN200 (not steepened)
O3-P3164,O3,pipe,900,100.4,0.075,0.127,1,up to 0.30 %,17789,0.75,0.832,0,0,3.2,2.09,3.2,0,Steepened up to 0.30 %
O4-P1,O4,pipe,900,95.5,0.075,0.13,1,up to 0.30 %,6847,0.755,0.837,0,0,6.49,6.84,6.84,0,Steepened up to 0.30 %
O4-P157,O4,pipe,200,87.8,0.51,0.51,0,,17792,0.471,0.613,1,0,4.97,5.88,5.88,0,DN200 (not steepened)
O4-P158,O4,pipe,200,73.5,0.51,0.51,0,,17792,0.457,0.571,1,0,4.75,4.97,4.97,0,DN200 (not steepened)
O4-P159,O4,pipe,200,97.8,0.51,0.51,0,,17796,0.457,0.568,1,0,5.24,4.75,5.24,0,DN200 (not steepened)
O4-P160,O4,pipe,200,86.4,0.51,0.51,0,,17796,0.457,0.568,1,0,5.32,5.24,5.32,0,DN200 (not steepened)
O4-P161,O4,pipe,200,86.2,0.51,0.51,0,,17796,0.457,0.568,1,0,5.01,5.32,5.32,0,DN200 (not steepened)
O4-P162,O4,pipe,200,100.7,0.51,0.51,0,,17796,0.455,0.567,1,0,5.62,5.01,5.62,0,DN200 (not steepened)
O4-P163,O4,pipe,200,84.0,0.51,0.51,0,,17801,0.451,0.56,1,0,5.52,5.62,5.62,0,DN200 (not steepened)
O4-P164,O4,pipe,200,77.9,0.51,0.51,0,,17801,0.441,0.491,1,0,5.27,5.52,5.52,0,DN200 (not steepened)
O4-P165,O4,pipe,200,74.0,0.51,0.51,0,,17801,0.44,0.489,1,0,5.31,5.27,5.31,0,DN200 (not steepened)
O4-P166,O4,pipe,200,71.1,0.51,0.51,0,,17801,0.436,0.484,1,0,5.42,5.31,5.42,0,DN200 (not steepened)
O4-P167,O4,pipe,200,93.5,0.51,0.51,0,,17801,0.434,0.48,1,0,5.53,5.42,5.53,0,DN200 (not steepened)
O4-P168,O4,pipe,200,119.5,0.51,0.51,0,,17803,0.431,0.474,1,0,5.43,5.53,5.53,0,DN200 (not steepened)
O4-P169,O4,pipe,200,104.1,0.51,0.51,0,,17803,0.416,0.452,1,0,5.58,5.43,5.58,0,DN200 (not steepened)
O4-P170,O4,pipe,200,80.4,0.51,0.51,0,,15814,0.416,0.452,1,0,6.3,5.58,6.3,0,DN200 (not steepened)
O4-P171,O4,pipe,200,80.8,0.51,0.51,0,,15814,0.416,0.452,1,0,5.89,6.3,6.3,0,DN200 (not steepened)
O4-P172,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.416,0.452,1,0,5.38,5.89,5.89,0,DN200 (not steepened)
O4-P173,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.416,0.452,1,0,5.09,5.38,5.38,0,DN200 (not steepened)
O4-P174,O4,pipe,200,97.0,0.51,0.51,0,,15814,0.416,0.452,1,0,5.42,5.09,5.42,0,DN200 (not steepened)
O4-P175,O4,pipe,200,87.6,0.51,0.51,0,,15814,0.416,0.452,1,0,5.38,5.42,5.42,0,DN200 (not steepened)
O4-P176,O4,pipe,200,80.0,0.51,0.51,0,,15814,0.416,0.452,1,0,5.28,5.38,5.38,0,DN200 (not steepened)
O4-P177,O4,pipe,200,81.5,0.51,0.51,0,,15814,0.415,0.452,1,0,5.22,5.28,5.28,0,DN200 (not steepened)
O4-P178,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.452,1,0,5.45,5.22,5.45,0,DN200 (not steepened)
O4-P179,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.452,1,0,5.35,5.45,5.45,0,DN200 (not steepened)
O4-P180,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.452,1,0,5.36,5.35,5.36,0,DN200 (not steepened)
O4-P181,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.452,1,0,4.94,5.36,5.36,0,DN200 (not steepened)
O4-P182,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.451,1,0,4.51,4.94,4.94,0,DN200 (not steepened)
O4-P183,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.451,1,0,4.18,4.51,4.51,0,DN200 (not steepened)
O4-P184,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.451,1,0,4.5,4.18,4.5,0,DN200 (not steepened)
O4-P185,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.451,1,0,5.08,4.5,5.08,0,DN200 (not steepened)
O4-P186,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.45,1,0,5.77,5.08,5.77,0,DN200 (not steepened)
O4-P187,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.447,1,0,5.89,5.77,5.89,0,DN200 (not steepened)
O4-P188,O4,pipe,200,111.8,0.51,0.51,0,,15814,0.414,0.446,1,0,5.89,5.89,5.89,0,DN200 (not steepened)
O4-P189,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.446,1,0,6.14,5.89,6.14,0,DN200 (not steepened)
O4-P190,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.446,1,0,6.32,6.14,6.32,0,DN200 (not steepened)
O4-P191,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,6.14,6.32,6.32,0,DN200 (not steepened)
O4-P192,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.84,6.14,6.14,0,DN200 (not steepened)
O4-P193,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.98,5.84,5.98,0,DN200 (not steepened)
O4-P194,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.62,5.98,5.98,0,DN200 (not steepened)
O4-P195,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.41,5.62,5.62,0,DN200 (not steepened)
O4-P196,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.46,5.41,5.46,0,DN200 (not steepened)
O4-P197,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.64,5.46,5.64,0,DN200 (not steepened)
O4-P198,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.37,5.64,5.64,0,DN200 (not steepened)
O4-P199,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.446,1,0,5.25,5.37,5.37,0,DN200 (not steepened)
O4-P200,O4,pipe,200,76.3,0.51,0.51,0,,15814,0.367,0.371,1,0,3.53,3.59,3.59,0,DN200 (not steepened)
O4-P201,O4,pipe,200,85.7,0.51,0.51,0,,15814,0.367,0.37,1,0,3.32,3.53,3.53,0,DN200 (not steepened)
O4-P202,O4,pipe,200,85.4,0.51,0.51,0,,15814,0.367,0.37,1,0,3.42,3.32,3.42,0,DN200 (not steepened)
O4-P203,O4,pipe,200,83.5,0.51,0.51,0,,15814,0.367,0.37,1,0,3.36,3.42,3.42,0,DN200 (not steepened)
O4-P549,O4,pipe,200,110.2,0.51,0.51,0,,17838,0.142,0.185,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O4-P543,O4,pipe,200,83.3,0.51,0.51,0,,17838,0.35,0.381,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P542,O4,pipe,200,100.0,0.51,0.51,0,,17838,0.35,0.384,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P541,O4,pipe,200,81.7,0.51,0.51,0,,17838,0.352,0.389,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P392,O4,pipe,200,82.3,0.51,0.51,0,,17838,0.413,0.473,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P391,O4,pipe,200,81.2,0.51,0.51,0,,17838,0.423,0.486,1,0,1.69,1.8,1.8,0,DN200 (not steepened)
O4-P390,O4,pipe,200,98.1,0.51,0.51,0,,17838,0.437,0.496,1,0,1.8,2.38,2.38,0,DN200 (not steepened)
O4-P389,O4,pipe,200,72.9,0.51,0.51,0,,17838,0.439,0.553,1,0,2.38,2.44,2.44,0,DN200 (not steepened)
O4-P388,O4,pipe,200,94.3,0.51,0.51,0,,17838,0.572,0.634,1,0,2.44,2.65,2.65,0,DN200 (not steepened)
O4-P493,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.313,0.327,1,0,1.98,1.78,1.98,0,DN200 (not steepened)
O4-P494,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.307,0.314,1,0,2.36,1.98,2.36,0,DN200 (not steepened)
O4-P495,O4,pipe,200,74.1,0.51,0.51,0,,17849,0.296,0.302,1,0,2.76,2.36,2.76,0,DN200 (not steepened)
O4-P496,O4,pipe,200,30.4,0.51,0.51,0,,17850,0.279,0.288,1,0,2.68,2.76,2.76,0,DN200 (not steepened)
O4-P497,O4,pipe,200,70.5,0.51,0.51,0,,17857,0.279,0.288,1,0,2.02,1.79,2.02,0,DN200 (not steepened)
O4-P498,O4,pipe,200,89.2,0.51,0.51,0,,17857,0.27,0.28,1,0,2.24,2.02,2.24,0,DN200 (not steepened)
O4-P499,O4,pipe,200,49.4,0.51,0.51,0,,17857,0.26,0.27,1,0,2.42,2.24,2.42,0,DN200 (not steepened)
O4-P500,O4,pipe,200,67.9,0.51,0.51,0,,17857,0.208,0.217,1,0,2.01,2.42,2.42,0,DN200 (not steepened)
O4-P501,O4,pipe,200,81.9,0.51,0.51,0,,17857,0.208,0.216,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O4-P502,O4,pipe,200,74.1,0.51,0.51,0,,17857,0.19,0.2,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P503,O4,pipe,200,77.3,0.51,0.51,0,,17857,0.13,0.13,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P599,O4,pipe,200,75.4,0.51,0.51,0,,2733,0.682,0.706,1,0,9.13,8.26,9.13,0,DN200 (not steepened)
O4-P600,O4,pipe,200,74.2,0.51,0.51,0,,17862,0.679,0.703,1,0,8.4,9.13,9.13,0,DN200 (not steepened)
O4-P601,O4,pipe,200,69.8,0.51,0.51,0,,17862,0.678,0.702,1,0,8.23,8.4,8.4,0,DN200 (not steepened)
O4-P602,O4,pipe,200,79.9,0.51,0.51,0,,17862,0.675,0.7,1,0,7.82,8.23,8.23,0,DN200 (not steepened)
O4-P603,O4,pipe,200,52.3,0.51,0.51,0,,17862,0.626,0.648,1,0,7.01,7.82,7.82,0,DN200 (not steepened)
O4-P604,O4,pipe,200,86.3,0.51,0.51,0,,2928,0.622,0.641,1,0,7.58,7.01,7.58,0,DN200 (not steepened)
O4-P605,O4,pipe,200,86.6,0.51,0.51,0,,2928,0.619,0.639,1,0,6.01,7.58,7.58,0,DN200 (not steepened)
O4-P606,O4,pipe,200,65.7,0.51,0.51,0,,2928,0.618,0.638,1,0,5.89,6.01,6.01,0,DN200 (not steepened)
O4-P607,O4,pipe,200,75.7,0.51,0.51,0,,2928,0.616,0.636,1,0,5.74,5.89,5.89,0,DN200 (not steepened)
O4-P608,O4,pipe,200,57.6,0.51,0.51,0,,2928,0.615,0.635,1,0,5.66,5.74,5.74,0,DN200 (not steepened)
O4-P727,O4,pipe,200,44.6,0.51,0.51,0,,17869,0.317,0.317,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O4-P728,O4,pipe,200,44.6,0.51,0.51,0,,17869,0.247,0.247,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P99,O4,pipe,710,42.1,0.1,0.182,1,up to 0.30 %,17870,0.75,0.845,0,0,14.2,13.84,14.2,1,Steepened up to 0.30 %
O4-P98,O4,pipe,710,32.6,0.1,0.181,1,up to 0.30 %,17871,0.75,0.845,0,0,13.84,13.84,13.84,1,Steepened up to 0.30 %
O4-P1319,O4,pipe,200,63.1,0.51,0.51,0,,2966,0.413,0.416,1,0,2.64,2.95,2.95,0,DN200 (not steepened)
O4-P1320,O4,pipe,200,52.0,0.51,0.51,0,,975,0.394,0.397,1,0,2.6,2.57,2.6,0,DN200 (not steepened)
O4-P1321,O4,pipe,200,46.2,0.51,0.51,0,,975,0.364,0.368,1,0,2.58,2.6,2.6,0,DN200 (not steepened)
O4-P1329,O4,pipe,200,76.7,0.51,0.51,0,,17876,0.286,0.29,1,0,2.06,2.58,2.58,0,DN200 (not steepened)
O4-P1330,O4,pipe,200,83.2,0.51,0.51,0,,17876,0.166,0.179,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O5-P1,O5,pipe,630,59.1,0.125,0.214,1,up to 0.30 %,17878,0.75,0.846,0,0,11.45,10.65,11.45,0,Steepened up to 0.30 %
O5-P2,O5,pipe,630,100.0,0.125,0.214,1,up to 0.30 %,17878,0.75,0.846,0,0,10.49,11.45,11.45,0,Steepened up to 0.30 %
O5-P3,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,10.03,10.43,10.43,0,Steepened up to 0.30 %
O5-P4,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,10.04,10.03,10.04,0,Steepened up to 0.30 %
O5-P5,O5,pipe,560,99.9,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,9.74,10.04,10.04,0,Steepened up to 0.30 %
O5-P6,O5,pipe,560,91.3,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,9.84,9.74,9.84,0,Steepened up to 0.30 %
O5-P7,O5,pipe,560,66.8,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,9.92,9.84,9.92,0,Steepened up to 0.30 %
O5-P8,O5,pipe,560,79.2,0.155,0.232,1,up to 0.30 %,17906,0.776,0.868,0,0,10.09,9.92,10.09,0,Steepened up to 0.30 %
O5-P109,O5,pipe,560,66.7,0.155,0.232,1,up to 0.30 %,17906,0.758,0.843,0,0,2.45,2.3,2.45,0,Steepened up to 0.30 %
O5-P110,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.758,0.843,0,0,2.68,2.45,2.68,0,Steepened up to 0.30 %
O5-P111,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.758,0.842,0,0,2.5,2.68,2.68,0,Steepened up to 0.30 %
O5-P112,O5,pipe,560,81.3,0.155,0.232,1,up to 0.30 %,17906,0.757,0.842,0,0,2.56,2.5,2.56,0,Steepened up to 0.30 %
O5-P113,O5,pipe,560,99.7,0.155,0.232,1,up to 0.30 %,17906,0.757,0.838,0,0,2.49,2.43,2.49,0,Steepened up to 0.30 %
O5-P114,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.756,0.838,0,0,2.73,2.49,2.73,0,Steepened up to 0.30 %
O5-P115,O5,pipe,560,72.7,0.155,0.232,1,up to 0.30 %,17906,0.756,0.837,0,0,3.13,2.73,3.13,0,Steepened up to 0.30 %
O5-P116,O5,pipe,560,78.2,0.155,0.232,1,up to 0.30 %,17906,0.756,0.837,0,0,3.55,3.13,3.55,0,Steepened up to 0.30 %
O5-P117,O5,pipe,560,99.8,0.155,0.232,1,up to 0.30 %,17906,0.756,0.837,0,0,3.75,3.55,3.75,0,Steepened up to 0.30 %
O5-P118,O5,pipe,560,102.5,0.155,0.232,1,up to 0.30 %,17906,0.756,0.837,0,0,3.82,3.75,3.82,0,Steepened up to 0.30 %
O5-P119,O5,pipe,560,101.0,0.155,0.232,1,up to 0.30 %,17906,0.756,0.836,0,0,4.28,3.82,4.28,0,Steepened up to 0.30 %
O5-P120,O5,pipe,560,103.2,0.155,0.232,1,up to 0.30 %,17906,0.756,0.832,0,0,3.96,4.28,4.28,0,Steepened up to 0.30 %
O5-P121,O5,pipe,560,54.2,0.155,0.232,1,up to 0.30 %,17906,0.754,0.829,0,0,4.13,3.96,4.13,0,Steepened up to 0.30 %
O5-P122,O5,pipe,560,68.9,0.155,0.232,1,up to 0.30 %,17906,0.753,0.829,0,0,4.44,4.13,4.44,0,Steepened up to 0.30 %
O5-P123,O5,pipe,560,55.5,0.155,0.232,1,up to 0.30 %,17906,0.753,0.828,0,0,4.59,4.42,4.59,0,Steepened up to 0.30 %
O5-P124,O5,pipe,560,58.7,0.155,0.232,1,up to 0.30 %,17906,0.752,0.828,0,0,4.66,4.59,4.66,0,Steepened up to 0.30 %
O5-P125,O5,pipe,560,69.3,0.155,0.232,1,up to 0.30 %,17906,0.752,0.828,0,0,4.63,4.66,4.66,0,Steepened up to 0.30 %
O5-P126,O5,pipe,560,71.4,0.155,0.232,1,up to 0.30 %,17906,0.752,0.828,0,0,4.54,4.63,4.63,0,Steepened up to 0.30 %
O5-P127,O5,pipe,560,77.3,0.155,0.232,1,up to 0.30 %,17906,0.752,0.828,0,0,4.8,4.54,4.8,0,Steepened up to 0.30 %
O5-P128,O5,pipe,560,80.4,0.155,0.232,1,up to 0.30 %,17906,0.75,0.826,0,0,5.18,4.8,5.18,0,Steepened up to 0.30 %
O5-P129,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.75,0.825,0,0,5.23,5.18,5.23,0,Steepened up to 0.30 %
O5-P130,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.75,0.825,0,0,5.35,5.23,5.35,0,Steepened up to 0.30 %
O5-P131,O5,pipe,450,53.7,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,5.28,5.25,5.28,0,Steepened up to 0.30 %
O5-P132,O5,pipe,450,52.0,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,5.32,5.28,5.32,0,Steepened up to 0.30 %
O5-P133,O5,pipe,450,73.2,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,5.5,5.32,5.5,0,Steepened up to 0.30 %
O5-P134,O5,pipe,450,74.8,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,5.72,5.5,5.72,0,Steepened up to 0.30 %
O5-P135,O5,pipe,450,78.3,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,5.94,5.72,5.94,0,Steepened up to 0.30 %
O5-P136,O5,pipe,450,74.9,0.205,0.253,1,up to 0.30 %,17916,0.752,0.811,0,0,6.14,5.94,6.14,0,Steepened up to 0.30 %
O5-P137,O5,pipe,450,68.2,0.205,0.253,1,up to 0.30 %,17916,0.751,0.81,0,0,6.17,6.14,6.17,0,Steepened up to 0.30 %
O5-P138,O5,pipe,450,69.5,0.205,0.253,1,up to 0.30 %,17916,0.751,0.81,0,0,6.41,6.17,6.41,0,Steepened up to 0.30 %
O5-P190,O5,pipe,450,79.9,0.205,0.253,1,up to 0.30 %,17916,0.75,0.809,0,0,6.97,6.41,6.97,0,Steepened up to 0.30 %
O5-P191,O5,pipe,450,100.0,0.205,0.253,1,up to 0.30 %,17916,0.75,0.808,0,0,7.69,6.97,7.69,0,Steepened up to 0.30 %
O6-P1,O6,pipe,450,43.4,0.205,0.26,1,up to 0.30 %,17934,0.757,0.816,0,0,6.73,7.35,7.35,0,Steepened up to 0.30 %
O6-P2,O6,pipe,450,50.7,0.205,0.26,1,up to 0.30 %,17934,0.757,0.816,0,0,6.47,6.73,6.73,0,Steepened up to 0.30 %
O6-P3,O6,pipe,450,51.6,0.205,0.26,1,up to 0.30 %,17934,0.757,0.816,0,0,6.44,6.47,6.47,0,Steepened up to 0.30 %
O6-P4,O6,pipe,450,55.4,0.205,0.26,1,up to 0.30 %,17934,0.757,0.815,0,0,6.52,6.44,6.52,0,Steepened up to 0.30 %
O6-P5,O6,pipe,450,60.1,0.205,0.26,1,up to 0.30 %,17934,0.757,0.815,0,0,6.6,6.52,6.6,0,Steepened up to 0.30 %
O6-P6,O6,pipe,450,87.6,0.205,0.26,1,up to 0.30 %,17934,0.752,0.808,0,0,4.63,4.42,4.63,0,Steepened up to 0.30 %
O6-P7,O6,pipe,450,62.6,0.205,0.26,1,up to 0.30 %,17934,0.752,0.807,0,0,4.75,4.63,4.75,0,Steepened up to 0.30 %
O6-P8,O6,pipe,450,61.9,0.205,0.26,1,up to 0.30 %,17934,0.752,0.807,0,0,4.87,4.75,4.87,0,Steepened up to 0.30 %
O6-P9,O6,pipe,450,69.6,0.205,0.26,1,up to 0.30 %,17934,0.752,0.807,0,0,4.96,4.87,4.96,0,Steepened up to 0.30 %
O6-P10,O6,pipe,450,96.3,0.205,0.26,1,up to 0.30 %,17934,0.751,0.807,0,0,5.29,4.96,5.29,0,Steepened up to 0.30 %
O6-P11,O6,pipe,450,100.0,0.205,0.26,1,up to 0.30 %,17934,0.751,0.807,0,0,5.69,5.29,5.69,0,Steepened up to 0.30 %
O6-P12,O6,pipe,450,100.0,0.205,0.26,1,up to 0.30 %,17934,0.751,0.807,0,0,6.08,5.69,6.08,0,Steepened up to 0.30 %
O6-P13,O6,pipe,450,100.0,0.205,0.26,1,up to 0.30 %,17934,0.751,0.806,0,0,6.3,6.08,6.3,0,Steepened up to 0.30 %
O6-P14,O6,pipe,450,81.0,0.205,0.26,1,up to 0.30 %,17934,0.751,0.806,0,0,6.35,6.3,6.35,0,Steepened up to 0.30 %
O6-P15,O6,pipe,450,82.8,0.205,0.26,1,up to 0.30 %,17934,0.751,0.806,0,0,6.24,6.35,6.35,0,Steepened up to 0.30 %
O6-P16,O6,pipe,450,73.6,0.205,0.26,1,up to 0.30 %,17934,0.75,0.806,0,0,6.27,6.24,6.27,0,Steepened up to 0.30 %
O6-P17,O6,pipe,450,77.6,0.205,0.26,1,up to 0.30 %,17934,0.75,0.805,0,0,6.32,6.27,6.32,0,Steepened up to 0.30 %
O6-P18,O6,pipe,450,74.3,0.205,0.26,1,up to 0.30 %,17934,0.75,0.805,0,0,6.34,6.32,6.34,0,Steepened up to 0.30 %
O6-P19,O6,pipe,355,141.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.814,0.865,0,0,6.43,6.25,6.43,0,Steepened 0.30 to 0.50 %
O6-P20,O6,pipe,355,111.5,0.27,0.319,1,0.30 to 0.50 %,10149,0.813,0.864,0,0,7.41,6.43,7.41,0,Steepened 0.30 to 0.50 %
O6-P21,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.812,0.864,0,0,7.68,7.41,7.68,0,Steepened 0.30 to 0.50 %
O6-P22,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.812,0.864,0,0,7.3,7.68,7.68,0,Steepened 0.30 to 0.50 %
O6-P23,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.811,0.863,0,0,7.25,7.3,7.3,0,Steepened 0.30 to 0.50 %
O6-P24,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.81,0.862,0,0,7.32,7.25,7.32,0,Steepened 0.30 to 0.50 %
O6-P25,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.81,0.862,0,0,7.39,7.32,7.39,0,Steepened 0.30 to 0.50 %
O6-P26,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.81,0.862,0,0,7.4,7.39,7.4,0,Steepened 0.30 to 0.50 %
O6-P27,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.81,0.862,0,0,7.33,7.4,7.4,0,Steepened 0.30 to 0.50 %
O6-P28,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.81,0.862,0,0,7.35,7.33,7.35,0,Steepened 0.30 to 0.50 %
O6-P29,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.809,0.862,0,0,7.26,7.35,7.35,0,Steepened 0.30 to 0.50 %
O6-P30,O6,pipe,355,45.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.809,0.862,0,0,7.27,7.26,7.27,0,Steepened 0.30 to 0.50 %
O6-P31,O6,pipe,355,71.2,0.27,0.319,1,0.30 to 0.50 %,10149,0.809,0.862,0,0,7.42,7.27,7.42,0,Steepened 0.30 to 0.50 %
O6-P32,O6,pipe,355,71.1,0.27,0.319,1,0.30 to 0.50 %,10149,0.809,0.862,0,0,7.26,7.42,7.42,0,Steepened 0.30 to 0.50 %
O6-P33,O6,pipe,355,70.9,0.27,0.319,1,0.30 to 0.50 %,10149,0.809,0.862,0,0,7.19,7.26,7.26,0,Steepened 0.30 to 0.50 %
O6-P34,O6,pipe,355,80.8,0.27,0.319,1,0.30 to 0.50 %,10149,0.802,0.855,0,0,6.09,6.2,6.2,0,Steepened 0.30 to 0.50 %
O6-P35,O6,pipe,355,80.2,0.27,0.319,1,0.30 to 0.50 %,10149,0.802,0.855,0,0,6.14,6.09,6.14,0,Steepened 0.30 to 0.50 %
O6-P36,O6,pipe,355,77.7,0.27,0.319,1,0.30 to 0.50 %,10149,0.801,0.854,0,0,6.39,6.14,6.39,0,Steepened 0.30 to 0.50 %
O6-P37,O6,pipe,355,79.7,0.27,0.319,1,0.30 to 0.50 %,10149,0.801,0.854,0,0,6.72,6.39,6.72,0,Steepened 0.30 to 0.50 %
O6-P38,O6,pipe,355,77.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.801,0.854,0,0,6.98,6.72,6.98,0,Steepened 0.30 to 0.50 %
O6-P39,O6,pipe,355,95.9,0.27,0.319,1,0.30 to 0.50 %,10149,0.8,0.853,0,0,7.32,6.98,7.32,0,Steepened 0.30 to 0.50 %
O6-P40,O6,pipe,355,82.4,0.27,0.319,1,0.30 to 0.50 %,10149,0.796,0.85,0,0,7.47,7.32,7.47,0,Steepened 0.30 to 0.50 %
O6-P41,O6,pipe,355,70.4,0.27,0.319,1,0.30 to 0.50 %,10149,0.796,0.85,0,0,7.03,7.47,7.47,0,Steepened 0.30 to 0.50 %
O6-P42,O6,pipe,355,85.6,0.27,0.319,1,0.30 to 0.50 %,10149,0.795,0.85,0,0,6.33,7.03,7.03,0,Steepened 0.30 to 0.50 %
O6-P43,O6,pipe,355,38.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.794,0.849,0,0,6.28,6.33,6.33,0,Steepened 0.30 to 0.50 %
O6-P44,O6,pipe,355,85.8,0.27,0.319,1,0.30 to 0.50 %,10149,0.793,0.846,0,0,5.95,6.28,6.28,0,Steepened 0.30 to 0.50 %
O6-P45,O6,pipe,355,83.6,0.27,0.319,1,0.30 to 0.50 %,10149,0.792,0.845,0,0,5.89,5.95,5.95,0,Steepened 0.30 to 0.50 %
O6-P46,O6,pipe,355,85.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.792,0.845,0,0,5.85,5.89,5.89,0,Steepened 0.30 to 0.50 %
O6-P47,O6,pipe,355,87.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.792,0.845,0,0,6.2,5.85,6.2,0,Steepened 0.30 to 0.50 %
O6-P48,O6,pipe,355,54.1,0.27,0.319,1,0.30 to 0.50 %,10149,0.788,0.841,0,0,6.36,6.0,6.36,0,Steepened 0.30 to 0.50 %
O6-P49,O6,pipe,355,54.7,0.27,0.319,1,0.30 to 0.50 %,10149,0.786,0.84,0,0,6.52,6.36,6.52,0,Steepened 0.30 to 0.50 %
O6-P50,O6,pipe,355,39.5,0.27,0.319,1,0.30 to 0.50 %,10149,0.781,0.836,0,0,6.68,6.52,6.68,0,Steepened 0.30 to 0.50 %
O6-P51,O6,pipe,355,71.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.781,0.836,0,0,6.95,6.68,6.95,0,Steepened 0.30 to 0.50 %
O6-P52,O6,pipe,355,70.3,0.27,0.319,1,0.30 to 0.50 %,10149,0.781,0.836,0,0,7.24,6.95,7.24,0,Steepened 0.30 to 0.50 %
O6-P53,O6,pipe,355,91.1,0.27,0.319,1,0.30 to 0.50 %,10149,0.78,0.835,0,0,7.09,7.24,7.24,0,Steepened 0.30 to 0.50 %
O6-P54,O6,pipe,355,100.0,0.27,0.319,1,0.30 to 0.50 %,10149,0.779,0.834,0,0,7.58,7.09,7.58,0,Steepened 0.30 to 0.50 %
O3-P924,O3,pipe,200,62.8,0.51,0.51,0,,17972,0.269,0.269,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P926,O3,pipe,200,63.7,0.51,0.51,0,,17972,0.228,0.228,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P925,O3,pipe,200,72.5,0.51,0.51,0,,17972,0.251,0.251,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O3-P1753,O3,pipe,200,68.1,0.51,0.51,0,,17974,0.182,0.182,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P1752,O3,pipe,200,67.8,0.51,0.51,0,,17974,0.19,0.221,1,0,1.82,2.48,2.48,0,DN200 (not steepened)
O3-P1646,O3,pipe,200,74.1,0.51,0.51,0,,14157,0.198,0.332,1,0,5.22,3.81,5.22,0,DN200 (not steepened)
O3-P1645,O3,pipe,200,82.4,0.51,0.51,0,,14157,0.21,0.345,1,0,3.81,2.2,3.81,0,DN200 (not steepened)
O3-P2385,O3,pipe,200,109.4,0.51,0.51,0,,819,0.385,0.494,1,0,7.11,7.73,7.73,0,DN200 (not steepened)
O3-P2386,O3,pipe,200,88.4,0.51,0.51,0,,819,0.385,0.494,1,0,6.81,7.11,7.11,0,DN200 (not steepened)
O3-P2324,O3,pipe,200,68.1,0.51,0.51,0,,17980,0.189,0.242,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P2323,O3,pipe,200,65.6,0.51,0.51,0,,17980,0.261,0.307,1,0,1.92,2.11,2.11,0,DN200 (not steepened)
O3-P2465,O3,pipe,200,85.4,0.51,0.51,0,,14357,0.555,0.727,1,0,4.03,3.91,4.03,0,DN200 (not steepened)
O3-P2464,O3,pipe,200,93.9,0.51,0.51,0,,14357,0.561,0.731,1,0,3.91,3.74,3.91,0,DN200 (not steepened)
O3-P2463,O3,pipe,200,110.2,0.51,0.51,0,,14357,0.564,0.734,1,0,3.74,3.47,3.74,0,DN200 (not steepened)
O3-P2704,O3,pipe,200,70.9,0.51,0.51,0,,17985,0.251,0.306,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O3-P2703,O3,pipe,200,71.4,0.51,0.51,0,,17985,0.26,0.327,1,0,1.53,1.7,1.7,0,DN200 (not steepened)
O3-P52,O3,pipe,200,78.7,0.51,0.51,0,,7660,0.443,0.655,1,0,3.42,3.35,3.42,0,DN200 (not steepened)
O3-P51,O3,pipe,200,88.8,0.51,0.51,0,,17988,0.444,0.657,1,0,3.35,3.72,3.72,0,DN200 (not steepened)
O3-P2629,O3,pipe,200,71.4,0.51,0.51,0,,7360,0.425,0.609,1,0,4.02,4.34,4.34,0,DN200 (not steepened)
O3-P2628,O3,pipe,200,86.1,0.51,0.51,0,,7360,0.428,0.613,1,0,4.34,4.51,4.51,0,DN200 (not steepened)
O3-P2627,O3,pipe,200,78.9,0.51,0.51,0,,7360,0.434,0.62,1,0,4.51,4.43,4.51,0,DN200 (not steepened)
O3-P2614,O3,pipe,200,85.7,0.51,0.51,0,,13020,0.124,0.225,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P2613,O3,pipe,200,90.1,0.51,0.51,0,,13020,0.139,0.251,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O3-P22,O3,pipe,560,54.7,0.155,0.374,1,0.30 to 0.50 %,11293,0.789,1.003,0,0,11.82,12.08,12.08,1,Steepened 0.30 to 0.50 %
O3-P21,O3,pipe,560,75.8,0.155,0.374,1,0.30 to 0.50 %,11293,0.789,1.003,0,0,12.08,11.8,12.08,1,Steepened 0.30 to 0.50 %
O3-P3282,O3,pipe,200,80.1,0.51,0.51,0,,3520,0.209,0.243,1,0,2.51,3.43,3.43,0,DN200 (not steepened)
O3-P3281,O3,pipe,200,44.1,0.51,0.51,0,,17997,0.244,0.299,1,0,3.43,3.77,3.77,0,DN200 (not steepened)
O9-P3180,O9,pipe,200,62.6,0.51,0.51,0,,17998,0.295,0.375,1,0,9.55,9.77,9.77,0,DN200 (not steepened)
O9-P3179,O9,pipe,200,93.3,0.51,0.51,0,,17998,0.295,0.375,1,0,9.77,9.87,9.87,0,DN200 (not steepened)
O9-P2449,O9,pipe,200,46.6,0.51,0.51,0,,18000,0.053,0.094,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O9-P2448,O9,pipe,200,53.4,0.51,0.51,0,,18001,0.058,0.1,1,0,1.53,2.0,2.0,0,DN200 (not steepened)
O9-P709,O9,pipe,450,97.3,0.205,0.33,1,0.30 to 0.50 %,18002,0.75,0.863,0,0,7.03,7.24,7.24,0,Steepened 0.30 to 0.50 %
O9-P710,O9,pipe,450,54.6,0.205,0.333,1,0.30 to 0.50 %,18569,0.752,0.865,0,0,7.07,7.03,7.07,0,Steepened 0.30 to 0.50 %
O9-P2546,O9,pipe,200,64.1,0.51,0.51,0,,18004,0.27,0.306,1,0,2.16,2.63,2.63,0,DN200 (not steepened)
O9-P2547,O9,pipe,200,72.7,0.51,0.51,0,,1749,0.261,0.299,1,0,2.12,2.16,2.16,0,DN200 (not steepened)
O9-P2415,O9,pipe,200,68.5,0.51,0.51,0,,18006,0.382,0.414,1,0,4.74,4.26,4.74,0,DN200 (not steepened)
O9-P2416,O9,pipe,200,74.7,0.51,0.51,0,,5582,0.382,0.413,1,0,4.82,4.74,4.82,0,DN200 (not steepened)
O3-P1216,O3,pipe,200,37.1,0.51,0.51,0,,18008,0.217,0.226,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O3-P1217,O3,pipe,200,73.4,0.51,0.51,0,,18009,0.182,0.182,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O4-P764,O4,pipe,200,58.2,0.51,0.51,0,,18012,0.312,0.33,1,0,2.09,2.17,2.17,0,DN200 (not steepened)
O4-P765,O4,pipe,200,62.0,0.51,0.51,0,,18012,0.312,0.329,1,0,2.29,2.09,2.29,0,DN200 (not steepened)
O4-P766,O4,pipe,200,24.9,0.51,0.51,0,,18012,0.261,0.276,1,0,2.56,2.29,2.56,0,DN200 (not steepened)
O4-P767,O4,pipe,200,96.4,0.51,0.51,0,,18013,0.211,0.233,1,0,1.57,2.56,2.56,0,DN200 (not steepened)
O3-P1069,O3,pipe,200,65.5,0.51,0.51,0,,18014,0.246,0.246,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O3-P1068,O3,pipe,200,32.0,0.51,0.51,0,,18014,0.265,0.265,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P1035,O3,pipe,200,44.3,0.51,0.51,0,,18016,0.479,0.525,1,0,5.52,5.39,5.52,0,DN200 (not steepened)
O3-P1037,O3,pipe,200,31.2,0.51,0.51,0,,18017,0.472,0.49,1,0,5.69,5.21,5.69,0,DN200 (not steepened)
O3-P1036,O3,pipe,200,44.1,0.51,0.51,0,,18018,0.473,0.491,1,0,5.21,5.52,5.52,0,DN200 (not steepened)
O3-P930,O3,pipe,200,48.0,0.51,0.51,0,,1601,0.36,0.365,1,0,2.72,2.84,2.84,0,DN200 (not steepened)
O3-P931,O3,pipe,200,52.5,0.51,0.51,0,,1601,0.358,0.363,1,0,2.45,2.72,2.72,0,DN200 (not steepened)
O22-P139,O22,pipe,200,39.2,0.51,0.51,0,,18021,0.049,0.087,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O22-P140,O22,pipe,200,60.9,0.51,0.51,0,,18022,0.025,0.025,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O22-P30,O22,pipe,200,65.0,0.51,0.51,0,,850,0.258,0.291,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O22-P29,O22,pipe,200,66.2,0.51,0.51,0,,850,0.26,0.296,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P1395,O3,pipe,200,36.6,0.51,0.51,0,,18025,0.173,0.173,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P1394,O3,pipe,200,82.4,0.51,0.51,0,,18026,0.199,0.199,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O3-P1637,O3,pipe,200,79.1,0.51,0.51,0,,16600,0.312,0.461,1,0,2.81,3.33,3.33,0,DN200 (not steepened)
O3-P1636,O3,pipe,200,60.2,0.51,0.51,0,,18028,0.313,0.462,1,0,3.33,3.52,3.52,0,DN200 (not steepened)
O21-P210,O21,pipe,200,136.0,0.51,0.51,0,,18029,0.118,0.179,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P1439,O2,pipe,200,29.4,0.51,0.51,0,,12124,0.257,0.319,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1438,O2,pipe,200,45.8,0.51,0.51,0,,12124,0.279,0.328,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O2-P1362,O2,pipe,200,62.2,0.51,0.51,0,,18032,0.273,0.329,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O2-P1363,O2,pipe,200,37.8,0.51,0.51,0,,18033,0.244,0.307,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P854,O2,pipe,200,77.1,0.51,0.51,0,,2364,0.384,0.397,1,0,3.3,3.24,3.3,0,DN200 (not steepened)
O2-P853,O2,pipe,200,95.0,0.51,0.51,0,,2364,0.402,0.416,1,0,3.24,1.7,3.24,0,DN200 (not steepened)
O2-P869,O2,pipe,200,24.9,0.51,0.51,0,,18037,0.391,0.392,1,0,2.91,3.38,3.38,0,DN200 (not steepened)
O2-P870,O2,pipe,200,75.1,0.51,0.51,0,,18037,0.332,0.335,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O2-P865,O2,pipe,200,60.1,0.51,0.51,0,,3933,0.42,0.429,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O2-P864,O2,pipe,200,57.4,0.51,0.51,0,,3933,0.42,0.433,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P269,O2,pipe,200,56.7,0.51,0.51,0,,18052,0.41,0.414,1,0,4.67,5.69,5.69,0,DN200 (not steepened)
O2-P270,O2,pipe,200,44.7,0.51,0.51,0,,18052,0.41,0.414,1,0,4.32,4.67,4.67,0,DN200 (not steepened)
O2-P123,O2,pipe,200,70.5,0.51,0.51,0,,16411,0.644,0.669,1,0,5.13,5.23,5.23,0,DN200 (not steepened)
O2-P122,O2,pipe,200,49.2,0.51,0.51,0,,16411,0.644,0.669,1,0,5.23,6.09,6.09,0,DN200 (not steepened)
O21-P1309,O21,pipe,200,46.1,0.51,0.51,0,,4787,0.39,0.412,1,0,2.57,2.55,2.57,0,DN200 (not steepened)
O21-P1310,O21,pipe,200,31.6,0.51,0.51,0,,4787,0.379,0.404,1,0,2.61,2.57,2.61,0,DN200 (not steepened)
O2-P274,O2,pipe,200,18.2,0.51,0.51,0,,995,0.337,0.337,1,0,2.35,2.57,2.57,0,DN200 (not steepened)
O2-P273,O2,pipe,200,81.8,0.51,0.51,0,,18047,0.348,0.348,1,0,2.57,3.65,3.65,0,DN200 (not steepened)
O2-P281,O2,pipe,200,23.2,0.51,0.51,0,,18048,0.204,0.23,1,0,2.12,2.37,2.37,0,DN200 (not steepened)
O2-P282,O2,pipe,200,37.8,0.51,0.51,0,,18049,0.197,0.225,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P278,O2,pipe,200,26.5,0.51,0.51,0,,18052,0.233,0.233,1,0,2.31,2.23,2.31,0,DN200 (not steepened)
O2-P279,O2,pipe,200,33.4,0.51,0.51,0,,18052,0.205,0.205,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O2-P280,O2,pipe,200,41.4,0.51,0.51,0,,18052,0.093,0.093,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O2-P283,O2,pipe,200,48.4,0.51,0.51,0,,18053,0.268,0.268,1,0,1.71,2.35,2.35,0,DN200 (not steepened)
O2-P284,O2,pipe,200,22.7,0.51,0.51,0,,18054,0.243,0.243,1,0,1.63,1.71,1.71,0,DN200 (not steepened)
O2-P285,O2,pipe,200,30.3,0.51,0.51,0,,18055,0.243,0.243,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P362,O2,pipe,200,60.6,0.51,0.51,0,,1644,0.241,0.269,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P361,O2,pipe,200,60.8,0.51,0.51,0,,1644,0.241,0.269,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P141,O2,pipe,200,61.1,0.51,0.51,0,,18058,0.091,0.166,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P142,O2,pipe,200,34.3,0.51,0.51,0,,18059,0.03,0.03,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P143,O2,pipe,200,16.8,0.51,0.51,0,,18060,0.025,0.025,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O16-P111,O16,pipe,200,63.5,0.51,0.51,0,,18061,0.196,0.216,1,0,2.03,1.79,2.03,0,DN200 (not steepened)
O16-P112,O16,pipe,200,58.7,0.51,0.51,0,,2766,0.159,0.182,1,0,1.85,2.03,2.03,0,DN200 (not steepened)
O19-P41,O19,pipe,200,44.0,0.51,0.51,0,,18063,0.373,0.381,1,0,2.75,3.04,3.04,0,DN200 (not steepened)
O19-P40,O19,pipe,200,100.7,0.51,0.51,0,,18064,0.417,0.422,1,0,3.04,3.2,3.2,0,DN200 (not steepened)
O19-P78,O19,pipe,200,74.6,0.51,0.51,0,,18065,0.06,0.108,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O19-P79,O19,pipe,200,44.5,0.51,0.51,0,,18066,0.021,0.021,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1116,O1,pipe,200,63.8,0.51,0.51,0,,4760,0.114,0.205,1,0,2.46,2.93,2.93,0,DN200 (not steepened)
O1-P1115,O1,pipe,200,50.8,0.51,0.51,0,,4760,0.153,0.229,1,0,2.93,3.44,3.44,0,DN200 (not steepened)
O1-P1826,O1,pipe,200,61.9,0.51,0.51,0,,9355,0.214,0.238,1,0,1.66,1.8,1.8,0,DN200 (not steepened)
O1-P1825,O1,pipe,200,58.4,0.51,0.51,0,,9355,0.217,0.251,1,0,1.8,1.92,1.92,0,DN200 (not steepened)
O1-P1206,O1,pipe,200,66.0,0.51,0.51,0,,18072,0.16,0.187,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P1207,O1,pipe,200,51.8,0.51,0.51,0,,18072,0.063,0.119,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1339,O1,pipe,200,70.6,0.51,0.51,0,,13553,0.231,0.299,1,0,3.67,3.74,3.74,0,DN200 (not steepened)
O1-P1338,O1,pipe,200,76.1,0.51,0.51,0,,13553,0.231,0.299,1,0,3.74,4.09,4.09,0,DN200 (not steepened)
O1-P450,O1,pipe,200,52.1,0.51,0.51,0,,18075,0.567,0.692,1,0,3.89,4.38,4.38,0,DN200 (not steepened)
O1-P449,O1,pipe,200,64.6,0.51,0.51,0,,18075,0.568,0.694,1,0,4.38,5.08,5.08,0,DN200 (not steepened)
O1-P738,O1,pipe,200,83.2,0.51,0.51,0,,19027,0.594,0.655,1,0,7.33,7.24,7.33,0,DN200 (not steepened)
O1-P737,O1,pipe,200,69.1,0.51,0.51,0,,19027,0.594,0.655,1,0,7.24,7.03,7.24,0,DN200 (not steepened)
O1-P746,O1,pipe,200,42.3,0.51,0.51,0,,19027,0.561,0.602,1,0,7.82,8.04,8.04,0,DN200 (not steepened)
O1-P745,O1,pipe,200,62.6,0.51,0.51,0,,19027,0.561,0.603,1,0,8.04,9.69,9.69,0,DN200 (not steepened)
O1-P801,O1,pipe,200,56.1,0.51,0.51,0,,18081,0.124,0.225,1,0,2.23,2.82,2.82,0,DN200 (not steepened)
O1-P800,O1,pipe,200,63.9,0.51,0.51,0,,18081,0.174,0.263,1,0,2.82,4.88,4.88,0,DN200 (not steepened)
O1-P942,O1,pipe,200,54.8,0.51,0.51,0,,18083,0.035,0.035,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P943,O1,pipe,200,82.9,0.51,0.51,0,,18084,0.028,0.028,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P795,O21,pipe,200,85.8,0.51,0.51,0,,18085,0.101,0.17,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P794,O21,pipe,200,75.8,0.51,0.51,0,,18085,0.132,0.184,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P2257,O1,pipe,200,25.6,0.51,0.51,0,,18087,0.553,0.579,1,0,6.05,6.28,6.28,0,DN200 (not steepened)
O1-P2259,O1,pipe,200,41.0,0.51,0.51,0,,7020,0.551,0.577,1,0,6.3,6.46,6.46,0,DN200 (not steepened)
O1-P2258,O1,pipe,200,27.8,0.51,0.51,0,,7020,0.552,0.578,1,0,6.46,6.05,6.46,0,DN200 (not steepened)
O1-P2252,O1,pipe,200,61.4,0.51,0.51,0,,18090,0.61,0.636,1,0,5.42,5.78,5.78,0,DN200 (not steepened)
O1-P2253,O1,pipe,200,32.2,0.51,0.51,0,,18995,0.609,0.634,1,0,5.26,5.42,5.42,0,DN200 (not steepened)
O1-P2360,O1,pipe,200,52.5,0.51,0.51,0,,4653,0.364,0.38,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P2359,O1,pipe,200,43.1,0.51,0.51,0,,4653,0.368,0.386,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P2245,O1,pipe,200,43.1,0.51,0.51,0,,18095,0.655,0.693,1,0,10.22,9.73,10.22,0,DN200 (not steepened)
O1-P2246,O1,pipe,200,39.5,0.51,0.51,0,,18095,0.649,0.688,1,0,9.56,10.22,10.22,0,DN200 (not steepened)
O1-P2247,O1,pipe,200,15.8,0.51,0.51,0,,18096,0.642,0.682,1,0,8.67,9.56,9.56,0,DN200 (not steepened)
O1-P2422,O1,pipe,200,39.7,0.51,0.51,0,,18097,0.331,0.331,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2578,O1,pipe,200,66.3,0.51,0.51,0,,9096,0.567,0.587,1,0,3.2,4.38,4.38,0,DN200 (not steepened)
O1-P2579,O1,pipe,200,75.6,0.51,0.51,0,,9096,0.565,0.585,1,0,2.82,3.2,3.2,0,DN200 (not steepened)
O1-P2686,O1,pipe,200,44.9,0.51,0.51,0,,5426,0.321,0.321,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O1-P2685,O1,pipe,200,70.4,0.51,0.51,0,,18101,0.325,0.325,1,0,2.72,1.48,2.72,0,DN200 (not steepened)
O1-P2085,O1,pipe,200,36.9,0.51,0.51,0,,18102,0.201,0.216,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1692,O1,pipe,200,75.7,0.51,0.51,0,,18103,0.407,0.407,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1691,O1,pipe,200,60.9,0.51,0.51,0,,18103,0.413,0.416,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O21-P1222,O21,pipe,200,40.4,0.51,0.51,0,,6950,0.296,0.319,1,0,2.18,2.22,2.22,0,DN200 (not steepened)
O21-P1221,O21,pipe,200,28.6,0.51,0.51,0,,6950,0.297,0.322,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O21-P1246,O21,pipe,200,61.0,0.51,0.51,0,,18107,0.025,0.025,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P1245,O21,pipe,200,74.0,0.51,0.51,0,,18107,0.034,0.034,1,0,2.0,2.66,2.66,0,DN200 (not steepened)
O21-P1166,O21,pipe,200,77.9,0.51,0.51,0,,18110,0.353,0.378,1,0,2.34,2.3,2.34,0,DN200 (not steepened)
O21-P1167,O21,pipe,200,75.0,0.51,0.51,0,,18110,0.341,0.363,1,0,2.34,2.34,2.34,0,DN200 (not steepened)
O2-P1600,O2,pipe,200,24.5,0.51,0.51,0,,18111,0.278,0.298,1,0,1.89,3.05,3.05,0,DN200 (not steepened)
O2-P1601,O2,pipe,200,44.1,0.51,0.51,0,,1376,0.239,0.259,1,0,1.87,1.89,1.89,0,DN200 (not steepened)
O2-P1286,O2,pipe,200,41.1,0.51,0.51,0,,18113,0.165,0.24,1,0,2.12,3.25,3.25,0,DN200 (not steepened)
O2-P1285,O2,pipe,200,37.9,0.51,0.51,0,,18114,0.174,0.263,1,0,3.25,3.3,3.3,0,DN200 (not steepened)
O2-P702,O2,pipe,200,32.5,0.51,0.51,0,,18115,0.39,0.401,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P701,O2,pipe,200,33.6,0.51,0.51,0,,18115,0.39,0.401,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P700,O2,pipe,200,37.1,0.51,0.51,0,,18115,0.396,0.405,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P77,O4,pipe,800,65.6,0.085,0.157,1,up to 0.30 %,9973,0.751,0.834,0,0,12.38,13.11,13.11,1,Steepened up to 0.30 %
O4-P76,O4,pipe,800,59.6,0.085,0.157,1,up to 0.30 %,9973,0.751,0.835,0,0,13.11,13.15,13.15,1,Steepened up to 0.30 %
O4-P782,O4,pipe,200,49.2,0.51,0.51,0,,10446,0.337,0.359,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P781,O4,pipe,200,50.6,0.51,0.51,0,,18121,0.338,0.364,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O4-P780,O4,pipe,200,123.0,0.51,0.51,0,,18121,0.341,0.366,1,0,2.06,3.51,3.51,0,DN200 (not steepened)
O12-P485,O12,pipe,200,89.4,0.51,0.51,0,,1708,0.263,0.401,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3368,O9,pipe,200,100.8,0.51,0.51,0,,12743,0.304,0.411,1,0,3.49,3.79,3.79,0,DN200 (not steepened)
O9-P3367,O9,pipe,200,53.8,0.51,0.51,0,,12743,0.304,0.412,1,0,3.79,3.81,3.81,0,DN200 (not steepened)
O9-P142,O9,pipe,200,71.7,0.51,0.51,0,,15507,0.221,0.256,1,0,3.6,3.56,3.6,0,DN200 (not steepened)
O9-P143,O9,pipe,200,70.3,0.51,0.51,0,,15507,0.22,0.253,1,0,3.65,3.6,3.65,0,DN200 (not steepened)
O3-P640,O3,pipe,200,73.5,0.51,0.51,0,,15384,0.301,0.356,1,0,1.64,1.71,1.71,0,DN200 (not steepened)
O3-P641,O3,pipe,200,65.1,0.51,0.51,0,,15384,0.283,0.342,1,0,1.57,1.64,1.64,0,DN200 (not steepened)
O8-P83,O8,pipe,200,79.8,0.51,0.51,0,,3730,0.4,0.604,1,0,10.02,10.39,10.39,0,DN200 (not steepened)
O8-P82,O8,pipe,200,73.6,0.51,0.51,0,,3730,0.4,0.604,1,0,10.39,10.66,10.66,0,DN200 (not steepened)
O8-P23,O8,pipe,200,75.1,0.51,0.51,0,,3076,0.593,0.661,1,0,8.38,8.29,8.38,0,DN200 (not steepened)
O8-P24,O8,pipe,200,62.7,0.51,0.51,0,,3076,0.592,0.66,1,0,8.45,8.38,8.45,0,DN200 (not steepened)
O8-P29,O8,pipe,200,66.2,0.51,0.51,0,,3076,0.583,0.652,1,0,7.02,7.38,7.38,0,DN200 (not steepened)
O8-P28,O8,pipe,200,74.6,0.51,0.51,0,,3076,0.584,0.653,1,0,7.38,7.53,7.53,0,DN200 (not steepened)
O8-P202,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.415,0.457,1,0,4.87,3.97,4.87,0,DN200 (not steepened)
O8-P201,O8,pipe,200,100.0,0.51,0.51,0,,3076,0.417,0.458,1,0,3.97,4.06,4.06,0,DN200 (not steepened)
O3-P2647,O3,pipe,200,83.0,0.51,0.51,0,,6981,0.288,0.365,1,0,2.76,2.74,2.76,0,DN200 (not steepened)
O3-P2646,O3,pipe,200,87.3,0.51,0.51,0,,6981,0.291,0.37,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
