id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
562,O21-P959,563,564,True,92.72596040140976,176.3999999992944,200 mm,1000.0,999.5270976019528,39.01548073148901,0.2930251702408304,0.020108519415130664,0.020108519415130664
580,O14-P116,581,582,True,97.65546080560577,176.3999999992944,200 mm,1000.0,999.5019571498914,7.955469971780037,0.17459301057916535,0.009716233315210985,0.009716233315210985
589,O4-P1181,590,591,True,38.130156459952815,176.3999999992944,200 mm,999.8055362020542,1000.0,313.831284461363,0.5518453809506152,0.05547420102523955,0.05547420102523955
652,O3-P336,653,654,True,84.1520887915768,176.3999999992944,200 mm,999.570824347163,1000.0,730.6790894536141,0.6943670765976601,0.08797176904124837,0.08797176904124837
720,O2-P250,721,722,True,55.441947133256704,176.3999999992944,200 mm,1000.0,999.7172460696204,7.83800330854936,0.1737264643233261,0.009651583153013133,0.009651583153013133
773,O4-P1119,774,775,True,68.7646025120052,176.3999999992944,200 mm,1000.0,999.6493005271888,137.05647382929598,0.4323885116697823,0.03661055594797114,0.03661055594797114
842,O9-P2381,843,844,True,81.84243453364701,176.3999999992944,200 mm,999.5826035838784,1000.0,154.76027215244898,0.44847136518962305,0.0388594390787476,0.0388594390787476
857,O3-P1362,858,859,True,38.05978916696543,176.3999999992944,200 mm,1000.0,999.8058950752485,8.975348648200216,0.18176415066178328,0.010257563561045655,0.010257563561045655
874,O20-P103,875,876,True,35.67890732477266,176.3999999992944,200 mm,999.8180375726437,1000.0,10.265468012336497,0.1900589931988255,0.010897759920262423,0.010897759920262423
910,O2-P1627,911,912,True,39.18493486165136,176.3999999992944,200 mm,1000.0,999.8001568322056,185.54546412351092,0.4734049992728003,0.0425089766604976,0.0425089766604976
922,O17-P61,923,924,True,30.177603652591955,176.3999999992944,200 mm,999.8460942213718,1000.0,10.607522849542516,0.19213433534245022,0.011060288695371179,0.011060288695371179
934,O21-P1124,935,936,True,59.2682148987433,176.3999999992944,200 mm,1000.0,999.6977321040164,62.98344098355663,0.3406330440691753,0.02518747750636399,0.02518747750636399
960,O1-P686,961,962,True,53.10162745969858,176.3999999992944,200 mm,1000.0,999.7291816999556,5.129036191770983,0.1505889135375695,0.007986434359541326,0.007986434359541326
996,O21-P1120,28736,998,True,102.20245604546464,176.3999999992944,200 mm,1000.0,999.4787674741681,129.31009195416334,0.42485878187431725,0.03558471156791874,0.03558471156791874
1005,O1-P359,16016,1007,True,89.15097658754092,220.5999999991176,250 mm,999.6656838377967,1000.0,1444.4311379219314,0.7311375087119777,0.12739142797755115,0.12739142797755115
1008,O5-P332,1009,1010,True,55.32867993162479,176.3999999992944,200 mm,999.7178237323487,1000.0,27.060692862857277,0.26074370519133744,0.016965996541733593,0.016965996541733593
1032,O1-P1461,1033,1034,True,48.892647606825925,176.3999999992944,200 mm,1000.0,999.7506474972051,68.33639024121135,0.34938886460885943,0.026181542578556257,0.026181542578556257
1056,O4-P1361,1057,1058,True,50.1510235674086,176.3999999992944,200 mm,1000.0,999.7442297798062,73.89584357708522,0.3579690742316859,0.027174369446820015,0.027174369446820015
1071,O5-P165,1072,1073,True,50.13412077323224,176.3999999992944,200 mm,1000.0,999.7443159840565,10.723046986956728,0.19282462452449406,0.011114556889492443,0.011114556889492443
1098,O9-P315,1099,1100,True,49.88530496843048,176.3999999992944,200 mm,1000.0,999.745584944661,1.3698637983776558,0.09509255449670048,0.004481721177219368,0.004481721177219368
1104,O3-P814,1105,1106,True,46.59408283577,176.3999999992944,200 mm,1000.0,999.7623701775376,0.07375505873206814,0.030722009469185487,0.0013523669085064225,0.0013523669085064225
1124,O11-P140,1125,1126,True,52.83063237511103,176.3999999992944,200 mm,1000.0,999.730563774887,2.0484641819354863,0.10967420419438594,0.005334181012159104,0.005334181012159104
1144,O18-P35,1145,1146,True,36.60241781753718,176.3999999992944,200 mm,1000.0,999.8133276691306,37.56683681600352,0.2895289770283695,0.01975664662504032,0.01975664662504032
1195,O3-P1251,1196,1197,True,50.05966464974608,176.3999999992944,200 mm,999.7446957102864,1000.0,107.12398970772001,0.4012530566778365,0.032475948768678785,0.032475948768678785
1216,O10-P243,1217,9885,True,72.7372243545152,176.3999999992944,200 mm,999.6290401557919,1000.0,5.174628737294206,0.1510420577688564,0.0080179115715158,0.0080179115715158
1222,O2-P1184,8361,1224,True,77.80369587258524,277.99999999888803,315 mm,1000.0,999.7899300211441,2478.5019704626725,0.7360211678183923,0.1702936068642455,0.1702936068642455
1228,O21-P1021,1229,1230,True,49.75311885621769,176.3999999992944,200 mm,1000.0,999.7462590938333,487.2879926187167,0.624161425223096,0.07002272404479151,0.07002272404479151
1231,O2-P648,1232,1233,True,58.522178490849726,176.3999999992944,200 mm,1000.0,999.7015368896966,52.141965781352454,0.3210939819532058,0.023037276425253786,0.023037276425253786
1234,O9-P1672,1235,1236,True,82.46781612135075,176.3999999992944,200 mm,999.5794141377811,1000.0,5.761935022607585,0.1566450498641743,0.008410874037560502,0.008410874037560502
1270,O3-P2721,37413,1272,True,114.28267453422744,176.3999999992944,200 mm,1000.0,999.4171583598754,180.18601475431257,0.4693020715197869,0.04189428766107493,0.04189428766107493
1279,O21-P1170,12955,1281,True,71.56203489856638,176.3999999992944,200 mm,1000.0,999.6350336220173,38.58210369582202,0.29198915155630273,0.020003954679863746,0.020003954679863746
1282,O9-P2262,1283,1284,True,55.134865833788815,176.3999999992944,200 mm,1000.0,999.7188121842477,89.62721974386642,0.3799325357655497,0.029802149724684805,0.029802149724684805
1294,O3-P2108,38932,1296,True,103.19823727805591,176.3999999992944,200 mm,1000.0,999.4736889898819,24.7898849108402,0.25349972460346437,0.01629323903104255,0.01629323903104255
1303,O21-P677,1304,965,True,63.81672374679987,176.3999999992944,200 mm,1000.0,999.6745347088913,40.46605910802523,0.2964339005538319,0.020454319270387482,0.020454319270387482
1305,O9-P1558,1306,2922,True,97.02457913777907,176.3999999992944,200 mm,1000.0,999.5051746463973,36.42098283616091,0.28669441768053977,0.019473437300569846,0.019473437300569846
1323,O4-P840,1324,1325,True,34.44040920893433,176.3999999992944,200 mm,1000.0,999.8243539130344,121.80030337024006,0.41723092994048466,0.03456260018349411,0.03456260018349411
1326,O7-P426,1327,1328,True,101.20756272916486,176.3999999992944,200 mm,1000.0,999.4838414300813,1.2027656651649987,0.090758455918549,0.004238038472529522,0.004238038472529522
1335,O3-P1040,1336,1337,True,48.51751147175191,176.3999999992944,200 mm,1000.0,999.7525606914941,167.9928576888657,0.45961054551798536,0.04046471159766624,0.04046471159766624
1338,O7-P147,1339,21459,True,44.085081820535976,176.3999999992944,200 mm,1000.0,999.7751660827153,9.886644018910786,0.18770309614545067,0.010714401273843826,0.010714401273843826
1365,O3-P267,1366,1367,True,53.539785788761456,277.99999999888803,315 mm,1000.0,999.8554425783703,2419.4686868595754,0.7322427631631205,0.16759719639431175,0.16759719639431175
1371,O4-P140,1372,1373,True,81.17031463312216,176.3999999992944,200 mm,1000.0,999.586031395371,182.56952836872333,0.4711380665150792,0.04216864576413531,0.04216864576413531
1374,O3-P839,1375,1376,True,52.4062822194372,176.3999999992944,200 mm,999.7327279606809,1000.0,1108.7707935900564,0.7640812567958019,0.11453625764395728,0.11453625764395728
1395,O3-P1101,1396,1397,True,82.85172465561085,176.3999999992944,200 mm,1000.0,999.5774562042564,111.12777716848618,0.4057651659589214,0.0330578756502362,0.0330578756502362
1428,O3-P3329,1429,1430,True,52.45656058519526,176.3999999992944,200 mm,1000.0,999.7324715410155,14.484625751502174,0.21289943465259056,0.0127383655752012,0.0127383655752012
1431,O3-P620,1432,1433,True,53.97416757962243,176.3999999992944,200 mm,999.7247317453439,1000.0,40.63023177997359,0.29681413512264715,0.020493059852684854,0.020493059852684854
1437,O2-P565,1438,1439,True,96.19866425834972,176.3999999992944,200 mm,999.5093868122824,1000.0,30.2006284025278,0.2700782908093218,0.017850318319419817,0.017850318319419817
1443,O15-P13,1444,1445,True,67.99013475219104,176.3999999992944,200 mm,999.6532503127638,1000.0,701.5360349899615,0.6872600844408377,0.08590321104623236,0.08590321104623236
1461,O24-P333,1462,1463,True,52.39207520322863,176.3999999992944,200 mm,1000.0,999.7328004164635,151.38013695597317,0.44551145875208703,0.03843952929643653,0.03843952929643653
1496,O3-P445,1497,1498,True,30.324447689218868,176.3999999992944,200 mm,1000.0,999.845345316785,48.2021007657401,0.31326356385640086,0.022201486313973725,0.022201486313973725
1508,O3-P407,1509,1510,True,73.96987201414667,176.3999999992944,200 mm,999.6227536527279,1000.0,134.65950337216975,0.43009328949225467,0.036296059598746655,0.036296059598746655
1516,O4-P1159,1517,1518,True,41.69496596829574,176.3999999992944,200 mm,1000.0,999.7873556735617,34.814885856514984,0.2826117271548068,0.01906877458283254,0.01906877458283254
1519,O3-P559,1520,1521,True,66.90550237912917,176.3999999992944,200 mm,1000.0,999.6587819378665,582.019312913437,0.6547054529257897,0.07722778797124386,0.07722778797124386
1549,O16-P58,1550,1551,True,49.30005618620174,176.3999999992944,200 mm,1000.0,999.7485697134504,6.670623691161041,0.16457661581247798,0.00897900086430637,0.00897900086430637
1558,O9-P2056,1559,1560,True,73.19968567611306,176.3999999992944,200 mm,1000.0,999.6266816030518,524.443975509154,0.6367241179213533,0.07289320078951414,0.07289320078951414
1561,O9-P936,18840,1563,True,104.04098558614056,176.3999999992944,200 mm,999.4693909735107,1000.0,40.138910343308844,0.2956728870306791,0.02037688375054474,0.02037688375054474
1578,O3-P786,1579,1580,True,51.10574519169828,176.3999999992944,200 mm,999.7393606995223,1000.0,150.6857573195819,0.4448972681002525,0.03835274102434024,0.03835274102434024
1581,O3-P2879,1582,1583,True,26.603624105395955,176.3999999992944,200 mm,999.8643215170625,1000.0,605.564590243934,0.661593880233053,0.07896702801330954,0.07896702801330954
1584,O2-P328,1585,1586,True,10.462985483350815,176.3999999992944,200 mm,1000.0,999.9466387740349,0.007533349548012587,0.010409165499898775,0.0006075002037408592,0.0006075002037408592
1602,O24-P267,1603,1604,True,72.98431476019037,176.3999999992944,200 mm,1000.0,999.627779994723,22.36323536662734,0.2452163555998263,0.015538328808768011,0.015538328808768011
1608,O6-P212,1609,1610,True,69.20571135025213,176.3999999992944,200 mm,1000.0,999.6470508721137,18.238903998245142,0.2295365540575061,0.01415105633556729,0.01415105633556729
1627,O21-P1024,1628,1629,True,68.16400515167257,176.3999999992944,200 mm,1000.0,999.6523635737265,420.9220855098721,0.5995036831912828,0.06471515233803776,0.06471515233803776
1630,O18-P48,1631,1632,True,44.445834952035256,176.3999999992944,200 mm,999.7733262417446,1000.0,15.152094428600403,0.21606367243223054,0.013002365371659675,0.013002365371659675
1633,O1-P429,1634,1635,True,57.98906634691141,176.3999999992944,200 mm,1000.0,999.7042557616307,40.77585747260707,0.2971504912777278,0.020527357915086836,0.020527357915086836
1642,O8-P294,36189,1644,True,102.264465138975,176.3999999992944,200 mm,1000.0,999.4784512277912,19.800100639375493,0.2357418247169192,0.01469356339858664,0.01469356339858664
1645,O4-P1341,1646,1647,True,38.678890572049546,555.7999999977768,630 mm,1000.0,999.951651386785,6691.862774004051,0.703656400838762,0.25766048230247046,0.25766048230247046
1651,O9-P3230,1652,1653,True,55.981963603312494,176.3999999992944,200 mm,1000.0,999.7144919856231,12.371833200294391,0.202150742239699,0.01185795910205327,0.01185795910205327
1669,O3-P1140,1670,1671,True,76.17145007178186,176.3999999992944,200 mm,1000.0,999.6115256046339,128.9397921741585,0.4244905009203046,0.03553497019851349,0.03553497019851349
1675,O4-P806,1676,1677,True,63.959438304715256,176.3999999992944,200 mm,999.6738068646459,1000.0,402.45352286736886,0.5920580663042584,0.06318895175308002,0.06318895175308002
1705,O7-P526,1706,1707,True,84.40404003527507,176.3999999992944,200 mm,1000.0,999.5695393958201,8.835198053037905,0.18081373111887508,0.010185171505062386,0.010185171505062386
1714,O9-P323,1715,1716,True,73.10901541880858,176.3999999992944,200 mm,1000.0,999.6271440213641,2.3704513886234126,0.11543348023328072,0.005684524349249458,0.005684524349249458
1717,O1-P865,1718,1719,True,48.879615214424966,176.3999999992944,200 mm,1000.0,999.7507139624064,18.010636225710616,0.22859807974735927,0.014069748217606398,0.014069748217606398
1720,O3-P1343,1721,1722,True,18.318406542601064,176.3999999992944,200 mm,1000.0,999.9065761266328,39.55461284165326,0.2943025404257304,0.020237786364894334,0.020237786364894334
1723,O3-P3086,1724,1725,True,64.20346301889651,176.3999999992944,200 mm,1000.0,999.6725623386036,5.443960413373607,0.15366372924414726,0.00820091626378199,0.00820091626378199
1726,O2-P552,1727,1728,True,60.12754745060492,176.3999999992944,200 mm,1000.0,999.6933495080019,33.55739523253559,0.27932001753786323,0.018745295810384137,0.018745295810384137
1738,O2-P1085,1739,1740,True,53.04244391897208,176.3999999992944,200 mm,1000.0,999.7294835360133,38.408390099997405,0.2915715323498767,0.019961874968170153,0.019961874968170153
1747,O3-P1596,25773,1749,True,104.6789283852606,176.3999999992944,200 mm,1000.0,999.4661374652352,160.7536017710533,0.4536020909302068,0.03959388304600847,0.03959388304600847
1756,O24-P312,1757,1758,True,51.50506079518681,176.3999999992944,200 mm,1000.0,999.7373241899445,37.00312574168182,0.28814235900767565,0.01961787387034758,0.01961787387034758
1776,O3-P2662,1777,1778,True,102.12536417772544,176.3999999992944,200 mm,1000.0,999.4791606426936,62.22222483474011,0.33934448014231217,0.025042794349070828,0.025042794349070828
1782,O1-P1707,41014,1784,True,99.99999999997952,176.3999999992944,200 mm,999.4900000000001,1000.0,197.04613559143715,0.4819136727204623,0.0438021295182066,0.0438021295182066
1785,O1-P1784,1786,1787,True,57.22860150616169,176.3999999992944,200 mm,1000.0,999.7081341323186,0.041204593084436414,0.023848971935630545,0.0010857216277795707,0.0010857216277795707
1791,O2-P997,1792,1793,True,66.53277990334072,176.3999999992944,200 mm,999.660682822493,1000.0,3.4380209815304053,0.13133196983512493,0.0066910455369958086,0.0066910455369958086
1810,O9-P559,1811,1812,True,95.54890183552877,176.3999999992944,200 mm,1000.0,999.5127006006388,2.3442266093215807,0.11498536412543274,0.005656990579075956,0.005656990579075956
1813,O9-P2647,1814,1815,True,55.992830353289726,176.3999999992944,200 mm,1000.0,999.7144365651982,3.9941020263836187,0.13827493574417646,0.007148533753218964,0.007148533753218964
1816,O9-P391,1817,1818,True,60.14885278176641,176.3999999992944,200 mm,999.693240850813,1000.0,1.3907665620442626,0.0956087174499364,0.004511040917236619,0.004511040917236619
1819,O6-P379,1820,1821,True,58.088878584451706,176.3999999992944,200 mm,999.7037467192193,1000.0,178.9575478915646,0.4683485848297826,0.041752253694248814,0.041752253694248814
1822,O14-P115,1823,1824,True,99.93436246595752,176.3999999992944,200 mm,1000.0,999.4903347514236,7.19863520097549,0.16884333631359388,0.009290348762841644,0.009290348762841644
1825,O19-P49,1826,1827,True,58.252592189498486,176.3999999992944,200 mm,999.7029117798336,1000.0,37.66921049546957,0.2897791928394769,0.01978173552293395,0.01978173552293395
1834,O9-P3160,1835,1836,True,38.15117654671715,176.3999999992944,200 mm,999.8054289996118,1000.0,19.16861182452559,0.23327512854340932,0.014476889758445508,0.014476889758445508
1840,O9-P336,1841,1842,True,86.65648449964354,176.3999999992944,200 mm,1000.0,999.5580519290518,8.471615648839327,0.17829786770059539,0.009994496598427818,0.009994496598427818
1849,O1-P2597,1850,1851,True,80.55015515693742,176.3999999992944,200 mm,1000.0,999.5891942086996,49.73441415862179,0.31636202123987767,0.022530451846781686,0.022530451846781686
1877,O4-P1056,40080,1879,True,100.00000000021136,176.3999999992944,200 mm,999.4899999999989,1000.0,311.20218352861104,0.5505184041645608,0.05523348185954884,0.05523348185954884
1880,O2-P1546,1881,1882,True,51.124863181326496,176.3999999992944,200 mm,1000.0,999.7392631977752,213.52249716302381,0.4934651853090744,0.04559859660967599,0.04559859660967599
1895,O2-P433,1896,1897,True,63.76380499096385,176.3999999992944,200 mm,1000.0,999.6748045945461,58.43731501507952,0.33276198337077034,0.024310082060214584,0.024310082060214584
1898,O24-P180,1899,2769,True,104.92723558459669,220.5999999991176,250 mm,1000.0,999.6065228665577,1144.5033250650188,0.6916019417479198,0.11049494537946575,0.11049494537946575
1904,O21-P1062,6879,1906,True,66.80081374052686,176.3999999992944,200 mm,999.6593158499234,1000.0,105.99911741670249,0.3999629716535558,0.03231061373471959,0.03231061373471959
1907,O21-P454,1908,1909,True,53.041670560841176,176.3999999992944,200 mm,999.7294874801397,1000.0,38.73047303450253,0.29234477467819425,0.020039819460634524,0.020039819460634524
1922,O1-P233,1923,1924,True,57.76381384679013,176.3999999992944,200 mm,999.7054045493813,1000.0,8.640136487179712,0.1794731899147396,0.010083400645069263,0.010083400645069263
1927,O1-P1978,1928,147,True,73.20317755159004,176.3999999992944,200 mm,1000.0,999.626663794487,41.76496248406841,0.29941251715617484,0.020758700980561547,0.020758700980561547
1962,O9-P997,1963,1964,True,53.50487514802232,176.3999999992944,200 mm,999.727125136745,1000.0,9.202615796166665,0.18328346999723608,0.010373698542199643,0.010373698542199643
1971,O1-P329,1972,1973,True,58.805675546453216,176.3999999992944,200 mm,999.7000910547131,1000.0,49.842705743658996,0.31657837585905363,0.022553507919808025,0.022553507919808025
1992,O7-P267,1993,1994,True,53.981497798711274,176.3999999992944,200 mm,999.7246943612266,1000.0,355.37542049206616,0.5717124219305684,0.05918015083186246,0.05918015083186246
2018,O1-P112,2019,6043,True,74.55288805365282,176.3999999992944,200 mm,1000.0,999.6197802709264,210.90899697546388,0.4916795774583156,0.04531776132286993,0.04531776132286993
2029,O3-P1264,2030,2031,True,52.430484489830576,176.3999999992944,200 mm,999.7326045291019,1000.0,3.7824001288326783,0.13571592021577986,0.006978654795931064,0.006978654795931064
2052,O15-P59,2053,2054,True,41.72952004375997,176.3999999992944,200 mm,999.7871794477768,1000.0,7.302660274431508,0.16965793493488474,0.009350245801832743,0.009350245801832743
2064,O3-P2269,2065,2066,True,51.41239524937836,176.3999999992944,200 mm,1000.0,999.7377967842282,205.09821211201432,0.48764779085126075,0.04468790738248529,0.04468790738248529
2076,O3-P2420,2077,2078,True,101.5584643970586,176.3999999992944,200 mm,999.482051831575,1000.0,62.94232220958386,0.3405637291181362,0.025179684190052003,0.025179684190052003
2091,O1-P867,2092,2093,True,52.4809551977385,176.3999999992944,200 mm,1000.0,999.7323471284915,14.621377347265405,0.213555981857795,0.012792962337235057,0.012792962337235057
2094,O8-P27,2095,2096,True,65.21961670435135,176.3999999992944,200 mm,1000.0,999.6673799548078,579.227132954648,0.6538715381673078,0.07702035379224853,0.07702035379224853
2109,O8-P203,2110,2111,True,51.84733498993945,176.3999999992944,200 mm,1000.0,999.7355785915513,138.5607591629335,0.43381366308423147,0.03680663276373476,0.03680663276373476
2112,O1-P2539,2113,2114,True,30.000291530745823,176.3999999992944,200 mm,999.8469985131932,1000.0,19.857068629901573,0.23596159458617763,0.014712933158153774,0.014712933158153774
2118,O2-P161,2119,2120,True,55.08211139015712,176.3999999992944,200 mm,1000.0,999.7190812319102,126.78635095298004,0.42233304132093274,0.03524437978206102,0.03524437978206102
2121,O2-P1754,2122,2123,True,5.885788539061932,176.3999999992944,200 mm,1000.0,999.9699824784508,62.71109594513902,0.3401733318209308,0.02513581271672877,0.02513581271672877
2124,O4-P400,2126,4688,True,15.46057405327049,176.3999999992944,200 mm,1000.0,999.9211510723284,52.58061962170326,0.3219390604753522,0.023128355581114767,0.023128355581114767
2130,O16-P23,2131,2132,True,62.95187644465339,176.3999999992944,200 mm,999.6789454301322,1000.0,871.494377552085,0.7248764346494423,0.09783093915150066,0.09783093915150066
2136,O2-P1261,2137,2138,True,5.928388692345558,176.3999999992944,200 mm,999.9697652176691,1000.0,82.58472401360638,0.3704808615911039,0.028655893646305934,0.028655893646305934
2142,O4-P928,2143,2144,True,54.8573799330758,176.3999999992944,200 mm,1000.0,999.7202273623413,15.452494180970525,0.217455710363022,0.013119202015253021,0.013119202015253021
2145,O3-P2111,2146,2147,True,105.09367094689522,176.3999999992944,200 mm,1000.0,999.4640222781709,3.5382009911078955,0.13263751983827674,0.006776244173847321,0.006776244173847321
2148,O9-P237,18699,2150,True,100.00000000118362,176.3999999992944,200 mm,999.489999999994,1000.0,19.016123512355104,0.232670876050188,0.014424017446970234,0.014424017446970234
2172,O1-P652,2173,2174,True,55.60780004421312,176.3999999992944,200 mm,1000.0,999.7164002197745,209.45408646265767,0.49067817155054305,0.045160771104492216,0.045160771104492216
2175,O2-P611,2176,2177,True,45.67080897534278,220.5999999991176,250 mm,999.8287344663424,1000.0,1570.358996407725,0.7447403867622332,0.13449655651371475,0.13449655651371475
2187,O2-P1518,2188,2189,True,57.602573992773685,176.3999999992944,200 mm,999.7062268726369,1000.0,112.86767491057827,0.407688517142962,0.03330767256026232,0.03330767256026232
2196,O3-P1589,2197,2198,True,68.63105374733716,176.3999999992944,200 mm,1000.0,999.6499816258886,105.83934613754617,0.39977891510397895,0.03228706315592811,0.03228706315592811
2213,O3-P604,13540,2215,True,76.05372909616874,176.3999999992944,200 mm,1000.0,999.6121259816096,7.402796228427392,0.17043445076166544,0.009407478277055117,0.009407478277055117
2233,O1-P2563,2234,2235,True,46.108750877266246,176.3999999992944,200 mm,999.7648453705259,1000.0,1.3174196915328822,0.09377330876469966,0.004407072023743116,0.004407072023743116
2236,O24-P176,18533,2237,True,91.68515208892707,220.5999999991176,250 mm,999.6561806796665,1000.0,1200.3010238735492,0.6997917422579515,0.1136627324187518,0.1136627324187518
2254,O9-P2282,2255,2256,True,55.110613646251124,176.3999999992944,200 mm,1000.0,999.7189358704042,54.16504057379367,0.32494970089396497,0.02345422905465816,0.02345422905465816
2260,O3-P3285,2261,2262,True,47.115085610912,176.3999999992944,200 mm,999.7597130633843,1000.0,177.79153292131787,0.4674389644367514,0.04161703869961048,0.04161703869961048
2269,O1-P1665,2270,2271,True,50.8629388155641,176.3999999992944,200 mm,1000.0,999.7405990120407,11.63232629702925,0.1980832748760696,0.011531394694726386,0.011531394694726386
2272,O1-P2418,2273,2274,True,89.00582102087203,176.3999999992944,200 mm,999.5460703127935,1000.0,116.22490537177933,0.41133850315179515,0.033784604024745625,0.033784604024745625
2285,O9-P571,2286,2287,True,51.90588048616329,176.3999999992944,200 mm,1000.0,999.7352800095206,52.762044609941896,0.32228709193563804,0.023165914981046906,0.023165914981046906
2288,O21-P79,2289,2290,True,61.42812411000729,277.99999999888803,315 mm,999.834144064903,1000.0,2575.0583787687997,0.7418955499117215,0.17473319877967936,0.17473319877967936
2299,O3-P331,2300,2301,True,50.46192376901769,220.5999999991176,250 mm,999.8107677858662,1000.0,1306.592142784473,0.7142941678105853,0.1196536159267426,0.1196536159267426
2311,O3-P1296,2312,2313,True,68.5822439965915,176.3999999992944,200 mm,1000.0,999.6502305556173,43.513259429257516,0.3033183277858601,0.021160974848237424,0.021160974848237424
2314,O3-P2634,2315,2316,True,83.17230134764522,176.3999999992944,200 mm,1000.0,999.575821263127,149.3363048562638,0.4436975483340644,0.0381835543874562,0.0381835543874562
2320,O2-P1791,2321,2322,True,44.806840752255454,176.3999999992944,200 mm,999.7714851121635,1000.0,87.22908435759487,0.3767771977900108,0.029416860907033108,0.029416860907033108
2341,O21-P874,2342,2343,True,51.29285784791144,176.3999999992944,200 mm,1000.0,999.7384064249757,156.14227533525818,0.44966755896243743,0.03902992186403385,0.03902992186403385
2344,O4-P62,2345,2346,True,35.327463678044744,705.7999999971769,800 mm,1000.0,999.9699716558737,10384.033390740547,0.6758497749177991,0.327665029866481,0.327665029866481
2347,O3-P2592,2348,2349,True,51.41275067390245,176.3999999992944,200 mm,1000.0,999.7377949715631,85.66522537102182,0.37468512260203113,0.029162857817361342,0.029162857817361342
2353,O2-P1471,2354,2355,True,52.20889950551508,176.3999999992944,200 mm,1000.0,999.7337346125219,96.54967056280829,0.3887057741675524,0.030887418045688165,0.030887418045688165
2356,O8-P95,2357,2358,True,6.567388829177963,176.3999999992944,200 mm,1000.0,999.9665063169712,56.20690538492258,0.32873704863576203,0.023867287787739448,0.023867287787739448
2368,O5-P104,2369,2370,True,78.3760666480475,176.3999999992944,200 mm,999.600282060095,1000.0,0.10511553929672396,0.03563596666886513,0.0015517343008187203,0.0015517343008187203
2377,O9-P212,15448,278665,True,109.5992320225113,176.3999999992944,200 mm,999.4410439166852,1000.0,419.75847517260536,0.5990427215046822,0.06461969156604011,0.06461969156604011
2386,O1-P1546,2387,2388,True,48.37805532488489,176.3999999992944,200 mm,999.7532719178431,1000.0,7.799832139833917,0.17344292189099197,0.009630464739268546,0.009630464739268546
2389,O2-P1792,2390,2322,True,52.34760857435394,176.3999999992944,200 mm,1000.0,999.7330271962708,71.56017635133773,0.3544236403288634,0.026761860817666325,0.026761860817666325
2394,O9-P1859,2395,2396,True,53.78529820551768,176.3999999992944,200 mm,1000.0,999.7256949791519,34.26255054144625,0.28117654795177466,0.018927433380055397,0.018927433380055397
2403,O21-P283,2404,2405,True,78.50647833309874,176.3999999992944,200 mm,1000.0,999.5996169605012,3.0925606166393056,0.12661685888765892,0.006386546060272874,0.006386546060272874
2415,O7-P270,2416,2417,True,85.34679429153516,176.3999999992944,200 mm,999.5647313491131,1000.0,320.16376221407495,0.5550054237218925,0.05605078351679357,0.05605078351679357
2418,O8-P303,35829,11656,True,51.560120759017,176.3999999992944,200 mm,1000.0,999.737043384129,20.81130287723565,0.23957808753403215,0.015033213595902017,0.015033213595902017
2421,O4-P102,10687,2423,True,46.91485003822065,626.3999999974943,710 mm,1000.0,999.9530851499618,8059.917237030526,0.6760863919498007,0.2874581103300425,0.2874581103300425
2424,O9-P3344,2425,2426,True,76.7906029945716,176.3999999992944,200 mm,999.6083679247276,1000.0,23.5705102526886,0.24941318584781955,0.015918897725832992,0.015918897725832992
2427,O6-P105,2428,2429,True,84.80368853172367,176.3999999992944,200 mm,999.5675011884882,1000.0,66.7985768577737,0.34692607690969063,0.025900001562814662,0.025900001562814662
2439,O3-P1208,2440,2441,True,52.36096067843204,176.3999999992944,200 mm,999.73295910054,1000.0,79.84271466386618,0.3666408798610607,0.028196893609416383,0.028196893609416383
2445,O9-P908,2446,2447,True,54.77526121863552,176.3999999992944,200 mm,1000.0,999.7206461677849,1.7555808391421732,0.10386517886528684,0.0049886024732272785,0.0049886024732272785
2448,O7-P533,2449,2450,True,61.945282458421154,176.3999999992944,200 mm,1000.0,999.6840790594621,2.304388383370063,0.11429796227690654,0.00561484405707026,0.00561484405707026
2460,O14-P125,26778,10099,True,89.40036460241232,176.3999999992944,200 mm,1000.0,999.5440581405277,8.547814318686646,0.17883131302777436,0.01003481012122617,0.01003481012122617
2469,O2-P83,2470,2471,True,7.042098272591232,176.3999999992944,200 mm,999.9640852988098,1000.0,376.7623407770536,0.5812138291016832,0.06102386956931243,0.06102386956931243
2475,O1-P603,2476,2477,True,51.27469645457052,176.3999999992944,200 mm,1000.0,999.7384990480817,23.80790653445921,0.2502203715987697,0.01599254335135658,0.01599254335135658
2484,O9-P2728,2485,2486,True,73.256204503166,176.3999999992944,200 mm,1000.0,999.6263933570339,78.02627938196115,0.3640436738104788,0.027888615394140878,0.027888615394140878
2490,O3-P2932,2491,2492,True,52.65350806864199,176.3999999992944,200 mm,1000.0,999.7314671088499,0.07710306690220396,0.0313054683478234,0.0013756635618009435,0.0013756635618009435
2499,O2-P1379,2500,2501,True,31.677451931777014,176.3999999992944,200 mm,1000.0,999.8384449951479,380.865016723386,0.5829857250973719,0.061373106797535555,0.061373106797535555
2505,O3-P1526,2506,2507,True,34.68990742828076,176.3999999992944,200 mm,1000.0,999.8230814721157,95.21396544203049,0.38704982761650114,0.030680986492882367,0.030680986492882367
2511,O9-P3289,2512,639,True,52.15466867652725,176.3999999992944,200 mm,1000.0,999.7340111897497,0.07714258042592938,0.03131225430187678,0.0013759351146244785,0.0013759351146244785
2516,O21-P192,2517,2518,True,52.44800085671692,176.3999999992944,200 mm,1000.0,999.7325151956308,4.949113348803027,0.14877279253921044,0.00786073631317742,0.00786073631317742
2519,O1-P17,2520,2521,True,52.010464893057495,1411.799999994353,1600 mm,1000.0,999.9609921513302,63056.90898737463,0.9944443280655374,0.6713083070955312,0.6713083070955312
2522,O6-P222,30363,2524,True,99.34505022740305,176.3999999992944,200 mm,999.4933402438403,1000.0,47.87323419742747,0.31258933752467866,0.022130206047544877,0.022130206047544877
2528,O6-P76,2529,2530,True,53.55531621696407,277.99999999888803,315 mm,1000.0,999.8554006462142,2481.0336650575987,0.736180026904668,0.17040951619997424,0.17040951619997424
2531,O21-P175,2532,2533,True,64.51431034456942,176.3999999992944,200 mm,999.6709770172426,1000.0,21.696499732706563,0.24282922058205084,0.015323611242345115,0.015323611242345115
2534,O2-P1896,2535,2536,True,7.1723771483232985,176.3999999992944,200 mm,1000.0,999.9634208765435,97.56640666634077,0.3899550103801129,0.031043641103196726,0.031043641103196726
2543,O3-P2213,2544,2545,True,55.63841923438921,176.3999999992944,200 mm,999.7162440619046,1000.0,316.21520336827297,0.5530409472320522,0.05569178933440795,0.05569178933440795
2552,O9-P2369,10424,2554,True,69.98728366307189,176.3999999992944,200 mm,999.6430648533184,1000.0,425.29154105159023,0.6012251382145993,0.06507280707854271,0.06507280707854271
2561,O1-P167,2562,2563,True,58.951842184563446,246.999999999012,280 mm,1000.0,999.7789305918079,2249.3721421899986,0.8122447354386021,0.15667351762345527,0.15667351762345527
2578,O6-P229,2579,149,True,71.3810279919886,176.3999999992944,200 mm,1000.0,999.6359567572408,20.053264682006862,0.2367150724034018,0.014779423202539846,0.014779423202539846
2580,O6-P248,2581,2582,True,52.98784624711522,176.3999999992944,200 mm,1000.0,999.7297619841397,4.288698902233557,0.14168375761204915,0.0073771031389625544,0.0073771031389625544
2583,O3-P2092,2584,2585,True,58.77178196393881,176.3999999992944,200 mm,1000.0,999.7002639119839,182.45913682098688,0.4710534365014507,0.04215597419569111,0.04215597419569111
2589,O6-P354,2590,2591,True,39.02611497326416,176.3999999992944,200 mm,1000.0,999.8009668136364,13.194389729291926,0.2064786871259612,0.012209411294968322,0.012209411294968322
2595,O24-P324,2596,2597,True,53.01712235629208,176.3999999992944,200 mm,1000.0,999.7296126759829,34.49995691495779,0.281795435223763,0.018988325558676963,0.018988325558676963
2598,O10-P118,2599,2600,True,53.69626379763364,176.3999999992944,200 mm,999.7261490546321,1000.0,7.625864433355683,0.17213821814927432,0.009533516854433365,0.009533516854433365
2601,O3-P2195,2602,2603,True,52.79175968070948,176.3999999992944,200 mm,1000.0,999.7307620256283,122.21135306553013,0.41765736183886615,0.03461929242823813,0.03461929242823813
2613,O1-P157,2614,2615,True,54.242940573822025,313.1999999987472,355 mm,999.8535440604506,1000.0,3141.2695815419124,0.7821160170785103,0.18214244431662258,0.18214244431662258
2622,O1-P234,2623,1924,True,46.051996682099755,176.3999999992944,200 mm,1000.0,999.7651348169213,4.716048901210023,0.1463506376459851,0.007694232783163154,0.007694232783163154
2624,O1-P1393,2626,32809,True,108.90216407549772,176.3999999992944,200 mm,1000.0,999.444598963215,161.910047500366,0.45457544344623674,0.03973416344187625,0.03973416344187625
2636,O12-P98,2637,432,True,49.89290994713196,176.3999999992944,200 mm,1000.0,999.7455461592697,116.18591256864596,0.41129656157248456,0.03377910209193169,0.03377910209193169
2650,O3-P2934,2651,2652,True,46.140936868071456,176.3999999992944,200 mm,1000.0,999.7646812219729,61.47575811663106,0.3380697254027407,0.024900065662547533,0.024900065662547533
2653,O4-P1207,2654,2655,True,56.50959841688444,176.3999999992944,200 mm,999.7118010480739,1000.0,42.738685075316695,0.3016020657139152,0.020983770493765697,0.020983770493765697
2659,O1-P718,2660,2661,True,57.42553407486608,176.3999999992944,200 mm,999.7071297762182,1000.0,13.601811244533904,0.20855223980574106,0.012379247593254707,0.012379247593254707
2662,O8-P107,2663,2664,True,55.6016083175442,176.3999999992944,200 mm,999.7164317975805,1000.0,51.33828848150013,0.3195322575769554,0.02286941182670636,0.02286941182670636
2671,O2-P20,2672,2673,True,58.26195327865215,555.7999999977768,630 mm,1000.0,999.9271725584017,6697.641034191309,0.7038092588787939,0.2577887750977764,0.2577887750977764
2677,O3-P825,2678,2679,True,83.11175131990937,176.3999999992944,200 mm,1000.0,999.5761300682684,12.05033604709288,0.20040405148435422,0.011717279334466897,0.011717279334466897
2686,O3-P790,2687,2688,True,7.786828364211267,176.3999999992944,200 mm,1000.0,999.9602871753425,123.06519112739184,0.4185397560194985,0.03473677060849237,0.03473677060849237
2689,O1-P1536,2690,2691,True,53.25696638527052,176.3999999992944,200 mm,999.7283894714351,1000.0,6.818579775797396,0.16579532440463554,0.00906752322552122,0.00906752322552122
2692,O3-P2600,2693,2694,True,52.98510165673434,176.3999999992944,200 mm,1000.0,999.7297759815507,61.77893505312272,0.338588813292281,0.02495813721508173,0.02495813721508173
2695,O3-P234,2696,2697,True,53.95819441562234,176.3999999992944,200 mm,1000.0,999.7248132084803,52.716652645920306,0.32220009676136724,0.023156523766281866,0.023156523766281866
2698,O2-P1658,2699,2700,True,7.8374262379588036,176.3999999992944,200 mm,999.9600291261864,1000.0,59.777178776026695,0.33512662068552707,0.024572069206301967,0.024572069206301967
2701,O3-P3239,2702,2703,True,56.52451081661148,176.3999999992944,200 mm,1000.0,999.7117249948353,14.710185004218605,0.21398003219258763,0.012828275494099517,0.012828275494099517
2704,O2-P818,2705,2706,True,7.8390911817540685,176.3999999992944,200 mm,1000.0,999.960020634973,56.25020567567048,0.3288162781904138,0.023875965962915455,0.023875965962915455
2707,O3-P1033,2708,2709,True,45.09404552986465,176.3999999992944,200 mm,1000.0,999.7700203677977,325.19894938740566,0.5574825340998504,0.056506082971635035,0.056506082971635035
2710,O9-P2789,2711,2712,True,60.13485339821062,176.3999999992944,200 mm,1000.0,999.6933122476692,3.0574316486996804,0.1261173075897598,0.006354579916083203,0.006354579916083203
2716,O5-P207,2717,2718,True,67.15006381986771,176.3999999992944,200 mm,1000.0,999.6575346745187,32.02688465901991,0.27519234761721384,0.01834316601155534,0.01834316601155534
2722,O9-P2302,2723,2724,True,72.37366776480499,176.3999999992944,200 mm,999.6308942943995,1000.0,70.02097747361736,0.35204085038890176,0.026486417763620113,0.026486417763620113
2737,O4-P1031,2738,2739,True,60.94696094018799,220.5999999991176,250 mm,1000.0,999.7714488964743,1181.1219450380302,0.697023424890952,0.11257613884370958,0.11257613884370958
2740,O3-P1224,2741,121,True,36.9788416771672,176.3999999992944,200 mm,1000.0,999.8114079074464,35.85746419972835,0.28527691639482294,0.01933250502185059,0.01933250502185059
2745,O1-P1856,2746,2747,True,55.481382863794295,176.3999999992944,200 mm,1000.0,999.7170449473947,6.140156875661933,0.1600454576999347,0.008652742193686757,0.008652742193686757
2748,O2-P1651,2749,2750,True,7.957354148357453,176.3999999992944,200 mm,999.9594174938434,1000.0,100.94686345007035,0.39404074927418514,0.0315575545603635,0.0315575545603635
2751,O3-P3260,2752,2753,True,59.48110200683677,176.3999999992944,200 mm,999.6966463797652,1000.0,11.400089853444921,0.19676846326614805,0.011426606439399875,0.011426606439399875
2762,O3-P2950,2763,231,True,62.085424315735594,176.3999999992944,200 mm,1000.0,999.6833643359897,48.689524727714726,0.31425678247133426,0.022306687937780845,0.022306687937780845
2770,O20-P105,2771,2772,True,68.20174200247956,176.3999999992944,200 mm,1000.0,999.6521711157874,5.988373114241785,0.1586988898538159,0.00855665682361586,0.00855665682361586
2776,O21-P791,16092,2778,True,93.59506109896903,176.3999999992944,200 mm,999.5226651883953,1000.0,25.63670050677593,0.2562542778876822,0.016547671882124738,0.016547671882124738
2785,O3-P1262,2786,2787,True,55.39475081662502,176.3999999992944,200 mm,1000.0,999.7174867708352,12.318797820587971,0.20186481977946613,0.011834885009323429,0.011834885009323429
2800,O1-P704,2801,2802,True,51.57105259486854,176.3999999992944,200 mm,1000.0,999.7369876317662,206.83954489069183,0.488865102370323,0.04487746031734338,0.04487746031734338
2803,O1-P1554,2804,2805,True,72.40196673987795,176.3999999992944,200 mm,999.6307499696267,1000.0,68.1727892448424,0.34912878816832543,0.02615173924881179,0.02615173924881179
2806,O9-P3535,2807,2808,True,57.08260327152061,176.3999999992944,200 mm,1000.0,999.7088787233153,1.055677671896152,0.08658747600764646,0.004007787050326636,0.004007787050326636
2809,O9-P685,2810,2811,True,71.20498273054298,176.3999999992944,200 mm,1000.0,999.6368545880742,3.0851745675659914,0.12651215293822457,0.006379841272227292,0.006379841272227292
2812,O2-P762,2813,2814,True,8.274345989986319,176.3999999992944,200 mm,1000.0,999.957800835451,77.8131924459397,0.3637361081008949,0.027852224038512036,0.027852224038512036
2815,O4-P1204,2816,2817,True,55.72963137123425,176.3999999992944,200 mm,999.7157788800067,1000.0,65.60541670584371,0.3449866849637334,0.025679363205218235,0.025679363205218235
2818,O2-P1970,2819,2820,True,8.303452454318808,176.3999999992944,200 mm,1000.0,999.9576523924829,7.842978425767499,0.17376334918078554,0.009654331655671904,0.009654331655671904
2821,O3-P2042,2822,2823,True,52.509165578401856,176.3999999992944,200 mm,1000.0,999.7322032555502,31.76820996231154,0.2744808662212659,0.018274243769467586,0.018274243769467586
2827,O5-P252,2828,2829,True,53.54656450795381,176.3999999992944,200 mm,999.7269125210095,1000.0,17.420979423309596,0.22613424314626515,0.013857208376890364,0.013857208376890364
2833,O3-P1272,2834,2835,True,71.11266588209043,176.3999999992944,200 mm,1000.0,999.6373254040013,133.09653365570176,0.42858018110225443,0.036089594979447824,0.036089594979447824
2836,O2-P1865,2837,2838,True,8.358948633960742,176.3999999992944,200 mm,1000.0,999.9573693619668,101.28872492568135,0.39444829132573817,0.03160906684873603,0.03160906684873603
2839,O1-P1674,2840,2841,True,8.359837385604934,176.3999999992944,200 mm,1000.0,999.9573648293334,53.99607111215393,0.32463169037243883,0.023419704051541562,0.023419704051541562
2845,O16-P76,2846,2847,True,52.25487876084529,176.3999999992944,200 mm,999.7335001183197,1000.0,29.571644249227077,0.2682658596598018,0.01767707601533435,0.01767707601533435
2848,O3-P409,2849,2850,True,8.402205577535614,176.3999999992944,200 mm,1000.0,999.9571487515545,115.72002296181981,0.4107946304647855,0.03371329733651487,0.03371329733651487
2854,O2-P887,2855,2856,True,50.68301306442823,176.3999999992944,200 mm,1000.0,999.7415166333714,42.32018067960459,0.30066544188368094,0.02088735512775506,0.02088735512775506
2863,O3-P3043,2864,2865,True,52.448341646711775,176.3999999992944,200 mm,999.7325134576017,1000.0,152.1139849551314,0.4461582635080814,0.03853105379644009,0.03853105379644009
2872,O3-P2441,2873,2874,True,52.643279665723455,176.3999999992944,200 mm,1000.0,999.7315192737049,37.986920427687664,0.29055262924912634,0.019859378753421423,0.019859378753421423
2877,O3-P2426,2878,2879,True,105.6537244403782,176.3999999992944,200 mm,1000.0,999.461166005354,6.856305441597073,0.16610310908046494,0.009089931198476434,0.009089931198476434
2883,O3-P2107,2884,2585,True,51.74732599208178,176.3999999992944,200 mm,1000.0,999.7360886374404,16.987840314714298,0.2242865548677004,0.013698696854739149,0.013698696854739149
2888,O5-P154,2889,2890,True,55.44866895253724,176.3999999992944,200 mm,999.7172117883421,1000.0,73.59869770190902,0.35752259826389815,0.027122246115394565,0.027122246115394565
2891,O1-P1627,2892,2893,True,39.117295859112325,176.3999999992944,200 mm,1000.0,999.8005017911186,50.93911431960385,0.3187500033756984,0.022785549947202558,0.022785549947202558
2894,O1-P30,2895,2896,True,54.4405153990668,882.3999999964702,1000 mm,1000.0,999.9591696134507,16981.835496532734,0.7254844241082645,0.4016568384932676,0.4016568384932676
2897,O15-P15,2898,2899,True,58.7805857019149,176.3999999992944,200 mm,999.7002190129202,1000.0,520.8171809106841,0.6355330121598098,0.07261576752968096,0.07261576752968096
2903,O21-P1071,1906,2905,True,105.14703659431784,176.3999999992944,200 mm,999.463750113369,1000.0,32.87644723332292,0.2775005404964063,0.018567557897127298,0.018567557897127298
2912,O1-P2659,1487,2913,True,8.65536552443483,176.3999999992944,200 mm,999.9558576358254,1000.0,58.89334930392126,0.3335711780380003,0.024399581577072994,0.024399581577072994
2917,O24-P275,2918,2919,True,67.41311762602443,176.3999999992944,200 mm,1000.0,999.6561931001073,648.6691410543513,0.6735762019827433,0.08210952083770687,0.08210952083770687
2928,O3-P1144,2929,2930,True,54.43053695692591,176.3999999992944,200 mm,1000.0,999.7224042615197,100.28374800724802,0.3932473216941165,0.03145739810019289,0.03145739810019289
2931,O7-P408,1566,2933,True,98.75748862891177,176.3999999992944,200 mm,999.4963368079925,1000.0,36.929635670168174,0.2879604745198898,0.019599703790210424,0.019599703790210424
2934,O1-P1252,2935,2936,True,48.6135799872101,176.3999999992944,200 mm,999.7520707420653,1000.0,29.487724707065535,0.2680219693415727,0.017653820373827688,0.017653820373827688
2937,O3-P241,2938,2939,True,88.31102975859481,176.3999999992944,200 mm,999.5496137482312,1000.0,3.946081581426188,0.1377028826679088,0.007110430951458699,0.007110430951458699
2942,O2-P1305,2943,2944,True,54.66172888076445,176.3999999992944,200 mm,1000.0,999.721225182708,33.69616515118204,0.2796875615550927,0.018781291643657716,0.018781291643657716
2945,O20-P10,2946,2947,True,39.957220065572,176.3999999992944,200 mm,999.7962181776655,1000.0,373.2473877582955,0.5796831079374104,0.06072355657158181,0.06072355657158181
2951,O9-P2432,2952,2953,True,54.89239394245909,176.3999999992944,200 mm,1000.0,999.7200487908934,0.39478409549393334,0.06014548311396005,0.0026481769836475613,0.0026481769836475613
2954,O3-P172,2955,2956,True,54.41477386514142,176.3999999992944,200 mm,1000.0,999.7224846532878,1015.0440015080294,0.7502902858510794,0.10785714792739415,0.10785714792739415
2966,O9-P563,40608,26820,True,106.59681629288386,176.3999999992944,200 mm,999.4563562369063,1000.0,10.976154636885004,0.19431894804058866,0.011232392476752492,0.011232392476752492
2969,O9-P3282,2970,2971,True,52.196832338546905,176.3999999992944,200 mm,999.7337961550734,1000.0,12.471296715206112,0.20268464850186593,0.011901093500336227,0.011901093500336227
2986,O20-P53,2987,2988,True,76.36653069585557,176.3999999992944,200 mm,1000.0,999.6105306934511,12.148056001487076,0.2009383967713432,0.011760245041987775,0.011760245041987775
3001,O1-P917,3002,3003,True,64.3801627211286,176.3999999992944,200 mm,1000.0,999.6716611701222,333.2266535786513,0.5613688363859193,0.05722637969054807,0.05722637969054807
3007,O2-P1101,3008,3009,True,9.042500450720835,176.3999999992944,200 mm,1000.0,999.9538832477014,75.50938062098017,0.3603708904778765,0.02745564100711331,0.02745564100711331
3010,O1-P1922,3011,3012,True,63.823629939568725,246.999999999012,280 mm,1000.0,999.7606613877266,1735.9286711710251,0.7666844465826034,0.13260894015337218,0.13260894015337218
3013,O2-P1038,3014,3015,True,88.05881326075264,176.3999999992944,200 mm,999.5509000523701,1000.0,188.18654184146382,0.4753938005008435,0.042808996357685807,0.042808996357685807
3019,O1-P1780,3020,3021,True,52.60348854365198,176.3999999992944,200 mm,1000.0,999.7317222084274,5.749786219927955,0.15653327848820867,0.008402967161044331,0.008402967161044331
3028,O9-P2901,3029,3030,True,75.67213196715866,176.3999999992944,200 mm,1000.0,999.6140721269675,4.336771847432283,0.1422244412407683,0.007413595729053089,0.007413595729053089
3031,O20-P51,3032,3033,True,63.7447752588567,176.3999999992944,200 mm,1000.0,999.6749016461798,23.292233130314898,0.24845960776893525,0.015832082800690764,0.015832082800690764
3034,O9-P601,3035,170,True,59.37707009628864,176.3999999992944,200 mm,1000.0,999.6971769425089,4.894002550469329,0.1482073311233782,0.007821748811419853,0.007821748811419853
3041,O9-P3334,35446,3043,True,99.99999999912409,176.3999999992944,200 mm,999.4900000000044,1000.0,0.23003854020147219,0.04883163244873478,0.0021215202226284318,0.0021215202226284318
3044,O2-P114,32942,2363,True,97.8697642089524,176.3999999992944,200 mm,999.5008642025343,1000.0,706.6475462175778,0.6885281735219777,0.08626706117776424,0.08626706117776424
3046,O1-P432,3047,3048,True,106.70366586396756,176.3999999992944,200 mm,1000.0,999.4558113040938,3.4669440194220567,0.13171157370985517,0.006715778446147673,0.006715778446147673
3055,O3-P2588,3056,3057,True,50.138515245520715,176.3999999992944,200 mm,1000.0,999.7442935722479,30.674578225244215,0.2714262625288222,0.017979647619121675,0.017979647619121675
3061,O20-P66,3062,3063,True,60.663072786432046,176.3999999992944,200 mm,999.6906183287892,1000.0,0.04367741240623107,0.024475432300949784,0.0011094232157297843,0.0011094232157297843
3064,O4-P828,3065,3066,True,79.706151747695,176.3999999992944,200 mm,1000.0,999.5934986260868,20.02472494814426,0.2366057932103497,0.014769772160963552,0.014769772160963552
3070,O4-P816,3071,3072,True,54.67152117541215,176.3999999992944,200 mm,1000.0,999.7211752420054,205.52812356084408,0.4879490628641209,0.04473477021757813,0.04473477021757813
3078,O12-P40,3079,3080,True,45.14141064120336,176.3999999992944,200 mm,999.7697788057299,1000.0,467.37857412994106,0.6170823549882367,0.06845681657256752,0.06845681657256752
3081,O2-P1043,3082,3083,True,53.196486905074615,176.3999999992944,200 mm,1000.0,999.7286979167841,49.22095391881888,0.3153315326788035,0.022420790072773603,0.022420790072773603
3084,O21-P122,3085,3086,True,51.17752173340236,176.3999999992944,200 mm,1000.0,999.7389946391596,332.4511337641012,0.5609967079291656,0.05715708881194217,0.05715708881194217
3090,O24-P194,3091,3092,True,56.38737042059231,176.3999999992944,200 mm,1000.0,999.712424410855,559.4640157793011,0.6478615832428768,0.07554445573080583,0.07554445573080583
3093,O21-P224,3094,3095,True,54.355032522734646,176.3999999992944,200 mm,1000.0,999.7227893341341,25.49239084871092,0.25578948709906396,0.016504620912477702,0.016504620912477702
3102,O6-P219,3103,3104,True,44.62899412463812,176.3999999992944,200 mm,1000.0,999.7723921299644,63.22710489326082,0.34104312169375617,0.025233608289582606,0.025233608289582606
3116,O9-P2670,3117,3118,True,56.0844840701345,176.3999999992944,200 mm,1000.0,999.7139691312423,106.0751825081877,0.400050526650547,0.032321819963784464,0.032321819963784464
3119,O3-P1278,3120,3121,True,40.614197295378574,176.3999999992944,200 mm,999.7928675937935,1000.0,121.99669020253937,0.41743479912931025,0.034589697110514434,0.034589697110514434
3128,O1-P470,14457,1530,True,49.30927823406631,176.3999999992944,200 mm,999.7485226810063,1000.0,178.50088698341142,0.46799287619583047,0.041699344602602356,0.041699344602602356
3130,O9-P2744,3131,3132,True,50.44701964985492,176.3999999992944,200 mm,1000.0,999.7427201997857,6.2204342317028924,0.16074827734016453,0.008703051220757294,0.008703051220757294
3144,O21-P609,3145,3146,True,51.47895579907489,176.3999999992944,200 mm,999.7374573254248,1000.0,29.201575143951867,0.2671866078007934,0.01757426820233181,0.01757426820233181
3153,O9-P2766,3154,3155,True,67.91817636193417,176.3999999992944,200 mm,1000.0,999.6536173005542,7.268454900132331,0.1693909801175414,0.009330600691926684,0.009330600691926684
3162,O9-P2422,3163,3164,True,52.12372938095718,176.3999999992944,200 mm,999.7341689801572,1000.0,26.395777009195996,0.25866890753867483,0.016772104768002085,0.016772104768002085
