id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
3165,O9-P916,3166,3167,True,56.05815962328155,176.3999999992944,200 mm,1000.0,999.7141033859212,12.572878146788137,0.20322683828917232,0.0119449609547258,0.0119449609547258
3171,O1-P2264,3172,3173,True,31.263557452043496,176.3999999992944,200 mm,1000.0,999.8405558569946,139.7523250162848,0.4349343562160671,0.03696125333815572,0.03696125333815572
3174,O4-P1167,3175,3176,True,50.0261605479778,176.3999999992944,200 mm,999.7448665812053,1000.0,21.57050793559454,0.24237229661625673,0.015282656254511579,0.015282656254511579
3180,O23-P60,3181,3182,True,50.35591536729797,176.3999999992944,200 mm,1000.0,999.7431848316268,4.1309976984021475,0.13987995374556172,0.007255830349356002,0.007255830349356002
3183,O21-P646,3184,3185,True,54.10731994444125,176.3999999992944,200 mm,1000.0,999.7240526682833,11.135947831588652,0.19524992193626406,0.011306051739801164,0.011306051739801164
3189,O9-P35,3190,3191,True,63.61406005989193,441.1999999982352,500 mm,999.9013982069072,1000.0,3989.695341089015,0.6729528831638275,0.20284900275761275,0.20284900275761275
3195,O4-P91,3196,3197,True,26.127897413808032,626.3999999974943,710 mm,1000.0,999.9738721025861,8283.03984149835,0.6807414654559868,0.2920208237451567,0.2920208237451567
3201,O21-P180,3202,2518,True,49.35802674816792,176.3999999992944,200 mm,999.7482740635843,1000.0,27.473739092532668,0.2620143427228757,0.01708521655054303,0.01708521655054303
3203,O2-P1619,3204,3205,True,9.78675763554502,176.3999999992944,200 mm,999.9500875360587,1000.0,470.96994737598857,0.6183783119066433,0.06874083191303493,0.06874083191303493
3206,O3-P413,3207,3208,True,9.81248004629806,176.3999999992944,200 mm,1000.0,999.9499563517638,12.98969028277855,0.2054198135118161,0.012123046325075985,0.012123046325075985
3211,O3-P656,3212,3213,True,64.30517985270288,176.3999999992944,200 mm,1000.0,999.6720435827513,518.9152728668496,0.6349054504263681,0.07247005285838373,0.07247005285838373
3214,O2-P1096,3215,3216,True,52.9287050312777,176.3999999992944,200 mm,999.7300636043404,1000.0,23.364845618052943,0.24870920787868925,0.0158547871213314,0.0158547871213314
3220,O2-P1186,3221,3222,True,53.9899994485988,277.99999999888803,315 mm,1000.0,999.8542270014888,2476.39598841585,0.735888822537447,0.17019720625233106,0.17019720625233106
3223,O1-P1734,3224,1701,True,54.08140809819367,176.3999999992944,200 mm,1000.0,999.7241848186992,0.9275754830094383,0.08261748165445311,0.0037925483466243596,0.0037925483466243596
3228,O4-P1223,3229,3230,True,65.48664456240547,176.3999999992944,200 mm,1000.0,999.6660181127318,62.318509277919915,0.3395080974629485,0.025061142936844215,0.025061142936844215
3231,O1-P1871,3232,3233,True,57.281924325992605,176.3999999992944,200 mm,1000.0,999.7078621859374,13.449929074842759,0.20778442621635035,0.012316249332592946,0.012316249332592946
3248,O21-P190,3249,3250,True,52.17264325713924,176.3999999992944,200 mm,1000.0,999.7339195193886,0.9824534980974071,0.08436134708810775,0.0038866214740040025,0.0038866214740040025
3257,O1-P1561,3258,3259,True,69.78140163357345,176.3999999992944,200 mm,999.6441148516687,1000.0,19.042359869176423,0.23277508449525147,0.014433129969834969,0.014433129969834969
3263,O2-P697,3264,3265,True,10.012284234355509,176.3999999992944,200 mm,1000.0,999.9489373504048,3.889706484648736,0.13702510359573175,0.007065380915734118,0.007065380915734118
3269,O4-P1508,3270,3271,True,68.24516369945219,176.3999999992944,200 mm,1000.0,999.6519496651327,27.59476077549867,0.2623840562064941,0.01711997385571056,0.01711997385571056
3272,O9-P421,3273,3274,True,10.039083927582537,176.3999999992944,200 mm,1000.0,999.9488006719694,596.6895017397006,0.6590270830852054,0.07831348137967128,0.07831348137967128
3275,O4-P535,3276,3277,True,55.776259340879406,176.3999999992944,200 mm,1000.0,999.7155410773615,6.544829226725434,0.163525514664154,0.00890291531396741,0.00890291531396741
3278,O16-P151,3279,3280,True,54.61028178577071,176.3999999992944,200 mm,1000.0,999.7214875628925,6.3219882582646205,0.1616283620803241,0.008766202698638521,0.008766202698638521
3281,O9-P2298,3282,26634,True,61.76808492423768,176.3999999992944,200 mm,1000.0,999.6849827668864,11.227948459370195,0.19578167567104882,0.011348209489261768,0.011348209489261768
3293,O3-P1050,3294,3295,True,51.707762822671725,176.3999999992944,200 mm,1000.0,999.7362904096044,74.61969935200307,0.35905124779023456,0.02730091780724596,0.02730091780724596
3302,O3-P906,3303,3304,True,54.197044512681,176.3999999992944,200 mm,1000.0,999.7235950729853,11.998332622736745,0.20011844611009552,0.011694339952490834,0.011694339952490834
3313,O1-P597,3314,3315,True,54.35380619147018,176.3999999992944,200 mm,1000.0,999.7227955884235,28.185046038749825,0.2641709567504806,0.017288396928733473,0.017288396928733473
3322,O1-P1905,3323,3324,True,56.61053915778272,176.3999999992944,200 mm,1000.0,999.7112862502953,7.7155583629536375,0.1728134653317575,0.009583645449589413,0.009583645449589413
3327,O9-P833,3328,3329,True,51.095590779240354,176.3999999992944,200 mm,1000.0,999.7394124870259,83.02336330313587,0.37108645240729793,0.028728632136305717,0.028728632136305717
3330,O3-P333,3331,3332,True,10.228442398612076,220.5999999991176,250 mm,1000.0,999.9616433410052,1239.8128724829662,0.7053457250863767,0.11589504995537153,0.11589504995537153
3333,O1-P1302,3334,3335,True,50.09752048485473,176.3999999992944,200 mm,999.7445026455273,1000.0,105.43564766036994,0.3993129381814477,0.03222748215362689,0.03222748215362689
3339,O1-P2652,3340,3341,True,54.97230545652,176.3999999992944,200 mm,999.7196412421717,1000.0,77.9963120274341,0.3640004566024691,0.027883500434273685,0.027883500434273685
3348,O3-P2170,3349,2790,True,33.293232767102985,176.3999999992944,200 mm,1000.0,999.8302045128878,14.695662520174759,0.2139108121232663,0.01282250844053535,0.01282250844053535
3353,O3-P1986,3354,3355,True,66.6351601313516,176.3999999992944,200 mm,1000.0,999.6601606833301,5.251272735294573,0.15179759779152616,0.008070495598449053,0.008070495598449053
3356,O15-P53,3357,3358,True,51.15349180120392,176.3999999992944,200 mm,999.7391171918139,1000.0,136.79412572332822,0.4321387685534785,0.036576258691743246,0.036576258691743246
3362,O6-P428,3363,3364,True,56.73501628687534,176.3999999992944,200 mm,1000.0,999.7106514169369,36.57680958922191,0.28708361566004537,0.01951221349904493,0.01951221349904493
3365,O1-P1415,21979,3367,True,95.12385231462163,176.3999999992944,200 mm,999.5148683531954,1000.0,43.30173337624981,0.30285183448212627,0.02111274094615701,0.02111274094615701
3368,O3-P96,3369,3370,True,51.760929801177525,555.7999999977768,630 mm,999.9352988377485,1000.0,6581.744046594261,0.7007185824969215,0.25521091519592987,0.25521091519592987
3371,O3-P3085,3372,1725,True,48.210958182818416,176.3999999992944,200 mm,999.7541241132676,1000.0,11.438201843265231,0.19698551891870664,0.01144387935177764,0.01144387935177764
3373,O3-P1530,3374,3375,True,86.72047009792196,176.3999999992944,200 mm,1000.0,999.5577256025006,49.34608532878517,0.31558337711369727,0.022447567267620924,0.022447567267620924
3379,O21-P981,3380,3381,True,45.460142744938395,176.3999999992944,200 mm,1000.0,999.7681532720009,29.14434422881961,0.26701883234025386,0.01755830983071774,0.01755830983071774
3382,O2-P1340,3383,3384,True,43.86388614898636,176.3999999992944,200 mm,999.7762941806402,1000.0,49.373695892688026,0.31563888517362565,0.022453471161022275,0.022453471161022275
3385,O1-P2266,3386,3387,True,63.05822205921508,176.3999999992944,200 mm,1000.0,999.678403067498,48.06396509457278,0.3129807699777069,0.02217157574184257,0.02217157574184257
3400,O3-P2587,3401,3057,True,10.478795387518772,176.3999999992944,200 mm,999.9465581435237,1000.0,34.072240337923226,0.2806782142449843,0.0188784661958267,0.0188784661958267
3402,O15-P66,3403,3404,True,52.15155396283167,176.3999999992944,200 mm,1000.0,999.7340270747895,210.7980206941484,0.4916033803521056,0.045305803112764345,0.045305803112764345
3405,O1-P890,3406,3407,True,67.84996051291039,176.3999999992944,200 mm,999.6539652013842,1000.0,166.4417511178889,0.45833985322093135,0.04027956943877142,0.04027956943877142
3408,O9-P226,3409,3410,True,64.7545903431073,176.3999999992944,200 mm,999.6697515892502,1000.0,115.31083233380654,0.4103525471642798,0.033655398397303075,0.033655398397303075
3411,O3-P2085,3412,3413,True,58.39056586852505,176.3999999992944,200 mm,1000.0,999.7022081140706,37.370849572648225,0.2890485891827737,0.01970851914245452,0.01970851914245452
3417,O2-P1786,3418,3419,True,10.518052913398453,176.3999999992944,200 mm,999.9463579301416,1000.0,194.83609049287622,0.48030855393141375,0.04355625829818971,0.04355625829818971
3420,O21-P1109,2444,1958,True,87.54400301882478,176.3999999992944,200 mm,1000.0,999.553525584604,943.569767938621,0.738302950885399,0.10285016766749414,0.10285016766749414
3423,O2-P512,1227,3424,True,10.530797133474772,176.3999999992944,200 mm,1000.0,999.9462929346192,169.33864482420597,0.4607058710862978,0.04062472563851288,0.04062472563851288
3428,O1-P2577,3429,3430,True,32.27323261846213,176.3999999992944,200 mm,999.8354065136458,1000.0,501.16963297701415,0.6289501806118416,0.07110267304029239,0.07110267304029239
3431,O1-P345,3432,3433,True,50.06701501312417,176.3999999992944,200 mm,999.744658223433,1000.0,19.74460939022255,0.2355273204706498,0.014674668033395497,0.014674668033395497
3434,O2-P332,3435,3436,True,48.34303104791727,176.3999999992944,200 mm,1000.0,999.7534505416556,25.094374030263772,0.254497779041018,0.016385231253265877,0.016385231253265877
3437,O16-P132,3438,3439,True,62.961572526496816,176.3999999992944,200 mm,999.6788959801148,1000.0,6.713077692218923,0.16492822316166325,0.00900450675544836,0.00900450675544836
3440,O1-P180,3441,3442,True,51.69985583560398,246.999999999012,280 mm,999.8061255406164,1000.0,2024.0045841850128,0.7942688652661615,0.14603699761295402,0.14603699761295402
3443,O2-P1077,3444,3445,True,56.5199377469577,176.3999999992944,200 mm,1000.0,999.7117483174906,34.98364377517781,0.28304697214546315,0.019111732278745085,0.019111732278745085
3446,O3-P431,7310,3448,True,34.85580950399082,176.3999999992944,200 mm,999.8222353715297,1000.0,119.91509532511428,0.41526136111509493,0.03430143827066127,0.03430143827066127
3466,O1-P2688,3467,3468,True,38.37707951759506,176.3999999992944,200 mm,1000.0,999.8042768944603,42.05459825531516,0.30006760287346035,0.02082592139063744,0.02082592139063744
3471,O1-P1882,3472,3473,True,67.45089462790361,176.3999999992944,200 mm,999.6560004373977,1000.0,57.93186076863745,0.3318597338213378,0.02421047927190236,0.02421047927190236
3480,O3-P980,3481,3482,True,55.361669328419545,176.3999999992944,200 mm,999.7176554864251,1000.0,44.59687177905427,0.30568284223661946,0.021406244556541484,0.021406244556541484
3483,O4-P216,3484,3485,True,65.22563209330347,176.3999999992944,200 mm,1000.0,999.6673492763241,48.241701644466836,0.3133445277226009,0.022210053210835287,0.022210053210835287
3486,O7-P272,3487,3488,True,18.34945164762613,176.3999999992944,200 mm,1000.0,999.9064177965971,144.05558495704344,0.43892305808140264,0.03751467429155742,0.03751467429155742
3489,O1-P1232,3490,3491,True,52.4276715493228,176.3999999992944,200 mm,1000.0,999.7326188750984,6.137958203515513,0.16002611859844618,0.00865135940725312,0.00865135940725312
3492,O4-P57,3493,3494,True,43.71985207148021,705.7999999971769,800 mm,999.9628381257393,1000.0,10529.58286245635,0.6782046072462465,0.33031559000010297,0.33031559000010297
3495,O6-P60,3496,3497,True,50.168945044458766,313.1999999987472,355 mm,1000.0,999.86454384838,2988.224790608114,0.7733403658691397,0.176453012310036,0.176453012310036
3498,O21-P989,3499,3500,True,12.070917993066498,176.3999999992944,200 mm,999.9384383182354,1000.0,18.703139793479977,0.2314198075342233,0.014314804737907581,0.014314804737907581
3501,O9-P1056,3502,3503,True,70.23447963714816,176.3999999992944,200 mm,999.6418041538506,1000.0,1.3184535211811033,0.09379965976144007,0.004408559025994211,0.004408559025994211
3504,O3-P2265,3926,3506,True,86.19347727101163,176.3999999992944,200 mm,999.5604132659179,1000.0,459.64206049167956,0.6142613039775783,0.06784258268328974,0.06784258268328974
3507,O2-P943,3508,3509,True,76.00003799842325,176.3999999992944,200 mm,999.612399806208,1000.0,315.0446482722041,0.5524548029208184,0.05558502932732283,0.05558502932732283
3513,O3-P478,3514,1545,True,22.99023835165595,176.3999999992944,200 mm,1000.0,999.8827497844065,40.8058244794608,0.29721959991964897,0.020534408152469208,0.020534408152469208
3515,O9-P2476,3516,3517,True,58.0733578101014,176.3999999992944,200 mm,1000.0,999.7038258751685,166.8779205607492,0.4586980717334016,0.04033170926436384,0.04033170926436384
3520,O24-P148,3521,3522,True,54.89431985708761,176.3999999992944,200 mm,1000.0,999.7200389687289,97.13998748197756,0.38943225307528273,0.03097821615621856,0.03097821615621856
3523,O21-P194,3524,3525,True,53.783155617205104,176.3999999992944,200 mm,1000.0,999.7257059063522,3.623060302125301,0.13372350836232474,0.006847406798500969,0.006847406798500969
3526,O2-P978,3527,3528,True,54.17222975593536,176.3999999992944,200 mm,999.7237216282447,1000.0,15.386115439786673,0.21714977000910599,0.013093487344635708,0.013093487344635708
3529,O2-P713,3530,3531,True,45.58319034390648,176.3999999992944,200 mm,1000.0,999.7675257292461,6.349678237047613,0.16186661464065175,0.008783328133780494,0.008783328133780494
3538,O9-P650,3539,3540,True,75.17492748941568,176.3999999992944,200 mm,999.6166078698039,1000.0,3.9206828089089876,0.1373983591152377,0.007090177409260197,0.007090177409260197
3541,O9-P3090,3542,3543,True,72.80050295252128,176.3999999992944,200 mm,1000.0,999.6287174349421,10.286088582125815,0.19018546819679802,0.01090763775768777,0.01090763775768777
3544,O3-P400,3545,3546,True,45.8589869748996,176.3999999992944,200 mm,1000.0,999.766119166428,40.49336070448421,0.2964972095271193,0.020460767232344163,0.020460767232344163
3549,O3-P23,3550,3551,True,64.1076237831977,494.1999999980232,560 mm,1000.0,999.900633183136,4711.805431374743,0.6998213380557263,0.21057726062720641,0.21057726062720641
3552,O4-P769,3553,3554,True,89.87851255268494,176.3999999992944,200 mm,1000.0,999.5416195859813,28.97925331122703,0.26653353885772213,0.017512185768717874,0.017512185768717874
3555,O9-P244,3556,3557,True,55.50465688407101,176.3999999992944,200 mm,1000.0,999.7169262498912,48.2804283589235,0.3134236580316465,0.022218427603320025,0.022218427603320025
3558,O1-P2588,3559,3560,True,11.008846556441654,176.3999999992944,200 mm,1000.0,999.9438548825622,113.74479986822001,0.40864981077650697,0.03343291401280261,0.03343291401280261
3564,O6-P151,3565,3566,True,55.50862136074737,176.3999999992944,200 mm,1000.0,999.7169060310601,53.923651940026566,0.32449517291347446,0.023404890450936446,0.023404890450936446
3570,O1-P1007,3571,3572,True,57.44109530913888,1235.1999999950594,1400 mm,1000.0,999.9569191785181,46507.451410396556,0.9248577924175501,0.6037274598794917,0.6037274598794917
3573,O3-P2717,3574,3575,True,55.963572234578166,176.3999999992944,200 mm,1000.0,999.7145857816037,59.40559899733754,0.33447472568368625,0.024499706402866642,0.024499706402866642
3585,O2-P1833,3586,3587,True,11.10961830230022,176.3999999992944,200 mm,1000.0,999.9433409466583,54.45219780921787,0.3254885063074017,0.02351278060900849,0.02351278060900849
3588,O9-P2825,12039,3590,True,75.53660483097465,176.3999999992944,200 mm,999.614763315362,1000.0,768.695328456106,0.7032063112906037,0.09065131516524412,0.09065131516524412
3594,O4-P52,3595,3596,True,11.139854991553069,705.7999999971769,800 mm,1000.0,999.9905311232571,10553.721070256786,0.6785920484503017,0.33075442170529534,0.33075442170529534
3600,O4-P915,3601,3602,True,55.48944583263575,176.3999999992944,200 mm,999.7170038262535,1000.0,32.56217203199269,0.2766517052090857,0.018484896848464147,0.018484896848464147
3603,O3-P2969,3604,3605,True,69.09352903051737,176.3999999992944,200 mm,1000.0,999.6476230019443,9.411946651129123,0.1846597787647979,0.010479338039547557,0.010479338039547557
3609,O21-P887,3610,3611,True,52.776459884281,176.3999999992944,200 mm,1000.0,999.7308400545902,24.927937831394953,0.25395330900641333,0.01633501898786592,0.01633501898786592
3621,O4-P1545,3622,25381,True,101.60191179903788,176.3999999992944,200 mm,999.481830249825,1000.0,20.494224421539087,0.23838967082355897,0.014927646702985804,0.014927646702985804
3624,O2-P1102,3625,3008,True,11.263570642183392,176.3999999992944,200 mm,1000.0,999.9425557897249,75.50287002065565,0.3603612747815742,0.027454511988818927,0.027454511988818927
3635,O2-P1002,3636,3637,True,11.341345700447786,176.3999999992944,200 mm,1000.0,999.9421591369277,41.81619341725031,0.29952862623492177,0.020770607984432744,0.020770607984432744
3638,O6-P250,3639,3640,True,56.7650890897146,176.3999999992944,200 mm,1000.0,999.7104980456425,11.310451442577978,0.19625593524767504,0.011385861236505231,0.011385861236505231
3644,O3-P546,3645,3646,True,55.90928848614282,176.3999999992944,200 mm,999.7148626287207,1000.0,12.475460027710024,0.20270693112041266,0.011902895073521895,0.011902895073521895
3656,O1-P2241,3657,3658,True,11.3818673695702,176.3999999992944,200 mm,1000.0,999.9419524764152,806.0786568525544,0.7114495516686231,0.09327040779395603,0.09327040779395603
3670,O1-P721,3671,3672,True,55.84455766995396,176.3999999992944,200 mm,999.7151927558832,1000.0,17.535598698377417,0.2266177409340812,0.013898811273624466,0.013898811273624466
3676,O1-P2442,3678,9109,True,67.86665974014333,705.7999999971769,800 mm,1000.0,999.9423133392208,9577.010781646753,0.6621853725672604,0.3128140196828834,0.3128140196828834
3682,O4-P1365,3683,3684,True,11.479294159403327,176.3999999992944,200 mm,1000.0,999.941455599787,46.17447235879822,0.309052434543962,0.021758046645967782,0.021758046645967782
3685,O2-P1521,3686,2640,True,56.645600052779855,176.3999999992944,200 mm,999.7111074397308,1000.0,72.83486326995109,0.35636883657172064,0.02698778688369658,0.02698778688369658
3692,O1-P563,3693,3694,True,57.7451846719676,176.3999999992944,200 mm,1000.0,999.705499558173,32.14172956110652,0.2755069109392988,0.01837367495806854,0.01837367495806854
3695,O1-P2083,3696,3697,True,57.6476228955674,176.3999999992944,200 mm,1000.0,999.7059971232326,19.000428250870502,0.23260848719241542,0.014418562991627326,0.014418562991627326
3701,O3-P2274,3702,3703,True,54.86493722483738,176.3999999992944,200 mm,999.7201888201533,1000.0,97.62237381658056,0.39002349686252574,0.031052217939141438,0.031052217939141438
3704,O14-P123,3705,10098,True,66.21213903349113,176.3999999992944,200 mm,999.6623180909291,1000.0,13.96176648441204,0.21034809608430485,0.012527099793740162,0.012527099793740162
3707,O6-P321,3708,3709,True,69.61856366362626,176.3999999992944,200 mm,999.6449453253155,1000.0,78.034839324629,0.3640560162443604,0.027890076267768772,0.027890076267768772
3710,O3-P3327,3711,3712,True,55.97316121483802,176.3999999992944,200 mm,1000.0,999.7145368778043,27.83214427826811,0.26310590406509965,0.01718792452852007,0.01718792452852007
3722,O3-P219,3723,3724,True,82.15838598541907,176.3999999992944,200 mm,1000.0,999.5809922314744,4.251069235517253,0.14125758572730435,0.0073483853204237394,0.0073483853204237394
3728,O4-P706,3729,3730,True,43.166596606980114,176.3999999992944,200 mm,1000.0,999.7798503573044,57.10270831673646,0.3303672468520424,0.024046154412391586,0.024046154412391586
3737,O1-P672,3738,3739,True,11.666078072229809,176.3999999992944,200 mm,999.9405030018316,1000.0,34.63979512386905,0.2821585497345823,0.01902409316753545,0.01902409316753545
3743,O8-P74,26276,3744,True,56.03388314751789,176.3999999992944,200 mm,999.7142271959476,1000.0,10.695196735866215,0.19265869120657306,0.01110150226138471,0.01110150226138471
3746,O2-P1461,3747,3748,True,30.474055102778102,176.3999999992944,200 mm,1000.0,999.8445823189759,10.684673719674,0.19259591548381239,0.01109656501769264,0.01109656501769264
3749,O1-P387,3750,3751,True,76.54318185896915,176.3999999992944,200 mm,1000.0,999.6096297725193,659.8888342168375,0.676569767045256,0.08291970046857372,0.08291970046857372
3752,O2-P1950,3753,3754,True,11.749220482040736,176.3999999992944,200 mm,1000.0,999.9400789755416,18.63539391966486,0.23114706257595305,0.014291041183242788,0.014291041183242788
3755,O2-P1294,39780,2944,True,105.31383743197031,176.3999999992944,200 mm,1000.0,999.462899429097,167.35784397140674,0.4590914080834585,0.04038900874106515,0.04038900874106515
3763,O2-P1420,3764,3765,True,57.40886597176279,176.3999999992944,200 mm,1000.0,999.707214783544,7.313949403499669,0.1697458487067975,0.00935671877018142,0.00935671877018142
3775,O9-P3162,3776,3777,True,11.80779422396189,176.3999999992944,200 mm,1000.0,999.9397802494578,16.176746791629128,0.2207349904040467,0.013396120262040461,0.013396120262040461
3778,O2-P1626,912,3779,True,38.511676895718544,176.3999999992944,200 mm,1000.0,999.8035904478319,189.08449457288302,0.4760651411409186,0.04291057754256807,0.04291057754256807
3788,O4-P1114,3789,1518,True,69.87238298300124,176.3999999992944,200 mm,999.6436508467867,1000.0,375.87981050246333,0.5808306034950224,0.060948564002129384,0.060948564002129384
3790,O3-P437,3791,3792,True,14.4903341650993,176.3999999992944,200 mm,999.926099295758,1000.0,68.18351433601151,0.3491458517430587,0.026153694119489444,0.026153694119489444
3796,O18-P28,3797,3798,True,68.35440552301208,176.3999999992944,200 mm,999.6513925318326,1000.0,75.46040062206369,0.36029853562926295,0.02744714610988239,0.02744714610988239
3802,O1-P2133,3803,3804,True,95.81164161487366,176.3999999992944,200 mm,1000.0,999.5113606277641,205.9452315193189,0.4882409012120854,0.0447801967053956,0.0447801967053956
3805,O9-P688,3806,3807,True,54.26605125185117,441.1999999982352,500 mm,1000.0,999.9158876205596,3724.2480825637504,0.6612067457848396,0.1950422408840011,0.1950422408840011
3808,O4-P528,3809,3810,True,56.53872988836135,176.3999999992944,200 mm,1000.0,999.7116524775694,28.477299430590676,0.26504579883153806,0.017371116993852874,0.017371116993852874
3817,O1-P1801,3818,2896,True,50.59884282764862,176.3999999992944,200 mm,1000.0,999.741945901579,14.299870301375728,0.21200543874370195,0.012664175124089938,0.012664175124089938
3819,O3-P2356,3820,3821,True,60.20215376232617,176.3999999992944,200 mm,1000.0,999.6929690158121,7.5692544068938865,0.17170917357201607,0.009501717672814176,0.009501717672814176
3822,O5-P239,3823,3824,True,84.32780708824122,176.3999999992944,200 mm,999.5699281838499,1000.0,135.32567048950716,0.43073422099145225,0.03638372200174621,0.03638372200174621
3825,O5-P176,3826,3827,True,79.59898671697587,176.3999999992944,200 mm,999.5940451677434,1000.0,42.08360241845216,0.3001330244323606,0.020832640013872934,0.020832640013872934
3828,O9-P2735,3829,3830,True,53.830151659453215,176.3999999992944,200 mm,1000.0,999.7254662265368,31.49091064600985,0.2737135451807245,0.01820004134667427,0.01820004134667427
3831,O20-P98,3832,3833,True,55.39494271368914,176.3999999992944,200 mm,1000.0,999.7174857921602,2.6680692336253022,0.120294339183196,0.005986151675783712,0.005986151675783712
3834,O2-P1607,3835,3836,True,12.020113257481484,176.3999999992944,200 mm,1000.0,999.9386974223869,48.48778896584734,0.31384658122847686,0.022263210997332732,0.022263210997332732
3840,O9-P815,3841,3842,True,63.473823900343504,176.3999999992944,200 mm,999.6762834981082,1000.0,77.86475758805396,0.3638105926474803,0.027861034853579766,0.027861034853579766
3843,O9-P885,3844,3845,True,51.36289873317518,176.3999999992944,200 mm,999.7380492164608,1000.0,67.65998933787438,0.3483106366613578,0.02605809439937869,0.02605809439937869
3852,O12-P547,3853,3854,True,12.064552801748045,176.3999999992944,200 mm,1000.0,999.9384707807111,4.147894198017259,0.1400754815692696,0.007268940889094498,0.007268940889094498
3855,O2-P80,3856,3857,True,12.075265474968896,176.3999999992944,200 mm,1000.0,999.9384161460777,415.1729821480475,0.5972156982137377,0.06424260959143573,0.06424260959143573
3858,O1-P796,3859,3860,True,55.20026223828869,176.3999999992944,200 mm,999.7184786625847,1000.0,10.70247658881157,0.19270209424420398,0.011104916367928104,0.011104916367928104
3863,O1-P764,3864,3865,True,52.335720753578485,176.3999999992944,200 mm,1000.0,999.7330878241568,115.38171068590586,0.4104292062461429,0.033665434317620195,0.033665434317620195
3869,O1-P1259,3870,3871,True,53.65262804276748,176.3999999992944,200 mm,999.7263715969818,1000.0,32.456885814951896,0.2763660248934727,0.018457113760077127,0.018457113760077127
3872,O1-P2101,3873,3874,True,69.91537306831384,176.3999999992944,200 mm,999.6434315973517,1000.0,39.86930220896509,0.2950423699245857,0.020312828724891614,0.020312828724891614
3878,O9-P2239,3879,3880,True,47.10106249300325,176.3999999992944,200 mm,999.7597845812857,1000.0,6.648806064994963,0.16439531230618562,0.008965859584575948,0.008965859584575948
3881,O10-P42,3882,3883,True,54.78984615764679,176.3999999992944,200 mm,999.720571784596,1000.0,40.17925612035325,0.2957669795971433,0.020386450662618096,0.020386450662618096
3884,O9-P839,3885,3886,True,65.37356022227077,176.3999999992944,200 mm,1000.0,999.6665948428664,18.72888441483061,0.23152327196313227,0.014323823617671677,0.014323823617671677
3890,O2-P422,3891,3892,True,54.98659493355812,176.3999999992944,200 mm,1000.0,999.7195683658389,47.1014755650614,0.31099390186804815,0.02196196417529733,0.02196196417529733
3897,O2-P549,3898,3899,True,12.258610391897191,176.3999999992944,200 mm,999.9374810870013,1000.0,63.23140740065074,0.34105035234277886,0.025234422059549632,0.025234422059549632
3918,O14-P11,33670,3919,True,57.88703940087782,176.3999999992944,200 mm,999.7047760990555,1000.0,550.4736464902489,0.6450634795292249,0.07486839736411374,0.07486839736411374
3924,O3-P2264,3925,3926,True,101.06699123994038,176.3999999992944,200 mm,999.4845583446763,1000.0,469.1458366195316,0.6177211428727839,0.06859666380534735,0.06859666380534735
3927,O1-P1368,3928,3929,True,60.072062570123514,176.3999999992944,200 mm,999.6936324808923,1000.0,3.4371205650504892,0.13132011674974306,0.006690273777699426,0.006690273777699426
3932,O2-P1104,3933,3934,True,12.441718652792147,176.3999999992944,200 mm,1000.0,999.9365472348708,44.55006330635849,0.3055815623416341,0.021395711887666674,0.021395711887666674
3935,O11-P87,3936,3937,True,83.16431312665014,176.3999999992944,200 mm,1000.0,999.5758620030541,0.2907207254511881,0.053491086278088344,0.0023342620931589278,0.0023342620931589278
3941,O1-P1868,3942,3943,True,65.75600808416466,176.3999999992944,200 mm,1000.0,999.6646443587707,9.583307923020092,0.18577055082031838,0.010564898320382458,0.010564898320382458
3944,O2-P1323,3945,3946,True,75.14051751605291,176.3999999992944,200 mm,1000.0,999.6167833606681,35.90441599548131,0.2853956281266488,0.01934428996229063,0.01934428996229063
3947,O9-P2586,3948,3949,True,55.60079110234853,176.3999999992944,200 mm,999.716435965378,1000.0,9.88586004220332,0.18769815544482657,0.010714018016426219,0.010714018016426219
3950,O3-P2416,3951,3952,True,56.14870455202864,176.3999999992944,200 mm,1000.0,999.7136416067847,140.40385713623726,0.43554411606068705,0.037045541369512304,0.037045541369512304
3953,O21-P729,3954,3955,True,54.086079356372416,176.3999999992944,200 mm,999.7241609952825,1000.0,7.47669345318503,0.17100279798731807,0.00944945174812879,0.00944945174812879
3956,O24-P75,3957,3958,True,60.177069638806266,176.3999999992944,200 mm,999.6930969448421,1000.0,20.876412030139942,0.23982052624542508,0.01505478782422111,0.01505478782422111
3959,O9-P2612,3960,3961,True,60.03234970609466,176.3999999992944,200 mm,999.693835016499,1000.0,5.262179702855578,0.15190449094252256,0.008077945353700738,0.008077945353700738
3962,O7-P411,3963,3964,True,56.71633801296576,176.3999999992944,200 mm,999.7107466761339,1000.0,99.92067925404109,0.39281126487583934,0.0314024269916163,0.0314024269916163
3968,O3-P1106,3969,3970,True,12.521757363873949,176.3999999992944,200 mm,1000.0,999.9361390374443,91.79231428156804,0.38272845269772,0.03014576653474913,0.03014576653474913
3979,O12-P183,3980,3981,True,56.26495694910117,176.3999999992944,200 mm,1000.0,999.7130487195595,450.3037804683287,0.6108015597877029,0.06709665863359837,0.06709665863359837
3982,O2-P1413,3983,3984,True,64.33478717872892,176.3999999992944,200 mm,999.6718925853885,1000.0,16.768768326768686,0.22333932556109784,0.013617726159117556,0.013617726159117556
3985,O9-P228,3986,3987,True,56.55276185830822,176.3999999992944,200 mm,1000.0,999.7115809145226,104.96800903656799,0.39877150681525597,0.03215832913136266,0.03215832913136266
3988,O9-P2222,3989,3990,True,79.07259011803185,176.3999999992944,200 mm,999.5967297903981,1000.0,66.71412603080353,0.3467896404518247,0.02588444886980501,0.02588444886980501
3994,O4-P41,3995,9095,True,75.70534079437587,705.7999999971769,800 mm,1000.0,999.9356504603248,11595.266261636742,0.6945160710777512,0.3495137622326433,0.3495137622326433
4003,O9-P3500,4004,4005,True,55.737600901599365,176.3999999992944,200 mm,999.7157382354019,1000.0,20.670886664721625,0.2390534003104265,0.014986567126397534,0.014986567126397534
4006,O5-P31,4007,4008,True,56.8022688360082,176.3999999992944,200 mm,999.7103084289364,1000.0,171.24693246295004,0.4622477799777312,0.04085064681430875,0.04085064681430875
4009,O1-P1026,1985,97,True,22.14284483071512,1235.1999999950594,1400 mm,1000.0,999.983392866377,45783.92617914602,0.9213513520919026,0.5981603551469568,0.5981603551469568
4010,O2-P428,4011,4012,True,66.2940611718971,176.3999999992944,200 mm,1000.0,999.6619002880233,85.9241261324279,0.37503339399728586,0.029205061987006994,0.029205061987006994
4013,O9-P28,4014,1266,True,53.11865607135149,441.1999999982352,500 mm,999.9176660830894,1000.0,4033.063520190659,0.6748006396354893,0.2041129047090716,0.2041129047090716
4015,O2-P1565,4016,4017,True,53.000620769366186,176.3999999992944,200 mm,999.7296968340762,1000.0,35.987421685398395,0.28560522581259323,0.01936510539273286,0.01936510539273286
4018,O2-P1365,4019,4020,True,49.91493823911713,176.3999999992944,200 mm,999.7454338149805,1000.0,14.859687675532166,0.21468983482417417,0.01288747315741307,0.01288747315741307
4021,O3-P392,4022,4023,True,12.734471757110764,176.3999999992944,200 mm,999.9350541940387,1000.0,40.88474867209088,0.29740143728032664,0.020552963922924005,0.020552963922924005
4024,O1-P2336,4025,4026,True,71.18963969306012,176.3999999992944,200 mm,1000.0,999.6369328375654,126.17440966556802,0.421714982631672,0.03516138523316749,0.03516138523316749
4033,O3-P1535,4034,4035,True,24.773481645825218,176.3999999992944,200 mm,1000.0,999.8736552436063,143.65481984191297,0.4385553860451938,0.037463457125128066,0.037463457125128066
4041,O21-P680,4042,4043,True,53.27771713829319,176.3999999992944,200 mm,1000.0,999.7282836425948,52.12330775321947,0.3210579230623484,0.02303339396486503,0.02303339396486503
4047,O4-P1371,4048,8356,True,40.079781606685934,176.3999999992944,200 mm,1000.0,999.7955931138059,16.290057922756812,0.22123860397088785,0.01343885705535725,0.01343885705535725
4053,O2-P409,4054,4055,True,12.839940422008386,176.3999999992944,200 mm,1000.0,999.9345163038478,25.289211857103442,0.2551319056000088,0.016443795465048178,0.016443795465048178
4056,O10-P70,4057,2599,True,58.01540599494902,277.99999999888803,315 mm,1000.0,999.8433584038137,2082.6748706433827,0.7078796562276826,0.15234097632743318,0.15234097632743318
4061,O2-P263,4062,4063,True,60.50680162918939,176.3999999992944,200 mm,999.6914153116911,1000.0,67.0642716715951,0.34735450976227666,0.025948869870144487,0.025948869870144487
4064,O5-P171,4065,4066,True,60.446872176103625,176.3999999992944,200 mm,1000.0,999.6917209519019,83.62885571232678,0.3719185659956076,0.02882873520255637,0.02882873520255637
4069,O5-P164,4070,1073,True,56.7208987429181,176.3999999992944,200 mm,999.7107234164112,1000.0,23.439211854051628,0.24896426560377516,0.015878002224582716,0.015878002224582716
4071,O3-P1910,4072,4073,True,57.13440620298479,176.3999999992944,200 mm,999.7086145283648,1000.0,0.04113677246614905,0.023831452832318512,0.0010850605684042576,0.0010850605684042576
4076,O2-P755,4077,4078,True,12.956096786378769,176.3999999992944,200 mm,999.9339239063895,1000.0,329.96688949088474,0.5597999315283884,0.05693470807674646,0.05693470807674646
4082,O9-P923,4083,4084,True,70.52442006969396,176.3999999992944,200 mm,1000.0,999.6403254576445,1.0196148824501796,0.08550477018060228,0.003948706176530152,0.003948706176530152
4085,O3-P789,4086,2688,True,45.02270090036771,176.3999999992944,200 mm,999.7703842254082,1000.0,127.65473116942526,0.42320630140718196,0.0353618348507209,0.0353618348507209
4091,O12-P74,4092,4093,True,55.68466399212833,176.3999999992944,200 mm,1000.0,999.7160082136402,342.44689769528367,0.5657404159865701,0.05804551696011732,0.05804551696011732
4094,O3-P1388,4095,4096,True,62.96612092468784,176.3999999992944,200 mm,1000.0,999.6788727832841,41.787931937986095,0.2994645874593624,0.020764040408497508,0.020764040408497508
4099,O1-P1009,4100,4101,True,68.84802603922198,1235.1999999950594,1400 mm,1000.0,999.9483639804706,46499.28981956696,0.9248185520350364,0.6036647440509493,0.6036647440509493
4105,O3-P1184,4106,4107,True,13.018840404325628,176.3999999992944,200 mm,999.933603913938,1000.0,35.98421694306987,0.2855971399479618,0.019364302187123362,0.019364302187123362
4108,O3-P2512,4109,4110,True,56.44077125290846,176.3999999992944,200 mm,999.7121520666102,1000.0,42.20086399635743,0.3003971888158342,0.020859779189172235,0.020859779189172235
4111,O3-P28,4112,4113,True,57.80295402491845,396.9999999984121,450 mm,1000.0,999.881503944249,3770.187220608662,0.7385440114445813,0.19142415742698404,0.19142415742698404
4117,O9-P202,4118,4119,True,55.803871431132734,176.3999999992944,200 mm,1000.0,999.7154002557012,635.7981556379812,0.6700797786676219,0.08117633896511312,0.08117633896511312
4120,O9-P13,4121,4122,True,56.95934929336415,441.1999999982352,500 mm,999.9117130085953,1000.0,4076.3615622631783,0.6766262935831422,0.20537181331614524,0.20537181331614524
4123,O3-P784,4124,4125,True,52.28363853863532,176.3999999992944,200 mm,999.733353443453,1000.0,177.98447898996633,0.46758979558554864,0.041639440557523937,0.041639440557523937
4126,O4-P1337,4200,4128,True,26.538575736722375,555.7999999977768,630 mm,1000.0,999.9668267803291,6846.396574890214,0.7077007241669758,0.26108354478864937,0.26108354478864937
4137,O2-P1100,3009,4138,True,13.180134361064052,176.3999999992944,200 mm,1000.0,999.9327813147586,76.24075621160779,0.36144724929259486,0.027582170660871742,0.027582170660871742
4148,O16-P44,4149,4150,True,102.4926847418628,176.3999999992944,200 mm,999.4772873078165,1000.0,795.6063185473007,0.7091836758668029,0.09253799635720232,0.09253799635720232
4151,O2-P1290,4152,185,True,86.71020837933612,176.3999999992944,200 mm,1000.0,999.5577779372654,23.793248350033128,0.2501706975531454,0.01598800701830487,0.01598800701830487
4153,O8-P277,4154,4155,True,56.72287100692754,176.3999999992944,200 mm,1000.0,999.7107133578646,11.31183139584721,0.19626384705023944,0.01138648977630142,0.01138648977630142
4156,O6-P371,4157,4158,True,82.55683782171933,176.3999999992944,200 mm,999.5789601271092,1000.0,6.502939423231639,0.16317236669821897,0.008877406734664826,0.008877406734664826
4168,O1-P1041,4169,4170,True,65.1815756010304,220.5999999991176,250 mm,1000.0,999.7555690914961,1347.5796168200118,0.7195253949432497,0.12195509042970673,0.12195509042970673
4171,O1-P2552,4172,480,True,58.73174707697121,176.3999999992944,200 mm,1000.0,999.7004680899074,10.705019257895419,0.19271724894359304,0.011106108541854572,0.011106108541854572
4173,O1-P2009,4174,4175,True,61.67063800463711,176.3999999992944,200 mm,1000.0,999.6854797461764,20.42227371401335,0.23811818518841946,0.014903574566537115,0.014903574566537115
4176,O2-P1880,4177,4178,True,13.296305320382368,176.3999999992944,200 mm,999.932188842866,1000.0,7.282188359830674,0.16949826779708918,0.00933849407326151,0.00933849407326151
4179,O9-P184,4180,4181,True,67.76127504757437,176.3999999992944,200 mm,1000.0,999.6544174972573,755.4837670676275,0.7001881083878044,0.08972222354659386,0.08972222354659386
4182,O4-P146,4183,4184,True,56.4533922840017,176.3999999992944,200 mm,1000.0,999.7120876993516,105.37498283778547,0.3992428007724829,0.03221851943083557,0.03221851943083557
4188,O3-P509,4189,4190,True,79.3474551615291,176.3999999992944,200 mm,1000.0,999.5953279786762,136.86242840297612,0.43220382394880574,0.0365851909457206,0.0365851909457206
4191,O2-P748,4192,4193,True,13.3536358293517,176.3999999992944,200 mm,999.9318964572703,1000.0,369.9860837928498,0.5782522347380851,0.06044398664545434,0.06044398664545434
4196,O9-P1814,4197,4198,True,67.93170122205579,176.3999999992944,200 mm,1000.0,999.6535483237675,10.717313796496791,0.1927904906327085,0.011111870949794206,0.011111870949794206
4204,O21-P956,1293,4205,True,13.437227938130471,176.3999999992944,200 mm,1000.0,999.9314701375156,24.860177614991432,0.2537309010868554,0.01631452709944384,0.01631452709944384
4206,O3-P127,4207,4208,True,51.44661373181006,246.999999999012,280 mm,1000.0,999.8070751985057,2210.6331586836236,0.8093713912108762,0.15482732785934872,0.15482732785934872
4209,O9-P1471,4210,4211,True,103.41008889184644,176.3999999992944,200 mm,1000.0,999.4726085466516,2.0298704840021298,0.10932308225969496,0.005313069890914461,0.005313069890914461
4215,O2-P1972,4216,4217,True,13.721600655821431,176.3999999992944,200 mm,999.9300198366553,1000.0,27.28664985461043,0.26144050626383447,0.01703133026992881,0.01703133026992881
4218,O9-P2231,4219,4220,True,108.59429647828776,176.3999999992944,200 mm,1000.0,999.4461690879607,10.672507580093336,0.19252328344380287,0.011090853660506345,0.011090853660506345
4221,O9-P1146,4222,4223,True,86.29495699705376,176.3999999992944,200 mm,999.559895719315,1000.0,35.18788870197848,0.2835717359422817,0.019163583078584276,0.019163583078584276
4224,O9-P275,4225,4226,True,59.408669449075525,176.3999999992944,200 mm,1000.0,999.6970157858098,94.42356924460918,0.3860618660576474,0.030558179804837455,0.030558179804837455
4227,O2-P1211,4228,1882,True,66.56005967539794,176.3999999992944,200 mm,1000.0,999.6605436956555,126.85359145992524,0.4224008184908722,0.0352534879061314,0.0352534879061314
4229,O2-P418,4230,4231,True,57.347354111622906,176.3999999992944,200 mm,1000.0,999.7075284940307,27.639879134960367,0.2625215941619104,0.017132911852492244,0.017132911852492244
4232,O9-P3120,4233,4234,True,50.36240555203743,176.3999999992944,200 mm,1000.0,999.7431517316846,27.803034193937194,0.26301762130234163,0.01717960779058539,0.01717960779058539
4241,O3-P1419,4242,4243,True,71.30136317825105,277.99999999888803,315 mm,1000.0,999.8074863194187,2634.8776820824305,0.7453452599166767,0.17750652266684772,0.17750652266684772
4247,O4-P110,4248,4249,True,59.89616124070586,220.5999999991176,250 mm,1000.0,999.7753893953474,1181.1938929144821,0.6970339001245377,0.11258021919550348,0.11258021919550348
4256,O3-P1518,4257,4258,True,57.22540360453507,176.3999999992944,200 mm,1000.0,999.7081504416169,8.575465710595266,0.17902406878923402,0.010049392386013047,0.010049392386013047
4259,O3-P1287,4260,4261,True,64.88076362733239,176.3999999992944,200 mm,999.6691081055006,1000.0,5.322009569811878,0.15248812199507022,0.008118665261436108,0.008118665261436108
4262,O1-P2616,4263,1203,True,54.56049363345026,176.3999999992944,200 mm,1000.0,999.7217414824694,51.05254346187032,0.3189727371834655,0.0228094132747775,0.0228094132747775
4264,O4-P1475,4265,4266,True,62.79942474247268,176.3999999992944,200 mm,1000.0,999.6797229338134,105.86554649704496,0.39980911198693586,0.03229092628991931,0.03229092628991931
4267,O20-P63,4268,4269,True,62.137457644911,176.3999999992944,200 mm,999.6830989660109,1000.0,33.76040748950434,0.2798573462642556,0.018797930129061398,0.018797930129061398
4270,O21-P714,4271,4272,True,55.47249227554657,176.3999999992944,200 mm,999.7170902893947,1000.0,4.965039197088192,0.148935382295123,0.007871959710705636,0.007871959710705636
4273,O12-P91,4274,4275,True,56.14891950882524,176.3999999992944,200 mm,1000.0,999.713640510505,125.20894269576193,0.42073531139578785,0.03503006196086526,0.03503006196086526
4279,O3-P3064,4280,4281,True,75.07386621818995,176.3999999992944,200 mm,999.6171232822873,1000.0,150.11017737472625,0.4443865442513338,0.03828066292974235,0.03828066292974235
4296,O4-P1030,46910,2739,True,68.36614537754339,220.5999999991176,250 mm,999.7436269548342,1000.0,1255.0739369906473,0.7074384388181406,0.11675534818008827,0.11675534818008827
4298,O9-P2683,4299,4300,True,57.70262273554446,176.3999999992944,200 mm,999.7057166240487,1000.0,26.87752126367508,0.26017579593744933,0.016912828759652714,0.016912828759652714
4301,O6-P131,4302,7990,True,53.34759894326812,176.3999999992944,200 mm,1000.0,999.7279272453893,2.845981051239153,0.12302326916068305,0.006157854837717497,0.006157854837717497
4307,O2-P1571,8160,4308,True,40.54331727959732,176.3999999992944,200 mm,999.7932290818741,1000.0,85.73768069918326,0.37478266662617576,0.02917467515798245,0.02917467515798245
4309,O2-P252,4310,4311,True,57.23736396705869,176.3999999992944,200 mm,1000.0,999.708089443768,46.391339825953125,0.30950912921321894,0.021805934234042833,0.021805934234042833
4314,O8-P16,4315,4316,True,70.59214204417724,176.3999999992944,200 mm,999.6399800755747,1000.0,644.891224210469,0.6725569016831343,0.08183603873670958,0.08183603873670958
4323,O4-P946,4324,4325,True,36.55246877872037,176.3999999992944,200 mm,1000.0,999.8135824092285,206.3535073783248,0.48852612153162006,0.04482462261864737,0.04482462261864737
4329,O10-P153,4330,4331,True,58.180826555568714,176.3999999992944,200 mm,1000.0,999.7032777845666,3.1159938768693887,0.12694791153395657,0.006407761175151485,0.006407761175151485
4338,O15-P154,4339,4340,True,58.02488628019011,176.3999999992944,200 mm,1000.0,999.7040730799711,21.4079246605339,0.2417798615118917,0.015229624133244184,0.015229624133244184
4344,O9-P3095,4345,4346,True,70.75266472688517,176.3999999992944,200 mm,1000.0,999.6391614098928,87.91768910739646,0.377689674025689,0.029528009036211052,0.029528009036211052
4347,O9-P2124,4348,4349,True,52.03475347511892,176.3999999992944,200 mm,999.7346227572768,1000.0,14.873389237722007,0.21475463402483444,0.01289288292575155,0.01289288292575155
4350,O9-P1743,24911,4352,True,84.94714274336538,176.3999999992944,200 mm,999.5667695720089,1000.0,10.900893215341284,0.19387716397484014,0.01119750454319355,0.01119750454319355
4353,O1-P664,4354,1492,True,103.8034610315251,176.3999999992944,200 mm,1000.0,999.4706023487392,42.80037625429001,0.30173957383637845,0.020997942777450974,0.020997942777450974
4358,O3-P2305,35536,4359,True,114.13489501415847,176.3999999992944,200 mm,1000.0,999.4179120354278,84.10047287678177,0.3725636468630528,0.02890646315217437,0.02890646315217437
4361,O2-P1399,3765,4362,True,14.1394909953122,176.3999999992944,200 mm,1000.0,999.927888595924,157.2190488753218,0.45059405018721516,0.0391622779186183,0.0391622779186183
4363,O4-P11,4364,4365,True,62.80929213641279,794.1999999968234,900 mm,1000.0,999.9528930308977,12633.592124980692,0.6753127652685987,0.3577869789011112,0.3577869789011112
4372,O2-P1530,4373,4374,True,56.02484293700376,176.3999999992944,200 mm,1000.0,999.7142733010213,97.95939008981517,0.3904352904312591,0.03110381541439008,0.03110381541439008
4375,O21-P182,4376,3525,True,52.74984659146402,176.3999999992944,200 mm,999.7309757823836,1000.0,21.55899174873382,0.24233043742281332,0.015278906650613645,0.015278906650613645
4377,O20-P101,4378,4379,True,76.69148696437068,176.3999999992944,200 mm,1000.0,999.6088734164817,8.594056009030137,0.17915341571804966,0.010059182238962351,0.010059182238962351
4380,O22-P90,4381,4382,True,53.387541003323534,176.3999999992944,200 mm,1000.0,999.7277235408831,3.0260214971705466,0.12566726480116303,0.006325830245513234,0.006325830245513234
4389,O9-P3302,4390,4391,True,56.479612707509276,176.3999999992944,200 mm,1000.0,999.7119539751917,0.32670329352213984,0.05595073539690295,0.002448924199598875,0.002448924199598875
4392,O3-P618,4393,4394,True,26.8812977826901,176.3999999992944,200 mm,999.8629053813082,1000.0,4.0602968344035375,0.139055719871417,0.007200657747466165,0.007200657747466165
4401,O2-P65,4402,4403,True,14.337033453975884,220.5999999991176,250 mm,999.9462361245476,1000.0,1422.3043500684967,0.7285749949987477,0.12614864926351005,0.12614864926351005
4413,O9-P1330,4414,4415,True,63.7178519324908,176.3999999992944,200 mm,999.6750389551443,1000.0,6.071543437551233,0.159439655244318,0.008609465213427854,0.008609465213427854
4428,O7-P290,4429,4430,True,38.81139524190377,176.3999999992944,200 mm,1000.0,999.8020618842663,463.4213943099753,0.6156444496768627,0.06814305544439989,0.06814305544439989
4434,O1-P575,4435,4436,True,61.37398114625292,176.3999999992944,200 mm,1000.0,999.6869926961541,56.1193258930645,0.32857666321629975,0.023849725117118407,0.023849725117118407
4437,O1-P2673,4438,4439,True,41.524332117292474,176.3999999992944,200 mm,999.7882259062018,1000.0,24.794487049620844,0.2535148742323592,0.0162946337306356,0.0162946337306356
4440,O9-P2741,4441,4442,True,62.143601351727504,176.3999999992944,200 mm,1000.0,999.6830676331061,52.161597898145594,0.32113191332604135,0.02304136083318605,0.02304136083318605
4446,O9-P937,4447,1563,True,84.75655425139526,176.3999999992944,200 mm,1000.0,999.5677415733179,34.095605885523774,0.2807395048182072,0.018884485653597977,0.018884485653597977
4451,O9-P2995,21425,4453,True,81.6652960790617,176.3999999992944,200 mm,999.5835069899967,1000.0,4.956368735250339,0.14884690912597837,0.007865851774399127,0.007865851774399127
4457,O4-P1147,4458,4459,True,60.113715089697415,176.3999999992944,200 mm,999.6934200530426,1000.0,68.51167207181715,0.349667007809988,0.026213435079525647,0.026213435079525647
4463,O11-P269,4464,4465,True,51.45138490958719,176.3999999992944,200 mm,1000.0,999.7375979369612,12.84131090684486,0.2046449026950074,0.012059997747278946,0.012059997747278946
4469,O9-P3166,4470,4471,True,60.32776084853451,176.3999999992944,200 mm,999.6923284196724,1000.0,7.414872823075273,0.17052760281865476,0.009414352866908896,0.009414352866908896
4478,O24-P51,4479,4480,True,57.772142832951594,176.3999999992944,200 mm,1000.0,999.7053620715519,70.56329941788044,0.3528847173949457,0.02658380182194875,0.02658380182194875
4481,O4-P86,4482,4483,True,14.662140429210137,626.3999999974943,710 mm,1000.0,999.9853378595708,8515.74270925919,0.6854674618846501,0.29675197811683224,0.29675197811683224
4484,O9-P404,4485,1403,True,59.302263346555435,176.3999999992944,200 mm,1000.0,999.6975584569326,745.9117753561023,0.6979659850960528,0.08904772945414166,0.08904772945414166
4489,O9-P2276,4490,4491,True,53.54878069588864,176.3999999992944,200 mm,999.726901218451,1000.0,26.289617701272107,0.2583342132138456,0.016740917819440183,0.016740917819440183
4492,O9-P123,4493,4494,True,70.16929657714476,176.3999999992944,200 mm,1000.0,999.6421365874565,90.90270730402831,0.38158557403133786,0.030005054892314902,0.030005054892314902
4495,O2-P1386,4496,4497,True,14.733553322977215,176.3999999992944,200 mm,1000.0,999.9248588780528,114.1830686457905,0.40912807927492645,0.033495322622072235,0.033495322622072235
4498,O4-P254,4499,4500,True,68.04083391646986,176.3999999992944,200 mm,999.652991747026,1000.0,16.705833952684277,0.22306559157694483,0.013594363689488432,0.013594363689488432
4501,O14-P34,4502,1824,True,44.571907434441215,176.3999999992944,200 mm,999.7726832720844,1000.0,203.45025851288815,0.4864884415005027,0.04450787390938286,0.04450787390938286
4503,O1-P1569,4504,4505,True,33.20001897647817,176.3999999992944,200 mm,1000.0,999.83067990322,189.50029681484034,0.47637518694008896,0.04295754324225858,0.04295754324225858
4509,O6-P64,4510,4511,True,75.28402142052225,313.1999999987472,355 mm,1000.0,999.7967331421646,2942.705122562368,0.7706171121295893,0.17476225883474272,0.17476225883474272
4515,O2-P543,4516,4517,True,53.948211568897605,176.3999999992944,200 mm,1000.0,999.7248641209986,22.39290704586873,0.24532140879577116,0.015547807207536304,0.015547807207536304
