id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
4518,O3-P1750,4519,4520,True,87.63495224090234,176.3999999992944,200 mm,999.5530617435714,1000.0,30.173603221641677,0.2700009739666485,0.017842912751626944,0.017842912751626944
4521,O6-P156,4522,4523,True,57.77005999640917,176.3999999992944,200 mm,1000.0,999.7053726940184,17.75645113330203,0.22754309287446292,0.013978577362964819,0.013978577362964819
4530,O21-P904,4531,4532,True,52.25764184569244,176.3999999992944,200 mm,999.733486026587,1000.0,90.86075571879405,0.381531476325515,0.029998403024175165,0.029998403024175165
4533,O2-P838,4534,4535,True,24.836747251660565,176.3999999992944,200 mm,1000.0,999.8733325890165,3.900380098021196,0.13715394965144992,0.007073937020780171,0.007073937020780171
4536,O9-P2817,4537,4538,True,58.500125871649914,176.3999999992944,200 mm,1000.0,999.7016493580546,769.1655787011189,0.7033127102863634,0.09068434769769523,0.09068434769769523
4539,O9-P1383,6186,4541,True,114.9007656773178,176.3999999992944,200 mm,1000.0,999.4140060950457,7.759888336038691,0.17314517048375383,0.009608307011508622,0.009608307011508622
4545,O3-P835,4546,4547,True,57.07540141816632,176.3999999992944,200 mm,999.7089154527673,1000.0,34.78019176389782,0.282522060231486,0.019059930058604225,0.019059930058604225
4556,O9-P1085,4557,4558,True,66.74334408993514,277.99999999888803,315 mm,1000.0,999.8197929709572,2547.1902051684283,0.7402389002170291,0.17344756207755635,0.17344756207755635
4563,O1-P1051,4564,4565,True,14.963775029995666,176.3999999992944,200 mm,999.923684747347,1000.0,1057.846065375946,0.7568579048239894,0.11088615972013528,0.11088615972013528
4572,O1-P1167,4573,4574,True,69.20914485133197,176.3999999992944,200 mm,999.6470333612582,1000.0,173.3879775671116,0.46396235504966066,0.04110278661182751,0.04110278661182751
4575,O3-P2993,4576,4577,True,73.17312495943389,176.3999999992944,200 mm,1000.0,999.6268170627069,39.19758788003118,0.2934580471104169,0.020152283142339737,0.020152283142339737
4578,O1-P177,4579,4580,True,66.08978773333516,246.999999999012,280 mm,999.752163296,1000.0,2069.4501017198236,0.7981400716042694,0.14816517960698483,0.14816517960698483
4587,O24-P39,27210,1463,True,115.07381713819004,176.3999999992944,200 mm,999.4131235325953,1000.0,1083.0382716006466,0.7605116375771753,0.1126845452849291,0.1126845452849291
4592,O1-P1482,4593,4594,True,15.110506017372552,176.3999999992944,200 mm,1000.0,999.9229364193114,416.2665403665051,0.5976529394105996,0.06433266751550887,0.06433266751550887
4595,O3-P133,4596,4597,True,51.43653190286601,246.999999999012,280 mm,1000.0,999.8071130053643,2145.621264799112,0.8043480482311786,0.15174825634078337,0.15174825634078337
4599,O9-P2520,4600,4601,True,31.65074628535677,176.3999999992944,200 mm,1000.0,999.8385811939447,3.4524506773254577,0.13152162959079702,0.0067033986688988,0.0067033986688988
4602,O2-P1289,4603,185,True,15.153445752993616,176.3999999992944,200 mm,999.9227174266597,1000.0,31.076773850975282,0.27255853827847765,0.018088600826520276,0.018088600826520276
4604,O2-P1099,4138,4605,True,15.163899705902129,176.3999999992944,200 mm,1000.0,999.9226641114999,78.06390510182494,0.3640979183071947,0.027895036167949205,0.027895036167949205
4606,O1-P208,4607,4608,True,15.191926385236586,176.3999999992944,200 mm,999.9225211754353,1000.0,604.7730512808934,0.6613663883851085,0.07890883710462049,0.07890883710462049
4609,O8-P108,4610,2664,True,55.52673210975184,176.3999999992944,200 mm,1000.0,999.7168136662402,50.162995993852654,0.3172163015310354,0.02262155430478138,0.02262155430478138
4611,O3-P2635,8950,2315,True,95.67640937648812,176.3999999992944,200 mm,1000.0,999.5120503121799,142.9195807890157,0.4378788562682157,0.037369324090453966,0.037369324090453966
4613,O2-P1968,4614,4216,True,15.00586058852649,176.3999999992944,200 mm,1000.0,999.9234701109986,26.879136690841495,0.2601808164772349,0.016913298466044183,0.016913298466044183
4615,O2-P56,4616,4617,True,58.49436356205557,246.999999999012,280 mm,999.7806461366423,1000.0,2171.7694734523093,0.8063988219654837,0.15298404263337145,0.15298404263337145
4618,O1-P662,4619,4620,True,57.98616555555716,176.3999999992944,200 mm,1000.0,999.7042705556667,32.071185062485185,0.2753137830000687,0.0183549411467627,0.0183549411467627
4621,O1-P1210,4622,4623,True,51.9366218447346,176.3999999992944,200 mm,1000.0,999.7351232285919,9.577062235035736,0.18573031166423587,0.01056179407615036,0.01056179407615036
4624,O17-P68,4625,4626,True,57.4578714283493,176.3999999992944,200 mm,999.7069648557155,1000.0,5.726840619639194,0.15632172452231904,0.008388009067575903,0.008388009067575903
4627,O2-P800,4628,4077,True,15.26229130790906,176.3999999992944,200 mm,1000.0,999.9221623143296,3.8934864897416945,0.1370707617896692,0.007068412451817966,0.007068412451817966
4629,O1-P1662,4630,4631,True,35.6226808767456,176.3999999992944,200 mm,1000.0,999.8183243275286,10.867568479882202,0.19368086316911384,0.01118201625476731,0.01118201625476731
4632,O9-P2782,4633,1334,True,70.69634900969751,176.3999999992944,200 mm,1000.0,999.6394486200505,16.856225578698126,0.22371851878856056,0.01365011652104915,0.01365011652104915
4634,O21-P555,4635,4636,True,74.13467710525997,176.3999999992944,200 mm,1000.0,999.6219131467632,220.12297477802773,0.49790111431943695,0.046301335025987336,0.046301335025987336
4637,O9-P1018,29022,4639,True,102.59893254502607,176.3999999992944,200 mm,999.4767454440204,1000.0,27.260195627796072,0.2613591403216954,0.01702369557430895,0.01702369557430895
4643,O22-P101,4644,4645,True,56.461723266891866,176.3999999992944,200 mm,1000.0,999.7120452113388,1.5767338453289603,0.09998203503036207,0.004761995234677059,0.004761995234677059
4646,O24-P223,1176,30743,True,102.74064815412184,176.3999999992944,200 mm,1000.0,999.4760226944139,58.051793622599796,0.3320743316608399,0.02423415151235325,0.02423415151235325
4649,O3-P180,4650,4651,True,57.68932971916351,176.3999999992944,200 mm,999.7057844184322,1000.0,968.1057377254401,0.7425636478903583,0.10456373486165767,0.10456373486165767
4660,O1-P786,4661,4662,True,87.36153678626054,176.3999999992944,200 mm,1000.0,999.5544561623901,29.210824863919232,0.2672137018171202,0.017576845912370125,0.017576845912370125
4666,O9-P611,4667,4668,True,61.467448666290586,176.3999999992944,200 mm,999.6865160118019,1000.0,6.412463443039729,0.16240416276742517,0.008822012663977662,0.008822012663977662
4669,O11-P121,30793,4671,True,62.16096162771783,176.3999999992944,200 mm,999.6829790956987,1000.0,58.2553829276514,0.33243788323972406,0.02427428049508092,0.02427428049508092
4672,O1-P2048,4673,4674,True,56.309404741134735,176.3999999992944,200 mm,999.7128220358202,1000.0,49.22476863277907,0.31533921714464597,0.022421606894784382,0.022421606894784382
4675,O1-P104,4676,4677,True,61.414964867237565,220.5999999991176,250 mm,1000.0,999.7696938817479,1164.7051361800093,0.6946152253303176,0.11164423153055882,0.11164423153055882
4678,O1-P2068,4679,4680,True,61.19138001661176,176.3999999992944,200 mm,1000.0,999.6879239619153,20.4626035965252,0.23827044197529296,0.0149170728883041,0.0149170728883041
4681,O1-P2458,4682,4683,True,15.446638342497016,626.3999999974943,710 mm,1000.0,999.9845533616575,9107.177018791244,0.6969201412268771,0.3086676186227617,0.3086676186227617
4684,O3-P91,4685,4686,True,50.48501908789845,555.7999999977768,630 mm,999.9368937261402,1000.0,6645.120808757995,0.7024151529329096,0.2566218030390217,0.2566218030390217
4692,O1-P1274,4693,4694,True,88.77930553682572,176.3999999992944,200 mm,1000.0,999.5472255417621,41.236864493718755,0.29820963623728375,0.02063553066694366,0.02063553066694366
4698,O1-P1992,4700,41808,True,99.99999999992883,176.3999999992944,200 mm,1000.0,999.4900000000004,142.3924207549176,0.4373921839181352,0.03730169474746693,0.03730169474746693
4704,O21-P1016,4705,4706,True,55.07458836931218,176.3999999992944,200 mm,1000.0,999.7191195993165,60.39385756092206,0.3362020607341616,0.024691675255957325,0.024691675255957325
4710,O4-P85,4711,4483,True,15.535799224710717,626.3999999974943,710 mm,999.9844642007753,1000.0,8545.38726005479,0.6860603246168366,0.29735280730462893,0.29735280730462893
4712,O9-P929,4713,4714,True,59.971990938258735,176.3999999992944,200 mm,1000.0,999.6941428462148,1.0120171334755463,0.08527333839612751,0.003936114392289107,0.003936114392289107
4718,O1-P2524,4719,4720,True,56.60799788149673,176.3999999992944,200 mm,1000.0,999.7112992108043,158.76464137753933,0.4519156130482549,0.039351545110121594,0.039351545110121594
4721,O9-P2089,21084,4723,True,101.8007620541604,176.3999999992944,200 mm,1000.0,999.4808161135238,11.144206519793277,0.1952977821517831,0.011309843593625102,0.011309843593625102
4741,O3-P1136,9436,4743,True,48.16208072219574,176.3999999992944,200 mm,999.7543733883168,1000.0,155.98858299795518,0.44953492515633237,0.039010996431337965,0.039010996431337965
4744,O21-P1220,4745,4746,True,48.12956960321036,176.3999999992944,200 mm,1000.0,999.7545391950237,55.86175470160149,0.32810391770330666,0.023797994483551195,0.023797994483551195
4747,O4-P934,4748,4749,True,57.49131813843358,176.3999999992944,200 mm,1000.0,999.7067942774939,8.165123766528696,0.1761176182833598,0.009830378875111389,0.009830378875111389
4750,O3-P1173,4751,4752,True,15.610993230907727,176.3999999992944,200 mm,999.9203839345224,1000.0,68.23051894828095,0.34922061285536043,0.02616225991118088,0.02616225991118088
4753,O12-P49,4754,4755,True,64.21219347204594,176.3999999992944,200 mm,999.6725178132925,1000.0,455.7985888547768,0.6128446676841293,0.06753618225950711,0.06753618225950711
4756,O9-P2341,4757,4758,True,60.54532567032454,220.5999999991176,250 mm,999.7729550287363,1000.0,1251.0862244589755,0.7068943884337205,0.11653064308725396,0.11653064308725396
4759,O3-P2309,22233,4761,True,91.04717385858275,176.3999999992944,200 mm,1000.0,999.5356594133212,24.36153019968673,0.2520807916413416,0.016162837161947878,0.016162837161947878
4762,O20-P121,4763,4764,True,59.63008038921855,176.3999999992944,200 mm,1000.0,999.695886590015,85.40378581010208,0.3743326523459103,0.02912017737165263,0.02912017737165263
4765,O8-P96,4766,2357,True,59.5928119719741,176.3999999992944,200 mm,1000.0,999.696076658943,45.033208289099164,0.30662328622055857,0.021504162048803607,0.021504162048803607
4773,O3-P714,4774,4775,True,52.54756171643242,176.3999999992944,200 mm,1000.0,999.7320074352461,61.92042034973086,0.33883042660975055,0.02498518974044374,0.02498518974044374
4776,O9-P3264,4777,4778,True,61.08808731974133,176.3999999992944,200 mm,1000.0,999.6884507546694,24.559056827316258,0.25273728885672403,0.016223114218894913,0.016223114218894913
4782,O10-P342,4783,4784,True,54.77844595006868,176.3999999992944,200 mm,999.7206299256546,1000.0,7.066761617151366,0.16779874764669916,0.009213753952036307,0.009213753952036307
4785,O9-P1563,4786,4787,True,55.69626635031248,176.3999999992944,200 mm,999.7159490416134,1000.0,24.647217399797118,0.25302908650404926,0.01624993687613717,0.01624993687613717
4788,O1-P107,4789,4790,True,28.51419082518279,176.3999999992944,200 mm,999.8545776267915,1000.0,717.224396590184,0.6911227497934586,0.08701850630388255,0.08701850630388255
4794,O1-P2179,4795,4796,True,67.3420892186031,176.3999999992944,200 mm,999.6565553449851,1000.0,145.62017433392882,0.4403511557429181,0.03771400445985508,0.03771400445985508
4797,O3-P1054,4798,4799,True,57.80324618159125,176.3999999992944,200 mm,1000.0,999.7052034444739,51.45003493844763,0.3197504578981886,0.022892830261607103,0.022892830261607103
4800,O10-P190,4801,4802,True,57.11507499466951,176.3999999992944,200 mm,999.7087131175272,1000.0,0.04112285399616205,0.023827855176012793,0.0010849248276419332,0.0010849248276419332
4803,O2-P1357,4804,4805,True,76.55069972064176,176.3999999992944,200 mm,1000.0,999.6095914314247,17.990463923798863,0.228514741617288,0.014062537302311948,0.014062537302311948
4806,O16-P93,4807,4808,True,77.42457727603588,176.3999999992944,200 mm,1000.0,999.6051346558922,5.6175491400943045,0.15530588761652234,0.00831632124520741,0.00831632124520741
4809,O1-P1417,4810,4811,True,61.697919131194695,176.3999999992944,200 mm,1000.0,999.6853406124309,15.542966298026515,0.21787120654125527,0.013154157886663739,0.013154157886663739
4812,O3-P1056,4813,4814,True,65.5567458665168,176.3999999992944,200 mm,1000.0,999.6656605960808,43.99049811693374,0.30436485523426615,0.021269368359413097,0.021269368359413097
4815,O4-P695,4816,4817,True,65.91318645653485,176.3999999992944,200 mm,1000.0,999.6638427490717,171.76904594129658,0.4626673845772508,0.040912262825433136,0.040912262825433136
4818,O3-P3007,4819,4820,True,15.916900185193892,176.3999999992944,200 mm,999.9188238090555,1000.0,52.034860343691435,0.3208868607948044,0.023014979951652373,0.023014979951652373
4823,O2-P1671,4824,4825,True,15.933202433599424,176.3999999992944,200 mm,1000.0,999.9187406675886,11.192430538676103,0.19557675018455625,0.011331955552717559,0.011331955552717559
4826,O3-P2858,4827,4828,True,69.85203457458522,794.1999999968234,900 mm,1000.0,999.9476109740691,14629.34046862802,0.7003623984718823,0.38962751771981996,0.38962751771981996
4829,O21-P537,4830,4831,True,35.494260186554655,176.3999999992944,200 mm,1000.0,999.8189792730486,222.6111421906661,0.499546739518283,0.04656389022444528,0.04656389022444528
4832,O2-P150,4833,4834,True,15.945510210909257,176.3999999992944,200 mm,1000.0,999.9186778979243,127.58437759547479,0.4231357174546931,0.0353523328437528,0.0353523328437528
4835,O2-P986,4836,4837,True,63.511160055114985,176.3999999992944,200 mm,1000.0,999.6760930837189,0.0834998889965892,0.03237562839258952,0.0014186578895049658,0.0014186578895049658
4838,O9-P2712,4839,4840,True,63.406364249559815,176.3999999992944,200 mm,1000.0,999.6766275423272,204.5914931436935,0.4872920719367304,0.04463261722368392,0.04463261722368392
4841,O2-P1871,4842,4843,True,15.962616009473402,176.3999999992944,200 mm,1000.0,999.9185906583517,50.11849854853797,0.31712785161416646,0.022612113701623485,0.022612113701623485
4847,O7-P338,4848,4849,True,49.58397183292419,176.3999999992944,200 mm,1000.0,999.7471217436521,31.702087106240526,0.2742983321058799,0.01825657999106993,0.01825657999106993
4850,O10-P336,4851,4852,True,55.32576706785272,176.3999999992944,200 mm,999.7178385879539,1000.0,8.158417440637535,0.17606927657302124,0.009826751768027477,0.009826751768027477
4853,O3-P3118,4854,4855,True,59.14629978327535,176.3999999992944,200 mm,1000.0,999.6983538711053,17.53015801584396,0.2265948411591544,0.013896839685618268,0.013896839685618268
4856,O2-P1558,4857,856,True,86.00707883799613,176.3999999992944,200 mm,999.5613638979262,1000.0,52.24218674023091,0.32128751171548503,0.02305811911510067,0.02305811911510067
4863,O9-P3347,4864,402,True,61.997096083619326,176.3999999992944,200 mm,1000.0,999.6838148099736,13.384756933022297,0.20745308577236066,0.012289103087824412,0.012289103087824412
4868,O9-P1433,4869,4870,True,61.820049228418014,176.3999999992944,200 mm,1000.0,999.6847177489351,125.60616748611062,0.4211390586531517,0.03508414952984355,0.03508414952984355
4877,O1-P219,4878,4879,True,61.414247081311466,176.3999999992944,200 mm,999.6867873398853,1000.0,572.2604870173335,0.6517746677292793,0.07650164569746748,0.07650164569746748
4880,O2-P1802,4881,4882,True,16.064882740322474,176.3999999992944,200 mm,999.9180690980244,1000.0,44.38237467339646,0.3052181031885989,0.021357933601496012,0.021357933601496012
4889,O2-P18,4890,4891,True,60.03767014073819,555.7999999977768,630 mm,999.9249529123241,1000.0,6730.250274879903,0.7046695031837162,0.2585123432520277,0.2585123432520277
4892,O4-P1130,4893,4894,True,73.14897240957235,176.3999999992944,200 mm,1000.0,999.6269402407112,76.42252886694821,0.36171359215358495,0.027613526090231082,0.027613526090231082
4895,O3-P519,4896,4897,True,77.84338156802045,176.3999999992944,200 mm,1000.0,999.6029987540031,38.83953467712997,0.2926055592605403,0.020066138352774987,0.020066138352774987
4898,O2-P1725,4899,4900,True,16.19603609130672,176.3999999992944,200 mm,999.9174002159343,1000.0,22.465237761438125,0.2455770836089516,0.015570885659459119,0.015570885659459119
4901,O2-P689,4902,4060,True,56.27277361314304,1235.1999999950594,1400 mm,1000.0,999.9577954197902,30796.056454618312,0.8334131772818546,0.4775741746277241,0.4775741746277241
4903,O21-P1260,4904,4905,True,16.22192217661129,176.3999999992944,200 mm,999.9172681968993,1000.0,98.74503521404118,0.39139121917935876,0.0312237708367918,0.0312237708367918
4909,O3-P514,4910,4911,True,84.98155598804885,176.3999999992944,200 mm,1000.0,999.5665940644609,47.47852449170628,0.31177569990257603,0.022044330835613614,0.022044330835613614
4912,O10-P297,4913,4914,True,58.711765000856765,176.3999999992944,200 mm,1000.0,999.7005699984957,29.51999311494381,0.2681158076155615,0.01766276652980287,0.01766276652980287
4915,O9-P2608,4916,22172,True,80.93940577027763,176.3999999992944,200 mm,999.5872090305716,1000.0,11.356619228628947,0.1965202653079253,0.011406867903100899,0.011406867903100899
4921,O3-P2965,4922,4923,True,61.626495091124966,176.3999999992944,200 mm,999.6857048750353,1000.0,18.882924036465557,0.2321402429667427,0.014377653347964366,0.014377653347964366
4924,O6-P406,4925,4926,True,53.56041251624378,176.3999999992944,200 mm,999.7268418961671,1000.0,18.540697397011694,0.230764635165682,0.014257748925576345,0.014257748925576345
4927,O2-P1942,4928,4929,True,16.321669592010267,176.3999999992944,200 mm,999.9167594850808,1000.0,79.84662750516746,0.3666464277392848,0.028197553990999623,0.028197553990999623
4933,O1-P1732,4934,4935,True,16.34066205468428,176.3999999992944,200 mm,1000.0,999.9166626235211,5.281054141451496,0.1520891049148692,0.008090817703476172,0.008090817703476172
4942,O9-P2311,4943,1571,True,52.132336191768935,176.3999999992944,200 mm,1000.0,999.734125085422,33.10788034979029,0.2781219226708804,0.018628173392458744,0.018628173392458744
4947,O9-P3176,4948,4583,True,63.90522532454074,176.3999999992944,200 mm,1000.0,999.6740833508449,86.23246574481618,0.3754471680830644,0.029255245478142324,0.029255245478142324
4952,O1-P1453,4953,4954,True,64.39442637332179,176.3999999992944,200 mm,1000.0,999.6715884254961,27.695989996449423,0.2626924183734452,0.017148986969267643,0.017148986969267643
4955,O10-P411,4956,4957,True,43.00790024845075,176.3999999992944,200 mm,999.7806597087329,1000.0,22.305521409255253,0.24501173427716916,0.015519873944972716,0.015519873944972716
4961,O3-P1214,4962,4963,True,16.385360603290955,176.3999999992944,200 mm,1000.0,999.9164346609232,22.213523991960272,0.24468478430973267,0.015490405540178736,0.015490405540178736
4967,O3-P981,3482,4968,True,22.605102298554943,176.3999999992944,200 mm,999.8847139782773,1000.0,28.76651864050963,0.26590527720372864,0.017452552509199692,0.017452552509199692
4969,O1-P32,4970,4971,True,58.61407767325316,882.3999999964702,1000 mm,1000.0,999.956039441745,16973.724166640604,0.7253974744060759,0.40154652664377327,0.40154652664377327
4978,O3-P2565,4979,4980,True,55.07550394517893,176.3999999992944,200 mm,1000.0,999.7191149298795,76.16181762375304,0.3613314399196618,0.027568542594250598,0.027568542594250598
4981,O10-P224,4982,4983,True,58.94000496269605,176.3999999992944,200 mm,999.6994059746902,1000.0,15.409103899196142,0.2172558293769963,0.013102399441230834,0.013102399441230834
4989,O9-P2756,4990,4991,True,55.01588458990812,176.3999999992944,200 mm,999.7194189885914,1000.0,13.651973183153467,0.20880449679093094,0.012399973176909952,0.012399973176909952
4992,O5-P83,4993,4994,True,76.14836928472462,176.3999999992944,200 mm,1000.0,999.6116433166479,81.71974058896022,0.3692797216567968,0.028511906301101016,0.028511906301101016
4998,O20-P100,4999,5000,True,58.36463654295423,176.3999999992944,200 mm,1000.0,999.7023403536309,0.042022538310927046,0.024058810383854785,0.001093647046439197,0.001093647046439197
5001,O24-P90,5002,5003,True,54.57033264978303,176.3999999992944,200 mm,999.7216913034861,1000.0,21.421152600488277,0.24182818172577186,0.015233946623757157,0.015233946623757157
5004,O4-P537,5005,5006,True,67.08796973999159,176.3999999992944,200 mm,1000.0,999.657851354326,18.36871651135971,0.23006654707136834,0.014197059993236246,0.014197059993236246
5007,O5-P203,5008,5009,True,83.64809329462938,176.3999999992944,200 mm,1000.0,999.5733947241974,52.95175301116182,0.3226500900224552,0.023205120657337607,0.023205120657337607
5010,O3-P1808,5011,5012,True,35.54683735958798,176.3999999992944,200 mm,1000.0,999.8187111294661,109.39744140903672,0.40383014996492284,0.03280761678225737,0.03280761678225737
5013,O2-P1419,5014,5015,True,70.261940811957,176.3999999992944,200 mm,1000.0,999.641664101859,0.050588597384609045,0.026112870605798876,0.0011719502164399816,0.0011719502164399816
5016,O4-P1156,5017,5018,True,28.24334805338359,176.3999999992944,200 mm,1000.0,999.8559589249278,40.61364791302989,0.29677577596601407,0.020489150063972422,0.020489150063972422
5019,O21-P976,5020,5021,True,43.07675328896829,176.3999999992944,200 mm,999.7803085582262,1000.0,50.13710327961874,0.31716484010981744,0.022616061399831237,0.022616061399831237
5025,O2-P1784,5026,5027,True,16.696419558575773,176.3999999992944,200 mm,999.9148482602512,1000.0,362.59306545296187,0.574969968100901,0.05980684609887477,0.05980684609887477
5033,O15-P33,5034,5035,True,50.38607569246257,176.3999999992944,200 mm,999.7430310139684,1000.0,765.5109113840695,0.7024839502651358,0.09042756137105061,0.09042756137105061
5036,O24-P218,5037,5038,True,69.99066152641211,176.3999999992944,200 mm,1000.0,999.6430476262153,60.13779426921569,0.33575647727083907,0.024642084791066856,0.024642084791066856
5039,O10-P417,5040,5041,True,62.7501204930997,176.3999999992944,200 mm,999.6799743854851,1000.0,0.04518008675503179,0.02484499385390326,0.0011234625913444077,0.0011234625913444077
5048,O2-P1915,5049,5050,True,60.86296637308431,176.3999999992944,200 mm,1000.0,999.6895988714973,51.9335017657003,0.32069056914984906,0.022993858786683013,0.022993858786683013
5051,O2-P1034,5052,5053,True,73.99643199442785,176.3999999992944,200 mm,1000.0,999.6226181968284,3.443394811035988,0.13140266624840916,0.006695649267384649,0.006695649267384649
5057,O3-P2742,5058,5059,True,63.336526496142895,176.3999999992944,200 mm,1000.0,999.6769837148697,24.37933068368819,0.25214010800383513,0.01616827940604643,0.01616827940604643
5060,O9-P2460,5061,5062,True,55.70438617871372,176.3999999992944,200 mm,999.7159076304886,1000.0,1.017812438048674,0.08544997359198876,0.003945723616757714,0.003945723616757714
5069,O2-P737,5070,5071,True,16.906666706720024,176.3999999992944,200 mm,999.9137759997957,1000.0,683.6426032193577,0.6827464849134908,0.08462568615101038,0.08462568615101038
5072,O6-P252,5073,5074,True,58.43768546301454,176.3999999992944,200 mm,1000.0,999.7019678041386,14.12202768565225,0.21113716396018328,0.012592286878083841,0.012592286878083841
5075,O2-P795,5076,5077,True,16.91704625272997,176.3999999992944,200 mm,999.9137230641111,1000.0,64.17627222783459,0.34262967970744285,0.025412477589518923,0.025412477589518923
5078,O3-P622,5079,5080,True,58.82146479735962,176.3999999992944,200 mm,999.7000105295334,1000.0,20.751511646547755,0.2393549761349366,0.015013370783125054,0.015013370783125054
5081,O8-P122,5082,5083,True,58.18052954349479,176.3999999992944,200 mm,1000.0,999.7032792993282,12.207761552789593,0.20126338731159277,0.011786407471349802,0.011786407471349802
5087,O4-P468,5088,5089,True,58.32422185809058,176.3999999992944,200 mm,1000.0,999.7025464685238,23.138553336603966,0.2479295154566968,0.015783910172552235,0.015783910172552235
5090,O9-P317,5091,5092,True,57.14038442385724,176.3999999992944,200 mm,1000.0,999.7085840394383,6.335413177116416,0.1617439647127,0.008774510577036971,0.008774510577036971
5093,O5-P101,5094,5095,True,56.28840688014536,176.3999999992944,200 mm,1000.0,999.7129291249113,12.207038687891158,0.20125945929472744,0.011786091119698597,0.011786091119698597
5096,O4-P720,5097,5098,True,16.970276893943115,176.3999999992944,200 mm,1000.0,999.9134515878409,45.26226988750469,0.3071143635474967,0.02155537508338763,0.02155537508338763
5101,O2-P827,5102,5103,True,16.98814108045215,176.3999999992944,200 mm,999.9133604804897,1000.0,87.67707286107954,0.37737142907348725,0.029489218775265235,0.029489218775265235
5113,O12-P132,31673,5115,True,115.1958924899002,176.3999999992944,200 mm,1000.0,999.4125009483015,102.91528770341553,0.39637358123601074,0.03185303653706437,0.03185303653706437
5119,O3-P858,1457,2012,True,17.02937048872202,176.3999999992944,200 mm,1000.0,999.9131502105075,592.8760622307617,0.6579132459097201,0.0780319214049138,0.0780319214049138
5123,O21-P596,5124,5125,True,70.49562268713169,176.3999999992944,200 mm,999.6404723242956,1000.0,94.97661735560075,0.38675378844036284,0.030644160233978417,0.030644160233978417
5134,O3-P2602,5135,5136,True,51.13932126492044,176.3999999992944,200 mm,1000.0,999.7391894615489,30.661990080055958,0.2713906532382226,0.01797622583532836,0.01797622583532836
5140,O3-P1392,5141,5142,True,72.35262605248877,176.3999999992944,200 mm,1000.0,999.6310016071324,31.217241815359483,0.2729515220941075,0.01812648373761129,0.01812648373761129
5143,O1-P1507,5144,5145,True,55.8930191830253,1235.1999999950594,1400 mm,999.9580802356128,1000.0,42925.10639774953,0.9069261960877922,0.57600129271036,0.57600129271036
5146,O3-P797,5147,5148,True,17.101976964736423,176.3999999992944,200 mm,1000.0,999.9127799174798,101.97848844241601,0.3952674984380462,0.031712750705480484,0.031712750705480484
5149,O12-P111,5150,5151,True,43.60700038746246,176.3999999992944,200 mm,1000.0,999.7776042980239,6.439208242306145,0.16263202820027117,0.008838430154317975,0.008838430154317975
5154,O20-P71,5155,5156,True,54.12405358848008,176.3999999992944,200 mm,999.7239673266987,1000.0,33.445161305891716,0.27902196023081827,0.018716127911330586,0.018716127911330586
5157,O2-P765,5158,5159,True,17.128137540932737,176.3999999992944,200 mm,1000.0,999.9126464985412,71.56894087145339,0.3544371010405032,0.026763420918938456,0.026763420918938456
5160,O21-P1273,5161,75,True,61.198182466618015,176.3999999992944,200 mm,1000.0,999.6878892694202,20.91743306831871,0.23997299579575726,0.015068362515135625,0.015068362515135625
5168,O2-P822,5169,5170,True,17.156727890676436,176.3999999992944,200 mm,1000.0,999.9125006877575,3.402470224081287,0.1308623356331182,0.0066604916913853875,0.0066604916913853875
5176,O3-P339,5177,5178,True,70.10081359457179,176.3999999992944,200 mm,999.6424858506676,1000.0,707.838732412565,0.6888223515088209,0.08635178630579965,0.08635178630579965
5182,O1-P1335,5183,5184,True,60.54063535965849,176.3999999992944,200 mm,1000.0,999.6912427596658,44.32550314240188,0.3050946117700231,0.021345104865089472,0.021345104865089472
5188,O2-P319,5189,5190,True,58.78914603663885,176.3999999992944,200 mm,1000.0,999.7001753552131,70.5118063982068,0.3528047962888993,0.026574571036984792,0.026574571036984792
5191,O4-P209,5192,5193,True,72.55317646981048,176.3999999992944,200 mm,1000.0,999.629978800004,63.251350273451074,0.3410838629987462,0.025238193669687877,0.025238193669687877
5194,O1-P1900,5195,5196,True,61.589694596555645,176.3999999992944,200 mm,1000.0,999.6858925575576,11.597315463718415,0.19788624918588343,0.011515667998851164,0.011515667998851164
5200,O3-P2387,5201,5202,True,76.67824907552443,176.3999999992944,200 mm,999.6089409297148,1000.0,214.6214573329633,0.49421100792613853,0.04571624260335063,0.04571624260335063
5203,O5-P215,5204,5205,True,70.84460645068462,176.3999999992944,200 mm,1000.0,999.6386925071015,8.473720456644493,0.17831264790622214,0.009995612728380869,0.009995612728380869
5206,O3-P2327,5207,4113,True,57.60282774219115,176.3999999992944,200 mm,1000.0,999.7062255785148,423.7535469975465,0.6006209089776111,0.06494706181661733,0.06494706181661733
5208,O4-P775,5209,5210,True,104.48193336801594,176.3999999992944,200 mm,1000.0,999.4671421398231,129.85887739849318,0.42540313255162254,0.03565830704653867,0.03565830704653867
5211,O9-P2323,5212,5213,True,99.5664763109764,176.3999999992944,200 mm,1000.0,999.492210970814,28.918670915124615,0.2663549590287535,0.017495226282839865,0.017495226282839865
5214,O2-P825,5215,3607,True,17.30642373598014,176.3999999992944,200 mm,999.9117372389466,1000.0,102.31305055044204,0.39566337452046557,0.03176292140231978,0.03176292140231978
5216,O9-P2853,5217,5218,True,67.7068575447335,176.3999999992944,200 mm,1000.0,999.6546950265218,24.23738426337061,0.2516662419716522,0.016124824392302367,0.016124824392302367
5225,O4-P617,5226,5227,True,75.89285437896332,176.3999999992944,200 mm,999.6129464426673,1000.0,415.24505369084693,0.5972445444775315,0.06424854744268557,0.06424854744268557
5228,O9-P1273,5229,5230,True,61.23754858848967,176.3999999992944,200 mm,1000.0,999.6876885021987,0.7773699949837127,0.07745292808628743,0.0035183252316284444,0.0035183252316284444
5231,O2-P317,5232,5233,True,17.392548719976443,176.3999999992944,200 mm,1000.0,999.9112980015282,100.49980369068831,0.3935062592410998,0.031490065488447544,0.031490065488447544
5240,O9-P1111,5241,5242,True,61.14169194340607,277.99999999888803,315 mm,1000.0,999.8349174317528,2521.956325971766,0.7387116942358474,0.17228658261197868,0.17228658261197868
5243,O4-P1452,5244,5245,True,57.5693829370638,176.3999999992944,200 mm,1000.0,999.706396147021,3.336857338836451,0.12998656744187018,0.0066036481145711375,0.0066036481145711375
5246,O1-P2649,5247,5248,True,55.68162191732555,176.3999999992944,200 mm,999.7160237282217,1000.0,14.585320807780475,0.21338329566761544,0.012778593042704055,0.012778593042704055
5257,O2-P1935,5258,5259,True,50.07112402146625,176.3999999992944,200 mm,1000.0,999.7446372674905,51.11712956700326,0.31909940133454673,0.022822989164698815,0.022822989164698815
5266,O2-P1249,5267,5268,True,56.11703430994416,176.3999999992944,200 mm,999.7138031250192,1000.0,11.19552158470316,0.19559460254178582,0.011333371170921118,0.011333371170921118
5269,O9-P2054,5270,5271,True,78.76750270840422,176.3999999992944,200 mm,999.5982857361871,1000.0,543.618972973583,0.6429022302251796,0.07435087565072918,0.07435087565072918
5272,O18-P25,5273,5274,True,59.859138054381845,176.3999999992944,200 mm,999.6947183959227,1000.0,78.66322184405315,0.36495938069252065,0.02799710702269694,0.02799710702269694
5278,O3-P3098,5279,5280,True,17.578166935639967,176.3999999992944,200 mm,999.9103513486282,1000.0,105.80678413280877,0.3997413784928462,0.03228226139277038,0.03228226139277038
5281,O1-P1951,5282,5283,True,48.80340770934204,176.3999999992944,200 mm,1000.0,999.7511026206823,624.3624494818347,0.6669159029734668,0.08034364229177582,0.08034364229177582
5284,O2-P259,5285,5286,True,58.68657318137436,176.3999999992944,200 mm,1000.0,999.700698476775,11.054964909634023,0.19477928791500776,0.011268791179755022,0.011268791179755022
5287,O4-P719,5098,53,True,17.62955621526911,176.3999999992944,200 mm,1000.0,999.9100892633021,52.32920768193673,0.3214553344152092,0.02307620050912798,0.02307620050912798
5291,O16-P79,5292,5293,True,58.85499362769484,176.3999999992944,200 mm,1000.0,999.6998395324988,9.650794618215915,0.18620417909827763,0.01059837299157944,0.01059837299157944
5294,O4-P712,5295,5296,True,78.37724304665868,176.3999999992944,200 mm,1000.0,999.6002760604621,25.246458458135262,0.25499305729593463,0.016430964553747814,0.016430964553747814
5300,O9-P3174,5301,5302,True,80.48626204796636,176.3999999992944,200 mm,999.5895200635554,1000.0,0.5468027486745358,0.06799608158647763,0.0030334174205164967,0.0030334174205164967
5303,O2-P699,5304,5305,True,17.679469476170237,176.3999999992944,200 mm,1000.0,999.9098347056715,110.73850646142583,0.4053318027789443,0.033001736448507714,0.033001736448507714
5309,O3-P1163,5310,2307,True,50.986019234544486,176.3999999992944,200 mm,1000.0,999.7399713019038,11.901936693848873,0.19958672293877391,0.011651680300573251,0.011651680300573251
5314,O21-P829,5315,5316,True,59.40578995395671,176.3999999992944,200 mm,1000.0,999.6970304712348,12.977289071084277,0.2053552877079573,0.012117791336690586,0.012117791336690586
5317,O2-P205,5318,283,True,60.43544242084102,277.99999999888803,315 mm,999.8368243054638,1000.0,2468.553527489209,0.7353943930174666,0.16983836352715762,0.16983836352715762
5319,O22-P62,5320,5321,True,73.18164456133766,176.3999999992944,200 mm,999.6267736127372,1000.0,2.507173364084163,0.11771590364794621,0.005825479793266999,0.005825479793266999
5324,O5-P177,5325,3827,True,61.39727957877012,176.3999999992944,200 mm,1000.0,999.6868738741483,35.14432168611681,0.283459983132374,0.019152535722921332,0.019152535722921332
5326,O1-P752,5327,5328,True,55.51059579223061,176.3999999992944,200 mm,999.7168959614596,1000.0,404.618243961224,0.5929453471680136,0.06336909041472438,0.06336909041472438
5329,O3-P1189,5330,1417,True,17.827912782126138,176.3999999992944,200 mm,999.9090776448112,1000.0,17.92828858789639,0.22825745896063207,0.014040285319073467,0.014040285319073467
5331,O2-P999,5332,5333,True,17.848342323030796,176.3999999992944,200 mm,1000.0,999.9089734541525,97.00953690888754,0.389271993206651,0.030958173940679404,0.030958173940679404
5334,O9-P2965,5335,5336,True,55.3019445689979,176.3999999992944,200 mm,1000.0,999.7179600826981,115.14980809008274,0.4101782601119756,0.03363258762464402,0.03363258762464402
5337,O4-P1514,5338,5339,True,59.14814072936775,176.3999999992944,200 mm,1000.0,999.6983444822803,46.11906520722723,0.3089355065830863,0.021745793875971767,0.021745793875971767
5343,O3-P2590,5344,5345,True,62.48878715761601,176.3999999992944,200 mm,1000.0,999.6813071854962,17.035461355057002,0.22449131580731513,0.013716226096763151,0.013716226096763151
5346,O2-P665,5347,5348,True,62.41029578325095,176.3999999992944,200 mm,1000.0,999.6817074915054,20.425602823316886,0.23813076159347177,0.01490468933292661,0.01490468933292661
5349,O7-P155,5350,5351,True,72.4215179705387,220.5999999991176,250 mm,1000.0,999.7284193076105,1235.8197776812478,0.7047933921341177,0.11566978956152899,0.11566978956152899
5352,O16-P68,5353,5354,True,59.86094685000408,176.3999999992944,200 mm,999.694709171065,1000.0,743.464218751916,0.6973929461254386,0.08887506665319772,0.08887506665319772
5361,O6-P144,5362,5363,True,69.55849732673728,176.3999999992944,200 mm,999.6452516636336,1000.0,1.4538651780752507,0.09713526366726152,0.0045981241775848196,0.0045981241775848196
5367,O9-P3613,5368,5369,True,59.59828855336454,176.3999999992944,200 mm,999.6960487283778,1000.0,0.45772487441676607,0.06360823942650685,0.0028161356192997005,0.0028161356192997005
5370,O9-P440,5371,5372,True,57.31687239537728,176.3999999992944,200 mm,1000.0,999.7076839507836,8.27050374588289,0.17687361211492372,0.009887168164672255,0.009887168164672255
5373,O3-P581,5374,5375,True,63.3089956563766,176.3999999992944,200 mm,1000.0,999.6771241221525,331.1001836528612,0.5603467890726933,0.05703623612483236,0.05703623612483236
5385,O3-P2462,5386,5387,True,103.68094285831378,176.3999999992944,200 mm,1000.0,999.4712271914226,924.3772591940455,0.7348620122952205,0.10151226504780617,0.10151226504780617
5388,O3-P3142,5389,5390,True,54.75796103777382,794.1999999968234,900 mm,1000.0,999.9589315292217,13648.754765771264,0.6885077923615488,0.37410087055224583,0.37410087055224583
5400,O1-P1534,5401,5402,True,55.311687343601214,176.3999999992944,200 mm,999.7179103945476,1000.0,7.312439434887393,0.16973409536765058,0.009355853289947928,0.009355853289947928
5403,O4-P1325,5404,5405,True,20.803844261136025,176.3999999992944,200 mm,1000.0,999.8939003942683,36.01351425332519,0.2856710406119785,0.019371643634805084,0.019371643634805084
5409,O3-P671,5410,5411,True,59.82068639872784,176.3999999992944,200 mm,1000.0,999.6949144993665,49.80178764487196,0.31649666592379105,0.022544799094580265,0.022544799094580265
5412,O4-P1333,5413,5414,True,18.159239562794134,555.7999999977768,630 mm,1000.0,999.9773009505465,6947.223705625008,0.710291382452559,0.2633083602509315,0.2633083602509315
5420,O21-P295,5421,5422,True,64.65224342060671,176.3999999992944,200 mm,999.6702735585549,1000.0,1.0649691345308592,0.08686232473862467,0.004022830202092721,0.004022830202092721
5423,O4-P1038,5424,5425,True,62.1419287294453,176.3999999992944,200 mm,999.6830761634799,1000.0,1035.7971982157164,0.7535313183569582,0.10932211324807342,0.10932211324807342
5426,O9-P1560,5427,5428,True,60.904924885622926,176.3999999992944,200 mm,1000.0,999.6893848830833,26.731111339181723,0.25971987732309043,0.016870198014663343,0.016870198014663343
5429,O4-P1528,5430,5431,True,59.27986714300394,176.3999999992944,200 mm,1000.0,999.6976726775707,174.40977178267175,0.464774973373594,0.041222627247244306,0.041222627247244306
5432,O11-P103,5433,5434,True,57.808590969269446,176.3999999992944,200 mm,1000.0,999.7051761860567,0.6232021036158089,0.07138749516199448,0.003204725455348127,0.003204725455348127
5435,O3-P3081,5436,5437,True,67.95546431133585,176.3999999992944,200 mm,1000.0,999.6534271320122,48.921587793837766,0.31472713688124215,0.022356589795026055,0.022356589795026055
5451,O3-P1044,5452,5453,True,58.669601366851104,176.3999999992944,200 mm,1000.0,999.7007850330291,130.39571553871184,0.42593397582676384,0.035730160880834756,0.035730160880834756
5457,O6-P112,5458,4988,True,72.53813398411326,176.3999999992944,200 mm,999.6300555166811,1000.0,54.42708266067565,0.3254414637872326,0.023507665737547888,0.023507665737547888
5462,O1-P1820,5463,5464,True,57.22617670799166,176.3999999992944,200 mm,999.7081464987892,1000.0,84.64882890416095,0.37331036880386526,0.028996574568966586,0.028996574568966586
5465,O2-P1027,5466,5467,True,83.65298143170233,176.3999999992944,200 mm,1000.0,999.5733697946984,427.32164277112827,0.6020198938109348,0.06523854822350572,0.06523854822350572
5470,O9-P3256,5471,5472,True,45.66506687230255,176.3999999992944,200 mm,1000.0,999.7671081589513,6.097475259328669,0.15966917144326698,0.00862585174237503,0.00862585174237503
5473,O7-P510,5474,5475,True,90.73643407891268,176.3999999992944,200 mm,999.5372441861975,1000.0,2.393203343140304,0.1158194911429945,0.005708279170900934,0.005708279170900934
5476,O8-P297,5477,5478,True,82.72646948265292,176.3999999992944,200 mm,1000.0,999.5780950056385,53.14406884718601,0.32301711931501187,0.023244794011164128,0.023244794011164128
5479,O21-P933,5480,5481,True,57.73712056634016,176.3999999992944,200 mm,1000.0,999.7055406851117,12.33810173861001,0.20196899048853018,0.011843289569163916,0.011843289569163916
5482,O3-P2162,5483,5484,True,27.488627043799195,176.3999999992944,200 mm,1000.0,999.8598080020766,7.850576280234784,0.17381964708228873,0.009658527310976137,0.009658527310976137
5485,O21-P1184,5486,5487,True,57.94844387677556,176.3999999992944,200 mm,1000.0,999.7044629362284,21.9550281582269,0.24376093893974632,0.015407266626475406,0.015407266626475406
5491,O1-P2248,5492,5493,True,27.643515835035625,176.3999999992944,200 mm,999.8590180692413,1000.0,679.9591970937076,0.681802704579335,0.08436192689374393,0.08436192689374393
5497,O1-P2517,5498,5499,True,74.127060512948,176.3999999992944,200 mm,1000.0,999.621951991384,38.701522754507124,0.2922754612513346,0.020032826865248387,0.020032826865248387
5500,O1-P2183,5501,5502,True,72.92526268722375,176.3999999992944,200 mm,1000.0,999.6280811602952,32.1459798492124,0.2755185371677114,0.018374802997441014,0.018374802997441014
5503,O2-P211,5504,5505,True,18.47875192255097,246.999999999012,280 mm,999.9307046802904,1000.0,2076.0274291842907,0.798689937054694,0.1484737161749231,0.1484737161749231
5506,O1-P456,5507,5508,True,58.38579350160999,176.3999999992944,200 mm,1000.0,999.7022324531417,615.450538270279,0.664411884358083,0.07969225532433039,0.07969225532433039
5509,O1-P491,5510,5511,True,71.9573397915561,176.3999999992944,200 mm,1000.0,999.6330175670631,74.32558567822599,0.35861247178170297,0.0272495716807711,0.0272495716807711
5521,O2-P703,5522,5523,True,17.20991213279235,176.3999999992944,200 mm,1000.0,999.9122294481227,104.28591559862029,0.39797857713329504,0.032057200884174485,0.032057200884174485
5524,O21-P1138,5525,3421,True,76.9103234139811,176.3999999992944,200 mm,1000.0,999.6077573505887,414.6079928311552,0.596989418886167,0.06419604866048506,0.06419604866048506
5529,O9-P3538,5530,5531,True,81.96934729518313,176.3999999992944,200 mm,999.5819563287946,1000.0,11.333963504429361,0.19639064632099557,0.0113965649980131,0.0113965649980131
5532,O9-P491,5533,5534,True,61.55503861763268,176.3999999992944,200 mm,999.6860693030501,1000.0,1.5612707878046954,0.0996323429411703,0.004741762480849002,0.004741762480849002
5535,O9-P1937,5536,5537,True,54.22124230378199,176.3999999992944,200 mm,999.7234716642507,1000.0,1.245175578529006,0.09189568815873886,0.004301543922874969,0.004301543922874969
5538,O1-P1524,5539,4792,True,57.90176129922619,176.3999999992944,200 mm,1000.0,999.704701017374,0.04168926813544285,0.023973632933609504,0.0010904283088881523,0.0010904283088881523
5540,O1-P2021,5541,462,True,57.047181940269766,176.3999999992944,200 mm,999.7090593721047,1000.0,35.58557399160241,0.2845872778937567,0.01926410622305573,0.01926410622305573
5542,O21-P802,5543,5544,True,49.73768243767084,176.3999999992944,200 mm,1000.0,999.7463378195679,3.6318606076135294,0.13383511731577777,0.00685473533748027,0.00685473533748027
5545,O1-P2277,5546,5547,True,18.657903132113294,176.3999999992944,200 mm,999.9048446940262,1000.0,3.4912796160849484,0.13202927256712144,0.0067365029189812315,0.0067365029189812315
5548,O2-P1501,5549,5550,True,55.80875581239647,176.3999999992944,200 mm,1000.0,999.7153753453567,62.46934489692427,0.3397640458189155,0.02508985911171436,0.02508985911171436
5551,O3-P3003,5552,5553,True,59.7103412748618,176.3999999992944,200 mm,1000.0,999.6954772594983,31.625918184532086,0.27408772801152476,0.018236209305711994,0.018236209305711994
5554,O1-P364,5555,5556,True,71.58060095109919,220.5999999991176,250 mm,999.7315727464334,1000.0,1381.2450777273054,0.7236790565276602,0.12384421372413315,0.12384421372413315
5560,O9-P1940,5561,46102,True,59.847398207182025,176.3999999992944,200 mm,1000.0,999.6947782691434,0.8181599667091711,0.07891829341176622,0.003595463471317583,0.003595463471317583
5563,O1-P1119,5564,5565,True,61.68263668317104,176.3999999992944,200 mm,1000.0,999.6854185529158,9.651845776211514,0.18621091634715772,0.010598893409468697,0.010598893409468697
5566,O2-P938,5567,5568,True,18.76091069755205,176.3999999992944,200 mm,999.9043193554425,1000.0,433.34178232074095,0.604358137248504,0.06572847048721792,0.06572847048721792
5569,O1-P898,5570,5571,True,18.772512982524987,176.3999999992944,200 mm,1000.0,999.9042601837891,72.36026114978932,0.35564750602872736,0.02690389530722198,0.02690389530722198
5572,O3-P3221,5573,5574,True,60.476858488646975,176.3999999992944,200 mm,1000.0,999.6915680217079,20.34059739811183,0.23780917947876434,0.014876195452924125,0.014876195452924125
5575,O9-P2719,5576,5577,True,59.130148044661055,176.3999999992944,200 mm,1000.0,999.6984362449722,123.87095794127318,0.4193683062792415,0.03484728652591827,0.03484728652591827
5580,O7-P2,5581,5582,True,73.48220326961446,277.99999999888803,315 mm,1000.0,999.801598051172,2332.717959882939,0.7264300494876157,0.16365289696776067,0.16365289696776067
5583,O3-P1510,5584,5585,True,73.72462221803896,176.3999999992944,200 mm,999.624004426688,1000.0,152.79525479852427,0.4467566308041024,0.038615841127734765,0.038615841127734765
5586,O1-P369,5587,5588,True,68.42650773520508,176.3999999992944,200 mm,999.6510248105504,1000.0,1083.0601292108918,0.7605147394780923,0.11268611148467807,0.11268611148467807
5592,O1-P378,5593,5594,True,56.71898418423727,176.3999999992944,200 mm,999.7107331806604,1000.0,928.0612508227563,0.73552993417882,0.10176894463667781,0.10176894463667781
5598,O3-P3215,5599,5600,True,57.87638239820737,176.3999999992944,200 mm,1000.0,999.7048304497691,12.69331003532671,0.20386566100381562,0.011996729321785414,0.011996729321785414
5607,O21-P854,5608,5609,True,55.92225601379887,176.3999999992944,200 mm,999.7147964943297,1000.0,831.5415627577696,0.7168224974323621,0.09504797357340272,0.09504797357340272
5610,O2-P298,5611,5612,True,55.21688506654393,176.3999999992944,200 mm,999.7183938861606,1000.0,23.909562423362406,0.25056426889002725,0.016023963836784994,0.016023963836784994
5613,O3-P3229,5614,5615,True,61.18091414286285,176.3999999992944,200 mm,1000.0,999.6879773378714,167.87097607603243,0.4595110198275848,0.04045019151736677,0.04045019151736677
5616,O3-P2152,5617,5618,True,58.45547590959182,176.3999999992944,200 mm,1000.0,999.7018770728611,34.97158554487487,0.2830159225885156,0.019108666318076534,0.019108666318076534
5631,O9-P2327,5632,5633,True,19.00463719805604,176.3999999992944,200 mm,999.9030763502899,1000.0,51.72606217946283,0.3202879760939075,0.022950568365005707,0.022950568365005707
5634,O2-P244,5635,5636,True,59.118643578518814,176.3999999992944,200 mm,1000.0,999.6984949177496,51.19082918289503,0.31924379752460363,0.022838470270741193,0.022838470270741193
5637,O9-P2336,5638,5639,True,69.78400026176719,220.5999999991176,250 mm,1000.0,999.7383099990184,1367.4593273601445,0.7219935328171082,0.12307067598635356,0.12307067598635356
5643,O2-P450,5644,5645,True,27.62741527762575,176.3999999992944,200 mm,1000.0,999.8591001820841,68.66628979417632,0.349911930954051,0.02624153460967354,0.02624153460967354
5655,O1-P300,5656,5657,True,61.44040295791121,176.3999999992944,200 mm,1000.0,999.6866539449146,3.4381057701296958,0.13133308588168344,0.0066911182048804705,0.0066911182048804705
5658,O9-P1419,5659,5660,True,19.0639458280385,176.3999999992944,200 mm,1000.0,999.902773876277,8.787733442313796,0.18048945960960627,0.010160517467132391,0.010160517467132391
5661,O1-P2321,5662,5663,True,62.05255770458867,176.3999999992944,200 mm,999.6835319557066,1000.0,17.980025261547308,0.2284715902488608,0.014058804188339982,0.014058804188339982
5664,O9-P2025,5665,5666,True,57.59574161138513,176.3999999992944,200 mm,999.7062617177819,1000.0,765.2962040223265,0.7024351290299308,0.09041247073990864,0.09041247073990864
5670,O2-P1349,5671,5672,True,28.161368972889267,176.3999999992944,200 mm,1000.0,999.8563770182383,3.4103935656604802,0.13096729832247667,0.006667316125019724,0.006667316125019724
5673,O20-P47,5674,5675,True,61.24411911441344,176.3999999992944,200 mm,1000.0,999.6876549925165,36.99999475282144,0.28813461523991446,0.019617100120079438,0.019617100120079438
5676,O6-P122,5677,5678,True,77.61272243895172,176.3999999992944,200 mm,999.6041751155614,1000.0,4.267235000156045,0.1414409896376045,0.007360739120472755,0.007360739120472755
5681,O3-P1197,5682,5683,True,53.119378469595446,176.3999999992944,200 mm,999.7290911698051,1000.0,8.572509372498109,0.17900348118542234,0.010047834514517243,0.010047834514517243
5687,O2-P25,5688,59,True,77.52020073563328,555.7999999977768,630 mm,1000.0,999.9030997490804,6697.37144521618,0.7038021300289671,0.25778279003272125,0.25778279003272125
5689,O22-P138,5690,5691,True,40.1359454357363,176.3999999992944,200 mm,999.7953066782777,1000.0,0.028897880713730135,0.020304370374938138,0.00095393844540518,0.00095393844540518
5692,O8-P220,5693,5694,True,71.76419659893844,176.3999999992944,200 mm,1000.0,999.6340025973454,25.809475271858155,0.25680830553120965,0.01659905159594234,0.01659905159594234
5695,O3-P1830,5696,5697,True,58.42896897283083,176.3999999992944,200 mm,1000.0,999.7020122582386,106.01873087474122,0.39998555223495,0.0323135036359298,0.0323135036359298
5704,O3-P3216,5705,5706,True,57.742885091910686,176.3999999992944,200 mm,1000.0,999.7055112860313,7.295479997266177,0.16960196928368676,0.009346126013067675,0.009346126013067675
5715,O2-P1820,5716,5717,True,19.286197269693343,176.3999999992944,200 mm,1000.0,999.9016403939246,53.27684422398879,0.32326995758616645,0.023272142991480282,0.023272142991480282
5723,O3-P2047,5724,5725,True,84.5383163742047,176.3999999992944,200 mm,1000.0,999.5688545864915,41.87091542682048,0.299652534579667,0.02078331827981309,0.02078331827981309
5726,O9-P2158,5727,5728,True,102.74101163593582,176.3999999992944,200 mm,1000.0,999.4760208406567,25.525026137484573,0.25589476199617794,0.016514367698038677,0.016514367698038677
5735,O9-P427,5736,5737,True,54.29521359868648,176.3999999992944,200 mm,999.7230944106467,1000.0,27.269559338599898,0.2613879469573534,0.01702639837641101,0.01702639837641101
