id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
5738,O3-P2390,5739,118,True,64.12742995249697,176.3999999992944,200 mm,999.6729501072423,1000.0,147.76819688820527,0.4422931669096924,0.03798607542837016,0.03798607542837016
5740,O22-P113,5741,5742,True,80.62695939476353,176.3999999992944,200 mm,999.5888025070867,1000.0,17.08419531719902,0.2247004434563581,0.013734138687569076,0.013734138687569076
5746,O2-P788,5747,5748,True,19.401291614324663,176.3999999992944,200 mm,1000.0,999.9010534127669,22.869076342610803,0.24699392926850708,0.015699040620248975,0.015699040620248975
5749,O3-P3124,5750,5751,True,84.15081801318951,176.3999999992944,200 mm,1000.0,999.5708308281328,12.150427348969497,0.20095132595197418,0.011761285427202613,0.011761285427202613
5752,O1-P1069,5753,5754,True,19.455265145035387,176.3999999992944,200 mm,1000.0,999.9007781477603,516.6028835131752,0.6341396978791295,0.07229267604680915,0.07229267604680915
5755,O1-P2491,5756,5757,True,63.25227930747669,176.3999999992944,200 mm,1000.0,999.6774133755318,443.9458989731064,0.6084108777815842,0.06658587564786117,0.06658587564786117
5758,O20-P43,5759,2988,True,54.9119643835457,176.3999999992944,200 mm,1000.0,999.7199489816439,62.537736340627404,0.3398799493946875,0.025102868266686607,0.025102868266686607
5760,O3-P677,5761,5762,True,80.08191959531781,176.3999999992944,200 mm,999.5915822100638,1000.0,26.93494406740037,0.2603541267893102,0.01692951632320583,0.01692951632320583
5766,O9-P3335,5767,3043,True,62.47811555143456,176.3999999992944,200 mm,1000.0,999.6813616106876,0.15803854020210284,0.04207443582947422,0.001823600180598476,0.001823600180598476
5771,O2-P802,5772,5773,True,19.491401611859708,176.3999999992944,200 mm,1000.0,999.9005938517795,3.896531449160539,0.13710751909618873,0.007070853341178608,0.007070853341178608
5774,O3-P446,5775,1497,True,21.599852058574022,176.3999999992944,200 mm,1000.0,999.8898407545013,21.97721432002903,0.24384053271519238,0.01541442198295566,0.01541442198295566
5776,O3-P262,5777,5778,True,56.889421190820286,313.1999999987472,355 mm,1000.0,999.8463985627848,2775.0071557011106,0.7601193773626725,0.1685290222679426,0.1685290222679426
5782,O10-P320,5783,5784,True,54.99272721294323,176.3999999992944,200 mm,1000.0,999.719537091214,9.733084397597874,0.18673005385296307,0.010639023977305772,0.010639023977305772
5785,O21-P766,5786,5787,True,19.532190034992663,176.3999999992944,200 mm,999.9003858308215,1000.0,8.81061027154247,0.18064590369132852,0.010172408879765196,0.010172408879765196
5791,O20-P69,5792,5793,True,59.13073220865403,176.3999999992944,200 mm,999.6984332657358,1000.0,55.490711534182246,0.3274201254201744,0.023723265905503173,0.023723265905503173
5794,O3-P2610,5795,5136,True,63.27855342972134,176.3999999992944,200 mm,1000.0,999.6772793775084,17.037185200177863,0.22449872040097318,0.013716860164481206,0.013716860164481206
5802,O2-P169,5803,5804,True,61.400136163447335,176.3999999992944,200 mm,1000.0,999.6868593055664,3.4343254780376817,0.13128330850265757,0.006687877379344069,0.006687877379344069
5805,O1-P1437,5806,5807,True,61.46169863649793,176.3999999992944,200 mm,1000.0,999.6865453369538,28.19182898204258,0.26419133421303254,0.017290321741808355,0.017290321741808355
5808,O9-P2879,5809,5810,True,54.239693196416376,176.3999999992944,200 mm,1000.0,999.7233775646982,14.429399396437748,0.21263305202723626,0.012716240834755187,0.012716240834755187
5811,O2-P577,5812,5813,True,61.17086266725057,176.3999999992944,200 mm,1000.0,999.688028600397,23.81759370162206,0.2502531877974155,0.015995540494099354,0.015995540494099354
5814,O1-P1306,5815,5816,True,55.48928483172971,176.3999999992944,200 mm,1000.0,999.7170046473582,59.72220781735054,0.33503036578539913,0.024561377984875246,0.024561377984875246
5817,O21-P844,5818,5819,True,59.21170272103728,176.3999999992944,200 mm,1000.0,999.6980203161227,25.011703283830794,0.25422765683129006,0.016360311679076665,0.016360311679076665
5820,O4-P1497,5821,5822,True,87.01216270134003,176.3999999992944,200 mm,999.5562379702232,1000.0,11.468873177144443,0.19715982948494826,0.011457758143907404,0.011457758143907404
5823,O2-P924,5824,5825,True,73.84199820463057,176.3999999992944,200 mm,1000.0,999.6234058091563,581.0395612214405,0.6544132595066128,0.07715503071735458,0.07715503071735458
5826,O6-P245,5827,5828,True,60.383180137906734,176.3999999992944,200 mm,999.6920457812967,1000.0,21.417898269027205,0.24181629597427187,0.0152328833343889,0.0152328833343889
5829,O15-P138,5830,5831,True,74.8522789830482,176.3999999992944,200 mm,999.6182533771864,1000.0,0.05389364086779469,0.026844834112161632,0.001200168724486547,0.001200168724486547
5832,O1-P1637,5833,1548,True,58.05749995954936,176.3999999992944,200 mm,1000.0,999.7039067502063,101.24151828243453,0.39439207546301197,0.03160195859226307,0.03160195859226307
5843,O22-P5,5844,5845,True,54.93808585391543,176.3999999992944,200 mm,1000.0,999.719815762145,122.10574557623566,0.41754790421168153,0.034604735482783,0.034604735482783
5846,O1-P2628,5847,5848,True,54.06061378455324,176.3999999992944,200 mm,1000.0,999.7242908696987,542.4596255237001,0.6425342724865715,0.07426316502232293,0.07426316502232293
5849,O2-P751,5850,5851,True,19.730308924815542,176.3999999992944,200 mm,999.8993754244834,1000.0,356.76064721832745,0.5723417715733741,0.059300793162478924,0.059300793162478924
5852,O2-P782,5853,5854,True,19.734168012506625,176.3999999992944,200 mm,1000.0,999.8993557431362,11.68130987555575,0.1983582343223435,0.011553356296222143,0.011553356296222143
5855,O22-P31,22732,5857,True,80.19528843921313,176.3999999992944,200 mm,999.59100402896,1000.0,16.63750892103752,0.22276758425725127,0.013568948288865948,0.013568948288865948
5858,O3-P3172,5859,5860,True,63.108436847527365,176.3999999992944,200 mm,999.6781469720776,1000.0,135.71159232515566,0.4311044460699098,0.036434415182316986,0.036434415182316986
5864,O22-P2,5865,5866,True,75.27990324688513,176.3999999992944,200 mm,1000.0,999.6160724934409,170.8974667357578,0.46196638519258076,0.04080935843451605,0.04080935843451605
5870,O2-P1176,5871,3620,True,62.02897979240864,313.1999999987472,355 mm,1000.0,999.8325217545605,2710.1342195675766,0.7558554240890752,0.16611271221126905,0.16611271221126905
5872,O1-P2467,5873,5117,True,61.77295668436248,626.3999999974943,710 mm,1000.0,999.9382270433157,9037.15132877851,0.6956043440808437,0.3072640825300153,0.3072640825300153
5874,O9-P79,5875,5876,True,63.89653650929435,176.3999999992944,200 mm,999.6741276638026,1000.0,541.3503180209455,0.642181535265191,0.07417919051301758,0.07417919051301758
5880,O3-P3145,5881,5882,True,19.843631918751377,794.1999999968234,900 mm,1000.0,999.9851172760609,13589.681433243832,0.6877666180355353,0.3731588339339473,0.3731588339339473
5883,O2-P1777,5884,5885,True,19.865570345623556,176.3999999992944,200 mm,999.8986855912373,1000.0,22.850773912510434,0.2469301023359504,0.015693257807961047,0.015693257807961047
5886,O1-P2256,5887,677,True,26.40687349073532,176.3999999992944,200 mm,1000.0,999.8653249451972,374.68365986748336,0.5803100116452121,0.06084639425382693,0.06084639425382693
5891,O9-P654,5892,5893,True,58.84790399408938,176.3999999992944,200 mm,999.6998756896302,1000.0,2.3178018908757445,0.11453031919613825,0.005629078341099694,0.005629078341099694
5894,O1-P976,5895,5896,True,62.152544120033184,176.3999999992944,200 mm,1000.0,999.6830220249878,30.653957164867478,0.2713679243053608,0.017974041907016944,0.017974041907016944
5897,O1-P1217,5898,5899,True,71.5086644918807,176.3999999992944,200 mm,1000.0,999.6353058110914,4.293819758434154,0.1417415524108934,0.007381000793917612,0.007381000793917612
5900,O21-P852,5901,5902,True,59.70661723134328,176.3999999992944,200 mm,999.6954962521202,1000.0,1069.0699945176914,0.7585051475920958,0.11168578244894652,0.11168578244894652
5909,O9-P1299,5910,5911,True,63.585468964812335,176.3999999992944,200 mm,1000.0,999.6757141082794,0.4839753176546649,0.06495728140239794,0.002882411883887373,0.002882411883887373
5912,O2-P958,5913,5914,True,19.96227498033376,176.3999999992944,200 mm,1000.0,999.8981923976003,179.9246373311498,0.46909961509432824,0.041864103628239134,0.041864103628239134
5918,O3-P1063,5919,5920,True,58.74222149692353,176.3999999992944,200 mm,999.7004146703657,1000.0,65.23785004506583,0.3443840705267429,0.02561099698701567,0.02561099698701567
5923,O9-P3293,5924,5925,True,59.09320028797696,176.3999999992944,200 mm,1000.0,999.6986246785314,2.530682327109692,0.11809964242137212,0.005849295627939165,0.005849295627939165
5926,O2-P6,5927,5129,True,61.32863537523078,1235.1999999950594,1400 mm,999.9540035234686,1000.0,39785.68424505099,0.8899556262461972,0.5513077710629785,0.5513077710629785
5931,O1-P1394,5932,2626,True,58.871833148325074,176.3999999992944,200 mm,1000.0,999.6997536509435,158.55707820518325,0.4517387005009466,0.039326176381758345,0.039326176381758345
5933,O3-P1074,5934,5453,True,59.83330277046628,176.3999999992944,200 mm,1000.0,999.6948501558707,41.627215854812604,0.29909982171269867,0.020726649681163542,0.020726649681163542
5935,O1-P934,5936,5937,True,64.52810951076124,176.3999999992944,200 mm,999.6709066414951,1000.0,30.71267672818287,0.2715339718591565,0.017989999423223768,0.017989999423223768
5944,O21-P1198,5945,5946,True,20.088590339418744,176.3999999992944,200 mm,1000.0,999.897548189269,18.02181120504396,0.2286442186737899,0.014073741092805507,0.014073741092805507
5947,O3-P1102,5948,1396,True,76.264794894136,176.3999999992944,200 mm,1000.0,999.6110495460399,108.1743392469654,0.40244866587971173,0.032629590678963365,0.032629590678963365
5949,O3-P2432,5950,5951,True,32.38072738656594,176.3999999992944,200 mm,1000.0,999.8348582903285,46.472445997282556,0.30967953314141505,0.021823814906100622,0.021823814906100622
5954,O11-P145,5955,5956,True,83.4900419722442,176.3999999992944,200 mm,1000.0,999.5742007859416,0.9283045053472865,0.08264110351111947,0.003793817665553542,0.003793817665553542
5957,O7-P389,5958,243,True,26.030423232029342,176.3999999992944,200 mm,999.8672448415166,1000.0,172.7192514577425,0.4634285608969471,0.04102418449686059,0.04102418449686059
5959,O2-P686,5960,5961,True,20.128042117775088,1235.1999999950594,1400 mm,1000.0,999.9849039684117,30800.097444448642,0.8334417455682717,0.47760863535583736,0.47760863535583736
5962,O3-P894,5963,5964,True,74.11293485916741,176.3999999992944,200 mm,1000.0,999.6220240322183,60.36520697557642,0.3361522731271831,0.024686131804542905,0.024686131804542905
5965,O2-P466,5129,5130,True,77.70745207393674,176.3999999992944,200 mm,999.6036919944229,1000.0,365.5241348995298,0.5762777594780214,0.0600600190709148,0.0600600190709148
5972,O3-P1087,5973,5974,True,20.231809100857944,176.3999999992944,200 mm,999.8968177735857,1000.0,0.014566902552617717,0.014633524879174969,0.000751475582453539,0.000751475582453539
5975,O7-P99,5976,5977,True,67.44772399905867,176.3999999992944,200 mm,999.6560166076048,1000.0,99.14900463628899,0.3918805668440826,0.03128527348766058,0.03128527348766058
5978,O9-P270,5979,5980,True,74.07429454260155,176.3999999992944,200 mm,1000.0,999.6222210978327,149.52690687471377,0.44386749393221125,0.038207493130991727,0.038207493130991727
5981,O2-P761,5982,2814,True,20.26180994578615,176.3999999992944,200 mm,999.8966647692765,1000.0,77.82778094910067,0.3637571844825297,0.02785471702923309,0.02785471702923309
5983,O3-P510,5984,4189,True,79.7929895799325,176.3999999992944,200 mm,1000.0,999.5930557531424,128.9363839731357,0.42448710764207603,0.035534512076393444,0.035534512076393444
5986,O3-P852,5987,5988,True,64.50610983785327,176.3999999992944,200 mm,1000.0,999.671018839827,790.6716173759637,0.7081044059309807,0.09219255481906749,0.09219255481906749
5989,O3-P2481,5990,5991,True,73.1949930884139,176.3999999992944,200 mm,1000.0,999.6267055352491,101.95115467496693,0.3952351130013618,0.031708648300953005,0.031708648300953005
5992,O3-P3178,5993,1088,True,49.9314955921923,176.3999999992944,200 mm,1000.0,999.7453493724798,77.02581157765448,0.3625942518422666,0.02771733233987705,0.02771733233987705
5994,O3-P2690,5995,5996,True,69.9792060480207,176.3999999992944,200 mm,1000.0,999.6431060491551,66.27103468805709,0.3460717288660046,0.025802689281732374,0.025802689281732374
6000,O3-P693,6001,6002,True,74.65569336912635,176.3999999992944,200 mm,999.6192559638174,1000.0,18.95146873922577,0.23241363769116435,0.01440153346565881,0.01440153346565881
6003,O1-P625,6004,6005,True,83.85033689734442,176.3999999992944,200 mm,1000.0,999.5723632818235,42.14127658669665,0.30026301759440094,0.020845992943012665,0.020845992943012665
6006,O20-P67,6007,6008,True,49.67982364731096,176.3999999992944,200 mm,1000.0,999.7466328993987,10.546865473026065,0.19176977416485028,0.011031670179918674,0.011031670179918674
6009,O1-P589,6010,6011,True,57.86396384628545,176.3999999992944,200 mm,999.7048937843839,1000.0,202.25361658535596,0.48564207818377453,0.044376746667909764,0.044376746667909764
6018,O2-P1351,6019,6020,True,22.159345299456024,176.3999999992944,200 mm,999.8869873389727,1000.0,14.71322043261322,0.21399449418647093,0.012829480524350964,0.012829480524350964
6021,O4-P47,6022,6023,True,20.42053344810018,705.7999999971769,800 mm,1000.0,999.9826425465691,10663.887149728855,0.6803493034720975,0.33275463562679747,0.33275463562679747
6024,O3-P1300,6025,6026,True,83.33553593444307,176.3999999992944,200 mm,1000.0,999.5749887667344,19.05842650274272,0.2328388495152587,0.0144387070940047,0.0144387070940047
6027,O9-P1802,6028,6029,True,62.62478761265821,176.3999999992944,200 mm,1000.0,999.6806135831754,47.80168035851633,0.31244219929922895,0.02211466472684504,0.02211466472684504
6030,O7-P507,6031,6032,True,64.18020410653247,176.3999999992944,200 mm,999.6726809590567,1000.0,6.31110347788743,0.16153450687081758,0.00875945988213704,0.00875945988213704
6033,O2-P792,6034,6035,True,20.431344035107088,176.3999999992944,200 mm,1000.0,999.8958001454209,11.694964689646978,0.19843473829201108,0.01155946977295676,0.01155946977295676
6039,O19-P66,6040,6041,True,60.57627481446895,176.3999999992944,200 mm,1000.0,999.6910609984462,41.224415176981275,0.2981811464744912,0.02063261752159746,0.02063261752159746
6050,O3-P3320,6051,6052,True,20.4615169541924,176.3999999992944,200 mm,999.8956462635336,1000.0,2.4326991122070187,0.11648360704993385,0.005749228460499904,0.005749228460499904
6053,O3-P3148,6054,6055,True,52.46409075387643,794.1999999968234,900 mm,1000.0,999.9606519319346,13528.731865639093,0.6869985621739393,0.3721860027940026,0.3721860027940026
6069,O3-P636,6070,6071,True,62.18458765402431,176.3999999992944,200 mm,1000.0,999.6828586029645,4.085715203110897,0.13935318740913646,0.007220552121324922,0.007220552121324922
6078,O2-P912,6079,6080,True,20.557801651308345,176.3999999992944,200 mm,1000.0,999.8951552115783,53.170647350357434,0.32306776809934257,0.02325027134808685,0.02325027134808685
6081,O12-P43,6082,959,True,20.58141269014047,176.3999999992944,200 mm,999.8950347952803,1000.0,467.2020723142792,0.6170184433470923,0.06844284025453723,0.06844284025453723
6086,O3-P791,6087,2687,True,62.80080446780374,176.3999999992944,200 mm,1000.0,999.6797158972142,117.43776870923364,0.4126379073146404,0.03395531039220086,0.03395531039220086
6097,O9-P2732,6098,6099,True,66.66984078644772,176.3999999992944,200 mm,1000.0,999.6599838119892,47.28958704583297,0.3113845061040491,0.022003098321542,0.022003098321542
6100,O12-P558,6101,6102,True,86.38177358428781,176.3999999992944,200 mm,1000.0,999.5594529547201,7.305806056980688,0.16968244217110617,0.009352050064839825,0.009352050064839825
6109,O3-P986,6110,6111,True,33.1106220421646,176.3999999992944,200 mm,999.831135827585,1000.0,11.381103107870358,0.19666013937797316,0.011417990066316113,0.011417990066316113
6112,O2-P1135,6113,6114,True,20.681440365363784,176.3999999992944,200 mm,999.8945246541366,1000.0,46.87167162160259,0.3105151968699515,0.02191160156493964,0.02191160156493964
6115,O2-P1442,6116,6117,True,75.51184156976159,176.3999999992944,200 mm,1000.0,999.6148896079942,24.815653246574346,0.25358452479172405,0.01630104653528887,0.01630104653528887
6121,O3-P875,6122,6123,True,20.70759559757275,176.3999999992944,200 mm,1000.0,999.8943912624524,147.35478511067208,0.4419210576733049,0.03793385343004068,0.03793385343004068
6124,O4-P1270,6125,6126,True,20.71768794369547,176.3999999992944,200 mm,1000.0,999.8943397914871,143.08573731151955,0.4380319727101958,0.03739061657952845,0.03739061657952845
6127,O2-P1694,6128,6129,True,20.721886594318114,176.3999999992944,200 mm,999.894318378369,1000.0,3.8974173983479092,0.13711821011092457,0.00707156334079141,0.00707156334079141
6130,O1-P1106,6131,6132,True,64.07003337942712,176.3999999992944,200 mm,999.673242829765,1000.0,4.449406364033188,0.14347514498942407,0.007498259880528701,0.007498259880528701
6140,O2-P1415,6141,6142,True,20.775239177821977,176.3999999992944,200 mm,999.8940462801932,1000.0,33.6730997061862,0.2796265458808427,0.018775313867352178,0.018775313867352178
6145,O3-P1562,6146,6147,True,60.91727401001461,176.3999999992944,200 mm,1000.0,999.689321902549,17.037558372797847,0.22450032325457506,0.01371699742109974,0.01371699742109974
6148,O1-P1528,6149,6150,True,20.57370468114993,176.3999999992944,200 mm,1000.0,999.8950741061261,0.01481306737042795,0.014755612865965342,0.000755724135051791,0.000755724135051791
6151,O1-P1548,6152,6153,True,20.80249772780945,176.3999999992944,200 mm,1000.0,999.8939072615882,19.427931998364024,0.23429494118552596,0.014566306656860999,0.014566306656860999
6157,O2-P793,6158,6034,True,20.81641974540747,176.3999999992944,200 mm,1000.0,999.8938362592984,11.6802541219417,0.1983523166213795,0.011552883462632516,0.011552883462632516
6160,O2-P1875,6161,6162,True,37.63546852465877,176.3999999992944,200 mm,1000.0,999.8080591105243,11.182214857337755,0.19551772478183704,0.011327275578202633,0.011327275578202633
6163,O2-P386,5559,5721,True,20.846447318516297,176.3999999992944,200 mm,999.8936831186755,1000.0,3.405126822069332,0.1308975471741304,0.006662780788226308,0.006662780788226308
6164,O2-P454,6165,6166,True,40.007995479096245,176.3999999992944,200 mm,1000.0,999.7959592230566,11.212973650525308,0.1956953321124107,0.011341359915948286,0.011341359915948286
6170,O5-P65,6171,6172,True,61.06809151132386,176.3999999992944,200 mm,999.6885527332922,1000.0,93.1768293630392,0.38449105852202126,0.030363465635729125,0.030363465635729125
6173,O2-P1828,6174,6175,True,20.886894315000884,176.3999999992944,200 mm,1000.0,999.8934768389935,7.780038503906801,0.17329550871863494,0.009619492282139663,0.009619492282139663
6176,O2-P965,6177,6178,True,20.89001185295851,176.3999999992944,200 mm,1000.0,999.8934609395499,87.94468262504958,0.3777253364406212,0.029532357532006157,0.029532357532006157
6179,O4-P971,6180,6181,True,84.80922965657001,176.3999999992944,200 mm,999.5674729287515,1000.0,49.06353796501171,0.3150140542920593,0.022387055946971695,0.022387055946971695
6182,O7-P216,6183,182,True,103.45932712384597,176.3999999992944,200 mm,1000.0,999.4723574316683,59.55053858913369,0.3347293565633001,0.02452795897673851,0.02452795897673851
6184,O9-P1384,6185,6186,True,117.43964548753124,176.3999999992944,200 mm,1000.0,999.4010578080135,4.003071324751023,0.1383812544345613,0.007155623407725629,0.007155623407725629
6187,O2-P804,6144,6188,True,20.92367509580089,176.3999999992944,200 mm,1000.0,999.8932892570114,24.118713789589254,0.251268562062578,0.016088394586223922,0.016088394586223922
6189,O1-P1599,6190,6191,True,42.52973567178896,176.3999999992944,200 mm,1000.0,999.7830983480738,10.693353809683687,0.19264770024834027,0.011100637772000557,0.011100637772000557
6192,O21-P1012,6193,6194,True,55.39242635206801,176.3999999992944,200 mm,1000.0,999.7174986256044,40.404483313268024,0.2962910013299304,0.020439768543933545,0.020439768543933545
6195,O2-P238,6196,6197,True,20.959290915875528,176.3999999992944,200 mm,1000.0,999.8931076163291,44.205242801923546,0.30483310131065305,0.021317950056696858,0.021317950056696858
6198,O11-P301,6199,6200,True,20.970451158118184,176.3999999992944,200 mm,999.8930506990936,1000.0,39.5095105448352,0.29419615985955294,0.020227006433224455,0.020227006433224455
6201,O9-P1596,6202,6203,True,57.38247769639674,176.3999999992944,200 mm,999.7073493637483,1000.0,3.335615271341006,0.12996987434795243,0.00660256629496401,0.00660256629496401
6207,O2-P247,6208,6209,True,73.65933067977089,176.3999999992944,200 mm,999.6243374135331,1000.0,111.19602348615744,0.40584102669362265,0.03306770833051882,0.03306770833051882
6210,O12-P213,6211,6212,True,63.857390875740336,176.3999999992944,200 mm,1000.0,999.6743273065338,187.8007965032616,0.4751046546033309,0.042765293158267235,0.042765293158267235
6213,O3-P3045,6214,6215,True,37.367545095601834,176.3999999992944,200 mm,999.8094255200124,1000.0,127.01133979085841,0.42255972092187866,0.03527484704341354,0.03527484704341354
6216,O3-P2443,6217,6218,True,101.77289313725052,176.3999999992944,200 mm,1000.0,999.480958245,10.24362862305882,0.18992484798371118,0.010887286853324216,0.010887286853324216
6219,O9-P607,6220,6221,True,45.48866916078227,176.3999999992944,200 mm,1000.0,999.76800778728,22.839899967918335,0.2468921639124203,0.015689820961692462,0.015689820961692462
6222,O9-P1582,6223,6224,True,93.62272986543597,176.3999999992944,200 mm,1000.0,999.5225240776863,36.9098424887597,0.28791144298082866,0.019594806893861373,0.019594806893861373
6225,O9-P2481,6226,6227,True,93.10320897214957,176.3999999992944,200 mm,1000.0,999.525173634242,124.59019426366423,0.42010450024887447,0.03494565150492247,0.03494565150492247
6230,O21-P601,6231,6232,True,55.6201471528403,176.3999999992944,200 mm,1000.0,999.7163372495205,63.18777121254951,0.340977002267746,0.0252261675112956,0.0252261675112956
6233,O1-P1161,6234,6235,True,21.10809391593092,176.3999999992944,200 mm,1000.0,999.8923487210287,409.54340521621225,0.5949494479004638,0.06377768156319645,0.06377768156319645
6236,O24-P166,6237,6238,True,21.109053129271672,176.3999999992944,200 mm,999.8923438290407,1000.0,17.95054593825308,0.22834963273435344,0.014048255610797176,0.014048255610797176
6239,O21-P974,6240,6241,True,21.12078270060379,176.3999999992944,200 mm,999.892284008227,1000.0,20.208641263544436,0.23730808608276766,0.014831841553705915,0.014831841553705915
6242,O3-P947,6243,6244,True,65.56686670081878,176.3999999992944,200 mm,1000.0,999.6656089798258,102.97409435147304,0.39644276630888303,0.03186182257754742,0.03186182257754742
6245,O3-P481,6246,6247,True,21.136474876044108,176.3999999992944,200 mm,1000.0,999.8922039781322,21.75208034911202,0.24303019161782696,0.015341639346342275,0.015341639346342275
6248,O4-P822,6249,2144,True,34.61369258322791,176.3999999992944,200 mm,1000.0,999.8234701678256,79.74292927301146,0.3664993304868707,0.028180047238201035,0.028180047238201035
6250,O24-P315,6251,4045,True,21.1796824016526,176.3999999992944,200 mm,999.8919836197516,1000.0,15.078254325094637,0.21571852218376966,0.012973461972774061,0.012973461972774061
6252,O3-P1538,6253,6254,True,65.78258058705988,176.3999999992944,200 mm,1000.0,999.664508839006,108.01975582026513,0.4022732442379287,0.032607023079990506,0.032607023079990506
6255,O3-P946,6244,6256,True,21.19372345902944,176.3999999992944,200 mm,1000.0,999.891912010359,106.44815104417759,0.4004791633697691,0.0323767122970962,0.0323767122970962
6261,O2-P1827,6175,6262,True,21.2348343276898,176.3999999992944,200 mm,1000.0,999.8917023449288,11.677825224622737,0.19833870075873078,0.01155179556293315,0.01155179556293315
6263,O4-P353,6264,6265,True,89.50708562467273,176.3999999992944,200 mm,1000.0,999.5435138633142,14.255018979945213,0.2117871840908492,0.012646089327127455,0.012646089327127455
6266,O21-P230,6267,6268,True,61.02409822948239,176.3999999992944,200 mm,999.6887770990296,1000.0,12.714309062014022,0.20397661146694118,0.012005729531981132,0.012005729531981132
6269,O9-P2267,6270,3905,True,58.55719909098016,176.3999999992944,200 mm,999.7013582846361,1000.0,57.11732362357021,0.33039369006048336,0.02404906111704707,0.02404906111704707
6271,O3-P941,6272,6273,True,21.281424858978227,176.3999999992944,200 mm,1000.0,999.8914647332192,131.66929962144167,0.42718685043037347,0.03590007904336421,0.03590007904336421
6274,O4-P989,6275,6074,True,61.065920836094485,176.3999999992944,200 mm,999.688563803736,1000.0,0.11595408048029529,0.037105380141610654,0.0016127290919625299,0.0016127290919625299
6276,O2-P66,6277,4403,True,21.288152678100083,220.5999999991176,250 mm,1000.0,999.9201694274572,1422.1368490049308,0.7285553955082034,0.12613924465449156,0.12613924465449156
6278,O2-P808,6279,6280,True,21.28963508555695,176.3999999992944,200 mm,1000.0,999.8914228610637,27.23174061488309,0.261271557674796,0.01701547921958877,0.01701547921958877
6292,O1-P468,6293,6294,True,48.52172834334427,176.3999999992944,200 mm,1000.0,999.752539185449,189.64313025487596,0.4764815720712264,0.04297366608431564,0.04297366608431564
6295,O1-P202,6296,6297,True,21.317341123445445,176.3999999992944,200 mm,999.8912815602704,1000.0,704.3905258179963,0.687969390941658,0.0861064582783101,0.0861064582783101
6298,O2-P438,6299,6300,True,59.835493571825,176.3999999992944,200 mm,1000.0,999.6948389827837,56.32037025086944,0.328944569530634,0.023890021213263446,0.023890021213263446
6301,O3-P696,6302,6303,True,21.34771310621384,176.3999999992944,200 mm,999.8911266631583,1000.0,73.09866605957274,0.3567683002242018,0.02703430193911748,0.02703430193911748
6304,O15-P144,6305,6306,True,78.18591391143929,176.3999999992944,200 mm,999.6012518390517,1000.0,0.056293858016236285,0.02735831358162953,0.0012200624820625625,0.0012200624820625625
6307,O9-P3199,6308,5472,True,55.22196173732539,176.3999999992944,200 mm,999.7183679951396,1000.0,15.280993737359394,0.21666335068388004,0.013052645482412492,0.013052645482412492
6309,O9-P3097,6310,6311,True,62.98683575415606,176.3999999992944,200 mm,1000.0,999.6787671376538,84.91083930201972,0.37366590997400145,0.029039531346873038,0.029039531346873038
6314,O2-P463,6315,6316,True,21.40654195405148,176.3999999992944,200 mm,999.8908266360344,1000.0,11.170986710206918,0.19545280568845486,0.011322129187702427,0.011322129187702427
6317,O9-P1812,6318,6319,True,91.26786472080936,176.3999999992944,200 mm,1000.0,999.5345338899239,14.426113262322845,0.212617178805037,0.01271492295557314,0.01271492295557314
6324,O9-P2837,6325,6326,True,59.983332939818894,176.3999999992944,200 mm,1000.0,999.6940850020069,341.41273657958305,0.5652548606783143,0.05795406322315973,0.05795406322315973
6327,O9-P497,6328,6329,True,101.43364621620076,176.3999999992944,200 mm,999.4826884042974,1000.0,2.3484636252756643,0.1150579976462363,0.0056614502928503795,0.0056614502928503795
6330,O12-P553,6331,6332,True,21.460580953115308,176.3999999992944,200 mm,1000.0,999.8905510371391,15.609473578286513,0.21817555547980844,0.013179786938950345,0.013179786938950345
6333,O9-P484,6334,6335,True,54.1482207783241,176.3999999992944,200 mm,999.7238440740306,1000.0,7.466062098960393,0.17092127434977344,0.009443426724455032,0.009443426724455032
6336,O9-P1578,6337,3851,True,85.4872911342616,176.3999999992944,200 mm,1000.0,999.5640148152153,4.806669385616147,0.14730211019498562,0.007759483360568071,0.007759483360568071
6338,O3-P1381,6339,14370,True,62.18817508004437,176.3999999992944,200 mm,1000.0,999.6828403070917,68.7670516537529,0.3500713274652305,0.026259829953416285,0.026259829953416285
6341,O1-P2507,6342,6343,True,21.4769566033297,176.3999999992944,200 mm,1000.0,999.890467521323,94.37824835666876,0.3860050327624159,0.030551123266863024,0.030551123266863024
6344,O4-P1322,7308,6346,True,57.6096910173906,176.3999999992944,200 mm,1000.0,999.7061905758113,50.544489072358566,0.3179723012517194,0.022702321451400203,0.022702321451400203
6347,O24-P286,6348,6349,True,21.4921270058263,176.3999999992944,200 mm,1000.0,999.8903901522702,13.440002331444193,0.2077340309987225,0.012312118975023363,0.012312118975023363
6350,O4-P1518,6351,6352,True,61.303267378056354,176.3999999992944,200 mm,1000.0,999.6873533363719,0.04413835251220057,0.024589655909171813,0.0011137579518044423,0.0011137579518044423
6353,O2-P1139,6354,6355,True,90.12899700350714,176.3999999992944,200 mm,1000.0,999.5403421152821,11.220010197842527,0.19573591437486293,0.011344579075007981,0.011344579075007981
6356,O1-P2198,6357,6358,True,57.92815512766116,176.3999999992944,200 mm,999.7045664088489,1000.0,6.821943031691916,0.16582281174051203,0.009069523568006154,0.009069523568006154
6359,O2-P224,6360,6361,True,21.508387239888744,176.3999999992944,200 mm,1000.0,999.8903072250765,806.0607381086251,0.7114457028978817,0.09326915533970129,0.09326915533970129
6367,O2-P831,6368,6369,True,21.547610091004888,176.3999999992944,200 mm,1000.0,999.8901071885359,26.718575314920937,0.2596807577029899,0.01686654230358322,0.01686654230358322
6373,O2-P1892,6374,6375,True,21.56250831280281,176.3999999992944,200 mm,1000.0,999.8900312076047,3.826930316639103,0.13626229619457345,0.007014802432888319,0.007014802432888319
6376,O2-P1857,6377,6378,True,21.568491783136302,176.3999999992944,200 mm,999.890000691906,1000.0,38.68708343098703,0.2922408763858117,0.020029338232236373,0.020029338232236373
6382,O3-P2139,1954,6383,True,25.03283032211269,176.3999999992944,200 mm,1000.0,999.8723325653572,25.30726757093126,0.2551904941660166,0.016449210903650858,0.016449210903650858
6384,O2-P944,3509,6385,True,21.57306567772892,176.3999999992944,200 mm,999.8899773650436,1000.0,314.9899282448452,0.5524273597890581,0.05558003481717859,0.05558003481717859
6386,O1-P2657,6387,6388,True,21.58044319029229,176.3999999992944,200 mm,999.8899397397295,1000.0,118.17649677731255,0.41342447376471947,0.03405887901701068,0.03405887901701068
6389,O7-P505,6390,6391,True,63.29946926119324,176.3999999992944,200 mm,999.6771727067679,1000.0,2.305363397868059,0.11431488346869907,0.005615880236912065,0.005615880236912065
6395,O21-P592,6396,6397,True,21.61858944188865,176.3999999992944,200 mm,1000.0,999.8897451938464,108.62151729800637,0.4029550831569739,0.032694788456446806,0.032694788456446806
6402,O3-P646,6403,6404,True,21.648233418680395,176.3999999992944,200 mm,1000.0,999.8895940095647,18.712124758996623,0.2314559284427889,0.014317953089125776,0.014317953089125776
6405,O2-P1914,5050,456,True,22.351874299761604,176.3999999992944,200 mm,1000.0,999.8860054410712,54.186477757545966,0.3249899956455219,0.023458605423866775,0.023458605423866775
6410,O3-P808,6411,6412,True,56.13012933701916,176.3999999992944,200 mm,999.7137363403812,1000.0,8.979710333122654,0.18179356164366542,0.010259806906362818,0.010259806906362818
6416,O2-P1108,6417,6418,True,21.69129042123644,176.3999999992944,200 mm,999.8893744188517,1000.0,7.78061766910329,0.17329982577802128,0.00961981354761655,0.00961981354761655
6421,O9-P2512,6422,6423,True,21.714457374304686,176.3999999992944,200 mm,1000.0,999.889256267391,0.9933396893094993,0.08469932204743513,0.003904939440389529,0.003904939440389529
6430,O2-P58,6431,6432,True,21.751845896226804,246.999999999012,280 mm,999.9184305778891,1000.0,1927.1945613973437,0.7855969929799159,0.1415190722711362,0.1415190722711362
6433,O2-P277,144,6434,True,21.751943888710535,176.3999999992944,200 mm,1000.0,999.8890650861675,5.069240339599872,0.14999033197659675,0.00794492427642261,0.00794492427642261
6435,O2-P728,6436,6437,True,21.768056939229503,176.3999999992944,200 mm,1000.0,999.8889829096099,19.336429100996245,0.23393620061323658,0.0145348261820029,0.0145348261820029
6438,O1-P804,6439,6440,True,21.773284588616004,176.3999999992944,200 mm,1000.0,999.8889562485981,0.01567676490380352,0.01517429201106752,0.0007703309494580671,0.0007703309494580671
6441,O3-P1183,6442,6443,True,21.775147068053982,176.3999999992944,200 mm,1000.0,999.8889467499529,0.015678105888998865,0.015174930782912686,0.0007703532787563703,0.0007703532787563703
6444,O3-P1669,6445,6446,True,89.33341134540908,176.3999999992944,200 mm,1000.0,999.5443996021385,55.43960274900898,0.3273256784829113,0.023712953146998828,0.023712953146998828
6447,O1-P1889,6448,6449,True,38.00619356271861,176.3999999992944,200 mm,1000.0,999.8061684128302,1.7242987993651575,0.10320626850755638,0.004949901331451284,0.004949901331451284
6450,O4-P995,6451,6093,True,63.70984507648484,176.3999999992944,200 mm,999.67507979011,1000.0,8.12775568845507,0.17584790011432813,0.009810148304380725,0.009810148304380725
6455,O2-P225,3892,6360,True,21.810027225680443,176.3999999992944,200 mm,1000.0,999.8887688611491,749.3249800354346,0.6987618038454044,0.08928837935193848,0.08928837935193848
6458,O7-P96,6459,6460,True,58.50941288676422,176.3999999992944,200 mm,999.7016019942776,1000.0,132.7720994254671,0.42826443632548566,0.03604659774256656,0.03604659774256656
6461,O2-P735,6462,6463,True,21.815263658950222,176.3999999992944,200 mm,999.8887421553394,1000.0,693.0644095691108,0.6851377037917078,0.08529912994432945,0.08529912994432945
6464,O3-P2143,6465,6466,True,102.4161728303906,176.3999999992944,200 mm,1000.0,999.477677518565,10.244091784437881,0.18992769496708384,0.01088750908386915,0.01088750908386915
6467,O1-P125,6468,6469,True,47.5974029439685,176.3999999992944,200 mm,1000.0,999.7572532449858,51.603536007605186,0.3200496325991393,0.022924957878394693,0.022924957878394693
6473,O3-P1824,6474,6475,True,21.84936825411728,176.3999999992944,200 mm,1000.0,999.888568221904,13.339137545142965,0.20722047608489033,0.012270060072837962,0.012270060072837962
6482,O6-P101,26732,6484,True,87.12559544283401,176.3999999992944,200 mm,999.5556594632416,1000.0,90.59165395710863,0.3811840253865425,0.029955699007020328,0.029955699007020328
6485,O1-P2017,6486,6487,True,51.89668934936024,176.3999999992944,200 mm,1000.0,999.7353268843183,24.296372984007306,0.25186340567345106,0.016142898835024545,0.016142898835024545
6494,O9-P2050,6495,6496,True,21.898481183907048,176.3999999992944,200 mm,999.8883177459621,1000.0,562.7658711471083,0.648879009801691,0.07579199904238312,0.07579199904238312
6497,O4-P560,6498,4688,True,75.48943102192617,176.3999999992944,200 mm,1000.0,999.6150039017882,0.05435239033578684,0.026944107060767494,0.0012040085568488271,0.0012040085568488271
6502,O1-P1783,6503,1787,True,21.92843920259004,176.3999999992944,200 mm,999.8881649600668,1000.0,0.05699306931030125,0.027505210572342943,0.0012257685738665744,0.0012257685738665744
6506,O10-P289,6507,1934,True,60.18629209342392,176.3999999992944,200 mm,999.6930499103236,1000.0,2.9764546303072654,0.12495045193332945,0.006280133611172975,0.006280133611172975
6513,O10-P368,6514,1845,True,86.65247030945052,176.3999999992944,200 mm,999.5580724014218,1000.0,0.24026162893768013,0.04967005831067113,0.0021593658018508937,0.0021593658018508937
6521,O2-P1830,6522,6523,True,21.9660844605036,176.3999999992944,200 mm,1000.0,999.8879729692515,11.679944387392611,0.19835058042860615,0.01155274473955951,0.01155274473955951
6524,O3-P562,34468,6526,True,99.0399541215554,176.3999999992944,200 mm,1000.0,999.4948962339801,554.4894334775705,0.6463183963383211,0.07517075031564902,0.07517075031564902
6527,O9-P430,6528,6529,True,60.82113610468962,176.3999999992944,200 mm,999.6898122058661,1000.0,4.594649357995376,0.1450558616126202,0.007605762358363164,0.007605762358363164
6530,O9-P1902,6531,2099,True,63.87218500430714,176.3999999992944,200 mm,1000.0,999.674251856478,3.2011175622789585,0.1281361882822188,0.0064841148456643675,0.0064841148456643675
6532,O1-P1892,6533,6534,True,21.981097929460287,176.3999999992944,200 mm,1000.0,999.8878964005597,6.401760604122331,0.1623127888143879,0.008815432468421558,0.008815432468421558
6535,O3-P806,6536,6537,True,21.98355385787781,176.3999999992944,200 mm,999.8878838753249,1000.0,28.77799127139327,0.265939243306452,0.017455774220152584,0.017455774220152584
6538,O21-P1319,6539,6540,True,55.33117647288911,176.3999999992944,200 mm,999.7178109999883,1000.0,4.69323522706048,0.1461091039433518,0.007677700792146299,0.007677700792146299
6546,O3-P1303,6547,6548,True,60.15334439963202,176.3999999992944,200 mm,999.6932179435619,1000.0,24.217550886182416,0.25159987430683917,0.016118742271147464,0.016118742271147464
6549,O1-P2051,6550,6551,True,68.81058357691725,176.3999999992944,200 mm,999.6490660237578,1000.0,13.610008480175383,0.20859350726469816,0.012382637198752138,0.012382637198752138
6555,O3-P472,6556,6557,True,22.064950579834964,176.3999999992944,200 mm,999.8874687520429,1000.0,94.37262160953931,0.38599797530900054,0.03055024705987034,0.03055024705987034
6558,O7-P503,6559,6560,True,40.27159504743416,176.3999999992944,200 mm,1000.0,999.794614865258,0.5939413284341526,0.07012383329727195,0.003140554065375701,0.003140554065375701
6561,O2-P1623,6562,2749,True,62.05841990297088,176.3999999992944,200 mm,1000.0,999.6835020584948,315.6861697420106,0.5527762540543156,0.05564355820580005,0.05564355820580005
6563,O2-P1071,6564,6565,True,22.11832789324763,176.3999999992944,200 mm,1000.0,999.8871965277444,78.4395945921852,0.36463849994198777,0.027959064873130986,0.027959064873130986
6569,O9-P2605,6570,6571,True,77.86056175066396,176.3999999992944,200 mm,999.6029111350716,1000.0,11.546190609126366,0.1975977880056742,0.0114926581874147,0.0114926581874147
6572,O3-P1764,6573,6574,True,61.20761114802241,176.3999999992944,200 mm,999.6878411831451,1000.0,2.4620363000265764,0.11697210598165866,0.0057794138512873225,0.0057794138512873225
6575,O10-P147,6576,6577,True,61.099043524591245,246.999999999012,280 mm,1000.0,999.7708785867828,1893.8742385608523,0.7824756078755614,0.13996702534498945,0.13996702534498945
6581,O21-P889,6582,6583,True,43.84243730714418,176.3999999992944,200 mm,1000.0,999.7764035697336,7.462570314861145,0.1708944808468569,0.009441446862783606,0.009441446862783606
6584,O2-P457,6585,6586,True,54.09100704457845,176.3999999992944,200 mm,1000.0,999.7241358640727,3.9214431650720964,0.13740749540482758,0.0070907847520195735,0.0070907847520195735
6590,O2-P1890,6591,6592,True,22.17388418963101,176.3999999992944,200 mm,1000.0,999.8869131906329,19.45080594381706,0.2343844322463195,0.014574164176314514,0.014574164176314514
6593,O2-P769,6594,6595,True,22.18367891672012,176.3999999992944,200 mm,1000.0,999.8868632375247,3.8984698888200384,0.1371309086376616,0.007072406694306859,0.007072406694306859
6598,O21-P1080,6599,6600,True,22.18819645980162,176.3999999992944,200 mm,999.886840198055,1000.0,93.76833721002839,0.3852382324812605,0.030456000938260862,0.030456000938260862
6601,O2-P1366,6602,6603,True,63.2454704062201,176.3999999992944,200 mm,1000.0,999.6774481009282,0.04553673869247848,0.024931536964273027,0.0011267564362787816,0.0011267564362787816
6604,O4-P48,6605,6022,True,61.75459280372008,705.7999999971769,800 mm,1000.0,999.9475085961168,10590.419242777109,0.679179421343981,0.33142119742693843,0.33142119742693843
6611,O2-P1721,6612,6613,True,22.21993540350299,176.3999999992944,200 mm,1000.0,999.8866783294421,79.32192600285846,0.3659006915795575,0.028108858217331594,0.028108858217331594
6614,O2-P507,6615,6616,True,22.25532050845861,176.3999999992944,200 mm,1000.0,999.8864978654069,188.80530143973562,0.4758566672796695,0.04287901656511344,0.04287901656511344
6622,O3-P951,6623,6624,True,22.272361212183025,176.3999999992944,200 mm,1000.0,999.8864109578178,88.95204037435549,0.3790504998679421,0.029694180631803183,0.029694180631803183
6631,O2-P1110,6632,6633,True,22.286598988985496,176.3999999992944,200 mm,999.8863383451562,1000.0,0.016046351272069555,0.015349074072380092,0.0007764457248506507,0.0007764457248506507
6634,O4-P690,6635,6636,True,63.54203557630412,176.3999999992944,200 mm,1000.0,999.6759356185609,21.179281183097345,0.2409412837160625,0.01515469155739257,0.01515469155739257
6640,O1-P1240,6641,6642,True,22.294621917613668,176.3999999992944,200 mm,999.8862974282201,1000.0,26.593385744470925,0.259289375023284,0.016829986689335726,0.016829986689335726
6643,O9-P2197,6644,6645,True,66.87411789698564,176.3999999992944,200 mm,999.6589419987254,1000.0,1.5147072848858296,0.09856474577218421,0.004680171178761339,0.004680171178761339
6649,O2-P1945,6650,6651,True,22.31263112240816,176.3999999992944,200 mm,1000.0,999.8862055812757,15.12568005440819,0.21594034059639236,0.012992034378060588,0.012992034378060588
6652,O3-P2529,6653,6654,True,75.80446291677693,176.3999999992944,200 mm,1000.0,999.6133972391244,57.702914809148865,0.3314491819423794,0.02416522273586332,0.02416522273586332
6655,O3-P631,6656,6657,True,39.56682770168201,176.3999999992944,200 mm,999.7982091787214,1000.0,8.11037271594521,0.17572213605663756,0.009800720653916949,0.009800720653916949
6658,O1-P1947,6659,6660,True,22.339189588119048,176.3999999992944,200 mm,1000.0,999.8860701331006,664.027741415229,0.6776615814832543,0.08321783805050877,0.08321783805050877
6661,O1-P2572,6662,6663,True,22.3461833447065,176.3999999992944,200 mm,1000.0,999.886034464942,603.4412929653303,0.6609830057444924,0.07881088905147152,0.07881088905147152
6669,O3-P2382,6670,885,True,91.38925613592068,176.3999999992944,200 mm,999.5339147937068,1000.0,216.36959845111662,0.49539137554727664,0.045902851219512604,0.045902851219512604
6671,O2-P1477,6672,6673,True,22.3739478460958,176.3999999992944,200 mm,1000.0,999.8858928659849,18.504333391295013,0.23061741333253397,0.014244941115173432,0.014244941115173432
6674,O9-P25,6675,6676,True,22.376675842134546,441.1999999982352,500 mm,999.9653161524446,1000.0,4033.741157877354,0.6748293584339061,0.20413262973979138,0.20413262973979138
6677,O2-P694,6678,6679,True,58.3810874755952,1235.1999999950594,1400 mm,1000.0,999.9562141843933,30788.0172761642,0.8333563335971055,0.47750561391615715,0.47750561391615715
6683,O3-P2001,2823,6684,True,22.415480845219516,220.5999999991176,250 mm,1000.0,999.9159419468305,1210.4621995518394,0.7012390406873599,0.11423756660244788,0.11423756660244788
6685,O2-P431,6686,6687,True,63.67176768636369,176.3999999992944,200 mm,1000.0,999.6752739847996,41.80982774448474,0.2995142047261154,0.020769128885116207,0.020769128885116207
6688,O3-P2836,6689,3736,True,22.421210666276384,882.3999999964702,1000 mm,999.9831840920003,1000.0,15521.298383463785,0.7091556762016299,0.3815832437136927,0.3815832437136927
6690,O9-P1093,6691,6692,True,62.399308418169305,277.99999999888803,315 mm,1000.0,999.8315218672709,2525.6056698036346,0.7389341571197198,0.17245430954371932,0.17245430954371932
6693,O7-P130,6694,6695,True,62.501464798940354,176.3999999992944,200 mm,1000.0,999.6812425295254,110.43622851866095,0.4049945076714743,0.03295807882859619,0.03295807882859619
6696,O3-P2098,6697,6698,True,65.36355046095301,176.3999999992944,200 mm,999.6666458926492,1000.0,116.26467305825938,0.41138126746672515,0.033790214402534054,0.033790214402534054
6702,O2-P744,6703,5076,True,22.501653613016927,176.3999999992944,200 mm,999.8852415665737,1000.0,556.8432136620565,0.6470501289743248,0.07534768755992954,0.07534768755992954
6704,O9-P2385,6705,6706,True,22.502677303560976,176.3999999992944,200 mm,1000.0,999.8852363457519,101.13648044648606,0.3942669221445611,0.03158613660674017,0.03158613660674017
6707,O1-P1080,6708,6709,True,61.02694587423258,176.3999999992944,200 mm,1000.0,999.6887625760414,26.095639069077837,0.2577201516475954,0.016683764684584244,0.016683764684584244
6716,O3-P236,6717,2697,True,56.781780415453824,176.3999999992944,200 mm,1000.0,999.7104129198812,0.08822007139318089,0.03313122871350021,0.0014492197843189996,0.0014492197843189996
6718,O9-P1082,6719,6720,True,99.84799089981895,176.3999999992944,200 mm,999.490775246411,1000.0,0.07189055344786964,0.030389531060746048,0.0013391372093655323,0.0013391372093655323
6721,O2-P835,6588,6471,True,22.536118544158597,176.3999999992944,200 mm,1000.0,999.8850657954248,24.629743352384324,0.2529713092150512,0.016244624354470317,0.016244624354470317
6724,O9-P1510,6725,6726,True,22.553146299971345,176.3999999992944,200 mm,1000.0,999.8849789538701,0.26066458533597936,0.051274455517551096,0.0022323207132606384,0.0022323207132606384
6736,O3-P2054,24347,6738,True,96.36932383145248,176.3999999992944,200 mm,1000.0,999.5085164484595,80.98155514086187,0.36824727725969103,0.028388442142239068,0.028388442142239068
6739,O9-P266,716,6740,True,56.42801772511524,176.3999999992944,200 mm,1000.0,999.712217109602,150.35491903806889,0.4446038879555305,0.0383113265356938,0.0383113265356938
6741,O2-P1824,6742,6743,True,22.59134631948202,176.3999999992944,200 mm,999.8847841337706,1000.0,11.188480407596877,0.19555393113056677,0.011330146197449919,0.011330146197449919
6747,O1-P1555,6748,2805,True,34.232754936160035,176.3999999992944,200 mm,1000.0,999.8254129498256,68.1206598287897,0.34904582265738926,0.026142235434199267,0.026142235434199267
6749,O1-P2663,6750,6043,True,71.64746566927876,176.3999999992944,200 mm,1000.0,999.6345979250867,333.1026861184757,0.5613093982562819,0.057215307647918184,0.057215307647918184
6751,O3-P1215,6752,4962,True,22.655819151766,176.3999999992944,200 mm,1000.0,999.884455322326,8.955608829789272,0.18163091902025363,0.010247403586499353,0.010247403586499353
6756,O2-P1120,6757,6758,True,22.673049933198666,176.3999999992944,200 mm,1000.0,999.8843674453407,43.50923830686617,0.3033094749468342,0.0211600590176789,0.0211600590176789
6759,O9-P406,6760,6761,True,74.15512084283955,176.3999999992944,200 mm,1000.0,999.6218088837015,713.1019262684673,0.6901161551332384,0.08672584607693697,0.08672584607693697
6765,O2-P86,4656,6766,True,22.67945049653988,176.3999999992944,200 mm,1000.0,999.8843348024676,310.2378267961289,0.5500294226926734,0.05514498586774627,0.05514498586774627
6770,O4-P7,6771,6772,True,70.1414504279308,794.1999999968234,900 mm,1000.0,999.947393912179,12658.126298249059,0.675643536461315,0.3581846294553467,0.3581846294553467
6773,O3-P2177,6774,6775,True,22.713359494618302,176.3999999992944,200 mm,999.8841618665774,1000.0,879.979157881768,0.7265294360073461,0.09842147325024377,0.09842147325024377
6776,O1-P939,6777,1290,True,64.51904887594172,176.3999999992944,200 mm,999.6709528507326,1000.0,3.928951355190678,0.13749764639240378,0.007096778619594496,0.007096778619594496
6778,O4-P798,6779,6780,True,58.921895922194736,176.3999999992944,200 mm,999.6994983307968,1000.0,573.9609115145375,0.6522886233881162,0.07662840543435531,0.07662840543435531
6781,O3-P897,6782,6783,True,22.73566940147927,176.3999999992944,200 mm,999.8840480860524,1000.0,50.327197720030945,0.3175422047756937,0.022656355372815344,0.022656355372815344
6784,O4-P212,6785,6786,True,56.36088684303013,176.3999999992944,200 mm,1000.0,999.7125594771005,53.29007882111971,0.32329513467448934,0.02327486718790489,0.02327486718790489
6787,O1-P1531,6788,4594,True,59.56546816865482,176.3999999992944,200 mm,1000.0,999.6962161123398,10.213239277081431,0.1897378513984233,0.01087269410873842,0.01087269410873842
6789,O2-P1888,6790,6791,True,22.76922334106424,176.3999999992944,200 mm,1000.0,999.8838769609606,3.921891058578287,0.1374128766293902,0.00709114248233224,0.00709114248233224
6792,O2-P69,6793,6794,True,22.777802252055917,176.3999999992944,200 mm,1000.0,999.8838332085145,1021.2835807221476,0.7512759526503382,0.1082969363284508,0.1082969363284508
6795,O2-P425,6796,6797,True,60.28424545142272,176.3999999992944,200 mm,1000.0,999.6925503481978,49.49426223695065,0.3158810087473394,0.02247923226818529,0.02247923226818529
6801,O7-P502,6802,6560,True,64.84153535022486,176.3999999992944,200 mm,999.6693081697139,1000.0,1.2055730138863143,0.09083457680885376,0.004242279532056314,0.004242279532056314
6803,O21-P964,6804,2453,True,22.81220394707797,176.3999999992944,200 mm,999.88365775987,1000.0,31.603860326841822,0.27402667122534974,0.018230305473171504,0.018230305473171504
6805,O20-P81,6806,6807,True,53.18292681769552,176.3999999992944,200 mm,999.7287670732297,1000.0,59.87462937422122,0.33529710042564553,0.02459101031073758,0.02459101031073758
6808,O2-P777,6809,5929,True,22.81602225966833,176.3999999992944,200 mm,999.8836382864757,1000.0,3.8989251760269608,0.13713640103977476,0.007072771475110178,0.007072771475110178
6810,O2-P745,5076,6811,True,25.67832652740225,176.3999999992944,200 mm,999.8690405347103,1000.0,502.283834226161,0.6293295049988868,0.07118895280544921,0.07118895280544921
6812,O2-P711,6813,6814,True,22.822850762933616,176.3999999992944,200 mm,1000.0,999.883603461109,33.11254774036369,0.2781344222960378,0.018629393628501658,0.018629393628501658
