id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
6815,O1-P209,4608,6816,True,22.82369208375844,176.3999999992944,200 mm,999.8835991703728,1000.0,604.7621130938959,0.6613632427497222,0.07890803284005898,0.07890803284005898
6817,O9-P1942,6818,5562,True,62.8536103814283,176.3999999992944,200 mm,1000.0,999.6794465870547,1.3073553314080297,0.09351603742311644,0.0043925627589462505,0.0043925627589462505
6821,O3-P269,6822,6823,True,63.23617013906216,277.99999999888803,315 mm,1000.0,999.8292623406245,2408.213005128168,0.7315061425130124,0.16708433680670584,0.16708433680670584
6824,O16-P127,6825,6826,True,54.155825305105594,176.3999999992944,200 mm,999.7238052909439,1000.0,61.46572616959378,0.33805251737437264,0.024898141699744705,0.024898141699744705
6831,O2-P836,6516,6588,True,23.014413674937373,176.3999999992944,200 mm,1000.0,999.8826264902578,16.848060727032525,0.22368317694139636,0.01364709631419453,0.01364709631419453
6834,O6-P136,6835,2429,True,88.93317621639605,176.3999999992944,200 mm,1000.0,999.5464408012964,8.900920366875805,0.18126072722712433,0.010219193909309003,0.010219193909309003
6836,O2-P1849,6837,6838,True,22.8998590185091,176.3999999992944,200 mm,1000.0,999.8832107190057,133.82300394519896,0.4292851163946981,0.03618569859430883,0.03618569859430883
6846,O2-P1936,6847,5258,True,58.75705999837353,176.3999999992944,200 mm,1000.0,999.7003389940083,43.35265690678114,0.3029642892683451,0.02112436373531493,0.02112436373531493
6848,O2-P1920,6849,6850,True,22.942569784155477,176.3999999992944,200 mm,999.8829928941008,1000.0,71.61441060313962,0.35450691501952614,0.02677151312135868,0.02677151312135868
6851,O3-P41,6852,6853,True,58.52588518703684,220.5999999991176,250 mm,1000.0,999.7805279305486,1270.3713526996903,0.7095074510951253,0.11761680117080561,0.11761680117080561
6854,O21-P893,6855,6856,True,22.969082753500143,176.3999999992944,200 mm,999.8828576779572,1000.0,214.30542951515048,0.4939968331923931,0.04568243782492221,0.04568243782492221
6860,O21-P707,6861,6862,True,67.05112675841274,176.3999999992944,200 mm,1000.0,999.6580392535321,78.84225422460341,0.36521579250047664,0.028027525170399456,0.028027525170399456
6863,O2-P709,6864,6865,True,22.995493612028422,176.3999999992944,200 mm,999.8827229825787,1000.0,11.664511015400661,0.19826402883174707,0.011545830039276415,0.011545830039276415
6866,O1-P792,6867,6868,True,62.001998332144325,176.3999999992944,200 mm,1000.0,999.683789808506,17.531529447852307,0.22660061397580541,0.013897336693419245,0.013897336693419245
6869,O2-P1975,6870,4614,True,23.003388660578533,176.3999999992944,200 mm,1000.0,999.882682717831,19.008675039836078,0.23264127282948058,0.01442142922631229,0.01442142922631229
6871,O2-P1081,6872,6873,True,23.005608754154995,176.3999999992944,200 mm,999.8826713953538,1000.0,15.576581889123686,0.21802515206104017,0.013167119010542707,0.013167119010542707
6876,O1-P2194,5502,6877,True,23.015954954214116,176.3999999992944,200 mm,999.8826186297335,1000.0,45.82112031023146,0.3083050005703185,0.02167977946389589,0.02167977946389589
6878,O21-P76,6879,6880,True,23.17485728160915,277.99999999888803,315 mm,999.9374278853396,1000.0,2698.9857968042,0.7488807912284225,0.1805025417197912,0.1805025417197912
6881,O2-P720,7724,6882,True,91.43832927245923,176.3999999992944,200 mm,1000.0,999.5336645207104,11.713789857076172,0.19854010730548852,0.011567891967810873,0.011567891967810873
6886,O2-P129,6887,6888,True,43.55500258536466,176.3999999992944,200 mm,1000.0,999.7778694868147,209.3594221003384,0.49061282984373283,0.04515054014161898,0.04515054014161898
6889,O19-P95,6890,6891,True,64.07012254569308,176.3999999992944,200 mm,1000.0,999.6732423750169,10.056008110459647,0.18876406140172086,0.01079682558711712,0.01079682558711712
6892,O21-P252,6893,6894,True,32.79722742969417,176.3999999992944,200 mm,1000.0,999.8327341401085,10.193744892454518,0.18961768966170542,0.010863321024118362,0.010863321024118362
6895,O12-P161,6896,6897,True,92.80605457549642,176.3999999992944,200 mm,999.526689121665,1000.0,102.05087755677711,0.3953532351698649,0.031723612745572366,0.031723612745572366
6898,O9-P844,6899,6900,True,61.20831363140535,176.3999999992944,200 mm,1000.0,999.6878376004798,4.132382662828644,0.13989600155279724,0.007256906065686525,0.007256906065686525
6901,O2-P1831,6902,6522,True,23.09892580701148,176.3999999992944,200 mm,1000.0,999.8821954783842,0.016631226581048264,0.015620624620207618,0.0007859658054229098,0.0007859658054229098
6903,O18-P37,6904,6905,True,23.10132381808102,176.3999999992944,200 mm,999.8821832485278,1000.0,7.014633062476173,0.16738207262790097,0.009183268004259339,0.009183268004259339
6906,O2-P715,6597,6907,True,23.10500451834817,176.3999999992944,200 mm,1000.0,999.8821644769564,61.497583339148974,0.338107155670449,0.024904250847671488,0.024904250847671488
6908,O9-P284,6909,6910,True,54.009940551249535,176.3999999992944,200 mm,999.7245493031886,1000.0,51.981823053918134,0.3207841829357973,0.023003930562648777,0.023003930562648777
6911,O3-P2547,6912,6913,True,64.36757749938937,176.3999999992944,200 mm,1000.0,999.6717253547531,17.489311815799564,0.22642275916634233,0.013882027741083353,0.013882027741083353
6914,O2-P464,6915,6197,True,23.113060635571053,176.3999999992944,200 mm,1000.0,999.8821233907586,29.74298178365762,0.26876227800940883,0.017724452504912683,0.017724452504912683
6918,O3-P477,1545,6919,True,23.15823739909636,176.3999999992944,200 mm,1000.0,999.8818929892647,46.6166716063408,0.30998202243590905,0.021855572373786644,0.021855572373786644
6920,O9-P1457,6921,6922,True,104.77896212611192,176.3999999992944,200 mm,999.4656272931568,1000.0,2.2752823927308006,0.11379054296358226,0.005583802550237456,0.005583802550237456
6923,O2-P1005,6589,6472,True,23.162420785814703,176.3999999992944,200 mm,1000.0,999.8818716539923,15.583560889962348,0.21805708358432874,0.01316980807041395,0.01316980807041395
6924,O2-P1969,2820,4614,True,23.165285575243782,176.3999999992944,200 mm,1000.0,999.8818570435662,7.859657431381675,0.1738868857865781,0.009663539250877907,0.009663539250877907
6925,O8-P205,6926,6927,True,60.65421947705551,176.3999999992944,200 mm,1000.0,999.690663480667,133.20222650881587,0.4286829190965527,0.03610359197151748,0.03610359197151748
6928,O2-P301,6929,6930,True,23.17869819546601,176.3999999992944,200 mm,1000.0,999.8817886392031,153.49718170904117,0.4473710474003964,0.0387030196872707,0.0387030196872707
6931,O2-P749,4193,6932,True,23.183650961509443,176.3999999992944,200 mm,999.8817633800963,1000.0,367.41941642321024,0.5771188444364147,0.06022332531602115,0.06022332531602115
6935,O2-P732,6936,6937,True,23.189247951641008,176.3999999992944,200 mm,1000.0,999.8817348354467,6.79693101852518,0.16561816561174125,0.009054634792444102,0.009054634792444102
6938,O9-P3092,6939,6940,True,62.33837149348429,176.3999999992944,200 mm,1000.0,999.6820743053833,91.45849401915005,0.38230055128053786,0.03009304221078677,0.03009304221078677
6941,O15-P30,6942,6943,True,23.19797584296613,176.3999999992944,200 mm,999.8816903232009,1000.0,775.4632386364093,0.7047308691729222,0.09112649037387284,0.09112649037387284
6947,O2-P1821,6948,5716,True,23.19972649668466,176.3999999992944,200 mm,1000.0,999.8816813948669,43.93411086831526,0.30424163154461736,0.021256592164015573,0.021256592164015573
6949,O2-P190,6950,6951,True,57.16330016630152,313.1999999987472,355 mm,999.845659089551,1000.0,2854.6856477744404,0.7651998085642402,0.17149219353920875,0.17149219353920875
6952,O2-P1930,6953,6954,True,23.253052952741637,176.3999999992944,200 mm,1000.0,999.8814094299411,44.18192977161011,0.3047823470613844,0.0213126816848682,0.0213126816848682
6955,O4-P910,6956,6957,True,98.52134889793224,176.3999999992944,200 mm,999.4975411206206,1000.0,68.0223965267127,0.3488893080101993,0.026124311172822802,0.026124311172822802
6961,O1-P2583,6962,1203,True,54.71769373085924,176.3999999992944,200 mm,999.7209397619727,1000.0,368.1081137458166,0.5774235943686881,0.060282589574166226,0.060282589574166226
6966,O2-P966,6967,6177,True,23.293438192342578,176.3999999992944,200 mm,1000.0,999.8812034652191,76.19726750801566,0.3613834586381196,0.027574663559957167,0.027574663559957167
6968,O2-P1111,3625,6969,True,23.303185069785407,176.3999999992944,200 mm,999.881153756144,1000.0,34.02828170277394,0.28056282401738925,0.018867135846740275,0.018867135846740275
6970,O1-P2123,6971,6972,True,100.63502575885732,176.3999999992944,200 mm,1000.0,999.4867613686298,780.9233475721645,0.7059503178622805,0.09150949136161446,0.09150949136161446
6973,O2-P830,6369,6974,True,23.32280250216068,176.3999999992944,200 mm,1000.0,999.881053707239,43.83137569393479,0.3040168303970604,0.02123329331410536,0.02123329331410536
6980,O9-P2941,6981,5024,True,55.66035598352115,176.3999999992944,200 mm,999.7161321844841,1000.0,2.8137852260658898,0.12253834828691437,0.006127219847726816,0.006127219847726816
6982,O1-P4,6983,6984,True,23.34527492295036,1411.799999994353,1600 mm,1000.0,999.9824910438078,63064.6760044578,0.9944742134201175,0.671356772044009,0.671356772044009
6988,O3-P411,6989,6990,True,23.357712662253416,176.3999999992944,200 mm,1000.0,999.8808756654225,110.08260419913952,0.4045990497850571,0.03290693373313176,0.03290693373313176
6991,O2-P738,5071,6992,True,23.36094035848124,176.3999999992944,200 mm,999.8808592041718,1000.0,678.863289646028,0.681520925683281,0.08428339830817341,0.08428339830817341
6993,O2-P1874,6162,6994,True,23.38996754028755,176.3999999992944,200 mm,1000.0,999.8807111655445,18.964512253966767,0.23246558319571423,0.014406072597838509,0.014406072597838509
6998,O1-P778,6999,826,True,23.403011501414696,176.3999999992944,200 mm,999.8806446413428,1000.0,142.9209005568669,0.43788007298495596,0.03736949325969359,0.03736949325969359
7004,O21-P600,14866,6232,True,82.26715415499773,176.3999999992944,200 mm,999.5804375138096,1000.0,63.24700356354111,0.34107655973496576,0.025237371666715053,0.025237371666715053
7006,O21-P912,7007,6856,True,23.427163944373333,176.3999999992944,200 mm,1000.0,999.8805214638837,34.01724480622388,0.280533835711276,0.018864289918058733,0.018864289918058733
7008,O21-P1051,7009,7010,True,97.83948933142047,176.3999999992944,200 mm,1000.0,999.5010186044098,6.850679192318624,0.16605728253789048,0.009086593520491454,0.009086593520491454
7013,O2-P740,6510,7014,True,23.428792555494955,176.3999999992944,200 mm,1000.0,999.880513157967,637.8702487362652,0.6706472346936493,0.08132685298176327,0.08132685298176327
7015,O1-P1313,7016,7017,True,23.43375670930535,176.3999999992944,200 mm,1000.0,999.8804878407825,17.01445830483047,0.2244010568520174,0.013708498041458109,0.013708498041458109
7018,O9-P2603,7019,7020,True,23.43593679281305,176.3999999992944,200 mm,999.8804767223567,1000.0,36.20865009612827,0.28616216319340954,0.019420464716247983,0.019420464716247983
7021,O9-P2951,7022,7023,True,23.443401798836216,176.3999999992944,200 mm,1000.0,999.8804386508259,50.465277061445185,0.3178156675103299,0.02268557627015871,0.02268557627015871
7024,O21-P172,7025,7026,True,90.78692970241201,176.3999999992944,200 mm,999.5369866585177,1000.0,66.11589044200143,0.34581953408836164,0.025773998590482742,0.025773998590482742
7027,O2-P1107,4605,6417,True,23.454911696762096,176.3999999992944,200 mm,999.8803799503465,1000.0,15.562505145524959,0.2179607149716147,0.013161693230331811,0.013161693230331811
7028,O1-P1497,7029,7030,True,23.468947573075248,176.3999999992944,200 mm,999.8803083673773,1000.0,14.069747422252613,0.21088045208599643,0.012571064227229109,0.012571064227229109
7031,O3-P143,6545,7032,True,62.64925099173496,220.5999999991176,250 mm,1000.0,999.765065308781,1473.0068150592203,0.734369543996106,0.1289981067130053,0.1289981067130053
7033,O1-P1652,7034,7035,True,76.94700934352012,176.3999999992944,200 mm,999.6075702523481,1000.0,65.38143766372946,0.3446197710486818,0.025637726273917798,0.025637726273917798
7036,O3-P1160,7037,7038,True,23.5026692293972,176.3999999992944,200 mm,1000.0,999.8801363869301,23.380713157494966,0.24876367796680313,0.015859743717619588,0.015859743717619588
7039,O21-P176,7040,2533,True,23.51170730229216,176.3999999992944,200 mm,1000.0,999.8800902927583,21.650049429258477,0.24266098285249926,0.015308526374842776,0.015308526374842776
7041,O7-P459,7042,651,True,92.41383295266233,176.3999999992944,200 mm,1000.0,999.5286894519414,3.5712756608505547,0.13306291872829004,0.0068040880910728175,0.0068040880910728175
7043,O2-P739,6992,7014,True,23.517466146677886,176.3999999992944,200 mm,999.880060922652,1000.0,668.5896248186458,0.6788572801944031,0.08354600055805037,0.08354600055805037
7046,O16-P137,7047,7048,True,69.26939441490552,176.3999999992944,200 mm,999.646726088484,1000.0,17.305322723978733,0.2256440828830247,0.013815084739928528,0.013815084739928528
7049,O2-P1693,7050,6128,True,23.542568853667444,176.3999999992944,200 mm,999.8799328988463,1000.0,10.69460280792255,0.19265514924733373,0.011101223667125074,0.011101223667125074
7051,O2-P1066,7052,7053,True,23.543911932983075,176.3999999992944,200 mm,1000.0,999.8799260491418,42.91515894186754,0.3019950428356177,0.02102428447124305,0.02102428447124305
7054,O3-P2607,7055,7056,True,76.20732522418,176.3999999992944,200 mm,1000.0,999.6113426413567,34.06214214981013,0.28065171620396917,0.018875864041660285,0.018875864041660285
7057,O2-P957,5914,7058,True,23.546715678128415,176.3999999992944,200 mm,1000.0,999.8799117500415,180.52516824306068,0.46956443920799157,0.041933424345107474,0.041933424345107474
7062,O9-P895,7063,3845,True,72.3931802129176,176.3999999992944,200 mm,1000.0,999.6307947809141,35.61446039276363,0.2846607258905716,0.01927138564137739,0.01927138564137739
7067,O11-P119,7068,7069,True,23.57298525704997,176.3999999992944,200 mm,1000.0,999.879777775189,60.419334805972255,0.3362463194789656,0.024696603624795532,0.024696603624795532
7070,O2-P1696,7071,7072,True,23.5749560394562,176.3999999992944,200 mm,999.8797677241988,1000.0,6.797208728348409,0.16562044069508625,0.009054800262690515,0.009054800262690515
7078,O9-P2313,7079,7080,True,56.78221660738903,176.3999999992944,200 mm,1000.0,999.7104106953024,4.007517904975806,0.13843390122061372,0.0071591349926357385,0.0071591349926357385
7081,O3-P1953,42514,7082,True,77.59811812370678,176.3999999992944,200 mm,999.6042495975692,1000.0,31.32988026881558,0.2732657363365424,0.01815679865081126,0.01815679865081126
7084,O2-P789,7085,5747,True,23.629626344222,176.3999999992944,200 mm,1000.0,999.8794889056445,18.972609772648482,0.2324978186517913,0.014408889714706158,0.014408889714706158
7086,O1-P2605,7087,7088,True,24.277151047009653,176.3999999992944,200 mm,999.8761865296602,1000.0,91.22951129417606,0.38200637007921895,0.03005682280097633,0.03005682280097633
7099,O3-P433,7100,7101,True,23.656897880748048,176.3999999992944,200 mm,999.8793498208082,1000.0,83.3881069189702,0.3715882407359611,0.028788975445189508,0.028788975445189508
7102,O1-P1715,7103,7104,True,23.673184759217158,176.3999999992944,200 mm,999.879266757728,1000.0,120.99208095813286,0.41638933384064813,0.034450868417905615,0.034450868417905615
7105,O3-P1876,7106,2959,True,62.51725925510339,176.3999999992944,200 mm,1000.0,999.681161977799,20.68463367067614,0.2391048795867938,0.01499114110949743,0.01499114110949743
7107,O2-P1782,7108,7109,True,23.69255281460921,176.3999999992944,200 mm,1000.0,999.8791679806455,386.845756906502,0.5855407857698,0.06187977713170716,0.06187977713170716
7110,O2-P228,1897,4012,True,23.698734157950657,176.3999999992944,200 mm,1000.0,999.8791364557944,554.8716849695404,0.6464374198957553,0.07519949879784857,0.07519949879784857
7114,O4-P1210,7115,7116,True,50.69688587707132,176.3999999992944,200 mm,1000.0,999.7414458820269,4.077444057831491,0.1392565327634951,0.007214085770854257,0.007214085770854257
7117,O4-P124,7118,7119,True,78.91882857056808,176.3999999992944,200 mm,999.5975139742901,1000.0,915.0714936195347,0.7331589855693961,0.1008641099221185,0.1008641099221185
7120,O2-P174,7121,7122,True,23.72035983494595,176.3999999992944,200 mm,999.8790261648418,1000.0,106.8568763620907,0.4009476213586687,0.03243676279316785,0.03243676279316785
7123,O1-P545,7124,7125,True,88.05529580499622,176.3999999992944,200 mm,999.5509179913945,1000.0,64.7166523416761,0.3435253385880496,0.02551373080397573,0.02551373080397573
7132,O3-P2239,7133,7134,True,63.713073179847086,176.3999999992944,200 mm,999.6750633267828,1000.0,13.606338272689491,0.20857503245395403,0.012381119678059967,0.012381119678059967
7135,O1-P1500,7136,7137,True,23.74882653103792,1235.1999999950594,1400 mm,1000.0,999.9821883801018,43260.81582781227,0.9086689546118277,0.5786181183610475,0.5786181183610475
7138,O2-P1825,6743,7139,True,23.75274756507208,176.3999999992944,200 mm,999.8788609874181,1000.0,3.8995996182468518,0.13714453642201885,0.0070733118032656585,0.0070733118032656585
7140,O2-P1949,3754,7141,True,23.76107215589812,176.3999999992944,200 mm,1000.0,999.878818532005,22.53499953161711,0.24582312442697846,0.015593108227227745,0.015593108227227745
7145,O2-P1709,7146,7147,True,23.77384927892873,176.3999999992944,200 mm,999.8787533686775,1000.0,50.323782378695434,0.31753543391726563,0.022655632098839383,0.022655632098839383
7150,O2-P1257,7151,7152,True,23.78162887385102,176.3999999992944,200 mm,1000.0,999.8787136927433,15.127194412789079,0.2159474154212638,0.01299262691641414,0.01299262691641414
7153,O2-P1631,7154,7155,True,23.78319182558811,176.3999999992944,200 mm,1000.0,999.8787057216895,128.71127186966424,0.42426283304747525,0.03550424059579945,0.03550424059579945
7156,O9-P2258,7157,7158,True,63.99969762669359,176.3999999992944,200 mm,1000.0,999.6736015421038,109.24162255535425,0.4036547907804109,0.03278498931474168,0.03278498931474168
7162,O3-P1168,7163,7164,True,68.83903762340931,176.3999999992944,200 mm,1000.0,999.6489209081207,5.252859527088854,0.15181315866394812,0.008071579932324675,0.008071579932324675
7165,O2-P1192,7166,7167,True,23.813505861693855,220.5999999991176,250 mm,1000.0,999.9106993530187,1512.1921505010025,0.7386618892046548,0.13120577186691262,0.13120577186691262
7168,O2-P1117,7169,7170,True,23.815259103195626,176.3999999992944,200 mm,1000.0,999.8785421785738,75.98419445095134,0.36107053138754525,0.027537852357489248,0.027537852357489248
7171,O3-P3246,7172,7173,True,63.66624497805016,176.3999999992944,200 mm,1000.0,999.675302150612,33.314170936318725,0.27867318561793547,0.01868202259221959,0.01868202259221959
7174,O1-P630,7175,7176,True,55.83183634920826,176.3999999992944,200 mm,1000.0,999.7152576346191,7.31281394217143,0.1697370106269454,0.00935606795796864,0.00935606795796864
7177,O3-P1701,7178,7179,True,30.090911194928985,176.3999999992944,200 mm,1000.0,999.8465363529059,57.84976767025418,0.3317126576956768,0.02419426183549073,0.02419426183549073
7180,O3-P3321,7181,7182,True,23.874887357252064,176.3999999992944,200 mm,1000.0,999.878238074478,9.68906185889722,0.18644911653594134,0.010617299532886168,0.010617299532886168
7185,O2-P747,7186,4192,True,23.882708962177745,176.3999999992944,200 mm,999.8781981842928,1000.0,479.7303187844687,0.6215041489898077,0.06943073574416411,0.06943073574416411
7187,O3-P2032,7188,7189,True,76.93220563319755,176.3999999992944,200 mm,1000.0,999.6076457512706,121.67425255216054,0.41709994782083304,0.034545197279472355,0.034545197279472355
7193,O2-P555,7194,6616,True,60.32201654875627,176.3999999992944,200 mm,1000.0,999.6923577156014,27.702535301833557,0.2627123288656539,0.017150861039232197,0.017150861039232197
7195,O9-P1354,7196,7197,True,57.88922022733749,176.3999999992944,200 mm,1000.0,999.7047649768406,2.0893089404572023,0.11043787423295695,0.0053801951578615346,0.0053801951578615346
7198,O4-P1382,7199,7200,True,24.619316834749455,176.3999999992944,200 mm,999.8744414841427,1000.0,100.0367001157836,0.39295073631037664,0.031420003665849516,0.031420003665849516
7204,O3-P1760,7205,7206,True,21.48527041374101,176.3999999992944,200 mm,999.89042512089,1000.0,31.53984679453907,0.27384930733853824,0.018213160235774233,0.018213160235774233
7213,O2-P1010,7214,7215,True,23.946477904715767,176.3999999992944,200 mm,1000.0,999.877872962686,3.4226209615387067,0.13112894691665947,0.006677831004837768,0.006677831004837768
7216,O1-P1082,7217,6709,True,66.59044852517032,176.3999999992944,200 mm,1000.0,999.6603887125216,6.028538922059018,0.15905752085069666,0.008582208137063863,0.008582208137063863
7220,O3-P2787,7221,7222,True,72.31699937105742,176.3999999992944,200 mm,999.6311833032076,1000.0,41.152177886256005,0.2980157122248702,0.020615705222899655,0.020615705222899655
7223,O3-P2018,7224,7225,True,24.0182306029351,176.3999999992944,200 mm,1000.0,999.877507023925,867.1256433800007,0.7240175839333134,0.09752684420995829,0.09752684420995829
7227,O3-P1387,7228,7229,True,24.028147902939587,176.3999999992944,200 mm,1000.0,999.877456445695,3.8997979064901163,0.13714692806556644,0.007073470652014761,0.007073470652014761
7230,O2-P1809,7231,7232,True,24.03182578917953,176.3999999992944,200 mm,999.8774376884752,1000.0,22.99941555868895,0.2474474211408298,0.01574015375285317,0.01574015375285317
7233,O4-P938,7234,7235,True,62.06661893371941,176.3999999992944,200 mm,1000.0,999.683460243438,18.273550690619054,0.229678268663397,0.014163351167227627,0.014163351167227627
7236,O2-P730,6420,7237,True,24.03660328446288,176.3999999992944,200 mm,1000.0,999.8774133232492,3.899803994364813,0.13714700149281908,0.007073475528944022,0.007073475528944022
7239,O2-P794,7240,6158,True,24.04449961806472,176.3999999992944,200 mm,1000.0,999.8773730519479,7.782768659725007,0.1733158571531235,0.009621006600880605,0.009621006600880605
7241,O20-P84,4334,7242,True,23.611912125090075,176.3999999992944,200 mm,999.879579248162,1000.0,24.737712800079226,0.2533278408812276,0.016277418728633808,0.016277418728633808
7243,O2-P834,6471,6414,True,24.05515676441565,176.3999999992944,200 mm,1000.0,999.8773187005015,28.529560705254696,0.26520156404256645,0.017385863367592583,0.017385863367592583
7244,O4-P904,7245,7246,True,101.63459100570672,176.3999999992944,200 mm,1000.0,999.4816635858709,93.99144920552426,0.38551916045670953,0.030490831931837388,0.030490831931837388
7247,O1-P1614,7248,7249,True,24.082396256163168,176.3999999992944,200 mm,1000.0,999.8771797790936,4.04404229150018,0.13886481689028318,0.007187900747450263,0.007187900747450263
7252,O4-P676,7253,7254,True,55.424784972234136,176.3999999992944,200 mm,999.7173335966417,1000.0,0.03990584518000858,0.02351019740415074,0.0010729554532770665,0.0010729554532770665
7255,O3-P416,6321,7256,True,24.103805112880675,176.3999999992944,200 mm,1000.0,999.8770705939243,27.926180097507572,0.26339063946720154,0.017214760184461567,0.017214760184461567
7257,O3-P1249,23317,7259,True,102.77666522540666,176.3999999992944,200 mm,1000.0,999.4758390073504,15.683880798962292,0.21851497244009216,0.013208393034378563,0.013208393034378563
7260,O1-P2453,7261,7262,True,24.113174575651545,626.3999999974943,710 mm,1000.0,999.9758868254244,9134.035259235454,0.6974220383616546,0.3092054747021497,0.3092054747021497
7263,O1-P641,7264,7265,True,56.157420601772,176.3999999992944,200 mm,1000.0,999.713597154931,60.86518387945848,0.33701866109319656,0.024782684223155143,0.024782684223155143
7266,O2-P1940,7141,7267,True,24.14898920674785,176.3999999992944,200 mm,999.8768401550456,1000.0,87.57345926993516,0.37723418984697205,0.029472499235478896,0.029472499235478896
7268,O9-P1591,7269,7270,True,24.15851180444404,176.3999999992944,200 mm,1000.0,999.8767915897973,8.511028352117032,0.17857420258580134,0.010015371993761648,0.010015371993761648
7271,O3-P167,5311,7272,True,24.15852114438315,220.5999999991176,250 mm,1000.0,999.9094055457085,1148.231937215161,0.6921622889855423,0.11070728778061616,0.11070728778061616
7273,O9-P1796,7274,7275,True,61.9710068749669,176.3999999992944,200 mm,999.6839478649376,1000.0,0.43215404494997617,0.06224282600206381,0.0027495345938580327,0.0027495345938580327
7279,O2-P949,7280,7281,True,24.19405287386096,176.3999999992944,200 mm,999.8766103303433,1000.0,182.39081744143462,0.4710010409860689,0.04214813028289504,0.04214813028289504
7282,O2-P1679,7283,7284,True,42.826960822365194,176.3999999992944,200 mm,1000.0,999.781582499806,7.795835351792103,0.1734131769063135,0.009628250336435279,0.009628250336435279
7285,O2-P829,6974,6414,True,24.212832075046023,176.3999999992944,200 mm,1000.0,999.8765145564173,66.05092058058239,0.34571379449856393,0.025761973959347442,0.025761973959347442
7286,O2-P1242,7287,7288,True,24.2184702700184,176.3999999992944,200 mm,999.876485801623,1000.0,0.1052715801977051,0.03565781543074218,0.001552636628777584,0.001552636628777584
7292,O2-P750,6932,5850,True,24.239314487039746,176.3999999992944,200 mm,999.8763794961161,1000.0,359.3577731714095,0.5735163787719482,0.05952651187929436,0.05952651187929436
7293,O2-P1006,6517,6589,True,24.21885325363226,176.3999999992944,200 mm,1000.0,999.8764838484065,11.684386306996561,0.19837547616411028,0.011554733990092977,0.011554733990092977
7297,O2-P872,7298,7299,True,24.256706417743025,176.3999999992944,200 mm,1000.0,999.8762907972695,205.1427822393902,0.4876790470400886,0.044692767766562544,0.044692767766562544
7300,O3-P3127,7301,7302,True,80.7048713620628,176.3999999992944,200 mm,999.5884051560535,1000.0,81.41432777102105,0.368853394656276,0.028460890616979206,0.028460890616979206
7303,O2-P1088,7304,7305,True,24.271318444522265,176.3999999992944,200 mm,1000.0,999.876216275933,68.02056960595027,0.3488863965176405,0.026123977803207816,0.026123977803207816
7318,O3-P492,7319,7320,True,24.28786975149096,176.3999999992944,200 mm,1000.0,999.8761318642674,21.395403366220958,0.2417341030721443,0.015225531284151463,0.015225531284151463
7321,O2-P1884,7322,6837,True,24.288936112564592,176.3999999992944,200 mm,1000.0,999.8761264258259,7.782487974001047,0.17331376537282944,0.009620850927611805,0.009620850927611805
7323,O9-P794,7324,7325,True,24.290000078881,176.3999999992944,200 mm,1000.0,999.8761209995977,369.30547048959863,0.5779523179023703,0.06038552811188765,0.06038552811188765
7326,O2-P832,6368,7098,True,24.294188410296787,176.3999999992944,200 mm,999.8760996391075,1000.0,11.665446075655414,0.19826927501660127,0.01154624911598933,0.01154624911598933
7331,O1-P904,7332,7333,True,24.31695433292071,176.3999999992944,200 mm,1000.0,999.8759835329021,36.45304930711983,0.2867746053152064,0.01948142362352425,0.01948142362352425
7334,O9-P3237,7335,7336,True,24.328414669869296,176.3999999992944,200 mm,999.8759250851837,1000.0,0.2619427785623059,0.0513721211177347,0.0022367843282161326,0.0022367843282161326
7339,O7-P31,7340,7341,True,73.13902444600095,176.3999999992944,200 mm,1000.0,999.6269909753254,398.2098513941881,0.590307085889769,0.06283481377848588,0.06283481377848588
7342,O2-P1004,6472,6415,True,24.369593412360217,176.3999999992944,200 mm,1000.0,999.875715073597,19.483604637219248,0.23451262243982982,0.014585422651409068,0.014585422651409068
7343,O1-P1733,7344,4934,True,24.372339961281774,176.3999999992944,200 mm,1000.0,999.8757010661975,4.4208240247721236,0.14315986670895117,0.007476884804034559,0.007476884804034559
7345,O2-P636,7346,7347,True,24.3734386210296,176.3999999992944,200 mm,1000.0,999.8756954630328,177.47616545284575,0.46719216560117915,0.04158039988155604,0.04158039988155604
7348,O2-P310,7349,6930,True,24.39168601597677,176.3999999992944,200 mm,1000.0,999.8756024013185,39.685451533930696,0.29461065135787284,0.020269023206351145,0.020269023206351145
7350,O2-P1941,4928,7267,True,24.40682197697739,176.3999999992944,200 mm,1000.0,999.8755252079175,81.8188559268675,0.3694178265696261,0.02852844254877662,0.02852844254877662
7353,O2-P307,7354,7355,True,24.41816738757966,176.3999999992944,200 mm,1000.0,999.8754673463234,51.83210115619061,0.32049391902607893,0.022972708334034503,0.022972708334034503
7356,O1-P1956,7357,534,True,24.43075349229326,176.3999999992944,200 mm,1000.0,999.8754031571893,563.1683285893953,0.6490026510973778,0.07582214463588616,0.07582214463588616
7358,O2-P1581,7359,7360,True,72.42227254752825,176.3999999992944,200 mm,1000.0,999.6306464100076,47.41294433733175,0.3116400439403621,0.022030028345156074,0.022030028345156074
7361,O2-P1264,7362,6089,True,24.45440590740913,176.3999999992944,200 mm,1000.0,999.8752825298723,69.33983900524542,0.3509742119580429,0.026363582740377416,0.026363582740377416
7363,O4-P259,7364,7365,True,88.45430080478216,176.3999999992944,200 mm,999.5488830658957,1000.0,11.397911516579445,0.196756041782495,0.011425618270960778,0.011425618270960778
7370,O3-P156,7371,7372,True,24.47287303085883,220.5999999991176,250 mm,1000.0,999.9082267261343,1191.7014833274477,0.6985564305360245,0.11317579250749865,0.11317579250749865
7373,O1-P2613,7374,7375,True,24.47352954680168,176.3999999992944,200 mm,1000.0,999.8751849993113,3.9001185812736976,0.13715079568953967,0.007073727535495314,0.007073727535495314
7379,O4-P745,7380,7381,True,24.483734432360585,176.3999999992944,200 mm,1000.0,999.875132954395,58.68785664036,0.33320711253721175,0.02435929493075918,0.02435929493075918
7384,O3-P464,6247,7385,True,24.502823411089768,176.3999999992944,200 mm,1000.0,999.8750356006035,336.33147728543224,0.5628517088286714,0.05750317146720463,0.05750317146720463
7386,O9-P2467,7387,7388,True,62.18876849526244,176.3999999992944,200 mm,999.6828372806741,1000.0,3.9632906933165892,0.13790844234794478,0.007124114252797683,0.007124114252797683
7389,O2-P1621,7390,7391,True,24.508770043558965,176.3999999992944,200 mm,999.8750052727778,1000.0,424.71319327106863,0.6009981394627951,0.06502554013391129,0.06502554013391129
7392,O1-P542,7393,18622,True,102.64041051647024,176.3999999992944,200 mm,999.4765339063661,1000.0,14.126750875571858,0.2111603232195983,0.012594202189444964,0.012594202189444964
7395,O4-P1577,41377,7397,True,93.6758754216862,176.3999999992944,200 mm,1000.0,999.5222530353494,2.0879201103036142,0.11041207715768862,0.005378638576965845,0.005378638576965845
7398,O21-P658,1946,7112,True,27.469077354413432,176.3999999992944,200 mm,1000.0,999.8599077054924,19.39528380038227,0.23416708033282588,0.014555083252758724,0.014555083252758724
7399,O15-P47,7400,7401,True,24.51831741675889,176.3999999992944,200 mm,1000.0,999.8749565811745,210.17536765815638,0.49117529014936623,0.04523865878804549,0.04523865878804549
7402,O3-P1383,7403,7229,True,62.74784258255672,176.3999999992944,200 mm,1000.0,999.679986002829,37.93081358042165,0.29041638031811556,0.019845691046996086,0.019845691046996086
7404,O18-P11,7405,7406,True,50.92355314000274,176.3999999992944,200 mm,999.740289878986,1000.0,80.55291179399582,0.36764460292029133,0.028316500009801137,0.028316500009801137
7407,O1-P925,7408,2887,True,24.53793099487088,176.3999999992944,200 mm,1000.0,999.8748565519262,109.38213550659759,0.40381293282462205,0.03280539478681716,0.03280539478681716
7409,O7-P442,7410,1328,True,63.14037393100355,176.3999999992944,200 mm,1000.0,999.6779840929519,0.04546106923032255,0.0249132121755895,0.0011260587977048012,0.0011260587977048012
7412,O2-P467,5130,7414,True,63.91328112074911,176.3999999992944,200 mm,999.6740422662842,1000.0,348.6135785578962,0.5686113700136005,0.05858869618023802,0.05858869618023802
7415,O12-P6,7416,7417,True,53.08390735640676,176.3999999992944,200 mm,999.7292720724823,1000.0,651.2409340040599,0.6742668061090565,0.08229549411359952,0.08229549411359952
7418,O1-P1635,7419,7420,True,24.56491751411664,176.3999999992944,200 mm,1000.0,999.874718920678,44.85733388008944,0.3062450133661855,0.021464751839323455,0.021464751839323455
7423,O2-P1109,3009,6632,True,24.571226001573216,176.3999999992944,200 mm,999.8746867473919,1000.0,1.2970170339932023,0.09325034629475036,0.004377595234578057,0.004377595234578057
7424,O9-P1827,7425,7426,True,61.890370602816475,176.3999999992944,200 mm,999.6843591099256,1000.0,0.4320959868340279,0.062239664493722785,0.0027493809459241646,0.0027493809459241646
7427,O9-P1831,7428,7429,True,61.87139436375538,176.3999999992944,200 mm,999.6844558887449,1000.0,0.6258497839419038,0.0714998344660012,0.0032104498115950652,0.0032104498115950652
7430,O2-P1755,7061,2122,True,23.561776299758687,176.3999999992944,200 mm,1000.0,999.8798349408712,50.63099675420841,0.3181431591597099,0.022720593987782006,0.022720593987782006
7432,O2-P742,7433,5930,True,24.592169794021636,176.3999999992944,200 mm,1000.0,999.8745799340505,606.9775785947379,0.6619992881899263,0.07907085916530403,0.07907085916530403
7436,O4-P1057,7437,1879,True,24.616063209938368,176.3999999992944,200 mm,1000.0,999.8744580776294,214.19451719077924,0.49392160939485896,0.04567056869118662,0.04567056869118662
7438,O4-P960,7439,7440,True,27.26411743102688,176.3999999992944,200 mm,999.8609530011017,1000.0,167.91438021824388,0.4595464689010534,0.040455362910603344,0.040455362910603344
7441,O9-P1783,7442,7443,True,63.899189283839775,176.3999999992944,200 mm,1000.0,999.6741141346524,140.6380623700884,0.43576278813991,0.037075796306865354,0.037075796306865354
7444,O3-P551,7445,7446,True,64.28613532122624,176.3999999992944,200 mm,1000.0,999.6721407098618,17.57196612021738,0.22677068207729675,0.013911981915436035,0.013911981915436035
7447,O2-P772,6992,6509,True,24.65065902670469,176.3999999992944,200 mm,999.8742816389638,1000.0,11.721972136132521,0.19858586836533912,0.011571550427163683,0.011571550427163683
7448,O9-P2566,7449,7450,True,54.63146556244236,176.3999999992944,200 mm,999.7213795256315,1000.0,0.2837609752049585,0.05299202129350403,0.0023111948673326076,0.0023111948673326076
7451,O2-P1823,7452,6742,True,24.66130953588341,176.3999999992944,200 mm,999.874227321367,1000.0,14.596353930462714,0.2134361687379332,0.012782991939920866,0.012782991939920866
7453,O9-P3026,7454,7455,True,24.662798603596045,176.3999999992944,200 mm,1000.0,999.8742197271216,53.219060987863394,0.32315997956231163,0.023260245006991195,0.023260245006991195
7456,O9-P3133,7457,7458,True,24.667302329316257,176.3999999992944,200 mm,999.8741967581204,1000.0,27.010663317598194,0.2605888650425614,0.016951493186397756,0.016951493186397756
7462,O2-P1214,7463,7464,True,80.63923026093846,176.3999999992944,200 mm,1000.0,999.5887399256692,119.67102829568776,0.4150046943061393,0.03426748722055492,0.03426748722055492
7468,O2-P1156,7469,7470,True,24.68596471117826,176.3999999992944,200 mm,1000.0,999.874101579973,109.34124773543104,0.4037669306840106,0.03279945828892528,0.03279945828892528
7471,O2-P718,6597,7472,True,89.43453126856092,176.3999999992944,200 mm,999.5438838905303,1000.0,48.01771564770038,0.31288595633557365,0.022161551739464273,0.022161551739464273
7473,O2-P940,7474,7475,True,24.690226113564,176.3999999992944,200 mm,999.8740798468208,1000.0,335.6779981633071,0.5625405256327966,0.05744499605927098,0.05744499605927098
7476,O2-P1931,6976,6953,True,24.69921513152248,176.3999999992944,200 mm,1000.0,999.8740340028293,30.141168661087395,0.26990811602873865,0.01783402041575964,0.01783402041575964
7477,O2-P741,6510,5930,True,24.70482515647538,176.3999999992944,200 mm,999.874005391702,1000.0,609.419626194049,0.6626978678945714,0.07925017003828067,0.07925017003828067
7483,O4-P153,7484,7485,True,60.03618770830616,176.3999999992944,200 mm,999.6938154426877,1000.0,31.772388981541866,0.27449239340321496,0.018275359506309957,0.018275359506309957
7486,O2-P183,7487,7488,True,24.74774670136149,176.3999999992944,200 mm,999.873786491823,1000.0,0.017818377624980272,0.01615403758962045,0.000804736522721797,0.000804736522721797
7489,O2-P785,7490,7433,True,24.75450102135492,176.3999999992944,200 mm,1000.0,999.8737520447911,50.90582237401899,0.31868456207188006,0.022778540935376367,0.022778540935376367
7491,O2-P1753,2123,7492,True,24.756464380337764,176.3999999992944,200 mm,1000.0,999.8737420316603,71.5938292601769,0.35447531853973946,0.026767850591206562,0.026767850591206562
7493,O3-P827,10597,7494,True,74.51192319324366,176.3999999992944,200 mm,1000.0,999.6199891917145,6.0131781246991345,0.1589205653021481,0.008572447142745115,0.008572447142745115
7495,O1-P1804,829,7496,True,25.672891140361727,176.3999999992944,200 mm,999.8690682551842,1000.0,2.5638836616210603,0.11863741943299864,0.005882728218030598,0.005882728218030598
7497,O2-P1913,456,6979,True,25.19863076864597,176.3999999992944,200 mm,1000.0,999.8714869830799,83.41252106784673,0.3716217705582176,0.028793009974504576,0.028793009974504576
7508,O6-P350,7509,2040,True,75.88719396847695,176.3999999992944,200 mm,1000.0,999.6129753107608,6.677284549158727,0.16463188472123372,0.008983008315583078,0.008983008315583078
7516,O9-P2167,7517,7518,True,104.53191480358213,176.3999999992944,200 mm,999.4668872345018,1000.0,12.81619693865858,0.20451312191817927,0.01204928882665,0.01204928882665
7519,O9-P2986,7520,7521,True,24.842145261629287,176.3999999992944,200 mm,999.8733050591657,1000.0,26.722414222902817,0.25969273869685905,0.016867661885604738,0.016867661885604738
7522,O2-P1956,7523,7524,True,24.856002831585887,176.3999999992944,200 mm,1000.0,999.8732343855589,0.017896322038741835,0.016188273158078616,0.0008059444403164119,0.0008059444403164119
7525,O2-P1629,7526,7527,True,24.861245066046912,176.3999999992944,200 mm,1000.0,999.8732076501632,167.84816877824886,0.45949238985223906,0.040447473897736425,0.040447473897736425
7528,O2-P1115,7161,6668,True,24.86329520673653,176.3999999992944,200 mm,1000.0,999.8731971944457,78.10520494783765,0.3641574377551405,0.027902082197566333,0.027902082197566333
7532,O2-P757,7533,7534,True,24.86904156008575,176.3999999992944,200 mm,1000.0,999.8731678880436,175.2923033575105,0.46547393993229214,0.04132588245864849,0.04132588245864849
7535,O3-P1222,7536,7537,True,24.880982270471,176.3999999992944,200 mm,1000.0,999.8731069904206,5.862714647234739,0.15756596670413148,0.008476126103447749,0.008476126103447749
7541,O2-P1921,6500,6850,True,24.888923108714906,176.3999999992944,200 mm,1000.0,999.8730664921455,62.65175768221278,0.3400729779752185,0.025124541402218325,0.025124541402218325
7545,O2-P779,757,7546,True,24.894005582884304,176.3999999992944,200 mm,1000.0,999.8730405715273,30.680546240416916,0.2714431411777048,0.017981269630259228,0.017981269630259228
7550,O3-P2057,7551,7552,True,24.90294272701856,176.3999999992944,200 mm,1000.0,999.8729949920922,56.94581990911104,0.3300830824126575,0.024014929091957363,0.024014929091957363
7553,O21-P468,7554,7555,True,24.91797810466507,176.3999999992944,200 mm,1000.0,999.8729183116662,20.874431004235493,0.23981315766726097,0.015054131914436495,0.015054131914436495
7556,O8-P285,7557,7558,True,24.91970060434873,176.3999999992944,200 mm,1000.0,999.8729095269179,55.502283278452936,0.3274415007899789,0.023725600204590098,0.023725600204590098
7562,O7-P263,7563,7564,True,48.322498575662735,176.3999999992944,200 mm,999.7535552572641,1000.0,394.30771218557715,0.588683304227448,0.06250799147705291,0.06250799147705291
7565,O3-P2082,7566,7567,True,61.236398512185175,176.3999999992944,200 mm,1000.0,999.6876943675878,41.031733881663875,0.2977394128438185,0.02058747344872417,0.02058747344872417
7569,O2-P1710,7147,7570,True,24.93806774465748,176.3999999992944,200 mm,999.8728158545023,1000.0,50.3066652072146,0.31750149440699416,0.022652006791108067,0.022652006791108067
7571,O1-P119,7572,7573,True,24.93877500989424,176.3999999992944,200 mm,999.8728122474496,1000.0,113.22198884294218,0.4080774948881197,0.03335831867042742,0.03335831867042742
7574,O2-P1924,7575,7576,True,24.946338879710023,176.3999999992944,200 mm,1000.0,999.8727736717135,11.591870338152088,0.19785556882085734,0.011513219839668753,0.011513219839668753
7577,O2-P1967,4216,7578,True,24.677033301982707,176.3999999992944,200 mm,1000.0,999.8741471301599,51.824236084734764,0.32047865438053313,0.022971066953216115,0.022971066953216115
7579,O1-P1974,7580,7581,True,91.05842404567773,176.3999999992944,200 mm,1000.0,999.5356020373671,12.708635527555177,0.20394664750834599,0.012003298614820149,0.012003298614820149
7585,O9-P2672,7586,7587,True,66.09812844523358,176.3999999992944,200 mm,1000.0,999.6628995449294,73.12681418065065,0.35681086145297874,0.02703926032482579,0.02703926032482579
7588,O2-P382,7589,7590,True,24.97552014416537,176.3999999992944,200 mm,1000.0,999.8726248472648,46.46457260493902,0.3096630005508633,0.02182207982206341,0.02182207982206341
7591,O2-P1268,7592,7593,True,24.9860612237457,176.3999999992944,200 mm,999.8725710877588,1000.0,11.665487544081097,0.19826950766965143,0.01154626770096311,0.01154626770096311
7594,O2-P736,6463,5070,True,24.995671251671865,176.3999999992944,200 mm,999.8725220766165,1000.0,686.0027116322625,0.6833485474107315,0.08479454377074294,0.08479454377074294
7595,O2-P1613,7596,7597,True,24.996621125332208,176.3999999992944,200 mm,1000.0,999.8725172322609,34.427454547210125,0.28160675522905104,0.01896975207838237,0.01896975207838237
7598,O3-P2677,7599,7600,True,60.23452533843327,176.3999999992944,200 mm,1000.0,999.6928039207739,28.195709847644725,0.2642029916198086,0.01729142291850178,0.01729142291850178
7601,O9-P2668,7602,7603,True,67.63779522112276,176.3999999992944,200 mm,1000.0,999.6550472443723,128.72463915884094,0.4242761587636684,0.035506038820152214,0.035506038820152214
7604,O6-P273,7605,7606,True,25.01964248148488,176.3999999992944,200 mm,1000.0,999.8723998233444,13.082533047572495,0.2059015184222391,0.012162305221191853,0.012162305221191853
7610,O2-P1054,7611,7612,True,25.036224317438283,176.3999999992944,200 mm,1000.0,999.8723152559811,522.4185017517825,0.6360598190065206,0.0727383310573605,0.0727383310573605
7613,O2-P1829,6523,6948,True,25.036592644095563,176.3999999992944,200 mm,1000.0,999.8723133775151,19.46297067409636,0.23443199465325196,0.01457834098452172,0.01457834098452172
7621,O2-P1639,7622,7623,True,25.06183882384077,176.3999999992944,200 mm,1000.0,999.8721846219984,47.364902596851735,0.3115405812567023,0.02201954456263483,0.02201954456263483
7626,O2-P746,6811,7186,True,25.06284770892336,176.3999999992944,200 mm,999.8721794766844,1000.0,485.5396548649287,0.6235499043330412,0.06988603573207638,0.06988603573207638
7627,O4-P612,7628,7629,True,25.069046477241017,176.3999999992944,200 mm,1000.0,999.872147862966,449.57177611302944,0.6105277803955772,0.06703797306872614,0.06703797306872614
7630,O2-P1338,7631,7632,True,67.59918507271435,176.3999999992944,200 mm,999.6552441561291,1000.0,49.470272226700274,0.31583286549936807,0.022474108879360237,0.022474108879360237
7636,O1-P1441,7637,4811,True,67.44404826435633,176.3999999992944,200 mm,1000.0,999.6560353538517,14.136992394594712,0.21121052180061758,0.012598354103562194,0.012598354103562194
7638,O1-P2671,7639,7640,True,25.079163713461742,176.3999999992944,200 mm,999.8720962650614,1000.0,74.33172647987372,0.358621645925306,0.027250644746931504,0.027250644746931504
7644,O4-P1501,7645,7646,True,94.3313844186392,176.3999999992944,200 mm,1000.0,999.518909939465,30.273803618844294,0.2702873914957597,0.017870353203573094,0.017870353203573094
7659,O2-P770,5071,7096,True,25.13409913913892,176.3999999992944,200 mm,999.8718160943904,1000.0,7.840200265341085,0.17374275428812816,0.00965279697510294,0.00965279697510294
7660,O2-P959,7661,5913,True,25.161254601861582,176.3999999992944,200 mm,1000.0,999.8716776015305,175.7530595916681,0.4658378004914744,0.041379698260178184,0.041379698260178184
7662,O1-P614,7663,7664,True,64.02412643579824,176.3999999992944,200 mm,999.6734769551774,1000.0,10.216449511033774,0.18975762356278406,0.010874236717308116,0.010874236717308116
7668,O2-P436,6553,7669,True,57.508069829126,176.3999999992944,200 mm,1000.0,999.7067088438714,22.89149406863405,0.24707205823912248,0.015706120452296902,0.015706120452296902
7672,O3-P2217,7673,7674,True,61.309150601749046,176.3999999992944,200 mm,999.6873233319311,1000.0,194.1575460400832,0.479812949847831,0.043480524059088727,0.043480524059088727
7675,O1-P2691,7676,7677,True,25.21760827214627,176.3999999992944,200 mm,1000.0,999.871390197812,23.128294297955946,0.2478940396708358,0.01578068851255545,0.01578068851255545
7679,O21-P1083,7680,7681,True,25.24584130637988,176.3999999992944,200 mm,999.8712462093374,1000.0,80.97365798547403,0.36823619494980775,0.0283871183776279,0.0283871183776279
7682,O2-P1943,4929,7683,True,25.250511507784932,176.3999999992944,200 mm,999.8712223913103,1000.0,64.61921618934535,0.3433642445298742,0.02549550458406179,0.02549550458406179
7684,O3-P3120,7685,7686,True,66.26231041052357,176.3999999992944,200 mm,999.6620622169063,1000.0,32.37764980399066,0.2761505911626278,0.01843617462261193,0.01843617462261193
7687,O2-P647,1233,7688,True,25.252740991163915,176.3999999992944,200 mm,1000.0,999.8712110209451,63.264896610850116,0.34110662097398387,0.025240755228913184,0.025240755228913184
7690,O3-P2641,7691,7692,True,59.24105194123944,176.3999999992944,200 mm,999.6978706350997,1000.0,84.13242373531673,0.3726072535259993,0.02891172140416228,0.02891172140416228
7693,O3-P595,7694,7695,True,81.12716571537395,176.3999999992944,200 mm,1000.0,999.5862514548515,58.1633476405169,0.3322736490285444,0.02425614824928467,0.02425614824928467
7696,O2-P1706,7697,7698,True,25.31088027155312,176.3999999992944,200 mm,999.8709145106151,1000.0,51.182387247513056,0.3192272652527912,0.02283669754770627,0.02283669754770627
7705,O2-P989,7706,3320,True,25.323927263067716,176.3999999992944,200 mm,999.8708479709584,1000.0,0.018233227629408755,0.01633518986737133,0.0008111323751122972,0.0008111323751122972
7707,O2-P373,6408,7708,True,37.427244060854,176.3999999992944,200 mm,1000.0,999.8091210552897,110.54497684171076,0.40511593245738176,0.03297379169211621,0.03297379169211621
7709,O2-P1810,7232,7710,True,25.326504809667448,176.3999999992944,200 mm,999.8708348254708,1000.0,7.88309261002527,0.17406015384029946,0.009676459135169816,0.009676459135169816
7711,O3-P265,7712,7713,True,25.344916778745123,313.1999999987472,355 mm,1000.0,999.9315687246974,2722.9943684981617,0.756709952984706,0.16659204541015762,0.16659204541015762
7714,O2-P229,6300,1897,True,25.34794925103283,176.3999999992944,200 mm,1000.0,999.8707254588197,503.11819896015203,0.6296130780025195,0.07125352483195102,0.07125352483195102
7715,O2-P1744,7716,7717,True,25.35456270364385,176.3999999992944,200 mm,999.8706917302114,1000.0,3.4083726651466235,0.13094054296261723,0.006665576316901849,0.006665576316901849
7718,O1-P207,7719,4607,True,25.354593746969904,176.3999999992944,200 mm,999.8706915718905,1000.0,607.2532819877055,0.6620782886043964,0.07909111188241807,0.07909111188241807
7725,O2-P1826,6262,5716,True,25.36302692332942,176.3999999992944,200 mm,1000.0,999.870648562691,11.696086604007535,0.19844102125965835,0.011559971905438624,0.011559971905438624
7728,O1-P1657,7729,7730,True,25.38363932931605,176.3999999992944,200 mm,1000.0,999.8705434394205,130.35396599303598,0.42589275098579177,0.03572457778034631,0.03572457778034631
7731,O4-P249,7732,7733,True,68.63141580975949,176.3999999992944,200 mm,999.6499797793703,1000.0,22.050603149763592,0.24410341241031755,0.015438064459306655,0.015438064459306655
7734,O2-P1112,7735,6969,True,25.40463046984896,176.3999999992944,200 mm,1000.0,999.8704363846037,22.363549149523692,0.24521746707240408,0.015538429078263872,0.015538429078263872
7740,O3-P452,7100,7741,True,25.43172485711763,176.3999999992944,200 mm,999.8702982032287,1000.0,31.225893545652724,0.27297568549849593,0.018128814189921946,0.018128814189921946
7742,O4-P1172,7743,7744,True,82.23423587655192,176.3999999992944,200 mm,1000.0,999.5806053970296,4.347830008388467,0.14234822433145158,0.007421959449585089,0.007421959449585089
7748,O21-P1264,7749,7750,True,60.37032344182158,176.3999999992944,200 mm,1000.0,999.6921113504467,78.15434215215109,0.3642282220978218,0.02791046297851695,0.02791046297851695
7751,O3-P2022,7752,7753,True,25.457975143269067,176.3999999992944,200 mm,1000.0,999.8701643267693,737.810704376451,0.6960616892527188,0.08847592278271542,0.08847592278271542
7754,O8-P288,7755,7756,True,100.57426975892255,176.3999999992944,200 mm,1000.0,999.4870712242295,9.899478011106684,0.18778393819918568,0.010720673069341229,0.010720673069341229
7760,O3-P1755,7761,7762,True,61.9438346226925,176.3999999992944,200 mm,999.6840864434242,1000.0,9.716471500928337,0.18662414077432354,0.010630831856622001,0.010630831856622001
7764,O9-P619,7765,7766,True,50.862799016967365,176.3999999992944,200 mm,999.7405997250135,1000.0,7.681884473207925,0.1725606036017219,0.00956486193727875,0.00956486193727875
