id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
7767,O2-P147,7768,7769,True,25.48773610103294,176.3999999992944,200 mm,1000.0,999.8700125458847,152.23372056802867,0.44626357439495756,0.038545967968250654,0.038545967968250654
7773,O9-P1511,7774,7325,True,25.50437371314365,176.3999999992944,200 mm,1000.0,999.869927694063,52.042949302961425,0.3209025140192276,0.023016664651992272,0.023016664651992272
7781,O9-P605,7782,7783,True,25.545572776058417,176.3999999992944,200 mm,1000.0,999.8697175788421,37.75540285799532,0.2899894813998366,0.01980283214423691,0.01980283214423691
7784,O21-P621,7785,7786,True,25.546298579515597,176.3999999992944,200 mm,1000.0,999.8697138772445,6.809381714976949,0.1657201017683633,0.00906204988005171,0.00906204988005171
7787,O4-P510,3810,311,True,25.548867485563427,176.3999999992944,200 mm,999.8697007758236,1000.0,113.19352349713296,0.40804627801153215,0.03335425255280906,0.03335425255280906
7788,O3-P168,7789,5311,True,25.551292741075383,220.5999999991176,250 mm,1000.0,999.9041826522209,1135.0622432339405,0.6901745269636187,0.10995681329057498,0.10995681329057498
7790,O6-P419,31109,2530,True,94.87544598905747,176.3999999992944,200 mm,1000.0,999.5161352254559,33.273429241112126,0.2785645069200331,0.018671401002275684,0.018671401002275684
7797,O2-P1910,7074,6954,True,25.57122826287414,176.3999999992944,200 mm,1000.0,999.8695867358593,97.74856430522284,0.39017780897138304,0.031071547740228182,0.031071547740228182
7798,O2-P1927,6501,6849,True,25.571249655102005,176.3999999992944,200 mm,1000.0,999.869586626759,24.391828319751674,0.25218173534054195,0.016172099160941825,0.016172099160941825
7799,O2-P787,5748,6833,True,25.58164835385071,176.3999999992944,200 mm,1000.0,999.8695335933953,35.79827210942557,0.2851270978336307,0.01931763662101159,0.01931763662101159
7802,O2-P1731,7803,3972,True,25.604377742034256,176.3999999992944,200 mm,999.8694176735156,1000.0,37.989501154968735,0.2905588927713076,0.01986000809647484,0.01986000809647484
7804,O2-P1602,7203,7805,True,25.607737935942907,176.3999999992944,200 mm,999.8694005365267,1000.0,19.082550171313898,0.23293451970776474,0.014447076446578465,0.014447076446578465
7806,O14-P83,7807,2733,True,61.14590999050543,176.3999999992944,200 mm,1000.0,999.6881558590484,17.122901639266995,0.22486624001348968,0.013748346641943795,0.013748346641943795
7808,O3-P418,7256,7809,True,25.60923432718028,176.3999999992944,200 mm,999.8693929049314,1000.0,5.41617256871557,0.1533974806174987,0.008182261466115644,0.008182261466115644
7810,O2-P806,7811,7812,True,25.61450570669415,176.3999999992944,200 mm,1000.0,999.8693660208959,7.291057464108819,0.1695674793102005,0.009343587451774233,0.009343587451774233
7813,O13-P12,7814,7815,True,59.6700342851988,176.3999999992944,200 mm,1000.0,999.6956828251455,6.2979743947694145,0.16142114948327338,0.00875131856299796,0.00875131856299796
7819,O2-P178,7122,7820,True,25.65671473431547,176.3999999992944,200 mm,999.869150754855,1000.0,1.2817522346087071,0.09285537908390042,0.004355376205862527,0.004355376205862527
7821,O9-P432,7822,7823,True,62.25418822393517,176.3999999992944,200 mm,999.6825036400579,1000.0,3.8372055755212333,0.1363877444586731,0.007023111404962701,0.007023111404962701
7824,O2-P440,7825,7826,True,62.26281320175775,176.3999999992944,200 mm,1000.0,999.682459652671,35.03389031504539,0.28317627294780096,0.01912450234939927,0.01912450234939927
7830,O7-P487,7831,1151,True,83.67311379459196,176.3999999992944,200 mm,1000.0,999.5732671196475,0.9031158937558593,0.08181748605894101,0.0037496413316998934,0.0037496413316998934
7832,O9-P3108,7833,7834,True,25.68163436934324,176.3999999992944,200 mm,1000.0,999.8690236647163,5.416224696745927,0.15339798097099694,0.008182296508835792,0.008182296508835792
7835,O21-P316,7836,7837,True,60.82038492730975,176.3999999992944,200 mm,999.6898160368708,1000.0,25.063060429551065,0.25439553814057786,0.0163757973071211,0.0163757973071211
7841,O7-P207,7842,7843,True,100.62471229217498,176.3999999992944,200 mm,1000.0,999.4868139673099,60.57714914293271,0.3365201714081189,0.024727108729312847,0.024727108729312847
7844,O2-P810,7845,7846,True,25.696949547898942,176.3999999992944,200 mm,1000.0,999.8689455573057,7.783501743674488,0.17332132013378768,0.009621413168208652,0.009621413168208652
7847,O1-P57,7848,7849,True,61.65634661120148,882.3999999964702,1000 mm,1000.0,999.9537577400416,16722.954118329617,0.7226895009196675,0.3981301195720549,0.3981301195720549
7851,O3-P805,7852,6536,True,95.70441085484717,176.3999999992944,200 mm,999.5119075046402,1000.0,40.75471195426562,0.2971017044233054,0.020522381510209388,0.020522381510209388
7853,O21-P1195,7854,7855,True,25.72482866146084,176.3999999992944,200 mm,1000.0,999.8688033738265,27.601180692912564,0.26240363633779773,0.017121815470391488,0.017121815470391488
7856,O9-P2354,7857,7858,True,56.27612626222631,220.5999999991176,250 mm,999.7889645265167,1000.0,1163.4212391034632,0.6944253681832502,0.11157127549810189,0.11157127549810189
7859,O2-P1609,3836,7860,True,25.731545324312687,176.3999999992944,200 mm,999.868769118846,1000.0,42.70210037393585,0.30152045188950266,0.020975361054838347,0.020975361054838347
7866,O1-P217,47461,7868,True,46.21938578484093,176.3999999992944,200 mm,999.7642811324973,1000.0,572.3377712549141,0.6517980572979826,0.07650740908936277,0.07650740908936277
7872,O9-P1943,6818,7874,True,59.99900413690842,176.3999999992944,200 mm,999.6940050789018,1000.0,0.8745658119334014,0.08086477843209586,0.003698748561925839,0.003698748561925839
7875,O16-P87,7876,7877,True,60.68363486812736,176.3999999992944,200 mm,999.6905134621726,1000.0,43.14150740373837,0.3024973847556195,0.021076126133861593,0.021076126133861593
7878,O2-P213,7879,5233,True,25.771132578867533,246.999999999012,280 mm,999.9033582528292,1000.0,1883.9692555695385,0.7815339707955641,0.1395057951868923,0.1395057951868923
7880,O3-P447,5775,7881,True,25.78167136008449,176.3999999992944,200 mm,999.8685134760635,1000.0,10.002402467359417,0.18842961969604938,0.010770816893424573,0.010770816893424573
7882,O9-P2427,7883,7884,True,70.66678677662108,176.3999999992944,200 mm,1000.0,999.6395993874393,6.24939668803476,0.16100028672922445,0.008721117000859738,0.008721117000859738
7885,O2-P1937,7886,7887,True,25.787848934387117,176.3999999992944,200 mm,1000.0,999.8684819704346,144.05406456491187,0.4389216646843967,0.037514480111255,0.037514480111255
7889,O1-P1076,19897,7891,True,57.28917976532542,176.3999999992944,200 mm,999.7078251831969,1000.0,79.53925285094071,0.3662100053062475,0.028145629628442925,0.028145629628442925
7892,O2-P1749,10342,20077,True,15.062002905794293,176.3999999992944,200 mm,999.9231837851804,1000.0,142.53486941226234,0.4375238249018936,0.03731998079042882,0.03731998079042882
7895,O3-P3319,7896,6051,True,25.814684249567414,176.3999999992944,200 mm,999.8683451103273,1000.0,7.287223984866707,0.16953757135112613,0.009341386351384684,0.009341386351384684
7897,O2-P1058,7898,7899,True,63.06339200823217,176.3999999992944,200 mm,1000.0,999.678376700758,181.3559532419925,0.47020555298190064,0.042029155234847876,0.042029155234847876
7900,O2-P70,7901,6793,True,25.830681061674778,176.3999999992944,200 mm,1000.0,999.8682635265855,1021.267180704526,0.7512733746088257,0.1082957796782432,0.1082957796782432
7902,O2-P81,7903,3856,True,25.84063573372012,176.3999999992944,200 mm,1000.0,999.868212757758,404.4875219005048,0.5928918787122818,0.06335822195817037,0.06335822195817037
7904,O21-P371,7905,14529,True,75.3788004518408,176.3999999992944,200 mm,1000.0,999.6155681176956,186.45846216976003,0.4740949336168195,0.042612902976657,0.042612902976657
7907,O2-P1925,7575,7908,True,25.852991887080293,176.3999999992944,200 mm,999.8681497413759,1000.0,7.691411334158698,0.17263222060050473,0.009570180491368296,0.009570180491368296
7909,O2-P990,7910,5568,True,25.853241008819147,176.3999999992944,200 mm,1000.0,999.868148470855,49.951153546735895,0.31679470293163264,0.022576572239654296,0.022576572239654296
7914,O2-P504,85,7915,True,25.24965629319254,176.3999999992944,200 mm,1000.0,999.8712267529047,644.522827941981,0.6724571984097168,0.08180935193397605,0.08180935193397605
7922,O3-P3293,7923,7924,True,25.920729208771085,176.3999999992944,200 mm,999.8678042810353,1000.0,41.65884601571245,0.29917169030302326,0.02073401419350289,0.02073401419350289
7925,O1-P63,7926,7927,True,43.47784682740309,794.1999999968234,900 mm,999.9673916148795,1000.0,14767.245714687808,0.701964308901692,0.3917961314819912,0.3917961314819912
7928,O3-P976,7929,1457,True,79.04803504057244,176.3999999992944,200 mm,1000.0,999.5968550212931,86.71823797276585,0.3760968516491313,0.02933413182994694,0.02933413182994694
7930,O2-P168,7931,2120,True,25.92749993421656,176.3999999992944,200 mm,1000.0,999.8677697503355,3.408785179952636,0.13094600527315986,0.006665931498870523,0.006665931498870523
7934,O2-P953,7935,7801,True,25.936989898997897,176.3999999992944,200 mm,1000.0,999.8677213515151,182.22919298577767,0.4708770285168114,0.042129568600702196,0.042129568600702196
7939,O7-P274,7940,7941,True,71.70340250195503,176.3999999992944,200 mm,1000.0,999.63431264724,87.91360518862558,0.37768427786763453,0.02952735108517161,0.02952735108517161
7942,O9-P2809,7943,7944,True,52.70462298231318,220.5999999991176,250 mm,1000.0,999.8023576638163,1167.1298833617868,0.6949731815482223,0.11178198470904084,0.11178198470904084
7945,O3-P1821,7946,7947,True,83.89340877366091,176.3999999992944,200 mm,1000.0,999.5721436152543,34.034958542104846,0.2805803574077047,0.01886885728172672,0.01886885728172672
7948,O9-P2453,7949,7950,True,26.04053450723897,176.3999999992944,200 mm,1000.0,999.8671932740131,6.433457818518559,0.16258309047636124,0.008834903273179,0.008834903273179
7951,O1-P1681,7952,6290,True,55.50985685398441,176.3999999992944,200 mm,1000.0,999.7168997300447,107.96381320779038,0.40220971469015077,0.03259885227059968,0.03259885227059968
7954,O3-P1762,7955,7956,True,67.71806515086047,176.3999999992944,200 mm,999.6546378677306,1000.0,7.30266212690862,0.16965794936878845,0.009350246864441763,0.009350246864441763
7957,O3-P169,7958,7789,True,26.12497970610486,220.5999999991176,250 mm,1000.0,999.9020313261021,1114.2989667196018,0.6869914322955861,0.10877084638300996,0.10877084638300996
7963,O2-P1767,7964,7965,True,26.150727939449496,176.3999999992944,200 mm,999.8666312875088,1000.0,14.564058564116403,0.21328132283175116,0.012770110907949226,0.012770110907949226
7966,O2-P1819,7967,7968,True,26.15702370376362,176.3999999992944,200 mm,1000.0,999.8665991791108,3.9013306970667103,0.1371654128940412,0.007074698424982443,0.007074698424982443
7969,O1-P2414,7970,5439,True,26.159214902974004,176.3999999992944,200 mm,999.8665880039948,1000.0,11.666332214730142,0.19827424645468528,0.011546646250884833,0.011546646250884833
7978,O2-P309,2911,7979,True,26.172432629070503,176.3999999992944,200 mm,1000.0,999.8665205935918,10.310402891492933,0.19033437000208395,0.010919271637327753,0.010919271637327753
7980,O2-P1766,7981,7964,True,26.174268775299335,176.3999999992944,200 mm,999.8665112292459,1000.0,40.69190884065444,0.2969566980625302,0.02050759370271066,0.02050759370271066
7982,O3-P1346,7983,7984,True,67.16284243829585,176.3999999992944,200 mm,1000.0,999.6574695035647,26.626976832896613,0.25939452012662434,0.016839803988991778,0.016839803988991778
7985,O21-P1326,7986,7987,True,26.18592623846071,176.3999999992944,200 mm,999.8664517761838,1000.0,3.4089712468916917,0.1309484689267161,0.0066660916979913885,0.0066660916979913885
7988,O6-P129,7989,26731,True,62.68321850278438,176.3999999992944,200 mm,1000.0,999.6803155856358,13.177526926193066,0.20639189806632482,0.01220232327987351,0.01220232327987351
7991,O2-P805,7812,6144,True,26.187943627023195,176.3999999992944,200 mm,1000.0,999.8664414875021,20.221151103520274,0.2373556906194496,0.014836052843586137,0.014836052843586137
7992,O2-P1886,7993,7994,True,26.18910824307647,176.3999999992944,200 mm,1000.0,999.8664355479604,31.102957426599165,0.27263188751148165,0.018095668893777075,0.018095668893777075
7998,O9-P3021,7999,8000,True,58.11361217744116,176.3999999992944,200 mm,1000.0,999.7036205778951,39.556151422115086,0.2943061678636025,0.020238153992781456,0.020238153992781456
8001,O2-P911,8002,7642,True,26.197495716689943,176.3999999992944,200 mm,999.8663927718449,1000.0,3.9013598369160167,0.13716576425990346,0.007074721763647092,0.007074721763647092
8004,O2-P937,8005,5567,True,26.210492090337908,176.3999999992944,200 mm,999.8663264903392,1000.0,433.36065387504595,0.6043654238369385,0.06573000261086213,0.06573000261086213
8006,O2-P899,8007,8008,True,40.71347912111632,176.3999999992944,200 mm,1000.0,999.7923612564823,22.861954531586232,0.24696909735383818,0.015696790705134828,0.015696790705134828
8009,O9-P1405,8010,8011,True,62.71621722279469,176.3999999992944,200 mm,999.6801472921637,1000.0,36.98943632358202,0.28810849797446414,0.019614490608555843,0.019614490608555843
8012,O3-P435,8013,8014,True,26.22459335355965,176.3999999992944,200 mm,999.8662545738969,1000.0,60.22053591819058,0.3359006086979389,0.024658120314744465,0.024658120314744465
8015,O4-P411,8016,8017,True,79.80354804636518,176.3999999992944,200 mm,1000.0,999.5930019049636,129.34191976031664,0.424890399463543,0.03558898382443904,0.03558898382443904
8018,O2-P1771,8019,8020,True,28.483614908025256,176.3999999992944,200 mm,1000.0,999.854733563969,0.020508202733778184,0.017285349581807736,0.0008448542056430878,0.0008448542056430878
8022,O2-P1007,6512,6517,True,26.38121201936952,176.3999999992944,200 mm,1000.0,999.8654558187012,7.7844510926539465,0.1733283941980267,0.009621939645731393,0.009621939645731393
8026,O3-P1290,8027,8028,True,61.68093999405616,176.3999999992944,200 mm,999.6854272060303,1000.0,51.914891415474614,0.32065449816938524,0.02298997852257812,0.02298997852257812
8029,O2-P1476,6673,7667,True,26.2655286536109,176.3999999992944,200 mm,1000.0,999.8660458038665,26.288244511925612,0.2583298775835276,0.01674051398864427,0.01674051398864427
8030,O21-P281,8031,8032,True,61.080877363398464,176.3999999992944,200 mm,1000.0,999.6884875254467,4.71243101816274,0.1463123885686402,0.007691613926169881,0.007691613926169881
8033,O2-P1404,8034,8035,True,26.280512059634702,176.3999999992944,200 mm,1000.0,999.8659693884958,86.21823307898187,0.3754280925569898,0.029252930960167182,0.029252930960167182
8036,O2-P945,6385,8037,True,26.29399882674791,176.3999999992944,200 mm,999.8659006059836,1000.0,314.9743956375572,0.5524195691970162,0.055578617033723944,0.055578617033723944
8038,O2-P393,8039,8040,True,26.29548215975932,176.3999999992944,200 mm,999.8658930409853,1000.0,26.7472419936222,0.2597701950385922,0.016874900688253883,0.016874900688253883
8041,O2-P1062,8042,8043,True,26.30448530914042,176.3999999992944,200 mm,1000.0,999.8658471249233,88.04206625041601,0.3778539278603217,0.02954804012485206,0.02954804012485206
8046,O9-P3373,8047,8048,True,60.44712292506189,176.3999999992944,200 mm,1000.0,999.6917196730822,96.90515854221032,0.3891436490139082,0.0309421281552097,0.0309421281552097
8049,O1-P1499,7137,8050,True,26.318972776009748,1235.1999999950594,1400 mm,1000.0,999.980260770418,43270.35818787148,0.908718296451086,0.5786924390464253,0.5786924390464253
8051,O1-P262,8052,8053,True,29.969738086505785,176.3999999992944,200 mm,1000.0,999.8471543357588,2.566977391422284,0.11868728447667615,0.0058858315878873545,0.0058858315878873545
8061,O21-P1183,8062,8063,True,57.994384092052655,176.3999999992944,200 mm,1000.0,999.7042286411305,10.704488356546277,0.19271408489867337,0.011105859631954157,0.011105859631954157
8064,O7-P236,8065,13136,True,69.68466625587979,176.3999999992944,200 mm,1000.0,999.644608202095,7.407753759704235,0.17047270321673114,0.009410301064624598,0.009410301064624598
8067,O21-P954,8068,8069,True,26.393076307530475,176.3999999992944,200 mm,999.8653953108316,1000.0,5.680003634941422,0.15588805573715267,0.00835737707598703,0.00835737707598703
8070,O3-P121,8071,8072,True,26.397092696459808,313.1999999987472,355 mm,1000.0,999.9287278497195,3457.055449123012,0.7984413816343824,0.19396722311159348,0.19396722311159348
8073,O3-P531,8074,8075,True,65.7337888969935,176.3999999992944,200 mm,999.6647576766253,1000.0,63.98263653211175,0.3423074029901188,0.025376093373389145,0.025376093373389145
8076,O2-P1855,6375,6592,True,26.41417815180541,176.3999999992944,200 mm,1000.0,999.8652876914258,69.1685795797398,0.3507048265371462,0.02633260546830164,0.02633260546830164
8077,O21-P1294,8078,8079,True,26.419587371819205,176.3999999992944,200 mm,1000.0,999.8652601044038,6.7992568629077095,0.16563721763146938,0.00905602050974883,0.00905602050974883
8080,O8-P32,8081,8082,True,75.99743779458716,176.3999999992944,200 mm,1000.0,999.6124130672476,377.0810795079159,0.5813520553685637,0.06105105144380547,0.06105105144380547
8083,O3-P2096,8084,8085,True,26.435615391797235,176.3999999992944,200 mm,999.8651783615019,1000.0,138.9001727049308,0.43413362061518657,0.03685073802644869,0.03685073802644869
8086,O21-P292,8087,8088,True,71.78660404518851,176.3999999992944,200 mm,999.6338883193696,1000.0,9.890027950135574,0.18772441886862054,0.010716055370101098,0.010716055370101098
8089,O2-P1977,7578,8090,True,26.45235433429885,176.3999999992944,200 mm,999.865092992895,1000.0,7.7840456351206955,0.17332537300920592,0.009621714796556883,0.009621714796556883
8091,O2-P294,8092,8093,True,26.457437936872346,176.3999999992944,200 mm,1000.0,999.865067066522,31.10519484172154,0.2726381532376398,0.01809627272734711,0.01809627272734711
8094,O2-P1868,8095,8096,True,26.462118933386638,176.3999999992944,200 mm,1000.0,999.8650431934398,30.801987525632043,0.27178609137460985,0.018014240595921983,0.018014240595921983
8099,O21-P1055,8100,8101,True,61.9540715249908,176.3999999992944,200 mm,1000.0,999.6840342352225,18.472339271497994,0.23048771374734256,0.014233661643666172,0.014233661643666172
8107,O2-P712,3531,6813,True,93.15573645228851,176.3999999992944,200 mm,1000.0,999.5249057440933,8.943770507293259,0.18155091885468294,0.010241304803297073,0.010241304803297073
8109,O9-P2060,8110,8111,True,60.311666169109294,176.3999999992944,200 mm,999.6924105025375,1000.0,411.50548957974917,0.5957422454263442,0.06393997539093511,0.06393997539093511
8112,O21-P629,8113,6396,True,26.491265999992866,176.3999999992944,200 mm,1000.0,999.8648945434,5.160939351519962,0.15090629200031588,0.00800847596218597,0.00800847596218597
8114,O2-P243,8115,5636,True,32.05734012752954,176.3999999992944,200 mm,999.8365075653496,1000.0,154.68500956052097,0.4484059912032049,0.03885013494744564,0.03885013494744564
8116,O2-P1751,7894,8117,True,56.15589744566254,176.3999999992944,200 mm,999.7136049230271,1000.0,136.84289233449638,0.4321852191529585,0.03658263633453577,0.03658263633453577
8118,O21-P1227,8119,8120,True,68.23890797631435,176.3999999992944,200 mm,1000.0,999.6519815693208,17.83400917860248,0.22786612168748502,0.01400646712396835,0.01400646712396835
8121,O2-P1854,6592,6791,True,26.53946221591723,176.3999999992944,200 mm,1000.0,999.8646487426988,81.92243697989923,0.36956202314175024,0.028545713501641003,0.028545713501641003
8122,O2-P768,6463,6595,True,26.54106512150296,176.3999999992944,200 mm,999.8646405678803,1000.0,7.800077095707521,0.1734447445601562,0.009630600436478523,0.009630600436478523
8123,O1-P1320,8124,8125,True,26.547375047932466,176.3999999992944,200 mm,999.8646083872555,1000.0,0.23511411003384491,0.04925094688508017,0.0021404235683552095,0.0021404235683552095
8126,O3-P2304,21225,8128,True,95.08741249060105,176.3999999992944,200 mm,1000.0,999.5150541962979,32.549501736993236,0.2766173610155985,0.018481555810241128,0.018481555810241128
8129,O5-P236,8130,8131,True,73.71807052687596,176.3999999992944,200 mm,999.6240378403129,1000.0,172.91425518292533,0.4635843792407108,0.04104711927788748,0.04104711927788748
8132,O3-P1131,8133,8134,True,57.94782440468296,176.3999999992944,200 mm,1000.0,999.7044660955361,203.2638985997209,0.48635688351397116,0.04448747483643025,0.04448747483643025
8144,O2-P783,8145,5853,True,26.59307581492357,176.3999999992944,200 mm,1000.0,999.8643753133439,3.9016446545867454,0.13716919847161804,0.00707494987467393,0.00707494987467393
8146,O7-P9,8147,8148,True,56.49080295561284,246.999999999012,280 mm,1000.0,999.7881594889164,1977.442877472575,0.790171012482269,0.14386197083595065,0.14386197083595065
8156,O1-P483,8157,8158,True,26.614809964067515,176.3999999992944,200 mm,1000.0,999.8642644691832,27.284097043174107,0.2614326569675708,0.01703059369308685,0.01703059369308685
8161,O2-P389,7589,8162,True,26.621112220031392,176.3999999992944,200 mm,999.8642323276779,1000.0,7.291782220798423,0.16957313246617928,0.00934400352242332,0.00934400352242332
8165,O2-P82,2470,7903,True,26.649875290339523,176.3999999992944,200 mm,1000.0,999.8640856360192,391.9992897679474,0.5877164311998424,0.062314106878581674,0.062314106878581674
8166,O2-P462,8167,6315,True,25.88481409423048,176.3999999992944,200 mm,999.8679874481194,1000.0,30.602121296354763,0.27122115363534927,0.017959942147715312,0.017959942147715312
8171,O4-P703,8172,8173,True,91.60488369796253,176.3999999992944,200 mm,1000.0,999.5328150931404,64.59644165293533,0.3433265652772344,0.025491242476540266,0.025491242476540266
8174,O9-P411,8175,8176,True,26.65983308903691,176.3999999992944,200 mm,1000.0,999.864034851246,674.51013536516,0.6803971789042665,0.08397122148492656,0.08397122148492656
8177,O1-P2452,7262,8178,True,27.785700506157287,626.3999999974943,710 mm,1000.0,999.9722142994939,9139.669494714579,0.697527130510628,0.3093182720791991,0.3093182720791991
8185,O9-P2724,8186,8187,True,69.91411255366283,176.3999999992944,200 mm,1000.0,999.6434380259764,56.63690388007027,0.32952189669763887,0.023953321164904066,0.023953321164904066
8191,O9-P2715,8192,8193,True,57.527786188103214,176.3999999992944,200 mm,1000.0,999.7066082904407,172.75107883964102,0.46345400176117074,0.04102792856963962,0.04102792856963962
8194,O3-P2204,8195,8196,True,64.21531286751197,176.3999999992944,200 mm,999.6725019043757,1000.0,18.473967365264606,0.23049431764583134,0.01423423586952848,0.01423423586952848
8197,O3-P2233,8198,8199,True,59.957113278442165,176.3999999992944,200 mm,999.69421872228,1000.0,193.62131759022432,0.47942035639442143,0.043420591902209635,0.043420591902209635
8200,O21-P438,21723,8202,True,79.84318746540016,176.3999999992944,200 mm,1000.0,999.5927997439264,57.86573042933871,0.3317412680453421,0.024197416158696656,0.024197416158696656
8204,O2-P1780,8205,8206,True,26.803682021433627,176.3999999992944,200 mm,999.8633012216907,1000.0,430.8983853189915,0.6034124354896286,0.06552990672282422,0.06552990672282422
8207,O2-P1926,1931,8208,True,26.81363082266936,176.3999999992944,200 mm,1000.0,999.8632504828043,0.01930581419232194,0.016791905179168853,0.0008273048647416604,0.0008273048647416604
8209,O1-P728,8210,8211,True,26.820967052044864,176.3999999992944,200 mm,1000.0,999.8632130680346,47.10515554387263,0.31100155393401824,0.021962769659290095,0.021962769659290095
8212,O21-P710,8213,8214,True,26.83041744483734,176.3999999992944,200 mm,1000.0,999.8631648710314,48.10368313672808,0.31306214143561156,0.022180180297756175,0.022180180297756175
8218,O2-P1747,7583,8219,True,26.842390962334747,176.3999999992944,200 mm,1000.0,999.8631038060921,7.7847831414928805,0.17333086831407912,0.00962212378101344,0.00962212378101344
8220,O1-P2670,8221,7639,True,26.8430451520747,176.3999999992944,200 mm,999.8631004697244,1000.0,127.9312486792822,0.4234834439855466,0.03539915796123648,0.03539915796123648
8228,O1-P2149,8229,8230,True,26.8469582098908,176.3999999992944,200 mm,999.8630805131296,1000.0,42.09050031941221,0.30014857851227966,0.020834237524552865,0.020834237524552865
8231,O2-P1636,8232,8233,True,26.84938434567859,176.3999999992944,200 mm,1000.0,999.8630681398371,96.30803576090655,0.3884074608598345,0.03085017520391109,0.03085017520391109
8238,O21-P1142,8239,8240,True,58.17746650552292,176.3999999992944,200 mm,1000.0,999.7032949208218,386.4145392522061,0.5853576569720454,0.061843340842230844,0.061843340842230844
8241,O5-P199,8242,8243,True,41.87351652414543,176.3999999992944,200 mm,999.7864450657269,1000.0,114.59641949497606,0.40957791070713717,0.03355407987445788,0.03355407987445788
8247,O9-P2386,8248,6705,True,66.88343588909113,176.3999999992944,200 mm,1000.0,999.6588944769657,81.0815020143343,0.36838746736908834,0.02840519039170092,0.02840519039170092
8249,O9-P2134,8250,8251,True,63.1399270213149,176.3999999992944,200 mm,999.6779863721913,1000.0,82.62995688465386,0.3705434193804833,0.028663403121641853,0.028663403121641853
8252,O9-P702,1137,8253,True,26.935328892932645,441.1999999982352,500 mm,999.958250240216,1000.0,3519.3901152163144,0.6515927615993875,0.18892284886597957,0.18892284886597957
8256,O3-P987,6110,8257,True,41.31567422208098,176.3999999992944,200 mm,999.7892900614673,1000.0,3.0095143854398985,0.1254294549903898,0.006310657008692239,0.006310657008692239
8261,O2-P1850,8262,6837,True,26.97670702646357,176.3999999992944,200 mm,1000.0,999.862418794165,127.28681349576054,0.42283685797846077,0.035312116655436494,0.035312116655436494
8263,O3-P3234,8264,8265,True,26.993032267452204,176.3999999992944,200 mm,1000.0,999.862335535436,107.57884232431476,0.40177187282303933,0.03254257023354516,0.03254257023354516
8271,O2-P967,8272,6967,True,27.02207775357385,176.3999999992944,200 mm,1000.0,999.8621874034568,70.3169448682405,0.3525019709374263,0.02653960975444676,0.02653960975444676
8276,O3-P1258,8277,8278,True,64.87356046935966,176.3999999992944,200 mm,999.6691448416062,1000.0,61.51933077376608,0.3381444429473743,0.024908420388304372,0.024908420388304372
8287,O2-P902,7976,8154,True,27.066290630406197,176.3999999992944,200 mm,999.8619619177849,1000.0,18.981643156204154,0.23253376820003396,0.01441203168364766,0.01441203168364766
8288,O9-P3153,8289,8290,True,27.082737237254015,176.3999999992944,200 mm,999.86187804009,1000.0,1.8362503277692277,0.10552789477158717,0.0050867137795129955,0.0050867137795129955
8291,O2-P90,8292,8293,True,27.089181394046527,176.3999999992944,200 mm,999.8618451748904,1000.0,199.85974997002012,0.48393736993765396,0.04411340908043261,0.04411340908043261
8299,O8-P143,8300,8301,True,63.18185728477228,176.3999999992944,200 mm,999.6777725278477,1000.0,32.93276629175445,0.2776520406175949,0.018582328528052864,0.018582328528052864
8302,O24-P199,8303,8304,True,45.25299751757251,176.3999999992944,200 mm,999.7692097126604,1000.0,487.82441735559576,0.6243486699439402,0.0700646319645823,0.0700646319645823
8305,O1-P2674,4439,8306,True,27.120549349362783,176.3999999992944,200 mm,999.8616851983182,1000.0,13.609472210496389,0.20859080805033448,0.012382415480659928,0.012382415480659928
8309,O20-P89,8310,7242,True,54.89260596534587,176.3999999992944,200 mm,1000.0,999.7200477095768,11.444505517176673,0.1970213706116189,0.011446733358785755,0.011446733358785755
8311,O1-P2602,8312,8313,True,27.122390686134292,176.3999999992944,200 mm,999.8616758075007,1000.0,28.666910937359837,0.26560996973390294,0.017424553345127002,0.017424553345127002
8314,O2-P1352,6020,8315,True,26.54879402815764,176.3999999992944,200 mm,999.8646011504565,1000.0,11.307148323997612,0.1962369944422941,0.011384356571815296,0.011384356571815296
8319,O2-P124,8320,7769,True,27.13168978716893,176.3999999992944,200 mm,1000.0,999.8616283820854,471.04921072328005,0.6184068182708065,0.06874709240122219,0.06874709240122219
8324,O2-P1283,8325,1918,True,27.14608879104424,176.3999999992944,200 mm,1000.0,999.8615549471657,13.623617823821082,0.2086619823049542,0.012388262389540947,0.012388262389540947
8326,O3-P1039,1337,8327,True,27.15295126574167,176.3999999992944,200 mm,1000.0,999.8615199485447,199.0737206561042,0.4833742207987648,0.04402664194513818,0.04402664194513818
8328,O21-P1279,8329,8330,True,75.6637376999076,176.3999999992944,200 mm,999.6141149377305,1000.0,80.22275600100565,0.36717880141253134,0.028260961284620162,0.028260961284620162
8331,O2-P1939,7141,7191,True,27.177349857453656,176.3999999992944,200 mm,1000.0,999.8613955157269,104.12957240941964,0.39779628993221605,0.032033977070611036,0.032033977070611036
8332,O2-P461,8333,8334,True,53.95155246090577,176.3999999992944,200 mm,999.7248470824494,1000.0,5.1846221577718525,0.15114101062471105,0.008024791287549278,0.008024791287549278
8335,O9-P2184,8336,8337,True,80.37260870395329,176.3999999992944,200 mm,999.5900996956099,1000.0,6.295911902311969,0.16140332679983044,0.008750038796754355,0.008750038796754355
8338,O21-P1300,8339,8340,True,63.56077136701101,176.3999999992944,200 mm,1000.0,999.6758400660283,39.533534629740466,0.29425283512842815,0.020232749218233002,0.020232749218233002
8346,O9-P2362,8347,8348,True,97.4903522198949,176.3999999992944,200 mm,1000.0,999.5027992036786,451.5083187962526,0.6112512492657478,0.06719315907360587,0.06719315907360587
8352,O2-P1068,8353,8354,True,49.013720435814086,176.3999999992944,200 mm,999.7500300257774,1000.0,92.3686041996799,0.3834644765086621,0.030236571283355673,0.030236571283355673
8358,O12-P131,5115,37978,True,100.094128490018,176.3999999992944,200 mm,1000.0,999.4895199447009,102.98735547592834,0.3964583637792448,0.031863803534256614,0.031863803534256614
8362,O4-P702,8173,8363,True,27.30345411132263,176.3999999992944,200 mm,1000.0,999.8607523840323,112.04174992642248,0.4067782650986376,0.033189322414472214,0.033189322414472214
8368,O2-P719,6813,6882,True,27.363227006870304,176.3999999992944,200 mm,999.860447542265,1000.0,24.152344780521116,0.2513814048323618,0.01609872805589676,0.01609872805589676
8369,O2-P1475,7667,44,True,27.367301984021413,176.3999999992944,200 mm,1000.0,999.8604267598815,31.453726009354106,0.27361028408354227,0.018190065886876397,0.018190065886876397
8370,O3-P2930,8371,8372,True,63.88269193901,176.3999999992944,200 mm,1000.0,999.6741982711111,0.26921341635022783,0.05192166736845985,0.0022619484222593713,0.0022619484222593713
8379,O2-P1543,8380,8381,True,99.34179606855203,176.3999999992944,200 mm,1000.0,999.4933568400504,22.874597673169355,0.24701317694098318,0.015700784665149885,0.015700784665149885
8382,O2-P1313,8383,8384,True,38.71273582718559,176.3999999992944,200 mm,999.8025650472814,1000.0,57.47182261096891,0.33103358324196014,0.024119451790007285,0.024119451790007285
8388,O2-P551,8389,8390,True,70.23164277731836,176.3999999992944,200 mm,999.6418186218357,1000.0,31.110561882799676,0.27265318195233085,0.018097721094216045,0.018097721094216045
8391,O2-P1879,8227,8392,True,27.401114567074096,176.3999999992944,200 mm,1000.0,999.860254315708,7.785185422488293,0.17333386563527575,0.00962234685746672,0.00962234685746672
8393,O1-P785,4662,57,True,27.632495931910046,176.3999999992944,200 mm,1000.0,999.8590742707472,44.915686143459254,0.3063706362907523,0.0214778360737024,0.0214778360737024
8394,O2-P226,6797,3892,True,27.4128776397025,176.3999999992944,200 mm,1000.0,999.8601943240375,707.7899518486911,0.6888103144393949,0.08634831719308844,0.08634831719308844
8395,O24-P297,8396,2373,True,55.0938070427875,176.3999999992944,200 mm,1000.0,999.7190215840818,103.9816938062821,0.39762368592666314,0.03201199540009099,0.03201199540009099
8397,O7-P500,8398,8399,True,27.43521645108021,176.3999999992944,200 mm,999.8600803960995,1000.0,0.01975335584477775,0.016977766541147733,0.0008339057322906187,0.0008339057322906187
8401,O1-P2199,8402,3803,True,63.806138689460205,176.3999999992944,200 mm,1000.0,999.6745886926838,58.9139010339108,0.3336075382922239,0.024403606901809965,0.024403606901809965
8403,O2-P731,8404,8405,True,27.473036362506875,176.3999999992944,200 mm,999.8598875145512,1000.0,15.057395546181006,0.215620806083119,0.01296528382695061,0.01296528382695061
8408,O21-P841,8409,8410,True,27.487323911177448,176.3999999992944,200 mm,1000.0,999.859814648053,14.908165651880331,0.21491891419505224,0.012906602000496691,0.012906602000496691
8417,O2-P780,7219,757,True,27.493221969513048,176.3999999992944,200 mm,1000.0,999.8597845679554,26.780124916397238,0.2598727026112486,0.01688448276474492,0.01688448276474492
8420,O2-P376,6619,8421,True,27.53725897036427,176.3999999992944,200 mm,999.8595599792511,1000.0,108.55501105649769,0.40287986431088313,0.03268509999957888,0.03268509999957888
8422,O9-P2868,8423,8424,True,62.45079335191688,176.3999999992944,200 mm,1000.0,999.6815009539052,1.5584288175321634,0.09956781422458925,0.004738032080980462,0.004738032080980462
8437,O19-P82,8438,3613,True,27.60616668711988,176.3999999992944,200 mm,1000.0,999.8592085498957,58.24798778311257,0.332424693773475,0.024272824071079963,0.024272824071079963
8439,O2-P1423,8035,3599,True,83.0382838640186,176.3999999992944,200 mm,999.5765047522935,1000.0,18.487976584382096,0.23055112503124348,0.014239175814264902,0.014239175814264902
8440,O2-P1873,6994,8441,True,27.59649397103703,176.3999999992944,200 mm,1000.0,999.8592578807477,26.74938166962591,0.25977686788702076,0.01687552437271824,0.01687552437271824
8442,O4-P1136,8443,7744,True,73.8844836152027,176.3999999992944,200 mm,1000.0,999.6231891335625,47.17470406407354,0.3111460906417913,0.021977986721482295,0.021977986721482295
8446,O2-P378,8447,8060,True,27.610020749694066,176.3999999992944,200 mm,1000.0,999.8591888941766,100.65342569114058,0.3936901220025408,0.031513272655553565,0.031513272655553565
8448,O2-P1846,8449,6277,True,27.62129404720568,176.3999999992944,200 mm,1000.0,999.8591314003593,513.9071310657791,0.6332431618831704,0.07208559433632346,0.07208559433632346
8452,O1-P481,8453,8454,True,58.11558252723729,176.3999999992944,200 mm,1000.0,999.7036105291111,20.441825646231045,0.23819202590056088,0.014910120271988899,0.014910120271988899
8455,O2-P753,8456,7278,True,27.6723337453961,176.3999999992944,200 mm,1000.0,999.8588710978985,341.394872769877,0.5652464628838372,0.057952482552496694,0.057952482552496694
8457,O12-P348,40663,38525,True,100.3894528309587,176.3999999992944,200 mm,999.4880137905621,1000.0,13.659197158960389,0.20884077125434744,0.012402954654454176,0.012402954654454176
8463,O2-P1953,8464,7422,True,27.694974583369792,176.3999999992944,200 mm,1000.0,999.8587556296249,11.226655565036845,0.19577422413906725,0.011347618300232256,0.011347618300232256
8465,O6-P78,8466,8467,True,71.60278993321785,277.99999999888803,315 mm,1000.0,999.8066724671803,2447.933553630312,0.7340824325724096,0.1688959068975442,0.1688959068975442
8468,O1-P1123,8469,8470,True,61.20264114531485,176.3999999992944,200 mm,999.6878665301589,1000.0,11.085445815039446,0.19495671186150995,0.011282832320579276,0.011282832320579276
8474,O2-P809,7846,6279,True,27.7168527041701,176.3999999992944,200 mm,1000.0,999.8586440512088,15.568457817621491,0.21798796868519787,0.013163987956766713,0.013163987956766713
8475,O2-P186,8476,8477,True,27.721142090018034,313.1999999987472,355 mm,999.925152916357,1000.0,3131.492969850449,0.7815726576857966,0.18177856896129455,0.18177856896129455
8478,O19-P83,8479,8438,True,70.33574255084014,176.3999999992944,200 mm,1000.0,999.6412877129907,26.14635225201434,0.2578810029900317,0.016698727577068133,0.016698727577068133
8486,O2-P781,5854,7219,True,27.774077831385135,176.3999999992944,200 mm,1000.0,999.8583522030599,19.487714776579192,0.23452867569671446,0.014586832806032903,0.014586832806032903
8489,O9-P2256,8490,8491,True,62.190580169611216,176.3999999992944,200 mm,1000.0,999.6828280411349,112.28002296231378,0.4070413744205523,0.03322350755451327,0.03322350755451327
8494,O2-P723,8495,8496,True,27.804729047098263,176.3999999992944,200 mm,1000.0,999.8581958818598,48.57554268791707,0.31402516700481864,0.022282134253326518,0.022282134253326518
8500,O2-P909,8501,8002,True,27.8079092901913,176.3999999992944,200 mm,1000.0,999.85817966262,11.203863039754268,0.19564276138674153,0.011337190316046016,0.011337190316046016
8502,O3-P2009,8503,8504,True,65.30018176600421,176.3999999992944,200 mm,1000.0,999.6669690729934,1023.3803308088209,0.7516050068122773,0.10844484647108094,0.10844484647108094
8511,O2-P900,8512,8007,True,41.068398081983815,176.3999999992944,200 mm,1000.0,999.7905511697819,7.794569186619029,0.17340375159823107,0.009627548697992436,0.009627548697992436
8513,O2-P1773,8514,7061,True,27.840460633728195,176.3999999992944,200 mm,1000.0,999.8580136507679,18.098431251656287,0.2289600211476118,0.014101083321080322,0.014101083321080322
8515,O3-P2241,8516,8517,True,61.68004887225904,176.3999999992944,200 mm,999.6854317507515,1000.0,3.434527015188027,0.13128596322140484,0.006688050204404729,0.006688050204404729
8524,O3-P1211,8525,8526,True,27.8748151240273,176.3999999992944,200 mm,1000.0,999.8578384428674,60.67794065483011,0.33669480219624554,0.02474657096089706,0.02474657096089706
8527,O2-P1858,6378,8528,True,27.89995392920696,176.3999999992944,200 mm,999.857710234961,1000.0,28.37907735690317,0.26475249453914124,0.017343364581610232,0.017343364581610232
8529,O19-P76,2682,8530,True,27.900127532539678,176.3999999992944,200 mm,999.8577093495841,1000.0,0.020088091823428567,0.017115059196054598,0.000838788892393452,0.000838788892393452
8531,O1-P1542,8532,8533,True,27.91110999700816,176.3999999992944,200 mm,1000.0,999.8576533390153,76.64439363417846,0.3620380539874195,0.027651748260805686,0.027651748260805686
8534,O1-P211,8535,8536,True,27.911245274077437,176.3999999992944,200 mm,999.8576526491022,1000.0,573.4560775380664,0.6521361822682096,0.07659078251731062,0.07659078251731062
8541,O9-P2334,8542,8543,True,59.782793492736026,220.5999999991176,250 mm,999.7758145244022,1000.0,1703.6946720512544,0.7573744380352455,0.14214018888432317,0.14214018888432317
8544,O3-P142,7032,8545,True,27.95816661727464,220.5999999991176,250 mm,1000.0,999.8951568751852,1489.095171034209,0.7361512768435451,0.12990379039306205,0.12990379039306205
8546,O2-P302,8547,6929,True,27.958958907557925,176.3999999992944,200 mm,1000.0,999.8574093095715,135.1470381733673,0.43056258721913726,0.03636023496948635,0.03636023496948635
8548,O2-P50,8549,8550,True,27.97226275108537,313.1999999987472,355 mm,999.924474890572,1000.0,2721.61345928523,0.756618415658636,0.16654058366557864,0.16654058366557864
8551,O9-P2800,8552,8553,True,101.60088462299686,220.5999999991176,250 mm,999.6189966826638,1000.0,1192.1199386897451,0.6986167640746278,0.11319949699172797,0.11319949699172797
8554,O3-P1226,4029,7372,True,27.981720349576385,176.3999999992944,200 mm,1000.0,999.8572932262172,0.020146838651694997,0.01713900576406728,0.0008396412397253913,0.0008396412397253913
8555,O1-P1331,8556,8557,True,43.24432120640383,176.3999999992944,200 mm,1000.0,999.7794539618474,3.6200562521829633,0.1336853667800644,0.006844902963434822,0.006844902963434822
8558,O2-P1303,8559,8560,True,27.99628784830756,176.3999999992944,200 mm,999.8572189319736,1000.0,10.190509467250783,0.18959773116782777,0.010861764489480733,0.010861764489480733
8561,O9-P2493,8562,8563,True,72.05825056645696,176.3999999992944,200 mm,1000.0,999.632502922111,4.88782024040785,0.14814362193546096,0.00781736063281031,0.00781736063281031
8566,O3-P3167,8567,8568,True,28.074598532306418,794.1999999968234,900 mm,1000.0,999.9789440511008,13254.515067297067,0.6835004476012266,0.3677977994144638,0.3677977994144638
8571,O2-P837,4535,6516,True,28.24065439635267,176.3999999992944,200 mm,1000.0,999.8559726625786,12.948992709186571,0.2052078937096537,0.012105790972033592,0.012105790972033592
8572,O1-P121,8573,8574,True,31.354851963688404,176.3999999992944,200 mm,999.8400902549852,1000.0,87.27049573823011,0.3768322213919404,0.02942355704771584,0.02942355704771584
8575,O2-P85,6766,7578,True,28.04008050492687,176.3999999992944,200 mm,1000.0,999.8569955894249,319.1371578326674,0.554496545432532,0.05595761376124647,0.05595761376124647
8578,O9-P3085,8579,8580,True,85.57436607037813,176.3999999992944,200 mm,999.563570733041,1000.0,44.04732950957596,0.3044889345851794,0.021282236879689186,0.021282236879689186
8581,O7-P18,8582,1340,True,64.03898753758341,176.3999999992944,200 mm,1000.0,999.6734011635583,729.8427881690276,0.6941672274736069,0.08791259918981426,0.08791259918981426
8583,O3-P1228,8584,8585,True,28.06727118620473,176.3999999992944,200 mm,1000.0,999.8568569169504,19.299310130578633,0.23379033132748844,0.014522033881704846,0.014522033881704846
8586,O3-P2992,8587,4577,True,62.542311596620046,176.3999999992944,200 mm,999.6810342108572,1000.0,44.75773403097132,0.30603031910600137,0.02144239900474107,0.02144239900474107
8588,O11-P129,8589,40703,True,101.26099818164448,176.3999999992944,200 mm,1000.0,999.4835689092736,32.74666394311949,0.2771507112381859,0.01853347100960806,0.01853347100960806
8595,O1-P1348,8596,8597,True,59.915639671430135,176.3999999992944,200 mm,1000.0,999.6944302376758,11.444224937170025,0.19701977512827992,0.011446606342889984,0.011446606342889984
8598,O3-P1213,8599,4963,True,50.230827417919656,176.3999999992944,200 mm,999.7438227801686,1000.0,42.33315793628332,0.30069458513402336,0.020890352016263394,0.020890352016263394
8603,O3-P488,7962,6556,True,28.1687173019998,176.3999999992944,200 mm,1000.0,999.8563395417598,65.81802918538199,0.34533413727485485,0.025718822627879997,0.025718822627879997
8604,O2-P1681,2605,8605,True,35.7113041712382,176.3999999992944,200 mm,999.8178723487267,1000.0,41.13725558167788,0.2979815119100067,0.020612209730438914,0.020612209730438914
8606,O9-P401,8607,8608,True,74.4633829410481,176.3999999992944,200 mm,1000.0,999.6202367470006,749.7078815102901,0.6988508414569645,0.08931536641229955,0.08931536641229955
8612,O24-P240,8613,8614,True,28.17939927202368,176.3999999992944,200 mm,1000.0,999.8562850637127,22.45715674902882,0.2455485478603247,0.015568309163299932,0.015568309163299932
8615,O9-P1189,8616,8617,True,45.696362017041835,176.3999999992944,200 mm,999.7669485537131,1000.0,39.62065421198026,0.2944581519786638,0.020253559787753832,0.020253559787753832
8618,O3-P933,8619,8620,True,71.34173286075132,176.3999999992944,200 mm,999.6361571624102,1000.0,64.83720176399352,0.343724402812514,0.02553626190154116,0.02553626190154116
8621,O8-P248,8622,8623,True,59.74510461512229,176.3999999992944,200 mm,1000.0,999.6952999664629,38.53008842679513,0.29186424506685094,0.019991364747669365,0.019991364747669365
8625,O9-P2761,8626,3155,True,65.57371080306179,176.3999999992944,200 mm,999.6655740749044,1000.0,10.916138819923054,0.19396682830222747,0.011204581932909387,0.011204581932909387
8627,O3-P475,5765,5764,True,56.01504117655077,176.3999999992944,200 mm,1000.0,999.7143232899996,57.30012707585744,0.33072401988913297,0.024085386178508767,0.024085386178508767
8628,O2-P639,8629,8630,True,28.248654188324643,176.3999999992944,200 mm,999.8559318636395,1000.0,135.01998794403795,0.43044041148844514,0.03634352135816497,0.03634352135816497
8631,O3-P382,8632,6734,True,28.253316291572418,176.3999999992944,200 mm,1000.0,999.855908086913,17.970255249201095,0.2284311868812514,0.014055309181588389,0.014055309181588389
8633,O21-P1314,8634,8635,True,64.45258029159321,176.3999999992944,200 mm,999.6712918405128,1000.0,45.06857723678366,0.30669922970827135,0.02151207825772866,0.02151207825772866
8636,O4-P1339,8637,8638,True,28.271050103775803,555.7999999977768,630 mm,1000.0,999.9646611873703,6809.332675437245,0.7067389334057513,0.26026403356506,0.26026403356506
8641,O2-P73,8642,8643,True,28.30135622310929,176.3999999992944,200 mm,1000.0,999.8556630832621,884.8737992670002,0.7274740450813595,0.09876211485200448,0.09876211485200448
8646,O1-P1840,8647,8648,True,58.88810653317853,176.3999999992944,200 mm,1000.0,999.6996706566808,4.482518704045614,0.14383863648939435,0.007522931185550994,0.007522931185550994
8649,O2-P976,8650,9329,True,122.58178446834404,176.3999999992944,200 mm,1000.0,999.3748328992115,49.46838754195945,0.3158290825930105,0.02247370632713697,0.02247370632713697
8652,O1-P1921,3012,8653,True,28.358155565474107,246.999999999012,280 mm,1000.0,999.8936569166294,1743.0496023873343,0.7674329581892617,0.1329411932098143,0.1329411932098143
8654,O21-P624,8655,8656,True,83.45308014727658,176.3999999992944,200 mm,1000.0,999.5743892912488,2.7175024777060397,0.12106489291431381,0.006034462582794168,0.006034462582794168
8657,O4-P818,8658,8659,True,58.98827765246407,176.3999999992944,200 mm,1000.0,999.6991597839724,91.97136370788141,0.38295749305770393,0.030174008140149745,0.030174008140149745
8660,O4-P796,8661,8662,True,103.82019639061438,176.3999999992944,200 mm,999.4705169984079,1000.0,593.8878063459346,0.6582094052991692,0.07810666652301937,0.07810666652301937
8663,O9-P1396,8664,8665,True,99.3125827852121,176.3999999992944,200 mm,999.4935058277954,1000.0,7.2371835627461305,0.16914615431523972,0.00931259780561841,0.00931259780561841
8669,O2-P904,7977,8629,True,28.404907818290333,176.3999999992944,200 mm,1000.0,999.8551349701268,11.17556885362917,0.19547930434104463,0.011324229728238468,0.011324229728238468
8670,O2-P1316,8671,8672,True,28.40625668103115,176.3999999992944,200 mm,1000.0,999.8551280909268,13.580917364810343,0.20844697411089969,0.01237060302230691,0.01237060302230691
8673,O9-P1344,8674,8675,True,60.516119301988034,176.3999999992944,200 mm,1000.0,999.6913677915599,1.8470055858974312,0.1057457550951343,0.0050996168473669175,0.0050996168473669175
8676,O8-P230,8677,8678,True,65.21651852344658,176.3999999992944,200 mm,1000.0,999.6673957555304,41.20894644648981,0.29814573829132524,0.020628997215453717,0.020628997215453717
8679,O1-P1260,8680,3871,True,68.97333733461399,176.3999999992944,200 mm,1000.0,999.6482359795934,8.738088558857394,0.18014897690458914,0.010134655685641066,0.010134655685641066
8681,O2-P1635,2225,8233,True,28.437123370700235,176.3999999992944,200 mm,999.8549706708094,1000.0,112.53719862943721,0.40732489311717573,0.03326036635929025,0.03326036635929025
8684,O16-P143,8685,8686,True,28.443425248706404,176.3999999992944,200 mm,999.8549385312316,1000.0,14.69908782617907,0.21392714287382086,0.012823868938429335,0.012823868938429335
8687,O3-P1221,4963,7537,True,28.446614852290462,176.3999999992944,200 mm,999.8549222642533,1000.0,17.802259949928388,0.22773400674160962,0.01399505776472588,0.01399505776472588
8688,O3-P1111,8689,8690,True,53.527678351996286,176.3999999992944,200 mm,1000.0,999.7270088404048,79.05933385227111,0.36552612573526044,0.028064362774848042,0.028064362774848042
8691,O2-P1660,3136,2117,True,68.89467920144907,176.3999999992944,200 mm,999.6486371360726,1000.0,0.04960416902504332,0.025888875129254963,0.0011633477657367387,0.0011633477657367387
8693,O4-P1344,8694,8523,True,89.06333301820644,555.7999999977768,630 mm,1000.0,999.8886708337272,6674.493411182869,0.7031961378231969,0.25727469218671545,0.25727469218671545
8695,O2-P1538,8696,8697,True,80.47529052620929,176.3999999992944,200 mm,999.5895760183163,1000.0,7.33055722917887,0.16987500939476524,0.009366231769448414,0.009366231769448414
8698,O2-P14,8699,8700,True,67.58505408196747,1235.1999999950594,1400 mm,999.9493112094385,1000.0,39185.41558355118,0.8865653813771192,0.5465357314038062,0.5465357314038062
8701,O9-P3238,8702,8703,True,69.85736247736823,176.3999999992944,200 mm,1000.0,999.6437274513654,3.8960210107941466,0.13710135871726944,0.00707044423667365,0.00707044423667365
8704,O2-P1598,8705,8706,True,28.554102452731197,176.3999999992944,200 mm,999.8543740774911,1000.0,0.020558953765966462,0.017305772356859195,0.0008455822454051496,0.0008455822454051496
8707,O1-P1568,8708,4505,True,28.563206264300224,176.3999999992944,200 mm,999.854327648052,1000.0,191.04515352497967,0.4775225985463203,0.043131641569077894,0.043131641569077894
8709,O2-P939,5568,7474,True,28.565786734280604,176.3999999992944,200 mm,999.8543144876552,1000.0,373.684589223973,0.5798741467936454,0.060760966682927374,0.060760966682927374
8713,O9-P2261,1284,8714,True,28.574559503166935,176.3999999992944,200 mm,1000.0,999.8542697465339,89.69979218754231,0.3800270518141135,0.029813731623106694,0.029813731623106694
8715,O21-P16,8716,8717,True,56.882035807512686,494.1999999980232,560 mm,999.9118328444983,1000.0,5788.715708538156,0.7374822117751322,0.2368542464396168,0.2368542464396168
8718,O3-P2218,8719,7674,True,31.08529041151821,176.3999999992944,200 mm,1000.0,999.8414650189012,194.11340345164993,0.4797806626398521,0.04347559316130675,0.04347559316130675
8723,O1-P478,8724,8725,True,67.99840721675943,176.3999999992944,200 mm,999.6532081231945,1000.0,13.609423713196069,0.20859056394443554,0.012382395429461908,0.012382395429461908
