id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
8726,O9-P652,8727,8728,True,46.38752142176076,176.3999999992944,200 mm,999.763423640749,1000.0,0.7918745954236677,0.07797987407220562,0.0035460029437565685,0.0035460029437565685
8729,O10-P385,8731,8730,True,95.51817757201756,176.3999999992944,200 mm,1000.0,999.5128572943827,84.90769217257436,0.37366164417528214,0.02903901575252011,0.02903901575252011
8734,O3-P2179,8735,8736,True,28.685651506157072,176.3999999992944,200 mm,1000.0,999.8537031773186,822.4597480352169,0.7149280354063338,0.09441443710551793,0.09441443710551793
8737,O4-P1145,1518,5018,True,29.799703905615,176.3999999992944,200 mm,999.8480215100814,1000.0,103.85528882794532,0.3974760022489967,0.03199319395959485,0.03199319395959485
8738,O2-P759,8739,8740,True,28.694664754421165,176.3999999992944,200 mm,1000.0,999.8536572097524,115.46848182921396,0.4105230067925637,0.0336777166149248,0.0336777166149248
8747,O2-P1928,6850,8748,True,28.74502870062525,176.3999999992944,200 mm,999.8534003536269,1000.0,11.48333646066445,0.19724191314341968,0.011464296033152731,0.011464296033152731
8749,O2-P399,8750,8751,True,28.760137421404888,176.3999999992944,200 mm,1000.0,999.8533232991508,0.020707298943411518,0.01736528690594556,0.0008477046171103427,0.0008477046171103427
8755,O23-P19,8756,8757,True,28.768463082609568,176.3999999992944,200 mm,999.8532808382787,1000.0,25.018787576883714,0.25425082924251713,0.01636244876253209,0.01636244876253209
8758,O3-P2779,8759,8760,True,63.73290673212748,176.3999999992944,200 mm,1000.0,999.6749621756661,40.66559203049415,0.29689588728146876,0.020501393652829054,0.020501393652829054
8764,O1-P1544,8765,8766,True,49.36944652897905,176.3999999992944,200 mm,1000.0,999.7482158227022,24.966452801500868,0.2540795342060076,0.016346653857925456,0.016346653857925456
8770,O1-P2426,8771,8772,True,64.31639320195416,176.3999999992944,200 mm,1000.0,999.6719863946701,47.90763436681421,0.3126600191624708,0.022137673550690542,0.022137673550690542
8773,O9-P1003,8774,8775,True,70.51904633456185,176.3999999992944,200 mm,1000.0,999.6403528636937,2.6622704892813185,0.12020330500948449,0.005980453117041311,0.005980453117041311
8776,O9-P2074,8777,8778,True,62.46901999568405,176.3999999992944,200 mm,999.681407998022,1000.0,209.14771290592188,0.49046661629232735,0.04512765216734069,0.04512765216734069
8779,O3-P2210,1704,8780,True,28.853359539176616,176.3999999992944,200 mm,999.8528478663502,1000.0,411.3283617306571,0.5956708051023832,0.06392533538794676,0.06392533538794676
8784,O3-P753,8785,8786,True,53.446783566896634,176.3999999992944,200 mm,999.7274214038089,1000.0,25.364928615561695,0.2553773981823847,0.016466491888908228,0.016466491888908228
8787,O2-P1822,7452,6948,True,28.88324624401819,176.3999999992944,200 mm,1000.0,999.8526954441555,25.80730058414729,0.25680134850720826,0.01659840598522784,0.01659840598522784
8791,O3-P361,8792,346,True,65.89300636203623,176.3999999992944,200 mm,1000.0,999.6639456675537,75.64804191762887,0.3605755398703698,0.027479675352962335,0.027479675352962335
8794,O21-P91,6830,26465,True,99.99806702556332,220.5999999991176,250 mm,999.6250072486541,1000.0,1208.5183505412863,0.7009631981942792,0.11412764299832856,0.11412764299832856
8796,O9-P3512,8797,8798,True,83.01930563723322,176.3999999992944,200 mm,1000.0,999.57660154125,2.556843204853157,0.11852378555430242,0.0058756582963978374,0.0058756582963978374
8799,O2-P1716,8800,7893,True,28.979166061577807,176.3999999992944,200 mm,999.8522062530859,1000.0,3.9033626395643366,0.13718990952325516,0.007076325623191869,0.007076325623191869
8801,O12-P126,8802,8803,True,35.534170303330185,176.3999999992944,200 mm,1000.0,999.818775731453,139.62299169772376,0.4348130620678407,0.03694450014338245,0.03694450014338245
8804,O21-P1329,8805,8806,True,28.98835197525463,176.3999999992944,200 mm,999.8521594049262,1000.0,0.020871613422183334,0.017430895925309078,0.0008500456575194686,0.0008500456575194686
8807,O3-P2841,8808,8809,True,28.99408573339365,882.3999999964702,1000 mm,999.9782544356999,1000.0,15438.882746110243,0.7081919855722627,0.3804367409979042,0.3804367409979042
8810,O2-P305,8811,8812,True,29.006685420560423,176.3999999992944,200 mm,1000.0,999.8520659043552,66.14684580875641,0.3458698879242647,0.025779725775041833,0.025779725775041833
8813,O3-P1024,8814,8815,True,29.035185422365583,176.3999999992944,200 mm,999.851920554346,1000.0,442.0961119276688,0.6077098624874719,0.06643680940297816,0.06643680940297816
8816,O3-P3018,8817,8818,True,48.03856014173835,176.3999999992944,200 mm,999.7550033432772,1000.0,11.425906230880686,0.19691554850753773,0.01143831010245565,0.01143831010245565
8820,O2-P79,3857,8821,True,29.01145562387992,176.3999999992944,200 mm,1000.0,999.8520415763182,439.2498514994156,0.6066263402266988,0.06620703273163239,0.06620703273163239
8822,O2-P856,8823,8824,True,29.012329464012268,176.3999999992944,200 mm,1000.0,999.8520371197335,66.94359786250578,0.3471600765467747,0.025926686549813536,0.025926686549813536
8825,O9-P1412,8826,8827,True,63.12360083376311,176.3999999992944,200 mm,999.6780696357478,1000.0,6.839771779198372,0.16596836527104994,0.009080118739145751,0.009080118739145751
8830,O6-P138,8831,8832,True,61.202079449297685,176.3999999992944,200 mm,1000.0,999.6878693948086,13.213162071511254,0.20657521228225137,0.012217296388560239,0.012217296388560239
8836,O3-P3136,8837,8838,True,29.06486756111873,176.3999999992944,200 mm,999.8517691754383,1000.0,14.920246844644005,0.21497592119527864,0.012911364051549381,0.012911364051549381
8839,O2-P833,8840,5102,True,29.06823347490017,176.3999999992944,200 mm,1000.0,999.851752009278,7.293544148101929,0.16958687399181344,0.009345014924006027,0.009345014924006027
8841,O16-P26,8842,8843,True,60.17625008546782,176.3999999992944,200 mm,999.6931011245641,1000.0,868.1577343922168,0.7242209595181099,0.09759868783918461,0.09759868783918461
8844,O2-P1355,8845,6019,True,63.699349707746165,176.3999999992944,200 mm,1000.0,999.6751333164905,21.86371325178958,0.24343274045150437,0.015377776958896004,0.015377776958896004
8846,O5-P289,8847,8848,True,76.2222537917905,176.3999999992944,200 mm,1000.0,999.6112665056619,15.60659676227442,0.21816240963576913,0.013178679514657392,0.013178679514657392
8849,O4-P962,8850,8851,True,64.70686106359753,176.3999999992944,200 mm,999.6699950085756,1000.0,136.5595838393346,0.43191519243292825,0.03654557091081288,0.03654557091081288
8852,O4-P1416,8853,8854,True,29.10175223106147,176.3999999992944,200 mm,999.8515810636216,1000.0,10.566570541606364,0.19188836612310586,0.011040976609773738,0.011040976609773738
8859,O2-P841,8860,6369,True,29.11844426852389,176.3999999992944,200 mm,1000.0,999.8514959342306,6.801200039873337,0.16565313156295722,0.009057178044553313,0.009057178044553313
8861,O5-P322,8862,8863,True,65.55888594009677,176.3999999992944,200 mm,1000.0,999.6656496817055,16.362910674130532,0.2215610933764293,0.013466252872020607,0.013466252872020607
8867,O9-P2264,8868,8869,True,29.14843065743643,176.3999999992944,200 mm,1000.0,999.8513430036471,63.14137181439547,0.34089896703162986,0.025217387176448076,0.025217387176448076
8873,O8-P35,8874,8875,True,29.169545271199755,176.3999999992944,200 mm,1000.0,999.8512353191169,215.23453893751707,0.49462580784451843,0.04578176143315624,0.04578176143315624
8876,O5-P343,8877,8878,True,64.91014812750221,176.3999999992944,200 mm,999.6689582445497,1000.0,7.893028946651802,0.17413350936210917,0.009681930937396733,0.009681930937396733
8882,O2-P1067,8883,8353,True,29.17607136118265,176.3999999992944,200 mm,999.851202036058,1000.0,94.2670405541622,0.38586549086630023,0.030533801156744294,0.030533801156744294
8887,O2-P1616,8888,8889,True,29.21436057766789,176.3999999992944,200 mm,999.8510067610539,1000.0,523.1403587617281,0.6362968295763362,0.07279354513795941,0.07279354513795941
8893,O9-P616,8894,8895,True,29.23895437566972,176.3999999992944,200 mm,999.8508813326841,1000.0,0.7795276271504821,0.07753173558079554,0.0035224601979320894,0.0035224601979320894
8896,O2-P1633,8897,3569,True,29.25440088093393,176.3999999992944,200 mm,999.8508025555072,1000.0,116.74385092297882,0.411895702053259,0.03385774560140935,0.03385774560140935
8898,O2-P1116,7170,7161,True,29.25742532467544,176.3999999992944,200 mm,1000.0,999.8507871308442,78.0873033752888,0.3641316416522161,0.027899028291719932,0.027899028291719932
8902,O3-P1319,8903,8904,True,77.60961342638029,176.3999999992944,200 mm,999.6041909715254,1000.0,33.398629082488924,0.27889817573918385,0.018704020323336852,0.018704020323336852
8905,O2-P1893,8098,6374,True,29.313570352617383,176.3999999992944,200 mm,1000.0,999.8505007912016,0.021105770653884512,0.017523833138143454,0.000853364202791786,0.000853364202791786
8906,O3-P2154,8907,8908,True,63.3035579645401,176.3999999992944,200 mm,1000.0,999.6771518543809,20.43389372822854,0.23816207590030208,0.014907465169929371,0.014907465169929371
8909,O6-P408,7313,8910,True,29.3185092787506,176.3999999992944,200 mm,999.8504756026783,1000.0,34.97293378870848,0.28301939465379083,0.019109009153064665,0.019109009153064665
8911,O9-P1143,8912,8913,True,66.78227962511349,176.3999999992944,200 mm,999.6594103739119,1000.0,45.527901441086684,0.3076816065598368,0.021614602041014033,0.021614602041014033
8914,O2-P1447,8915,8916,True,29.32114867619233,176.3999999992944,200 mm,999.8504621417514,1000.0,50.73515536927271,0.31834859935062315,0.02274257421020212,0.02274257421020212
8917,O4-P976,8918,8919,True,61.527490106847495,176.3999999992944,200 mm,999.6862098004551,1000.0,24.926342586851646,0.2539480779161046,0.016334536886441514,0.016334536886441514
8920,O21-P735,8921,8922,True,29.32773048972747,176.3999999992944,200 mm,1000.0,999.8504285745024,0.4640210059526038,0.06393648279269132,0.0028322184188519697,0.0028322184188519697
8923,O5-P197,8924,8925,True,68.81486019002816,176.3999999992944,200 mm,999.6490442130308,1000.0,132.01109712590122,0.42752155093446936,0.03594555101976049,0.03594555101976049
8926,O8-P93,8927,8928,True,64.05374191862914,176.3999999992944,200 mm,1000.0,999.6733259162149,75.15437001627052,0.35984567943233964,0.02739400853246047,0.02739400853246047
8934,O15-P65,8935,8936,True,29.3599793390512,176.3999999992944,200 mm,1000.0,999.8502641053708,11.669093445124119,0.19828973587076842,0.011547883631262777,0.011547883631262777
8937,O9-P2908,8938,8939,True,29.36980821912225,176.3999999992944,200 mm,1000.0,999.8502139780825,0.7544252219177681,0.0766055060821204,0.003473959108963432,0.003473959108963432
8943,O2-P74,8944,8642,True,29.385032191935675,176.3999999992944,200 mm,1000.0,999.8501363358212,880.4845560261533,0.7266272746146767,0.09845664674809015,0.09845664674809015
8946,O2-P1123,8947,2784,True,29.400545807762445,176.3999999992944,200 mm,1000.0,999.8500572163804,11.248285712981136,0.19589880912753133,0.011357504209415116,0.011357504209415116
8948,O2-P950,7281,8170,True,29.403989082167,176.3999999992944,200 mm,999.8500396556809,1000.0,182.3733977233654,0.4709876790654473,0.0421461300746113,0.0421461300746113
8955,O1-P1092,8956,8957,True,29.44521753310508,176.3999999992944,200 mm,999.8498293905811,1000.0,25.274289026120073,0.25508346037939694,0.016439318173124627,0.016439318173124627
8958,O2-P375,8959,6619,True,63.637090116721126,176.3999999992944,200 mm,999.6754508404048,1000.0,108.60082976138173,0.4029316891138581,0.03269177505001884,0.03269177505001884
8960,O2-P1246,8961,8962,True,29.460544788113072,176.3999999992944,200 mm,1000.0,999.8497512215806,66.2406262882584,0.34602233232679713,0.025797068480941755,0.025797068480941755
8966,O1-P852,8967,8968,True,29.468681279329715,176.3999999992944,200 mm,1000.0,999.8497097254755,42.95027960227983,0.30207311184821006,0.021032337306270788,0.021032337306270788
8969,O3-P1647,8970,8971,True,67.08490213880772,176.3999999992944,200 mm,1000.0,999.6578669990921,27.419164739781277,0.26184724177493285,0.017069517240620107,0.017069517240620107
8972,O3-P3233,8265,8973,True,29.48322680478636,176.3999999992944,200 mm,1000.0,999.8496355432956,142.55229272821526,0.4375399195360228,0.03732221683471581,0.03732221683471581
8974,O3-P1541,8975,8976,True,113.89721200419596,176.3999999992944,200 mm,1000.0,999.4191242187786,62.24757982331615,0.33938758399374086,0.025047627515386722,0.025047627515386722
8977,O2-P1119,6758,8978,True,29.500853698390653,176.3999999992944,200 mm,1000.0,999.8495456461382,57.76042561833652,0.33155242262975426,0.024176599434979736,0.024176599434979736
8982,O12-P515,8983,8984,True,29.52810346746457,176.3999999992944,200 mm,999.8494066723159,1000.0,2.0908640944965744,0.11046674670119441,0.005381937488987546,0.005381937488987546
8985,O2-P1650,8986,7391,True,63.964519134856005,176.3999999992944,200 mm,1000.0,999.6737809524122,15.084126093777096,0.21574601215920983,0.012975763066628522,0.012975763066628522
8993,O3-P1834,8994,8995,True,29.54301282075838,176.3999999992944,200 mm,999.8493306346141,1000.0,50.014658814944596,0.3169212232486783,0.02259006674298024,0.02259006674298024
8996,O4-P221,8997,8998,True,57.79199042244027,176.3999999992944,200 mm,1000.0,999.7052608488456,0.1655148137393697,0.04286151528499994,0.0018576459009336103,0.0018576459009336103
8999,O21-P620,7786,9000,True,29.555720460185974,176.3999999992944,200 mm,1000.0,999.8492658256531,9.977846759790314,0.18827599816905843,0.010758878331511722,0.010758878331511722
9003,O24-P190,9004,2376,True,29.573517559914443,176.3999999992944,200 mm,1000.0,999.8491750604444,600.1274540066205,0.6600255858684577,0.07856693092051095,0.07856693092051095
9005,O3-P3036,4336,9006,True,60.27241427956651,176.3999999992944,200 mm,999.6926106871742,1000.0,201.92213919636268,0.4854069522959716,0.044340363855266254,0.044340363855266254
9010,O9-P434,9011,9012,True,81.06190404926214,176.3999999992944,200 mm,1000.0,999.5865842893487,3.0922715509154686,0.12661276429670104,0.006386283818717196,0.006386283818717196
9013,O2-P1726,4900,9014,True,29.61005906218594,176.3999999992944,200 mm,999.8489886987828,1000.0,22.400196690683085,0.24534720280590636,0.015550134841007588,0.015550134841007588
9015,O12-P546,9016,9017,True,29.614474847489735,176.3999999992944,200 mm,999.8489661782778,1000.0,1.0561220218901928,0.08660065780081447,0.0040085081044624795,0.0040085081044624795
9018,O21-P720,9019,9020,True,66.09517256036476,176.3999999992944,200 mm,999.6629146199422,1000.0,6.601846033889244,0.16400366239429598,0.008937496618841119,0.008937496618841119
9021,O6-P422,9022,9023,True,48.96137636743693,176.3999999992944,200 mm,1000.0,999.7502969805261,35.50270702928485,0.2843763390135555,0.019243207000114768,0.019243207000114768
9024,O9-P2906,9025,420,True,29.644196183939336,176.3999999992944,200 mm,1000.0,999.8488145994619,9.088193981252436,0.18252187001926176,0.010315419585004332,0.010315419585004332
9032,O9-P3130,9033,9034,True,29.69666698159464,176.3999999992944,200 mm,1000.0,999.8485469983939,21.71761082737131,0.2429055980768205,0.015330461627970386,0.015330461627970386
9035,O1-P2366,9036,9037,True,29.698134886039163,176.3999999992944,200 mm,999.8485395120812,1000.0,37.465897811999085,0.28928178863099807,0.019731875487219473,0.019731875487219473
9038,O2-P1534,9039,9040,True,29.698665899574788,176.3999999992944,200 mm,999.8485368039122,1000.0,7.832363455247386,0.17368463138325294,0.009648466301350732,0.009648466301350732
9043,O10-P250,47123,474,True,67.85880041385747,176.3999999992944,200 mm,999.6539201178894,1000.0,29.289799982137005,0.26744478459332494,0.017598837745654874,0.017598837745654874
9045,O2-P784,9046,5854,True,29.732812478947483,176.3999999992944,200 mm,1000.0,999.8483626563574,0.021407624984842187,0.017642686502839705,0.0008576122251833438,0.0008576122251833438
9047,O3-P188,9048,9049,True,66.19929768031926,176.3999999992944,200 mm,1000.0,999.6623835818303,502.74517424371754,0.6294863502045563,0.07122466024193759,0.07122466024193759
9050,O3-P7,9051,9052,True,47.50230260964601,494.1999999980232,560 mm,1000.0,999.9263714309551,5523.21028855239,0.7288649093956062,0.23048685789462017,0.23048685789462017
9056,O4-P242,9057,9058,True,78.71659975737794,176.3999999992944,200 mm,999.5985453412374,1000.0,13.788600851825313,0.20948828000569572,0.012456223302109387,0.012456223302109387
9061,O9-P480,9062,9063,True,29.776811170203462,176.3999999992944,200 mm,1000.0,999.848138263032,18.282355964042097,0.229714254363834,0.014166473908429006,0.014166473908429006
9066,O2-P2,9067,9068,True,29.790602436265456,1235.1999999950594,1400 mm,999.9776570481728,1000.0,42209.41710706521,0.9031657518973439,0.5704081864260384,0.5704081864260384
9072,O1-P1664,9073,2271,True,29.81800113841066,176.3999999992944,200 mm,999.8479281941941,1000.0,15.043912637848903,0.2155575925100116,0.012959994414227028,0.012959994414227028
9074,O9-P3069,9075,9076,True,29.82067094847641,176.3999999992944,200 mm,1000.0,999.8479145781628,26.76311988308251,0.2598197031759064,0.01687952825412818,0.01687952825412818
9077,O2-P1372,9078,7167,True,29.820706748239346,176.3999999992944,200 mm,1000.0,999.847914395584,712.3209985628308,0.689924803347623,0.08667037478127591,0.08667037478127591
9080,O9-P848,9081,9082,True,77.06849295187565,176.3999999992944,200 mm,1000.0,999.6069506859454,11.20846404898635,0.19566931422779216,0.011339296255252582,0.011339296255252582
9083,O11-P116,9084,9085,True,29.871457497263854,176.3999999992944,200 mm,1000.0,999.8476555667639,7.593048829398167,0.17188978282550257,0.00951509883368356,0.00951509883368356
9086,O9-P1548,9087,9088,True,66.8743447502668,176.3999999992944,200 mm,1000.0,999.6589408417736,85.67111315122979,0.37469305136718295,0.029163818284030814,0.029163818284030814
9089,O11-P337,9090,9091,True,61.851129095313325,176.3999999992944,200 mm,1000.0,999.6845592416139,0.27590978124746024,0.052419063365564955,0.0022847949199358065,0.0022847949199358065
9092,O2-P1964,9093,2470,True,29.894210114096158,176.3999999992944,200 mm,1000.0,999.8475395284181,19.486059459071953,0.23452221069668544,0.014586264898865206,0.014586264898865206
9094,O4-P563,9095,9096,True,70.78134673006775,176.3999999992944,200 mm,999.6390151316766,1000.0,20.228277958382062,0.2373828015844346,0.014838451413388172,0.014838451413388172
9097,O3-P934,9098,8620,True,69.30011058582872,176.3999999992944,200 mm,1000.0,999.6465694360123,28.768105693333744,0.26590997644018505,0.017452998219863368,0.017452998219863368
9099,O2-P1965,7997,9093,True,29.92544964268,176.3999999992944,200 mm,1000.0,999.8473802068223,3.9040439637427298,0.13719812142889765,0.007076871132341476,0.007076871132341476
9102,O1-P1668,9103,9104,True,52.75373734949897,176.3999999992944,200 mm,1000.0,999.7309559395176,16.68046439435775,0.22295504013238016,0.013584933088066381,0.013584933088066381
9110,O2-P96,9111,9112,True,71.20721108661917,176.3999999992944,200 mm,1000.0,999.6368432234582,0.1601467682327219,0.04229884815408546,0.0018332894956192868,0.0018332894956192868
9115,O12-P535,9116,9117,True,29.986810948943205,176.3999999992944,200 mm,999.8470672641604,1000.0,46.13249053473609,0.30896384788053466,0.021748763436716428,0.021748763436716428
9124,O13-P16,9125,9126,True,61.34343760892271,176.3999999992944,200 mm,999.6871484681946,1000.0,1.0789668750784245,0.08727331010948174,0.0040453585942139166,0.0040453585942139166
9127,O22-P15,9128,9129,True,30.00572401398799,176.3999999992944,200 mm,1000.0,999.8469708075287,113.3218694442123,0.40818698422607663,0.033372582260647495,0.033372582260647495
9130,O1-P1048,9131,9132,True,46.345161847015056,176.3999999992944,200 mm,999.7636396745802,1000.0,1078.7699167891028,0.7599036295779593,0.11237890154964661,0.11237890154964661
9133,O3-P465,6247,9134,True,30.02623853744037,176.3999999992944,200 mm,999.846866183459,1000.0,319.84696043599274,0.5548485276947173,0.05602204451082829,0.05602204451082829
9135,O9-P2549,9136,9137,True,60.58870461344016,176.3999999992944,200 mm,999.6909976064715,1000.0,30.120323105651345,0.2698483989600848,0.017828302774435367,0.017828302774435367
9138,O1-P1241,9139,6642,True,30.03369934360728,176.3999999992944,200 mm,1000.0,999.8468281333476,24.031934436690243,0.2509768717468503,0.016061696492769388,0.016061696492769388
9143,O9-P2688,9144,9145,True,62.83949108467152,176.3999999992944,200 mm,999.6795185954682,1000.0,83.7309146953735,0.372058388363732,0.02884557360312941,0.02884557360312941
9146,O9-P2722,9147,5700,True,61.07396192825579,176.3999999992944,200 mm,1000.0,999.6885227941659,97.24311726218306,0.3895588369607456,0.030994051763505028,0.030994051763505028
9148,O3-P927,9149,5988,True,68.62961215591105,176.3999999992944,200 mm,1000.0,999.6499889780049,90.786232012859,0.3814353307334656,0.029986582867314135,0.029986582867314135
9150,O2-P1711,7570,8365,True,30.067114234735445,176.3999999992944,200 mm,999.8466577174029,1000.0,41.08578690889096,0.297863482829274,0.020600148493984616,0.020600148493984616
9151,O2-P1715,9152,8800,True,30.09251025739156,176.3999999992944,200 mm,999.8465281976873,1000.0,3.9250292469496575,0.13745056849150883,0.00709364832465112,0.00709364832465112
9154,O2-P1178,9155,9156,True,30.11249487726403,313.1999999987472,355 mm,1000.0,999.9186962638314,2710.047951653357,0.7558496761716313,0.16610949615623802,0.16610949615623802
9157,O2-P1655,3137,9158,True,30.128585472731952,176.3999999992944,200 mm,999.8463442140891,1000.0,46.45754050301546,0.309648232800123,0.02182053001146546,0.02182053001146546
9159,O12-P119,9160,9161,True,39.86387906569223,176.3999999992944,200 mm,999.796694216765,1000.0,202.27064914070993,0.48565415186631494,0.044378615451466194,0.044378615451466194
9164,O9-P2644,9165,9166,True,64.11209930200317,176.3999999992944,200 mm,1000.0,999.6730282935598,1.804701283002659,0.10488372407803619,0.005048626739990779,0.005048626739990779
9170,O1-P2250,9171,3634,True,30.169791762353277,176.3999999992944,200 mm,1000.0,999.846134062012,652.7990129462319,0.674683913297542,0.08240808604018379,0.08240808604018379
9172,O9-P2577,9173,9174,True,41.79721828558926,176.3999999992944,200 mm,999.7868341867435,1000.0,72.82061428492065,0.3563472300238362,0.026985272093873126,0.026985272093873126
9175,O9-P1171,9176,9177,True,66.13867057712838,176.3999999992944,200 mm,1000.0,999.6626927800567,0.8226896828155325,0.07907792604713347,0.003603898776031004,0.003603898776031004
9178,O12-P175,9179,9180,True,65.09011598559299,176.3999999992944,200 mm,1000.0,999.6680404084735,44.43082205948566,0.30532321254455347,0.021368855570362395,0.021368855570362395
9181,O1-P69,9182,9183,True,30.189016273449685,794.1999999968234,900 mm,999.9773582377949,1000.0,14757.791656587666,0.7018549862433376,0.3916475680400938,0.3916475680400938
9184,O1-P2262,9185,7970,True,30.199816560271454,176.3999999992944,200 mm,999.8459809355426,1000.0,354.2556936557123,0.5712022359510306,0.05908250276693351,0.05908250276693351
9186,O9-P2631,9187,9188,True,78.0842388445364,176.3999999992944,200 mm,999.6017703818928,1000.0,0.5450732919680662,0.06791569005428924,0.003029392133200437,0.003029392133200437
9189,O9-P516,9190,9191,True,30.22312282083103,176.3999999992944,200 mm,1000.0,999.8458620736137,30.340442063641376,0.2704774994242167,0.01788857690605736,0.01788857690605736
9192,O2-P1361,9193,9194,True,30.21158861611507,176.3999999992944,200 mm,999.8459208980578,1000.0,77.39476508376723,0.36313036293183726,0.02778062327365611,0.02778062327365611
9197,O2-P1599,9198,9199,True,30.216886518670705,176.3999999992944,200 mm,999.8458938787547,1000.0,61.5374321884034,0.3381754716133462,0.024911890339614863,0.024911890339614863
9200,O9-P3066,9201,9202,True,66.72091990288435,176.3999999992944,200 mm,999.6597233084952,1000.0,61.022234629362266,0.3372897418470326,0.024812932096216735,0.024812932096216735
9203,O3-P476,6919,5765,True,30.22372154265028,176.3999999992944,200 mm,1000.0,999.8458590201325,51.86409420377151,0.3205559943622204,0.022979383763822664,0.022979383763822664
9204,O3-P2515,4110,9205,True,30.22593433685796,176.3999999992944,200 mm,999.845847734882,1000.0,3.4118800527225375,0.1309869713972023,0.0066685954997070295,0.0066685954997070295
9206,O1-P2637,9207,9208,True,30.272622548262422,176.3999999992944,200 mm,1000.0,999.8456096250038,121.20911331907868,0.4166157373080157,0.034480905959514495,0.034480905959514495
9209,O12-P478,9210,9211,True,62.103514875600034,176.3999999992944,200 mm,999.6832720741345,1000.0,0.04471453071043202,0.02473135754330114,0.0011191411084305323,0.0011191411084305323
9218,O2-P1136,6114,6355,True,30.30829110149185,176.3999999992944,200 mm,999.8454277153824,1000.0,30.766750498968538,0.2716866816054046,0.018004680670892594,0.018004680670892594
9222,O2-P394,9223,8040,True,30.320286759957675,176.3999999992944,200 mm,1000.0,999.8453665375242,14.56706064646717,0.21329572705901312,0.012771308918147734,0.012771308918147734
9224,O1-P1908,9225,246,True,30.330559735601163,246.999999999012,280 mm,1000.0,999.8862604009915,1775.171467161033,0.7707655053093732,0.1344389907766892,0.1344389907766892
9226,O21-P931,9227,9228,True,62.20674387709715,176.3999999992944,200 mm,999.6827456062268,1000.0,41.42427039267517,0.2986377623507641,0.020679330383727566,0.020679330383727566
9229,O2-P275,9230,9231,True,30.336002623170756,176.3999999992944,200 mm,1000.0,999.8452863866219,28.32579357743416,0.2645930790429168,0.017328288848878725,0.017328288848878725
9232,O22-P70,9233,9234,True,65.18262847823473,176.3999999992944,200 mm,999.667568594761,1000.0,23.09057181899695,0.24776349900074057,0.015768836145560156,0.015768836145560156
9238,O3-P2669,9239,9240,True,30.369284479832544,176.3999999992944,200 mm,999.8451166491528,1000.0,56.0402051778762,0.3284316126409803,0.02383384704201447,0.02383384704201447
9241,O1-P605,9242,9243,True,30.395208586194624,176.3999999992944,200 mm,1000.0,999.8449844362104,0.02188455018206013,0.017828339819706454,0.0008642569464675233,0.0008642569464675233
9244,O21-P546,9245,9246,True,58.51504220285542,176.3999999992944,200 mm,999.7015732847655,1000.0,0.04213083038605589,0.024086393913513006,0.0010946898751917932,0.0010946898751917932
9247,O4-P579,9248,4860,True,64.44801099395916,176.3999999992944,200 mm,1000.0,999.6713151439308,1043.6629024846386,0.754731832771274,0.10987910263575902,0.10987910263575902
9249,O21-P836,28492,9251,True,94.78092773775592,176.3999999992944,200 mm,999.5166172685374,1000.0,7.499246027971185,0.17117546823393265,0.009462217799963245,0.009462217799963245
9254,O21-P932,5481,9228,True,30.473879034280124,176.3999999992944,200 mm,1000.0,999.8445832169251,28.617324755749333,0.265462688406977,0.017410596429752685,0.017410596429752685
9255,O3-P1187,9256,9257,True,31.198320588675127,176.3999999992944,200 mm,1000.0,999.8408885649977,6.036090672597879,0.15912476237538956,0.00858700203956859,0.00858700203956859
9258,O9-P319,9259,9260,True,67.7802234211071,176.3999999992944,200 mm,1000.0,999.6543208605524,4.331140614433848,0.14216132192664693,0.007409332227367049,0.007409332227367049
9261,O18-P40,9262,9263,True,30.48693961518093,176.3999999992944,200 mm,999.8445166079625,1000.0,3.7984332365229303,0.1359131546595103,0.0069916958865949745,0.0069916958865949745
9264,O2-P1652,2750,9265,True,30.50508831632677,176.3999999992944,200 mm,999.8444240495867,1000.0,59.86496382708654,0.3352802005407869,0.024589132334948374,0.024589132334948374
9266,O9-P3552,9267,9268,True,27.670924861190525,176.3999999992944,200 mm,1000.0,999.8588782832079,0.15432702034911658,0.04167447137418486,0.0018063664501979267,0.0018063664501979267
9269,O3-P1914,9270,9271,True,30.53849180188448,176.3999999992944,200 mm,1000.0,999.8442536918104,1.894315134097357,0.10669383325572863,0.005155896957233223,0.005155896957233223
9272,O4-P1232,9273,9274,True,68.41719608243756,176.3999999992944,200 mm,1000.0,999.6510722999795,9.363011321179355,0.1843399763434131,0.010454754425259097,0.010454754425259097
9277,O3-P2062,9278,9279,True,65.93819159159509,176.3999999992944,200 mm,999.6637152228828,1000.0,7.320090517945949,0.16979363262544392,0.009360237745291948,0.009360237745291948
9283,O24-P21,9284,9285,True,69.88933470211303,313.1999999987472,355 mm,999.8112987963043,1000.0,3356.6981638929415,0.7935078118245854,0.19018999958837202,0.19018999958837202
9286,O21-P1015,9287,188,True,30.577011962110976,176.3999999992944,200 mm,1000.0,999.8440572389933,51.0093920575487,0.3188880455800685,0.022800338156886098,0.022800338156886098
9288,O7-P154,5351,9290,True,76.0882029503847,220.5999999991176,250 mm,1000.0,999.714669238936,1240.738302059786,0.7054734487321088,0.11594724584010922,0.11594724584010922
9291,O21-P452,9292,9293,True,30.581542556760215,176.3999999992944,200 mm,999.8440341329605,1000.0,50.90152523795732,0.31867611302724114,0.02277763608545835,0.02277763608545835
9294,O3-P1167,9295,9296,True,65.03699616813127,176.3999999992944,200 mm,1000.0,999.6683113195426,5.250122057241055,0.1517863116198444,0.008069709173645473,0.008069709173645473
9298,O14-P41,9299,9300,True,30.599502657212447,176.3999999992944,200 mm,1000.0,999.8439425364483,47.45381155099991,0.311724595764518,0.02203894230714322,0.02203894230714322
9303,O1-P1272,9304,9305,True,30.60764608150982,176.3999999992944,200 mm,1000.0,999.8439010049843,13.142927565179006,0.20621357765543127,0.012187765123788078,0.012187765123788078
9306,O1-P965,15993,9308,True,55.25693823826604,176.3999999992944,200 mm,999.7181896149848,1000.0,17.912399495531552,0.2281916083322066,0.014034592343563527,0.014034592343563527
9309,O2-P727,6437,5522,True,30.63548129699541,176.3999999992944,200 mm,1000.0,999.8437590453854,19.358486647530082,0.23402278790416117,0.014542421852139767,0.014542421852139767
9310,O2-P37,9311,9312,True,30.648284165496484,494.1999999980232,560 mm,1000.0,999.9524951595434,5920.05179602202,0.7416000220525076,0.23998307864758958,0.23998307864758958
9313,O3-P1309,9314,9315,True,65.01742453466642,176.3999999992944,200 mm,1000.0,999.6684111348732,100.021692959585,0.39293270256680707,0.03141773069099067,0.03141773069099067
9316,O1-P1644,9317,9318,True,30.675874056867634,176.3999999992944,200 mm,1000.0,999.84355304231,19.651040829321342,0.2351646567695767,0.014642744660828185,0.014642744660828185
9319,O1-P39,9320,9321,True,33.29925757725897,882.3999999964702,1000 mm,999.9750255568171,1000.0,16815.609538195655,0.7236945506533458,0.3993937941354967,0.3993937941354967
9322,O1-P2378,9323,9324,True,30.7062178478974,176.3999999992944,200 mm,1000.0,999.8433982889758,79.26426072706776,0.3658185146192867,0.02809909313654265,0.02809909313654265
9328,O2-P1030,7870,7871,True,25.754975898744856,176.3999999992944,200 mm,999.8686496229165,1000.0,126.8030444696487,0.422349870569622,0.03524664122710828,0.03524664122710828
9331,O2-P291,9332,9333,True,30.732773627240803,176.3999999992944,200 mm,1000.0,999.8432628545011,50.45092344058425,0.3177872656881772,0.022682540556791923,0.022682540556791923
9338,O9-P2863,9339,9340,True,65.90683400252121,176.3999999992944,200 mm,999.6638751465871,1000.0,2.190905861488063,0.1122937953668332,0.005492584367794864,0.005492584367794864
9341,O1-P404,28049,25677,True,94.06159796565582,176.3999999992944,200 mm,999.5202858503751,1000.0,368.375641789056,0.5775418502340934,0.06030560005110887,0.06030560005110887
9344,O4-P117,9345,9346,True,99.12096536766164,176.3999999992944,200 mm,1000.0,999.4944830766249,1067.3056352627525,0.7582482700977266,0.11155991892530617,0.11155991892530617
9347,O3-P2373,9348,9349,True,30.846679899336834,176.3999999992944,200 mm,1000.0,999.8426819325134,587.2173612325325,0.6562481348244377,0.07761327088925696,0.07761327088925696
9350,O9-P3521,10145,2808,True,85.37104125686717,176.3999999992944,200 mm,999.5646076895899,1000.0,26.610606434972603,0.2593432901561398,0.016835020384560317,0.016835020384560317
9354,O4-P1235,9355,2655,True,47.67000161644855,176.3999999992944,200 mm,1000.0,999.7568829917561,12.600408501163843,0.20337324979650465,0.01195681783700446,0.01195681783700446
9356,O9-P500,9357,9358,True,68.17625364281054,176.3999999992944,200 mm,999.6523011064216,1000.0,6.385601122622823,0.16217462730513496,0.00880548641018381,0.00880548641018381
9359,O1-P1799,9360,9361,True,58.72597089657237,176.3999999992944,200 mm,1000.0,999.7004975484275,5.506939888810971,0.1542636798657188,0.008243009490666003,0.008243009490666003
9362,O21-P731,9363,9364,True,67.59352894650995,176.3999999992944,200 mm,999.6552730023728,1000.0,0.4915723808414872,0.06533843216022481,0.002901222235370286,0.002901222235370286
9365,O21-P286,9366,9367,True,60.5826166518613,176.3999999992944,200 mm,1000.0,999.6910286550755,1.0280791560069402,0.0857612132420144,0.003962673984570524,0.003962673984570524
9368,O3-P1476,9369,7658,True,65.97010644823168,176.3999999992944,200 mm,999.6635524571141,1000.0,1054.7048361325874,0.756391316759055,0.11066280565848403,0.11066280565848403
9370,O3-P1227,9371,9372,True,30.923819621623533,176.3999999992944,200 mm,999.8422885199298,1000.0,32.80017857012757,0.27729507915889084,0.018547534639982034,0.018547534639982034
9373,O3-P1398,9374,9375,True,30.942301764147533,176.3999999992944,200 mm,1000.0,999.8421942610029,35.11014589726967,0.28337225010789097,0.01914386485877072,0.01914386485877072
9376,O3-P539,9377,9378,True,69.11971093386255,176.3999999992944,200 mm,1000.0,999.6474894742373,18.621454652459516,0.23109085600730433,0.014286146091855143,0.014286146091855143
9379,O21-P235,9380,3095,True,66.4704409458698,176.3999999992944,200 mm,1000.0,999.6610007511761,2.2623745974810263,0.11356408124935768,0.005569967839737902,0.005569967839737902
9381,O6-P281,9382,9383,True,64.97299037673339,176.3999999992944,200 mm,999.6686377490787,1000.0,73.88286101522235,0.35794959468934884,0.027172094268323337,0.027172094268323337
9384,O9-P2692,1191,7603,True,57.16311112735431,176.3999999992944,200 mm,1000.0,999.7084681332504,34.31017194258156,0.2813009362174465,0.01893966486804452,0.01893966486804452
9390,O21-P995,9391,9392,True,78.39097099822706,176.3999999992944,200 mm,999.6002060479091,1000.0,436.45632281263903,0.6055570954884323,0.0659810255694663,0.0659810255694663
9393,O3-P938,9394,9395,True,68.91931066784902,176.3999999992944,200 mm,999.648511515594,1000.0,12.255573883680851,0.20152283478016902,0.011807310129671138,0.011807310129671138
9396,O2-P733,6937,9397,True,31.00562533963048,176.3999999992944,200 mm,999.8418713107678,1000.0,0.022324050244533947,0.017997179171332468,0.0008703095627051193,0.0008703095627051193
9400,O2-P1891,6013,6591,True,31.03226000073124,176.3999999992944,200 mm,1000.0,999.8417354739963,0.02234322720052649,0.01800449829320016,0.0008705721497981935,0.0008705721497981935
9401,O2-P231,9402,9403,True,31.034002461577213,176.3999999992944,200 mm,1000.0,999.8417265874459,314.51484618694633,0.5521889367229561,0.05553665794658501,0.05553665794658501
9404,O21-P1241,9405,1595,True,31.05061558018653,176.3999999992944,200 mm,1000.0,999.841641860541,59.30630081127616,0.334300017905125,0.024480330899314298,0.024480330899314298
9406,O1-P352,9407,9408,True,31.051789076490483,176.3999999992944,200 mm,1000.0,999.8416358757099,2.567756468135073,0.11869983516920396,0.0058866127746088045,0.0058866127746088045
9409,O2-P1251,9410,9411,True,31.088350134399924,176.3999999992944,200 mm,1000.0,999.8414494143145,31.065224306721156,0.27252616998721574,0.018085482146922464,0.018085482146922464
9412,O21-P990,3500,9413,True,28.80965628467465,176.3999999992944,200 mm,999.8530707529482,1000.0,16.243880552524967,0.22103366750687542,0.013421459362472953,0.013421459362472953
9414,O2-P1596,9415,9416,True,31.10539071443046,176.3999999992944,200 mm,999.8413625073564,1000.0,63.37909570898132,0.34129833604354665,0.025262339114131456,0.025262339114131456
9417,O5-P62,9418,9419,True,76.06771129058606,176.3999999992944,200 mm,999.612054672418,1000.0,130.75517235258772,0.42628850852160494,0.03577819623486922,0.03577819623486922
9420,O21-P99,9421,9422,True,29.48744098925506,220.5999999991176,250 mm,999.8894220962903,1000.0,1206.1596613419506,0.7006278358708251,0.11399423335620358,0.11399423335620358
9423,O4-P936,9424,9425,True,65.4620717331515,176.3999999992944,200 mm,1000.0,999.666143434161,16.258198127697163,0.22109725329203678,0.013426856369707372,0.013426856369707372
9427,O2-P729,7237,8404,True,31.159681723564656,176.3999999992944,200 mm,1000.0,999.8410856232098,7.804736605205779,0.17347940744278487,0.009633181217081989,0.009633181217081989
9440,O2-P1638,7623,9441,True,31.19546958190947,176.3999999992944,200 mm,1000.0,999.8409031051323,47.387363334950706,0.31158709164193277,0.022024446659360708,0.022024446659360708
9445,O2-P1580,9446,7360,True,31.2113665510666,176.3999999992944,200 mm,999.8408220305896,1000.0,70.50798243132645,0.35279885950434076,0.026573885410468224,0.026573885410468224
9447,O3-P144,9448,6545,True,49.93175172697951,220.5999999991176,250 mm,1000.0,999.8127559310238,1455.4272619085693,0.7323914774472472,0.128009427982421,0.128009427982421
9452,O2-P905,8630,8153,True,31.2209566752953,176.3999999992944,200 mm,999.840773120956,1000.0,3.9049767288062127,0.13720936230388092,0.007077617877567412,0.007077617877567412
9455,O2-P617,9456,2706,True,31.246521322800355,176.3999999992944,200 mm,1000.0,999.8406427412538,970.3020271266663,0.7429375502213215,0.10471734178241501,0.10471734178241501
9457,O2-P1641,9458,9399,True,31.2496484642766,176.3999999992944,200 mm,999.8406267928322,1000.0,3.9564912036185804,0.13782729786728803,0.007118711652640166,0.007118711652640166
9459,O9-P2179,9460,9461,True,74.14265006230582,176.3999999992944,200 mm,999.6218724846823,1000.0,31.099660548350315,0.2726226542454024,0.018094779092012465,0.018094779092012465
9462,O2-P1836,9463,9464,True,72.86777897939835,176.3999999992944,200 mm,1000.0,999.628374327205,12.471318200865166,0.2026847635094997,0.01190110279854533,0.01190110279854533
9465,O4-P1250,9466,9467,True,31.26356417563632,176.3999999992944,200 mm,1000.0,999.8405558227042,17.4901499662056,0.22642629308709938,0.01388233185746706,0.01388233185746706
9468,O1-P2544,5056,9469,True,31.266955880038736,176.3999999992944,200 mm,1000.0,999.8405385250118,44.73605708675869,0.3059835474204091,0.021437530824211782,0.021437530824211782
9473,O2-P1772,2122,7431,True,24.582133238747975,176.3999999992944,200 mm,999.8746311204824,1000.0,16.8114350959319,0.22352449245027195,0.013633539005851961,0.013633539005851961
9475,O21-P1132,9476,9477,True,31.28392935338712,176.3999999992944,200 mm,999.8404519602977,1000.0,3.412641809134439,0.1309970506437624,0.0066692510046638806,0.0066692510046638806
9478,O7-P68,9479,9480,True,66.2139901083776,176.3999999992944,200 mm,999.6623086504472,1000.0,136.30386068149687,0.43167109812750043,0.03651208403294313,0.03651208403294313
9481,O3-P1544,9482,9483,True,69.68014185067914,176.3999999992944,200 mm,1000.0,999.6446312765615,48.366352254155444,0.31359906308123997,0.022236996101587844,0.022236996101587844
9484,O12-P307,9485,9486,True,31.289844320709605,176.3999999992944,200 mm,1000.0,999.8404217939644,52.866341644020196,0.3224867758982954,0.023187477956215563,0.023187477956215563
9492,O2-P1742,7584,9493,True,31.309145366278592,176.3999999992944,200 mm,1000.0,999.840323358632,23.947905935023424,0.25069371326472484,0.016035797474140367,0.016035797474140367
9501,O3-P2430,9502,5202,True,59.96028957170751,176.3999999992944,200 mm,1000.0,999.6942025231843,97.72355806407951,0.39014724173517573,0.031067718241387626,0.031067718241387626
9503,O9-P2198,9504,37224,True,96.12688461605133,176.3999999992944,200 mm,999.5097528884581,1000.0,42.063722144719854,0.30008818614085725,0.020828035130510587,0.020828035130510587
9508,O1-P2564,2235,9509,True,29.08609847395898,176.3999999992944,200 mm,999.8516608977828,1000.0,1.2842213909012505,0.09291948468812351,0.004358979955728471,0.004358979955728471
9510,O21-P882,9511,9512,True,31.34757539078194,176.3999999992944,200 mm,999.840127365507,1000.0,60.54574991261688,0.33646572624065835,0.024721042465587963,0.024721042465587963
9513,O2-P151,9514,4833,True,31.365560773775037,176.3999999992944,200 mm,1000.0,999.8400356400538,93.4009604757251,0.38477458304208845,0.03039856162525559,0.03039856162525559
9518,O3-P10,9519,9520,True,65.06144929058225,494.1999999980232,560 mm,1000.0,999.8991547535996,5465.0372406318465,0.726922462933452,0.22908343058836209,0.22908343058836209
9521,O1-P1134,9522,9523,True,23.97546891057741,176.3999999992944,200 mm,1000.0,999.8777251085561,16.16468973662241,0.22068125601360647,0.01339156363642129,0.01339156363642129
9524,O2-P799,7278,9525,True,31.42228537212527,176.3999999992944,200 mm,999.8397463446022,1000.0,11.67057830546793,0.19829806428720484,0.011548548973004436,0.011548548973004436
9526,O21-P1231,9527,9528,True,31.423404883922707,176.3999999992944,200 mm,1000.0,999.839740635092,51.46854408412931,0.3197865665048209,0.022896706733779585,0.022896706733779585
9529,O4-P1399,9530,9531,True,65.17094819889473,555.7999999977768,630 mm,1000.0,999.9185363147513,6383.287109677693,0.6953024913320222,0.25077288151031774,0.25077288151031774
9532,O1-P913,9533,9534,True,31.43440718452636,176.3999999992944,200 mm,1000.0,999.8396845233589,11.485272813172859,0.19725289703062499,0.011465171001626763,0.011465171001626763
9535,O2-P63,9536,9537,True,31.441801731534053,246.999999999012,280 mm,999.8820932435068,1000.0,1752.7501440942413,0.7684469117671132,0.13339367366637964,0.13339367366637964
9538,O10-P254,9539,9540,True,65.6303582150306,176.3999999992944,200 mm,999.6652851731034,1000.0,22.341866831350778,0.24514063852772047,0.01553149877629623,0.01553149877629623
9541,O1-P1749,9542,9543,True,31.46123982681366,176.3999999992944,200 mm,1000.0,999.8395476768833,46.6607340317418,0.3100743015968362,0.021865264806635986,0.021865264806635986
9544,O2-P1194,9545,9546,True,31.47161378701548,220.5999999991176,250 mm,1000.0,999.8819814482987,1205.935660909863,0.7005959499048717,0.11398156212832916,0.11398156212832916
9549,O3-P998,9550,9551,True,31.476548177640048,176.3999999992944,200 mm,999.839469604294,1000.0,0.022663114687900835,0.01812600698679576,0.0008749340296371205,0.0008749340296371205
9552,O3-P3242,9553,9554,True,65.20818912393409,176.3999999992944,200 mm,999.6674382354679,1000.0,0.04694989616923254,0.025270200045657554,0.0011396683539357196,0.0011396683539357196
9555,O21-P750,2003,9556,True,31.57190612975632,176.3999999992944,200 mm,1000.0,999.8389832787383,157.43157359195837,0.4507763485568873,0.03918835266983302,0.03918835266983302
9557,O3-P1654,9558,784,True,79.32649208466833,176.3999999992944,200 mm,999.5954348903682,1000.0,15.063400854300962,0.21564894864545414,0.012967638945415723,0.012967638945415723
9562,O3-P458,9563,7713,True,50.97212321263519,176.3999999992944,200 mm,1000.0,999.7400421716155,20.9886983487131,0.2402373754358999,0.015091913015671797,0.015091913015671797
9564,O2-P326,9565,9566,True,31.653853880233783,176.3999999992944,200 mm,999.8385653452108,1000.0,15.060862414793768,0.21563705377064507,0.01296664349818028,0.01296664349818028
9567,O6-P182,9568,9569,True,62.01664707130531,176.3999999992944,200 mm,1000.0,999.6837150999363,54.491051989806046,0.32556125214092557,0.023520691222388593,0.023520691222388593
9573,O3-P1703,9574,9575,True,31.67035919951094,176.3999999992944,200 mm,999.8384811680825,1000.0,46.21590132119666,0.3091397977500829,0.021767203464151993,0.021767203464151993
9578,O1-P673,9579,3739,True,31.677010634631543,176.3999999992944,200 mm,1000.0,999.8384472457634,27.851160787657044,0.2631635402924848,0.01719335513588397,0.01719335513588397
9580,O3-P2928,9581,9582,True,31.680947246615958,176.3999999992944,200 mm,999.8384271690422,1000.0,58.33080218334085,0.3325723265736947,0.024289128594817213,0.024289128594817213
9583,O3-P1573,9584,9585,True,31.690054559810484,176.3999999992944,200 mm,1000.0,999.838380721745,34.90875115928307,0.28285400190153437,0.019092681189547843,0.019092681189547843
9586,O2-P1811,7710,6313,True,31.704640815566005,176.3999999992944,200 mm,999.8383063318406,1000.0,0.05896832150160096,0.02791395493494433,0.0012416806158909485,0.0012416806158909485
9591,O11-P109,9592,9593,True,50.31465994436858,176.3999999992944,200 mm,999.7433952342838,1000.0,26.712489755159947,0.25966176253523265,0.016864767337602532,0.016864767337602532
9594,O1-P2504,9595,5029,True,64.87632182272402,176.3999999992944,200 mm,1000.0,999.6691307587041,96.4067594542497,0.38852940793021523,0.030865396734523654,0.030865396734523654
9596,O2-P1098,4605,9597,True,31.7653572522736,176.3999999992944,200 mm,1000.0,999.8379966780134,87.7784780037893,0.37750562800955745,0.029505572750059435,0.029505572750059435
9601,O4-P1378,63,9602,True,52.23356920259626,176.3999999992944,200 mm,1000.0,999.7336087970667,0.07050952578524557,0.030139610331136255,0.0013292144544998553,0.0013292144544998553
9603,O4-P1377,9602,62,True,52.23357130725457,176.3999999992944,200 mm,1000.0,999.733608786333,9.865127837126469,0.18756739908593098,0.010703876993778312,0.010703876993778312
9607,O2-P873,9608,7298,True,68.28047542762786,176.3999999992944,200 mm,1000.0,999.6517695753191,203.6774208553146,0.4866486785981624,0.04453272824471693,0.04453272824471693
9609,O1-P1183,9610,110,True,31.757876257279253,176.3999999992944,200 mm,1000.0,999.8380348310878,115.9676363153823,0.4110615855177221,0.03374828702776465,0.03374828702776465
9614,O2-P408,279219,4055,True,44.75829612211284,176.3999999992944,200 mm,999.7717326897772,1000.0,85.1979009026723,0.3740545233827822,0.029086521974035637,0.029086521974035637
9617,O3-P2913,9618,9619,True,31.845008274355255,176.3999999992944,200 mm,999.8375904578008,1000.0,133.4342550342612,0.42890824758004387,0.03613430169894984,0.03613430169894984
9620,O2-P388,7590,9621,True,31.886114973166688,176.3999999992944,200 mm,999.8373808136369,1000.0,7.29557302278068,0.16960269460402688,0.009346179401536129,0.009346179401536129
9622,O1-P1603,9623,9624,True,65.1101464487893,176.3999999992944,200 mm,1000.0,999.6679382531112,0.09496610582640283,0.034166296243420075,0.0014913595567333305,0.0014913595567333305
9625,O3-P388,7352,9626,True,31.889417568527847,176.3999999992944,200 mm,1000.0,999.8373639704005,11.38022384064934,0.19665511987248172,0.011417590863574339,0.011417590863574339
9627,O1-P1329,9628,9629,True,63.646633092255286,176.3999999992944,200 mm,1000.0,999.6754021712295,5.185774692068384,0.15115241424574682,0.008025584265913764,0.008025584265913764
9636,O3-P2468,15120,9637,True,123.80560612802832,176.3999999992944,200 mm,1000.0,999.3685914087471,776.9109631451242,0.7050551111875409,0.09122807141883725,0.09122807141883725
9638,O3-P1941,17372,9639,True,92.62009825892281,176.3999999992944,200 mm,1000.0,999.5276374988795,9.014632070746424,0.18202867976051915,0.010277747528965164,0.010277747528965164
9644,O22-P65,9645,9646,True,63.3715499216698,176.3999999992944,200 mm,999.6768050953995,1000.0,5.494479632066958,0.15414536262169132,0.008234701913449513,0.008234701913449513
9647,O3-P763,9648,9649,True,25.3110682762523,176.3999999992944,200 mm,1000.0,999.8709135517911,14.676828324383571,0.21382096875444162,0.012815024728433278,0.012815024728433278
9650,O2-P1889,6014,6790,True,31.943858017668056,176.3999999992944,200 mm,1000.0,999.8370863241099,0.022999577772721,0.018252648892596503,0.0008794852562342266,0.0008794852562342266
9654,O9-P3074,9655,9656,True,31.957262590134786,176.3999999992944,200 mm,999.8370179607903,1000.0,2.440976049064897,0.11662183780749545,0.005757764479250065,0.005757764479250065
9657,O3-P1210,8526,9658,True,31.976330823799856,176.3999999992944,200 mm,1000.0,999.8369207127986,66.27623071150468,0.34608016783187867,0.025803649607303355,0.025803649607303355
9659,O9-P22,9660,2396,True,63.84093615904053,441.1999999982352,500 mm,999.9010465489534,1000.0,4051.4413621337544,0.6755778534266803,0.2046476021529596,0.2046476021529596
9661,O4-P1290,9662,9663,True,31.99144999712797,176.3999999992944,200 mm,999.8368436050147,1000.0,32.10692906617687,0.27541167638619407,0.018364435947044885,0.018364435947044885
9665,O1-P1064,9666,1548,True,57.96961318443219,176.3999999992944,200 mm,1000.0,999.7043549727593,752.1095157534376,0.6994082062955743,0.08948459105382753,0.08948459105382753
9667,O1-P2168,9668,9669,True,66.47929900683454,176.3999999992944,200 mm,1000.0,999.6609555750651,39.355876785622016,0.29383313603004,0.020190239689289687,0.020190239689289687
9670,O9-P273,9671,2057,True,32.05675373511401,176.3999999992944,200 mm,1000.0,999.8365105559509,111.165241076476,0.40580681407925884,0.03306327366550858,0.03306327366550858
