id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
9675,O9-P1801,9676,6029,True,83.3994256968742,176.3999999992944,200 mm,999.5746629289459,1000.0,49.89299587126872,0.3166787346577298,0.02256420656502797,0.02256420656502797
9677,O9-P3260,9678,9679,True,74.99654886956925,176.3999999992944,200 mm,999.6175176007652,1000.0,0.5428501551860898,0.06781209602087536,0.0030242075040116004,0.0030242075040116004
9680,O3-P2365,9681,9682,True,78.75299249634867,176.3999999992944,200 mm,1000.0,999.5983597382686,767.7391565833599,0.7029897505157521,0.09058414161567117,0.09058414161567117
9687,O2-P1299,9688,9689,True,67.77879064713652,176.3999999992944,200 mm,999.6543281676996,1000.0,43.6031404477276,0.30351605500196044,0.021181434622233236,0.021181434622233236
9690,O2-P1266,9691,9692,True,32.14602478910902,176.3999999992944,200 mm,1000.0,999.8360552735755,44.00981866944397,0.3044070505154786,0.02127374411109716,0.02127374411109716
9693,O9-P2930,9694,9695,True,32.15339112918769,176.3999999992944,200 mm,999.8360177052411,1000.0,3.1413413478765215,0.12730407256277837,0.0064306130462745015,0.0064306130462745015
9703,O3-P679,9704,9705,True,86.51387985144417,176.3999999992944,200 mm,999.5587792127576,1000.0,11.396514413493042,0.19674807423287774,0.01142498444487011,0.01142498444487011
9706,O1-P836,9707,9708,True,32.194848834846624,176.3999999992944,200 mm,1000.0,999.8358062709423,56.30593969469172,0.32891819365472064,0.02388713121711547,0.02388713121711547
9712,O3-P2525,9713,9714,True,72.22921743376298,176.3999999992944,200 mm,1000.0,999.6316309910878,97.49228919406444,0.38986426898112064,0.031032279160964175,0.031032279160964175
9715,O3-P3236,9716,9717,True,32.19858998004762,176.3999999992944,200 mm,999.8357871911018,1000.0,49.980386481206615,0.3168529575503587,0.022582785131238663,0.022582785131238663
9723,O2-P1887,9724,7993,True,32.20576203353679,176.3999999992944,200 mm,1000.0,999.835750613629,0.023188148664146487,0.018323114168657454,0.0008820198627865046,0.0008820198627865046
9725,O21-P986,9726,9727,True,38.072153532502654,176.3999999992944,200 mm,1000.0,999.8058320169843,90.26952550265145,0.3807671109254416,0.029904500019314096,0.029904500019314096
9728,O9-P277,9729,9730,True,32.21275074225663,176.3999999992944,200 mm,1000.0,999.8357149712145,94.34178180375883,0.38595928840537685,0.0305454441871362,0.0305454441871362
9734,O1-P1287,9735,9736,True,97.11216933914906,176.3999999992944,200 mm,1000.0,999.5047279363704,13.665888611432823,0.20887435964349924,0.01240571561463891,0.01240571561463891
9737,O16-P12,9738,9739,True,32.24677206534816,246.999999999012,280 mm,1000.0,999.8790746047549,1818.7462115857616,0.7751732354673369,0.13646894991168926,0.13646894991168926
9740,O4-P1368,12702,3478,True,53.157585207258585,176.3999999992944,200 mm,999.728896315443,1000.0,11.857086005816393,0.19933829181848334,0.011631770101187986,0.011631770101187986
9753,O2-P839,6974,9754,True,32.33363738924016,176.3999999992944,200 mm,999.8350984493148,1000.0,9.051559558920253,0.1822766085271703,0.010296678771506902,0.010296678771506902
9757,O21-P1155,9758,9759,True,32.34389055267234,176.3999999992944,200 mm,1000.0,999.8350461581814,43.834532208586815,0.3040237430021291,0.021234009573599638,0.021234009573599638
9760,O9-P1002,9761,9762,True,63.9089596581,176.3999999992944,200 mm,999.6740643057437,1000.0,0.8210842909538321,0.07902141879834508,0.0036009121011880366,0.0036009121011880366
9763,O4-P952,9764,9765,True,32.35790480349254,176.3999999992944,200 mm,1000.0,999.8349746855022,190.24733277897542,0.47693091965481277,0.04304180853195167,0.04304180853195167
9766,O1-P1387,9767,9768,True,58.57952920972821,176.3999999992944,200 mm,1000.0,999.7012444010304,404.7164812235901,0.5929855191000717,0.06337725721472154,0.06337725721472154
9769,O1-P1494,9770,9771,True,32.36796395290649,176.3999999992944,200 mm,999.8349233838402,1000.0,63.27778403028426,0.3411282686769725,0.02524319193889607,0.02524319193889607
9772,O3-P158,8585,9371,True,32.37173460141535,220.5999999991176,250 mm,1000.0,999.8786059952447,1171.597732291657,0.6956306878447351,0.11203570657052875,0.11203570657052875
9776,O15-P99,9777,1445,True,57.616618619576805,176.3999999992944,200 mm,1000.0,999.7061552450401,168.055669865697,0.4596618151691552,0.040472192732396044,0.040472192732396044
9778,O24-P272,9779,9780,True,70.74882096632595,176.3999999992944,200 mm,1000.0,999.6391810130717,668.8228779270089,0.6789182019012163,0.08356276749931268,0.08356276749931268
9781,O1-P375,9782,9783,True,32.40131561459497,176.3999999992944,200 mm,999.8347532903656,1000.0,1013.1335179726902,0.7499865521526519,0.10772259690247471,0.10772259690247471
9784,O2-P1126,9785,5396,True,32.42673267994139,176.3999999992944,200 mm,999.8346236633323,1000.0,0.0233472475295578,0.018382285164725738,0.0008841494565874177,0.0008841494565874177
9786,O3-P3131,9787,4187,True,32.49801228152229,176.3999999992944,200 mm,1000.0,999.8342601373643,68.22839915063581,0.3492172421117768,0.026161873676313892,0.026161873676313892
9791,O21-P792,9792,2778,True,60.27494233743906,176.3999999992944,200 mm,1000.0,999.692597794079,21.908737602784672,0.24359468560561226,0.015392325250577337,0.015392325250577337
9793,O3-P2220,9794,9795,True,32.45216089928369,176.3999999992944,200 mm,999.8344939794137,1000.0,193.97072191903183,0.47967626276088265,0.04345965171511422,0.04345965171511422
9796,O3-P1195,9797,2488,True,31.961814916782075,176.3999999992944,200 mm,1000.0,999.8369947439244,35.882958778929755,0.285341390049699,0.019338905151217584,0.019338905151217584
9798,O2-P1919,8208,6849,True,32.470896667568795,176.3999999992944,200 mm,999.8343984269954,1000.0,84.43121578353339,0.37301446017242607,0.02896084797921128,0.02896084797921128
9804,O1-P1972,9805,3012,True,57.83697667619484,176.3999999992944,200 mm,1000.0,999.7050314189514,10.92076878406663,0.19399404119625926,0.011206730250347774,0.011206730250347774
9806,O3-P2877,9807,9808,True,32.49488874000528,176.3999999992944,200 mm,999.834276067426,1000.0,621.649662051436,0.6661572796317146,0.08014559344309621,0.08014559344309621
9809,O1-P2330,9810,9811,True,32.50496203643074,176.3999999992944,200 mm,999.8342246936141,1000.0,50.31351633011227,0.3175150796466519,0.02265345788899719,0.02265345788899719
9815,O11-P12,9816,9817,True,32.51380220664482,176.3999999992944,200 mm,1000.0,999.8341796087461,319.40634614455973,0.5546301063342175,0.05598205529263758,0.05598205529263758
9818,O8-P116,9819,9820,True,32.51942670840859,176.3999999992944,200 mm,1000.0,999.8341509237871,0.02341398723005418,0.018407030662183292,0.0008850403944313,0.0008850403944313
9826,O21-P1324,9827,9828,True,32.56293308938337,176.3999999992944,200 mm,999.8339290412441,1000.0,11.692313651824357,0.19841989021138715,0.01155828315408187,0.01155828315408187
9829,O3-P490,9830,9831,True,32.570519218237685,176.3999999992944,200 mm,1000.0,999.833890351987,46.64744704721004,0.310046481512893,0.02186234254456765,0.02186234254456765
9835,O21-P471,9836,9837,True,32.57988853730735,176.3999999992944,200 mm,1000.0,999.8338425684598,0.023457519746861288,0.018423147463938156,0.0008856207706038249,0.0008856207706038249
9838,O9-P2563,9839,9840,True,62.40331727978925,176.3999999992944,200 mm,1000.0,999.681743081873,2.691964767580818,0.12066803793501545,0.006009564301107784,0.006009564301107784
9843,O1-P2396,677,9844,True,32.639205139840485,176.3999999992944,200 mm,999.8335400537868,1000.0,116.96311564994369,0.41213057755491483,0.03388860352031037,0.03388860352031037
9845,O4-P1392,9846,9825,True,95.04136800970979,176.3999999992944,200 mm,999.5152890231504,1000.0,11.845908744966994,0.199276277306504,0.011626802131671684,0.011626802131671684
9847,O1-P1771,9848,7104,True,32.67089444260228,176.3999999992944,200 mm,1000.0,999.8333784383427,49.704459792308356,0.31630211571877254,0.022524069924331345,0.022524069924331345
9849,O3-P2244,9850,9851,True,67.92468096723377,176.3999999992944,200 mm,1000.0,999.6535841270671,33.996693901018105,0.2804798410120585,0.01885898949798752,0.01885898949798752
9852,O2-P1717,8260,9853,True,32.686087706046315,176.3999999992944,200 mm,1000.0,999.8333009526991,108.62663426495222,0.4029608690575705,0.03269553376683864,0.03269553376683864
9856,O1-P1188,9857,5899,True,32.711885461713415,176.3999999992944,200 mm,1000.0,999.8331693841452,65.72427140554454,0.34518101857463573,0.025701429547642388,0.025701429547642388
9858,O22-P79,9859,9860,True,67.22979828742037,176.3999999992944,200 mm,1000.0,999.6571280287342,5.984621993830278,0.15866531142149454,0.008554265920260882,0.008554265920260882
9861,O1-P901,9862,9863,True,32.7416042071678,176.3999999992944,200 mm,999.8330178185435,1000.0,8.30232491502916,0.17710056992284992,0.009904241386371386,0.009904241386371386
9866,O24-P188,9867,9868,True,63.157950045685645,176.3999999992944,200 mm,1000.0,999.677894454767,628.3191410434652,0.6680167883730601,0.08063214425435779,0.08063214425435779
9869,O9-P3161,3777,1836,True,32.759285809481405,176.3999999992944,200 mm,1000.0,999.8329276423716,19.141142977411956,0.23316653216091984,0.014467381591975524,0.014467381591975524
9870,O2-P587,9871,4769,True,32.762883216874954,176.3999999992944,200 mm,1000.0,999.8329092955939,54.714086146049176,0.3259781100171216,0.023566046375990853,0.023566046375990853
9872,O3-P3264,9873,9874,True,32.786995132960165,176.3999999992944,200 mm,1000.0,999.8327863248219,40.329126068512764,0.2961159064657206,0.02042194597535342,0.02042194597535342
9875,O2-P1301,9876,9877,True,100.59294431579546,176.3999999992944,200 mm,999.4869759839894,1000.0,0.07242691990737272,0.030485748564287596,0.0013429623999606135,0.0013429623999606135
9881,O3-P1554,9882,9883,True,36.96775769606255,176.3999999992944,200 mm,1000.0,999.81146443575,3.9811144255412447,0.13812069146756858,0.0071382527730078655,0.0071382527730078655
9889,O11-P259,9890,9891,True,32.93664296198495,176.3999999992944,200 mm,999.8320231208938,1000.0,75.7698557145803,0.3607550983377091,0.027500771828896056,0.027500771828896056
9892,O1-P2107,9893,9894,True,68.57827405250545,176.3999999992944,200 mm,999.6502508023323,1000.0,850.5550986513817,0.720711634968823,0.09637304134996885,0.09637304134996885
9895,O2-P180,9896,9897,True,32.94105662550786,176.3999999992944,200 mm,1000.0,999.8320006112099,2.622737700770684,0.11957900200141927,0.0059414239892273644,0.0059414239892273644
9898,O9-P438,9899,9900,True,32.989447969133245,176.3999999992944,200 mm,1000.0,999.8317538153574,16.520114448420298,0.22225352855869915,0.013525153206142577,0.013525153206142577
9901,O9-P95,9902,9903,True,33.0053233649634,176.3999999992944,200 mm,999.8316728508387,1000.0,504.75895458690064,0.6301695161831443,0.07138040904900517,0.07138040904900517
9906,O3-P1279,9907,3121,True,33.01423912287517,176.3999999992944,200 mm,1000.0,999.8316273804734,121.96744798048668,0.41740445823838607,0.03458566363862029,0.03458566363862029
9908,O3-P412,3208,6989,True,33.02879821544105,176.3999999992944,200 mm,1000.0,999.8315531291013,82.37265311995006,0.370187229229624,0.02862065950477604,0.02862065950477604
9909,O2-P329,9910,5233,True,33.0348107864387,176.3999999992944,200 mm,1000.0,999.8315224649891,107.57726403976079,0.4017700753984375,0.032542339295471616,0.032542339295471616
9911,O2-P1662,9265,8322,True,33.03945014184277,176.3999999992944,200 mm,999.8314988042766,1000.0,11.217461415597588,0.19572121671139994,0.0113434131517254,0.0113434131517254
9912,O8-P25,9913,9914,True,59.97877162808219,176.3999999992944,200 mm,1000.0,999.6941082646968,600.3130086576056,0.6600793257629756,0.07858059989338152,0.07858059989338152
9915,O3-P1786,9916,9917,True,81.75336089117143,176.3999999992944,200 mm,1000.0,999.583057859455,24.45544948568872,0.25239341094824236,0.016191528658712498,0.016191528658712498
9918,O21-P262,9919,9920,True,33.060282913609576,176.3999999992944,200 mm,1000.0,999.8313925571406,112.81173420722074,0.4076270209156303,0.03329966948670431,0.03329966948670431
9921,O21-P202,9922,2367,True,118.70212401339712,176.3999999992944,200 mm,1000.0,999.3946191675317,13.543181232049578,0.20825656566489045,0.012354972570144345,0.012354972570144345
9926,O2-P1529,9927,4374,True,33.07780148500978,176.3999999992944,200 mm,999.8313032124264,1000.0,138.31830893572516,0.43358475164708626,0.03677509698842145,0.03677509698842145
9928,O2-P1409,9929,9930,True,33.083175189013865,176.3999999992944,200 mm,999.831275806536,1000.0,26.25662557760961,0.25823000110797695,0.016731212426808376,0.016731212426808376
9931,O2-P1479,7913,9932,True,33.08403565743339,176.3999999992944,200 mm,1000.0,999.8312714181471,7.296435525673352,0.1696094192349534,0.009346674385221769,0.009346674385221769
9933,O11-P1,23611,277569,True,46.977151672637994,246.999999999012,280 mm,1000.0,999.8238356812276,1783.7187338027145,0.7716402656259691,0.13483731151858233,0.13483731151858233
9936,O5-P68,9937,9938,True,78.81381089950324,176.3999999992944,200 mm,999.5980495644126,1000.0,82.42925664878312,0.37026565629313174,0.028630068082080486,0.028630068082080486
9939,O2-P1724,3973,4899,True,33.10557524890561,176.3999999992944,200 mm,999.8311615662305,1000.0,40.89326755282285,0.2974210492713817,0.02055496570815142,0.02055496570815142
9940,O21-P1172,9941,9942,True,33.11014202383563,176.3999999992944,200 mm,1000.0,999.8311382756784,3.4625142544048964,0.1316535774175435,0.006711997624001428,0.006711997624001428
9943,O3-P1765,351,9944,True,32.90821438749274,176.3999999992944,200 mm,999.8321681066238,1000.0,49.45665945554671,0.3158055398454129,0.022471201138256448,0.022471201138256448
9948,O3-P1608,9949,9950,True,66.25452585040114,176.3999999992944,200 mm,1000.0,999.662101918163,37.38715635333535,0.28908862782301264,0.019712528362999367,0.019712528362999367
9951,O2-P1008,3637,9952,True,33.16304330855434,176.3999999992944,200 mm,999.8308684791264,1000.0,44.41183137497737,0.3052820210090008,0.021364575026199838,0.021364575026199838
9953,O9-P3058,9954,9655,True,33.17919925171591,176.3999999992944,200 mm,999.8307860838163,1000.0,75.09847463246632,0.3597628216026416,0.02738429178529862,0.02738429178529862
9955,O19-P75,9956,2682,True,67.98104425745716,176.3999999992944,200 mm,999.6532966742869,1000.0,4.382898963688798,0.14273933879772846,0.007448408556761951,0.007448408556761951
9963,O3-P2128,9964,9965,True,64.63219516158776,176.3999999992944,200 mm,999.6703758046759,1000.0,20.387234800516346,0.23798573012497398,0.014891835941345194,0.014891835941345194
9966,O1-P2142,9967,9968,True,33.20111512278869,176.3999999992944,200 mm,1000.0,999.8306743128737,0.023904802888407857,0.01858765771634824,0.0008915496792601517,0.0008915496792601517
9969,O1-P869,9970,9971,True,52.19693627955632,176.3999999992944,200 mm,1000.0,999.7337956249743,14.58281183412128,0.21337126819437854,0.012777592474853123,0.012777592474853123
9972,O3-P2539,9973,9974,True,69.65398012559157,176.3999999992944,200 mm,1000.0,999.6447647013595,7.368545180422812,0.1701696780834591,0.00938794854603656,0.00938794854603656
9978,O9-P2561,9979,7884,True,70.4826115760291,176.3999999992944,200 mm,1000.0,999.6405386809622,7.19971827409477,0.16885185988969242,0.009290974742779451,0.009290974742779451
9982,O2-P640,9983,8630,True,33.309457399671274,176.3999999992944,200 mm,1000.0,999.8301217672616,129.1279299111242,0.4246777113079151,0.0355602505051642,0.0355602505051642
9987,O4-P107,9988,9989,True,32.893580524707296,220.5999999991176,250 mm,1000.0,999.8766490730324,1200.0554466754575,0.6997565987241018,0.1136488327071728,0.1136488327071728
9990,O3-P1176,9991,9992,True,33.340632451343886,176.3999999992944,200 mm,999.8299627744982,1000.0,48.28417316630295,0.313431307370931,0.022219237214938865,0.022219237214938865
9993,O2-P1608,9994,3835,True,33.344453408786904,176.3999999992944,200 mm,1000.0,999.8299432876152,34.28971962645433,0.281247529414534,0.018934412775612953,0.018934412775612953
9995,O2-P1851,9996,8262,True,33.36667609726853,176.3999999992944,200 mm,1000.0,999.8298299519039,116.14319946098193,0.41125060636385374,0.033773074225073606,0.033773074225073606
9997,O1-P2300,9998,9999,True,33.3671276702963,176.3999999992944,200 mm,1000.0,999.8298276488815,75.74885794103179,0.360724161807384,0.027497136480023204,0.027497136480023204
10003,O2-P1952,7422,10004,True,33.3717796756707,176.3999999992944,200 mm,1000.0,999.829803923654,11.298792811720846,0.1961890647327613,0.01138054936815466,0.01138054936815466
10005,O4-P1230,10006,10007,True,75.9974536285543,176.3999999992944,200 mm,1000.0,999.6124129864944,8.13660276661256,0.17591183554155876,0.009814942424592221,0.009814942424592221
10008,O2-P308,7979,7354,True,33.45487286097516,176.3999999992944,200 mm,1000.0,999.829380148409,25.894071141605327,0.25707861214849537,0.016624144406615637,0.016624144406615637
10009,O9-P3617,10010,10011,True,77.55110859514248,176.3999999992944,200 mm,999.6044893461648,1000.0,4.841419138188502,0.14766365620993235,0.007784330402235515,0.007784330402235515
10012,O2-P968,10013,8272,True,33.45777610293052,176.3999999992944,200 mm,1000.0,999.829365341875,58.78186494015438,0.33337377880043995,0.024377733805269773,0.024377733805269773
10014,O2-P1016,10015,10013,True,69.37714187271759,176.3999999992944,200 mm,1000.0,999.6461765764492,25.68332597847697,0.25640405051411586,0.016561554792745098,0.016561554792745098
10016,O3-P2411,10017,3242,True,67.02232373356624,176.3999999992944,200 mm,1000.0,999.6581861489589,30.607158129083146,0.27123542295927333,0.01796131273869847,0.01796131273869847
10018,O2-P1909,6954,10019,True,33.483269590268804,176.3999999992944,200 mm,1000.0,999.8292353250896,121.596568507318,0.41701917442573144,0.03453446782426557,0.03453446782426557
10020,O3-P273,5714,7747,True,33.48550338692593,277.99999999888803,315 mm,1000.0,999.9095891408552,2377.2149785669876,0.7294505106547221,0.16567373385381962,0.16567373385381962
10021,O2-P1345,10022,10023,True,33.542102483448645,176.3999999992944,200 mm,999.8289352773344,1000.0,29.791532913941655,0.2689025745691525,0.017737852042871823,0.017737852042871823
10024,O3-P2006,10025,10026,True,33.560556902374536,220.5999999991176,250 mm,1000.0,999.8741479116161,1116.1452213794842,0.6872769405632798,0.10887644556341951,0.10887644556341951
10027,O1-P2546,10028,10029,True,33.56147706944053,176.3999999992944,200 mm,999.8288364669459,1000.0,8.067678423489998,0.1754124442535881,0.0097775200074469,0.0097775200074469
10030,O3-P2916,10031,10032,True,73.6313973542944,176.3999999992944,200 mm,999.6244798734931,1000.0,130.05967824134748,0.4256018822330956,0.03568519960482488,0.03568519960482488
10033,O6-P407,10034,10035,True,80.51359966857761,176.3999999992944,200 mm,1000.0,999.5893806416902,7.491075211761375,0.17111295166770293,0.009457594998855172,0.009457594998855172
10036,O1-P581,10037,10038,True,33.57641873328295,176.3999999992944,200 mm,1000.0,999.8287602644602,0.29355163310851523,0.05369178649630662,0.0023435575065800414,0.0023435575065800414
10039,O21-P667,10040,10041,True,73.5442459157843,176.3999999992944,200 mm,1000.0,999.6249243458295,10.113431930645607,0.18912093896591328,0.010824606041507636,0.010824606041507636
10042,O2-P71,10043,7901,True,33.58913570342812,176.3999999992944,200 mm,1000.0,999.8286954079125,1021.2485826141617,0.7512704509550442,0.10829446800838563,0.10829446800838563
10044,O7-P319,10045,10046,True,75.38081880421359,176.3999999992944,200 mm,999.6155578240985,1000.0,11.155778209539035,0.19536479973868387,0.011315154083331462,0.011315154083331462
10047,O2-P725,10048,9276,True,74.5262000029647,176.3999999992944,200 mm,999.6199163799848,1000.0,21.871965264002135,0.2434624392846496,0.015380444507982125,0.015380444507982125
10049,O8-P171,10050,10051,True,33.609943270506946,176.3999999992944,200 mm,1000.0,999.8285892893205,6.085614939154765,0.1595642833243261,0.008618361713231803,0.008618361713231803
10052,O1-P951,10053,10054,True,33.620489497100564,176.3999999992944,200 mm,999.8285355035648,1000.0,26.70977597243791,0.2596532908731043,0.016863975745981894,0.016863975745981894
10055,O3-P3314,10056,10057,True,33.62364596598275,176.3999999992944,200 mm,1000.0,999.8285194055735,33.77698812509508,0.27990112934001604,0.018802221832472297,0.018802221832472297
10062,O3-P1797,10063,10064,True,88.55512285851344,176.3999999992944,200 mm,1000.0,999.5483688734216,3.8084098684581296,0.13603559281552616,0.006999795856628173,0.006999795856628173
10065,O3-P1030,10066,10067,True,37.30651559906622,176.3999999992944,200 mm,1000.0,999.8097367704447,408.41851069129035,0.5944934937365074,0.06368451312344223,0.06368451312344223
10073,O1-P1875,10074,7849,True,33.667111274113125,176.3999999992944,200 mm,1000.0,999.828297732502,85.8686794376501,0.37495887229981606,0.02919602862076518,0.02919602862076518
10077,O20-P96,10078,10079,True,33.669861414328835,176.3999999992944,200 mm,999.8282837067869,1000.0,7.706786540859313,0.1727476710320492,0.00957875665372173,0.00957875665372173
10080,O9-P1832,10081,10082,True,33.67350631983531,176.3999999992944,200 mm,1000.0,999.8282651177689,0.024244924550281426,0.018711454922736934,0.0008960170512126368,0.0008960170512126368
10086,O1-P757,10087,10071,True,33.69876676519041,176.3999999992944,200 mm,999.8281362894975,1000.0,357.98890689861076,0.5728981442316905,0.05940761854417196,0.05940761854417196
10088,O21-P256,10089,10090,True,87.1201123921256,176.3999999992944,200 mm,999.5556874268002,1000.0,2.762963624401055,0.12176502535300185,0.006078475770550327,0.006078475770550327
10093,O21-P1162,10094,10095,True,33.7278519479425,176.3999999992944,200 mm,1000.0,999.8279879550655,144.64321492156304,0.439460781265295,0.037589654604223734,0.037589654604223734
10097,O14-P124,10098,10099,True,79.0847855851098,176.3999999992944,200 mm,999.5966675935159,1000.0,10.880186764307926,0.1937552414156754,0.01118788376556548,0.01118788376556548
10100,O6-P433,10101,10102,True,62.19365893906308,176.3999999992944,200 mm,1000.0,999.6828123394108,12.982308620833722,0.20538141058592968,0.012119918676885156,0.012119918676885156
10106,O21-P1180,10107,10108,True,73.85974110065672,176.3999999992944,200 mm,999.6233153203866,1000.0,28.68279079622931,0.26565709781992164,0.01742902040838013,0.01742902040838013
10112,O21-P481,10113,10114,True,91.35583350955469,176.3999999992944,200 mm,1000.0,999.5340852491013,7.076504517893855,0.16787638635591293,0.00921943858972296,0.00921943858972296
10115,O1-P1683,10116,6045,True,72.97260256817258,176.3999999992944,200 mm,1000.0,999.6278397269023,107.87305132606434,0.4021065918936398,0.032585591606256015,0.032585591606256015
10119,O2-P1435,10120,10121,True,33.79207210283822,176.3999999992944,200 mm,999.8276604322755,1000.0,21.350256431914044,0.24156895791138946,0.01521076379177192,0.01521076379177192
10124,O21-P834,10125,10126,True,33.805665907289224,176.3999999992944,200 mm,1000.0,999.8275911038728,11.213526227424515,0.19569851966688084,0.011341612753402402,0.011341612753402402
10127,O3-P1795,10128,10129,True,33.80726162453705,176.3999999992944,200 mm,1000.0,999.8275829657149,1.8966686483696666,0.1067405698646866,0.005158676769046805,0.005158676769046805
10130,O3-P491,7320,9830,True,33.8182302608067,176.3999999992944,200 mm,1000.0,999.8275270256698,21.419752492008737,0.24182306828527153,0.015233489175813485,0.015233489175813485
10131,O1-P109,10132,10133,True,33.821874995620355,176.3999999992944,200 mm,999.8275084375223,1000.0,710.2512715856503,0.6894166175013919,0.0865233065979691,0.0865233065979691
10134,O21-P1295,10135,10136,True,33.826019225848,176.3999999992944,200 mm,1000.0,999.8274873019482,3.4144721138426104,0.13102126210910986,0.006670825693683587,0.006670825693683587
10137,O1-P1087,10138,10139,True,33.8325390470141,176.3999999992944,200 mm,999.8274540508602,1000.0,36.788395871330614,0.2876101829214006,0.019564731504359632,0.019564731504359632
10140,O2-P603,10141,10142,True,65.60457629343654,1235.1999999950594,1400 mm,1000.0,999.9507965677799,32671.986695722546,0.846335643342292,0.4934240911564715,0.4934240911564715
10143,O9-P3520,10144,10145,True,76.62750591622584,176.3999999992944,200 mm,999.6091997198273,1000.0,28.376762479232287,0.26474557327802284,0.01734270992719747,0.01734270992719747
10146,O9-P3251,10147,10148,True,33.871602077975616,176.3999999992944,200 mm,1000.0,999.8272548294024,5.324893292757441,0.15251613658449306,0.008120621735164648,0.008120621735164648
10149,O1-P1883,10150,3473,True,33.87743943744329,176.3999999992944,200 mm,1000.0,999.8272250588691,50.53153755276059,0.31794670305395206,0.022699584433555492,0.022699584433555492
10151,O1-P997,10152,10153,True,67.83204028350056,1235.1999999950594,1400 mm,999.9491259697874,1000.0,46640.792126353495,0.9254978815526135,0.6047518247627663,0.6047518247627663
10156,O3-P1616,10157,10158,True,33.909479962206674,176.3999999992944,200 mm,1000.0,999.8270616521927,54.483824947792456,0.3255477239483783,0.023519220026752274,0.023519220026752274
10159,O2-P1654,3137,10160,True,47.83289394113891,176.3999999992944,200 mm,1000.0,999.7560522409002,48.894502797870246,0.3146723230177461,0.022350771650443094,0.022350771650443094
10163,O12-P235,10164,10165,True,33.936484137511805,176.3999999992944,200 mm,1000.0,999.8269239308987,53.106363860730944,0.32294523615836357,0.02323702137674521,0.02323702137674521
10166,O9-P1945,10167,10168,True,62.21778263492055,176.3999999992944,200 mm,1000.0,999.6826893085619,7.771927808211496,0.17323502848786745,0.00961499191437591,0.00961499191437591
10169,O21-P949,10170,10171,True,33.981923206087814,176.3999999992944,200 mm,999.8266921916489,1000.0,23.977291044708387,0.25079281514836127,0.016044859767349845,0.016044859767349845
10172,O21-P1173,10173,9941,True,67.4410724274092,176.3999999992944,200 mm,1000.0,999.6560505306202,0.048557572147734616,0.025647550717263722,0.0011540971395924378,0.0011540971395924378
10176,O21-P907,10177,10178,True,33.986924164945854,176.3999999992944,200 mm,999.8266666867588,1000.0,37.70952655002108,0.28987759718395123,0.01979160639565513,0.01979160639565513
10190,O9-P1203,10191,10192,True,82.4890387876732,176.3999999992944,200 mm,1000.0,999.5793059021829,5.301509489542323,0.15228866390178777,0.008104740595790706,0.008104740595790706
10193,O3-P2438,10194,10195,True,67.87065376257621,176.3999999992944,200 mm,999.6538596658108,1000.0,50.59233620871685,0.31806682830621663,0.022712429859484403,0.022712429859484403
10198,O21-P124,10199,10200,True,70.8909724483832,176.3999999992944,200 mm,1000.0,999.6384560405132,325.00563241759096,0.5573880001766045,0.056488653253402056,0.056488653253402056
10201,O1-P199,10202,9534,True,34.08217093225947,220.5999999991176,250 mm,1000.0,999.872191859004,1110.6560503238572,0.6864266568300437,0.1085623993159597,0.1085623993159597
10205,O2-P157,10206,4833,True,69.42683917319894,176.3999999992944,200 mm,1000.0,999.6459231202167,42.66618649117393,0.30144028562598857,0.02096710229103122,0.02096710229103122
10209,O9-P3182,10210,4081,True,34.10642829697159,176.3999999992944,200 mm,1000.0,999.8260572156854,85.91737388224111,0.3750243206950756,0.029203962061745543,0.029203962061745543
10211,O3-P2595,10212,5621,True,65.00298198216856,176.3999999992944,200 mm,1000.0,999.6684847918909,38.86546395632053,0.2926674831677129,0.020072390151448197,0.020072390151448197
10216,O4-P749,10217,10218,True,34.121987994924005,176.3999999992944,200 mm,1000.0,999.8259778612259,26.53260637135565,0.2590988858566393,0.01681220721769967,0.01681220721769967
10219,O1-P1100,10220,10221,True,34.12526326501268,176.3999999992944,200 mm,1000.0,999.8259611573484,20.016393554954792,0.2365738713257935,0.014766953463867666,0.014766953463867666
10228,O3-P1408,10229,4035,True,34.160506854651054,313.1999999987472,355 mm,1000.0,999.9077666314924,2835.707233819327,0.7640051277975655,0.17078675414284292,0.17078675414284292
10230,O9-P1359,10231,10232,True,61.86284852986135,176.3999999992944,200 mm,1000.0,999.6844994724977,3.8048048053252685,0.13599137540499373,0.006996870239215957,0.006996870239215957
10233,O3-P184,10234,10235,True,78.23735461230507,176.3999999992944,200 mm,999.6009894914772,1000.0,825.0403474919908,0.7154687951846825,0.0945945040240919,0.0945945040240919
10236,O9-P254,10237,10238,True,34.179746811581595,176.3999999992944,200 mm,1000.0,999.8256832912609,45.305022591011934,0.30720582137112,0.021564919239558902,0.021564919239558902
10239,O3-P2158,10240,10241,True,55.72668336012776,176.3999999992944,200 mm,1000.0,999.7157939148633,34.712681871219566,0.28234739714498824,0.01904270701633473,0.01904270701633473
10242,O3-P2789,10243,10244,True,62.86177116653048,176.3999999992944,200 mm,1000.0,999.6794049670507,27.21756256219668,0.26122789422300846,0.017011383682678398,0.017011383682678398
10245,O6-P258,10246,2974,True,80.175401128662,176.3999999992944,200 mm,1000.0,999.5911054542438,74.16095229356542,0.3583663088586543,0.027220786931374037,0.027220786931374037
10250,O2-P1659,3136,2700,True,34.22940262011252,176.3999999992944,200 mm,1000.0,999.8254300466374,43.66273899740605,0.30364700290071045,0.021194989477404842,0.021194989477404842
10251,O2-P460,10252,10253,True,55.46819620539752,176.3999999992944,200 mm,999.7171121993525,1000.0,7.805393721267887,0.1734842946756832,0.009633545110953167,0.009633545110953167
10257,O3-P1403,10258,8782,True,34.26059295263045,313.1999999987472,355 mm,1000.0,999.9074963990279,3111.6439767835755,0.7804623392392156,0.18104004843072982,0.18104004843072982
10259,O5-P249,5299,10260,True,39.39847556786188,176.3999999992944,200 mm,999.7990677746039,1000.0,49.22411577509723,0.31533790204045176,0.022421467104491822,0.022421467104491822
10261,O21-P771,10262,10263,True,100.95216612689568,176.3999999992944,200 mm,1000.0,999.4851439527529,22.13119348476927,0.24439137333243946,0.015463980276049958,0.015463980276049958
10264,O2-P704,5522,8404,True,34.28786082104778,176.3999999992944,200 mm,999.8251319098126,1000.0,81.80540186383983,0.3693990871873888,0.028526198462414314,0.028526198462414314
10265,O2-P936,8005,7706,True,34.31275949450116,176.3999999992944,200 mm,1000.0,999.825004926578,433.385359061882,0.6043749624729627,0.06573200831504618,0.06573200831504618
10266,O9-P3137,10267,10268,True,34.31397490184732,176.3999999992944,200 mm,999.8249987280005,1000.0,26.776902859921144,0.25986266229792115,0.016883544124425578,0.016883544124425578
10269,O3-P2,10270,10271,True,34.32945283134263,626.3999999974943,710 mm,1000.0,999.9656705471687,9073.839544152701,0.6962950313487235,0.30799965249510736,0.30799965249510736
10272,O9-P2529,10273,10274,True,86.67206949334766,176.3999999992944,200 mm,1000.0,999.5579724455839,96.9236935000531,0.3891664471251266,0.03094497808276369,0.03094497808276369
10281,O3-P800,6394,1106,True,34.391807162474635,176.3999999992944,200 mm,1000.0,999.8246017834714,100.10433366996114,0.3930319852134114,0.031430245390648204,0.031430245390648204
10282,O1-P1365,10283,10284,True,34.40147419691333,176.3999999992944,200 mm,999.8245524815958,1000.0,64.22500680105976,0.3427106796101687,0.025421626330409747,0.025421626330409747
10285,O9-P1853,10286,10287,True,68.73521672449804,176.3999999992944,200 mm,1000.0,999.649450394705,0.8718535419308253,0.08077317319793395,0.003693866846214414,0.003693866846214414
10291,O9-P1174,10292,10293,True,69.34377355446141,176.3999999992944,200 mm,999.6463467548723,1000.0,0.049927516959212215,0.025962764623506735,0.0011661837491277868,0.0011661837491277868
10297,O1-P2181,10298,10299,True,66.74806465790577,176.3999999992944,200 mm,1000.0,999.6595848702447,125.47558766974092,0.4210064396753924,0.0350663781056066,0.0350663781056066
10300,O9-P2991,10301,10302,True,34.445516728886815,176.3999999992944,200 mm,1000.0,999.8243278646827,5.422534692044799,0.15345852301068116,0.008186537035542042,0.008186537035542042
10303,O2-P202,10304,10305,True,47.885444944351725,277.99999999888803,315 mm,999.8707092986502,1000.0,2480.550403315355,0.73614972328937,0.17038738902871542,0.17038738902871542
10308,O1-P2575,10309,10310,True,34.46636199734218,176.3999999992944,200 mm,999.8242215538136,1000.0,511.0844461377409,0.6322999547516043,0.07186841398605864,0.07186841398605864
10311,O3-P1356,10312,10313,True,44.751928075875625,176.3999999992944,200 mm,1000.0,999.771765166813,57.93809229116111,0.33187089190936275,0.024211709840789575,0.024211709840789575
10314,O24-P238,10315,10316,True,34.47471037382411,176.3999999992944,200 mm,1000.0,999.8241789770935,30.976729500497363,0.2722778722737299,0.018061566615704117,0.018061566615704117
10320,O21-P952,10178,10321,True,34.50187455771518,176.3999999992944,200 mm,999.8240404397557,1000.0,15.408142304622924,0.21725139521185524,0.013102026791898867,0.013102026791898867
10322,O17-P93,10323,10324,True,51.4318260264709,176.3999999992944,200 mm,1000.0,999.737697687265,2.8637775947390587,0.12328968749646445,0.006174708653821999,0.006174708653821999
10327,O1-P2318,10328,4729,True,34.51288574812548,176.3999999992944,200 mm,999.8239842826846,1000.0,7.29746429773865,0.16961743948125807,0.009347264748979815,0.009347264748979815
10330,O21-P41,10331,10332,True,34.52723868345296,494.1999999980232,560 mm,999.9464827800407,1000.0,4714.554508508051,0.6999273787280998,0.2106461112272005,0.2106461112272005
10335,O2-P1702,10336,10337,True,34.543170512865025,176.3999999992944,200 mm,999.8238298303844,1000.0,135.20132796117215,0.43061476792857034,0.03636737464436168,0.03636737464436168
10338,O2-P486,10339,10340,True,103.60027046774653,176.3999999992944,200 mm,1000.0,999.4716386206145,28.76645549251966,0.26590509021977765,0.017452534774349132,0.017452534774349132
10341,O2-P60,10342,10343,True,34.59143509413974,246.999999999012,280 mm,999.870282118397,1000.0,1788.2199875318593,0.7720989332204027,0.13504704760947844,0.13504704760947844
10344,O21-P1064,10345,10346,True,34.60059301616985,176.3999999992944,200 mm,1000.0,999.8235369756176,84.66454784996603,0.37333172171372725,0.028999153507114954,0.028999153507114954
10347,O1-P961,10348,10349,True,34.60480040189226,176.3999999992944,200 mm,1000.0,999.8235155179503,90.50909003876123,0.38107727099211935,0.02994258466274583,0.02994258466274583
10350,O7-P324,10351,4849,True,34.60741971145434,176.3999999992944,200 mm,1000.0,999.8235021594716,4.570955871723445,0.14480039409619225,0.007588350647853011,0.007588350647853011
10352,O10-P113,10353,10354,True,75.62204568493497,176.3999999992944,200 mm,1000.0,999.6143275670069,4.658431084584068,0.1457390463548591,0.007652397037582091,0.007652397037582091
10355,O2-P1758,8117,8445,True,34.62087811724987,176.3999999992944,200 mm,999.823433521602,1000.0,40.78591507600474,0.29717368976266806,0.020529724424448427,0.020529724424448427
10356,O24-P316,10357,4045,True,34.629602452010815,176.3999999992944,200 mm,1000.0,999.8233890274947,7.297548333765448,0.16961809458623972,0.009347312971344625,0.009347312971344625
10363,O4-P90,3197,10364,True,34.64848327487238,626.3999999974943,710 mm,1000.0,999.9653515167251,8305.871361193955,0.6812108958376152,0.29248621811810954,0.29248621811810954
10365,O22-P117,10366,5742,True,69.90820054297939,176.3999999992944,200 mm,1000.0,999.6434681772308,5.057282077099341,0.14987003571088234,0.007936591630575902,0.007936591630575902
10370,O3-P1375,10371,9375,True,34.663756456511365,176.3999999992944,200 mm,1000.0,999.8232148420718,41.64704793297716,0.29914488783122617,0.020731267551701182,0.020731267551701182
10372,O10-P324,10373,10374,True,34.67692415239626,176.3999999992944,200 mm,999.8231476868228,1000.0,6.077116682696627,0.15948904027870628,0.008612990124371106,0.008612990124371106
10375,O9-P1418,23029,5660,True,81.05743552101488,176.3999999992944,200 mm,999.5866070788428,1000.0,9.334947435888928,0.18415604390226148,0.010440625443847546,0.010440625443847546
10377,O24-P234,10378,10379,True,34.67899124911627,176.3999999992944,200 mm,999.8231371446295,1000.0,168.0119963888585,0.4596261687764759,0.04046699121213542,0.04046699121213542
10380,O2-P46,10381,9415,True,34.67980464670904,313.1999999987472,355 mm,999.9063645274539,1000.0,2798.4010294725463,0.761628710773464,0.16939945727187355,0.16939945727187355
10384,O3-P40,10385,6853,True,77.74439740098968,246.999999999012,280 mm,999.7084585097463,1000.0,2034.4948645059897,0.7951736632517108,0.14652772950470339,0.14652772950470339
10386,O2-P1326,10387,10388,True,57.52754326654417,176.3999999992944,200 mm,1000.0,999.7066095293407,168.81981577085512,0.46028438250781967,0.04056310470412601,0.04056310470412601
10389,O2-P888,10390,2855,True,36.02236102851922,176.3999999992944,200 mm,1000.0,999.8162859587545,42.2836889101982,0.300583457239337,0.020878925465175516,0.020878925465175516
10391,O4-P380,10392,10393,True,77.84581139850083,176.3999999992944,200 mm,999.6029863618677,1000.0,654.7275696836442,0.6751988637854924,0.08254737031581644,0.08254737031581644
10394,O4-P1510,10395,10396,True,70.62004774706429,176.3999999992944,200 mm,1000.0,999.63983775649,19.16775831441945,0.23327175590424093,0.014476594427515171,0.014476594427515171
10397,O1-P2356,10398,10399,True,34.72006971009352,176.3999999992944,200 mm,1000.0,999.8229276444786,22.39597905150746,0.24533227964688442,0.015548788167515988,0.015548788167515988
10402,O6-P72,10403,10404,True,34.742251768409766,277.99999999888803,315 mm,1000.0,999.9061959202253,2518.7378094039673,0.7385150460461235,0.1721387044822732,0.1721387044822732
10412,O1-P2692,10413,7573,True,34.7812057258996,176.3999999992944,200 mm,1000.0,999.8226158507979,44.27164507399219,0.30497755865654486,0.02133294827632965,0.02133294827632965
10414,O9-P369,10415,10416,True,77.2417159329137,176.3999999992944,200 mm,1000.0,999.6060672487422,2.7637952034081823,0.1217777578171881,0.006079277219868272,0.006079277219868272
10420,O2-P325,9565,5190,True,34.79053193666771,176.3999999992944,200 mm,1000.0,999.822568287123,26.289148730508657,0.25833273253023437,0.016740779904615144,0.016740779904615144
10421,O21-P460,10422,173,True,59.621583651743606,176.3999999992944,200 mm,999.6959299233761,1000.0,2.988303840229256,0.12512255650698748,0.0062910945963793805,0.0062910945963793805
10423,O9-P2368,10424,10425,True,64.82494506920473,176.3999999992944,200 mm,1000.0,999.6693927801471,428.28760318068095,0.6023969382974711,0.06531731633212523,0.06531731633212523
10426,O8-P169,10427,10428,True,58.15555857999821,176.3999999992944,200 mm,1000.0,999.7034066512421,0.0418720021775987,0.024020390406596048,0.0010921949284268867,0.0010921949284268867
10429,O1-P831,10430,10431,True,34.82011474751747,176.3999999992944,200 mm,1000.0,999.8224174147877,334.92915092620495,0.5621833270889692,0.05737827727329386,0.05737827727329386
10435,O2-P1733,10436,2244,True,34.84771483409528,176.3999999992944,200 mm,999.8222766543461,1000.0,7.322439978957296,0.16981190633352042,0.009361583617670451,0.009361583617670451
10439,O7-P106,10440,10441,True,34.85368364439512,176.3999999992944,200 mm,999.8222462134136,1000.0,44.18093025773583,0.30478017061251395,0.021312455779562787,0.021312455779562787
10442,O2-P1703,10337,9474,True,34.86608948745093,176.3999999992944,200 mm,999.822182943614,1000.0,135.17645687840292,0.4305908649935724,0.03636410400119159,0.03636410400119159
10443,O1-P2344,10444,10445,True,34.877081143832825,176.3999999992944,200 mm,999.8221268861664,1000.0,9.56714185842356,0.18566635969593775,0.010556861239108253,0.010556861239108253
10451,O2-P379,8447,10452,True,34.88126269679238,176.3999999992944,200 mm,999.8221055602463,1000.0,80.36116733104087,0.36737424989844497,0.028284258251274983,0.028284258251274983
10459,O21-P881,10460,9511,True,34.91118593812073,176.3999999992944,200 mm,999.8219529517156,1000.0,60.57088596649232,0.33650931291339764,0.02472589882094761,0.02472589882094761
10463,O2-P1743,7716,7584,True,34.94159057372957,176.3999999992944,200 mm,1000.0,999.821797888074,20.04286571035971,0.23667526731521937,0.014775907492159063,0.014775907492159063
10464,O2-P1370,10465,10466,True,34.9431611764828,176.3999999992944,200 mm,999.8217898779999,1000.0,7.297774096047068,0.16961985449572556,0.00934744251898237,0.00934744251898237
10467,O3-P1175,10468,9991,True,34.9435124156184,176.3999999992944,200 mm,999.8217880866804,1000.0,53.002896613342166,0.3227477900330189,0.023215678188196507,0.023215678188196507
10469,O3-P2254,10470,10471,True,79.53536158137938,176.3999999992944,200 mm,1000.0,999.594369655935,888.6588312748416,0.7282000435973167,0.09902553158528302,0.09902553158528302
10472,O2-P91,8293,10473,True,34.951857450999874,176.3999999992944,200 mm,999.8217455269998,1000.0,116.6391495324237,0.41178343089356617,0.03384300100750494,0.03384300100750494
10474,O2-P104,10475,10476,True,68.018281221624,176.3999999992944,200 mm,1000.0,999.6531067657697,780.42112663087,0.705838542470445,0.09147427562792072,0.09147427562792072
10479,O4-P1335,1058,7307,True,37.947131739344734,555.7999999977768,630 mm,1000.0,999.9525660853258,6935.6279767859405,0.7099953413179307,0.26305282437233457,0.26305282437233457
10481,O2-P1269,10482,2138,True,80.76592004983962,176.3999999992944,200 mm,1000.0,999.5880938077458,12.969389782435885,0.20531416359730398,0.012114442660192784,0.012114442660192784
10483,O24-P170,10484,10485,True,34.99593758989786,176.3999999992944,200 mm,1000.0,999.8215207182915,14.570427115064726,0.2133118771492728,0.012772652187149168,0.012772652187149168
10486,O2-P479,10487,10488,True,61.99029271246124,176.3999999992944,200 mm,1000.0,999.6838495071664,104.77749316225314,0.3985504170572745,0.03213011437213487,0.03213011437213487
10489,O3-P2056,7552,10490,True,35.02464147157351,176.3999999992944,200 mm,1000.0,999.8213743284949,59.297322073411955,0.3342842100340311,0.02447857813857698,0.02447857813857698
10491,O7-P320,10492,1994,True,69.09479626922744,176.3999999992944,200 mm,1000.0,999.6476165390269,43.2189025328102,0.3026687152038402,0.021093820963754863,0.021093820963754863
10493,O3-P2114,10494,10495,True,63.242547596902874,176.3999999992944,200 mm,999.6774630072558,1000.0,24.064356393907595,0.25108593875392077,0.016071677052778753,0.016071677052778753
10496,O3-P404,1755,10497,True,35.05689027622915,176.3999999992944,200 mm,1000.0,999.8212098595912,4.8611792609988855,0.14786844138126762,0.007798417028017522,0.007798417028017522
10498,O9-P1475,10499,10500,True,66.49592011019644,176.3999999992944,200 mm,999.660870807438,1000.0,0.04787706247934143,0.025488825507337425,0.0011480225817562415,0.0011480225817562415
10501,O21-P689,19368,13275,True,68.78224199252267,176.3999999992944,200 mm,1000.0,999.6492105658382,45.51982813429061,0.30766440157159836,0.02161280451743013,0.02161280451743013
10503,O2-P1347,10465,10504,True,35.08047475930581,176.3999999992944,200 mm,999.8210895787275,1000.0,22.43704956300562,0.24547751350972674,0.015561896249784908,0.015561896249784908
10505,O9-P2519,10506,4601,True,35.0900041775428,176.3999999992944,200 mm,999.8210409786946,1000.0,9.080918120333289,0.18247321454425355,0.01031170069735222,0.01031170069735222
10507,O3-P1679,10508,10509,True,72.93130310282032,176.3999999992944,200 mm,1000.0,999.6280503541756,552.4870359197301,0.6456936851568613,0.07502006379148024,0.07502006379148024
10510,O2-P1093,9577,7305,True,35.10485127379736,176.3999999992944,200 mm,1000.0,999.8209652585036,3.415392872917134,0.13103343860819272,0.006671617690716891,0.006671617690716891
10511,O9-P1166,10512,10513,True,81.95393791192345,176.3999999992944,200 mm,1000.0,999.5820349166491,4.504195310949286,0.14407558226092326,0.007539029285802749,0.007539029285802749
10514,O9-P418,10515,10516,True,73.47287150600415,176.3999999992944,200 mm,1000.0,999.6252883553194,631.7510416695525,0.6689663282464009,0.08088204174984578,0.08088204174984578
10517,O2-P1649,10518,10519,True,35.14680082827432,176.3999999992944,200 mm,1000.0,999.8207513157759,0.02530569659635751,0.01909063059922675,0.0009097307583633967,0.0009097307583633967
10520,O9-P1190,10521,8617,True,66.61080995042451,176.3999999992944,200 mm,1000.0,999.6602848692528,39.58775283132798,0.2943806506084382,0.020245703229003077,0.020245703229003077
10522,O4-P854,10523,10524,True,96.05795320711549,176.3999999992944,200 mm,1000.0,999.5101044386437,70.14786734407004,0.3522387197223027,0.02650923615477038,0.02650923615477038
10525,O3-P654,10526,10527,True,35.16206854931,176.3999999992944,200 mm,1000.0,999.8206734503985,571.0488873656252,0.6514076068336434,0.0764112648287544,0.0764112648287544
10528,O2-P1060,10529,7470,True,35.162373626378304,176.3999999992944,200 mm,1000.0,999.8206718945055,106.41443252636718,0.4004404577907875,0.032371753458167306,0.032371753458167306
10530,O3-P2176,10531,6774,True,35.1641517799596,176.3999999992944,200 mm,999.8206628259222,1000.0,886.1418818545086,0.7277177063729233,0.09885036606048266,0.09885036606048266
10534,O3-P295,10535,10536,True,65.4972145117893,246.999999999012,280 mm,1000.0,999.7543854455807,1860.1639657796984,0.7792448206488175,0.13839742036037933,0.13839742036037933
10537,O6-P125,10538,35903,True,84.00257065460606,176.3999999992944,200 mm,1000.0,999.5715868896615,12.119121910871316,0.20078049762704547,0.011747542165077325,0.011747542165077325
10539,O3-P3027,10540,12874,True,43.37930275525459,176.3999999992944,200 mm,1000.0,999.7787655559482,587.3234590366931,0.6562794911661937,0.0776211298321645,0.0776211298321645
10541,O3-P1697,10542,641,True,82.9007944623573,176.3999999992944,200 mm,1000.0,999.577205948242,21.931101552668114,0.24367503722573552,0.015399545775252281,0.015399545775252281
10543,O2-P1089,7304,9803,True,35.23135656960111,176.3999999992944,200 mm,999.8203200814951,1000.0,23.4899508132463,0.2491379577435906,0.01589381981168237,0.01589381981168237
10548,O21-P879,10549,3499,True,35.51171203438931,176.3999999992944,200 mm,999.8188902686246,1000.0,75.97764224035706,0.361060898413185,0.02753671958133374,0.02753671958133374
10558,O2-P1378,2501,10559,True,35.28397692785063,176.3999999992944,200 mm,1000.0,999.820051717668,387.16235809067075,0.5856751321902225,0.06190651943302604,0.06190651943302604
10562,O3-P489,9831,7962,True,35.305301860645415,176.3999999992944,200 mm,1000.0,999.8199429605107,62.52187253338466,0.33985307306021284,0.02509985133897124,0.02509985133897124
10563,O9-P2582,10564,10565,True,82.39346678892845,176.3999999992944,200 mm,1000.0,999.5797933193764,49.84296347283689,0.31657889036870596,0.022553562762436176,0.022553562762436176
10568,O4-P1139,10569,10570,True,51.349246516834526,176.3999999992944,200 mm,1000.0,999.7381188427642,9.997979486199377,0.18840196890359695,0.010768667655476275,0.010768667655476275
10582,O2-P1764,7615,7492,True,35.363005933323315,176.3999999992944,200 mm,1000.0,999.8196486697401,48.31982587252622,0.3135041120383288,0.02222694361055163,0.02222694361055163
10583,O21-P451,10584,10585,True,75.64727153543092,176.3999999992944,200 mm,999.6141989151693,1000.0,0.8363860755055103,0.07955698840177909,0.0036292511600787333,0.0036292511600787333
10586,O1-P2375,10587,9171,True,35.36998590251921,176.3999999992944,200 mm,1000.0,999.8196130718972,91.01288883913374,0.38172756883946524,0.030022518333061785,0.030022518333061785
10588,O2-P1114,6668,7612,True,35.37234993569345,176.3999999992944,200 mm,1000.0,999.819601015328,82.71749825382774,0.3706644193360513,0.02867793093359075,0.02867793093359075
10589,O6-P215,10590,10591,True,92.32913117252896,176.3999999992944,200 mm,1000.0,999.5291214310201,72.84316241145868,0.3563814196127525,0.02698925148075857,0.02698925148075857
10592,O24-P139,10593,10594,True,35.37670601446796,176.3999999992944,200 mm,999.8195787993262,1000.0,18.020844709863102,0.2286402290368917,0.014073395810016069,0.014073395810016069
10603,O4-P726,10604,10605,True,35.391031567276485,176.3999999992944,200 mm,1000.0,999.8195057390069,13.034826842728439,0.205654301665994,0.012142150738937487,0.012142150738937487
10606,O1-P579,10607,10608,True,61.305140898845,176.3999999992944,200 mm,1000.0,999.6873437814158,10.561439025250825,0.19185749784202769,0.011038553944611524,0.011038553944611524
10609,O21-P470,10610,7555,True,35.43796757059476,176.3999999992944,200 mm,1000.0,999.8192663653899,1.0073074366508283,0.08512928169897202,0.003928283105630648,0.003928283105630648
10611,O4-P916,3602,10612,True,35.4522153047491,176.3999999992944,200 mm,999.8191937019458,1000.0,7.318803055019419,0.169783617218539,0.009359500134125934,0.009359500134125934
10613,O9-P2468,10614,10615,True,35.457110251291965,176.3999999992944,200 mm,1000.0,999.8191687377184,2.18255457938093,0.11214350428838894,0.005483453548813785,0.005483453548813785
