id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
10618,O16-P60,10619,9739,True,35.48293919374731,176.3999999992944,200 mm,1000.0,999.8190370101119,1.503434096219498,0.09830289696430833,0.004665105846895864,0.004665105846895864
10621,O3-P2563,10622,10623,True,65.97110405627637,176.3999999992944,200 mm,999.6635473693129,1000.0,99.79238312117369,0.3926568980096887,0.03138297935380402,0.03138297935380402
10624,O2-P1593,10625,10626,True,35.51043301658777,176.3999999992944,200 mm,999.8188967916154,1000.0,10.736732599517723,0.1929060532213308,0.011120965408365555,0.011120965408365555
10630,O2-P508,10631,6615,True,35.52979186843971,176.3999999992944,200 mm,1000.0,999.8187980614709,188.78927760896957,0.4758446951415448,0.04287720455053193,0.04287720455053193
10632,O3-P824,2679,10633,True,35.531342161191155,176.3999999992944,200 mm,1000.0,999.8187901549779,60.192900098558404,0.335852484590364,0.02465276563851716,0.02465276563851716
10634,O9-P2068,10635,237,True,95.12145739322038,176.3999999992944,200 mm,999.5148805672945,1000.0,45.20202633680192,0.3069853831731141,0.02154191858482093,0.02154191858482093
10636,O9-P2138,10637,10638,True,70.24105901470627,176.3999999992944,200 mm,999.641770599025,1000.0,53.03340265055105,0.3228060335135116,0.02322197311364577,0.02322197311364577
10639,O3-P1473,10640,10641,True,35.55192918865401,176.3999999992944,200 mm,999.8186851611379,1000.0,1081.7834248871504,0.7603333587375634,0.1125946476104951,0.1125946476104951
10642,O24-P158,10643,3522,True,35.56001873833056,176.3999999992944,200 mm,1000.0,999.8186439044346,11.889100793491657,0.19951569135216307,0.011645986185394301,0.011645986185394301
10647,O4-P1444,10648,10649,True,71.99125748659465,176.3999999992944,200 mm,1000.0,999.6328445868184,0.05183370539034814,0.02639216780046349,0.0011826981737747303,0.0011826981737747303
10650,O9-P288,10651,10652,True,35.562332886981565,176.3999999992944,200 mm,999.8186321022764,1000.0,49.149607806202866,0.31518773186731636,0.02240550733128552,0.02240550733128552
10653,O3-P943,10654,10655,True,57.91167186578326,176.3999999992944,200 mm,1000.0,999.7046504734845,120.24564117107087,0.4156083533541788,0.034347367509488115,0.034347367509488115
10658,O3-P1506,10659,10660,True,76.28230943747484,176.3999999992944,200 mm,999.6109602218688,1000.0,208.781578827479,0.49021348337810483,0.045088045552438005,0.045088045552438005
10661,O2-P654,10662,10663,True,35.60830887305597,176.3999999992944,200 mm,999.8183976247474,1000.0,47.16442683720686,0.31112474203822404,0.021975738793538098,0.021975738793538098
10664,O9-P934,10665,8253,True,64.83235409766507,176.3999999992944,200 mm,1000.0,999.6693549941019,49.412523907295714,0.31571690683270115,0.022461770866654896,0.022461770866654896
10666,O19-P85,10667,10668,True,35.6175459723916,176.3999999992944,200 mm,1000.0,999.8183505155408,9.194789181410265,0.18323158768631084,0.01036972438815328,0.01036972438815328
10669,O5-P284,10670,8848,True,79.84641687727411,176.3999999992944,200 mm,1000.0,999.5927832739259,25.996285845032503,0.2574043782157157,0.01665440733540407,0.01665440733540407
10671,O4-P1562,10672,1373,True,98.60384217701439,176.3999999992944,200 mm,1000.0,999.4971204048973,38.606261113770024,0.29204712071729105,0.020009798901399773,0.020009798901399773
10673,O4-P974,10674,10675,True,82.30607533467612,176.3999999992944,200 mm,999.5802390157932,1000.0,48.88641877371347,0.3146559585503702,0.02234903480463102,0.02234903480463102
10676,O4-P558,10677,10678,True,70.11050475318356,176.3999999992944,200 mm,1000.0,999.6424364257588,14.015972240162393,0.21061569696530297,0.012549191757341802,0.012549191757341802
10679,O2-P236,8167,8333,True,35.65884547580506,176.3999999992944,200 mm,1000.0,999.8181398880733,95.03119580658408,0.386821911114227,0.03065263236260928,0.03065263236260928
10680,O1-P895,10681,10682,True,70.37482558945736,176.3999999992944,200 mm,999.6410883894938,1000.0,100.14225355461791,0.3930775210707424,0.03143598614475057,0.03143598614475057
10688,O2-P907,10689,9983,True,35.67639295873923,176.3999999992944,200 mm,1000.0,999.8180503959104,3.908184642930292,0.13724800708230225,0.00708018531397697,0.00708018531397697
10690,O21-P100,9422,7750,True,35.89347857345873,220.5999999991176,250 mm,999.8653994553496,1000.0,1114.0452819627403,0.6869521640186248,0.10875633425951192,0.10875633425951192
10696,O4-P322,10697,10698,True,73.2971218585821,176.3999999992944,200 mm,1000.0,999.6261846785212,28.81388550685033,0.2660454501610766,0.0174658497026939,0.0174658497026939
10699,O9-P2250,10700,2153,True,35.72909639001004,176.3999999992944,200 mm,1000.0,999.817781608411,0.7590039094008073,0.07677599896316331,0.003482870795432195,0.003482870795432195
10701,O2-P796,4192,8169,True,35.730734661656285,176.3999999992944,200 mm,999.8177732532256,1000.0,110.14959967048217,0.4046740428828901,0.03291662930886622,0.03291662930886622
10702,O1-P1522,10703,10704,True,51.83078020711181,176.3999999992944,200 mm,1000.0,999.7356630209438,0.11641283183181726,0.03716553274656065,0.001615239366553657,0.001615239366553657
10706,O1-P312,10707,10708,True,35.76023827301188,176.3999999992944,200 mm,999.8176227848077,1000.0,2.5711465515565686,0.11875441779559434,0.0058900105539954,0.0058900105539954
10710,O1-P2296,13353,6987,True,97.9124357868493,176.3999999992944,200 mm,999.500646577487,1000.0,338.25846925401316,0.5637664989322333,0.05767446924259615,0.05767446924259615
10712,O2-P1158,10713,10714,True,35.80207864537049,176.3999999992944,200 mm,1000.0,999.8174093989086,63.79497195475618,0.34199438763291207,0.025340779442998493,0.025340779442998493
10715,O2-P1692,10716,7050,True,35.803776615071605,176.3999999992944,200 mm,999.8174007392631,1000.0,14.6028791670854,0.21346742579101,0.01278559273091423,0.01278559273091423
10717,O3-P3263,9874,10718,True,35.80413959306523,176.3999999992944,200 mm,1000.0,999.8173988880753,56.60724037385143,0.3294678926188635,0.02394739655005788,0.02394739655005788
10722,O2-P1160,10723,10724,True,35.82510896943399,176.3999999992944,200 mm,1000.0,999.8172919442559,37.92627486658465,0.2904053522638082,0.019844583345252246,0.019844583345252246
10727,O9-P665,10728,3642,True,35.842775152989404,176.3999999992944,200 mm,1000.0,999.8172018467197,3.8181893581101525,0.1361553957568454,0.0070077247475326615,0.0070077247475326615
10734,O2-P1644,10735,10736,True,35.88105246414473,176.3999999992944,200 mm,999.8170066324328,1000.0,16.169854062109337,0.22070427520632238,0.013393515564574156,0.013393515564574156
10737,O9-P842,6997,10738,True,35.88367958391355,176.3999999992944,200 mm,999.816993234122,1000.0,18.575934955737136,0.2309071015930565,0.01427014758386674,0.01427014758386674
10739,O2-P663,10740,10741,True,63.22091576953456,176.3999999992944,200 mm,1000.0,999.6775733295754,36.95329652266247,0.2880190623178945,0.01960555582002184,0.01960555582002184
10742,O2-P177,10743,10744,True,35.88989526299118,176.3999999992944,200 mm,999.8169615341587,1000.0,64.94412961009573,0.3439007486990914,0.025556229865327434,0.025556229865327434
10745,O2-P1672,4824,10580,True,35.89071239431836,176.3999999992944,200 mm,999.816957366789,1000.0,7.790841252923909,0.173375994712925,0.009625482534113624,0.009625482534113624
10746,O1-P726,10747,10748,True,35.89226954907729,176.3999999992944,200 mm,1000.0,999.8169494252998,47.214828450484426,0.3112294078652189,0.02198676074706996,0.02198676074706996
10749,O1-P174,10750,10751,True,35.90921949436962,246.999999999012,280 mm,1000.0,999.8653404268961,2137.0628262564464,0.8036679305081605,0.15134447930207193,0.15134447930207193
10752,O14-P2,10753,10754,True,62.21247683561851,176.3999999992944,200 mm,1000.0,999.6827163681384,567.4967011508498,0.6503273361691957,0.07614598926486392,0.07614598926486392
10755,O11-P122,10756,4671,True,38.81582181044182,176.3999999992944,200 mm,1000.0,999.8020393087668,54.34385350806957,0.3252854571710486,0.023490707175352864,0.023490707175352864
10757,O2-P1606,3836,10758,True,35.92595218808913,176.3999999992944,200 mm,1000.0,999.8167776438407,78.65424066772732,0.36494650654023725,0.02799558020962407,0.02799558020962407
10759,O2-P519,10760,10761,True,35.9299191210518,176.3999999992944,200 mm,999.8167574124826,1000.0,85.75336181968474,0.37480376960614387,0.02917723208851032,0.02917723208851032
10765,O2-P1818,7968,10766,True,35.93337272211433,176.3999999992944,200 mm,1000.0,999.8167397991173,15.574700305426632,0.2180165413870075,0.01316639391533688,0.01316639391533688
10771,O2-P266,10772,10773,True,68.32301949074402,176.3999999992944,200 mm,999.6515526005973,1000.0,11.697146834033337,0.19844695839186452,0.011560446406812253,0.011560446406812253
10774,O3-P3213,10775,5706,True,69.23705508976055,176.3999999992944,200 mm,999.6468910190422,1000.0,50.81895206108125,0.3185136572368712,0.02276024121897762,0.02276024121897762
10776,O9-P2811,10777,10778,True,35.96754729675202,220.5999999991176,250 mm,1000.0,999.8651216976372,1129.3955288279283,0.6893118146275656,0.10963348506002618,0.10963348506002618
10781,O3-P2119,10782,6698,True,86.61020923347894,176.3999999992944,200 mm,1000.0,999.5582879329093,56.00711760263715,0.32837090983791867,0.023827203679963153,0.023827203679963153
10783,O9-P2696,10784,10785,True,65.678338013874,176.3999999992944,200 mm,999.6650404761292,1000.0,2.63555626337068,0.11978214115180093,0.005954113728769721,0.005954113728769721
10786,O2-P396,10787,10788,True,38.408891392984486,176.3999999992944,200 mm,999.8041146538958,1000.0,22.368571626057246,0.245235256034413,0.015540033914792868,0.015540033914792868
10794,O2-P1800,8206,10795,True,36.00197818933925,176.3999999992944,200 mm,999.8163899112344,1000.0,11.673419004296324,0.19831399537425717,0.011549821720264112,0.011549821720264112
10796,O2-P492,823,10797,True,36.00890384324465,176.3999999992944,200 mm,999.8163545903994,1000.0,70.7873486013458,0.35323196517273014,0.026623927258350874,0.026623927258350874
10798,O3-P3244,10799,10800,True,36.00896374614298,176.3999999992944,200 mm,1000.0,999.8163542848947,62.061698379490984,0.33907128659305974,0.025012172271460267,0.025012172271460267
10801,O3-P33,10802,10803,True,88.09251508371116,313.1999999987472,355 mm,1000.0,999.762150209274,3174.4603790777446,0.783943391732609,0.18337842223203604,0.18337842223203604
10809,O3-P1406,2507,10810,True,36.03830018895622,313.1999999987472,355 mm,1000.0,999.9026965894898,3033.840045468323,0.776016775677467,0.17814762964314892,0.17814762964314892
10813,O2-P1769,2123,7616,True,36.0721131345728,176.3999999992944,200 mm,999.8160322230137,1000.0,11.266300471885861,0.19600244177096063,0.011365730120870067,0.011365730120870067
10814,O21-P317,10815,7837,True,72.2064679210817,176.3999999992944,200 mm,1000.0,999.6317470136025,23.690559292403403,0.2498220906581481,0.01595618702572252,0.01595618702572252
10819,O3-P261,10820,5778,True,36.100977224727465,313.1999999987472,355 mm,999.9025273614932,1000.0,2781.0501128032206,0.7605106818196002,0.16875390821863942,0.16875390821863942
10821,O3-P252,10822,10823,True,36.10103872565284,313.1999999987472,355 mm,999.9025271954407,1000.0,3046.033596245261,0.7767233922201425,0.17860073237942029,0.17860073237942029
10824,O5-P339,10825,10826,True,59.53314405284565,176.3999999992944,200 mm,999.6963809653305,1000.0,44.282691830256255,0.305001575613607,0.021335442302229824,0.021335442302229824
10830,O11-P82,10831,10832,True,36.13322030703398,176.3999999992944,200 mm,999.8157205764342,1000.0,8.54808964700531,0.17883323447210844,0.010034955441242286,0.010034955441242286
10836,O14-P77,10837,10838,True,36.17596582877688,176.3999999992944,200 mm,1000.0,999.8155025742732,53.242317004092854,0.32320425278461046,0.02326503435955904,0.02326503435955904
10841,O1-P479,10842,10843,True,67.28148136361519,176.3999999992944,200 mm,1000.0,999.6568644450456,37.39550753235821,0.2891091279333028,0.01971458125991363,0.01971458125991363
10847,O3-P1170,10848,10849,True,70.52632609053656,176.3999999992944,200 mm,1000.0,999.6403157369383,32.7764605315329,0.2772311151335895,0.018541302984820277,0.018541302984820277
10850,O3-P3158,10851,10852,True,36.19435559662563,794.1999999968234,900 mm,1000.0,999.9728542333025,13304.075384177233,0.684137886757197,0.36859230688012656,0.36859230688012656
10853,O3-P1851,10854,8995,True,71.69012184519306,176.3999999992944,200 mm,1000.0,999.6343803785895,9.459704057339145,0.1849707607587143,0.0105032650767368,0.0105032650767368
10855,O1-P1117,10856,10857,True,67.6408447340483,176.3999999992944,200 mm,1000.0,999.6550316918564,6.0373355027685,0.159135840830376,0.00858779196020271,0.00858779196020271
10858,O9-P2389,10859,10860,True,36.363547400714566,176.3999999992944,200 mm,999.8145459082564,1000.0,49.52960960088726,0.3159519133104191,0.022486778916259005,0.022486778916259005
10865,O2-P1396,10866,10867,True,36.20950432060207,176.3999999992944,200 mm,999.815331527965,1000.0,188.9833251040955,0.4759896248786186,0.04289914336378868,0.04289914336378868
10871,O21-P1004,10872,10873,True,67.02208285983941,176.3999999992944,200 mm,999.6581873774148,1000.0,100.5438214327419,0.3935589631191844,0.031496716826534765,0.031496716826534765
10874,O2-P1669,10875,7526,True,36.227059408284475,176.3999999992944,200 mm,1000.0,999.8152419970178,38.42735196212088,0.2916171837435438,0.0199664728798467,0.0199664728798467
10880,O16-P3,10881,10882,True,36.25322383997936,246.999999999012,280 mm,1000.0,999.8640504106,1825.9511709150759,0.775889704849219,0.13680446331349544,0.13680446331349544
10883,O3-P2338,10884,10885,True,36.25552555993179,176.3999999992944,200 mm,1000.0,999.8150968196444,149.63711151145745,0.4439656809872729,0.03822132798066649,0.03822132798066649
10888,O2-P315,7354,10889,True,36.265565608541536,176.3999999992944,200 mm,999.8150456153965,1000.0,23.321106367238148,0.24855892354207895,0.015841115176831077,0.015841115176831077
10890,O2-P1440,10891,10892,True,36.272872389703615,176.3999999992944,200 mm,1000.0,999.8150083508125,46.79813958116762,0.31036166506940377,0.021895460610981302,0.021895460610981302
10893,O2-P1591,10894,10895,True,36.28681624378032,176.3999999992944,200 mm,999.8149372371568,1000.0,30.112108327886713,0.2698248576639361,0.017826049023012117,0.017826049023012117
10896,O3-P989,10897,10898,True,45.63992115327999,176.3999999992944,200 mm,1000.0,999.7672364021183,123.56678483235689,0.4190560047675032,0.03480560679760391,0.03480560679760391
10899,O2-P1165,10529,10900,True,36.3014312741042,176.3999999992944,200 mm,999.8148627005021,1000.0,15.064208670517354,0.21565273369504204,0.012967955711639804,0.012967955711639804
10901,O2-P1297,10902,10903,True,36.3333942330176,176.3999999992944,200 mm,999.8146996894116,1000.0,63.61742095611404,0.34169762501449696,0.025307321589832236,0.025307321589832236
10904,O4-P256,10905,10906,True,53.30514844439839,176.3999999992944,200 mm,1000.0,999.7281437429335,0.03837970687996684,0.023102906179229683,0.0010576549226844814,0.0010576549226844814
10907,O2-P542,10908,4517,True,69.16938142723443,176.3999999992944,200 mm,999.6472361547211,1000.0,37.54796911695166,0.2894828083504548,0.01975201891720185,0.01975201891720185
10909,O2-P1051,10910,10911,True,36.37824632660804,176.3999999992944,200 mm,1000.0,999.8144709437342,734.3449423898319,0.6952402994306012,0.0882310115776506,0.0882310115776506
10914,O9-P3105,15876,10916,True,99.99999999898672,176.3999999992944,200 mm,999.4900000000051,1000.0,33.26201560084902,0.27853404390499137,0.018668424217986097,0.018668424217986097
10917,O2-P1444,10918,10919,True,36.39790007779928,176.3999999992944,200 mm,999.8143707096032,1000.0,7.298821508056015,0.16962801900357452,0.009348043520551295,0.009348043520551295
10922,O9-P352,10923,10924,True,36.4086228240524,176.3999999992944,200 mm,1000.0,999.8143160235974,1.1377826484333178,0.08896140666772934,0.004138321013572874,0.004138321013572874
10925,O24-P76,10926,10927,True,36.44128505196607,176.3999999992944,200 mm,1000.0,999.814149446235,75.54045092440202,0.3604167707862015,0.027461028328501523,0.027461028328501523
10928,O4-P341,10929,10930,True,67.5937317457415,176.3999999992944,200 mm,1000.0,999.6552719680967,24.460795900736446,0.25241118129505624,0.01619316023698921,0.01619316023698921
10934,O2-P1336,10935,7077,True,36.47157429756202,176.3999999992944,200 mm,999.8139949710825,1000.0,49.53884155171323,0.3159704260035691,0.022488749491689934,0.022488749491689934
10936,O17-P21,630,10937,True,36.3595234464382,176.3999999992944,200 mm,999.8145664304232,1000.0,39.55818768404294,0.2943109685056492,0.020238640525425993,0.020238640525425993
10938,O1-P2329,10939,9810,True,36.48456197454754,176.3999999992944,200 mm,999.8139287339299,1000.0,76.72314781317874,0.36215306158067406,0.027665302855057975,0.027665302855057975
10940,O3-P1820,10941,5012,True,36.487514055265045,176.3999999992944,200 mm,1000.0,999.8139136783182,0.026271010119790834,0.019427019697889774,0.0009219356763787463,0.0009219356763787463
10942,O1-P2526,10943,10944,True,73.60222055711766,176.3999999992944,200 mm,1000.0,999.6246286751586,156.96933518070145,0.4503796148043719,0.03913162001949644,0.03913162001949644
10945,O15-P86,10946,10947,True,8.778748578690193,176.3999999992944,200 mm,999.9552283822487,1000.0,10.176672838976657,0.18951232638644297,0.010855104875683391,0.010855104875683391
10948,O15-P108,10949,2899,True,36.50864637328112,176.3999999992944,200 mm,1000.0,999.8138059034962,110.85449754096732,0.4054610498707348,0.03301847397444247,0.03301847397444247
10950,O6-P55,10951,10952,True,88.36424458619231,313.1999999987472,355 mm,1000.0,999.7614165396172,3072.7169118469874,0.7782568087093578,0.179592492878491,0.179592492878491
10953,O2-P674,10954,3265,True,36.52734953058399,1235.1999999950594,1400 mm,999.9726044878521,1000.0,30850.2120059961,0.8337957659760254,0.4780358832518479,0.4780358832518479
10955,O9-P2815,10956,10957,True,36.52874394702685,176.3999999992944,200 mm,1000.0,999.8137034058701,979.2005081269123,0.7444399551637295,0.10534012791959112,0.10534012791959112
10958,O17-P64,10959,10960,True,36.548297309163615,176.3999999992944,200 mm,1000.0,999.8136036837233,0.026314774062597805,0.01944208306615739,0.0009224830572388261,0.0009224830572388261
10961,O3-P1770,10962,10963,True,68.36073899597856,176.3999999992944,200 mm,999.6513602311205,1000.0,3.7938699120771044,0.13585707691556242,0.006987987152571431,0.006987987152571431
10964,O2-P1157,10714,7469,True,36.580502894690106,176.3999999992944,200 mm,1000.0,999.8134394352371,88.23737015665138,0.37811150518896036,0.029579466615068373,0.029579466615068373
10965,O1-P1456,10966,10967,True,43.91376046300503,176.3999999992944,200 mm,1000.0,999.7760398216386,91.4053193589021,0.3822322844203106,0.030084635172780358,0.030084635172780358
10971,O2-P45,10625,10381,True,36.595035638834894,313.1999999987472,355 mm,999.9011934037751,1000.0,2800.437256288779,0.761759383715567,0.16947520148655656,0.16947520148655656
10972,O21-P1146,10973,10974,True,78.3434564010276,176.3999999992944,200 mm,999.6004483723548,1000.0,358.2224142225517,0.5730037415711993,0.05942791187879244,0.05942791187879244
10975,O5-P317,10976,10977,True,36.6115392021448,176.3999999992944,200 mm,999.8132811500691,1000.0,4.237714148225544,0.14110570372026063,0.007338160471336356,0.007338160471336356
10978,O2-P1024,10979,10980,True,36.614245669865525,176.3999999992944,200 mm,999.8132673470836,1000.0,56.10171251357867,0.32854438573868383,0.023846191395263068,0.023846191395263068
10981,O21-P842,3054,8409,True,36.6211925892813,176.3999999992944,200 mm,1000.0,999.8132319177946,7.457371018664283,0.17085456884212877,0.009438497923244265,0.009438497923244265
10982,O4-P1479,10983,10984,True,68.04599285062112,176.3999999992944,200 mm,1000.0,999.6529654364618,98.07511549529231,0.3905764523808782,0.031121513547482833,0.031121513547482833
10985,O3-P1417,10986,10987,True,64.96820377000864,277.99999999888803,315 mm,1000.0,999.824585849821,2670.851009414157,0.7473498151486095,0.17918439288521978,0.17918439288521978
10988,O12-P544,10989,10990,True,36.6524560616688,176.3999999992944,200 mm,999.8130724740855,1000.0,1.0611893683644016,0.08675071488139616,0.004016719310268257,0.004016719310268257
10991,O2-P935,10992,7706,True,36.65936282273271,176.3999999992944,200 mm,999.813037249604,1000.0,443.97214133226885,0.6084208050257142,0.06658798890885187,0.06658798890885187
10999,O11-P193,11000,11001,True,65.60543230847352,176.3999999992944,200 mm,999.6654122952268,1000.0,0.631963543592422,0.07175800947493922,0.003223617432055711,0.003223617432055711
11002,O3-P293,11003,11004,True,65.98374278133919,246.999999999012,280 mm,1000.0,999.75256096457,2214.8016095763196,0.8096848720866056,0.15502554082880665,0.15502554082880665
11008,O16-P124,11009,11010,True,66.21556580116527,176.3999999992944,200 mm,1000.0,999.6623006144141,13.437398387572056,0.20772080718290922,0.012311035252229395,0.012311035252229395
11011,O2-P889,11012,10390,True,36.70074291853338,176.3999999992944,200 mm,1000.0,999.8128262111155,28.744718374901346,0.2658407082630185,0.01744642881378565,0.01744642881378565
11013,O9-P1442,11014,11015,True,68.64690744403607,176.3999999992944,200 mm,1000.0,999.6499007720354,21.387238417800408,0.2417042544415489,0.015222861733251923,0.015222861733251923
11016,O3-P558,1521,11017,True,36.73278691574438,176.3999999992944,200 mm,1000.0,999.8126627867297,611.3239183452129,0.6632407946124863,0.07938987429957221,0.07938987429957221
11018,O9-P2004,3286,11019,True,90.39176109787043,176.3999999992944,200 mm,1000.0,999.5390020184009,7.045371480049908,0.1676280322912804,0.00920125898249894,0.00920125898249894
11020,O7-P438,11021,36557,True,97.42366862249801,176.3999999992944,200 mm,1000.0,999.5031392900253,8.254497081820833,0.17675921673891531,0.00987856688891558,0.00987856688891558
11025,O3-P2551,11026,11027,True,67.91637733060469,176.3999999992944,200 mm,1000.0,999.6536264756139,14.643697784193042,0.2136627309846865,0.01280184824944124,0.01280184824944124
11028,O5-P167,11029,11030,True,68.07924727033239,176.3999999992944,200 mm,999.6527958389213,1000.0,4.67455169803464,0.14591068814053715,0.007664129751771131,0.007664129751771131
11031,O21-P769,11032,11033,True,101.75495998301037,176.3999999992944,200 mm,1000.0,999.4810497040867,19.33378588814018,0.23392581993943956,0.01453391567257001,0.01453391567257001
11034,O1-P872,11035,11036,True,36.77916015584301,176.3999999992944,200 mm,1000.0,999.8124262832052,51.906972935920024,0.3206391475698468,0.02298832730715538,0.02298832730715538
11037,O21-P1117,7855,11038,True,36.781938843015375,176.3999999992944,200 mm,1000.0,999.8124121119006,157.3724380099567,0.4507256421547463,0.03918109890137982,0.03918109890137982
11039,O2-P1668,9855,8274,True,36.7824909190857,176.3999999992944,200 mm,999.8124092963127,1000.0,0.026483393461741705,0.019499972869250988,0.0009245873655474788,0.0009245873655474788
11040,O2-P908,11041,9983,True,36.78863638810799,176.3999999992944,200 mm,1000.0,999.8123779544206,3.908985458199438,0.13725765082954627,0.007080826066105004,0.007080826066105004
11045,O24-P34,11046,11047,True,36.79463621273368,246.999999999012,280 mm,999.8620201142022,1000.0,1815.5303761085263,0.7748523276815538,0.13631918900819356,0.13631918900819356
11048,O5-P50,25004,11049,True,93.13622708439021,176.3999999992944,200 mm,1000.0,999.5250052418696,18.22255261482617,0.22946960615603168,0.014145249630441071,0.014145249630441071
11050,O2-P537,11051,11052,True,36.84692187709939,176.3999999992944,200 mm,1000.0,999.8120806984268,35.07226816314902,0.2832749423104731,0.019134249763473308,0.019134249763473308
11053,O2-P1673,7155,11054,True,36.854314328065755,176.3999999992944,200 mm,999.8120429969268,1000.0,15.064606746316208,0.21565459883966195,0.012968111804494118,0.012968111804494118
11057,O2-P1084,1740,10911,True,36.85840170718704,176.3999999992944,200 mm,1000.0,999.8120221512934,58.485465186511256,0.3328476373983986,0.02431954808429554,0.02431954808429554
11060,O3-P2568,11061,11062,True,36.86304048333578,176.3999999992944,200 mm,1000.0,999.811998493535,6.806776149148001,0.16569878029747573,0.009060498714647995,0.009060498714647995
11063,O21-P1090,11064,6599,True,36.86843571085891,176.3999999992944,200 mm,1000.0,999.8119709778746,52.36997375442833,0.3215338837629925,0.023084665826216468,0.023084665826216468
11065,O10-P282,11066,11067,True,71.68731369369567,176.3999999992944,200 mm,1000.0,999.6343947001621,0.34300239049834047,0.05700502866823976,0.0024985661796696253,0.0024985661796696253
11071,O3-P3097,11072,5279,True,65.36516631342056,176.3999999992944,200 mm,999.6666376518016,1000.0,115.13523663654959,0.410162479563623,0.03363052268652859,0.03363052268652859
11073,O2-P1682,10204,8605,True,44.780041354374966,176.3999999992944,200 mm,1000.0,999.7716217890927,26.275938160410405,0.2582910150045768,0.016736894425079557,0.016736894425079557
11079,O3-P1115,11080,11081,True,36.952149886333935,176.3999999992944,200 mm,1000.0,999.8115440355797,35.33888673972084,0.28395829263717104,0.01920181836408341,0.01920181836408341
11084,O2-P1856,6377,6375,True,36.95327304679444,176.3999999992944,200 mm,1000.0,999.8115383074613,48.07380623723151,0.3130009363168453,0.022173708067554566,0.022173708067554566
11085,O10-P92,11086,11087,True,69.71205185178206,176.3999999992944,200 mm,999.6444685355559,1000.0,89.2512973428905,0.37944204517114044,0.029742083726602777,0.029742083726602777
11088,O4-P70,11089,4325,True,37.18502144344332,705.7999999971769,800 mm,1000.0,999.9683927317731,9749.129317020519,0.6651894070956188,0.3160051421222315,0.3160051421222315
11090,O3-P12,11091,10241,True,69.50321711126907,494.1999999980232,560 mm,1000.0,999.8922700134775,5426.695074992111,0.7256311607063037,0.2281566663786435,0.2281566663786435
11092,O1-P84,11093,11094,True,59.27355057540975,246.999999999012,280 mm,1000.0,999.7777241853422,2158.194191727412,0.8053392326220141,0.1523420489391744,0.1523420489391744
11095,O3-P190,9315,11096,True,37.00207356382193,176.3999999992944,200 mm,1000.0,999.8112894248245,500.53380019008694,0.6287333833715887,0.0710534101792074,0.0710534101792074
11097,O9-P2794,11098,11099,True,76.56132957000544,220.5999999991176,250 mm,1000.0,999.7128950141125,1224.5911369880887,0.7032295170450114,0.11503596767703557,0.11503596767703557
11103,O2-P1457,11104,11105,True,37.00998567461101,176.3999999992944,200 mm,999.8112490730595,1000.0,3.90914482968572,0.13725956988302457,0.00708095357479453,0.00708095357479453
11106,O1-P1021,11107,11108,True,85.47354760779893,1235.1999999950594,1400 mm,1000.0,999.9358948392942,45784.22345474584,0.9213528044088052,0.5981626456293269,0.5981626456293269
11109,O9-P2017,11110,11111,True,92.59056816838216,176.3999999992944,200 mm,1000.0,999.5277881023412,797.9684783900991,0.7096976732259899,0.09270327876561105,0.09270327876561105
11112,O9-P3068,9076,11113,True,37.03049214109649,176.3999999992944,200 mm,1000.0,999.8111444900804,31.6257201374241,0.27408717994681864,0.018236156307303214,0.018236156307303214
11117,O3-P454,11118,8295,True,37.0501471317029,176.3999999992944,200 mm,999.8110442496284,1000.0,8.450996145934825,0.17815293894970397,0.00998355481208806,0.00998355481208806
11121,O9-P1606,9028,9088,True,63.525763253415455,176.3999999992944,200 mm,1000.0,999.6760186074076,11.94522218265526,0.19982586053125076,0.01167085843337288,0.01167085843337288
11122,O4-P1406,11123,11124,True,80.78534398971425,176.3999999992944,200 mm,999.5879947456525,1000.0,2.0786389276725945,0.11023937791418159,0.005368221972161221,0.005368221972161221
11128,O2-P1756,8259,7061,True,37.11154194297968,176.3999999992944,200 mm,1000.0,999.8107311360908,37.928930232505714,0.2904118043209417,0.01984523141218091,0.01984523141218091
11130,O15-P45,11131,11132,True,37.11633523358856,176.3999999992944,200 mm,999.8107066903087,1000.0,211.64668216006186,0.49218529625219715,0.04539718128925186,0.04539718128925186
11133,O3-P378,11134,11135,True,37.11752994481783,176.3999999992944,200 mm,1000.0,999.8107005972814,82.08418733332456,0.3697869313591388,0.02857266241509697,0.02857266241509697
11136,O3-P470,11137,11138,True,37.13136126364032,176.3999999992944,200 mm,999.8106300575554,1000.0,147.16338538494884,0.4417485147333261,0.03790965323057918,0.03790965323057918
11142,O4-P113,11143,11144,True,54.970333788237234,176.3999999992944,200 mm,999.71965129768,1000.0,1081.537249734343,0.7602983383069988,0.11257701565886477,0.11257701565886477
11145,O9-P1306,11146,11147,True,83.97943416249225,176.3999999992944,200 mm,1000.0,999.5717048857713,3.737157918578104,0.13515621846610365,0.006941694998847574,0.006941694998847574
11151,O3-P432,3448,7100,True,37.16342893282447,176.3999999992944,200 mm,999.8104665124426,1000.0,105.9216728607693,0.3998737811205015,0.03229920036567063,0.03229920036567063
11155,O3-P659,11156,11157,True,78.94967233063504,176.3999999992944,200 mm,1000.0,999.5973566711137,500.322800033002,0.6286613862597275,0.07103705814690117,0.07103705814690117
11158,O9-P3640,11159,11160,True,60.31333774594631,176.3999999992944,200 mm,999.6924019774957,1000.0,0.10209034317708135,0.035208083535549,0.001534091352890582,0.001534091352890582
11161,O9-P2193,11162,19611,True,79.29228338565704,176.3999999992944,200 mm,999.5956093547331,1000.0,6.0498151344583695,0.15924681624721057,0.008595706269660566,0.008595706269660566
11164,O4-P1557,11165,11166,True,69.30440453944995,176.3999999992944,200 mm,1000.0,999.6465475368489,9.363650111268404,0.1843441585100149,0.010455075769255353,0.010455075769255353
11167,O7-P234,11168,11169,True,68.23680556818596,176.3999999992944,200 mm,999.6519922916023,1000.0,22.125819143520843,0.24437219322572462,0.015462253538005654,0.015462253538005654
11170,O4-P1360,11171,11172,True,37.23550615641568,176.3999999992944,200 mm,1000.0,999.8100989186023,2.0472830444326195,0.10965196514333808,0.005332843046553754,0.005332843046553754
11175,O2-P1973,11176,4217,True,37.25114185904831,176.3999999992944,200 mm,1000.0,999.8100191765188,27.27677030213824,0.26141012605086883,0.017028479472065483,0.017028479472065483
11177,O2-P1255,11178,11179,True,37.2569908561685,176.3999999992944,200 mm,1000.0,999.8099893466335,19.108517086206675,0.23303740419411745,0.014456079170603485,0.014456079170603485
11180,O2-P1723,11181,3973,True,37.25871226536216,176.3999999992944,200 mm,999.8099805674467,1000.0,43.72008485702135,0.3037728799431906,0.021208023228425,0.021208023228425
11182,O2-P1736,4899,11183,True,37.26727656302276,176.3999999992944,200 mm,999.8099368895286,1000.0,11.251472514463988,0.1959171501786737,0.011358959871756742,0.011358959871756742
11186,O1-P858,1031,11187,True,38.729634143402514,176.3999999992944,200 mm,999.8024788658687,1000.0,1.29116473658325,0.09309930018085168,0.004369093675888933,0.004369093675888933
11188,O3-P2316,11189,2066,True,90.91274325191138,176.3999999992944,200 mm,1000.0,999.5363450094153,51.545952428305156,0.3199374772038132,0.02291291127569075,0.02291291127569075
11190,O7-P112,11191,11192,True,68.54286331638015,176.3999999992944,200 mm,999.6504313970864,1000.0,0.049350861587793705,0.025830772463307776,0.0011611188869821102,0.0011611188869821102
11193,O1-P2487,11194,11195,True,37.29087380028799,176.3999999992944,200 mm,1000.0,999.8098165436186,18.947880049136206,0.2323993413716247,0.014400284320922808,0.014400284320922808
11198,O4-P895,11199,11200,True,68.81495390382084,176.3999999992944,200 mm,1000.0,999.6490437350905,110.48270799126814,0.4050464159378041,0.03296479546229958,0.03296479546229958
11201,O9-P803,11202,11203,True,82.71441981465742,176.3999999992944,200 mm,999.5781564589453,1000.0,181.8605956497547,0.4705938953278625,0.042087209885680384,0.042087209885680384
11204,O4-P889,11205,11206,True,37.318379988890406,176.3999999992944,200 mm,999.8096762620567,1000.0,12.592955333592,0.20333363472703456,0.01195360921635946,0.01195360921635946
11207,O21-P547,11208,4831,True,69.50178639424685,176.3999999992944,200 mm,1000.0,999.6455408893894,5.78730863103323,0.15687796322755873,0.008427359547807234,0.008427359547807234
11209,O19-P3,11210,11211,True,37.31857415148146,176.3999999992944,200 mm,1000.0,999.8096752718275,464.37938892579547,0.6159935164713775,0.06821909327788239,0.06821909327788239
11212,O2-P1577,11213,11214,True,37.3195765813614,176.3999999992944,200 mm,999.8096701594351,1000.0,14.57256147513858,0.21332211503395446,0.01277350374346732,0.01277350374346732
11215,O3-P19,11216,11217,True,75.24318259364777,494.1999999980232,560 mm,1000.0,999.8833730669799,5381.643681915079,0.7241025664189674,0.2270658988722651,0.2270658988722651
11218,O3-P1641,11219,11220,True,71.29977409716516,176.3999999992944,200 mm,1000.0,999.6363711521044,129.81862313437483,0.4253632619192576,0.035652913613027616,0.035652913613027616
11221,O9-P1206,11222,5308,True,37.332364124801686,176.3999999992944,200 mm,1000.0,999.8096049429635,0.2713056221698572,0.05207795669712738,0.0022691199365054635,0.0022691199365054635
11223,O7-P105,11224,11225,True,37.33805948746742,176.3999999992944,200 mm,999.8095758966139,1000.0,7.254193902830977,0.16927942114852693,0.009322395743427976,0.009322395743427976
11226,O2-P859,11227,11228,True,37.35278311598117,176.3999999992944,200 mm,1000.0,999.8095008061085,27.790428403843507,0.26297937101305724,0.01717600494104842,0.01717600494104842
11229,O2-P465,11230,6085,True,84.98065335482566,176.3999999992944,200 mm,1000.0,999.5665986678904,11.216760070415473,0.19571717196209262,0.011343092301709153,0.011343092301709153
11231,O9-P2093,11232,11233,True,66.11708417812376,176.3999999992944,200 mm,999.6628028706916,1000.0,79.12820185098153,0.3656244480729442,0.02807603916937653,0.02807603916937653
11234,O9-P3119,4234,11235,True,37.36718429376496,176.3999999992944,200 mm,1000.0,999.8094273601018,43.5834736146825,0.3034728154559389,0.021176959636678816,0.021176959636678816
11236,O7-P238,34167,11238,True,80.03865744407183,176.3999999992944,200 mm,1000.0,999.5918028470352,1063.2034274436253,0.7576480445134691,0.11126752314829014,0.11126752314829014
11242,O2-P164,5804,11243,True,37.41692862024434,176.3999999992944,200 mm,1000.0,999.8091736640367,81.10390739008405,0.36841887683824165,0.028408943523575952,0.028408943523575952
11244,O2-P1137,6355,6965,True,37.4154357376599,176.3999999992944,200 mm,999.8091812777379,1000.0,8.369801011532939,0.17757982125362534,0.009940330821041576,0.009940330821041576
11245,O4-P879,11246,11247,True,68.16579811801098,176.3999999992944,200 mm,1000.0,999.6523544295982,0.09886965993137889,0.03474325738086618,0.0015149858623530231,0.0015149858623530231
11251,O9-P1303,11252,11253,True,65.45292057971474,176.3999999992944,200 mm,999.6661901050435,1000.0,0.04712610281739461,0.025311963234112386,0.0011412630863934475,0.0011412630863934475
11254,O21-P1289,8829,11255,True,37.45942441191464,176.3999999992944,200 mm,1000.0,999.8089569354993,1.2902501855765787,0.09307565352065571,0.004367763228440002,0.004367763228440002
11256,O21-P1207,11257,11258,True,67.9582312819391,176.3999999992944,200 mm,999.6534130204622,1000.0,14.594621306522997,0.21342786750231024,0.012782301258889104,0.012782301258889104
11259,O21-P739,11260,7619,True,37.47101876251758,176.3999999992944,200 mm,1000.0,999.8088978043112,1.3556895935090127,0.09473946267777955,0.004461700931293951,0.004461700931293951
11261,O6-P388,11262,6568,True,100.4117425254334,176.3999999992944,200 mm,999.4879001131203,1000.0,66.7746043232194,0.34688736029023387,0.025895587696324128,0.025895587696324128
11263,O7-P54,11264,11265,True,69.80796762473942,176.3999999992944,200 mm,1000.0,999.6439793651139,161.5825297917249,0.45430031324032427,0.039694480589758226,0.039694480589758226
11266,O4-P127,11267,249,True,63.21149522594151,176.3999999992944,200 mm,999.6776213743477,1000.0,863.2224225199983,0.7232457725283966,0.09725512388287513,0.09725512388287513
11269,O4-P108,11270,9988,True,69.31346698266367,220.5999999991176,250 mm,1000.0,999.740074498815,1200.0317632974798,0.699753209081064,0.11364749220605541,0.11364749220605541
11271,O2-P140,11272,11273,True,37.49374320294547,176.3999999992944,200 mm,999.808781909665,1000.0,6.923732709577782,0.16665027994330103,0.00912981888336001,0.00912981888336001
11274,O3-P146,11275,11276,True,37.49420137536677,220.5999999991176,250 mm,1000.0,999.8593967448423,1440.9909405128394,0.730742547975084,0.12719814150870423,0.12719814150870423
11277,O2-P230,9403,6300,True,37.5093649472879,176.3999999992944,200 mm,1000.0,999.8087022387689,423.2309632866531,0.6004151828601331,0.06490430008589021,0.06490430008589021
11278,O2-P1618,11279,3204,True,37.515091663864254,176.3999999992944,200 mm,999.8086730325143,1000.0,475.68932330364584,0.6200684337535931,0.06911299916595234,0.06911299916595234
11280,O9-P1212,11281,11282,True,66.89395058293083,176.3999999992944,200 mm,999.6588408520271,1000.0,1.5147215644197103,0.09856507660129676,0.004680190223091508,0.004680190223091508
11283,O2-P515,11284,11285,True,37.58980407004342,176.3999999992944,200 mm,1000.0,999.8082919992428,139.6911439535566,0.43487698855023993,0.03695332913675083,0.03695332913675083
11286,O1-P1375,11287,11288,True,37.56122271560279,176.3999999992944,200 mm,1000.0,999.8084377641504,677.2880324710859,0.6811151058770275,0.0841704778745351,0.0841704778745351
11289,O1-P772,11290,11291,True,37.61304615773493,176.3999999992944,200 mm,1000.0,999.8081734645956,56.9907818291248,0.33016457766351737,0.024023882159431745,0.024023882159431745
11292,O21-P1290,11255,11293,True,37.61748190835924,176.3999999992944,200 mm,999.8081508422674,1000.0,110.52684549370731,0.40509569373528503,0.03297117243040551,0.03297117243040551
11294,O3-P2716,11295,11296,True,37.61848019593209,176.3999999992944,200 mm,1000.0,999.8081457510008,10.197437445741071,0.18964046262571815,0.010865097161703016,0.010865097161703016
11297,O7-P144,11298,11299,True,66.46454085359521,176.3999999992944,200 mm,1000.0,999.6610308416467,4.651035089414588,0.1456601603741069,0.007647006920377651,0.007647006920377651
11300,O2-P293,8093,11301,True,37.62582133100589,176.3999999992944,200 mm,1000.0,999.8081083112119,34.522402813079864,0.28185379083923323,0.018994071682036245,0.018994071682036245
11302,O9-P1201,11303,11304,True,81.65891734820433,176.3999999992944,200 mm,999.5835395215241,1000.0,0.3603889745385642,0.05809309815396035,0.002550107350657655,0.002550107350657655
11305,O9-P2750,11306,5577,True,37.64285004892354,176.3999999992944,200 mm,1000.0,999.8080214647505,7.861378352035225,0.17389962170777645,0.009664488691846317,0.009664488691846317
11307,O9-P239,11308,11309,True,66.49686418127871,176.3999999992944,200 mm,1000.0,999.6608659926754,5.357216122210519,0.15282942351190673,0.00814251280224383,0.00814251280224383
11310,O2-P1676,8233,8428,True,37.648680841519834,176.3999999992944,200 mm,999.8079917277082,1000.0,31.930001290205944,0.2749263538815719,0.01831738532429315,0.01831738532429315
11311,O2-P197,11312,11313,True,37.653483014220136,313.1999999987472,355 mm,999.8983355958616,1000.0,2718.864300250414,0.7564360220072821,0.16643812590081344,0.16643812590081344
11318,O8-P174,10307,11319,True,86.69678321747284,176.3999999992944,200 mm,1000.0,999.5578464055909,2.86999246391658,0.12338245575006963,0.006180581030388933,0.006180581030388933
11320,O1-P2457,4683,11321,True,37.69386729945775,626.3999999974943,710 mm,1000.0,999.9623061327005,9125.91874803575,0.6972705274570845,0.3090429625176759,0.3090429625176759
11322,O1-P2635,11323,11324,True,75.1690816793534,176.3999999992944,200 mm,1000.0,999.6166376834353,124.30371799157639,0.4198116494253729,0.034906503917430255,0.034906503917430255
11325,O1-P2497,11326,11327,True,37.715647749713135,176.3999999992944,200 mm,1000.0,999.8076501964765,142.2841014411355,0.4372920168385124,0.03728778424763159,0.03728778424763159
11328,O21-P111,8858,11329,True,37.75442295233794,176.3999999992944,200 mm,999.807452442943,1000.0,764.9843666661876,0.7023641956290291,0.09039055241335578,0.09039055241335578
11330,O9-P1230,11331,11332,True,70.89280241676214,176.3999999992944,200 mm,1000.0,999.6384467076745,12.942378786258155,0.20517340948971813,0.012102984059602388,0.012102984059602388
11342,O1-P320,11343,11344,True,74.20783060648687,176.3999999992944,200 mm,1000.0,999.6215400639069,9.432341746467507,0.18479272063250513,0.010489564032803845,0.010489564032803845
11345,O3-P2681,11346,11347,True,67.57081944156688,176.3999999992944,200 mm,1000.0,999.655388820848,31.59503568412937,0.27400223583180333,0.01822794295172097,0.01822794295172097
11348,O2-P1031,7871,11349,True,37.80278279401248,176.3999999992944,200 mm,999.8072058077505,1000.0,89.9062428795791,0.3802956200148928,0.02984665468424637,0.02984665468424637
11350,O2-P1083,3445,11351,True,37.810891337201,176.3999999992944,200 mm,999.8071644541802,1000.0,0.02722384176278472,0.01975144608378171,0.0009337409444924319,0.0009337409444924319
11352,O1-P2690,7677,11353,True,38.49807616714504,176.3999999992944,200 mm,1000.0,999.8036598115475,23.15601291279629,0.24798986503443862,0.015789391338490968,0.015789391338490968
11354,O12-P169,11355,1574,True,37.81541470219093,176.3999999992944,200 mm,1000.0,999.8071413850188,15.735530578585728,0.21874991060807164,0.01322820845993542,0.01322820845993542
11359,O2-P1271,11360,9692,True,37.82702609381728,176.3999999992944,200 mm,1000.0,999.8070821669215,39.17521709990132,0.2934049486201551,0.020146912560718468,0.020146912560718468
11361,O1-P85,11362,11093,True,72.06685832037827,246.999999999012,280 mm,1000.0,999.7297492812986,2152.1351683905127,0.8048627516682398,0.1520558007125134,0.1520558007125134
11363,O21-P466,11364,11365,True,37.834372254004606,176.3999999992944,200 mm,1000.0,999.8070447015045,24.43546176890938,0.2523269515427749,0.0161854273366027,0.0161854273366027
11371,O9-P878,11372,11373,True,61.8453414247772,176.3999999992944,200 mm,999.6845887587336,1000.0,36.414226620095505,0.2866775161676473,0.01947175417590977,0.01947175417590977
11374,O7-P16,11375,11376,True,70.75950896161024,176.3999999992944,200 mm,1000.0,999.6391265042957,744.4051110804808,0.6976134692261649,0.08894145152202759,0.08894145152202759
11377,O3-P3228,5615,87,True,37.875683641100416,176.3999999992944,200 mm,1000.0,999.8068340134304,171.5638863885556,0.4625026202121811,0.040888061408365366,0.040888061408365366
11378,O21-P722,3143,11379,True,37.87825078775717,176.3999999992944,200 mm,999.8068209209824,1000.0,2.75669326056724,0.12166893322393688,0.006072428410206282,0.006072428410206282
11380,O3-P126,4208,11381,True,37.88553264057223,277.99999999888803,315 mm,1000.0,999.8977090618705,2561.1903624094384,0.7410750860674155,0.17409295686806886,0.17409295686806886
11382,O1-P1958,11383,11384,True,37.90148655717947,176.3999999992944,200 mm,1000.0,999.8067024185584,530.9292719350494,0.638835889050244,0.07338790267414658,0.07338790267414658
11386,O3-P1059,11387,11388,True,37.913811081890216,176.3999999992944,200 mm,1000.0,999.8066395634823,15.697978182875849,0.21857915104095113,0.01321380485673073,0.01321380485673073
11392,O9-P506,11393,11394,True,69.2891214554246,176.3999999992944,200 mm,1000.0,999.6466254805773,43.98937769723242,0.3043624078753536,0.02126911457527928,0.02126911457527928
11398,O9-P1788,11399,6319,True,69.23581436150812,176.3999999992944,200 mm,1000.0,999.6468973467563,52.23810846641897,0.32127964168017514,0.023057271355525953,0.023057271355525953
11403,O9-P1553,6224,11404,True,37.927479707020815,176.3999999992944,200 mm,1000.0,999.8065698534942,67.27218868488032,0.3476889157845632,0.025987045157405124,0.025987045157405124
11405,O1-P122,8574,9905,True,37.9434496919852,176.3999999992944,200 mm,999.8064884065709,1000.0,87.24792024481626,0.37680222754459414,0.029419906823420782,0.029419906823420782
11406,O2-P397,10788,11407,True,42.62117257541603,176.3999999992944,200 mm,999.7826320198653,1000.0,7.303302264254301,0.16966293695947493,0.009350614048392172,0.009350614048392172
11408,O21-P885,7864,11409,True,37.94752612707132,176.3999999992944,200 mm,999.8064676167519,1000.0,45.199266596619736,0.3069794716546081,0.021541301931252456,0.021541301931252456
11410,O9-P2829,11411,11412,True,61.96456715232352,176.3999999992944,200 mm,1000.0,999.6839807075231,624.9726551605884,0.6670861144311829,0.0803881630354167,0.0803881630354167
11413,O3-P2630,11414,2867,True,46.44206348201616,176.3999999992944,200 mm,999.7631454762417,1000.0,402.78975232657655,0.592196140844593,0.06321695370844072,0.06321695370844072
11415,O2-P16,11416,11417,True,63.20991409264366,1235.1999999950594,1400 mm,999.9525925644305,1000.0,39108.26076072092,0.8861260715301281,0.5459210748292019,0.5459210748292019
11418,O4-P156,11419,11420,True,68.81136701395191,176.3999999992944,200 mm,999.6490620282289,1000.0,14.192844564250045,0.2114838296213445,0.012620969023321245,0.012620969023321245
11421,O3-P623,11422,5080,True,84.97893318562782,176.3999999992944,200 mm,1000.0,999.5666074407533,10.606802111893652,0.19213001219372458,0.011059949152421563,0.011059949152421563
11423,O1-P1955,534,11424,True,38.00500608629006,176.3999999992944,200 mm,1000.0,999.80617446896,572.5559628514333,0.6518640759642925,0.07652367938594673,0.07652367938594673
11425,O9-P1210,11426,11427,True,69.76204028425227,176.3999999992944,200 mm,999.6442135945504,1000.0,1.2723602690046616,0.09261076374895821,0.004341633981044995,0.004341633981044995
11428,O1-P2379,11429,9323,True,38.03944169510101,176.3999999992944,200 mm,1000.0,999.805998847355,73.15964362211761,0.3568604859615711,0.0270450421657499,0.0270450421657499
11430,O21-P1088,11431,10791,True,38.0474007828547,176.3999999992944,200 mm,999.8059582560074,1000.0,30.605709512691842,0.27123131920750837,0.017960918562161726,0.017960918562161726
11435,O3-P1269,11436,11437,True,68.57172406156714,176.3999999992944,200 mm,1000.0,999.6502842072861,181.6191956188246,0.4704082307095795,0.04205944787497983,0.04205944787497983
11438,O21-P665,11439,11440,True,70.80236663746763,176.3999999992944,200 mm,1000.0,999.6389079301489,1.8710249007664617,0.10622916153796888,0.005128286783852973,0.005128286783852973
11441,O9-P133,11442,2043,True,69.35573159960563,176.3999999992944,200 mm,1000.0,999.6462857688421,52.362169148336356,0.32151884902284067,0.02308304540708106,0.02308304540708106
11443,O2-P1690,11444,11445,True,38.1022622589302,176.3999999992944,200 mm,1000.0,999.8056784624795,30.702486965735726,0.27150517345195235,0.01798723138782905,0.01798723138782905
11449,O21-P160,11450,11451,True,80.08208390438506,176.3999999992944,200 mm,999.5915813720876,1000.0,106.01097802115191,0.3999766268987651,0.03231236133926618,0.03231236133926618
11452,O1-P2489,11453,11454,True,70.43407843426307,176.3999999992944,200 mm,1000.0,999.6407861999853,446.5924383889231,0.6094095396171608,0.06679878850097926,0.06679878850097926
11455,O1-P1667,9104,11456,True,38.13130091755552,176.3999999992944,200 mm,1000.0,999.8055303653205,20.590416571018395,0.2387515708025787,0.014959761097147202,0.014959761097147202
11457,O12-P487,11458,11459,True,38.13577536658168,176.3999999992944,200 mm,1000.0,999.8055075456305,52.83317728761584,0.32242331131108665,0.023180623658862577,0.023180623658862577
11460,O10-P328,11461,10373,True,38.138491045916254,176.3999999992944,200 mm,1000.0,999.8054936956659,1.2495913135530596,0.09201256380852764,0.004308088078358738,0.004308088078358738
11462,O9-P381,11463,10416,True,60.767437862167945,176.3999999992944,200 mm,1000.0,999.690086066903,1.7509240355381772,0.10376760438090488,0.004982865015679582,0.004982865015679582
11467,O21-P1292,10136,8858,True,38.14096854293063,176.3999999992944,200 mm,1000.0,999.805481060431,42.16489121069781,0.3003162062526675,0.020851457634502538,0.020851457634502538
11468,O3-P1021,11469,11470,True,67.12876589539302,176.3999999992944,200 mm,1000.0,999.6576432939335,468.7008458417763,0.6175604933616023,0.06856146674910046,0.06856146674910046
11471,O9-P1436,11472,11473,True,97.6099476942093,176.3999999992944,200 mm,1000.0,999.5021892667595,53.40404828225111,0.3235117598438247,0.023298312654606877,0.023298312654606877
11475,O11-P213,11476,11477,True,71.19615264824293,176.3999999992944,200 mm,999.636899621494,1000.0,0.2077020899067349,0.04690888126296375,0.0020354577341513283,0.0020354577341513283
11478,O8-P276,11479,4155,True,79.64496357606633,176.3999999992944,200 mm,999.593810685762,1000.0,21.248725233190207,0.2411966546508199,0.015177494151932053,0.015177494151932053
11480,O2-P134,11481,11482,True,38.17254922226288,176.3999999992944,200 mm,999.8053199989664,1000.0,130.43126942448154,0.425969075116565,0.03573491479225956,0.03573491479225956
