id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
11483,O9-P3611,11484,11485,True,69.66452290848771,176.3999999992944,200 mm,999.6447109331667,1000.0,0.7392595360258399,0.07603571233028991,0.0034442283753912295,0.0034442283753912295
11486,O3-P3106,11487,11488,True,38.17922763698219,176.3999999992944,200 mm,999.8052859390514,1000.0,13.359698269793206,0.20732538288822203,0.01227864699241302,0.01227864699241302
11492,O4-P1260,11493,11494,True,38.19128539798696,176.3999999992944,200 mm,999.8052244444702,1000.0,2.047971205486551,0.10966492326019411,0.005333622630385063,0.005333622630385063
11497,O1-P595,11498,11499,True,38.20680165333046,176.3999999992944,200 mm,1000.0,999.805145311568,74.95848217313878,0.35955510282210923,0.027359940309065457,0.027359940309065457
11500,O23-P52,11501,11502,True,38.215103903283776,176.3999999992944,200 mm,999.8051029700932,1000.0,0.8094349148103643,0.07860910655451112,0.003579143338157696,0.003579143338157696
11503,O9-P2319,11504,5199,True,38.2290125870738,176.3999999992944,200 mm,1000.0,999.8050320358059,54.03533524828877,0.3247056519018967,0.023427731547664702,0.023427731547664702
11505,O3-P569,11506,11507,True,96.49748455731716,176.3999999992944,200 mm,1000.0,999.5078628287577,441.4752495765548,0.6074740161076022,0.06638673004023896,0.06638673004023896
11508,O2-P1645,10736,11006,True,38.23083935437887,176.3999999992944,200 mm,999.8050227192927,1000.0,3.4176435843351527,0.13106319337466862,0.0066735531730880895,0.0066735531730880895
11509,O3-P1003,11510,6122,True,72.28713768010711,176.3999999992944,200 mm,1000.0,999.6313355978315,86.5691918718667,0.3758977981336553,0.02930995036087308,0.02930995036087308
11511,O9-P1340,11512,11513,True,63.10817270348629,176.3999999992944,200 mm,999.6781483192123,1000.0,4.661458159889986,0.145771308143664,0.007654601818293521,0.007654601818293521
11517,O2-P1036,11518,11519,True,38.27602301390383,176.3999999992944,200 mm,999.8047922826291,1000.0,198.97318698835795,0.48330207107537454,0.04401553358314458,0.04401553358314458
11520,O1-P2537,11521,11522,True,38.282445920080875,176.3999999992944,200 mm,999.8047595258076,1000.0,27.70592347734433,0.2627226342092623,0.017151831062111336,0.017151831062111336
11523,O3-P248,11524,11525,True,38.28740063941599,313.1999999987472,355 mm,999.8966240182735,1000.0,3229.040157659158,0.7868907041673625,0.18541346530954814,0.18541346530954814
11526,O1-P223,11527,5896,True,38.28965083198669,176.3999999992944,200 mm,1000.0,999.8047227807568,342.0477969380105,0.5655531725068097,0.05801023582571597,0.05801023582571597
11528,O2-P1808,3419,7231,True,38.3009061911574,176.3999999992944,200 mm,999.804665378425,1000.0,41.27172516403431,0.29828938062086546,0.02064368572507757,0.02064368572507757
11532,O3-P2252,11533,11534,True,59.298640053008185,176.3999999992944,200 mm,1000.0,999.6975769357297,929.0823718111071,0.7357144396382894,0.10184010031299014,0.10184010031299014
11535,O8-P258,11536,11537,True,38.323396610611915,176.3999999992944,200 mm,1000.0,999.8045506772859,4.653127485559641,0.1456824867984426,0.007648532298671804,0.007648532298671804
11538,O18-P32,11539,6904,True,38.326522223963984,176.3999999992944,200 mm,999.8045347366577,1000.0,66.83376753047501,0.3469828929809668,0.025906479526642184,0.025906479526642184
11540,O1-P810,11541,11542,True,38.36120211821833,176.3999999992944,200 mm,999.8043578691971,1000.0,48.256077317945845,0.31337390688460703,0.022213162245525237,0.022213162245525237
11543,O9-P2534,11544,11545,True,38.36966643841223,176.3999999992944,200 mm,1000.0,999.8043147011641,35.216201961630816,0.28364430856667994,0.01917075880147085,0.01917075880147085
11546,O3-P2457,11547,11548,True,38.370432736607576,220.5999999991176,250 mm,1000.0,999.8561108772377,1390.7973918717337,0.7248345974763161,0.12438022324766747,0.12438022324766747
11549,O2-P1437,11550,11551,True,38.38719496257125,176.3999999992944,200 mm,999.8042253056909,1000.0,11.67513636037305,0.19832362525550531,0.011550591086080107,0.011550591086080107
11552,O9-P549,11553,11554,True,38.39608969840996,176.3999999992944,200 mm,1000.0,999.8041799425381,21.152852164582587,0.24084393855370137,0.015146003215781698,0.015146003215781698
11555,O4-P1069,9467,11556,True,38.42676430262803,176.3999999992944,200 mm,1000.0,999.8040235020566,121.38317435009017,0.41679709645901475,0.03450497806289128,0.03450497806289128
11557,O1-P292,11558,11559,True,38.44332320334921,176.3999999992944,200 mm,999.803939051663,1000.0,59.83518333840884,0.3352281179159549,0.024583345168220316,0.024583345168220316
11560,O2-P1816,7654,11561,True,38.44889407039905,176.3999999992944,200 mm,999.8039106402409,1000.0,3.910180843730687,0.13727204360380763,0.0070817823929639565,0.0070817823929639565
11562,O3-P3151,11563,11564,True,66.65589412331008,794.1999999968234,900 mm,1000.0,999.9500080794076,13483.032224865556,0.6864204391722196,0.3714559886386733,0.3714559886386733
11570,O1-P138,37664,11572,True,138.488954280146,882.3999999964702,1000 mm,999.8961332842899,1000.0,16062.855588512142,0.7153724903222902,0.38907845668300534,0.38907845668300534
11573,O2-P1159,10724,10713,True,38.49217805934934,176.3999999992944,200 mm,1000.0,999.8036898918973,57.463661526010014,0.33101888415198694,0.02411783371357551,0.02411783371357551
11577,O3-P245,11578,11579,True,38.5124775523628,313.1999999987472,355 mm,999.8960163106086,1000.0,3288.1781574152574,0.7900039568324277,0.18762290031915602,0.18762290031915602
11580,O21-P1176,11581,1281,True,39.604308917917535,176.3999999992944,200 mm,1000.0,999.7980180245186,7.301130122420901,0.16964601160897078,0.009349368034672572,0.009349368034672572
11591,O9-P1483,11592,11593,True,97.60685164779875,176.3999999992944,200 mm,999.5022050565963,1000.0,39.39969843261257,0.2939367864798004,0.020200734197051266,0.020200734197051266
11594,O1-P714,11595,11596,True,38.579317571458695,176.3999999992944,200 mm,1000.0,999.8032454803856,3.4178944886514504,0.13106650952874047,0.006673768894007924,0.006673768894007924
11597,O9-P126,11598,537,True,70.69269564682448,176.3999999992944,200 mm,1000.0,999.6394672522011,84.96879528448135,0.3737444461161322,0.029049024631140133,0.029049024631140133
11599,O3-P138,11600,11601,True,38.58852289856711,246.999999999012,280 mm,1000.0,999.8552930391304,2088.9719994591924,0.79976445286062,0.14908136781384163,0.14908136781384163
11619,O21-P1224,11620,11621,True,38.611442464558,176.3999999992944,200 mm,1000.0,999.8030816434308,44.1702498969985,0.3047569118355873,0.021310041695903996,0.021310041695903996
11622,O1-P1379,341,11623,True,39.00930050540202,176.3999999992944,200 mm,1000.0,999.8010525674224,618.6750336962881,0.665321820536312,0.07992819505589768,0.07992819505589768
11624,O3-P2440,11625,2874,True,66.19916330929674,176.3999999992944,200 mm,999.6623842671225,1000.0,43.62966067914953,0.30357434023782187,0.021187467424626176,0.021187467424626176
11626,O12-P80,18857,11627,True,67.01256859545519,176.3999999992944,200 mm,999.6582359001632,1000.0,327.4280792575189,0.5585693515128619,0.056706775672542835,0.056706775672542835
11628,O9-P2195,11629,35363,True,88.48983079744158,176.3999999992944,200 mm,1000.0,999.5487018629331,2.263554218174158,0.11358481412919517,0.005571233934945948,0.005571233934945948
11631,O6-P361,11632,3631,True,61.24029766623494,176.3999999992944,200 mm,1000.0,999.6876744819021,0.2843120784342934,0.053031837289848505,0.002313032738747227,0.002313032738747227
11633,O1-P910,11634,11635,True,67.27975512518667,176.3999999992944,200 mm,999.6568732488615,1000.0,43.56300272586287,0.30342779320088725,0.021172300620054284,0.021172300620054284
11636,O3-P154,121,11637,True,48.12694842267428,220.5999999991176,250 mm,1000.0,999.819523943415,1212.857305279708,0.7015782529546127,0.11437298120495212,0.11437298120495212
11638,O9-P906,11639,11640,True,63.58864267050749,176.3999999992944,200 mm,1000.0,999.6756979223804,1.8554491216290545,0.10591617790788979,0.00510971808621273,0.00510971808621273
11641,O4-P878,11642,11643,True,38.70099073392515,176.3999999992944,200 mm,1000.0,999.802624947257,6.089280493328426,0.15959671529252742,0.00862067741125819,0.00862067741125819
11646,O21-P775,11647,11648,True,38.71941937497139,176.3999999992944,200 mm,999.8025309611877,1000.0,0.5547935019499795,0.06836529936676765,0.00305192570163243,0.00305192570163243
11649,O1-P2263,7970,3173,True,38.7233603523892,176.3999999992944,200 mm,999.8025108622028,1000.0,338.92273255218146,0.5640808654932823,0.057733431780225865,0.057733431780225865
11650,O2-P1741,6431,9493,True,47.69209201039009,176.3999999992944,200 mm,999.756770330747,1000.0,64.70813237536021,0.3435112593100113,0.02551213761351112,0.02551213761351112
11651,O4-P526,11652,11653,True,38.73634710615693,176.3999999992944,200 mm,999.8024446297586,1000.0,5.300698809916433,0.1522807652601864,0.008104189353319146,0.008104189353319146
11654,O8-P302,11655,11656,True,70.30692468150595,176.3999999992944,200 mm,999.6414346841243,1000.0,27.30542236300633,0.2614982112557473,0.017036745723616683,0.017036745723616683
11657,O11-P262,11658,8224,True,38.74033620752186,176.3999999992944,200 mm,1000.0,999.8024242853417,46.710105992446735,0.31017762587129777,0.02187611974343703,0.02187611974343703
11659,O21-P508,11660,11661,True,69.19989427564913,176.3999999992944,200 mm,999.6470805391942,1000.0,17.030159067067604,0.22446853707053271,0.013714275591136305,0.013714275591136305
11662,O1-P1885,11663,11664,True,38.74661389522497,176.3999999992944,200 mm,1000.0,999.8023922691343,22.410627818460096,0.24538410241531255,0.015553464893221527,0.015553464893221527
11665,O1-P279,11666,11667,True,38.75742671272462,176.3999999992944,200 mm,999.8023371237651,1000.0,28.39369442835838,0.26479618887916695,0.01734749770394322,0.01734749770394322
11668,O1-P885,11669,11670,True,38.76081707825118,176.3999999992944,200 mm,999.8023198329009,1000.0,386.7270030563979,0.5854903704001904,0.06186974433468664,0.06186974433468664
11674,O1-P2377,9324,11675,True,38.78117780945925,176.3999999992944,200 mm,1000.0,999.8022159931718,84.83106063882738,0.37355773765317185,0.029026458359592444,0.029026458359592444
11676,O1-P2603,8313,11677,True,38.79477231363754,176.3999999992944,200 mm,999.8021466612005,1000.0,6.808166996065819,0.1657101623741581,0.009061326763447081,0.009061326763447081
11678,O3-P3268,11679,10578,True,38.80236828633032,176.3999999992944,200 mm,999.8021079217397,1000.0,0.027937705166157827,0.01998980511857315,0.000942435860454311,0.000942435860454311
11683,O9-P2252,2153,11684,True,38.821005713353046,176.3999999992944,200 mm,999.8020128708619,1000.0,0.7612300841136143,0.0768586403025855,0.0034871930696503493,0.0034871930696503493
11685,O2-P706,6937,1385,True,38.828944217507846,176.3999999992944,200 mm,999.8019723844907,1000.0,42.20696559043808,0.30041091990855895,0.020861190312196992,0.020861190312196992
11686,O1-P1058,11687,11688,True,38.83861193391614,176.3999999992944,200 mm,999.801923079137,1000.0,985.9869976804706,0.7455723444965634,0.10581560106573963,0.10581560106573963
11692,O2-P1511,5550,11693,True,38.922643633758554,176.3999999992944,200 mm,999.8014945174679,1000.0,52.656987009033216,0.32208566325942983,0.023144173332672116,0.023144173332672116
11694,O8-P208,11695,11696,True,75.02153846494429,176.3999999992944,200 mm,1000.0,999.6173901538288,90.31961601762566,0.38083201218128526,0.029912467138677526,0.029912467138677526
11697,O3-P591,11698,11699,True,89.20493984280766,176.3999999992944,200 mm,1000.0,999.5450548068017,76.41654212534229,0.36170482743476545,0.02761249396649344,0.02761249396649344
11714,O2-P306,7355,8811,True,38.95131881914022,176.3999999992944,200 mm,1000.0,999.8013482740224,58.872485318313906,0.33353425593280306,0.02439549438307962,0.02439549438307962
11715,O2-P44,10894,10625,True,38.963053851450525,313.1999999987472,355 mm,999.8947997546011,1000.0,2805.8592704776042,0.76210679113715,0.16967687713615168,0.16967687713615168
11716,O2-P1188,11717,11718,True,71.49377248848383,246.999999999012,280 mm,1000.0,999.7318983531682,2265.105370610197,0.8133861164576326,0.15742610632325948,0.15742610632325948
11719,O3-P3274,11720,11721,True,61.03503879555056,176.3999999992944,200 mm,999.6887213021427,1000.0,2.4619120479327967,0.1169700455328893,0.005779286416799462,0.005779286416799462
11722,O2-P412,11723,11724,True,38.997693401076205,176.3999999992944,200 mm,1000.0,999.8011117636545,7.300693359248775,0.16964260792095612,0.009349117468907769,0.009349117468907769
11732,O2-P94,11733,11734,True,85.5853642290147,176.3999999992944,200 mm,999.563514642432,1000.0,54.10393944886909,0.3248347878625801,0.02344175063136468,0.02344175063136468
11737,O4-P232,13780,11739,True,58.47576081841358,176.3999999992944,200 mm,999.7017736198261,1000.0,7.857803287789258,0.17387316174581643,0.009662516187114178,0.009662516187114178
11745,O2-P1510,378,11746,True,39.098573505913606,176.3999999992944,200 mm,1000.0,999.8005972751198,19.46201459292426,0.23442825727141528,0.014578012759165329,0.014578012759165329
11747,O1-P2041,11748,11749,True,70.22721273454329,176.3999999992944,200 mm,1000.0,999.6418412150538,191.9722513171928,0.47820779015046827,0.04323582381728658,0.04323582381728658
11753,O9-P2404,11754,11755,True,68.51102428052405,176.3999999992944,200 mm,1000.0,999.6505937761693,421.39067941200153,0.5996890137396319,0.06475356931834769,0.06475356931834769
11756,O15-P46,11132,7401,True,39.13281420537254,176.3999999992944,200 mm,999.8004226475526,1000.0,210.20354328438424,0.49119468264784866,0.04524169898840219,0.04524169898840219
11757,O2-P895,1746,11758,True,39.139052364522655,176.3999999992944,200 mm,1000.0,999.8003908329409,16.329074477702456,0.22141144080510475,0.013453536885298736,0.013453536885298736
11760,O1-P264,11761,11762,True,68.23743243897624,176.3999999992944,200 mm,999.6519890945613,1000.0,208.45231934765107,0.4899855532618214,0.045052402146174585,0.045052402146174585
11763,O3-P1685,11764,11765,True,68.38769215486529,176.3999999992944,200 mm,999.6512227700102,1000.0,323.13133045314555,0.5564690987844919,0.05631945492264292,0.05631945492264292
11766,O1-P1600,11767,11768,True,39.21994887281052,176.3999999992944,200 mm,999.7999782607486,1000.0,6.808473123188423,0.1657126673651818,0.009061509005967317,0.009061509005967317
11769,O2-P1665,11770,11771,True,39.236415063913135,176.3999999992944,200 mm,999.799894283174,1000.0,15.065865178846018,0.21566049487148237,0.012968605244942477,0.012968605244942477
11772,O2-P1617,8889,11279,True,39.237074836062526,176.3999999992944,200 mm,999.7998909183361,1000.0,477.9006735768431,0.6208553987603515,0.06928697953929905,0.06928697953929905
11773,O2-P40,11774,11390,True,39.25303891118912,313.1999999987472,355 mm,999.8940167949398,1000.0,2980.046745916734,0.7728549893903822,0.17614924187174652,0.17614924187174652
11775,O22-P136,11776,11777,True,72.40817370877306,176.3999999992944,200 mm,1000.0,999.6307183140852,6.7638003990604725,0.16534628228468923,0.009034868503933554,0.009034868503933554
11778,O2-P1453,11779,11780,True,39.25886534464966,176.3999999992944,200 mm,1000.0,999.7997797867423,34.1961389136767,0.28100287239239324,0.018910361245728285,0.018910361245728285
11781,O12-P194,11782,11783,True,39.262381500544606,176.3999999992944,200 mm,1000.0,999.7997618543473,410.55437194911354,0.5953583329507902,0.06386133757266477,0.06386133757266477
11784,O2-P1704,9474,9853,True,39.26543349684166,176.3999999992944,200 mm,999.7997462891661,1000.0,135.15135329397194,0.4305667352763181,0.036360802501410494,0.036360802501410494
11785,O3-P1664,11786,11787,True,68.46621907194887,176.3999999992944,200 mm,999.6508222827331,1000.0,7.303200797731804,0.16966214640969696,0.009350555848146102,0.009350555848146102
11788,O2-P1175,3620,11789,True,39.280799628243045,313.1999999987472,355 mm,1000.0,999.8939418410038,2711.048860488036,0.7559163525975903,0.16614680937894805,0.16614680937894805
11790,O5-P220,11791,11792,True,79.43576902671502,176.3999999992944,200 mm,1000.0,999.5948775779638,2.8647645336992347,0.12330442865280994,0.006175641661427488,0.006175641661427488
11796,O2-P1072,11797,6564,True,39.28643405578833,176.3999999992944,200 mm,1000.0,999.7996391863155,71.98652149547632,0.3550770416977048,0.026837643321962264,0.026837643321962264
11798,O9-P1867,11799,11800,True,67.55917382089453,176.3999999992944,200 mm,999.6554482135134,1000.0,8.916942003874087,0.18136934404262153,0.01022746771269737,0.01022746771269737
11801,O4-P453,11802,11803,True,39.31638177310064,176.3999999992944,200 mm,999.7994864529572,1000.0,13.805885588716336,0.209574444439895,0.012463318720832285,0.012463318720832285
11804,O21-P1069,11805,11806,True,40.908804818816925,176.3999999992944,200 mm,1000.0,999.791365095424,28.699538819469502,0.2657067822756329,0.017433730321536903,0.017433730321536903
11809,O2-P1087,7305,10910,True,39.32668519275839,176.3999999992944,200 mm,1000.0,999.7994339055169,78.74339140657271,0.36507425294642387,0.02801073222193422,0.02801073222193422
11815,O2-P1834,3586,11816,True,39.34334002106115,176.3999999992944,200 mm,999.7993489658926,1000.0,52.38141386925183,0.32155591899738184,0.02308704084517687,0.02308704084517687
11817,O2-P1076,11818,3445,True,39.344200916099275,176.3999999992944,200 mm,999.799344575328,1000.0,49.43062227151387,0.3157532588750871,0.022465638381938765,0.022465638381938765
11822,O21-P762,11823,11824,True,39.376627772908414,176.3999999992944,200 mm,999.7991791983582,1000.0,13.760515488750572,0.2093481119123687,0.012444684295927051,0.012444684295927051
11828,O3-P2875,11829,11830,True,39.39892750036071,176.3999999992944,200 mm,999.7990654697481,1000.0,636.9104909796638,0.670384618788736,0.08125715118202807,0.08125715118202807
11831,O21-P1152,453,273,True,60.597237891875885,176.3999999992944,200 mm,1000.0,999.6909540867514,50.466513645739276,0.31781811409378696,0.022685837780937433,0.022685837780937433
11832,O2-P1141,11833,11834,True,39.414677772954846,176.3999999992944,200 mm,1000.0,999.798985143358,54.510673274848834,0.32559797439051635,0.023524685003086004,0.023524685003086004
11837,O3-P2980,11838,2492,True,70.66636209437877,176.3999999992944,200 mm,1000.0,999.6396015533187,0.10040284855936388,0.03496576108570678,0.0015241234072906444,0.0015241234072906444
11842,O2-P1691,11444,10716,True,39.476763644296206,176.3999999992944,200 mm,999.7986685054141,1000.0,30.675053336909297,0.2714276063182516,0.017979776752766605,0.017979776752766605
11843,O3-P1150,11844,11845,True,81.21760818398006,176.3999999992944,200 mm,1000.0,999.5857901982617,55.32709946051667,0.3271175548611545,0.023690235553902518,0.023690235553902518
11846,O3-P468,11847,11848,True,39.479269168547845,176.3999999992944,200 mm,999.7986557272404,1000.0,184.97862728895984,0.4729753513883713,0.042444339990360284,0.042444339990360284
11849,O24-P55,11850,11851,True,39.48680616586309,176.3999999992944,200 mm,999.798617288554,1000.0,3.9109281404394216,0.13728103971289232,0.007082380162363064,0.007082380162363064
11852,O1-P2639,11853,11854,True,39.492124060579606,176.3999999992944,200 mm,1000.0,999.7985901672911,119.00978870371725,0.4143073601925151,0.03417534205548756,0.03417534205548756
11855,O2-P1042,3083,7871,True,39.51318364048242,176.3999999992944,200 mm,1000.0,999.7984827634335,62.38779268757754,0.3396257181305926,0.02507433739795934,0.02507433739795934
11857,O3-P2947,11858,8139,True,66.7512342627091,176.3999999992944,200 mm,1000.0,999.6595687052602,2.9888703886691514,0.12513077353821953,0.006291618090298448,0.006291618090298448
11859,O2-P875,11860,11861,True,39.5196885258729,176.3999999992944,200 mm,1000.0,999.798449588518,167.10962780703179,0.4588880812822362,0.04035938270889136,0.04035938270889136
11862,O9-P3102,11863,11864,True,78.3845480572046,176.3999999992944,200 mm,1000.0,999.6002388049083,68.55364114654137,0.34973352891948145,0.026221065417134103,0.026221065417134103
11865,O12-P469,11866,11867,True,39.53530817466307,176.3999999992944,200 mm,999.7983699283092,1000.0,0.028465421885757413,0.020163528710626485,0.0009487844354750981,0.0009487844354750981
11868,O1-P126,11869,11870,True,39.5485795392117,882.3999999964702,1000 mm,1000.0,999.9703385653456,16063.673016253579,0.7153817253102289,0.38908972117341006,0.38908972117341006
11873,O3-P842,11874,573,True,39.74792937956741,176.3999999992944,200 mm,1000.0,999.7972855601643,1032.4176638325075,0.7530108108546388,0.10908310945590645,0.10908310945590645
11878,O22-P143,11879,11880,True,72.18778053853931,176.3999999992944,200 mm,999.6318423192535,1000.0,1.0821067064730268,0.08736499695693423,0.004050390039555554,0.004050390039555554
11881,O9-P1702,11882,11883,True,83.6797016293814,176.3999999992944,200 mm,999.5732335216901,1000.0,7.408421645173155,0.17047785527197776,0.009410681278034851,0.009410681278034851
11884,O2-P722,8496,11885,True,39.60805830371083,176.3999999992944,200 mm,1000.0,999.7979989026511,50.57101662711271,0.3180247172027012,0.02270792637422847,0.02270792637422847
11886,O4-P1021,11887,11888,True,39.61300311406844,176.3999999992944,200 mm,1000.0,999.7979736841182,26.33521196224179,0.2584780784655266,0.01675432015935826,0.01675432015935826
11890,O1-P813,11891,11892,True,39.61683827060857,176.3999999992944,200 mm,1000.0,999.7979541248199,62.20988573535495,0.3393234988816908,0.025040441919900288,0.025040441919900288
11893,O4-P1381,14871,7199,True,50.605094200359815,176.3999999992944,200 mm,999.7419140195782,1000.0,103.9195549814141,0.3975511033773637,0.032002754244238714,0.032002754244238714
11898,O4-P1078,838,11899,True,39.63975075935503,176.3999999992944,200 mm,999.7978372711273,1000.0,30.475851646368216,0.2708628829891457,0.017925544825977337,0.017925544825977337
11903,O9-P82,11904,7457,True,73.82463127459566,176.3999999992944,200 mm,999.6234943804996,1000.0,540.8954963814144,0.6420367238010711,0.07414474644918934,0.07414474644918934
11905,O1-P1918,11906,11907,True,86.52746308050601,246.999999999012,280 mm,1000.0,999.6755220134481,1746.4707686711922,0.7677913074880158,0.1331007901132868,0.1331007901132868
11910,O10-P346,11911,23494,True,73.0507307495774,176.3999999992944,200 mm,1000.0,999.6274412731772,0.7858754861396956,0.07776273291607651,0.003534589317841169,0.003534589317841169
11913,O1-P1495,9771,11914,True,39.68900826057187,176.3999999992944,200 mm,999.7975860578711,1000.0,59.473617964480255,0.33459427788614615,0.02451296933839533,0.02451296933839533
11915,O2-P1533,11916,9039,True,39.69451400087294,176.3999999992944,200 mm,999.7975579785956,1000.0,7.860943505328015,0.17389640374630003,0.00966424879500767,0.00966424879500767
11917,O3-P1970,11918,11919,True,77.16684017909775,176.3999999992944,200 mm,1000.0,999.6064491150865,29.374612883961845,0.2676924542776457,0.01762242153606035,0.01762242153606035
11920,O3-P462,11921,11922,True,39.70238370798568,176.3999999992944,200 mm,999.7975178430893,1000.0,380.82644659425415,0.5829691404027008,0.061369829936119134,0.061369829936119134
11923,O1-P838,11924,9971,True,39.71342447986928,176.3999999992944,200 mm,1000.0,999.7974615351527,42.76825895296481,0.30166800295715657,0.02099056576713408,0.02099056576713408
11931,O14-P40,11932,9300,True,39.74391049376161,176.3999999992944,200 mm,999.7973060564818,1000.0,85.59301959981072,0.37458785437503983,0.029151076386437286,0.029151076386437286
11936,O4-P730,10561,7629,True,42.55610624830798,176.3999999992944,200 mm,1000.0,999.7829638581336,22.79651119649878,0.24674065568208625,0.01567609900762884,0.01567609900762884
11940,O3-P417,11941,6321,True,39.7849261336814,176.3999999992944,200 mm,1000.0,999.7970968767182,0.02864514681625061,0.02022222530833451,0.0009509316299062657,0.0009509316299062657
11943,O2-P316,7979,11944,True,39.81597451735503,176.3999999992944,200 mm,999.7969385299615,1000.0,7.794124121652496,0.17340043828910912,0.009627302053383044,0.009627302053383044
11945,O3-P2848,11946,11947,True,39.8265304746992,794.1999999968234,900 mm,1000.0,999.970130102144,14736.166739931181,0.7016046514737854,0.39130769105093943,0.39130769105093943
11948,O6-P207,11949,10410,True,66.88828221038696,176.3999999992944,200 mm,1000.0,999.658869760727,36.32937508016773,0.28646505794491123,0.01945060229265845,0.01945060229265845
11956,O4-P888,11957,11205,True,66.65647729946154,176.3999999992944,200 mm,999.6600519657727,1000.0,14.661421477247611,0.21374741410217962,0.012808899140430532,0.012808899140430532
11958,O5-P140,11959,11960,True,39.87476331075327,176.3999999992944,200 mm,999.7966387071151,1000.0,10.352170929583744,0.19058958456721517,0.010939223140229791,0.010939223140229791
11964,O8-P120,11965,11966,True,71.0964665345326,176.3999999992944,200 mm,1000.0,999.6374080206739,16.26468270170371,0.22112603891599295,0.013429299915806398,0.013429299915806398
11967,O1-P1538,11968,11969,True,63.471565393161285,176.3999999992944,200 mm,999.6762950164949,1000.0,7.318314547083077,0.1697798167046086,0.009359220240976693,0.009359220240976693
11970,O2-P910,7652,8501,True,39.90095147962455,176.3999999992944,200 mm,1000.0,999.7965051474539,7.30134370506533,0.16964767600308386,0.009349490561570733,0.009349490561570733
11971,O5-P229,11972,11973,True,69.02825951883561,176.3999999992944,200 mm,999.6479558764539,1000.0,4.675234986853562,0.14591795425488294,0.007664626577531064,0.007664626577531064
11974,O4-P79,11975,11976,True,39.96019168300467,626.3999999974943,710 mm,1000.0,999.960039808317,8623.530214754894,0.6876133422512748,0.29893464831037947,0.29893464831037947
11977,O1-P2058,11978,11979,True,70.08999511449058,176.3999999992944,200 mm,1000.0,999.6425410249161,38.376813079819705,0.29149547359816796,0.019954215563651588,0.019954215563651588
11983,O9-P2867,11984,4477,True,76.5601835164619,176.3999999992944,200 mm,999.6095430640661,1000.0,1.7661075721318527,0.10408509245355133,0.005001541739674492,0.005001541739674492
11987,O21-P102,11988,11989,True,39.968003887633856,176.3999999992944,200 mm,1000.0,999.796163180173,1030.9781839510504,0.7527882470866722,0.10898136270055689,0.10898136270055689
11990,O4-P520,11991,3277,True,39.972170245856105,176.3999999992944,200 mm,1000.0,999.7961419317461,11.878258922576984,0.19945565232614496,0.011641174129039486,0.011641174129039486
11995,O1-P139,11572,11728,True,39.98678528429496,882.3999999964702,1000 mm,999.9700099110368,1000.0,16062.03587646506,0.715363229084816,0.38906716057065033,0.38906716057065033
11996,O1-P1131,3572,11997,True,39.99779425009103,176.3999999992944,200 mm,999.7960112493246,1000.0,39.313679656199426,0.29373324970528275,0.020180128655625715,0.020180128655625715
11998,O1-P100,11999,12000,True,40.00051841571215,220.5999999991176,250 mm,1000.0,999.8499980559411,1221.3208508218188,0.7027710579237575,0.11485125828697759,0.11485125828697759
12004,O3-P512,12005,7446,True,69.4689749422536,176.3999999992944,200 mm,1000.0,999.6457082277946,117.36322443641326,0.4125583319853146,0.03394484245422759,0.03394484245422759
12006,O1-P1521,10704,12007,True,40.01347716429822,176.3999999992944,200 mm,1000.0,999.795931266462,0.14522253539011198,0.040665490275907566,0.001763092758255862,0.001763092758255862
12008,O21-P440,10114,12009,True,85.45042923701398,176.3999999992944,200 mm,1000.0,999.5642028108912,45.39180561232604,0.3073912792210764,0.021584278905103053,0.021584278905103053
12012,O6-P128,12013,12014,True,86.36587735324224,176.3999999992944,200 mm,1000.0,999.5595340254985,8.484895771694335,0.17839107922876152,0.010001536284820225,0.010001536284820225
12015,O2-P235,8333,10252,True,40.06681592689187,176.3999999992944,200 mm,1000.0,999.7956592387728,111.88584615933563,0.4066058864566154,0.033166936300257424,0.033166936300257424
12016,O3-P1113,2488,12017,True,46.60395312851363,176.3999999992944,200 mm,1000.0,999.7623198390446,67.29890041512296,0.3477318234286102,0.025991945458340757,0.025991945458340757
12018,O21-P5,12019,12020,True,53.167168504058566,494.1999999980232,560 mm,999.9175908888187,1000.0,5886.384926808417,0.7405533286367587,0.23918224346977213,0.23918224346977213
12022,O9-P2699,12023,12024,True,67.08951900330952,176.3999999992944,200 mm,1000.0,999.6578434530832,18.415241611942257,0.2302558522590399,0.014213506792205465,0.014213506792205465
12025,O1-P2397,9844,9560,True,40.104332884296795,176.3999999992944,200 mm,999.79546790229,1000.0,108.12646134167412,0.40239435374176363,0.0326226026244129,0.0326226026244129
12026,O21-P807,12027,12028,True,40.105150029499846,176.3999999992944,200 mm,1000.0,999.7954637348496,15.6844173280213,0.21851741574419298,0.01320859904798515,0.01320859904798515
12029,O4-P1103,12030,1067,True,40.13530303025198,176.3999999992944,200 mm,999.7953099545457,1000.0,59.70152396588858,0.3349941314493412,0.024557353955166276,0.024557353955166276
12031,O9-P1698,12032,12033,True,71.44547160072176,176.3999999992944,200 mm,999.6356280948363,1000.0,1.51799865955252,0.09864094397742947,0.004684558246805888,0.004684558246805888
12038,O9-P2826,3589,3590,True,62.87105036982857,176.3999999992944,200 mm,1000.0,999.6793576431139,720.2636381297267,0.6918610569507917,0.08723408716777575,0.08723408716777575
12040,O4-P789,12041,12042,True,40.71598173233486,176.3999999992944,200 mm,999.792348493165,1000.0,33.34080358684728,0.27874417698663795,0.01868896231047684,0.01868896231047684
12046,O6-P265,12047,6764,True,40.1766324788078,176.3999999992944,200 mm,1000.0,999.795099174358,58.910210515850075,0.3336010096808286,0.024402884116753794,0.024402884116753794
12048,O4-P1127,11141,12049,True,40.18102939738904,176.3999999992944,200 mm,1000.0,999.7950767500733,97.71441418193292,0.39013606295915076,0.03106631781487232,0.03106631781487232
12050,O1-P2217,12051,12052,True,40.19658847062006,176.3999999992944,200 mm,999.7949973987999,1000.0,11.761091602497217,0.19880434197631708,0.011589023049482578,0.011589023049482578
12053,O2-P1455,12054,12055,True,40.20967067313951,176.3999999992944,200 mm,1000.0,999.794930679567,22.452337537102597,0.24553152674129416,0.015566772410653703,0.015566772410653703
12057,O3-P3156,12058,12059,True,40.22401464270119,794.1999999968234,900 mm,1000.0,999.969831989018,13418.267860950995,0.6855978311840298,0.37042055118488976,0.37042055118488976
12060,O9-P33,12061,701,True,52.54431302202988,441.1999999982352,500 mm,999.9185563148159,1000.0,3990.5078621003313,0.6729876796281253,0.20287271029222587,0.20287271029222587
12062,O9-P3585,12063,12064,True,40.29221200462289,176.3999999992944,200 mm,1000.0,999.7945097187765,4.572688812643195,0.14481911014813567,0.007589625770744725,0.007589625770744725
12065,O2-P1310,12066,2944,True,73.8769083222559,176.3999999992944,200 mm,1000.0,999.6232277675565,7.818647993992024,0.1735828105520775,0.009640881528813839,0.009640881528813839
12067,O8-P235,12068,12069,True,100.14084576216143,176.3999999992944,200 mm,1000.0,999.489281686613,33.096876209733225,0.2780924477619865,0.01862529613971815,0.01862529613971815
12070,O2-P1065,12071,12072,True,40.29921402405528,176.3999999992944,200 mm,999.7944740084773,1000.0,18.45674777409732,0.23042445040094398,0.014228161221397298,0.014228161221397298
12076,O24-P326,12077,12078,True,81.91483241860078,176.3999999992944,200 mm,1000.0,999.5822343546652,22.584989959341396,0.24599910172399106,0.015609010871594392,0.015609010871594392
12079,O2-P775,6809,12080,True,40.3177798151311,176.3999999992944,200 mm,999.7943793229429,1000.0,21.61534551016462,0.24253512190481397,0.015297245287932245,0.015297245287932245
12084,O21-P999,12085,6194,True,71.55733506880077,176.3999999992944,200 mm,999.6350575911491,1000.0,355.7651104224218,0.5718896712175411,0.05921410750720629,0.05921410750720629
12086,O6-P412,8910,12087,True,40.335216072293754,176.3999999992944,200 mm,999.7942903980313,1000.0,4.913261915572051,0.14840544213070905,0.007835400113840225,0.007835400113840225
12088,O3-P3008,4820,12089,True,40.33950815460131,176.3999999992944,200 mm,999.7942685084115,1000.0,31.402747450304414,0.2734685756502219,0.018176380197344987,0.018176380197344987
12090,O4-P1324,12091,8351,True,70.68571414255604,176.3999999992944,200 mm,999.6395028578729,1000.0,21.78417841418264,0.24314608733387608,0.015352039847228684,0.015352039847228684
12095,O1-P1944,12096,363,True,40.36836021210269,176.3999999992944,200 mm,999.7941213629183,1000.0,675.6588533280973,0.6806944104480869,0.08405363776374176,0.08405363776374176
12097,O5-P300,12098,5842,True,79.81627241644898,176.3999999992944,200 mm,999.5929370106761,1000.0,51.2872935527755,0.3194325689904775,0.02285871651194412,0.02285871651194412
12101,O9-P197,12102,12103,True,68.98140504708347,176.3999999992944,200 mm,1000.0,999.6481948342599,681.728675171065,0.6822567214002235,0.08448866906469132,0.08448866906469132
12104,O3-P1002,5905,12105,True,40.379303843394126,176.3999999992944,200 mm,999.7940655503987,1000.0,15.225267858767245,0.21640453710151986,0.01303093554126497,0.01303093554126497
12106,O3-P647,12107,6403,True,95.88354296551613,176.3999999992944,200 mm,1000.0,999.5109939308759,16.676064550935173,0.22293585509885105,0.013583296780629993,0.013583296780629993
12108,O2-P1079,11197,6564,True,40.39923333261687,176.3999999992944,200 mm,1000.0,999.7939639100036,11.677041707999484,0.1983343081124446,0.011551444601638053,0.011551444601638053
12110,O2-P1280,12111,12112,True,40.40287834348804,176.3999999992944,200 mm,999.7939453204482,1000.0,64.3924549191086,0.34298864905938015,0.025453034704324765,0.025453034704324765
12116,O1-P1843,12117,12118,True,40.4147388839004,176.3999999992944,200 mm,1000.0,999.7938848316921,0.10109861199590142,0.035065994943303216,0.0015282444460601053,0.0015282444460601053
12119,O6-P68,12120,12121,True,66.50972138526113,313.1999999987472,355 mm,1000.0,999.8204237522598,2854.881469580299,0.7652120856995928,0.17149947144035543,0.17149947144035543
12125,O3-P1374,9375,12126,True,40.43959340287008,176.3999999992944,200 mm,1000.0,999.7937580736453,65.13656142434411,0.3442175773785782,0.02559212441232394,0.02559212441232394
12129,O1-P1192,12130,12131,True,40.46897723739152,176.3999999992944,200 mm,1000.0,999.7936082160893,9.756159043611138,0.1868769526207643,0.010650390303946778,0.010650390303946778
12132,O2-P660,12133,12134,True,40.52298159958973,176.3999999992944,200 mm,1000.0,999.7933327938421,18.600908886751856,0.23100795606044083,0.014278927517256023,0.014278927517256023
12135,O2-P232,12136,9402,True,40.80249818627856,176.3999999992944,200 mm,1000.0,999.79190725925,164.50510073292006,0.45674069746610696,0.04004731582222271,0.04004731582222271
12137,O9-P1846,12138,12139,True,69.14561108094617,176.3999999992944,200 mm,999.6473573834871,1000.0,0.24355229997828123,0.04993484187625085,0.00217135772356408,0.00217135772356408
12140,O1-P916,3003,12141,True,40.54188672887623,176.3999999992944,200 mm,1000.0,999.7932363776828,386.8714891833977,0.5855517083820775,0.06188195095029622,0.06188195095029622
12142,O2-P1407,12143,12144,True,40.545094619120704,176.3999999992944,200 mm,1000.0,999.7932200174425,52.41597625403558,0.32162246979148207,0.02309421458448826,0.02309421458448826
12145,O21-P868,12146,12147,True,37.306071952958405,176.3999999992944,200 mm,1000.0,999.8097390330399,169.88500380228788,0.46114867008840377,0.04068952483264308,0.04068952483264308
12148,O1-P1594,6191,12149,True,40.55365720879524,176.3999999992944,200 mm,1000.0,999.7931763482352,76.51540025630698,0.36184949370425235,0.027629532235765995,0.027629532235765995
12150,O9-P2707,12151,12152,True,40.55374137148043,176.3999999992944,200 mm,1000.0,999.7931759190054,17.205376193787465,0.22521863348165802,0.013778565131553606,0.013778565131553606
12156,O21-P861,12157,12158,True,40.56205182531688,176.3999999992944,200 mm,999.7931335356909,1000.0,483.52510221759644,0.6228428946530713,0.0697283427456567,0.0697283427456567
12159,O9-P2019,4214,12161,True,92.9410828857668,176.3999999992944,200 mm,1000.0,999.5260004772825,796.7135394080724,0.7094248145627775,0.09261547546830551,0.09261547546830551
12168,O4-P1117,12169,12170,True,67.89156154112794,176.3999999992944,200 mm,1000.0,999.6537530361403,162.8137944691977,0.4553324619737019,0.03984347619309947,0.03984347619309947
12171,O2-P1452,12172,8916,True,52.829590154972635,176.3999999992944,200 mm,1000.0,999.7305690902097,7.3106523249115805,0.16972018261445687,0.009354828836218581,0.009354828836218581
12176,O2-P1634,3569,2225,True,40.65701461666209,176.3999999992944,200 mm,999.7926492254551,1000.0,114.95777677526065,0.4099701757121221,0.03360536478010833,0.03360536478010833
12179,O2-P227,4012,6797,True,40.657778851945615,176.3999999992944,200 mm,1000.0,999.7926453278551,649.5139859467172,0.6738033602355424,0.08217063139440844,0.08217063139440844
12180,O2-P67,12181,6277,True,41.24788714963898,176.3999999992944,200 mm,1000.0,999.7896357755368,1023.3261757491764,0.7515965216910669,0.10844102543390449,0.10844102543390449
12182,O12-P118,9160,12183,True,40.6686142427449,176.3999999992944,200 mm,1000.0,999.792590067362,208.2600090231293,0.4898522984820999,0.04503157264251044,0.04503157264251044
12184,O12-P174,9180,6897,True,40.67308687239975,176.3999999992944,200 mm,1000.0,999.7925672569507,53.341817594229575,0.3233935175707183,0.023285513822087732,0.023285513822087732
12185,O3-P1570,12186,10987,True,40.67579989501917,176.3999999992944,200 mm,1000.0,999.7925534205355,83.81449788892837,0.3721728056841873,0.028859356361311088,0.028859356361311088
12187,O1-P141,12188,12189,True,72.88042374006139,882.3999999964702,1000 mm,1000.0,999.9453396821949,15794.142857089133,0.7123125999897296,0.38536763430269,0.38536763430269
12193,O12-P472,12194,12195,True,59.713554014868734,176.3999999992944,200 mm,1000.0,999.6954608745242,10.304281434743794,0.19029690519934325,0.010916344010076351,0.010916344010076351
12196,O4-P303,12197,12198,True,69.78168759319826,176.3999999992944,200 mm,1000.0,999.6441133932747,93.39144927994884,0.38476256160388334,0.03039707311640036,0.03039707311640036
12199,O2-P356,12200,12201,True,40.734407307303776,176.3999999992944,200 mm,1000.0,999.7922545227327,77.21496816749335,0.36286934119560255,0.027749798939102264,0.027749798939102264
12206,O4-P1440,12207,12208,True,77.19500123915131,176.3999999992944,200 mm,999.6063054936803,1000.0,4.096522700892189,0.13947927674019273,0.007228990839897983,0.007228990839897983
12209,O1-P596,3315,11498,True,40.775125740109566,176.3999999992944,200 mm,1000.0,999.7920468587255,59.24154411514062,0.33418596906690823,0.024467686653518807,0.024467686653518807
12211,O12-P223,12212,12213,True,40.78354169807229,176.3999999992944,200 mm,1000.0,999.7920039373398,55.88925196229511,0.3281544612213364,0.023803522663957088,0.023803522663957088
12214,O3-P3262,10718,12215,True,40.7991969614512,176.3999999992944,200 mm,1000.0,999.7919240954966,71.75017197186018,0.3547151702785386,0.026795659525948277,0.026795659525948277
12216,O3-P405,10497,12217,True,40.80096355159733,176.3999999992944,200 mm,999.7919150858869,1000.0,5.427110613757152,0.1535023965705231,0.008189610564131852,0.008189610564131852
12220,O3-P2087,7567,12221,True,40.81851062574002,176.3999999992944,200 mm,999.7918255958087,1000.0,6.8096240876505325,0.16572208482590067,0.009062194155210436,0.009062194155210436
12222,O3-P2726,12223,12224,True,90.62891828872488,176.3999999992944,200 mm,1000.0,999.5377925167274,50.84310174831449,0.3185611894225106,0.022765330047791063,0.022765330047791063
12228,O1-P2456,11321,12229,True,40.83782975645117,626.3999999974943,710 mm,1000.0,999.9591621702435,9133.870853473669,0.6974189707856184,0.3092021831316439,0.3092021831316439
12230,O1-P2061,12231,8298,True,72.04248106837355,176.3999999992944,200 mm,999.6325833465513,1000.0,17.49483774636923,0.22644605611822619,0.013884032642827367,0.013884032642827367
12235,O3-P2362,12236,10803,True,82.51079020118866,176.3999999992944,200 mm,1000.0,999.579194969974,793.3264417842627,0.7086859695169548,0.09237842592699583,0.09237842592699583
12237,O9-P836,12238,12239,True,93.28940437227945,176.3999999992944,200 mm,1000.0,999.5242240377014,51.26760694515551,0.31939406503279005,0.022854586166275212,0.022854586166275212
12240,O2-P1560,11213,3399,True,51.34562574141566,176.3999999992944,200 mm,999.7381373087188,1000.0,29.20249182824532,0.26718929319964985,0.01757452368231656,0.01757452368231656
12241,O1-P46,12242,10279,True,40.880257256316746,882.3999999964702,1000 mm,999.9693398070577,1000.0,16807.449474899702,0.723606249732389,0.39928256869841433,0.39928256869841433
12243,O21-P1284,12244,12245,True,40.8829654872471,176.3999999992944,200 mm,999.791496876015,1000.0,3.911933375150818,0.1372931390503884,0.007083184162278699,0.007083184162278699
12246,O16-P98,12247,12248,True,65.82919188693812,176.3999999992944,200 mm,1000.0,999.6642711213766,6.643142378158595,0.16434817940998786,0.008962444472332796,0.008962444472332796
12249,O7-P203,12250,12251,True,72.78714436685085,176.3999999992944,200 mm,1000.0,999.628785563729,60.82260780967133,0.336945084375282,0.02477447747116472,0.02477447747116472
12252,O5-P44,12253,12254,True,80.88479250565908,176.3999999992944,200 mm,1000.0,999.5874875582211,44.14716659758942,0.3047066291711088,0.02130482317375332,0.02130482317375332
12255,O2-P47,9415,10454,True,40.94492592491299,313.1999999987472,355 mm,999.8894487000027,1000.0,2759.290241658856,0.7590969817197998,0.16794398147046344,0.16794398147046344
12256,O2-P249,722,4311,True,40.97138365589942,176.3999999992944,200 mm,1000.0,999.7910459433549,19.02262002478161,0.23269668909409952,0.014426274448983891,0.014426274448983891
12259,O3-P2795,12260,12261,True,73.01723007810115,176.3999999992944,200 mm,1000.0,999.6276121266017,27.22245123749501,0.2612429514663563,0.01701279597095047,0.01701279597095047
12262,O9-P2392,12263,10915,True,40.98879954417534,176.3999999992944,200 mm,999.7909571223247,1000.0,18.757644495899232,0.2316387361155419,0.014333891289388712,0.014333891289388712
12264,O1-P769,9865,12265,True,40.9901234418896,176.3999999992944,200 mm,1000.0,999.7909503704464,101.70467341339477,0.3949427888514932,0.031671631389998615,0.031671631389998615
12266,O21-P983,12267,12268,True,70.02633361868466,176.3999999992944,200 mm,1000.0,999.6428656985447,12.303255200205452,0.20178086282128518,0.011828113035658958,0.011828113035658958
12269,O6-P106,2429,12270,True,40.99438418721328,176.3999999992944,200 mm,999.7909286406452,1000.0,60.99989276787011,0.3372512091029694,0.024808631411738655,0.024808631411738655
12271,O24-P169,12272,10485,True,40.99954909427748,176.3999999992944,200 mm,999.7909022996192,1000.0,25.7550641104126,0.25663411371764727,0.01658288988806596,0.01658288988806596
12273,O2-P814,12274,12275,True,41.0177207696338,176.3999999992944,200 mm,1000.0,999.7908096240749,23.324984598954142,0.24857225690478182,0.015842327960695304,0.015842327960695304
12276,O9-P2702,12277,3118,True,73.17975042238116,176.3999999992944,200 mm,1000.0,999.6267832728458,24.024593797524872,0.2509521634161326,0.016059435838966588,0.016059435838966588
12280,O3-P577,12281,4161,True,84.22945021108761,176.3999999992944,200 mm,1000.0,999.5704298039235,376.5874662358861,0.5811379510705661,0.06100895279312966,0.06100895279312966
12282,O1-P1935,12283,12284,True,41.077350545684794,176.3999999992944,200 mm,1000.0,999.790505512217,811.9133112702335,0.7126976663588811,0.09367810233862536,0.09367810233862536
12286,O2-P1556,1421,12287,True,41.08709346537074,176.3999999992944,200 mm,999.7904558233266,1000.0,56.745208460913545,0.3297188975897508,0.02397493952276911,0.02397493952276911
12288,O1-P1104,12289,12290,True,41.08870183044117,176.3999999992944,200 mm,1000.0,999.7904476206647,0.029583865317917638,0.020525049806948813,0.0009620267957610259,0.0009620267957610259
12292,O10-P161,12293,12294,True,73.5055661223039,176.3999999992944,200 mm,999.6251216127763,1000.0,70.51345059046963,0.352807348857965,0.026574865830452588,0.026574865830452588
12295,O1-P2127,12296,12297,True,83.71111992813523,176.3999999992944,200 mm,1000.0,999.5730732883665,711.6279771643876,0.6897548118471736,0.08662113903427743,0.08662113903427743
12300,O4-P1128,12301,11141,True,41.16612237307119,176.3999999992944,200 mm,1000.0,999.7900527758974,97.5923921649135,0.38998681219024006,0.031047623612249057,0.031047623612249057
12302,O1-P460,12303,12304,True,41.17550385964824,176.3999999992944,200 mm,1000.0,999.7900049303158,367.2458139121288,0.5770419512266277,0.06020837988562357,0.06020837988562357
12306,O15-P61,12307,12308,True,41.18855723738183,176.3999999992944,200 mm,1000.0,999.7899383580893,67.83775142686663,0.34859475815286806,0.026090595626044485,0.026090595626044485
12309,O1-P711,8211,10748,True,41.19054650586297,176.3999999992944,200 mm,1000.0,999.7899282128201,79.14598703458604,0.365649829686225,0.028079053801712352,0.028079053801712352
12311,O21-P1150,12312,12313,True,41.1972190064936,176.3999999992944,200 mm,999.7898941830668,1000.0,58.19319947416755,0.33232693934591256,0.024262031033483747,0.024262031033483747
12314,O3-P3159,12315,10851,True,41.20720890506707,794.1999999968234,900 mm,1000.0,999.9690945933212,13282.831957079468,0.6838649402630863,0.36825182863994066,0.36825182863994066
12316,O3-P1516,12317,12318,True,94.22101250976137,176.3999999992944,200 mm,1000.0,999.5194728362002,32.21941875943604,0.27571924850399127,0.018394281947083927,0.018394281947083927
12319,O6-P413,12320,12321,True,41.231187552223325,176.3999999992944,200 mm,1000.0,999.7897209434836,9.693943955037602,0.18648031656070418,0.010619711329878295,0.010619711329878295
12322,O3-P1043,5453,12323,True,41.25811538686565,176.3999999992944,200 mm,1000.0,999.789583611527,150.80374784379882,0.44500178246865624,0.038367501107593384,0.038367501107593384
12324,O3-P2818,12325,12326,True,41.26274083862768,882.3999999964702,1000 mm,999.969052944371,1000.0,15852.00887419933,0.712975616213185,0.38616808061465857,0.38616808061465857
12327,O21-P266,12328,12329,True,41.268287238158656,176.3999999992944,200 mm,1000.0,999.7895317350853,107.91288903887762,0.40215186302366557,0.03259141270022065,0.03259141270022065
12330,O2-P1406,12144,12331,True,41.2814336611237,176.3999999992944,200 mm,1000.0,999.7894646883283,77.01206077467567,0.36257423489860524,0.027714970660465747,0.027714970660465747
12332,O2-P1125,2784,9785,True,41.28805942743322,176.3999999992944,200 mm,999.7894308969201,1000.0,11.20819197031731,0.19566774425032255,0.011339171734077013,0.011339171734077013
12333,O1-P403,12334,12335,True,75.58016148887727,176.3999999992944,200 mm,999.6145411764068,1000.0,17.989765136271995,0.22851185352112502,0.014062287434336245,0.014062287434336245
12336,O2-P1430,12337,10918,True,41.31843327263802,176.3999999992944,200 mm,999.7892759903095,1000.0,77.62758335652417,0.3634677015863932,0.027820485966746904,0.027820485966746904
12340,O9-P3128,12341,12342,True,41.33308820688514,176.3999999992944,200 mm,999.7892012501449,1000.0,0.0297598235089573,0.020581128154372,0.0009640846555436408,0.0009640846555436408
12343,O3-P399,3546,4022,True,41.33386255897603,176.3999999992944,200 mm,1000.0,999.7891973009492,42.69823909339299,0.30151183514123275,0.020974473281411308,0.020974473281411308
12344,O2-P764,5159,10180,True,41.346086859768576,176.3999999992944,200 mm,1000.0,999.7891349570152,73.8076664746817,0.35783672073438316,0.02715891268277236,0.02715891268277236
12345,O2-P626,12346,12347,True,41.34905932466791,176.3999999992944,200 mm,1000.0,999.7891197974442,855.4950131426745,0.7217052402429036,0.09671708306813509,0.09671708306813509
12348,O2-P1814,7655,12349,True,41.3685900863885,176.3999999992944,200 mm,999.7890201905594,1000.0,3.4199027648622,0.13109304645230027,0.006675495250974488,0.006675495250974488
12350,O9-P293,12351,12352,True,41.37503181323228,176.3999999992944,200 mm,1000.0,999.7889873377525,40.880117603111,0.29739077449748713,0.02055187561612657,0.02055187561612657
12353,O21-P1297,12354,11329,True,41.44532781952528,176.3999999992944,200 mm,1000.0,999.7886288281204,131.21639650269776,0.42674235152603107,0.035839741535785924,0.035839741535785924
12357,O2-P1371,12358,5672,True,41.41354115518786,176.3999999992944,200 mm,1000.0,999.7887909401086,7.302432769631735,0.16965616227131916,0.009350115300542432,0.009350115300542432
12359,O3-P482,12360,6246,True,41.4136766684322,176.3999999992944,200 mm,1000.0,999.788790248991,11.948881587201273,0.19984604952873633,0.011672478104287594,0.011672478104287594
12363,O3-P2268,2066,12364,True,41.42000627735456,176.3999999992944,200 mm,1000.0,999.7887579679855,335.5989089385805,0.5625028306215767,0.05743795227204161,0.05743795227204161
