id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
12365,O1-P332,12366,12367,True,41.42160677309116,176.3999999992944,200 mm,999.7887498054572,1000.0,41.66983870476147,0.29919665820125674,0.02073657298436772,0.02073657298436772
12368,O7-P242,1848,4134,True,43.027556578615375,176.3999999992944,200 mm,999.7805594614491,1000.0,648.7728413525978,0.6736040998751451,0.0821170227675587,0.0821170227675587
12369,O1-P108,4790,10132,True,28.981237977019216,176.3999999992944,200 mm,999.8521956863171,1000.0,710.2721380769937,0.6894217484429678,0.08652478966985744,0.08652478966985744
12370,O1-P1699,12371,12372,True,72.26910783262846,176.3999999992944,200 mm,1000.0,999.6314275500536,198.48391352148434,0.48295053709966707,0.04396143676642837,0.04396143676642837
12376,O9-P861,12377,12378,True,41.440877749765,176.3999999992944,200 mm,1000.0,999.7886515234762,126.33730681391572,0.42187972578403765,0.0351834964141257,0.0351834964141257
12379,O2-P1418,5015,12380,True,41.45356864220886,176.3999999992944,200 mm,1000.0,999.7885867999247,0.08043516680699941,0.031869889305714806,0.0013982969569517176,0.0013982969569517176
12381,O1-P760,12382,12383,True,41.45820614980312,176.3999999992944,200 mm,1000.0,999.7885631486361,162.50173713975735,0.45507142804399475,0.03980576229796843,0.03980576229796843
12384,O3-P390,12385,12386,True,59.57515578826664,176.3999999992944,200 mm,999.6961667054799,1000.0,0.042894112167551984,0.024279526946694607,0.0011019981528896663,0.0011019981528896663
12388,O2-P1436,12389,11550,True,41.47952231599628,176.3999999992944,200 mm,999.7884544361884,1000.0,27.23545817644057,0.261283003785623,0.017016552910853744,0.017016552910853744
12390,O12-P125,37632,8803,True,93.24787737312984,176.3999999992944,200 mm,999.5244358253971,1000.0,139.79613464116827,0.4349754236574034,0.03696692660217586,0.03696692660217586
12395,O1-P2611,12396,12397,True,41.49710648829534,176.3999999992944,200 mm,999.7883647569097,1000.0,36.89950210388942,0.28788582035240556,0.01959224812165238,0.01959224812165238
12398,O9-P976,12399,12400,True,41.497773880122075,176.3999999992944,200 mm,1000.0,999.7883613532114,1.8680180771940549,0.10616888171011692,0.005124708725092614,0.005124708725092614
12401,O3-P2582,12402,12403,True,68.11373189739037,176.3999999992944,200 mm,999.6526199673233,1000.0,14.10189166696612,0.2110383695115042,0.01258411772394919,0.01258411772394919
12408,O2-P1206,12409,12410,True,71.57788922748067,176.3999999992944,200 mm,999.6349527649398,1000.0,602.8787582364279,0.6608208272257144,0.07876949979001757,0.07876949979001757
12413,O4-P693,12414,12415,True,65.58400098442507,176.3999999992944,200 mm,999.6655215949794,1000.0,6.551890800708787,0.16358489102527551,0.008907206882349753,0.008907206882349753
12417,O3-P2637,12418,12419,True,71.20930579777985,176.3999999992944,200 mm,1000.0,999.6368325404313,116.5043595857131,0.41163878570099594,0.03382401004306945,0.03382401004306945
12420,O11-P165,12421,12422,True,47.185481714840336,176.3999999992944,200 mm,1000.0,999.7593540432543,0.948323015946092,0.08328485545398173,0.003828462187445007,0.003828462187445007
12423,O2-P1434,12424,10120,True,41.61951265475143,176.3999999992944,200 mm,999.7877404854607,1000.0,21.380222481025463,0.241678599796394,0.015220567434837283,0.015220567434837283
12427,O3-P3258,12428,12429,True,41.6425836362843,176.3999999992944,200 mm,1000.0,999.787622823455,2.4479494802181248,0.11673804817451877,0.005764944088486401,0.005764944088486401
12430,O9-P477,12431,12432,True,71.2494601743262,176.3999999992944,200 mm,1000.0,999.6366277531109,19.12142210073029,0.23308849879770477,0.014460550981789819,0.014460550981789819
12433,O3-P2190,12434,12435,True,41.66273372348637,176.3999999992944,200 mm,1000.0,999.7875200580103,181.46029308467857,0.4702859138871564,0.042041164484324225,0.042041164484324225
12437,O21-P843,12438,12439,True,41.69123292620991,176.3999999992944,200 mm,999.7873747120764,1000.0,7.265893267706871,0.16937095261303933,0.009329127506051893,0.009329127506051893
12440,O2-P1082,12441,6873,True,41.69809836207877,176.3999999992944,200 mm,1000.0,999.7873396983534,0.030022630820696714,0.02066449299683259,0.0009671456767081903,0.0009671456767081903
12442,O9-P2632,12443,12444,True,64.19905294058418,176.3999999992944,200 mm,1000.0,999.6725848300031,12.842983547178846,0.20465367310820962,0.012060710593544502,0.012060710593544502
12445,O9-P2295,12446,12447,True,63.155170679584906,176.3999999992944,200 mm,1000.0,999.6779086295342,47.96766515055922,0.31278327614924545,0.02215069847130824,0.02215069847130824
12448,O2-P106,12449,2162,True,41.745605691248194,176.3999999992944,200 mm,1000.0,999.7870974109746,772.2469302040254,0.7040081613532734,0.09090073533696841,0.09090073533696841
12456,O4-P49,12457,6605,True,66.10943611165735,705.7999999971769,800 mm,1000.0,999.9438069793051,10586.48940419887,0.6791166182237546,0.3313498181607495,0.3313498181607495
12458,O1-P2354,12459,12460,True,41.754461618455736,176.3999999992944,200 mm,999.7870522457458,1000.0,15.560058432365288,0.21794951080539832,0.013160749901733066,0.013160749901733066
12463,O3-P2285,12464,12465,True,100.25374938635797,176.3999999992944,200 mm,1000.0,999.4887058781296,65.38798765797797,0.34463051395531286,0.025638944888266187,0.025638944888266187
12468,O21-P436,12469,9837,True,41.78924304586247,176.3999999992944,200 mm,1000.0,999.7868748604661,66.13693851037148,0.3458537739893016,0.025777892926572288,0.025777892926572288
12470,O3-P1304,6548,11070,True,41.80571974260368,176.3999999992944,200 mm,999.7867908293127,1000.0,18.557262878214676,0.23083163372300056,0.014263579160622306,0.014263579160622306
12474,O3-P798,12475,5147,True,41.82183121003271,176.3999999992944,200 mm,1000.0,999.7867086608288,100.26459112197077,0.39322434278645857,0.031454499984515494,0.031454499984515494
12476,O1-P2680,12477,12478,True,41.827887974032336,176.3999999992944,200 mm,999.7866777713324,1000.0,70.68890620703816,0.3530794907078762,0.026606304656810433,0.026606304656810433
12485,O1-P2086,12486,11384,True,41.86008387962104,176.3999999992944,200 mm,1000.0,999.786513572214,33.07510164039358,0.2780341032832673,0.018619601310553312,0.018619601310553312
12487,O8-P271,12488,12489,True,68.18537130725889,176.3999999992944,200 mm,1000.0,999.652254606333,0.0490934673412264,0.025771534044425396,0.0011588475129567836,0.0011588475129567836
12490,O1-P1362,7017,12491,True,41.86827390331087,176.3999999992944,200 mm,999.7864718030931,1000.0,4.433421097210384,0.14329899313812686,0.007486314495621217,0.007486314495621217
12492,O3-P2958,12493,12494,True,41.88388116175339,176.3999999992944,200 mm,999.7863922060751,1000.0,14.6099666344364,0.21350136486746113,0.012788416926328362,0.012788416926328362
12495,O2-P1267,9691,7592,True,41.88609103593054,176.3999999992944,200 mm,999.7863809357168,1000.0,41.57961234667679,0.2989915852140535,0.020715560756427845,0.020715560756427845
12498,O9-P3073,11113,12499,True,41.89627244793047,176.3999999992944,200 mm,999.7863290105156,1000.0,2.44813213616251,0.11674108901397119,0.005765131996621634,0.005765131996621634
12507,O1-P1598,12508,12509,True,41.953241208987606,176.3999999992944,200 mm,999.7860384698341,1000.0,3.420323713670471,0.13109860740898976,0.006675857038588197,0.006675857038588197
12510,O2-P1955,7524,7422,True,41.9628378871878,176.3999999992944,200 mm,1000.0,999.7859895267753,0.04810956531751704,0.025543218923102757,0.0011501033893937924,0.0011501033893937924
12511,O1-P97,12512,12513,True,41.976227078020585,220.5999999991176,250 mm,1000.0,999.8425891484575,1231.3591382071972,0.7041740304715572,0.11541806993576159,0.11541806993576159
12514,O1-P1583,12515,12516,True,40.830957051081256,176.3999999992944,200 mm,1000.0,999.7917621190395,22.306685543631325,0.24501586535805434,0.01552024643643077,0.01552024643643077
12517,O3-P705,12518,12519,True,65.22926007491529,176.3999999992944,200 mm,999.6673307736179,1000.0,15.469346211673432,0.21753323381137638,0.013125721220661324,0.013125721220661324
12520,O1-P1050,12521,4564,True,41.998685171435525,176.3999999992944,200 mm,999.7858067056256,1000.0,1066.3808392239146,0.7581133192769554,0.11149397224936723,0.11149397224936723
12522,O2-P1388,11780,12523,True,42.0019592362647,176.3999999992944,200 mm,999.785790007895,1000.0,96.8799483905757,0.38911263522065476,0.030938251435100268,0.030938251435100268
12524,O2-P1311,332,12525,True,42.03112495576232,176.3999999992944,200 mm,999.7856412627256,1000.0,103.30640776451399,0.3968331807441608,0.03191142736782964,0.03191142736782964
12526,O16-P114,12527,12528,True,59.23368534693587,176.3999999992944,200 mm,999.6979082047307,1000.0,5.7351225134497925,0.1563981500027887,0.008393411652028577,0.008393411652028577
12529,O2-P377,8060,8421,True,42.020122786368844,176.3999999992944,200 mm,1000.0,999.7856973737895,106.62292360909323,0.400679640234206,0.032402403453065054,0.032402403453065054
12530,O1-P2486,12531,12532,True,42.03192152758607,176.3999999992944,200 mm,1000.0,999.7856372002093,23.839470503499868,0.2503272626451708,0.016002306721910588,0.016002306721910588
12536,O3-P3020,12537,12538,True,65.39815762666525,176.3999999992944,200 mm,1000.0,999.666469396104,5.444820593491199,0.15367195591822863,0.008201492918232108,0.008201492918232108
12543,O1-P2565,12544,12513,True,42.05408087502747,176.3999999992944,200 mm,1000.0,999.7855241875374,712.3683400958605,0.6899364096088394,0.08667373786568237,0.08667373786568237
12545,O2-P1695,7071,12546,True,42.06426463975208,176.3999999992944,200 mm,1000.0,999.7854722503373,61.43716032025911,0.3380035065553586,0.024892662390822405,0.024892662390822405
12547,O16-P150,12548,12549,True,69.57419767201615,176.3999999992944,200 mm,999.6451715918727,1000.0,0.9923407623238517,0.08466841489911102,0.0039032631421992486,0.0039032631421992486
12550,O1-P2400,12551,7974,True,42.08522338760629,176.3999999992944,200 mm,999.7853653607232,1000.0,20.91781228320887,0.23997440429537925,0.01506848794089683,0.01506848794089683
12555,O3-P2229,12556,12557,True,73.46583492876371,176.3999999992944,200 mm,1000.0,999.6253242418633,17.052899894175642,0.22456619678388876,0.013722638835671725,0.013722638835671725
12558,O2-P1722,11181,6612,True,42.102486766172085,176.3999999992944,200 mm,1000.0,999.7852773174925,46.363998734010785,0.30945163726155256,0.021799903090739328,0.021799903090739328
12559,O3-P2261,9220,12560,True,72.41726011279687,176.3999999992944,200 mm,999.6306719734247,1000.0,501.30066972365887,0.6289948297332595,0.07111282309273621,0.07111282309273621
12561,O3-P1391,12562,12563,True,42.12722485663046,176.3999999992944,200 mm,999.7851511532311,1000.0,3.912829241896774,0.13730392018062695,0.0070839005950731285,0.0070839005950731285
12564,O1-P1138,12565,11997,True,42.12906158769707,176.3999999992944,200 mm,1000.0,999.7851417859027,10.764461184343142,0.19307081360054038,0.01113393664800673,0.01113393664800673
12566,O1-P2363,12567,11612,True,42.129109065895385,176.3999999992944,200 mm,999.785141543764,1000.0,17.19037147340309,0.22515461104314818,0.013773073039725236,0.013773073039725236
12568,O4-P1168,11141,11140,True,37.1329597893455,176.3999999992944,200 mm,999.8106219050743,1000.0,0.09309167585329198,0.03388368585068018,0.0014798225199171714,0.0014798225199171714
12570,O5-P194,12571,12572,True,42.157544599478605,176.3999999992944,200 mm,999.7849965225427,1000.0,152.54289121374583,0.44653521118473305,0.038584453351048396,0.038584453351048396
12575,O2-P1429,12337,12389,True,42.16356039855628,176.3999999992944,200 mm,1000.0,999.7849658419674,114.84653241659417,0.40984951385754825,0.033589584727093114,0.033589584727093114
12576,O21-P1122,35,5946,True,100.76113389823396,176.3999999992944,200 mm,1000.0,999.486118217119,117.74969253614877,0.4129704771996307,0.033999078798358506,0.033999078798358506
12577,O3-P398,12578,12579,True,42.18186529524715,176.3999999992944,200 mm,999.7848724869942,1000.0,0.03037094301257795,0.020774266217499605,0.0009711797464111188,0.0009711797464111188
12580,O1-P2386,12581,12582,True,42.18417544849205,176.3999999992944,200 mm,1000.0,999.7848607052127,62.12251931270513,0.339174855576121,0.025023779076558356,0.025023779076558356
12583,O2-P1526,2640,12584,True,68.54640324245308,176.3999999992944,200 mm,999.6504133434635,1000.0,11.204470730334567,0.19564626886342545,0.011337468489593201,0.011337468489593201
12585,O4-P1531,12586,12587,True,82.80264624160093,176.3999999992944,200 mm,1000.0,999.5777065041678,109.58001273539271,0.4040353815879892,0.03283410980589617,0.03283410980589617
12592,O2-P858,11228,12593,True,42.23356797120015,176.3999999992944,200 mm,1000.0,999.7846088033468,35.586293192782776,0.2845891070886213,0.0192642874991888,0.0192642874991888
12594,O11-P257,9935,9934,True,68.45557406497294,176.3999999992944,200 mm,999.6508765722687,1000.0,75.89996677354758,0.3609466547227402,0.027523287070795904,0.027523287070795904
12595,O1-P1890,12596,12597,True,42.264172245898926,176.3999999992944,200 mm,1000.0,999.7844527215459,17.058515413219272,0.22459029826065122,0.013724703126730046,0.013724703126730046
12598,O21-P414,12599,12600,True,42.264637093694816,176.3999999992944,200 mm,1000.0,999.7844503508221,120.02074070795223,0.41537234006502544,0.03431612409312858,0.03431612409312858
12601,O3-P1073,12323,12602,True,42.26603561588399,176.3999999992944,200 mm,999.784443218359,1000.0,4.866369845643437,0.14792213823016465,0.0078021122325898215,0.0078021122325898215
12603,O2-P1009,7215,9952,True,42.27870031019156,176.3999999992944,200 mm,1000.0,999.784378628418,30.64687666429335,0.27134788667865023,0.017972116672291302,0.017972116672291302
12606,O9-P2989,12607,12608,True,42.28593507001593,176.3999999992944,200 mm,1000.0,999.784341731143,23.574353525295468,0.2494262995143445,0.015920093023148913,0.015920093023148913
12611,O9-P3272,12612,12613,True,42.28979752334435,176.3999999992944,200 mm,999.7843220326309,1000.0,39.287790092093694,0.2936719275049703,0.020173922438538428,0.020173922438538428
12614,O1-P1876,12615,10074,True,42.29824600308083,176.3999999992944,200 mm,1000.0,999.7842789453842,85.44392085780646,0.3743868133548206,0.029126733572636343,0.029126733572636343
12616,O3-P3032,12617,12618,True,73.74002559063936,176.3999999992944,200 mm,999.6239258694877,1000.0,439.5095351805882,0.6067254435254034,0.06622801750795602,0.06622801750795602
12619,O19-P55,12620,12621,True,42.3050474209227,176.3999999992944,200 mm,999.7842442581533,1000.0,23.953653754142817,0.25071310470142505,0.016037570536230672,0.016037570536230672
12624,O9-P47,12625,2265,True,76.58742841037305,441.1999999982352,500 mm,999.881289485964,1000.0,3919.2284873560247,0.6699088997545336,0.20078877746961665,0.20078877746961665
12626,O2-P1966,8164,9093,True,42.3561722876081,176.3999999992944,200 mm,1000.0,999.7839835213332,11.677994024047077,0.1983396470754733,0.011551871171792908,0.011551871171792908
12629,O21-P521,12630,12631,True,84.92466347342106,176.3999999992944,200 mm,1000.0,999.5668842162855,231.72410992426742,0.5054552247718949,0.04751497550106936,0.04751497550106936
12632,O1-P2163,12633,12634,True,42.39354142083758,176.3999999992944,200 mm,1000.0,999.7837929387538,14.083373129823,0.2109474231476288,0.012576599405862936,0.012576599405862936
12635,O4-P627,12636,12637,True,43.436003607840135,176.3999999992944,200 mm,1000.0,999.7784763816001,149.70986151176092,0.44403046800633184,0.038230458310933906,0.038230458310933906
12639,O4-P1379,12640,63,True,45.696327721355935,176.3999999992944,200 mm,1000.0,999.7669487286211,0.03290135595937627,0.021548580301017188,0.0009997439092155318,0.0009997439092155318
12641,O2-P1632,7154,8897,True,55.29595189134586,176.3999999992944,200 mm,999.7179906453541,1000.0,123.67192212014014,0.4191640162243202,0.034820018779330435,0.034820018779330435
12642,O10-P291,12643,12644,True,42.444210415515926,176.3999999992944,200 mm,1000.0,999.7835345268809,34.863149465210455,0.282736358176688,0.019081070942427406,0.019081070942427406
12645,O2-P1369,10806,12646,True,42.46174513176156,176.3999999992944,200 mm,999.783445099828,1000.0,14.576263836494869,0.2133398716412603,0.012774980738907031,0.012774980738907031
12647,O3-P1061,10067,12648,True,42.472382811625245,176.3999999992944,200 mm,999.7833908476607,1000.0,0.03058011562437017,0.020839802750314385,0.000973589985105821,0.000973589985105821
12649,O3-P2939,12650,12651,True,70.20328807870209,176.3999999992944,200 mm,1000.0,999.6419632307986,24.844082840525584,0.253678010176608,0.016309655544026448,0.016309655544026448
12655,O21-P1296,12656,8079,True,55.46720762434194,176.3999999992944,200 mm,1000.0,999.7171172411158,7.312551409489526,0.16973496701717267,0.009355917474533163,0.009355917474533163
12657,O4-P875,12658,12659,True,79.6224922416588,176.3999999992944,200 mm,999.5939252895676,1000.0,2.0778016744139944,0.11022377264893232,0.005367281058324126,0.005367281058324126
12660,O2-P1118,8978,7169,True,42.5311175425779,176.3999999992944,200 mm,1000.0,999.7830913005329,75.96704746439703,0.3610453208288842,0.027534887807493316,0.027534887807493316
12661,O2-P592,12662,11417,True,42.53635628054156,1235.1999999950594,1400 mm,1000.0,999.9680977327896,32909.136116075075,0.8479224830071396,0.4954076808136547,0.4954076808136547
12664,O7-P400,12665,12666,True,42.56420952062347,176.3999999992944,200 mm,999.7829225314448,1000.0,7.518497330854849,0.1713225757296451,0.009473099079551168,0.009473099079551168
12669,O2-P1542,8381,11916,True,42.57910050911904,176.3999999992944,200 mm,1000.0,999.7828465874035,49.212723650544866,0.3153149519341837,0.02241902766680865,0.02241902766680865
12675,O1-P2554,5029,12676,True,46.60086633278629,176.3999999992944,200 mm,999.7623355817028,1000.0,62.09989341418652,0.33913633564236373,0.025019461901478614,0.025019461901478614
12677,O3-P72,12678,10271,True,61.73517276510204,555.7999999977768,630 mm,1000.0,999.9228310340436,6841.666000855006,0.7075782534700966,0.260978999126406,0.260978999126406
12679,O19-P81,12680,12681,True,42.60374465276124,176.3999999992944,200 mm,999.782720902271,1000.0,0.9729220361499881,0.08406332465877274,0.0038704920009647926,0.0038704920009647926
12682,O3-P837,12683,12684,True,74.47798929257483,176.3999999992944,200 mm,999.6201622546079,1000.0,6.013153692290653,0.15892034727062304,0.008572431606662828,0.008572431606662828
12686,O16-P88,546,7877,True,42.61931557866647,176.3999999992944,200 mm,1000.0,999.7826414905488,38.69849347100752,0.29226820632137723,0.020032095025399335,0.020032095025399335
12692,O1-P20,12693,12694,True,42.69979262926658,1411.799999994353,1600 mm,1000.0,999.967975155528,63040.92798032094,0.9943828259182234,0.6712085845561309,0.6712085845561309
12703,O2-P1320,12704,8672,True,42.7294824722467,176.3999999992944,200 mm,1000.0,999.7820796393916,13.59123008738002,0.20849894501160227,0.012374870644473991,0.012374870644473991
12705,O3-P1908,12706,12707,True,42.73031875824218,176.3999999992944,200 mm,999.782075374333,1000.0,5.728281857830267,0.15633502983160974,0.008388949538830629,0.008388949538830629
12712,O4-P261,12713,12714,True,76.20308207168901,176.3999999992944,200 mm,999.6113642814344,1000.0,16.315586719091616,0.22135172532128486,0.013448464231413314,0.013448464231413314
12715,O3-P266,1367,7712,True,42.769926245619935,277.99999999888803,315 mm,1000.0,999.8845211991368,2435.1327241969752,0.7332592289917347,0.16831155191732014,0.16831155191732014
12716,O1-P1911,12717,12718,True,42.757894614725366,246.999999999012,280 mm,1000.0,999.8396578951948,1771.294212763044,0.7703670395601887,0.13425827440393115,0.13425827440393115
12719,O21-P1159,12720,10974,True,69.5388747169262,176.3999999992944,200 mm,1000.0,999.6453517389436,183.36688064667393,0.4717481924248034,0.042260071169304206,0.042260071169304206
12723,O3-P708,12724,12725,True,87.63049341978056,176.3999999992944,200 mm,999.5530844835591,1000.0,102.85206215394436,0.3962991648485796,0.031843587629540294,0.031843587629540294
12726,O10-P277,12727,12728,True,67.55991070725857,176.3999999992944,200 mm,999.655444455393,1000.0,0.29306945570922616,0.05365769420052153,0.0023419777622672522,0.0023419777622672522
12729,O3-P697,6303,12730,True,42.784713973930046,176.3999999992944,200 mm,999.7817979587329,1000.0,68.27691279529795,0.3492943658030039,0.026170711568490882,0.026170711568490882
12731,O1-P1096,12732,12733,True,65.38525793992854,176.3999999992944,200 mm,1000.0,999.6665351845064,46.25402350442087,0.3092201379747918,0.021775625774743068,0.021775625774743068
12734,O21-P884,12735,7864,True,42.80226459978182,176.3999999992944,200 mm,999.7817084505411,1000.0,51.59612306497316,0.32003519949935333,0.022923407450902787,0.022923407450902787
12736,O1-P582,12737,10037,True,42.82561393817243,176.3999999992944,200 mm,1000.0,999.7815893689153,0.2693766116205515,0.05193388743138104,0.0022625089158633833,0.0022625089158633833
12741,O2-P890,12590,12742,True,42.8633241866385,176.3999999992944,200 mm,1000.0,999.7813970466482,12.941638573414382,0.2051695493343499,0.012102669870691092,0.012102669870691092
12747,O2-P1670,10875,4825,True,42.90063982057553,176.3999999992944,200 mm,999.781206736915,1000.0,22.871273259346918,0.2470015882406761,0.01569973459512954,0.01569973459512954
12748,O5-P336,12749,12750,True,42.914597700869535,176.3999999992944,200 mm,999.7811355517256,1000.0,5.646040070344625,0.15557202178062202,0.008335080342419181,0.008335080342419181
12751,O9-P3089,12752,12753,True,42.91581626287567,176.3999999992944,200 mm,1000.0,999.7811293370594,7.846600127709271,0.17379018970125443,0.009656331884607683,0.009656331884607683
12754,O2-P1383,12755,12756,True,42.91822523534828,176.3999999992944,200 mm,1000.0,999.7811170512997,160.75934896522583,0.45360694123986617,0.03959458132287315,0.03959458132287315
12757,O2-P1422,226,12758,True,43.087502158995214,176.3999999992944,200 mm,999.7802537389891,1000.0,0.031023001554476553,0.020977625911172186,0.000978663168842327,0.000978663168842327
12759,O1-P1340,8597,12760,True,42.94446907306924,176.3999999992944,200 mm,1000.0,999.7809832077273,34.192075528481276,0.28099223824643077,0.018909316144194194,0.018909316144194194
12761,O2-P1562,12762,12763,True,42.94580241095655,176.3999999992944,200 mm,1000.0,999.7809764077041,89.69981514204146,0.38002708170044275,0.029813735285722953,0.029813735285722953
12764,O3-P779,12765,12766,True,42.95910527587077,176.3999999992944,200 mm,1000.0,999.780908563093,9.098204775798626,0.1825887700553263,0.010320533806580628,0.010320533806580628
12770,O4-P1336,4128,1058,True,42.928469774409194,555.7999999977768,630 mm,1000.0,999.946339412782,6872.067965467881,0.7083638852542442,0.26165062513642035,0.26165062513642035
12771,O21-P813,12772,12773,True,42.99654902443,176.3999999992944,200 mm,999.7807175999754,1000.0,14.290260295712354,0.21195871540207525,0.012660302489373075,0.012660302489373075
12774,O4-P204,12775,12776,True,44.36373917196256,176.3999999992944,200 mm,1000.0,999.773744930223,82.37884009168242,0.3701958035129053,0.02862168804859301,0.02862168804859301
12777,O4-P931,12778,9425,True,70.65985224803023,176.3999999992944,200 mm,999.639634753535,1000.0,46.5104809216073,0.3097593706698144,0.021832194710658056,0.021832194710658056
12779,O1-P230,12780,7771,True,25.2665887233852,176.3999999992944,200 mm,999.8711403975108,1000.0,115.79101177164435,0.41087120766297963,0.03372333219728056,0.03372333219728056
12781,O2-P979,8323,3528,True,43.03090883666758,176.3999999992944,200 mm,1000.0,999.780542364933,8.566876674362401,0.1789642419434303,0.01004486552381698,0.01004486552381698
12788,O3-P3040,4855,12789,True,43.0590925458098,176.3999999992944,200 mm,1000.0,999.7803986280163,189.8285477129298,0.47661958357912754,0.04299458777279697,0.04299458777279697
12790,O2-P669,12791,12792,True,43.068859198690845,176.3999999992944,200 mm,999.7803488180866,1000.0,19.464873198623057,0.23443943135510809,0.01457899410174098,0.01457899410174098
12793,O3-P3104,12794,7467,True,43.07522416046583,176.3999999992944,200 mm,999.7803163567817,1000.0,28.4340325711886,0.2649166872303935,0.01735889808052923,0.01735889808052923
12797,O1-P670,12798,12799,True,43.09679997313669,176.3999999992944,200 mm,999.780206320137,1000.0,15.06864465598066,0.2156735160984606,0.012969695021859563,0.012969695021859563
12800,O2-P988,2226,10992,True,43.100608060441786,176.3999999992944,200 mm,1000.0,999.7801868988918,3.421149817803518,0.13110951930362963,0.00667656697056886,0.00667656697056886
12801,O3-P2753,12802,12803,True,43.1012667245038,176.3999999992944,200 mm,999.780183539705,1000.0,60.45566305251859,0.3363094050448638,0.02470362926019718,0.02470362926019718
12804,O3-P547,12805,12806,True,43.10560795662499,176.3999999992944,200 mm,1000.0,999.7801613994212,3.77568621772877,0.13563315540412646,0.006973185007841481,0.006973185007841481
12807,O4-P582,12808,804,True,43.106412106349374,176.3999999992944,200 mm,1000.0,999.7801572982576,997.5947796405823,0.7474823934858266,0.10662997377496387,0.10662997377496387
12809,O9-P1054,12810,12811,True,71.8853766913955,176.3999999992944,200 mm,999.6333845788739,1000.0,7.299551783644995,0.16963371096920749,0.009348462523268678,0.009348462523268678
12812,O3-P3313,12094,12813,True,43.12695734281544,176.3999999992944,200 mm,999.7800525175517,1000.0,0.03105140928682711,0.020986423196285367,0.000978987196439501,0.000978987196439501
12814,O1-P974,12815,7499,True,43.13405348741616,176.3999999992944,200 mm,999.7800163272142,1000.0,13.591521378510942,0.20850041256774163,0.012374991162327913,0.012374991162327913
12816,O12-P218,12817,12818,True,43.15176748924381,176.3999999992944,200 mm,1000.0,999.7799259858049,178.88569181796453,0.4682926594059869,0.04174393237775011,0.04174393237775011
12819,O21-P1181,12820,10108,True,43.15364255115989,176.3999999992944,200 mm,1000.0,999.7799164229891,14.576762002636833,0.21334226061425368,0.01277517945906955,0.01277517945906955
12821,O2-P539,12822,12823,True,48.572963644285046,176.3999999992944,200 mm,999.7522778854142,1000.0,23.329967693823885,0.2485893864750696,0.015843886100386458,0.015843886100386458
12825,O1-P983,12826,11870,True,44.65334966046704,176.3999999992944,200 mm,1000.0,999.7722679167316,19.48055559175535,0.23450071202065598,0.014584376449884801,0.014584376449884801
12827,O8-P156,12828,12829,True,43.16732501408698,176.3999999992944,200 mm,1000.0,999.7798466424282,6.092496254010142,0.15962515637974525,0.008622708344450523,0.008622708344450523
12830,O4-P758,6023,12831,True,43.17514148925084,176.3999999992944,200 mm,999.7798067784048,1000.0,5.303894741872261,0.1523118990967185,0.008106362249185452,0.008106362249185452
12832,O4-P525,12833,11652,True,43.189762645663926,176.3999999992944,200 mm,999.7797322105071,1000.0,7.394572447002132,0.17037095630354865,0.009402793499494237,0.009402793499494237
12834,O1-P173,10751,11892,True,43.19381570012426,246.999999999012,280 mm,1000.0,999.8380231911245,2138.848839481993,0.8038102229331787,0.15142871393679513,0.15142871393679513
12835,O8-P212,12836,12837,True,74.10866331999297,176.3999999992944,200 mm,1000.0,999.622045817068,51.81140218515871,0.32045374256772297,0.02296838834948722,0.02296838834948722
12838,O6-P196,12839,12840,True,74.30168348236357,176.3999999992944,200 mm,1000.0,999.62106141424,30.06880298176659,0.2697006805911977,0.017814162874611024,0.017814162874611024
12843,O21-P1298,12844,12354,True,43.2439389479365,176.3999999992944,200 mm,1000.0,999.7794559113655,115.18037847722977,0.41021136232657884,0.033636919392017704,0.033636919392017704
12846,O21-P167,12847,660,True,40.9992623203672,176.3999999992944,200 mm,999.7909037621662,1000.0,69.37774855852332,0.3510337769474956,0.02637043473029883,0.02637043473029883
12848,O9-P1440,12849,12850,True,68.1248994308149,176.3999999992944,200 mm,1000.0,999.6525630129029,32.13900353274016,0.27549945358906375,0.01837295142194271,0.01837295142194271
12851,O3-P2094,12852,1296,True,60.10246962003856,176.3999999992944,200 mm,1000.0,999.6934774049378,169.7397719475672,0.4610310715311547,0.04067230919145716,0.04067230919145716
12855,O21-P487,12856,12857,True,60.46364812519868,176.3999999992944,200 mm,1000.0,999.6916353945614,93.96964399966636,0.38549172640600743,0.03048742957050774,0.03048742957050774
12858,O3-P355,12859,12860,True,71.82099727621822,176.3999999992944,200 mm,1000.0,999.6337129138913,171.68429481803116,0.46259933871661546,0.040902266823049045,0.040902266823049045
12861,O4-P1383,12862,7200,True,43.315744880711286,176.3999999992944,200 mm,1000.0,999.7790897011083,80.99738855030539,0.3682694943664977,0.028391096037226428,0.028391096037226428
12863,O3-P152,12864,12865,True,43.34910193028912,220.5999999991176,250 mm,1000.0,999.8374408677614,1311.9170634801292,0.7149847877828059,0.11995277539430653,0.11995277539430653
12866,O3-P698,12730,1770,True,43.35405978118818,176.3999999992944,200 mm,999.778894295116,1000.0,65.00341132207295,0.34399842548168297,0.025567293317607192,0.025567293317607192
12867,O2-P1912,6979,6755,True,43.37018552316032,176.3999999992944,200 mm,1000.0,999.7788120538319,87.15677503307663,0.37668107391950234,0.029405164959446235,0.029405164959446235
12868,O2-P1524,2189,12869,True,43.37150617377903,176.3999999992944,200 mm,999.7788053185137,1000.0,22.906299064445133,0.24712362596103857,0.015710794121619076,0.015710794121619076
12875,O2-P1003,6415,3636,True,43.41298655009662,176.3999999992944,200 mm,1000.0,999.7785937685945,34.55293362753532,0.2819331223199409,0.019001884495119054,0.019001884495119054
12876,O2-P880,12877,11861,True,43.441283538991,176.3999999992944,200 mm,1000.0,999.7784494539511,63.69506231533132,0.3418274703829585,0.025321958032082415,0.025321958032082415
12878,O9-P1677,12879,12880,True,73.00025722308784,176.3999999992944,200 mm,1000.0,999.6276986881622,1.0809946567636055,0.08733254460122794,0.004048608938029297,0.004048608938029297
12881,O21-P1299,8340,12844,True,43.4885483904386,176.3999999992944,200 mm,1000.0,999.7782084032087,56.77772435762032,0.32977798933203,0.023981425937130922,0.023981425937130922
12882,O1-P1296,12883,492,True,43.49015155434349,176.3999999992944,200 mm,999.7782002270728,1000.0,162.69074627935012,0.45522957807416736,0.03982860901893511,0.03982860901893511
12884,O2-P416,4055,12885,True,60.423328436391856,176.3999999992944,200 mm,999.6918410249745,1000.0,72.01372812749155,0.35511864178943464,0.02684247183496155,0.02684247183496155
12886,O2-P1861,12887,8449,True,43.49965892732474,176.3999999992944,200 mm,1000.0,999.7781517394707,329.14065804321183,0.5594002897362843,0.05686060411470502,0.05686060411470502
12888,O3-P394,12889,8431,True,43.512336509507215,176.3999999992944,200 mm,999.7780870838016,1000.0,28.87665696111937,0.2662309569570733,0.0174834542105577,0.0174834542105577
12890,O1-P1950,5283,12891,True,55.62943958460296,176.3999999992944,200 mm,1000.0,999.7162898581186,631.6144068649842,0.6689286181870068,0.08087209849702477,0.08087209849702477
12892,O1-P2555,12893,12676,True,87.34688818126706,176.3999999992944,200 mm,1000.0,999.5545308702756,38.37821623653722,0.2914988542983743,0.019954555984525748,0.019954555984525748
12897,O9-P2370,12898,2554,True,43.57436284106287,176.3999999992944,200 mm,1000.0,999.7777707495105,425.2411502073528,0.6012053703729155,0.06506868963587366,0.06506868963587366
12899,O2-P1075,2882,11818,True,43.5830241576568,176.3999999992944,200 mm,999.777726576796,1000.0,60.98106315577082,0.3372187259439445,0.024805006212706003,0.024805006212706003
12900,O24-P28,12901,82,True,43.58408322030742,313.1999999987472,355 mm,1000.0,999.8823229753052,3082.2399860323485,0.7787998101545395,0.1799465341283337,0.1799465341283337
12904,O9-P2881,903,12905,True,43.59468215590828,176.3999999992944,200 mm,1000.0,999.7776671210049,14.34327219862124,0.21221618103251605,0.012681648311668013,0.012681648311668013
12906,O24-P47,12907,1695,True,69.78819624898597,176.3999999992944,200 mm,1000.0,999.6440801991301,314.8527378220868,0.5523585394212115,0.055567511419883774,0.055567511419883774
12908,O2-P708,6864,12909,True,43.6204026260549,176.3999999992944,200 mm,1000.0,999.7775359466071,23.34387196529142,0.24863716916938208,0.015848232854631647,0.015848232854631647
12910,O1-P1989,12911,12912,True,43.63841589485297,176.3999999992944,200 mm,1000.0,999.7774440789362,172.16791036324923,0.4629872881371097,0.040959277432690094,0.040959277432690094
12913,O1-P224,12914,11527,True,43.64430518561737,176.3999999992944,200 mm,1000.0,999.7774140435533,337.1164060853823,0.5632248431933193,0.057572991963652,0.057572991963652
12915,O2-P1714,10336,9152,True,43.64604374836975,176.3999999992944,200 mm,999.7774051768833,1000.0,16.775489958448485,0.2233685184439666,0.013620218666658641,0.013620218666658641
12916,O3-P2949,12917,231,True,43.653194919734815,176.3999999992944,200 mm,999.7773687059093,1000.0,48.720955028056935,0.3143205811481811,0.022313453515318826,0.022313453515318826
12918,O9-P3141,12919,2223,True,71.15479601303606,176.3999999992944,200 mm,1000.0,999.6371105403335,5.932845793129386,0.15820032615775526,0.008521182898007173,0.008521182898007173
12920,O3-P496,12921,1367,True,57.6774937614578,176.3999999992944,200 mm,1000.0,999.7058447818166,16.95448990037134,0.22414291297966607,0.013686405417774092,0.013686405417774092
12925,O3-P555,12926,12927,True,65.30583639859874,176.3999999992944,200 mm,999.6669402343672,1000.0,65.81896521912529,0.3453356651406856,0.025718996210919623,0.025718996210919623
12928,O9-P706,909,12929,True,43.68327837112282,396.9999999984121,450 mm,999.9104492793392,1000.0,3469.848013345166,0.7232487282141378,0.1824490069638689,0.1824490069638689
12930,O2-P276,6434,9230,True,43.69107770222656,176.3999999992944,200 mm,1000.0,999.7771755037187,20.538495035545473,0.23855637772607738,0.01494243638896441,0.01494243638896441
12931,O9-P3041,12753,12932,True,102.11326975313304,176.3999999992944,200 mm,999.479222324259,1000.0,57.31902325484254,0.3307581221597446,0.02408913778538321,0.02408913778538321
12933,O8-P141,12934,12935,True,71.04155368221687,176.3999999992944,200 mm,999.6376880762207,1000.0,48.19072871050419,0.31324030486384946,0.022199025536627327,0.022199025536627327
12936,O2-P1923,7576,12937,True,43.75457274646754,176.3999999992944,200 mm,1000.0,999.776851678993,43.82106130475144,0.30399423991678776,0.021230952647390416,0.021230952647390416
12938,O1-P1887,12939,3324,True,43.77724964196495,176.3999999992944,200 mm,1000.0,999.776736026826,3.524752759107657,0.13246376333495677,0.006764882888719874,0.006764882888719874
12940,O8-P269,12941,8874,True,71.92067378404447,176.3999999992944,200 mm,1000.0,999.6332045637014,11.172543448560328,0.19546180920295833,0.011322842876473168,0.011322842876473168
12942,O3-P1079,3295,12943,True,33.91455203026614,176.3999999992944,200 mm,999.8270357846457,1000.0,21.32984061746179,0.2414941965354098,0.015204080523192873,0.015204080523192873
12944,O2-P536,11052,1728,True,43.76919912819488,176.3999999992944,200 mm,1000.0,999.7767770844462,41.86674050619917,0.2996430853100332,0.020782348864304245,0.020782348864304245
12945,O9-P1897,12946,12947,True,74.89025538917414,176.3999999992944,200 mm,999.6180596975153,1000.0,18.512184430065716,0.23064921605600663,0.014247707441589437,0.014247707441589437
12948,O2-P380,12949,10452,True,43.776648126601565,176.3999999992944,200 mm,1000.0,999.7767390945544,67.84600628604906,0.3486079389298932,0.026092103893418286,0.026092103893418286
12950,O2-P472,12951,12952,True,71.7381553584247,176.3999999992944,200 mm,999.634135407672,1000.0,156.12758486207787,0.44965488558853556,0.03902811326756624,0.03902811326756624
12953,O4-P1338,4200,8638,True,43.932747127837885,555.7999999977768,630 mm,999.9450840660902,1000.0,6824.478276785794,0.7071325749681451,0.26059902533058177,0.26059902533058177
12954,O21-P1171,9942,12955,True,73.77132818082961,176.3999999992944,200 mm,1000.0,999.6237662262778,34.648081390695054,0.2821800335296557,0.019026210317427447,0.019026210317427447
12959,O2-P358,1054,12960,True,72.47307508061897,176.3999999992944,200 mm,1000.0,999.6303873170889,43.868751229229474,0.30409865792703356,0.02124177271143106,0.02124177271143106
12961,O3-P3038,12962,1833,True,43.85521798984847,176.3999999992944,200 mm,999.7763383882518,1000.0,189.89801509375155,0.47667126368315915,0.0430024238471847,0.0430024238471847
12964,O3-P2697,12965,12419,True,75.55150438431582,176.3999999992944,200 mm,1000.0,999.61468732764,31.10701415485438,0.27264324786079547,0.018096763707258608,0.018096763707258608
12966,O8-P165,12967,2357,True,43.870224786323455,176.3999999992944,200 mm,1000.0,999.7762618535897,16.41052958711983,0.22177133487107561,0.013484125417652164,0.013484125417652164
12968,O9-P2963,4538,12969,True,43.87349953149473,176.3999999992944,200 mm,999.7762451523894,1000.0,196.9052611174007,0.4818117693903472,0.04378649316404812,0.04378649316404812
12970,O4-P713,12971,5295,True,80.35367103009389,176.3999999992944,200 mm,1000.0,999.5901962777465,8.582998443141667,0.1790765034212626,0.01005336055303204,0.01005336055303204
12973,O3-P1000,12974,7817,True,43.88081291524729,176.3999999992944,200 mm,999.7762078541323,1000.0,16.68596818529898,0.2229790337720372,0.013586979639418486,0.013586979639418486
12980,O21-P614,12981,12982,True,43.92619601306824,176.3999999992944,200 mm,1000.0,999.7759764003333,7.88343956672054,0.17406271635605045,0.009676650260801632,0.009676650260801632
12985,O3-P272,7747,9888,True,43.93918429823412,277.99999999888803,315 mm,1000.0,999.8813642023948,2378.8278039042248,0.729558444204626,0.1657470659266166,0.1657470659266166
12986,O4-P611,7629,12987,True,43.94062633020955,176.3999999992944,200 mm,1000.0,999.775902805716,470.4125337840326,0.6181777262873882,0.06869679594084756,0.06869679594084756
12988,O4-P614,10686,9114,True,43.94571986675231,176.3999999992944,200 mm,999.7758768286795,1000.0,427.4363249050365,0.6020646953395387,0.06524790302552302,0.06524790302552302
12989,O2-P840,12990,6974,True,43.95193944320516,176.3999999992944,200 mm,1000.0,999.7758451088397,3.914143036399108,0.13731972768153478,0.007084951089727157,0.007084951089727157
12991,O7-P72,12992,12993,True,72.51730155038918,176.3999999992944,200 mm,999.630161762093,1000.0,118.65754692698147,0.41393471594163633,0.034126158573601476,0.034126158573601476
12994,O12-P420,12995,1221,True,91.70082843019817,176.3999999992944,200 mm,999.532325775006,1000.0,79.15985130979143,0.36566961279625226,0.02808140360268474,0.02808140360268474
12996,O12-P443,12997,12998,True,43.987002089938336,176.3999999992944,200 mm,999.7756662893413,1000.0,11.029188153322027,0.19462897746388036,0.011256901158174541,0.011256901158174541
12999,O2-P758,8740,7533,True,43.98977763914041,176.3999999992944,200 mm,1000.0,999.7756521340403,151.97650813223214,0.4460372718643947,0.038513923203707626,0.038513923203707626
13001,O2-P1161,13002,10723,True,82.41328906480574,176.3999999992944,200 mm,1000.0,999.5796922257695,18.487526588126663,0.23054930077021382,0.01423901716628171,0.01423901716628171
13003,O4-P1096,13004,12740,True,45.59957111199744,176.3999999992944,200 mm,1000.0,999.7674421873288,91.85375254887562,0.3828070816062423,0.030155460213259797,0.030155460213259797
13005,O9-P43,13006,13007,True,76.510154886663,441.1999999982352,500 mm,999.8814092599257,1000.0,3935.8361553324057,0.67063100838025,0.20127508412983694,0.20127508412983694
13010,O2-P1400,3765,13011,True,44.01168530633512,176.3999999992944,200 mm,999.7755404049377,1000.0,153.92829302403126,0.44774736491340156,0.03875647342889399,0.03875647342889399
13012,O5-P302,13013,2411,True,69.20288723542151,176.3999999992944,200 mm,999.6470652750993,1000.0,45.159904050588345,0.30689512657194196,0.02153250446437595,0.02153250446437595
13014,O3-P1461,13015,10064,True,73.36600008011914,176.3999999992944,200 mm,999.6258333995914,1000.0,1091.7987998058106,0.761745385184294,0.113313154433384,0.113313154433384
13016,O3-P2079,13017,13018,True,44.02528899453282,176.3999999992944,200 mm,999.7754710261279,1000.0,99.23457111848523,0.39198402906058405,0.0312982853007971,0.0312982853007971
13019,O2-P828,6414,5103,True,44.045806679380405,176.3999999992944,200 mm,1000.0,999.7753663859352,85.66779550247965,0.3746885837125374,0.029163277083799233,0.029163277083799233
13022,O21-P289,13023,2405,True,78.12536212178371,176.3999999992944,200 mm,1000.0,999.6015606531789,1.0380423607276843,0.08606122743132459,0.003979035279345136,0.003979035279345136
13024,O2-P1597,9416,8705,True,44.084281557329454,176.3999999992944,200 mm,999.7751701640576,1000.0,11.700253896487244,0.19846435530490922,0.011561836829395163,0.011561836829395163
13025,O1-P383,13026,13027,True,44.087076980771926,176.3999999992944,200 mm,999.775155907398,1000.0,825.6039994923601,0.7155866481122044,0.09463382888920237,0.09463382888920237
13028,O14-P43,13029,13030,True,44.096546583283846,176.3999999992944,200 mm,1000.0,999.7751076124252,18.01889090165841,0.2286321633657076,0.014072697777897072,0.014072697777897072
13033,O9-P1032,13034,13035,True,44.10467340684615,176.3999999992944,200 mm,999.775066165625,1000.0,0.2761816848529292,0.052439087904238874,0.0022857160899186386,0.0022857160899186386
13036,O2-P1648,2504,10519,True,52.954712764898815,176.3999999992944,200 mm,999.729930964899,1000.0,0.06343308978708466,0.028806063068778847,0.001276586401218027,0.001276586401218027
13037,O21-P732,13038,13039,True,44.12171879883436,176.3999999992944,200 mm,1000.0,999.7749792341259,2.566700457535161,0.11868282252087968,0.0058855538732022735,0.0058855538732022735
13040,O2-P1394,13041,13042,True,44.12721501646029,176.3999999992944,200 mm,999.7749512034161,1000.0,350.5621974606931,0.569510003392718,0.058759579763784014,0.058759579763784014
13043,O3-P153,11637,12864,True,44.13548998716564,220.5999999991176,250 mm,1000.0,999.8344919125482,1288.1001368906054,0.7118699056927521,0.11861420316004727,0.11861420316004727
13049,O21-P517,13050,13051,True,44.16828417947352,176.3999999992944,200 mm,1000.0,999.7747417506847,29.624999785246352,0.26842066690050953,0.017691844311711145,0.017691844311711145
13052,O14-P131,9300,13053,True,44.17155777216268,176.3999999992944,200 mm,999.774725055362,1000.0,55.037222020379716,0.3265798864725142,0.02363159535291257,0.02363159535291257
13058,O9-P2684,13059,4300,True,78.02799315312164,176.3999999992944,200 mm,1000.0,999.6020572349191,26.835975375305487,0.26004660273936414,0.01690074378627099,0.01690074378627099
13062,O2-P1895,2536,13063,True,44.20566568646782,176.3999999992944,200 mm,1000.0,999.774551104999,106.21794741436138,0.40021473156208626,0.032342842426115175,0.032342842426115175
13064,O4-P623,13065,10208,True,72.26215858196083,176.3999999992944,200 mm,1000.0,999.631462991232,199.19877904674243,0.48346393224127987,0.04404045671975376,0.04404045671975376
13066,O2-P1610,7860,13067,True,44.22610579290648,176.3999999992944,200 mm,999.7744468604561,1000.0,9.573873156170892,0.18570975825402422,0.010560208622788713,0.010560208622788713
13068,O2-P1421,13011,13069,True,44.24109318294673,176.3999999992944,200 mm,999.774370424767,1000.0,14.57708362709172,0.2133438029448713,0.012775307754274065,0.012775307754274065
13070,O9-P1811,13071,13072,True,64.77294640482023,176.3999999992944,200 mm,1000.0,999.6696579733355,23.777453521411477,0.25011714725978323,0.015983117315115935,0.015983117315115935
13073,O21-P880,3499,10460,True,45.38902208358879,176.3999999992944,200 mm,999.7685159873737,1000.0,61.97650193702673,0.33892608583286016,0.024995904324999166,0.024995904324999166
13079,O1-P2206,13080,13081,True,71.97979607064748,176.3999999992944,200 mm,999.6329030400397,1000.0,17.002407693170866,0.2243492347216725,0.013704061792668247,0.013704061792668247
13083,O4-P850,13084,953,True,44.30644238844926,176.3999999992944,200 mm,1000.0,999.7740371438189,86.4408118565741,0.3757261429949351,0.029289105714939152,0.029289105714939152
13085,O9-P3149,13086,5591,True,80.85627015527534,176.3999999992944,200 mm,999.5876330222081,1000.0,6.265477296381878,0.16113985630887917,0.0087311283379434,0.0087311283379434
13087,O1-P1677,13088,13089,True,49.60095579451322,176.3999999992944,200 mm,1000.0,999.747035125448,120.20623364278393,0.4155670223177072,0.03434189494878968,0.03434189494878968
13090,O21-P634,13091,13092,True,44.329337890434594,176.3999999992944,200 mm,999.7739203767588,1000.0,0.47482216328111293,0.0644926424365477,0.002859531885630258,0.002859531885630258
13093,O1-P1520,12007,13094,True,44.3399105279268,176.3999999992944,200 mm,1000.0,999.7738664563076,0.17714727097021926,0.04404037292002005,0.0019089642746356202,0.0019089642746356202
13095,O4-P1327,12697,5703,True,44.34100757963136,176.3999999992944,200 mm,1000.0,999.7738608613439,13.040790845457334,0.20568524235122182,0.01214467246297059,0.01214467246297059
13098,O3-P397,13099,12578,True,44.34495511773616,176.3999999992944,200 mm,999.7738407288996,1000.0,0.06229931069734799,0.02858350297660795,0.0012678555662178081,0.0012678555662178081
13103,O21-P878,9727,10549,True,44.37209415700184,176.3999999992944,200 mm,999.7737023197993,1000.0,79.89639095765347,0.3667169682303952,0.02820595134623244,0.02820595134623244
13104,O9-P903,13105,13106,True,44.37224728023734,176.3999999992944,200 mm,1000.0,999.7737015388708,2.1033971396706415,0.11069889255268985,0.005395953522455784,0.005395953522455784
13107,O2-P502,13108,10340,True,44.48795168572381,176.3999999992944,200 mm,1000.0,999.7731114464028,22.38581451280011,0.24529630653048065,0.01554554213868824,0.01554554213868824
13109,O22-P48,7045,5845,True,23.524245243114017,176.3999999992944,200 mm,1000.0,999.8800263492601,78.37108515839455,0.3645400626061144,0.02794739992917331,0.02794739992917331
13111,O3-P959,13112,13113,True,44.39988102109453,176.3999999992944,200 mm,999.7735606067924,1000.0,64.03359234681754,0.3423922796800313,0.025385673230789788,0.025385673230789788
13114,O5-P241,13115,13116,True,44.406937973220714,176.3999999992944,200 mm,999.7735246163365,1000.0,121.13515196201169,0.4165386162758039,0.03447067244309763,0.03447067244309763
13118,O4-P613,10686,7628,True,44.42749339489031,176.3999999992944,200 mm,1000.0,999.7734197836861,444.4112673779045,0.6085868485269957,0.06662334493552574,0.06662334493552574
13122,O3-P232,13123,3370,True,44.45791615303977,176.3999999992944,200 mm,1000.0,999.7732646276195,58.05281863944807,0.33207616435580184,0.024234353724998874,0.024234353724998874
13129,O9-P735,13130,13131,True,70.9209676466298,176.3999999992944,200 mm,999.6383030650022,1000.0,744.1129825062068,0.6975450325679083,0.08892084162098617,0.08892084162098617
13134,O7-P237,13135,13136,True,44.52271509005496,176.3999999992944,200 mm,1000.0,999.7729341530408,3.77597957486484,0.13563677385583875,0.006973424113134966,0.006973424113134966
13140,O1-P2279,13141,13142,True,44.526684603744485,176.3999999992944,200 mm,999.7729139085209,1000.0,3.422176592914696,0.1311230792886421,0.006677449225711772,0.006677449225711772
13143,O2-P774,7014,6809,True,44.53365720805792,176.3999999992944,200 mm,999.7728783482389,1000.0,38.45711189938138,0.29168879933564046,0.019973686823060496,0.019973686823060496
13144,O3-P2329,13145,13146,True,44.54154169507407,176.3999999992944,200 mm,1000.0,999.7728381373552,410.50980766452284,0.5953403266610175,0.06385765146374216,0.06385765146374216
13147,O9-P2281,2256,1103,True,44.5613928564493,176.3999999992944,200 mm,1000.0,999.7727368964321,62.72890822860324,0.34020344279643777,0.025139195138907604,0.025139195138907604
13150,O1-P3,6984,13151,True,44.570397714317615,1411.799999994353,1600 mm,1000.0,999.9665722017143,63064.70809514415,0.9944743368886336,0.6713569722824027,0.6713569722824027
13152,O3-P69,13153,12128,True,88.15736960026494,176.3999999992944,200 mm,1000.0,999.5503974150387,27.29702900461791,0.2614724143271285,0.017034324660721363,0.017034324660721363
13155,O21-P1086,13156,13157,True,44.581243664992336,176.3999999992944,200 mm,999.7726356573086,1000.0,66.12361653720413,0.3458321034178548,0.02577542815151416,0.02577542815151416
13166,O1-P2154,13167,13168,True,44.59808060954228,176.3999999992944,200 mm,1000.0,999.7725497888913,17.7172190380391,0.22737931106084963,0.01396444550073642,0.01396444550073642
13173,O1-P671,13174,13175,True,44.647725276507856,176.3999999992944,200 mm,1000.0,999.7722966010898,29.123067782199087,0.2669563993721158,0.017552372991019853,0.017552372991019853
13176,O2-P1070,6565,11056,True,44.65514534907146,176.3999999992944,200 mm,1000.0,999.7722587587198,88.18611725417833,0.37804395060712626,0.029571222713716566,0.029571222713716566
