id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
13177,O21-P1191,13178,12768,True,44.66608175173776,176.3999999992944,200 mm,999.7722029830661,1000.0,47.78046536306562,0.31239854377844856,0.022110054647805168,0.022110054647805168
13179,O6-P155,13180,13181,True,44.67748306830406,176.3999999992944,200 mm,1000.0,999.7721448363517,2.839738567809179,0.12292954486501753,0.006151929611055752,0.006151929611055752
13182,O3-P905,6783,13183,True,44.69492754650609,176.3999999992944,200 mm,999.7720558695128,1000.0,5.991709887833483,0.1587287469031961,0.008558782960255374,0.008558782960255374
13184,O3-P2281,13185,13186,True,44.70563975336578,176.3999999992944,200 mm,1000.0,999.7720012372579,184.8174994406178,0.4728530378011693,0.04242595051934476,0.04242595051934476
13187,O9-P2237,13188,10277,True,74.14937844140246,176.3999999992944,200 mm,999.6218381699489,1000.0,17.03806666935909,0.22450250645352524,0.01371718437514337,0.01371718437514337
13189,O9-P1122,13190,13191,True,45.36523980078975,277.99999999888803,315 mm,1000.0,999.8775138525378,2521.243114882635,0.7386681539913531,0.1722538095469144,0.1722538095469144
13192,O3-P2757,13193,12802,True,44.721596352201146,176.3999999992944,200 mm,1000.0,999.7719198586037,13.736669069374306,0.20922894108814222,0.012434877224860969,0.012434877224860969
13197,O2-P391,13198,13199,True,44.749269717974634,176.3999999992944,200 mm,1000.0,999.7717787244384,3.9147171141969412,0.1373266337969782,0.007085410056339662,0.007085410056339662
13204,O1-P2075,13205,13206,True,66.59205832772017,176.3999999992944,200 mm,999.6603805025286,1000.0,15.62459142971445,0.21824460962073738,0.013185604779458281,0.013185604779458281
13207,O4-P1472,13208,13209,True,92.27145443941522,176.3999999992944,200 mm,1000.0,999.529415582359,115.75331441607966,0.41083054702833377,0.03371800372114031,0.03371800372114031
13210,O3-P2707,13211,13212,True,44.76978059186839,176.3999999992944,200 mm,1000.0,999.7716741189814,59.82618074509722,0.33521236972417495,0.024581595437304024,0.024581595437304024
13213,O3-P2800,13214,13215,True,90.7171189853962,176.3999999992944,200 mm,1000.0,999.5373426931744,50.01322243964147,0.3169183628676943,0.022589761615943612,0.022589761615943612
13216,O6-P296,13217,10952,True,68.33089728848825,176.3999999992944,200 mm,1000.0,999.6515124238288,85.4583685844338,0.37440630555261745,0.029129093296168303,0.029129093296168303
13218,O21-P324,13219,13220,True,44.805220498488325,176.3999999992944,200 mm,1000.0,999.7714933754577,2.6896760187589117,0.12063234403314106,0.006007326663152213,0.006007326663152213
13222,O1-P1768,13223,9542,True,44.827294960405005,176.3999999992944,200 mm,1000.0,999.7713807957019,12.381182452371492,0.2022010561013211,0.011862021307715865,0.011862021307715865
13224,O3-P1660,13225,13226,True,73.6702693858172,176.3999999992944,200 mm,999.6242816261323,1000.0,0.05304259395778839,0.026659204536127305,0.0011929967761375954,0.0011929967761375954
13227,O1-P1726,13228,13229,True,44.83578702425015,176.3999999992944,200 mm,999.7713374861763,1000.0,72.93564078930042,0.35652156335858476,0.027005566169598098,0.027005566169598098
13230,O2-P1840,2322,13231,True,44.83902079989932,176.3999999992944,200 mm,999.7713209939205,1000.0,22.911075825677877,0.24714025898774664,0.015712301727059824,0.015712301727059824
13232,O2-P1878,8392,4177,True,44.85872282714106,176.3999999992944,200 mm,1000.0,999.7712205135816,18.973057702923835,0.23249960153539348,0.014409045530938197,0.014409045530938197
13233,O9-P1106,13234,10224,True,44.8600165712489,277.99999999888803,315 mm,1000.0,999.8788779552576,2523.258531833856,0.7387911383042021,0.1723464264800118,0.1723464264800118
13235,O3-P2315,13236,13237,True,69.80102797923685,176.3999999992944,200 mm,1000.0,999.6440147573059,0.05025674014505053,0.026037678615444614,0.001169060774227588,0.001169060774227588
13240,O3-P466,9134,13241,True,44.88033322888068,176.3999999992944,200 mm,999.7711103005327,1000.0,313.6867139336532,0.5517726436632753,0.05546098481654395,0.05546098481654395
13242,O3-P1757,13243,13244,True,73.12581558541238,176.3999999992944,200 mm,999.6270583405144,1000.0,9.724522527221495,0.18667548476228257,0.010634802883564424,0.010634802883564424
13245,O2-P929,13246,13247,True,44.924178152178165,176.3999999992944,200 mm,1000.0,999.7708866914239,464.4539505479395,0.6160206587515157,0.06822500923931524,0.06822500923931524
13248,O2-P346,13249,13250,True,44.93044748768846,176.3999999992944,200 mm,1000.0,999.7708547178128,362.2265023560174,0.5748058072967464,0.05977513068283043,0.05977513068283043
13251,O21-P825,13252,12438,True,44.93353086185444,176.3999999992944,200 mm,1000.0,999.7708389926046,47.860869147707525,0.3125639222518712,0.022127521218455463,0.022127521218455463
13253,O1-P1586,12896,13254,True,44.93603896765927,176.3999999992944,200 mm,999.770826201265,1000.0,0.18338299013069254,0.044651168334670505,0.0019357067299536675,0.0019357067299536675
13255,O3-P469,11848,11137,True,44.95300829020236,176.3999999992944,200 mm,999.77073965772,1000.0,168.38536814152857,0.4599306899282762,0.040511440303162616,0.040511440303162616
13256,O2-P1688,12546,13257,True,44.962535684190975,176.3999999992944,200 mm,1000.0,999.7706910680106,100.35340177502957,0.3933308449411748,0.03146793332887804,0.03146793332887804
13258,O3-P2348,13259,106,True,71.62725760112839,176.3999999992944,200 mm,1000.0,999.6347009862343,22.362258285472812,0.24521289454065529,0.015538016577311568,0.015538016577311568
13260,O2-P1555,8160,1421,True,44.97380678586348,176.3999999992944,200 mm,999.7706335853921,1000.0,67.67293940995214,0.34833135340485094,0.026060463544319807,0.026060463544319807
13261,O4-P101,2423,9985,True,44.9781156005416,626.3999999974943,710 mm,1000.0,999.9550218843995,8061.617820721653,0.6761223419115189,0.28749298974177623,0.28749298974177623
13265,O2-P721,11885,5305,True,44.98923846069052,176.3999999992944,200 mm,1000.0,999.7705548838504,59.53639509780731,0.33470452897128294,0.024525203530788787,0.024525203530788787
13266,O1-P2483,13267,12226,True,45.376860805928686,176.3999999992944,200 mm,999.7685780098898,1000.0,58.97976490604057,0.3337240031887455,0.02441650252969251,0.02441650252969251
13268,O4-P987,13269,13270,True,45.00409693136472,176.3999999992944,200 mm,999.77047910565,1000.0,3.444055209970534,0.1314113489727958,0.006696214761601137,0.006696214761601137
13271,O17-P20,13272,630,True,71.66849077124957,176.3999999992944,200 mm,999.6344906970667,1000.0,53.34388533705966,0.32339744801485365,0.023285939208762665,0.023285939208762665
13273,O21-P705,13274,13275,True,45.00903186472027,176.3999999992944,200 mm,1000.0,999.77045393749,80.42475875756358,0.36746396383338037,0.028294955249275496,0.028294955249275496
13276,O21-P906,13277,10177,True,45.01372163566084,176.3999999992944,200 mm,999.7704300196581,1000.0,54.3083683195371,0.3252188903891378,0.02348347288403532,0.02348347288403532
13278,O4-P666,13279,13280,True,45.01548953425308,176.3999999992944,200 mm,1000.0,999.7704210033753,7.325688612464662,0.16983716690066258,0.009363444198213363,0.009363444198213363
13281,O9-P1840,13282,13283,True,74.75218855180476,176.3999999992944,200 mm,1000.0,999.6187638383858,5.982736318279731,0.15864842611251267,0.008553063720434106,0.008553063720434106
13284,O1-P712,13285,8211,True,45.01776412901412,176.3999999992944,200 mm,1000.0,999.770409402942,46.21531384761332,0.30913855931118955,0.021767073646778906,0.021767073646778906
13289,O21-P472,13290,8202,True,45.03950722189969,176.3999999992944,200 mm,1000.0,999.7702985131683,12.082963277044101,0.20058279934717957,0.01173164516449175,0.01173164516449175
13291,O4-P1372,13292,13293,True,46.043798645117846,176.3999999992944,200 mm,1000.0,999.7651766269099,3.285486695024485,0.12929253398477017,0.0065587233587076155,0.0065587233587076155
13298,O2-P1350,2253,6019,True,45.06064291420896,176.3999999992944,200 mm,999.7701907211375,1000.0,43.3195783684337,0.3028912525226037,0.021116814668559393,0.021116814668559393
13299,O9-P726,13300,13301,True,45.072492486888535,176.3999999992944,200 mm,999.7701302883169,1000.0,802.544519713322,0.7106885848750586,0.09302333678522696,0.09302333678522696
13302,O4-P848,13303,13304,True,45.08289917829551,176.3999999992944,200 mm,1000.0,999.7700772141907,101.30953104285703,0.39447306208211735,0.03161219928107327,0.03161219928107327
13305,O1-P390,13306,2174,True,45.08427638191924,176.3999999992944,200 mm,1000.0,999.7700701904522,379.16682699705393,0.5822542109192421,0.061228716614283855,0.061228716614283855
13307,O1-P28,13308,9361,True,45.08643104808426,882.3999999964702,1000 mm,1000.0,999.9661851767139,16990.57935378466,0.7255781095354402,0.401775739126949,0.401775739126949
13309,O2-P1480,13310,13311,True,45.10488840444771,176.3999999992944,200 mm,1000.0,999.7699650691374,133.90834693082078,0.42936774189171273,0.036196972635689356,0.036196972635689356
13317,O3-P115,13318,13319,True,45.122240131833934,313.1999999987472,355 mm,999.878169951644,1000.0,3553.375206429384,0.8029561915453317,0.19761670001070522,0.19761670001070522
13320,O2-P483,3889,13321,True,45.14046609405016,176.3999999992944,200 mm,1000.0,999.7697836229204,61.34454946714488,0.3378444990808871,0.02487488976149856,0.02487488976149856
13322,O9-P1907,13323,13324,True,71.93609916087425,176.3999999992944,200 mm,1000.0,999.6331258942795,0.43932891139582947,0.06263133794005118,0.0027684358770371387,0.0027684358770371387
13325,O9-P348,13326,13327,True,45.15305856165708,176.3999999992944,200 mm,1000.0,999.7697194013356,13.179817802164433,0.20640369328152625,0.012203286491834157,0.012203286491834157
13328,O24-P290,13329,13330,True,73.61567951738425,176.3999999992944,200 mm,999.6245600344613,1000.0,174.00788675708117,0.4644557913697145,0.04117552987176046,0.04117552987176046
13331,O21-P71,13332,13333,True,45.173574521585046,313.1999999987472,355 mm,999.8780313487918,1000.0,3522.8183584492117,0.8015472173866455,0.19645601995796558,0.19645601995796558
13334,O24-P53,13335,13336,True,45.18165589016985,176.3999999992944,200 mm,1000.0,999.7695735549602,57.582345573058106,0.3312324996246173,0.02414135369853613,0.02414135369853613
13337,O2-P1341,3384,13338,True,68.69742949874863,176.3999999992944,200 mm,999.6496431095563,1000.0,49.34211389466075,0.31557539113083977,0.022446717930903106,0.022446717930903106
13339,O2-P1346,10023,10465,True,45.220751529002825,176.3999999992944,200 mm,999.769374167202,1000.0,29.76738260015357,0.2688328086388274,0.01773118823467805,0.01773118823467805
13343,O3-P2633,2316,13344,True,45.25604496567504,176.3999999992944,200 mm,1000.0,999.7691941706751,163.68082336261423,0.45605574983571484,0.039948090828423266,0.039948090828423266
13346,O3-P2872,13347,13348,True,45.267831871445765,176.3999999992944,200 mm,999.7691340574556,1000.0,731.7109329245905,0.6946133266805368,0.08804475937433362,0.08804475937433362
13349,O2-P1483,28336,28337,True,94.20762334589584,176.3999999992944,200 mm,1000.0,999.519541120936,64.5425925097097,0.343237436347529,0.025481162019338862,0.025481162019338862
13351,O1-P2295,13352,13353,True,45.27711726543535,176.3999999992944,200 mm,999.7690867019463,1000.0,365.5372850245033,0.5762836074921931,0.060061153223443436,0.060061153223443436
13354,O17-P88,13355,1028,True,44.540219344273545,176.3999999992944,200 mm,1000.0,999.7728448813442,7.5700663179278775,0.171715342843068,0.009502174629935273,0.009502174629935273
13356,O19-P91,13357,10668,True,45.28282609084529,176.3999999992944,200 mm,1000.0,999.7690575869367,9.129709514785317,0.182798973427057,0.010336609329308999,0.010336609329308999
13360,O9-P897,13361,13362,True,54.56563740024282,176.3999999992944,200 mm,1000.0,999.7217152492588,15.292131978928092,0.21671500126292442,0.013056979823617363,0.013056979823617363
13364,O9-P2254,13365,13366,True,45.31419201595936,176.3999999992944,200 mm,999.7688976207186,1000.0,6.403093198251492,0.16232417145477576,0.00881625207659236,0.00881625207659236
13367,O4-P870,13368,13369,True,82.8735543209771,176.3999999992944,200 mm,999.5773448729631,1000.0,0.059668959111103516,0.028056795541190067,0.0012472532927046544,0.0012472532927046544
13370,O1-P1185,13371,4623,True,45.33641706432199,176.3999999992944,200 mm,1000.0,999.768784272972,106.49133176571789,0.4005287174117497,0.03238306161681151,0.03238306161681151
13374,O2-P1901,13375,13063,True,45.3732858889756,176.3999999992944,200 mm,1000.0,999.7685962419662,48.930228025235806,0.31474461813696314,0.02235844547024689,0.02235844547024689
13376,O2-P1281,12112,4603,True,45.379181539083646,176.3999999992944,200 mm,999.7685661741507,1000.0,52.43917414453963,0.3216671201700282,0.02309902819997928,0.02309902819997928
13377,O1-P1587,13378,13254,True,45.38606192983983,176.3999999992944,200 mm,1000.0,999.7685310841579,0.15102904207397785,0.04131366893350846,0.0017908589924747003,0.0017908589924747003
13379,O3-P1223,13380,4962,True,45.38664241198715,176.3999999992944,200 mm,1000.0,999.7685281236988,10.266350602536631,0.19006441016403394,0.010898182919537844,0.010898182919537844
13381,O9-P789,13382,13383,True,45.391922297239965,176.3999999992944,200 mm,1000.0,999.7685011962841,434.65861972094706,0.6048659459986593,0.06583532628052409,0.06583532628052409
13384,O21-P1293,8079,10136,True,45.41097912341184,176.3999999992944,200 mm,1000.0,999.7684040064706,20.92473893736609,0.24000012844704544,0.015070778733314473,0.015070778733314473
13385,O9-P395,13386,13387,True,45.41519133382173,176.3999999992944,200 mm,999.7683825241975,1000.0,0.5884831577603516,0.0698834643502889,0.0031283933822052485,0.0031283933822052485
13391,O1-P1870,3233,13392,True,46.39730219264784,176.3999999992944,200 mm,1000.0,999.7633737588175,16.189676732421464,0.22079258352658673,0.0134010048088906,0.0134010048088906
13393,O1-P628,13394,13395,True,45.4659414703816,176.3999999992944,200 mm,1000.0,999.7681236985011,27.758253700030604,0.26288168582746957,0.017166805328885627,0.017166805328885627
13396,O21-P1243,13397,13398,True,45.46615357340302,176.3999999992944,200 mm,1000.0,999.7681226167756,22.971998710572915,0.24735218107972856,0.015731515583113375,0.015731515583113375
13399,O6-P235,13400,11530,True,71.24352037178622,176.3999999992944,200 mm,1000.0,999.6366580461039,73.65917959464839,0.35761358163746726,0.02713286373994267,0.02713286373994267
13408,O1-P1460,1034,13409,True,45.48901683769528,176.3999999992944,200 mm,1000.0,999.7680060141278,110.35661906831392,0.4049055622816286,0.032946571566031674,0.032946571566031674
13410,O1-P2139,13411,13412,True,71.18995535353187,176.3999999992944,200 mm,1000.0,999.636931227697,24.820348515080017,0.2535999695520348,0.016302468698530474,0.016302468698530474
13418,O12-P494,13419,13420,True,45.53371498756122,176.3999999992944,200 mm,1000.0,999.7677780535635,31.727548934324965,0.2743686524236197,0.018263383972130485,0.018263383972130485
13421,O15-P83,13422,13423,True,44.17910243733012,176.3999999992944,200 mm,999.7746865775696,1000.0,11.186926273754878,0.1955449516826776,0.011329434235467594,0.011329434235467594
13424,O1-P1195,6885,13425,True,45.5507050827749,176.3999999992944,200 mm,999.7676914040778,1000.0,127.88626652134857,0.4234383905528407,0.035393089022900136,0.035393089022900136
13426,O9-P3144,13427,13428,True,45.56165065005953,176.3999999992944,200 mm,1000.0,999.7676355816847,1.5304249545743716,0.09892760523913095,0.004701074895558689,0.004701074895558689
13432,O9-P2396,13433,13434,True,67.45118242723066,176.3999999992944,200 mm,999.6559989696211,1000.0,447.2068649897295,0.6096406717884284,0.06684815864429366,0.06684815864429366
13437,O21-P105,13438,13439,True,75.11768663828268,176.3999999992944,200 mm,1000.0,999.6168997981448,930.847117223141,0.7360326687586686,0.10196308515826627,0.10196308515826627
13440,O21-P1313,13441,8634,True,45.58955494550766,176.3999999992944,200 mm,999.7674932697779,1000.0,57.00868178735152,0.33019700908813737,0.024027445525623612,0.024027445525623612
13442,O8-P225,12473,13443,True,45.606887794014966,176.3999999992944,200 mm,1000.0,999.7674048722505,0.032836959211690775,0.0215293561022429,0.0009990324324114402,0.0009990324324114402
13444,O7-P21,13445,13446,True,73.63218343333914,176.3999999992944,200 mm,1000.0,999.62447586449,481.1660722689635,0.6220117371984805,0.06954342218233946,0.06954342218233946
13447,O2-P878,13448,12589,True,45.63949974755992,176.3999999992944,200 mm,1000.0,999.7672385512874,43.872957766284074,0.30410786430113346,0.021242726822636282,0.021242726822636282
13451,O1-P2204,13452,13453,True,88.64619198554355,176.3999999992944,200 mm,999.5479044208737,1000.0,13.624290118229593,0.20866536368595037,0.012388540194927798,0.012388540194927798
13458,O3-P150,13459,13460,True,45.72495365241292,220.5999999991176,250 mm,1000.0,999.8285314238035,1369.6370837522875,0.7222612080143036,0.12319287401712911,0.12319287401712911
13464,O12-P411,13465,13466,True,72.89534861030216,176.3999999992944,200 mm,999.6282337220874,1000.0,84.98978125879572,0.3737728745271965,0.02905246139786071,0.02905246139786071
13467,O2-P240,13468,13469,True,45.7521142935228,176.3999999992944,200 mm,1000.0,999.7666642171031,23.328854702291334,0.24858556075163885,0.015843538099323644,0.015843538099323644
13470,O9-P472,13471,13472,True,45.76206298661347,176.3999999992944,200 mm,1000.0,999.7666134787682,34.42475326535027,0.2815997199260368,0.018969059687555658,0.018969059687555658
13473,O1-P941,13474,13475,True,77.3146919916884,176.3999999992944,200 mm,999.6056950708424,1000.0,37.68289669817628,0.2898126068981514,0.019785087013427852,0.019785087013427852
13476,O1-P2548,13477,13478,True,54.50915448922836,176.3999999992944,200 mm,999.7220033121049,1000.0,17.01883733123225,0.22441988187156214,0.013710109709124261,0.013710109709124261
13479,O21-P326,13480,13481,True,87.68418519056945,176.3999999992944,200 mm,999.5528106555281,1000.0,92.86464451679491,0.38409530991129925,0.030314514170853693,0.030314514170853693
13482,O24-P365,13483,1427,True,45.792041511462735,176.3999999992944,200 mm,999.7664605882916,1000.0,87.95928886944033,0.37774463009416454,0.029534710243827107,0.029534710243827107
13484,O2-P1805,13485,7130,True,45.80056863130892,176.3999999992944,200 mm,999.7664170999803,1000.0,25.787461955351766,0.25673786364955586,0.01659251510175728,0.01659251510175728
13486,O1-P1932,13487,13488,True,73.9471658526082,220.5999999991176,250 mm,1000.0,999.7226981280527,1215.379849028975,0.7019347208399638,0.1145155687502322,0.1145155687502322
13492,O2-P1794,13493,13494,True,45.81707568015336,176.3999999992944,200 mm,1000.0,999.7663329140312,53.80611124829486,0.32427331439668133,0.02338082604113862,0.02338082604113862
13504,O22-P81,13505,13506,True,70.80045240399289,176.3999999992944,200 mm,1000.0,999.6389176927396,6.977831682990817,0.16708660629664276,0.009161673386517502,0.009161673386517502
13507,O21-P823,13508,13509,True,45.87709171569413,176.3999999992944,200 mm,999.76602683225,1000.0,73.71439915763247,0.35769660128107894,0.02714255385169298,0.02714255385169298
13510,O3-P1098,4106,6443,True,45.90366780571106,176.3999999992944,200 mm,1000.0,999.7658912941909,139.8970192550426,0.4350699569800975,0.03697998786156483,0.03697998786156483
13511,O2-P312,13512,6929,True,45.905323536293466,176.3999999992944,200 mm,1000.0,999.7658828499649,27.21146265294614,0.2612091036457163,0.01700962129932809,0.01700962129932809
13513,O2-P1630,7155,7526,True,45.917572288729495,176.3999999992944,200 mm,1000.0,999.7658203813274,151.02481059661037,0.44519743154523195,0.038395140907170985,0.038395140907170985
13514,O21-P919,13515,13516,True,45.918392588808125,176.3999999992944,200 mm,999.7658161977971,1000.0,42.817469275112224,0.3017776485447406,0.021001867733113393,0.021001867733113393
13517,O6-P420,13518,8467,True,72.8632729561687,176.3999999992944,200 mm,1000.0,999.6283973079236,51.97209758442808,0.32076534664555345,0.023001903823331185,0.023001903823331185
13519,O9-P3502,13520,13521,True,98.18291513474753,176.3999999992944,200 mm,999.4992671328127,1000.0,10.040156930486406,0.18866529762355586,0.010789142430016531,0.010789142430016531
13522,O9-P2676,13523,13524,True,45.94337357613221,176.3999999992944,200 mm,999.7656887947617,1000.0,17.335193228974816,0.2257708973442186,0.013825977912516519,0.013825977912516519
13525,O2-P1550,13526,13527,True,45.94582481869454,176.3999999992944,200 mm,1000.0,999.7656762934247,213.3028437419473,0.49331576114431686,0.04557505095895456,0.04557505095895456
13528,O3-P1159,7038,13529,True,45.96889878795584,176.3999999992944,200 mm,1000.0,999.7655586161815,49.52022419270495,0.3159330903394477,0.022484775397328526,0.022484775397328526
13530,O3-P1194,13531,13532,True,70.81989483217632,176.3999999992944,200 mm,1000.0,999.6388185363559,0.05099032427916695,0.026203466797090676,0.00117543391938523,0.00117543391938523
13533,O1-P1705,13534,13535,True,63.98989642693511,176.3999999992944,200 mm,1000.0,999.6736515282226,197.15124441931667,0.4819896682661953,0.043813792878808204,0.043813792878808204
13536,O4-P397,13537,10678,True,45.984346030310064,176.3999999992944,200 mm,999.7654798352454,1000.0,67.94469023252131,0.34876542022590074,0.026110127745728948,0.026110127745728948
13538,O3-P605,13539,13540,True,76.05567149742974,176.3999999992944,200 mm,1000.0,999.6121160753631,3.3070952434781495,0.12958538169063274,0.006577666114094828,0.006577666114094828
13541,O2-P130,13542,6887,True,46.33266426003495,176.3999999992944,200 mm,1000.0,999.7637034122738,192.57783839347718,0.47865400102394223,0.043303756987658114,0.043303756987658114
13543,O3-P149,13460,13544,True,46.01557500963808,220.5999999991176,250 mm,1000.0,999.8274415937138,1389.9912571457462,0.7247374691243019,0.12433498721257245,0.12433498721257245
13545,O1-P2209,13546,13547,True,66.57782770575236,176.3999999992944,200 mm,1000.0,999.6604530787007,38.87357292939207,0.2926868428080214,0.020074344870971886,0.020074344870971886
13556,O3-P2532,13557,13558,True,46.07443158376152,176.3999999992944,200 mm,1000.0,999.7650203989228,6.813408350740307,0.16575304071686908,0.009064446428939195,0.009064446428939195
13559,O24-P265,13560,13561,True,46.076590804779,176.3999999992944,200 mm,1000.0,999.7650093868956,59.042702227928686,0.3338352051369982,0.024428818517074583,0.024428818517074583
13564,O1-P1945,13565,363,True,73.09192977821469,176.3999999992944,200 mm,1000.0,999.627231158131,673.5743143853695,0.6801546647673478,0.08390405917290748,0.08390405917290748
13568,O2-P370,13569,13570,True,133.62390071552397,176.3999999992944,200 mm,1000.0,999.3185181063508,31.99483082390945,0.27510440740247966,0.01833464087372161,0.01833464087372161
13571,O21-P1039,13572,10289,True,100.25185779442464,176.3999999992944,200 mm,1000.0,999.4887155252484,95.08883261885904,0.38689381987632915,0.030661576711844545,0.030661576711844545
13573,O4-P893,13574,13575,True,73.5600398052238,176.3999999992944,200 mm,1000.0,999.6248437969933,122.36178375101639,0.41781315545138936,0.03464001767127862,0.03464001767127862
13576,O2-P1302,13577,8559,True,46.13623945915697,176.3999999992944,200 mm,999.7647051787583,1000.0,35.0112504793544,0.2831180296823123,0.01911874962396042,0.01911874962396042
13578,O1-P1334,5184,13579,True,46.13641134119091,176.3999999992944,200 mm,1000.0,999.7647043021599,46.72757376100585,0.31021416309081296,0.02187995883881737,0.02187995883881737
13580,O9-P2398,13581,795,True,75.47312855248617,176.3999999992944,200 mm,1000.0,999.6150870443823,428.14752684206354,0.6023423065453176,0.06530589773791502,0.06530589773791502
13584,O9-P2277,4491,13585,True,46.17954532669492,176.3999999992944,200 mm,999.7644843188339,1000.0,20.32287995263522,0.23774203304468505,0.014870248812446325,0.014870248812446325
13586,O2-P4,4246,6085,True,46.17957335722051,1235.1999999950594,1400 mm,999.9653653199821,1000.0,39800.63916501921,0.8900394706416835,0.5514264372072045,0.5514264372072045
13590,O1-P650,13591,1079,True,75.5647023699795,176.3999999992944,200 mm,1000.0,999.6146200179131,45.16497702326468,0.30690599978154787,0.021533638481335247,0.021533638481335247
13592,O24-P27,82,13593,True,46.221847262152885,313.1999999987472,355 mm,1000.0,999.8752010123922,3179.8301548134646,0.7842365326780899,0.18357848768250404,0.18357848768250404
13594,O2-P1730,7803,6612,True,46.22981018454361,176.3999999992944,200 mm,1000.0,999.7642279680588,46.5326561631433,0.3098058960952436,0.02183707874880547,0.02183707874880547
13595,O9-P301,13596,13597,True,64.1977090656957,176.3999999992944,200 mm,1000.0,999.672591683765,35.86814945778745,0.2853039425132109,0.019335187716825953,0.019335187716825953
13598,O2-P54,13599,13257,True,46.23847320369255,277.99999999888803,315 mm,999.8751561223501,1000.0,2642.7393473807224,0.7457878353872888,0.17787252047632418,0.17787252047632418
13600,O3-P467,13241,11847,True,46.242680710793614,176.3999999992944,200 mm,999.7641623283749,1000.0,202.42393040456048,0.4857627716882222,0.044395430131756064,0.044395430131756064
13601,O4-P738,13602,13603,True,80.46206952143913,176.3999999992944,200 mm,1000.0,999.5896434454406,41.639296018786446,0.29912727433328284,0.02072946266143666,0.02072946266143666
13604,O21-P492,7649,13605,True,63.89457625363902,176.3999999992944,200 mm,1000.0,999.6741376611064,49.229954265015934,0.31534966253751584,0.022422717212735685,0.022422717212735685
13606,O2-P868,13607,13608,True,46.26623536971461,176.3999999992944,200 mm,1000.0,999.7640421996144,101.38792465853695,0.39456636004551204,0.03162399896346508,0.03162399896346508
13609,O9-P1615,13610,13611,True,46.2851111457722,176.3999999992944,200 mm,999.7639459331566,1000.0,24.942151446705687,0.25399990746464157,0.01633931380876993,0.01633931380876993
13612,O2-P1503,13613,13614,True,46.28556570643402,176.3999999992944,200 mm,1000.0,999.7639436148971,39.198891255255255,0.29346114008509633,0.02015259599763356,0.02015259599763356
13621,O1-P611,13622,13623,True,46.29784407940991,176.3999999992944,200 mm,1000.0,999.763880995195,6.813569207737175,0.16575435628727136,0.009064542151241776,0.009064542151241776
13627,O2-P653,13628,10662,True,46.33852300841478,176.3999999992944,200 mm,999.7636735326571,1000.0,81.0511553647854,0.36834491512502626,0.028400106214186416,0.028400106214186416
13629,O1-P1463,13630,13631,True,46.34144322717573,176.3999999992944,200 mm,1000.0,999.7636586395414,24.820948019123506,0.2536019414293879,0.01630265027407684,0.01630265027407684
13632,O5-P97,13633,13634,True,73.54472209979228,176.3999999992944,200 mm,1000.0,999.6249219172911,0.05295219991185044,0.026639374524036134,0.001192231253478846,0.001192231253478846
13638,O2-P726,11885,13639,True,46.34750477921606,176.3999999992944,200 mm,999.763627725626,1000.0,11.188944203441036,0.19555661067237776,0.01133035865623319,0.01133035865623319
13640,O3-P1209,9658,2441,True,46.34809206587924,176.3999999992944,200 mm,1000.0,999.763624730464,67.78956511715195,0.3485177943574043,0.026081789582097618,0.026081789582097618
13653,O3-P3147,6055,13654,True,46.39460426371042,794.1999999968234,900 mm,1000.0,999.9652040468022,13534.990108374051,0.6870775823586273,0.37228593346708005,0.37228593346708005
13655,O15-P9,13656,13657,True,46.39771536283058,176.3999999992944,200 mm,1000.0,999.7633716516495,910.5557542188262,0.7323243420320817,0.10054967886294172,0.10054967886294172
13658,O9-P543,40608,18620,True,67.43523321883993,176.3999999992944,200 mm,999.6560803105839,1000.0,32.35506052367453,0.2760891044368857,0.01843020034454229,0.01843020034454229
13660,O9-P2508,13661,13662,True,68.81077825849985,176.3999999992944,200 mm,1000.0,999.6490650308816,9.11639392034612,0.18271019233853372,0.010329818523041207,0.010329818523041207
13663,O3-P3049,13664,13665,True,46.4305426424288,176.3999999992944,200 mm,999.7632042325237,1000.0,13.92190467025214,0.2101508400207794,0.012510825236378633,0.012510825236378633
13667,O4-P330,13668,2468,True,46.43400994311977,176.3999999992944,200 mm,1000.0,999.7631865492901,7.679029247159047,0.17253912769236796,0.009563267272840867,0.009563267272840867
13677,O1-P843,13678,12783,True,73.41549710319178,176.3999999992944,200 mm,1000.0,999.6255809647737,7.325474177914298,0.16983549975231854,0.009363321399195004,0.009363321399195004
13679,O21-P817,11824,13680,True,46.49326433921237,176.3999999992944,200 mm,999.7628843518701,1000.0,1.367777610324233,0.0950407434516305,0.004478781641673587,0.004478781641673587
13686,O1-P957,13687,6816,True,46.5073637545025,176.3999999992944,200 mm,1000.0,999.762812444852,19.44598282190324,0.23436556867389732,0.01457250776437577,0.01457250776437577
13688,O9-P857,13689,10738,True,73.07378568420786,176.3999999992944,200 mm,1000.0,999.6273236930106,10.472846239389918,0.19132290540446908,0.010996630062363844,0.010996630062363844
13690,O2-P1329,13691,13692,True,77.90125455690256,176.3999999992944,200 mm,1000.0,999.6027036017598,168.65082136943374,0.46014688263256875,0.040543015030840984,0.040543015030840984
13693,O5-P98,13694,13695,True,81.26484248215748,176.3999999992944,200 mm,1000.0,999.5855493033409,10.160868766587154,0.18941467801771655,0.01084749249758698,0.01084749249758698
13696,O9-P1785,13697,13698,True,46.52053617525924,176.3999999992944,200 mm,1000.0,999.7627452655062,86.66123701908967,0.37602075558294484,0.029324886272217392,0.029324886272217392
13699,O1-P2208,13700,13701,True,73.08890994122811,176.3999999992944,200 mm,999.6272465592997,1000.0,21.378088815157682,0.24167079659715474,0.015219869622629292,0.015219869622629292
13702,O24-P370,13703,13704,True,64.91061847048253,176.3999999992944,200 mm,1000.0,999.6689558458005,30.122422245298747,0.2698544137823118,0.017828878630078676,0.017828878630078676
13705,O1-P935,13706,5937,True,46.529790743222094,176.3999999992944,200 mm,1000.0,999.7626980672096,16.98408368933512,0.22427038486678486,0.013697312960957744,0.013697312960957744
13707,O12-P167,13708,13652,True,80.7510249320056,176.3999999992944,200 mm,1000.0,999.5881697728468,28.906742834561665,0.2663197669698836,0.017491884990053566,0.017491884990053566
13712,O2-P1712,8365,8226,True,46.5538678552603,176.3999999992944,200 mm,999.7625752739382,1000.0,15.589215092519643,0.21808294625842217,0.013171986216356504,0.013171986216356504
13717,O2-P631,13718,13719,True,46.57118833699728,176.3999999992944,200 mm,999.7624869394813,1000.0,788.8781463447094,0.7077103047613487,0.09206695323002306,0.09206695323002306
13721,O9-P2315,13722,7080,True,73.19527987690125,176.3999999992944,200 mm,1000.0,999.6267040726278,10.88338965951143,0.1937741111765406,0.011189372545421645,0.011189372545421645
13723,O19-P71,13724,13725,True,46.587123639675816,176.3999999992944,200 mm,1000.0,999.7624056694376,12.032879629020568,0.20030827684295555,0.011709584874910396,0.011709584874910396
13726,O2-P343,13727,13728,True,46.59288856555393,176.3999999992944,200 mm,999.7623762683156,1000.0,204.8818497889513,0.4874959860353648,0.04466430648709098,0.04466430648709098
13729,O3-P1550,13730,6254,True,74.95619529743661,176.3999999992944,200 mm,1000.0,999.6177234039831,33.7953163457714,0.2799495092250381,0.018806964634121077,0.018806964634121077
13734,O1-P1186,13735,13371,True,46.61953262119765,176.3999999992944,200 mm,1000.0,999.7622403836319,76.64396911333588,0.3620374338104031,0.027651675177047644,0.027651675177047644
13736,O4-P1334,7307,5413,True,46.62311121425274,555.7999999977768,630 mm,1000.0,999.9417211109821,6937.646406405004,0.7100469074829816,0.2630973107383541,0.2630973107383541
13737,O4-P138,13738,13739,True,47.50253388270133,176.3999999992944,200 mm,1000.0,999.7577370771983,210.38855781890084,0.4913219734423408,0.04526165800811602,0.04526165800811602
13740,O2-P92,13741,10473,True,56.88244701972627,176.3999999992944,200 mm,1000.0,999.7098995201994,98.78474616039662,0.3914393882606127,0.031229821966586337,0.031229821966586337
13742,O1-P1053,13743,13744,True,46.63760654490198,176.3999999992944,200 mm,999.762148206621,1000.0,1047.2383156808223,0.7552724779091767,0.1101326317936855,0.1101326317936855
13745,O3-P1676,13746,13747,True,96.28005542052125,176.3999999992944,200 mm,999.5089717173554,1000.0,19.413065519902773,0.23423673816451582,0.014561197248567243,0.014561197248567243
13751,O24-P282,13752,13753,True,46.66061940105124,176.3999999992944,200 mm,1000.0,999.7620308410546,163.96440130596014,0.45629168704934453,0.03998225276395659,0.03998225276395659
13756,O2-P1469,20660,20659,True,46.035815833627055,176.3999999992944,200 mm,999.7652173392485,1000.0,128.14052982730453,0.42369290171636315,0.035427380895524684,0.035427380895524684
13758,O1-P2463,13759,13760,True,46.68292715508865,626.3999999974943,710 mm,1000.0,999.9533170728449,9052.823605915546,0.6958997414320492,0.3075783597926042,0.3075783597926042
13761,O2-P1605,7202,9199,True,46.692712491724215,176.3999999992944,200 mm,1000.0,999.7618671662922,29.64547225299404,0.2684800134678374,0.017697507291571213,0.017697507291571213
13762,O2-P1106,13763,9961,True,46.69390634125634,176.3999999992944,200 mm,999.7618610776595,1000.0,7.799076232565705,0.17343729707904662,0.009630045978184811,0.009630045978184811
13764,O1-P2214,13765,9183,True,46.69573061994089,176.3999999992944,200 mm,1000.0,999.7618517738383,0.17762092604629423,0.04408726640379678,0.0019110137147611511,0.0019110137147611511
13766,O3-P903,13767,13768,True,47.076208060247296,176.3999999992944,200 mm,1000.0,999.7599113388927,9.856255233287758,0.18751138135405032,0.010699533591497789,0.010699533591497789
13769,O3-P1229,13770,8584,True,55.43913926931219,176.3999999992944,200 mm,1000.0,999.7172603897266,16.861134875324563,0.22373976302510515,0.013651932121150793,0.013651932121150793
13771,O2-P350,13772,13553,True,46.721035522530336,176.3999999992944,200 mm,1000.0,999.7617227188351,204.73375079860628,0.4873920055213692,0.04464814553807573,0.04464814553807573
13773,O3-P486,11137,7961,True,46.721200794849054,176.3999999992944,200 mm,999.7617218759463,1000.0,33.777191564572185,0.2799016664498564,0.018802274483760033,0.018802274483760033
13774,O7-P37,13775,5745,True,73.61327654137301,176.3999999992944,200 mm,1000.0,999.624572289639,208.2544669590957,0.4898484569014719,0.0450309722472597,0.0450309722472597
13776,O3-P3059,13777,13778,True,80.63751286617065,176.3999999992944,200 mm,1000.0,999.5887486843825,23.612817908840665,0.2495574605619473,0.015932050328389187,0.015932050328389187
13779,O4-P234,48187,11738,True,60.827195060407114,176.3999999992944,200 mm,999.6897813051919,1000.0,9.715667520443493,0.18661901189272875,0.010630435212316958,0.010630435212316958
13781,O3-P2541,13782,5387,True,72.74522495547126,176.3999999992944,200 mm,1000.0,999.6289993527271,92.43797341074011,0.3835528454876335,0.030247483314258795,0.030247483314258795
13786,O24-P292,13787,13788,True,46.788307261409514,176.3999999992944,200 mm,999.7613796329669,1000.0,162.67416340340134,0.45521570819709894,0.039826605021880956,0.039826605021880956
13789,O1-P864,2093,1719,True,46.78929871731478,176.3999999992944,200 mm,999.7613745765417,1000.0,21.92682216078708,0.24365966626541172,0.015398164405316227,0.015398164405316227
13790,O2-P1894,13063,10043,True,46.789494373156,176.3999999992944,200 mm,1000.0,999.7613735786969,134.29689553433286,0.4297434221882388,0.036248259045597246,0.036248259045597246
13791,O1-P949,13792,13793,True,46.79508512962426,176.3999999992944,200 mm,999.7613450658389,1000.0,16.826967081293333,0.22359181626819852,0.013639290181752282,0.013639290181752282
13794,O21-P1182,8063,13795,True,46.79890449290728,176.3999999992944,200 mm,1000.0,999.7613255870862,28.181150727781173,0.26415925279371144,0.01728729143944837,0.01728729143944837
13796,O6-P277,13797,21463,True,74.09812871412925,176.3999999992944,200 mm,1000.0,999.622099543558,8.476062992674173,0.17832909444392225,0.009996854747953433,0.009996854747953433
13798,O4-P1412,13799,13800,True,46.82260927587472,176.3999999992944,200 mm,1000.0,999.761204692693,6.538382598678631,0.16347126992957398,0.00889899532446382,0.00889899532446382
13801,O1-P1934,12284,13802,True,90.8701121109626,220.5999999991176,250 mm,1000.0,999.6592370795839,1136.8179517521528,0.6904409110683425,0.11005693853048121,0.11005693853048121
13803,O1-P2638,11854,9207,True,46.82426407472538,176.3999999992944,200 mm,1000.0,999.7611962532189,119.04350217385104,0.41434298345377624,0.03418004588813045,0.03418004588813045
13804,O2-P1815,7232,7654,True,46.84240328441854,176.3999999992944,200 mm,999.7611037432495,1000.0,7.826405014095468,0.17364041245183187,0.009645172093576543,0.009645172093576543
13808,O4-P1308,13809,9663,True,46.86368426048323,176.3999999992944,200 mm,1000.0,999.7609952102715,6.095157632667548,0.1596486864383925,0.008624388723673862,0.008624388723673862
13810,O3-P148,13544,13811,True,46.89532018398496,220.5999999991176,250 mm,1000.0,999.8241425493101,1413.8572442671125,0.7275828011022374,0.12567442328947603,0.12567442328947603
13812,O1-P2055,13813,443,True,70.67991790512009,176.3999999992944,200 mm,999.6395324186839,1000.0,37.93404434736304,0.2904242297789304,0.019846479495272032,0.019846479495272032
13814,O9-P3155,13815,13816,True,46.897940219879935,176.3999999992944,200 mm,999.7608205048787,1000.0,0.03376651695831355,0.021804550385931074,0.0010092283722563434,0.0010092283722563434
13821,O9-P3056,13822,13823,True,46.9125984516872,176.3999999992944,200 mm,999.7607457478964,1000.0,119.16643141364806,0.41447281294247706,0.034197192167471364,0.034197192167471364
13824,O4-P768,13825,13826,True,40.36250340326778,176.3999999992944,200 mm,999.7941512326433,1000.0,9.786071142450353,0.187067017853015,0.010665103650754782,0.010665103650754782
13827,O2-P1612,3835,13828,True,46.96105200969146,176.3999999992944,200 mm,999.7604986347505,1000.0,3.9163095974469777,0.13734578757982718,0.0070866830343355985,0.0070866830343355985
13830,O2-P1778,5885,13831,True,47.021947029988304,176.3999999992944,200 mm,999.760188070147,1000.0,15.071470761861594,0.21568675403251297,0.012970802973626872,0.012970802973626872
13832,O4-P856,13833,13834,True,82.93507062713162,176.3999999992944,200 mm,1000.0,999.5770311398016,61.888141355634765,0.3387753393259977,0.024979020557585354,0.024979020557585354
13835,O3-P1873,13836,13837,True,68.31565532816468,176.3999999992944,200 mm,1000.0,999.6515901578264,44.90252502566648,0.30634231281089586,0.021474885721682817,0.021474885721682817
13838,O3-P2941,13839,13840,True,71.27223767983628,176.3999999992944,200 mm,1000.0,999.6365115878328,26.703552832099238,0.2596338616736395,0.0168621603435889,0.0168621603435889
13841,O2-P313,13842,8547,True,47.09070295991695,176.3999999992944,200 mm,1000.0,999.7598374149044,26.71947452613114,0.2596835641954118,0.01686680455760367,0.01686680455760367
13845,O3-P2961,13846,13847,True,47.0708767196103,176.3999999992944,200 mm,999.75993852873,1000.0,5.91550537123812,0.15804396498665962,0.008510068748900822,0.008510068748900822
13848,O21-P217,13849,13850,True,52.34614414399042,176.3999999992944,200 mm,1000.0,999.7330346648656,0.07868344068063073,0.03157511977523946,0.0013864647703005903,0.0013864647703005903
13851,O20-P114,13852,13853,True,74.36888961143353,176.3999999992944,200 mm,999.6207186629817,1000.0,89.339740001156,0.3795575783160914,0.029756226271217396,0.029756226271217396
13854,O1-P1343,5184,13855,True,47.086567325532336,176.3999999992944,200 mm,999.7598585066398,1000.0,1.7836258750666338,0.10444907667830258,0.005022982693496361,0.005022982693496361
13856,O2-P1508,13857,13858,True,59.26839914821472,176.3999999992944,200 mm,1000.0,999.6977311643441,52.89941794133127,0.32255004332381765,0.02319431192565183,0.02319431192565183
13862,O8-P282,13863,13864,True,37.64037681326269,176.3999999992944,200 mm,1000.0,999.8080340782524,22.9952798335601,0.24743305971537632,0.0157388510579002,0.0157388510579002
13865,O3-P151,12865,13459,True,47.12495384352798,220.5999999991176,250 mm,1000.0,999.8232814230868,1334.370444422611,0.7178606409817562,0.12121365503804411,0.12121365503804411
13866,O9-P1287,2844,14147,True,108.35991379389704,176.3999999992944,200 mm,1000.0,999.4473644396511,4.7898001284124785,0.14712594190424788,0.007747386820687653,0.007747386820687653
13867,O2-P1843,13868,4403,True,47.72007374807843,176.3999999992944,200 mm,1000.0,999.7566276238848,0.157178399479055,0.04198230528274684,0.0018196264351959433,0.0018196264351959433
13871,O2-P459,13872,13873,True,63.351870040934045,176.3999999992944,200 mm,1000.0,999.6769054627912,11.200730666429475,0.19562467979055814,0.011335756330165526,0.011335756330165526
13874,O2-P1813,7655,7231,True,47.157870028873255,176.3999999992944,200 mm,1000.0,999.7594948628528,14.608973751282988,0.213496611042727,0.012788021327873813,0.012788021327873813
13879,O9-P2849,13880,155,True,47.17400832821812,176.3999999992944,200 mm,1000.0,999.759412557526,76.20853874952141,0.36139999421550184,0.027576609422504464,0.027576609422504464
13881,O1-P1376,13882,11287,True,47.17878003142032,176.3999999992944,200 mm,1000.0,999.7593882218398,654.4635187484866,0.6751284457562828,0.08252830519658594,0.08252830519658594
13883,O4-P53,3595,13884,True,47.183365907832815,705.7999999971769,800 mm,999.9598941389784,1000.0,10550.738675298926,0.6785442253893825,0.33070021310806563,0.33070021310806563
13885,O11-P278,9606,1409,True,50.90865486833179,176.3999999992944,200 mm,999.7403658601716,1000.0,5.424522967082176,0.15347758959518273,0.008187872678164673,0.008187872678164673
13890,O3-P46,1272,13891,True,48.75584483739798,176.3999999992944,200 mm,1000.0,999.7513451913293,1049.1504612351985,0.755560320337527,0.11026831186269297,0.11026831186269297
13892,O3-P157,9371,7371,True,47.242071201594456,220.5999999991176,250 mm,1000.0,999.822842232994,1191.1360768021934,0.6984748729958983,0.11314376196018398,0.11314376196018398
13893,O3-P26,13894,11534,True,72.02546129228121,441.1999999982352,500 mm,1000.0,999.888360534997,4043.8395349478133,0.6752567817921412,0.20442649329770526,0.20442649329770526
13895,O2-P484,3889,13896,True,47.25066424062857,176.3999999992944,200 mm,999.7590216123727,1000.0,54.296396948257765,0.3251964261593898,0.023481031776404284,0.023481031776404284
13897,O2-P620,13898,4781,True,47.256220670896795,176.3999999992944,200 mm,1000.0,999.7589932745784,949.1676723721745,0.7392886116449029,0.10324076096015954,0.10324076096015954
13902,O2-P1918,8208,10019,True,47.27092557516649,176.3999999992944,200 mm,1000.0,999.7589182795666,97.31839012017136,0.3896511662289535,0.03100560487579088,0.03100560487579088
13903,O1-P1133,9523,13904,True,47.28279891368948,176.3999999992944,200 mm,1000.0,999.7588577255402,25.90089494312207,0.2571003886171974,0.01662616664906511,0.01662616664906511
13905,O4-P1486,13906,13907,True,82.54090042634942,176.3999999992944,200 mm,1000.0,999.5790414078256,45.100261539929754,0.3067672251788553,0.02151916713402345,0.02151916713402345
13908,O2-P1862,13909,12887,True,47.295709085561526,176.3999999992944,200 mm,1000.0,999.7587918836637,316.1367813978761,0.5530017324850235,0.05568464172404013,0.05568464172404013
13910,O2-P1424,8034,13911,True,47.3007739551551,176.3999999992944,200 mm,999.7587660528287,1000.0,0.03405655724771167,0.021889421482892756,0.0010123776793908267,0.0010123776793908267
13914,O8-P273,13915,13916,True,74.35066884859766,176.3999999992944,200 mm,999.6208115888721,1000.0,45.580186857613434,0.3077929786289596,0.021626239538561107,0.021626239538561107
13917,O7-P11,13918,6695,True,65.3675858557928,246.999999999012,280 mm,1000.0,999.7548715530407,1888.0078773296773,0.781918676252651,0.1396938500493996,0.1396938500493996
13919,O4-P1115,13920,1518,True,47.83730277817653,176.3999999992944,200 mm,1000.0,999.7560297558313,179.12700607344345,0.4684804063016961,0.04177187197340549,0.04177187197340549
13921,O3-P982,4968,13922,True,46.98479904257239,176.3999999992944,200 mm,999.7603775248829,1000.0,23.352509046854667,0.24866684072976805,0.015850932309291327,0.015850932309291327
13923,O1-P2305,13924,13353,True,47.37263254942143,176.3999999992944,200 mm,1000.0,999.758399573998,40.65263235074809,0.2968659307024277,0.020498339703876857,0.020498339703876857
13925,O24-P37,13926,4648,True,47.39067775261555,220.5999999991176,250 mm,999.8222849584276,1000.0,1124.7694189513866,0.6886041904128125,0.1093693414174541,0.1093693414174541
13929,O12-P245,13930,13931,True,70.70098601323326,176.3999999992944,200 mm,1000.0,999.6394249713325,45.62072818978393,0.3078792715697762,0.021635258480186544,0.021635258480186544
13932,O2-P643,8002,13933,True,47.40565955029461,176.3999999992944,200 mm,999.7582311362935,1000.0,108.33451154435865,0.40263023437719486,0.032652958128287904,0.032652958128287904
13934,O2-P1247,10455,8961,True,47.407528705432846,176.3999999992944,200 mm,1000.0,999.7582216036022,48.76279353663405,0.3144054608511337,0.022322456148778865,0.022322456148778865
13935,O21-P940,13936,5481,True,47.42253365922343,176.3999999992944,200 mm,1000.0,999.758145078338,5.695144844234641,0.1560285216191907,0.008367294267939087,0.008367294267939087
13937,O3-P1049,3295,13938,True,72.49533606829281,176.3999999992944,200 mm,1000.0,999.6302737860517,93.56140237604754,0.3849772340685271,0.030423659972141356,0.030423659972141356
13939,O2-P1640,9458,7622,True,47.44692277282596,176.3999999992944,200 mm,1000.0,999.7580206938586,15.706043237956816,0.21861584904960718,0.013216899800893198,0.013216899800893198
13940,O9-P2734,4840,3830,True,47.45164340536634,176.3999999992944,200 mm,999.7579966186327,1000.0,35.62214782926171,0.2846802651592416,0.019273322383731775,0.019273322383731775
13941,O2-P8,13942,7915,True,70.44067420191209,1235.1999999950594,1400 mm,999.9471694943486,1000.0,39578.4365548872,0.88879061346873,0.5496621703765436,0.5496621703765436
13943,O3-P1955,7083,13945,True,108.60735660077589,176.3999999992944,200 mm,999.4461024813361,1000.0,21.862738676752503,0.24342923244933348,0.015377461883090436,0.015377461883090436
13946,O2-P271,13947,13948,True,47.47793952510003,176.3999999992944,200 mm,1000.0,999.757862508422,100.25662659852266,0.3932147882951,0.03145329500807723,0.03145329500807723
13949,O1-P2189,8318,13950,True,47.48126245577838,176.3999999992944,200 mm,999.7578455614755,1000.0,30.597078983479587,0.27120686710618247,0.017958569950413776,0.017958569950413776
13951,O2-P1944,6651,7683,True,47.50742098923107,176.3999999992944,200 mm,1000.0,999.7577121529549,46.83282610458675,0.3104341107086826,0.021903076198531005,0.021903076198531005
13955,O1-P372,13956,13395,True,47.521795654836765,176.3999999992944,200 mm,999.7576388421603,1000.0,1074.9723535037574,0.7593588908788464,0.11210730466894325,0.11210730466894325
13957,O24-P341,13958,13959,True,47.52481767663761,176.3999999992944,200 mm,1000.0,999.7576234298491,123.85564557027426,0.41935259835753913,0.034845189469056195,0.034845189469056195
13961,O4-P1274,13962,13963,True,36.24452392297662,176.3999999992944,200 mm,1000.0,999.8151529279928,112.68573985850836,0.40748843118224826,0.03328163744948687,0.03328163744948687
13964,O1-P2560,13965,13966,True,47.98338920638201,176.3999999992944,200 mm,999.7552847150474,1000.0,1.4680442189088416,0.09747201615117226,0.004617408965150095,0.004617408965150095
13967,O11-P331,9890,13968,True,47.555256406310576,176.3999999992944,200 mm,999.7574681923278,1000.0,0.034239784612543615,0.02194279865449157,0.0010143595098901633,0.0010143595098901633
13969,O2-P1863,13970,13909,True,47.56113360587978,176.3999999992944,200 mm,1000.0,999.75743821861,184.8406378028946,0.4728706073245349,0.042428591729464775,0.042428591729464775
13972,O3-P260,13973,10820,True,47.566376091354165,313.1999999987472,355 mm,999.8715707845533,1000.0,2992.972998495322,0.7736214012989294,0.17662938718712656,0.17662938718712656
13974,O21-P862,12158,19479,True,98.71675459053358,176.3999999992944,200 mm,999.4965445515883,1000.0,456.2110106373139,0.6129971670628147,0.06756910083867061,0.06756910083867061
13979,O4-P423,13980,13981,True,74.77753441449657,176.3999999992944,200 mm,1000.0,999.6186345744861,57.91388372009557,0.33182753946579585,0.024206928890361336,0.024206928890361336
13984,O2-P705,8404,6937,True,47.61435608502688,176.3999999992944,200 mm,999.7571667839663,1000.0,62.55054022500887,0.3399016380240116,0.0251053029933992,0.0251053029933992
13985,O2-P1456,11104,12054,True,47.61628184602642,176.3999999992944,200 mm,1000.0,999.7571569625852,3.9434285526148587,0.13767113740163828,0.007108318637235828,0.007108318637235828
13986,O2-P126,8308,10835,True,88.66221567756978,176.3999999992944,200 mm,1000.0,999.5478227000444,452.88781307342094,0.6117650008196948,0.06730357150864816,0.06730357150864816
