id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
13987,O21-P425,13988,13989,True,69.29786441061165,176.3999999992944,200 mm,999.6465808915059,1000.0,16.008830414655993,0.21998407871797956,0.013332501167806694,0.013332501167806694
13990,O2-P627,12346,13991,True,47.65123257336343,176.3999999992944,200 mm,999.7569787138758,1000.0,855.4652418199606,0.7216992726839564,0.09671500985829425,0.09671500985829425
13992,O3-P2178,8736,6775,True,47.65507623658366,176.3999999992944,200 mm,1000.0,999.7569591111934,871.8108624651062,0.7249384476155807,0.09785296764768464,0.09785296764768464
13993,O1-P2549,9469,13994,True,47.65870393599006,176.3999999992944,200 mm,999.7569406099265,1000.0,16.984896506833913,0.22427388376905233,0.013697612406224385,0.013697612406224385
13995,O2-P1296,10902,332,True,47.56091569908399,176.3999999992944,200 mm,1000.0,999.7574393299346,85.21834011007779,0.37408215661877586,0.029089864862486423,0.029089864862486423
13996,O4-P432,13997,13998,True,87.48152885869926,176.3999999992944,200 mm,1000.0,999.5538442028206,6.124402480778263,0.15990677816188728,0.008642828139516274,0.008642828139516274
13999,O6-P73,14000,10403,True,75.18737135201971,277.99999999888803,315 mm,1000.0,999.7969940973495,2507.5158409525347,0.7378261062578829,0.1716234417407751,0.1716234417407751
14004,O2-P1315,8672,14005,True,47.7147010986723,176.3999999992944,200 mm,1000.0,999.7566550243968,33.986736796981404,0.2804536716800966,0.018856420810829173,0.018856420810829173
14006,O1-P1977,147,14007,True,59.51679253089225,176.3999999992944,200 mm,1000.0,999.6964643580925,45.07558971838144,0.30671428166989156,0.02151364740790515,0.02151364740790515
14010,O2-P1835,11816,9464,True,47.72522584689901,176.3999999992944,200 mm,999.7566013481808,1000.0,28.585915576862448,0.2653693023929043,0.017401749366995303,0.017401749366995303
14011,O1-P1212,14012,13371,True,47.734296253830635,176.3999999992944,200 mm,1000.0,999.7565550891055,49.01633240745349,0.3149187063756141,0.022376929308938268,0.022376929308938268
14013,O1-P1858,14014,2747,True,47.75256660499823,176.3999999992944,200 mm,1000.0,999.7564619103146,1.1259449079555988,0.08862652940149676,0.004119824810615277,0.004119824810615277
14018,O6-P166,14019,9569,True,76.99864504390773,176.3999999992944,200 mm,1000.0,999.6073069102761,90.79988166851686,0.38145294495765836,0.02998874817845291,0.02998874817845291
14020,O3-P1133,13529,14021,True,47.77335171700605,176.3999999992944,200 mm,1000.0,999.7563559062432,188.10143456931183,0.4753300448635814,0.04279935749028184,0.04279935749028184
14022,O2-P756,7534,4078,True,47.77431996517068,176.3999999992944,200 mm,1000.0,999.7563509681777,203.62576065759416,0.48661225025528615,0.044527077048383344,0.044527077048383344
14023,O3-P3100,14024,14025,True,47.7781547844721,176.3999999992944,200 mm,999.7563314105992,1000.0,70.9989128083474,0.35355912868334677,0.02666175982682395,0.02666175982682395
14026,O3-P730,14027,14028,True,73.99182714237685,176.3999999992944,200 mm,999.6226416815739,1000.0,33.044652220334704,0.27795246864922135,0.01861163450377682,0.01861163450377682
14029,O2-P1356,14030,4805,True,47.78783840141839,176.3999999992944,200 mm,999.7562820241527,1000.0,42.81548545965868,0.30177323015596597,0.021001412243254886,0.021001412243254886
14031,O5-P213,14032,14033,True,47.79512119205239,176.3999999992944,200 mm,1000.0,999.7562448819206,5.6495540472582775,0.15560478099789085,0.008337390535547629,0.008337390535547629
14038,O3-P1892,14039,14040,True,96.2659585044084,176.3999999992944,200 mm,999.5090436116275,1000.0,122.57292795535963,0.41803158706929316,0.03466908753005231,0.03466908753005231
14041,O4-P433,14042,14043,True,74.93723619277142,176.3999999992944,200 mm,1000.0,999.6178200954168,18.733944973849987,0.23154359787379072,0.014325595682448603,0.014325595682448603
14044,O2-P234,10252,13873,True,47.843366505751206,176.3999999992944,200 mm,1000.0,999.7559988308207,130.70735274832506,0.4262413859278854,0.03577180948211535,0.03577180948211535
14045,O1-P956,14046,4607,True,47.84447304161464,176.3999999992944,200 mm,1000.0,999.7559931874878,3.9169456605899624,0.1373534363947483,0.007087191404564806,0.007087191404564806
14047,O8-P88,14048,14049,True,47.84557005721306,176.3999999992944,200 mm,1000.0,999.7559875927083,136.7805129969608,0.4321258001099863,0.03657447824750051,0.03657447824750051
14053,O4-P404,14054,8954,True,47.85368885773722,176.3999999992944,200 mm,1000.0,999.7559461868256,12.60054075597757,0.20337395260817276,0.011956874764302029,0.011956874764302029
14055,O24-P254,10316,600,True,47.6876370365412,176.3999999992944,200 mm,999.7567930511136,1000.0,10.697067498666307,0.19266984681784044,0.011102379728499397,0.011102379728499397
14056,O2-P334,14057,1370,True,47.87127646860886,176.3999999992944,200 mm,999.75585649001,1000.0,3.824766859057399,0.1362358532648737,0.007013051455573347,0.007013051455573347
14058,O3-P1640,11220,14059,True,47.87402764849776,176.3999999992944,200 mm,1000.0,999.7558424589927,147.24031253537683,0.44181788320930465,0.03791938147366097,0.03791938147366097
14060,O2-P248,4311,14061,True,47.87650804584659,176.3999999992944,200 mm,1000.0,999.7558298089662,131.90441106167765,0.4274171495413765,0.035931363602112305,0.035931363602112305
14062,O4-P545,14063,14064,True,74.47454044367248,176.3999999992944,200 mm,999.6201798437372,1000.0,70.05165102965006,0.35208870598758,0.02649193558854766,0.02649193558854766
14065,O3-P728,14066,654,True,84.41137966215518,176.3999999992944,200 mm,1000.0,999.569501963723,6.122191973356752,0.15988730005999213,0.00864143601013526,0.00864143601013526
14069,O4-P435,14070,14071,True,74.69559849048719,176.3999999992944,200 mm,1000.0,999.6190524476986,18.733078595459723,0.23154011831084248,0.01432529231880052,0.01432529231880052
14072,O9-P40,6037,14073,True,68.33971557384609,441.1999999982352,500 mm,999.8940734408606,1000.0,3987.39665842527,0.6728544043494772,0.20278192655071148,0.20278192655071148
14074,O3-P1800,14075,14076,True,73.71191864127131,176.3999999992944,200 mm,1000.0,999.6240692149295,0.10649337860598422,0.03582815647061226,0.0015596762900601455,0.0015596762900601455
14077,O3-P2064,14078,14079,True,74.82904481831366,176.3999999992944,200 mm,999.6183718714266,1000.0,14.599568292269185,0.2134515673389674,0.012784273177344685,0.012784273177344685
14080,O6-P274,14081,7605,True,73.9824493318041,176.3999999992944,200 mm,1000.0,999.6226895084078,9.842771984985827,0.18742618624292245,0.010692929201754268,0.010692929201754268
14083,O2-P1867,8096,12299,True,47.92809654013626,176.3999999992944,200 mm,1000.0,999.7555667076454,50.88823886189173,0.3186499860481528,0.022774838126470954,0.022774838126470954
14084,O3-P455,14085,7101,True,47.93765223633663,176.3999999992944,200 mm,1000.0,999.7555179735947,5.994044649610163,0.15874963117575377,0.008560270257501284,0.008560270257501284
14086,O2-P1643,8889,10735,True,47.940686485251526,176.3999999992944,200 mm,999.7555024989252,1000.0,59.55222231950131,0.33473231191165786,0.02452828698087227,0.02452828698087227
14093,O9-P3013,14094,14095,True,47.956835780654046,176.3999999992944,200 mm,999.7554201375186,1000.0,4.8704672217620715,0.14796449764718086,0.007805027691859492,0.007805027691859492
14096,O2-P600,5348,10741,True,47.96086734897658,1235.1999999950594,1400 mm,1000.0,999.9640293494882,32717.88015181207,0.8466435240464417,0.49380829536362086,0.49380829536362086
14097,O21-P892,138,6855,True,47.98133723761715,176.3999999992944,200 mm,999.7552951800882,1000.0,214.33997607796155,0.4940202575098373,0.04568613423806519,0.04568613423806519
14101,O1-P591,2477,9243,True,47.982505948858986,176.3999999992944,200 mm,999.7552892196608,1000.0,158.30613603737365,0.4515245815724457,0.03929548571891081,0.03929548571891081
14103,O21-P865,14104,14105,True,73.46086759510473,176.3999999992944,200 mm,1000.0,999.625349575265,386.7202466102197,0.5854875016565252,0.06186917348987608,0.06186917348987608
14106,O24-P209,14107,10533,True,47.991915053072994,176.3999999992944,200 mm,1000.0,999.7552412332293,113.88589101230812,0.4088039277736934,0.033453017432872045,0.033453017432872045
14108,O1-P1132,11997,13904,True,47.99264658122304,176.3999999992944,200 mm,999.7552375024358,1000.0,27.671955219996214,0.262619276999801,0.01714210332252834,0.01714210332252834
14109,O2-P1035,11518,7870,True,48.00600564681968,176.3999999992944,200 mm,1000.0,999.7551693712012,199.00775131242366,0.4833268799030794,0.04401935300844425,0.04401935300844425
14110,O2-P1680,9441,2605,True,48.00773105310064,176.3999999992944,200 mm,999.7551605716292,1000.0,48.983723523837774,0.3148528027949777,0.022369931138959152,0.022369931138959152
14111,O11-P11,14112,9817,True,48.029838260252376,176.3999999992944,200 mm,999.7550478248727,1000.0,319.44092762810715,0.5546472577996342,0.05598519461114256,0.05598519461114256
14113,O2-P1428,12389,12424,True,48.03814814176194,176.3999999992944,200 mm,1000.0,999.755005444477,128.3793482191307,0.42393161052299144,0.035459560979174874,0.035459560979174874
14114,O1-P1654,14115,13870,True,60.282177513097686,176.3999999992944,200 mm,999.6925608946832,1000.0,63.87722367123018,0.3421316616872335,0.0253562635031533,0.0253562635031533
14116,O7-P126,14117,14118,True,69.60131390919535,176.3999999992944,200 mm,1000.0,999.6450332990631,3.6637658660146206,0.13423818694389647,0.006881225270929408,0.006881225270929408
14125,O4-P437,14126,14127,True,72.0380397639281,176.3999999992944,200 mm,1000.0,999.632605997204,29.72227579928562,0.26870239490385867,0.01771873450575356,0.01771873450575356
14129,O1-P2091,14130,14131,True,48.060453198288954,176.3999999992944,200 mm,1000.0,999.7548916886888,195.56078657009365,0.48083641383395564,0.04363701600102749,0.04363701600102749
14135,O21-P407,14136,14137,True,48.07389146147949,176.3999999992944,200 mm,1000.0,999.7548231535465,407.4880189732535,0.5941155448385615,0.06360737789279497,0.06360737789279497
14138,O2-P1539,14139,14140,True,48.1312260814755,176.3999999992944,200 mm,999.7545307469845,1000.0,30.162127392552083,0.2699681275993173,0.017839767068299803,0.017839767068299803
14142,O1-P2668,14143,14144,True,48.13434022745292,176.3999999992944,200 mm,1000.0,999.75451486484,146.76467912764863,0.4413885479023772,0.037859195368698466,0.037859195368698466
14145,O9-P1286,14146,14147,True,69.4437531235564,176.3999999992944,200 mm,999.6458368590698,1000.0,6.389939310661439,0.16221174220219317,0.008808157847912673,0.008808157847912673
14148,O16-P99,14149,14150,True,74.75170232631322,176.3999999992944,200 mm,1000.0,999.6187663181358,14.509176249062994,0.21301762320115292,0.012748186853867447,0.012748186853867447
14151,O1-P584,14152,14153,True,48.15520487481928,176.3999999992944,200 mm,1000.0,999.7544084551384,0.166542169585288,0.042967810317303,0.0018622571535910604,0.0018622571535910604
14154,O3-P770,14155,14156,True,56.413940908985246,176.3999999992944,200 mm,999.7122889013642,1000.0,60.1231441514905,0.3357309425867144,0.024639244430113276,0.024639244430113276
14160,O3-P3028,10540,1094,True,83.3729755438798,176.3999999992944,200 mm,999.5747978247263,1000.0,573.8547788578643,0.6522565854623514,0.07662049659115772,0.07662049659115772
14161,O24-P339,14162,14163,True,48.18561842427615,176.3999999992944,200 mm,1000.0,999.7542533460362,29.61753864526548,0.2683990309142217,0.017689779956592423,0.017689779956592423
14164,O4-P418,14165,14166,True,74.06750913830264,176.3999999992944,200 mm,1000.0,999.6222557033947,16.910168032085036,0.2239517069779325,0.013670050961863143,0.013670050961863143
14167,O4-P1415,14168,8853,True,70.25949950634862,176.3999999992944,200 mm,999.6416765525177,1000.0,26.50304148801871,0.2590061139177752,0.01680355121860791,0.01680355121860791
14169,O22-P134,14170,14171,True,61.69196787340114,176.3999999992944,200 mm,999.6853709638457,1000.0,19.693431504049165,0.23532911067197912,0.014657217066764526,0.014657217066764526
14172,O3-P2864,14173,3253,True,48.225817230944784,176.3999999992944,200 mm,999.7540483321222,1000.0,1054.8354726676769,0.7564107696809105,0.11067209077258755,0.11067209077258755
14174,O24-P281,13753,14175,True,48.319287265254914,176.3999999992944,200 mm,1000.0,999.7535716349472,173.3263894608029,0.46391325911213543,0.04109555321289579,0.04109555321289579
14176,O21-P726,14177,14178,True,48.22763334292564,176.3999999992944,200 mm,1000.0,999.7540390699511,8.723256616006907,0.18004699112941414,0.010126914171169116,0.010126914171169116
14179,O3-P1157,14180,14181,True,48.23567079362669,176.3999999992944,200 mm,1000.0,999.7539980789525,11.95428272297141,0.1998758397399827,0.011674868199497911,0.011674868199497911
14182,O21-P157,14183,10118,True,48.23613298498716,176.3999999992944,200 mm,1000.0,999.7539957217766,131.59965192199783,0.4271185694116536,0.03589080656842934,0.03589080656842934
14186,O24-P319,14187,14188,True,48.256621828342205,176.3999999992944,200 mm,1000.0,999.7538912286755,31.353051327716184,0.27333027379119695,0.018163027903906847,0.018163027903906847
14189,O3-P829,14190,2679,True,48.261571110167736,176.3999999992944,200 mm,1000.0,999.7538659873381,38.84111732463684,0.29260933976492337,0.02006652000463491,0.02006652000463491
14191,O1-P1498,8050,6150,True,52.18000134494434,1235.1999999950594,1400 mm,1000.0,999.9608649989913,43287.639173723364,0.9088076259978596,0.5788270235056207,0.5788270235056207
14195,O2-P256,4586,11313,True,48.32459259299413,176.3999999992944,200 mm,1000.0,999.7535445777758,69.41863209758736,0.3510979882318054,0.026377822203406304,0.026377822203406304
14196,O1-P958,14197,8535,True,48.32753071162864,176.3999999992944,200 mm,1000.0,999.7535295933707,7.307410842112373,0.16969494141678096,0.009352970330630194,0.009352970330630194
14198,O2-P811,12275,8739,True,48.3279580747714,176.3999999992944,200 mm,1000.0,999.7535274138187,50.61194739665211,0.3181055536279314,0.022716571634036967,0.022716571634036967
14199,O21-P840,14200,8410,True,48.33343745675166,176.3999999992944,200 mm,999.7534994689705,1000.0,19.896965126849192,0.2361152404746476,0.014726481322506146,0.014726481322506146
14201,O1-P1327,8557,14202,True,48.34061830073136,176.3999999992944,200 mm,1000.0,999.7534628466663,14.830091600394399,0.21454972119247498,0.012875778903894727,0.012875778903894727
14204,O3-P888,14205,14206,True,48.375962602297164,176.3999999992944,200 mm,1000.0,999.7532825907283,16.833670693073625,0.22362085968490775,0.013641771540138074,0.013641771540138074
14207,O4-P1435,14208,9169,True,74.24828973073832,176.3999999992944,200 mm,999.6213337223733,1000.0,3.3057939286061315,0.12956778331729263,0.0065765272222755786,0.0065765272222755786
14209,O24-P378,14210,14211,True,91.9776512812385,176.3999999992944,200 mm,1000.0,999.5309139784657,18.03057982892249,0.22868040813489804,0.014076873266911013,0.014076873266911013
14212,O2-P469,14213,9142,True,72.77375557175468,176.3999999992944,200 mm,999.6288538465841,1000.0,327.59258934931086,0.5586493228821257,0.05672156586897855,0.05672156586897855
14214,O1-P1785,14215,14216,True,48.40436635161864,176.3999999992944,200 mm,1000.0,999.7531377316068,5.447539003773166,0.15369794856352842,0.008203314989212066,0.008203314989212066
14217,O7-P162,14218,11238,True,95.42724873914662,176.3999999992944,200 mm,1000.0,999.5133210314303,158.81359717647078,0.4519573142008904,0.039357526384354684,0.039357526384354684
14219,O3-P3272,11830,10577,True,48.415802134516895,176.3999999992944,200 mm,999.753079409114,1000.0,17.060718365040387,0.22459975166780144,0.013725512845783048,0.013725512845783048
14220,O2-P1238,14221,11789,True,48.41593635807967,176.3999999992944,200 mm,1000.0,999.7530787245738,19.027428754177663,0.23271579193110878,0.014427944828774098,0.014427944828774098
14227,O1-P703,2802,14228,True,48.439590980327566,176.3999999992944,200 mm,1000.0,999.7529580860004,329.06258660011895,0.5593624854501595,0.056853598252453244,0.056853598252453244
14229,O20-P112,14230,12979,True,73.53331855584644,176.3999999992944,200 mm,999.6249800753652,1000.0,96.93597478153413,0.38918155140847155,0.0309468663043653,0.0309468663043653
14231,O9-P2987,14232,7521,True,48.44288654837082,176.3999999992944,200 mm,1000.0,999.7529412786033,19.450622758314438,0.23438371585535966,0.014574101268525456,0.014574101268525456
14233,O3-P1846,14234,14235,True,48.4454411668258,176.3999999992944,200 mm,1000.0,999.7529282500492,55.23331642087712,0.32694382834428987,0.023671280599753253,0.023671280599753253
14237,O9-P442,14238,14239,True,48.453303242709495,176.3999999992944,200 mm,1000.0,999.7528881534622,9.581000238334441,0.18575568522081862,0.010563751474467982,0.010563751474467982
14240,O7-P435,14241,14242,True,48.46011405685027,176.3999999992944,200 mm,999.7528534183101,1000.0,35.05307693913076,0.2832256113844791,0.019129376148126934,0.019129376148126934
14243,O3-P2258,14244,13202,True,68.44865048596381,176.3999999992944,200 mm,1000.0,999.6509118825215,857.1311748159526,0.7220328203006187,0.09683101793146795,0.09683101793146795
14251,O3-P689,14252,14253,True,48.51680222516755,176.3999999992944,200 mm,999.7525643086517,1000.0,85.06960410179586,0.3738809586677592,0.02906552984396143,0.02906552984396143
14254,O21-P112,14255,11329,True,69.47226381371802,176.3999999992944,200 mm,1000.0,999.64569145455,579.4933653152731,0.6539512106268461,0.07704014372760451,0.07704014372760451
14256,O9-P1552,11404,14257,True,48.58287481752917,176.3999999992944,200 mm,1000.0,999.7522273384307,76.00124091897032,0.3610955900413012,0.027540799206448585,0.027540799206448585
14258,O2-P1689,11445,12546,True,48.59050561012423,176.3999999992944,200 mm,1000.0,999.7521884213884,49.26947842255917,0.31542924978189024,0.022431177983349943,0.022431177983349943
14260,O9-P1932,14261,14262,True,81.37294890493305,176.3999999992944,200 mm,1000.0,999.5849979605848,5.999170891593604,0.15879546513725099,0.008563534712575248,0.008563534712575248
14263,O2-P657,14264,10662,True,58.31733530178554,176.3999999992944,200 mm,1000.0,999.7025815899609,29.69238806969768,0.2686159050417041,0.017710477366056326,0.017710477366056326
14265,O3-P1839,14266,5697,True,48.61390669038309,176.3999999992944,200 mm,1000.0,999.752069075879,20.108592484130874,0.2369266099647205,0.01479811274649985,0.01479811274649985
14267,O1-P2399,12551,9561,True,48.63308323461545,176.3999999992944,200 mm,1000.0,999.7519712755035,54.52547474744871,0.3256256697870579,0.023527697271391992,0.023527697271391992
14268,O2-P1000,10793,5332,True,48.63380551636725,176.3999999992944,200 mm,1000.0,999.7519675918666,88.37458554918494,0.37829222219732644,0.029601526043107118,0.029601526043107118
14269,O2-P790,14270,7085,True,48.64236344533354,176.3999999992944,200 mm,1000.0,999.7519239464287,11.190596501680641,0.19556615605316396,0.011331115514800474,0.011331115514800474
14271,O2-P1761,3188,13682,True,48.6433280976269,176.3999999992944,200 mm,999.7519190267021,1000.0,22.879103932253983,0.24702888357048366,0.015702207914808267,0.015702207914808267
14272,O1-P1353,14273,14274,True,48.64861808071539,176.3999999992944,200 mm,1000.0,999.7518920477884,30.08261500554403,0.26974030010663663,0.017817954849310723,0.017817954849310723
14275,O2-P1113,7735,4985,True,48.64977164639261,176.3999999992944,200 mm,999.7518861646034,1000.0,6.815262595585403,0.1657682043588846,0.009065549774756747,0.009065549774756747
14277,O2-P1832,8488,7452,True,48.6574949845569,176.3999999992944,200 mm,1000.0,999.7518467755788,3.4251507763888815,0.13116234158992313,0.006680003987905798,0.006680003987905798
14278,O9-P3009,14279,14280,True,48.672002799011054,176.3999999992944,200 mm,999.751772785725,1000.0,35.249796682496076,0.28373036446906386,0.019179269270059432,0.019179269270059432
14288,O2-P1763,8117,14289,True,48.73486358560925,176.3999999992944,200 mm,999.7514521957133,1000.0,18.95520170178164,0.23242850671661988,0.014402832698598954,0.014402832698598954
14290,O1-P435,14291,14292,True,48.74527141360812,176.3999999992944,200 mm,999.7513991157906,1000.0,16.985678835417797,0.22427725131511922,0.013697900612224652,0.013697900612224652
14293,O1-P415,14294,14295,True,48.750487371613595,176.3999999992944,200 mm,1000.0,999.7513725144048,94.81598677115021,0.38655312843425615,0.030619212285368815,0.030619212285368815
14299,O4-P1340,1647,8637,True,39.273389573646575,555.7999999977768,630 mm,1000.0,999.9509082630329,6705.848405547052,0.704026156118198,0.25797095976663453,0.25797095976663453
14303,O1-P873,14304,11035,True,48.77852705917968,176.3999999992944,200 mm,1000.0,999.7512295119982,49.731512147207205,0.3163562186672438,0.022529833643084907,0.022529833643084907
14305,O2-P1143,14306,14307,True,100.20167652801965,176.3999999992944,200 mm,1000.0,999.4889714497072,24.467325150315137,0.25243287938580544,0.01619515253539244,0.01619515253539244
14308,O22-P73,14309,14310,True,84.48706026149574,176.3999999992944,200 mm,1000.0,999.5691159926664,15.579084056343447,0.21803660156786575,0.013168083185885856,0.013168083185885856
14311,O9-P1809,14312,13697,True,64.37491654690724,176.3999999992944,200 mm,1000.0,999.6716879256107,43.84886618913094,0.30405512917913713,0.02123726183862896,0.02123726183862896
14321,O2-P1335,14322,10935,True,48.82129697510874,176.3999999992944,200 mm,999.751011385427,1000.0,49.57399288553532,0.3160408916755898,0.022496250927418197,0.022496250927418197
14323,O3-P1368,14324,12480,True,71.83960034798741,176.3999999992944,200 mm,1000.0,999.6336180382252,137.18144382662948,0.43250735164184495,0.03662688286652662,0.03662688286652662
14325,O9-P578,2287,14326,True,48.834092900590925,176.3999999992944,200 mm,999.7509461262069,1000.0,3.0690675268884253,0.12628321348091437,0.006365189913953241,0.006365189913953241
14338,O2-P1872,8441,4842,True,48.90622258277376,176.3999999992944,200 mm,1000.0,999.7505782648278,47.80693306256594,0.3124530059839427,0.022115805996543135,0.022115805996543135
14339,O1-P2327,14340,1025,True,48.91166585759612,176.3999999992944,200 mm,1000.0,999.7505505041263,100.90279833666311,0.3939881440875889,0.031550908721542384,0.031550908721542384
14341,O2-P1864,2838,13970,True,48.92402871241105,176.3999999992944,200 mm,1000.0,999.7504874535667,151.0687995100373,0.4452363377654595,0.03840063870639429,0.03840063870639429
14343,O9-P1911,14344,14345,True,75.07534588165454,176.3999999992944,200 mm,1000.0,999.6171157360036,10.642365056313814,0.192343081198402,0.011076688595620835,0.011076688595620835
14346,O2-P1134,14347,6113,True,48.94736978004092,176.3999999992944,200 mm,999.7503684141218,1000.0,56.39634552846373,0.3290833549804124,0.02390523067787676,0.02390523067787676
14348,O2-P372,7708,13772,True,48.95862619913499,176.3999999992944,200 mm,1000.0,999.7503110063844,114.23624554479176,0.40918601691119594,0.03350288724140406,0.03350288724140406
14351,O6-P261,14352,78,True,48.9730707850576,176.3999999992944,200 mm,1000.0,999.7502373389962,61.01687674848031,0.33728050210614824,0.02481190080461949,0.02481190080461949
14353,O1-P992,14354,14355,True,48.98127066093858,176.3999999992944,200 mm,1000.0,999.7501955196292,12.307691734875856,0.20180483537037391,0.011830046505718613,0.011830046505718613
14358,O4-P791,14359,14360,True,49.228877562162026,176.3999999992944,200 mm,999.748932724433,1000.0,0.03544479184475666,0.02228935463153034,0.0010272486111746653,0.0010272486111746653
14362,O3-P942,10655,6272,True,49.00762769766776,176.3999999992944,200 mm,1000.0,999.7500610987419,120.28092666301318,0.4156453526186889,0.03435226692749677,0.03435226692749677
14363,O1-P558,14364,14365,True,49.83197705336645,176.3999999992944,200 mm,999.7458569170278,1000.0,28.28557858347811,0.26447262134692157,0.017316901110433998,0.017316901110433998
14369,O3-P1380,14370,14371,True,49.05474316041112,176.3999999992944,200 mm,1000.0,999.749820809882,102.18812159113361,0.3955156621561255,0.03174419627253995,0.03174419627253995
14372,O24-P116,14373,14374,True,49.05670093586854,176.3999999992944,200 mm,1000.0,999.7498108252271,126.80930312386546,0.42235617968667666,0.03524748904169558,0.03524748904169558
14375,O3-P991,14376,14377,True,49.05951677903404,176.3999999992944,200 mm,999.7497964644269,1000.0,98.30125738069556,0.3908519467403878,0.031156069203214162,0.031156069203214162
14378,O7-P13,14379,14380,True,49.46049044702783,176.3999999992944,200 mm,1000.0,999.7477514987202,778.8946214446803,0.7054983165442311,0.09136722145052939,0.09136722145052939
14381,O2-P352,14382,14383,True,74.27151682541641,176.3999999992944,200 mm,1000.0,999.6212152641904,113.64667749239405,0.4085425459947349,0.03341892609888266,0.03341892609888266
14384,O1-P2165,14385,750,True,67.06906303756188,176.3999999992944,200 mm,1000.0,999.6579477785084,17.983637145387046,0.22848652306898543,0.014060096011005824,0.014060096011005824
14386,O3-P159,14387,8585,True,49.097283951673525,220.5999999991176,250 mm,1000.0,999.8158851851812,1160.9488577175691,0.6940591369664271,0.11143075344122096,0.11143075344122096
14388,O9-P1868,14389,11800,True,78.42307382879899,176.3999999992944,200 mm,1000.0,999.6000423234731,7.899462098723044,0.17418096798407046,0.009685471642965954,0.009685471642965954
14390,O3-P1245,14391,14392,True,78.39642625913265,176.3999999992944,200 mm,1000.0,999.6001782260785,5.673423026906576,0.15582692568012388,0.008353062524665188,0.008353062524665188
14393,O1-P2401,14394,7974,True,49.11528356386816,176.3999999992944,200 mm,1000.0,999.7495120538242,13.122054302369795,0.20610583969695276,0.012178972723181239,0.012178972723181239
14395,O2-P1768,7964,14396,True,49.125662576493326,176.3999999992944,200 mm,999.7494591208599,1000.0,14.581061857055072,0.21336287832117587,0.0127768945384379,0.0127768945384379
14402,O1-P198,9534,14403,True,49.13714181479054,220.5999999991176,250 mm,1000.0,999.8157357181946,1121.1271892339623,0.6880449422171603,0.1091612534224133,0.1091612534224133
14407,O3-P1658,14408,14409,True,49.13795099323811,176.3999999992944,200 mm,999.7493964499345,1000.0,3.529822153727519,0.13252931580508534,0.006769168320204791,0.006769168320204791
14410,O2-P1841,13231,14411,True,49.14434132933111,176.3999999992944,200 mm,999.7493638592205,1000.0,7.8003838657571185,0.17344702712013305,0.009630770373458664,0.009630770373458664
14412,O9-P3342,14413,23232,True,72.26227588103772,176.3999999992944,200 mm,999.6314623930067,1000.0,34.1982669466693,0.2810084412337125,0.018910908550089492,0.018910908550089492
14415,O10-P7,14416,7512,True,49.15595251552308,176.3999999992944,200 mm,1000.0,999.7493046421708,149.38167595674878,0.44373801712134703,0.03818925405385173,0.03818925405385173
14417,O1-P2159,14418,14419,True,76.11036833389254,176.3999999992944,200 mm,1000.0,999.6118371214972,30.802762219629276,0.2717882760081876,0.018014450710452073,0.018014450710452073
14420,O1-P186,14421,14422,True,49.21050341293999,220.5999999991176,250 mm,1000.0,999.8154606122015,1677.0381545565494,0.7549928225688325,0.14059758381290105,0.14059758381290105
14423,O3-P1372,5142,14424,True,49.21256727521738,176.3999999992944,200 mm,1000.0,999.7490159068964,95.42275962112451,0.38730980359101164,0.03071334615728737,0.03071334615728737
14425,O3-P653,10527,14426,True,49.2129952052708,176.3999999992944,200 mm,1000.0,999.7490137244531,574.4308370732165,0.6524304131398503,0.07666341891929931,0.07666341891929931
14431,O1-P162,14432,14433,True,86.01363042087654,313.1999999987472,355 mm,1000.0,999.7677631978636,2922.1460709960843,0.7693697732839915,0.17399861244758288,0.17399861244758288
14434,O21-P824,13509,12438,True,49.22966133676879,176.3999999992944,200 mm,999.7489287271825,1000.0,53.870283591366025,0.32439448332406157,0.02339396744215659,0.02339396744215659
14435,O3-P2166,14436,14437,True,92.29586017059017,176.3999999992944,200 mm,999.52929111313,1000.0,7.831452959322825,0.17367787591227266,0.009647963006689927,0.009647963006689927
14438,O8-P100,14439,14440,True,74.90040430054702,176.3999999992944,200 mm,999.6180079380672,1000.0,6.115344071096394,0.1598269279405897,0.008637121654990686,0.008637121654990686
14441,O9-P2659,14442,14443,True,71.50345522953236,176.3999999992944,200 mm,999.6353323783294,1000.0,370.55324653391483,0.5785018138118598,0.06049267057830451,0.06049267057830451
14449,O2-P1563,14450,12762,True,49.295390348179886,176.3999999992944,200 mm,1000.0,999.7485935092243,65.4170017449165,0.34467809171318264,0.02564434218507535,0.02564434218507535
14451,O15-P39,14452,3404,True,49.29845193095253,176.3999999992944,200 mm,999.7485778951522,1000.0,619.8794858226431,0.6656605618933866,0.08001625115540595,0.08001625115540595
14453,O1-P204,14454,14455,True,49.30766311094219,176.3999999992944,200 mm,999.7485309181342,1000.0,665.5480322976273,0.6780609521009225,0.08332725244719641,0.08332725244719641
14458,O2-P446,14459,14398,True,49.336603234544285,176.3999999992944,200 mm,1000.0,999.7483833235038,14.580752394328872,0.21336139459750816,0.01277677111210213,0.01277677111210213
14462,O3-P2876,11830,9807,True,49.353626941766166,176.3999999992944,200 mm,999.748296502597,1000.0,624.763066951645,0.6670276694570706,0.0803728725749917,0.0803728725749917
14466,O9-P1555,14467,6372,True,49.3829372211279,176.3999999992944,200 mm,1000.0,999.7481470201723,45.143997695728046,0.30686102781619623,0.02152894832941591,0.02152894832941591
14470,O2-P1130,8789,7160,True,49.392641259763415,176.3999999992944,200 mm,1000.0,999.7480975295753,22.34624936170703,0.2451561717365617,0.015532899840131372,0.015532899840131372
14473,O3-P1984,14474,14475,True,77.9061323234974,176.3999999992944,200 mm,999.6026787251502,1000.0,9.474988808502987,0.18507005784397024,0.010510909477625641,0.010510909477625641
14476,O2-P125,10835,8320,True,49.40772310870411,176.3999999992944,200 mm,1000.0,999.7480206121456,466.0660569665281,0.6166065929443048,0.06835284390039759,0.06835284390039759
14477,O4-P1288,14478,14479,True,49.41298963887856,176.3999999992944,200 mm,999.7479937528417,1000.0,49.81994181220835,0.31653292421561147,0.02254866338646902,0.02254866338646902
14480,O9-P2786,14481,14482,True,49.41367046757617,176.3999999992944,200 mm,999.7479902806153,1000.0,7.003969422736655,0.16729656940853901,0.0091770168953889,0.0091770168953889
14483,O8-P199,14484,8082,True,49.41970682834791,176.3999999992944,200 mm,1000.0,999.7479594951755,175.84500110439035,0.46591032041437047,0.041390429389705795,0.041390429389705795
14487,O3-P810,14488,14489,True,49.436083087044686,176.3999999992944,200 mm,999.7478759762561,1000.0,27.53563799982267,0.26220358461004883,0.01710300361334576,0.01710300361334576
14493,O2-P1433,14494,14495,True,49.45068356863867,176.3999999992944,200 mm,999.7478015137999,1000.0,0.03560449216941984,0.022334713639088854,0.0010289384077538147,0.0010289384077538147
14496,O3-P1741,14497,14498,True,71.08210641267334,176.3999999992944,200 mm,999.6374812572953,1000.0,2.469145936617125,0.11708988434843463,0.005786699817799449,0.005786699817799449
14499,O12-P181,14500,7144,True,49.463152645333246,176.3999999992944,200 mm,1000.0,999.7477379215088,6.534854889904641,0.1634415704428157,0.00889684936885509,0.00889684936885509
14502,O21-P1007,14503,290,True,49.47616016849313,176.3999999992944,200 mm,999.7476715831407,1000.0,75.15578283539098,0.35984777317501676,0.027394254088683605,0.027394254088683605
14505,O2-P960,14506,7661,True,49.48324690030181,176.3999999992944,200 mm,1000.0,999.7476354408085,166.40064302131668,0.45830605528595153,0.04027465219943863,0.04027465219943863
14507,O2-P171,6888,14508,True,49.48378625477391,176.3999999992944,200 mm,999.7476326901007,1000.0,0.03562832610343721,0.022341471885372638,0.0010291902338282952,0.0010291902338282952
14509,O12-P460,14510,14511,True,49.48576385102557,176.3999999992944,200 mm,999.7476226043598,1000.0,0.035629749972738406,0.02234187553966457,0.0010292052752686554,0.0010292052752686554
14513,O9-P2610,14514,14515,True,89.7206588830536,176.3999999992944,200 mm,999.5424246396964,1000.0,6.176029701741504,0.16036030796006365,0.008675266248133676,0.008675266248133676
14516,O3-P147,13811,11275,True,49.4957858514429,220.5999999991176,250 mm,1000.0,999.8143908030571,1424.388395679005,0.7288185978972808,0.12626566488641572,0.12626566488641572
14519,O3-P1025,14520,8815,True,49.624732300475166,176.3999999992944,200 mm,1000.0,999.7469138652676,442.07520659416474,0.6077019257689524,0.06643512354196987,0.06643512354196987
14521,O4-P402,48212,500,True,28.60672061547172,176.3999999992944,200 mm,999.8541057248611,1000.0,22.796158408343686,0.24673942295015092,0.015675987381242505,0.015675987381242505
14525,O21-P1084,7681,14526,True,49.5400902711114,176.3999999992944,200 mm,999.7473455396173,1000.0,75.29044251925944,0.3600472018574589,0.02741764843096167,0.02741764843096167
14530,O3-P448,14531,7881,True,49.55692219465985,176.3999999992944,200 mm,1000.0,999.7472596968072,4.024310123980156,0.13863235339970853,0.007172377496410649,0.007172377496410649
14532,O4-P1233,14533,2817,True,49.56134741372718,176.3999999992944,200 mm,1000.0,999.74723712819,18.721958247019632,0.2314954464648518,0.014321397867545,0.014321397867545
14534,O4-P100,9985,14535,True,49.56787727568588,626.3999999974943,710 mm,1000.0,999.9504321227244,8068.319995502669,0.6762639531648204,0.2876304371530905,0.2876304371530905
14536,O2-P1360,6603,9193,True,49.57661069257313,176.3999999992944,200 mm,999.7471592854679,1000.0,94.44243732696293,0.38608552109372457,0.0305611171192974,0.0305611171192974
14537,O2-P49,9198,8549,True,49.57989264754906,313.1999999987472,355 mm,999.8661342898516,1000.0,2721.6491568079364,0.7566207826347532,0.16654191401514729,0.16654191401514729
14538,O9-P117,14539,14540,True,64.33450734010887,176.3999999992944,200 mm,999.6718940125654,1000.0,206.01437811521433,0.4882892372922225,0.04478772347511429,0.04478772347511429
14541,O21-P322,14542,14543,True,49.58754906531296,176.3999999992944,200 mm,1000.0,999.7471034997669,0.4786080753270254,0.06468555441469796,0.002869024602661843,0.002869024602661843
14544,O2-P684,14545,7210,True,49.58790005945973,1235.1999999950594,1400 mm,1000.0,999.9628090749554,30800.20514773668,0.8334425069456065,0.47760955380769815,0.47760955380769815
14549,O9-P956,14550,14551,True,98.08055389103792,176.3999999992944,200 mm,1000.0,999.4997891751557,1.1114552988015987,0.08821333868952234,0.004097040436518734,0.004097040436518734
14552,O4-P625,14553,13603,True,49.62113293664922,176.3999999992944,200 mm,1000.0,999.7469322220231,159.2287834069866,0.45231058615103575,0.03940821910864106,0.03940821910864106
14554,O6-P375,14555,14556,True,73.07350227671536,176.3999999992944,200 mm,1000.0,999.6273251383888,43.09969523270818,0.3024047327113263,0.021066559996212236,0.021066559996212236
14560,O1-P2235,14561,14562,True,49.78442448050766,176.3999999992944,200 mm,999.7460994351494,1000.0,866.827301978145,0.7239587401466896,0.09750607638264601,0.09750607638264601
14563,O1-P1739,14564,14565,True,49.65476508197233,176.3999999992944,200 mm,1000.0,999.746760698082,85.02646324476548,0.3738225530119731,0.02905846763836527,0.02905846763836527
14566,O4-P226,14567,14568,True,74.45565566159227,176.3999999992944,200 mm,999.6202761561259,1000.0,60.20552758809321,0.3358744756726341,0.024655212472992342,0.024655212472992342
14569,O1-P1822,14570,14571,True,49.672932728233405,176.3999999992944,200 mm,999.7466680430861,1000.0,60.73847484281688,0.3367995822885096,0.024758252083977923,0.024758252083977923
14572,O3-P1099,14573,4106,True,49.678936834283085,176.3999999992944,200 mm,1000.0,999.7466374221451,122.67265567303046,0.418134659535753,0.03468280969163481,0.03468280969163481
14574,O1-P183,14575,11036,True,49.81901069591573,220.5999999991176,250 mm,1000.0,999.8131787098903,1710.1733193792131,0.7579423411185776,0.14251643572919306,0.14251643572919306
14576,O22-P129,14577,14578,True,79.21270838370245,176.3999999992944,200 mm,999.5960151872431,1000.0,0.19151603855729205,0.04542733618890207,0.001969839889636355,0.001969839889636355
14579,O10-P420,14580,14581,True,49.705170841319045,176.3999999992944,200 mm,1000.0,999.7465036287093,10.03915342300575,0.18865904139727152,0.010788655809577379,0.010788655809577379
14582,O18-P34,1146,14583,True,49.710889427516015,176.3999999992944,200 mm,1000.0,999.7464744639196,55.66296070093188,0.3277379720452811,0.02375798780995153,0.02375798780995153
14587,O3-P2572,14588,14589,True,49.719901345791605,176.3999999992944,200 mm,1000.0,999.7464285031365,103.18439381552143,0.3966899419328227,0.03189322302015479,0.03189322302015479
14590,O9-P38,14591,540,True,73.56580187053555,441.1999999982352,500 mm,999.8859730071007,1000.0,3988.081139064258,0.6728837341880364,0.20280190078803292,0.20280190078803292
14592,O1-P1723,14593,14594,True,49.73502063971548,176.3999999992944,200 mm,999.7463513947374,1000.0,74.64718782344337,0.3590921921888364,0.027305711684289767,0.027305711684289767
14595,O3-P1032,2709,14596,True,53.21772802320061,176.3999999992944,200 mm,1000.0,999.7285895870817,344.62409470316715,0.5667587782579059,0.05823771051692768,0.05823771051692768
14597,O3-P460,14598,11872,True,49.747945563541066,176.3999999992944,200 mm,999.746285477626,1000.0,399.19416495823776,0.5907145988927031,0.06291707432127835,0.06291707432127835
14599,O10-P169,14600,14601,True,49.758330795779074,176.3999999992944,200 mm,999.7462325129416,1000.0,13.905479253458823,0.21006944303860223,0.01250411208515512,0.01250411208515512
14609,O2-P955,10123,8733,True,49.82385988937825,176.3999999992944,200 mm,1000.0,999.7458983145642,180.60875653117176,0.4696290452492869,0.04194306501463296,0.04194306501463296
14610,O21-P800,14611,14612,True,63.05573574667218,176.3999999992944,200 mm,1000.0,999.6784157476919,6.3948702634778645,0.16225390708314957,0.008811193139005113,0.008811193139005113
14613,O3-P1947,14614,14615,True,49.85309520408312,176.3999999992944,200 mm,999.7457492144591,1000.0,73.95677048316769,0.3580604580082428,0.027185044214774877,0.027185044214774877
14616,O1-P1914,14617,14618,True,49.86770673413989,246.999999999012,280 mm,1000.0,999.812996099747,1768.3718292326048,0.7700660222090197,0.13412205163467728,0.13412205163467728
14619,O15-P117,14620,1415,True,49.86842989295851,176.3999999992944,200 mm,1000.0,999.7456710075459,61.98260974304587,0.33893650021783733,0.02499707095440121,0.02499707095440121
14621,O2-P1262,2138,4665,True,49.87644514511037,176.3999999992944,200 mm,999.7456301297599,1000.0,73.6812478131712,0.3576467654607021,0.02713673676838909,0.02713673676838909
14622,O1-P722,14623,3672,True,72.81035674312595,176.3999999992944,200 mm,1000.0,999.62866718061,10.715155856855048,0.19277763951079174,0.011110859782207239,0.011110859782207239
14624,O2-P1882,2838,10547,True,49.902704996407685,176.3999999992944,200 mm,999.7454962045183,1000.0,77.15245522484145,0.3627784834836164,0.027739073573551088,0.027739073573551088
14634,O2-P767,3608,12668,True,49.91673798377235,176.3999999992944,200 mm,1000.0,999.7454246362828,11.704808391348317,0.19848985073933623,0.011563874633927038,0.011563874633927038
14636,O2-P1853,6791,7994,True,49.92723739454162,176.3999999992944,200 mm,1000.0,999.7453710892878,85.70288654780248,0.37473583204438016,0.029169000891993167,0.029169000891993167
14639,O24-P346,14640,13959,True,49.9446677488026,176.3999999992944,200 mm,1000.0,999.7452821944811,18.46414918077914,0.23045448672567556,0.014230772615124792,0.014230772615124792
14641,O21-P584,14642,5342,True,49.94604240440797,176.3999999992944,200 mm,999.7452751837375,1000.0,2.981337450531174,0.12502143007257766,0.006284653247804888,0.006284653247804888
14644,O15-P125,14645,14646,True,49.99057848794333,176.3999999992944,200 mm,1000.0,999.7450480497115,34.08116235651127,0.28070162129538434,0.018880764942982086,0.018880764942982086
14647,O10-P139,14648,14649,True,50.64420526941683,176.3999999992944,200 mm,1000.0,999.741714553126,10.529110673960611,0.1916627862451469,0.011023277008632678,0.011023277008632678
14654,O7-P427,3964,14655,True,50.02325466186981,176.3999999992944,200 mm,999.7448814012245,1000.0,17.486034483356548,0.22640893969294573,0.013880838513804346,0.013880838513804346
14656,O9-P314,14657,14658,True,50.026323879261305,176.3999999992944,200 mm,1000.0,999.7448657482157,0.4065402131930681,0.06081921920550451,0.002680611216811042,0.002680611216811042
14659,O2-P1063,14660,8042,True,50.03200655705269,176.3999999992944,200 mm,1000.0,999.744836766559,71.86985239930972,0.35489851968067604,0.026816927302202028,0.026816927302202028
14661,O2-P1839,9464,14662,True,50.0383797048772,176.3999999992944,200 mm,999.7448042635051,1000.0,0.03602763338751158,0.022454268679090124,0.0010333953988463794,0.0010333953988463794
14663,O9-P2651,14664,14665,True,50.04193567635366,176.3999999992944,200 mm,999.7447861280506,1000.0,407.756210108292,0.594224552969384,0.06362961654433957,0.06362961654433957
14666,O1-P845,14667,8968,True,50.044981027161114,176.3999999992944,200 mm,999.7447705967614,1000.0,170.55605030579633,0.4616910509955131,0.040768984526856164,0.040768984526856164
14668,O21-P363,14669,14670,True,50.0475275859494,176.3999999992944,200 mm,1000.0,999.7447576093117,199.4852169303154,0.4836692481345944,0.044072084265119306,0.044072084265119306
14672,O21-P306,14673,14674,True,83.24095121398305,176.3999999992944,200 mm,999.5754711488087,1000.0,0.0599334848740678,0.028110440842626844,0.0012493477770706334,0.0012493477770706334
14675,O9-P2814,10957,14676,True,50.06341826468818,176.3999999992944,200 mm,1000.0,999.7446765668501,979.2365537880629,0.7444460003723268,0.1053426521562509,0.1053426521562509
14677,O1-P1543,8766,8532,True,50.0696894127626,176.3999999992944,200 mm,1000.0,999.744644583995,57.67137419871398,0.33139253008315184,0.024158981039914516,0.024158981039914516
14680,O9-P3040,14681,12753,True,50.075231594412166,176.3999999992944,200 mm,999.7446163188685,1000.0,67.40641729256237,0.34790440500343833,0.026011659933908336,0.026011659933908336
14682,O2-P862,14683,12593,True,50.1006874798528,176.3999999992944,200 mm,1000.0,999.7444864938527,35.56477293498567,0.28453436164477863,0.01925886247113238,0.01925886247113238
14684,O11-P85,14685,14686,True,49.23630695741521,176.3999999992944,200 mm,1000.0,999.7488948345172,1.820766113392748,0.10521269661391792,0.005068065360468188,0.005068065360468188
14687,O2-P891,14688,10390,True,50.104459661076206,176.3999999992944,200 mm,1000.0,999.7444672557285,11.683572790955974,0.19837091712885233,0.011554369698154824,0.011554369698154824
14689,O2-P383,14185,7589,True,50.110759745512645,176.3999999992944,200 mm,1000.0,999.7444351252979,22.38739526638495,0.2453019017056311,0.015546046999590533,0.015546046999590533
14690,O1-P1912,14691,12717,True,50.12906328214295,246.999999999012,280 mm,1000.0,999.812016012692,1769.8718932273634,0.7702206083754177,0.13419197634350272,0.13419197634350272
14692,O5-P192,14693,11959,True,50.144546695857045,176.3999999992944,200 mm,1000.0,999.7442628118512,2.843674853621017,0.12298866061240009,0.006155666661129642,0.006155666661129642
14695,O2-P714,6907,6814,True,50.155843294645294,176.3999999992944,200 mm,1000.0,999.7442051991973,70.20780835415826,0.35233209980950764,0.026520008229272772,0.026520008229272772
14696,O10-P24,14697,14698,True,50.167008955040544,176.3999999992944,200 mm,999.7441482543293,1000.0,122.906647567768,0.41837625491791897,0.0347149856826139,0.0347149856826139
14699,O1-P462,14700,14701,True,50.18419954936164,176.3999999992944,200 mm,1000.0,999.7440605822983,341.9611062835425,0.5655124770548163,0.05800257016834141,0.05800257016834141
14702,O2-P1812,9722,6313,True,50.19580571443532,176.3999999992944,200 mm,1000.0,999.7440013908564,0.036140980114393435,0.02248614062759674,0.0010345843401434983,0.0010345843401434983
14706,O9-P3309,14707,14708,True,79.32531020807349,176.3999999992944,200 mm,1000.0,999.5954409179388,2.012529443349813,0.1089936130746992,0.005293286644560505,0.005293286644560505
14712,O9-P1229,14713,11332,True,74.63775807492662,176.3999999992944,200 mm,999.6193474338179,1000.0,13.383652892072105,0.20744746295567282,0.012288642625989606,0.012288642625989606
14714,O9-P2842,14715,14716,True,59.00553388868572,176.3999999992944,200 mm,1000.0,999.6990717771677,181.79243105487808,0.4705414878297023,0.042079372330210627,0.042079372330210627
14717,O24-P214,14718,14719,True,50.26395656909455,176.3999999992944,200 mm,1000.0,999.7436538214977,83.67890127901383,0.37198714479229306,0.028836993306880727,0.028836993306880727
14725,O2-P786,6833,7490,True,50.30435171089325,176.3999999992944,200 mm,1000.0,999.7434478062744,46.2316521877866,0.3091729975454786,0.021770683714752832,0.021770683714752832
14728,O20-P110,14729,14730,True,83.94665195976067,176.3999999992944,200 mm,999.5718720750052,1000.0,99.07101393057756,0.39178620750892823,0.03127340903903258,0.03127340903903258
14731,O3-P655,3213,10526,True,50.32341267899505,176.3999999992944,200 mm,1000.0,999.7433505953371,564.5835515710451,0.6494367927069904,0.07592810392595711,0.07592810392595711
14732,O4-P1424,14733,14734,True,97.77863476348338,176.3999999992944,200 mm,1000.0,999.5013289627062,31.538496707080796,0.273845563849117,0.018212798440915317,0.018212798440915317
14740,O3-P3238,2703,14741,True,50.3310061358189,176.3999999992944,200 mm,1000.0,999.7433118687073,25.588034541954734,0.2560977437361824,0.0165331675950637,0.0165331675950637
14743,O10-P107,14744,278769,True,80.36908580164497,176.3999999992944,200 mm,1000.0,999.5901176624116,24.395194006321205,0.25219294323332336,0.016173127671531153,0.016173127671531153
14745,O1-P2585,14746,14747,True,51.6507489904667,176.3999999992944,200 mm,1000.0,999.7365811801486,137.20675888712495,0.4325314150920628,0.03663018936068297,0.03663018936068297
14748,O2-P112,14749,14750,True,75.4862175766387,176.3999999992944,200 mm,1000.0,999.6150202903591,721.8524248313128,0.6922457384649103,0.08734672424869412,0.08734672424869412
14757,O8-P177,14758,633,True,50.37955214120432,176.3999999992944,200 mm,1000.0,999.7430642840799,4.2476271175416676,0.14121847165312643,0.007345751629272947,0.007345751629272947
14759,O9-P2550,14760,9137,True,50.38198835386409,176.3999999992944,200 mm,1000.0,999.7430518593953,21.137402598329672,0.2407869936840769,0.015140921693187006,0.015140921693187006
14761,O1-P2405,9560,14762,True,50.39580927527648,176.3999999992944,200 mm,999.7429813726961,1000.0,3.4264023626781994,0.13117885676227095,0.006681078718961359,0.006681078718961359
14763,O1-P1711,14764,14765,True,50.407620052693936,176.3999999992944,200 mm,999.7429211377313,1000.0,127.44064552950843,0.4229914245714094,0.03533291271052757,0.03533291271052757
14766,O10-P208,14767,14768,True,85.31403539227813,176.3999999992944,200 mm,999.5648984194994,1000.0,14.226742985840467,0.21164933894746882,0.012634672088995167,0.012634672088995167
14772,O1-P1085,10221,12733,True,50.42652510030085,176.3999999992944,200 mm,1000.0,999.7428247219884,54.26160095280492,0.32513111127455174,0.023473934934498918,0.023473934934498918
14773,O2-P1121,7722,6757,True,68.5938229072606,176.3999999992944,200 mm,1000.0,999.6501715031729,18.97041817249323,0.23248909506080917,0.014408127321112196,0.014408127321112196
14778,O9-P2709,14779,2486,True,81.40754134134086,176.3999999992944,200 mm,999.5848215391592,1000.0,397.94666090996384,0.5901979814590851,0.06281280632218342,0.06281280632218342
14783,O1-P2645,14785,20382,True,82.06117367993792,176.3999999992944,200 mm,1000.0,999.5814880142323,0.11620903562117324,0.03713882987453045,0.0016141248790928885,0.0016141248790928885
14786,O3-P3283,14787,14788,True,50.47135565249776,176.3999999992944,200 mm,1000.0,999.7425960861723,5.4340732960697995,0.1535691047819017,0.008194284572903499,0.008194284572903499
14789,O2-P1164,10724,14790,True,50.48705884091713,176.3999999992944,200 mm,999.7425159999113,1000.0,26.22953964236546,0.25814437513290583,0.016723239805494387,0.016723239805494387
14791,O1-P926,7408,7867,True,50.5055850659362,176.3999999992944,200 mm,999.7424215161637,1000.0,103.3118731059536,0.39683959388369855,0.03191224255200609,0.03191224255200609
14792,O1-P1517,14793,14794,True,50.50743673096789,1235.1999999950594,1400 mm,1000.0,999.9621194224518,42872.1179292425,0.9066498932055258,0.5755878657064238,0.5755878657064238
14795,O1-P1493,14796,9770,True,50.50978876500745,176.3999999992944,200 mm,999.7424000772985,1000.0,65.42301258372927,0.34468794646387513,0.025645460194309026,0.025645460194309026
14797,O3-P1332,14798,14799,True,54.75381328852484,176.3999999992944,200 mm,1000.0,999.7207555522285,16.518215621441012,0.22224519264422143,0.013524443504848393,0.013524443504848393
