id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
14800,O2-P1587,7360,14801,True,89.54625672650835,176.3999999992944,200 mm,999.5433140906948,1000.0,20.48520221038565,0.23835566516407825,0.014924630588956145,0.014924630588956145
14802,O3-P402,4023,14803,True,50.541438780226855,176.3999999992944,200 mm,999.7422386622209,1000.0,9.069329175921764,0.1823956599537961,0.010305774032553046,0.010305774032553046
14805,O2-P449,5645,6166,True,50.59856343727085,176.3999999992944,200 mm,1000.0,999.7419473264699,78.48114303240686,0.3646981679480165,0.027966136823486504,0.027966136823486504
14808,O3-P831,14809,14810,True,50.61697000721061,176.3999999992944,200 mm,1000.0,999.7418534529633,13.411431758405193,0.2075888398823571,0.012300222319423038,0.012300222319423038
14811,O2-P1588,14812,14801,True,50.63188064721377,176.3999999992944,200 mm,1000.0,999.7417774086992,17.03061152554256,0.224470481037021,0.013714442045321962,0.013714442045321962
14814,O3-P2391,118,14815,True,50.65355349893268,176.3999999992944,200 mm,999.7416668771555,1000.0,147.72202513863948,0.442251646796632,0.03798024634649318,0.03798024634649318
14816,O3-P395,8431,14817,True,50.6579001870961,176.3999999992944,200 mm,999.7416447090458,1000.0,20.46782705883252,0.23829014646222116,0.014918820164288433,0.014918820164288433
14821,O4-P622,14822,10208,True,50.66753424296386,176.3999999992944,200 mm,999.7415955753609,1000.0,216.01909476483868,0.49515530048787526,0.045865488230364494,0.045865488230364494
14823,O2-P1848,6838,12362,True,50.67114307890733,176.3999999992944,200 mm,1000.0,999.7415771702975,150.5610128785005,0.4447867043342261,0.03833713032860344,0.03833713032860344
14824,O1-P1333,13579,14825,True,50.6729468801455,176.3999999992944,200 mm,1000.0,999.7415679709112,47.85172785861393,0.3125451300923728,0.02212553614325533,0.02212553614325533
14826,O21-P1061,14827,14828,True,77.98291955551089,176.3999999992944,200 mm,1000.0,999.6022871102668,25.264110142079975,0.2550504041471427,0.016436263428169805,0.016436263428169805
14831,O1-P1814,14832,14833,True,50.686355384019606,176.3999999992944,200 mm,1000.0,999.7414995875415,137.74248843620893,0.43303988095085144,0.03670009718392014,0.03670009718392014
14834,O1-P1361,14835,14836,True,50.69148917597557,176.3999999992944,200 mm,1000.0,999.7414734052026,9.897113792206703,0.18776905137778468,0.010719518029654807,0.010719518029654807
14837,O3-P354,14838,12860,True,91.21144167971399,176.3999999992944,200 mm,999.5348216474334,1000.0,172.57059516735495,0.4633096871090075,0.04100669295300979,0.04100669295300979
14841,O3-P2644,14842,10557,True,75.21583695955745,176.3999999992944,200 mm,1000.0,999.6163992315063,44.184337049343895,0.30478758878108964,0.021313225755652022,0.021313225755652022
14845,O1-P692,14846,14847,True,50.731982455048126,176.3999999992944,200 mm,1000.0,999.7412668894792,64.07229053753375,0.34245670617621415,0.025392946111919803,0.025392946111919803
14848,O16-P102,14849,14850,True,65.6908531413885,176.3999999992944,200 mm,1000.0,999.664976648979,13.387674459315308,0.2074679429921474,0.012290319803639866,0.012290319803639866
14851,O9-P1178,14852,14853,True,50.75064133904731,277.99999999888803,315 mm,1000.0,999.8629732683846,2439.9591732630097,0.7335703987678799,0.16853181579548893,0.16853181579548893
14857,O3-P257,14858,14859,True,50.78266079539432,313.1999999987472,355 mm,999.8628868158524,1000.0,3006.9142495621472,0.7744432652191384,0.17714726718475393,0.17714726718475393
14861,O1-P2240,14862,3658,True,50.77655470148987,176.3999999992944,200 mm,999.7410395710224,1000.0,810.526040789091,0.712401831315852,0.09358118965836983,0.09358118965836983
14864,O2-P1263,6089,4665,True,50.82124686384044,176.3999999992944,200 mm,1000.0,999.7408116409944,71.6533152080302,0.3545666233021751,0.026778434944208725,0.026778434944208725
14865,O21-P640,14866,14867,True,50.82318092582592,176.3999999992944,200 mm,999.7408017772783,1000.0,34.310013454844004,0.2813005224485852,0.01893962417498098,0.01893962417498098
14877,O8-P2,14878,14879,True,30.8826522923554,176.3999999992944,200 mm,999.842498473309,1000.0,1017.2012773580499,0.7506321645955389,0.10800913948639616,0.10800913948639616
14882,O2-P1561,14883,3399,True,50.89820307643558,176.3999999992944,200 mm,1000.0,999.7404191643102,7.309261726215033,0.1697093550791458,0.00935403158928887,0.00935403158928887
14884,O2-P1478,9932,6672,True,50.93883773954558,176.3999999992944,200 mm,1000.0,999.7402119275283,14.605726508845827,0.21348106198027675,0.012786727418041613,0.012786727418041613
14887,O4-P1418,14888,14889,True,76.03344094988951,555.7999999977768,630 mm,1000.0,999.9049581988127,6307.158985981123,0.693182160620326,0.24906196955471782,0.24906196955471782
14890,O1-P171,14891,14892,True,63.25771399061432,246.999999999012,280 mm,1000.0,999.7627835725352,2233.4944574695523,0.811077887340467,0.15591569180019826,0.15591569180019826
14896,O1-P1300,14897,14825,True,50.95652890481272,176.3999999992944,200 mm,999.7401217025855,1000.0,129.13734493544231,0.4246870745828626,0.0355615151646621,0.0355615151646621
14898,O2-P314,14899,14900,True,50.966812638702976,176.3999999992944,200 mm,999.7400692555426,1000.0,54.84485528463638,0.326221950430765,0.023592596313480776,0.023592596313480776
14901,O2-P1929,7576,6978,True,50.97642530461327,176.3999999992944,200 mm,999.7400202309465,1000.0,15.566698246219321,0.217979913429842,0.01316330969800512,0.01316330969800512
14902,O2-P1287,14903,4571,True,50.98350498918444,176.3999999992944,200 mm,1000.0,999.7399841245551,10.699440523592212,0.1926839955141922,0.011103492661907974,0.011103492661907974
14907,O2-P19,4891,2673,True,50.99558689655562,555.7999999977768,630 mm,999.9362555163793,1000.0,6697.677751013874,0.7038102297749113,0.25778959023308146,0.25778959023308146
14908,O1-P1084,12733,1997,True,50.999652569298185,176.3999999992944,200 mm,1000.0,999.7399017718966,84.45057675401148,0.37304080969706516,0.02896402836138996,0.02896402836138996
14909,O9-P950,14910,14911,True,79.03563642483523,176.3999999992944,200 mm,999.5969182542333,1000.0,1.4132778782258815,0.09615868462549912,0.00454235054967108,0.00454235054967108
14912,O3-P350,14913,14914,True,83.66190235949009,176.3999999992944,200 mm,999.5733242979666,1000.0,209.12986783739066,0.4904542866926694,0.04512572247068109,0.04512572247068109
14915,O24-P375,14916,14917,True,51.02088300594652,176.3999999992944,200 mm,1000.0,999.7397934966697,0.07693352649756381,0.03127632599783832,0.0013744975319833887,0.0013744975319833887
14924,O3-P1067,14925,14926,True,51.4160731385857,176.3999999992944,200 mm,999.7377780269932,1000.0,14.374544092659782,0.21236774622696505,0.012694220991197599,0.012694220991197599
14930,O12-P524,14931,13420,True,51.082848807403714,176.3999999992944,200 mm,1000.0,999.7394774710823,11.49159389114052,0.19728874404765329,0.011468026732525984,0.011468026732525984
14932,O3-P2740,14933,12224,True,72.57215770262344,176.3999999992944,200 mm,1000.0,999.6298819957166,43.82997786357303,0.30401376910590405,0.021232976117616854,0.021232976117616854
14934,O9-P737,270,14935,True,51.09022382907405,176.3999999992944,200 mm,1000.0,999.7394398584718,743.1397842676619,0.6973168381714456,0.0888521732918079,0.0888521732918079
14936,O4-P364,14937,14938,True,88.25185977837377,176.3999999992944,200 mm,1000.0,999.5499155151302,840.4126222963456,0.7186499157532111,0.09566639677722735,0.09566639677722735
14939,O1-P2014,14940,1503,True,51.14106335367066,176.3999999992944,200 mm,1000.0,999.7391805768963,68.58451656373813,0.34978244762987687,0.026226677372967817,0.026226677372967817
14942,O2-P1881,13970,14223,True,51.16988484506032,176.3999999992944,200 mm,999.7390335872902,1000.0,15.567298877088444,0.21798266316889792,0.013163541226569611,0.013163541226569611
14946,O4-P89,10364,14947,True,51.18818384507958,626.3999999974943,710 mm,1000.0,999.948811816155,8344.395797935342,0.6820001221133771,0.2932708888700684,0.2932708888700684
14948,O3-P1190,1417,14949,True,51.1933481850829,176.3999999992944,200 mm,999.738913924256,1000.0,17.91545249069326,0.22820426434852506,0.014035686418261136,0.014035686418261136
14950,O1-P1345,14951,12760,True,51.19768899840454,176.3999999992944,200 mm,1000.0,999.7388917861082,6.968595036078548,0.16701227738073895,0.009156243962189657,0.009156243962189657
14952,O3-P2138,14953,6383,True,51.20080779495888,176.3999999992944,200 mm,999.7388758802457,1000.0,25.34413215254363,0.255310022879651,0.01646026152461312,0.01646026152461312
14954,O1-P1219,14955,14956,True,51.20193620907697,176.3999999992944,200 mm,1000.0,999.7388701253337,16.873508974070404,0.22379329066365589,0.013656507203765208,0.013656507203765208
14957,O3-P2632,13344,14958,True,51.21395879502201,176.3999999992944,200 mm,1000.0,999.7388088101454,324.2574705166344,0.5570217154161461,0.05642116010461749,0.05642116010461749
14959,O1-P2388,14960,14961,True,51.223041418139495,176.3999999992944,200 mm,1000.0,999.7387624887675,62.02014670638206,0.3390004879321815,0.025004239507742,0.025004239507742
14962,O2-P754,4077,8456,True,51.237539491467736,176.3999999992944,200 mm,1000.0,999.7386885485935,335.28030034092745,0.5623509047540322,0.05740957014664834,0.05740957014664834
14963,O4-P1221,14964,14965,True,51.24505952983369,176.3999999992944,200 mm,1000.0,999.7386501963979,68.93208140184186,0.3503320234013657,0.026289766110597773,0.026289766110597773
14966,O1-P851,14967,14968,True,51.24809283126277,176.3999999992944,200 mm,1000.0,999.7386347265606,7.309513646838509,0.16971131670041673,0.009354176024362655,0.009354176024362655
14969,O9-P3568,37959,14971,True,87.4361544191742,176.3999999992944,200 mm,999.5540756124622,1000.0,5.052918337697372,0.14982608859163735,0.007933548315131133,0.007933548315131133
14972,O3-P1433,14973,14974,True,87.19850065288554,246.999999999012,280 mm,1000.0,999.6730056225517,2153.3101758134544,0.8049553258093718,0.15211129821216018,0.15211129821216018
14975,O2-P622,14976,14977,True,51.262328015305485,176.3999999992944,200 mm,1000.0,999.7385621271219,855.7014565269649,0.7217466142528479,0.0967314592640317,0.0967314592640317
14978,O2-P1611,7860,14979,True,72.75666557545108,176.3999999992944,200 mm,999.6289410055653,1000.0,12.213633399214325,0.20129528860948098,0.011788976838975257,0.011788976838975257
14980,O2-P1417,14981,12380,True,56.05425995994151,176.3999999992944,200 mm,999.7141232742043,1000.0,4.003291873978157,0.13838386665809166,0.0071557976306045636,0.0071557976306045636
14982,O2-P1314,8384,14005,True,39.97750574760913,176.3999999992944,200 mm,999.7961147206872,1000.0,55.0361152340601,0.3265778296697352,0.023631371164592848,0.023631371164592848
14985,O3-P2069,14986,14987,True,69.71924804103564,176.3999999992944,200 mm,1000.0,999.6444318349908,44.18219577856391,0.30478292628753184,0.021312741806045053,0.021312741806045053
14988,O2-P778,7546,6510,True,51.29955381084165,176.3999999992944,200 mm,1000.0,999.7383722755648,41.49611227958115,0.29880151513540515,0.020696094530888012,0.020696094530888012
14989,O3-P2372,9349,3476,True,51.31657888024972,176.3999999992944,200 mm,1000.0,999.7382854477107,587.2543091693263,0.6562590550803552,0.07761600776129715,0.07761600776129715
14990,O3-P1871,14991,14992,True,75.2081594639934,176.3999999992944,200 mm,1000.0,999.6164383867336,9.415777654814075,0.18468476589443086,0.010481259774152514,0.010481259774152514
14993,O2-P851,14994,13719,True,35.96489581598983,176.3999999992944,200 mm,1000.0,999.8165790313385,123.92327133168578,0.41942196014175065,0.034854450027737585,0.034854450027737585
14995,O2-P1398,4362,6141,True,51.33648215302228,176.3999999992944,200 mm,1000.0,999.7381839410195,158.9612786377568,0.4520830524437743,0.03937556461468106,0.03937556461468106
14996,O3-P1353,14997,14998,True,79.75005511982015,176.3999999992944,200 mm,1000.0,999.5932747188889,16.546235729339575,0.22236813318466797,0.01353491193886788,0.01353491193886788
14999,O10-P222,15000,15001,True,51.37166171489656,176.3999999992944,200 mm,999.738004525254,1000.0,20.592086976660536,0.2387578447028399,0.014960318088294337,0.014960318088294337
15004,O7-P145,15005,15006,True,76.82955933188995,176.3999999992944,200 mm,1000.0,999.6081692474073,21.18207460836504,0.24095156761299225,0.015155609548131783,0.015155609548131783
15007,O3-P2626,15008,9239,True,51.401543809305934,176.3999999992944,200 mm,1000.0,999.7378521265725,591.3922311055,0.6574780472680952,0.07792224120423424,0.07792224120423424
15014,O21-P763,15015,11824,True,102.80918734277004,176.3999999992944,200 mm,1000.0,999.4756731445518,10.362935346429845,0.19065524098506442,0.010944358161149996,0.010944358161149996
15016,O4-P1373,12702,15017,True,52.41068127932087,176.3999999992944,200 mm,999.7327055254755,1000.0,2.058209170521111,0.10985735148159789,0.005345204042716217,0.005345204042716217
15018,O3-P2199,15019,15020,True,70.71632319582767,176.3999999992944,200 mm,1000.0,999.6393467517013,41.79336173603753,0.29947689346309725,0.020765302391555475,0.020765302391555475
15021,O2-P1243,7288,15022,True,51.45339426972672,176.3999999992944,200 mm,999.7375876892244,1000.0,0.037046443874203236,0.022738472388857803,0.001044008538758718,0.001044008538758718
15023,O4-P630,15024,15025,True,54.01818930573995,176.3999999992944,200 mm,1000.0,999.7245072345407,140.2851916560311,0.4354332166082328,0.03703020315441881,0.03703020315441881
15026,O2-P1876,1713,13909,True,56.03325683206152,176.3999999992944,200 mm,1000.0,999.7142303901564,11.687841524919083,0.19839483710594155,0.011556281086245667,0.011556281086245667
15027,O7-P288,15028,15029,True,79.01666230698318,176.3999999992944,200 mm,1000.0,999.5970150222344,463.53046507592927,0.6156842232561484,0.0681517151669098,0.0681517151669098
15030,O3-P2679,15031,15032,True,79.28780111039062,176.3999999992944,200 mm,1000.0,999.595632214337,38.3855969973612,0.2915166356988447,0.01995634653287464,0.01995634653287464
15036,O9-P246,15037,15038,True,51.50318240054578,176.3999999992944,200 mm,999.7373337697572,1000.0,48.200497310087776,0.31326028458652133,0.022201139362821167,0.022201139362821167
15039,O2-P445,14398,15040,True,51.51503350893024,176.3999999992944,200 mm,1000.0,999.7372733291045,37.4204581184553,0.289170355998937,0.019720713263645946,0.019720713263645946
15041,O1-P1316,15042,15043,True,51.52669743573028,176.3999999992944,200 mm,999.7372138430778,1000.0,18.128729939517893,0.22908464123835146,0.014111878997362782,0.014111878997362782
15044,O3-P2670,15045,9240,True,85.66083455584204,176.3999999992944,200 mm,1000.0,999.5631297437652,53.46920748655886,0.3236354598014871,0.023311705851036084,0.023311705851036084
15046,O4-P641,15047,15048,True,51.557396972338026,176.3999999992944,200 mm,999.7370572754411,1000.0,88.5561670028506,0.37853105450530267,0.02963069268404302,0.02963069268404302
15049,O2-P254,15050,3378,True,66.54474757219535,176.3999999992944,200 mm,1000.0,999.6606217873818,22.57346681825198,0.24595856228914914,0.01560534680983412,0.01560534680983412
15051,O21-P1108,15052,1958,True,51.53672580629211,176.3999999992944,200 mm,999.7371626983879,1000.0,947.5796815747916,0.7390098228437276,0.10312993975863466,0.10312993975863466
15054,O12-P506,15055,15056,True,51.545646264820874,176.3999999992944,200 mm,999.7371172040495,1000.0,41.01952697151273,0.29771137760509364,0.020584609853486122,0.020584609853486122
15057,O2-P1615,8888,13257,True,51.545889914549136,176.3999999992944,200 mm,1000.0,999.7371159614358,545.6078435268886,0.643531826177472,0.07450122119352234,0.07450122119352234
15058,O9-P886,3845,15059,True,51.547275537948366,176.3999999992944,200 mm,999.7371088947565,1000.0,44.50977992676925,0.30549433951460614,0.021386643028653625,0.021386643028653625
15060,O12-P58,15061,15062,True,51.56721387544798,176.3999999992944,200 mm,999.7370072092352,1000.0,374.4343679338097,0.5802013423704552,0.06082508585536591,0.06082508585536591
15063,O21-P895,15064,15065,True,51.57444414185404,176.3999999992944,200 mm,999.7369703348766,1000.0,194.25942701551756,0.47988744725544263,0.04349190268005363,0.04349190268005363
15066,O2-P35,15067,11391,True,51.914686869028635,494.1999999980232,560 mm,1000.0,999.919532235353,5939.075214978631,0.7421887823456501,0.24043523224938307,0.24043523224938307
15068,O3-P1088,15069,15070,True,51.58239393553059,176.3999999992944,200 mm,999.7369297909288,1000.0,11.956203063633584,0.1998864291846319,0.011675717846849183,0.011675717846849183
15071,O4-P836,8662,15072,True,51.5831212660264,176.3999999992944,200 mm,999.7369260815433,1000.0,15.066953967311541,0.2156655958032436,0.012969032149411619,0.012969032149411619
15073,O1-P723,15074,15075,True,74.31197822391118,176.3999999992944,200 mm,1000.0,999.6210089110581,17.004086864321216,0.2243564573417462,0.013704680051759656,0.013704680051759656
15076,O24-P24,15077,15078,True,51.60760362412432,313.1999999987472,355 mm,1000.0,999.8606594702148,3212.5707701813317,0.7860088756461879,0.18479901947342733,0.18479901947342733
15079,O9-P2889,15080,15081,True,51.61669140178765,176.3999999992944,200 mm,999.7367548738508,1000.0,11.719960408049312,0.1985746194503332,0.011570651067725186,0.011570651067725186
15085,O3-P2318,15086,15087,True,51.623381115610286,176.3999999992944,200 mm,1000.0,999.7367207563104,101.0882618043522,0.3942094371940596,0.031578870754217434,0.031578870754217434
15088,O1-P1551,15089,4170,True,51.62746302236642,176.3999999992944,200 mm,1000.0,999.736699938586,17.55213893337542,0.22668732775356623,0.013904803156359068,0.013904803156359068
15090,O9-P2521,15091,15092,True,51.630851934742246,176.3999999992944,200 mm,1000.0,999.7366826551328,31.548690373392663,0.27387382576632374,0.018215529932878838,0.018215529932878838
15093,O4-P66,15094,15095,True,53.280710389773,705.7999999971769,800 mm,1000.0,999.9547113961687,9946.345299766697,0.6685703423401713,0.319645055679339,0.319645055679339
15096,O9-P3523,15097,15098,True,51.660937440644766,176.3999999992944,200 mm,999.7365292190527,1000.0,25.315888186018302,0.2552184565078034,0.01645179578031044,0.01645179578031044
15099,O10-P268,15100,15101,True,73.05773918422062,176.3999999992944,200 mm,999.6274055301604,1000.0,2.008016792212639,0.10890755501618452,0.005288123367517503,0.005288123367517503
15102,O17-P72,15103,15104,True,51.669052630579806,176.3999999992944,200 mm,1000.0,999.7364878315841,77.51459718599084,0.36330408435276657,0.027801147952908854,0.027801147952908854
15107,O9-P615,15108,8894,True,51.69016210494341,176.3999999992944,200 mm,999.7363801732648,1000.0,6.426475843866042,0.1625236308468803,0.008830618800981294,0.008830618800981294
15109,O3-P1080,15110,3295,True,51.78464629855772,176.3999999992944,200 mm,1000.0,999.7358983038773,9.263469825334962,0.183685817134267,0.010404538089864189,0.010404538089864189
15111,O6-P303,15112,15113,True,70.0873427600088,176.3999999992944,200 mm,999.6425545519239,1000.0,35.947794509539406,0.2855052064723869,0.019355171075745664,0.019355171075745664
15115,O2-P1127,6758,7721,True,51.72622373105314,176.3999999992944,200 mm,999.7361962589716,1000.0,15.567238101086359,0.21798238493461225,0.013163517799113175,0.013163517799113175
15116,O2-P1032,15117,11349,True,51.7301093421108,176.3999999992944,200 mm,1000.0,999.7361764423553,72.08856696392499,0.3552330144794378,0.026855749311974896,0.026855749311974896
15118,O3-P2469,15119,15120,True,51.736303440327696,176.3999999992944,200 mm,1000.0,999.7361448524543,427.19272169409055,0.6019695176362899,0.06522803090322113,0.06522803090322113
15121,O1-P1109,5565,15122,True,51.74103960001429,176.3999999992944,200 mm,999.7361206980399,1000.0,44.72658002794013,0.3059630939330824,0.0214354021069867,0.0214354021069867
15126,O3-P1001,5905,15127,True,51.779175964803215,176.3999999992944,200 mm,1000.0,999.7359262025795,25.669135045461896,0.2563584862070895,0.016557330757368455,0.016557330757368455
15133,O3-P415,7256,6989,True,51.80258583106804,176.3999999992944,200 mm,1000.0,999.7358068122616,41.82315659896715,0.29954439960079754,0.020772225788623023,0.020772225788623023
15134,O1-P1102,15135,15136,True,74.39638469140002,176.3999999992944,200 mm,999.6205784380738,1000.0,2.598964576977808,0.11920044004166974,0.005917801066203656,0.005917801066203656
15137,O3-P2636,12419,8950,True,74.8531189102645,176.3999999992944,200 mm,1000.0,999.6182490935577,139.35747283045387,0.4345637838195711,0.036910083765379846,0.036910083765379846
15139,O21-P418,15140,8510,True,99.00632059873932,176.3999999992944,200 mm,999.4950677649464,1000.0,68.51680493851774,0.3496751450104427,0.0262143684014761,0.0262143684014761
15141,O24-P237,15142,10316,True,51.8367272600406,176.3999999992944,200 mm,999.7356326909738,1000.0,46.50493296376902,0.30974772811274515,0.02183097260548831,0.02183097260548831
15143,O1-P903,7333,15144,True,51.84476670623054,176.3999999992944,200 mm,1000.0,999.7355916897982,36.49037753914831,0.2868678872315623,0.019490715941074106,0.019490715941074106
15147,O2-P144,15148,15149,True,49.5235508710964,176.3999999992944,200 mm,999.7474298905574,1000.0,0.0356569566271894,0.022349586396308994,0.0010294926161257861,0.0010294926161257861
15150,O2-P77,7887,5259,True,51.86620225560424,176.3999999992944,200 mm,1000.0,999.7354823684964,627.2239886694925,0.6677127411306703,0.0805523335216084,0.0805523335216084
15151,O21-P1322,15152,15153,True,51.892677002876574,176.3999999992944,200 mm,999.7353473472854,1000.0,3.427480107442071,0.13119307467808117,0.006682004004432621,0.006682004004432621
15154,O3-P3101,14025,867,True,52.37047110185268,176.3999999992944,200 mm,999.7329105973805,1000.0,48.50242907149786,0.31387639119215544,0.022266369184432942,0.022266369184432942
15155,O7-P523,15156,15157,True,86.55556109610298,176.3999999992944,200 mm,999.5585666384098,1000.0,19.77167118784459,0.23563198252986486,0.014683886289914157,0.014683886289914157
15158,O1-P1390,15159,15160,True,51.93036991491735,176.3999999992944,200 mm,1000.0,999.735155113434,166.48918573415946,0.4583788448085748,0.04028524276087987,0.04028524276087987
15161,O3-P2762,15162,15163,True,51.959576035549645,176.3999999992944,200 mm,1000.0,999.7350061622187,92.90440980329326,0.3841457736260035,0.030320753854032333,0.030320753854032333
15164,O10-P151,15165,15166,True,51.961862066637664,176.3999999992944,200 mm,1000.0,999.7349945034601,5.418746260689176,0.15342218032317742,0.008183991399002458,0.008183991399002458
15167,O1-P1178,15168,15169,True,56.491371625852565,176.3999999992944,200 mm,1000.0,999.7118940047081,26.59540085401284,0.2592956852823696,0.01683057580227597,0.01683057580227597
15172,O9-P2592,15173,15174,True,51.9979974768114,176.3999999992944,200 mm,999.7348102128683,1000.0,3.2226743781833043,0.1284336299509526,0.0065032771876626936,0.0065032771876626936
15175,O12-P76,15176,12195,True,52.01104002934401,176.3999999992944,200 mm,1000.0,999.7347436958504,335.3364716681042,0.5623776980403603,0.05741457472096508,0.05741457472096508
15179,O1-P1514,15180,10076,True,73.75852129288563,1235.1999999950594,1400 mm,999.9446811090303,1000.0,42872.2869701464,0.9066507751853571,0.575589184767845,0.575589184767845
15181,O9-P3124,15182,155,True,75.6663560270895,176.3999999992944,200 mm,1000.0,999.6141015842618,14.614510754756006,0.2135231187504179,0.012790227279772725,0.012790227279772725
15183,O1-P1601,15184,15185,True,52.059546026608935,176.3999999992944,200 mm,999.7344963152643,1000.0,10.207835013139158,0.18970455611734738,0.010870096630547854,0.010870096630547854
15187,O2-P1064,12071,14660,True,52.082043456847245,176.3999999992944,200 mm,1000.0,999.7343815783701,43.253364890013714,0.3027449339073974,0.021101694965283094,0.021101694965283094
15188,O9-P3416,15189,15190,True,52.09148968302597,176.3999999992944,200 mm,1000.0,999.7343334026166,4.264757972571895,0.14141291860121535,0.007358847812711189,0.007358847812711189
15191,O9-P3668,15192,15193,True,52.09451710297835,176.3999999992944,200 mm,1000.0,999.7343179627749,0.6117145923142189,0.07089629816827937,0.003179733473837637,0.003179733473837637
15194,O1-P2573,15195,6662,True,57.224822452724815,176.3999999992944,200 mm,1000.0,999.7081534054911,527.0369716404334,0.6375712321269866,0.07309120849689625,0.07309120849689625
15196,O20-P16,15197,15198,True,52.12986683852744,176.3999999992944,200 mm,999.7341376791235,1000.0,169.5449928696482,0.4608732335678952,0.04064920990129747,0.04064920990129747
15199,O1-P165,15200,15201,True,52.13996440696263,277.99999999888803,315 mm,999.8592220961012,1000.0,2684.4055598644236,0.7480914370342608,0.17981876759440174,0.17981876759440174
15202,O3-P3117,15203,12962,True,52.14190487207202,176.3999999992944,200 mm,1000.0,999.7340762851525,7.853242911507892,0.17383939700876275,0.009659999357935383,0.009659999357935383
15204,O11-P107,3937,15205,True,52.146370738846315,176.3999999992944,200 mm,999.7340535092319,1000.0,0.19144188693196934,0.045420359949001565,0.0019695323517828003,0.0019695323517828003
15206,O1-P380,15207,15208,True,52.14646768474832,176.3999999992944,200 mm,999.7340530148077,1000.0,915.9847221757572,0.7333271222348425,0.10092770485992383,0.10092770485992383
15210,O3-P2505,15211,9974,True,78.60601420449238,176.3999999992944,200 mm,1000.0,999.5991093275571,81.42863145125791,0.3688733873169786,0.028463281945539,0.028463281945539
15212,O9-P3052,15213,15214,True,52.1650091887412,176.3999999992944,200 mm,999.7339584531375,1000.0,18.850818816991243,0.23201194758389496,0.014366452862397785,0.014366452862397785
15215,O3-P2077,15216,7224,True,89.51850535928402,176.3999999992944,200 mm,1000.0,999.5434556226677,23.84226050824381,0.2503367061257234,0.016003169406879566,0.016003169406879566
15217,O3-P1598,15218,15219,True,88.40553785993683,176.3999999992944,200 mm,1000.0,999.5491317569143,55.77373329630156,0.3279420018351809,0.023780289167930423,0.023780289167930423
15220,O15-P4,15221,15222,True,52.193148999624896,176.3999999992944,200 mm,1000.0,999.7338149401019,938.1666630662243,0.7373439231641095,0.1024733369257378,0.1024733369257378
15225,O1-P1865,15226,15227,True,52.204726677622766,176.3999999992944,200 mm,999.7337558939441,1000.0,22.19899701097577,0.2446330689585087,0.015485746548201366,0.015485746548201366
15228,O6-P279,15229,15230,True,64.76524657198792,176.3999999992944,200 mm,999.6696972424828,1000.0,3.2683778975318316,0.1290597210107266,0.006543677751018349,0.006543677751018349
15231,O9-P7,3807,7443,True,52.214031098138776,441.1999999982352,500 mm,999.9190682517979,1000.0,4192.184792371159,0.6814183135630124,0.20872570696008078,0.20872570696008078
15232,O21-P1059,15233,10289,True,57.652392470912176,176.3999999992944,200 mm,1000.0,999.7059727983983,34.096662530139994,0.2807422758105826,0.018884757818076178,0.018884757818076178
15234,O9-P1676,15235,12880,True,91.3731718065677,176.3999999992944,200 mm,999.5339968237865,1000.0,1.6356359804643343,0.10129290684161064,0.00483809710356746,0.00483809710356746
15236,O3-P141,8545,2361,True,52.22544370220263,220.5999999991176,250 mm,1000.0,999.8041545861167,1507.6513129309733,0.7381726893535872,0.13094962366943555,0.13094962366943555
15237,O1-P2550,15238,10028,True,52.22895026443793,176.3999999992944,200 mm,1000.0,999.7336323536514,10.207956984190396,0.18970530770870728,0.010870155262072887,0.010870155262072887
15239,O3-P3161,15240,15241,True,52.23209263415727,794.1999999968234,900 mm,1000.0,999.9608259305244,13274.691056926455,0.683760228911998,0.36812131980842144,0.36812131980842144
15242,O3-P2745,15243,15244,True,66.82313092775037,176.3999999992944,200 mm,1000.0,999.6592020322685,150.8321314968479,0.4450269151484869,0.03837105098960774,0.03837105098960774
15248,O4-P892,13575,8659,True,53.832817991092845,176.3999999992944,200 mm,1000.0,999.7254526282454,144.57371392916073,0.43939726837913967,0.03758079371289837,0.03758079371289837
15249,O22-P32,15250,5857,True,52.25000311223881,176.3999999992944,200 mm,1000.0,999.7335249841276,14.522219873361289,0.21308035912938456,0.012753401352894463,0.012753401352894463
15252,O9-P3170,15253,15254,True,52.26605719751748,176.3999999992944,200 mm,1000.0,999.7334431082927,0.7709105211822127,0.07721610165294295,0.003505908411681646,0.003505908411681646
15261,O2-P1686,11007,9458,True,52.32272729273964,176.3999999992944,200 mm,1000.0,999.733154090807,11.715390249941802,0.19854905959644778,0.01156860764056108,0.01156860764056108
15263,O1-P343,15264,15265,True,68.51633301432699,176.3999999992944,200 mm,999.650566701627,1000.0,25.78154628992851,0.25671892641936955,0.01659075805423762,0.01659075805423762
15266,O12-P177,10256,15267,True,52.34050297984556,176.3999999992944,200 mm,1000.0,999.7330634348028,18.28217998214557,0.22971353527500984,0.014166411505060948,0.014166411505060948
15268,O6-P343,3497,7548,True,52.73147970810333,176.3999999992944,200 mm,999.7310694534887,1000.0,26.391440713715564,0.25865525505714226,0.016770832132553114,0.016770832132553114
15272,O9-P1072,15273,15274,True,52.36725826448449,176.3999999992944,200 mm,999.7329269828512,1000.0,0.5265570659504288,0.06704394896029432,0.002985849121988737,0.002985849121988737
15275,O2-P1463,15125,15276,True,52.368826078941055,176.3999999992944,200 mm,1000.0,999.7329189869974,41.47173018303201,0.2987459626622389,0.02069040665965623,0.02069040665965623
15277,O1-P1529,15278,15279,True,52.413561406511086,176.3999999992944,200 mm,999.7326908368268,1000.0,14.090587544212687,0.21098286387036658,0.01257952899001889,0.01257952899001889
15280,O1-P1731,15281,4935,True,52.4219654363366,176.3999999992944,200 mm,999.7326479762747,1000.0,22.456164157968736,0.24554504231036103,0.015567992659264517,0.015567992659264517
15282,O5-P34,15283,15284,True,52.450798689500395,176.3999999992944,200 mm,999.7325009266835,1000.0,152.60993561699814,0.4465940616737355,0.03859279431606351,0.03859279431606351
15285,O10-P275,15286,15287,True,70.79594908791327,176.3999999992944,200 mm,999.6389406596517,1000.0,2.109199911525056,0.11080605280474978,0.0054024276363385006,0.0054024276363385006
15288,O21-P444,15289,15290,True,91.12066363564378,176.3999999992944,200 mm,999.5352846154582,1000.0,22.499553865594372,0.24569817981807773,0.015581821465689758,0.015581821465689758
15296,O3-P2631,14958,2867,True,52.5238413589772,176.3999999992944,200 mm,1000.0,999.7321284090692,366.3912538532808,0.5766630096445301,0.06013477279393553,0.06013477279393553
15299,O7-P309,15300,15301,True,63.14891536832143,176.3999999992944,200 mm,1000.0,999.6779405316215,122.29155688109688,0.41774044268747235,0.034630343806200024,0.034630343806200024
15302,O20-P59,15035,15303,True,52.53558453432947,176.3999999992944,200 mm,1000.0,999.7320685188749,48.083807632432055,0.3130214279942753,0.02217587489257336,0.02217587489257336
15307,O9-P2943,14676,15308,True,52.54314211298216,176.3999999992944,200 mm,999.7320299752238,1000.0,155.94804828376226,0.4494999280155141,0.03900600364113026,0.03900600364113026
15309,O4-P1077,15310,838,True,54.96175635100899,176.3999999992944,200 mm,999.7196950426098,1000.0,42.142819761241455,0.3002664940347279,0.020846350098077025,0.020846350098077025
15311,O3-P3245,7173,10799,True,52.557622598858856,176.3999999992944,200 mm,1000.0,999.7319561247458,47.80529509538575,0.31244963619339183,0.02211545011755512,0.02211545011755512
15312,O2-P1321,15313,10902,True,63.51045052911207,176.3999999992944,200 mm,1000.0,999.6760967023015,39.38901985442289,0.29391153628387606,0.020198177409321016,0.020198177409321016
15318,O3-P2427,2078,15319,True,52.59186832168954,176.3999999992944,200 mm,999.7317814715594,1000.0,16.988448385191617,0.2242891720056868,0.013698920845353504,0.013698920845353504
15320,O3-P3030,15321,15322,True,83.0880026955353,176.3999999992944,200 mm,999.5762511862528,1000.0,448.9381341020239,0.6102904832421745,0.06698714774469848,0.06698714774469848
15324,O11-P285,9091,15325,True,52.60612424243426,176.3999999992944,200 mm,1000.0,999.7317087663636,4.197537808369924,0.14064678042674078,0.007307296594868556,0.007307296594868556
15326,O9-P540,15327,15328,True,52.616626525997816,176.3999999992944,200 mm,1000.0,999.7316552047174,58.67381459829291,0.33318220095611734,0.024356539459277647,0.024356539459277647
15329,O3-P3039,1833,12789,True,52.62725537366346,176.3999999992944,200 mm,999.7316009975943,1000.0,189.86643933679886,0.4766477747549162,0.04299886218845304,0.04299886218845304
15330,O20-P50,15331,15332,True,76.49728411064005,176.3999999992944,200 mm,999.6098638510357,1000.0,10.16991560455966,0.1894705886085556,0.010851850866747777,0.010851850866747777
15333,O22-P25,2495,15334,True,59.72605817613636,176.3999999992944,200 mm,999.6953971033017,1000.0,66.82320476193821,0.346965841457338,0.025904535288442686,0.025904535288442686
15337,O4-P1380,8637,14871,True,51.959079330928695,176.3999999992944,200 mm,999.7350086954123,1000.0,103.95696551853237,0.3975948053713944,0.032008318174738995,0.032008318174738995
15340,O1-P966,15341,10349,True,52.73628058694718,176.3999999992944,200 mm,1000.0,999.7310449690066,6.818204882022602,0.1657922598729816,0.009067300219918093,0.009067300219918093
15342,O9-P1647,15343,2465,True,52.74460189633418,176.3999999992944,200 mm,999.7310025303287,1000.0,3.1426960538544995,0.12732305164525798,0.006431831581086785,0.006431831581086785
15344,O20-P6,15345,4423,True,78.64616308975279,176.3999999992944,200 mm,999.5989045682422,1000.0,427.2490823558865,0.6019915422542069,0.06523262891281148,0.06523262891281148
15346,O1-P2342,15347,15348,True,52.76124405447396,176.3999999992944,200 mm,999.7309176553222,1000.0,14.090837875719219,0.2109840933911099,0.012579630629016908,0.012579630629016908
15350,O21-P682,15351,15352,True,60.23032427649856,176.3999999992944,200 mm,1000.0,999.6928253461898,11.857587281174531,0.19934107206806856,0.011631992846098756,0.011631992846098756
15353,O9-P3595,15354,9814,True,85.3129472384022,176.3999999992944,200 mm,999.5649039690842,1000.0,1.7973389594915403,0.10473228639858653,0.005039686956182033,0.005039686956182033
15359,O2-P286,15360,5504,True,52.824051616887566,176.3999999992944,200 mm,1000.0,999.7305973367538,162.50300060645813,0.45507248568786185,0.039805915060898485,0.039805915060898485
15361,O1-P2683,13503,15362,True,52.828656648390286,176.3999999992944,200 mm,999.7305738510933,1000.0,15.07610827278684,0.21570847308270108,0.01297262083752901,0.01297262083752901
15365,O1-P311,15366,10707,True,52.864908871835325,176.3999999992944,200 mm,999.7303889647536,1000.0,5.15460846594429,0.150843420048993,0.008004107797317072,0.008004107797317072
15367,O2-P637,7346,15368,True,52.865024546480846,176.3999999992944,200 mm,999.730388374813,1000.0,162.96230804795277,0.45545656006486923,0.03986141345089895,0.03986141345089895
15369,O3-P442,3792,15370,True,52.868117815210354,176.3999999992944,200 mm,999.7303725991425,1000.0,13.251499704826951,0.20677204009720093,0.012233381478350128,0.012233381478350128
15371,O3-P2263,15372,3925,True,81.13607296840297,176.3999999992944,200 mm,999.5862060278612,1000.0,477.95205926517497,0.6208736482297078,0.0692910193191845,0.0692910193191845
15373,O9-P3123,15374,4234,True,52.87391784891352,176.3999999992944,200 mm,1000.0,999.7303430189705,9.709941160851217,0.18658247276197357,0.010627609609160224,0.010627609609160224
15375,O2-P1343,15376,10657,True,52.88245951490512,176.3999999992944,200 mm,999.730299456474,1000.0,35.047385324792096,0.28321097740610074,0.0191279305015827,0.0191279305015827
15377,O1-P839,15378,11924,True,52.89715319428103,176.3999999992944,200 mm,1000.0,999.7302245187092,33.337765672960316,0.278736081244621,0.01868817085795392,0.01868817085795392
15379,O21-P260,15380,7026,True,52.903578525425885,176.3999999992944,200 mm,1000.0,999.7301917495204,42.57999345643436,0.3012476890910031,0.02094726706434412,0.02094726706434412
15382,O9-P2470,15383,15384,True,52.910141788334485,176.3999999992944,200 mm,999.7301582768795,1000.0,1.327938490345402,0.09404076100781095,0.004422172204166007,0.004422172204166007
15385,O4-P839,1325,15386,True,52.911249629063846,176.3999999992944,200 mm,1000.0,999.7301526268918,135.76265802175988,0.4311533758124814,0.036441117985291996,0.036441117985291996
15387,O1-P924,2887,15388,True,52.92540710338128,176.3999999992944,200 mm,1000.0,999.7300804237727,114.90675893673121,0.40991484966019426,0.03359812877194923,0.03359812877194923
15389,O9-P1377,15390,5781,True,72.76685058845187,176.3999999992944,200 mm,999.6288890619988,1000.0,24.211362093059293,0.2515791570752225,0.01611684388667961,0.01611684388667961
15393,O10-P200,15394,15395,True,52.97028365807015,176.3999999992944,200 mm,1000.0,999.7298515533438,2.3135700042338105,0.11445711228474548,0.005624592313544752,0.005624592313544752
15396,O1-P2676,15397,14144,True,68.71484479031082,176.3999999992944,200 mm,1000.0,999.6495542915694,62.17418410598861,0.3392627752321995,0.025033634168004682,0.025033634168004682
15398,O8-P87,14049,15399,True,52.971604607342485,176.3999999992944,200 mm,1000.0,999.7298448165026,179.63956377284384,0.46887854949411384,0.04183116092778882,0.04183116092778882
15400,O2-P1122,8978,2784,True,61.13123599866552,176.3999999992944,200 mm,999.6882306964068,1000.0,22.500492173217488,0.2457014891171413,0.015582120363548398,0.015582120363548398
15401,O3-P1164,10600,4743,True,57.11561434770229,176.3999999992944,200 mm,1000.0,999.7087103668267,5.244418662330346,0.15173034568709748,0.008065809862726172,0.008065809862726172
15402,O9-P2846,15403,15404,True,52.994278712157175,176.3999999992944,200 mm,1000.0,999.729729178568,125.83489553948563,0.42137111150065204,0.03511525785093459,0.03511525785093459
15405,O1-P1580,15406,15407,True,52.99943208128545,176.3999999992944,200 mm,1000.0,999.7297028963854,40.91666150806106,0.29747489126045773,0.02056046179163631,0.02056046179163631
15408,O9-P2168,15409,4723,True,53.11236009421507,176.3999999992944,200 mm,1000.0,999.7291269635195,7.386413159267835,0.1703079109744724,0.009398142735419413,0.009398142735419413
15410,O4-P1442,15411,11172,True,53.00837251707166,176.3999999992944,200 mm,1000.0,999.7296573001629,16.201939888212294,0.2208471766024797,0.01340563559078222,0.01340563559078222
15412,O3-P713,15413,4775,True,53.01357762331711,176.3999999992944,200 mm,999.7296307541211,1000.0,61.95859012561965,0.3388955402109175,0.024992482729666633,0.024992482729666633
15416,O9-P2727,15417,15418,True,53.04794086858386,176.3999999992944,200 mm,1000.0,999.7294555015702,17.611404017425382,0.22693628304611838,0.013926248576190601,0.013926248576190601
15422,O9-P3527,15423,15424,True,76.68823403912553,176.3999999992944,200 mm,1000.0,999.6088900064004,12.510339851991544,0.2028934073759759,0.011917976134014152,0.011917976134014152
15425,O9-P3411,15426,15427,True,53.068056123903766,176.3999999992944,200 mm,1000.0,999.7293529137681,9.948587465952688,0.1880926039448847,0.010744632769858403,0.010744632769858403
15428,O3-P2250,15429,15430,True,69.79714793048355,176.3999999992944,200 mm,1000.0,999.6440345455545,51.57029017568856,0.31998489080834563,0.022918003598960804,0.022918003598960804
15431,O2-P1197,15432,15433,True,53.095849252676686,176.3999999992944,200 mm,1000.0,999.7292111688114,1030.7470626452125,0.7527524646864748,0.10896502935171007,0.10896502935171007
15434,O2-P1309,15435,15436,True,53.87881246539276,176.3999999992944,200 mm,1000.0,999.7252180564265,0.03879274497508279,0.023214150450376697,0.001061828823437697,0.001061828823437697
15442,O1-P2462,15443,13760,True,73.02536929593185,626.3999999974943,710 mm,999.9269746307041,1000.0,9063.859756771848,0.6961074389486954,0.30779961435886743,0.30779961435886743
15445,O2-P1678,8232,7284,True,34.516967717951914,176.3999999992944,200 mm,999.8239634646385,1000.0,19.46818514854903,0.23445237607476035,0.014580130981540741,0.014580130981540741
15446,O9-P569,15447,15448,True,57.327539172043046,176.3999999992944,200 mm,1000.0,999.7076295502226,58.9080668744554,0.3335972173937892,0.02440246427600451,0.02440246427600451
15449,O4-P1384,15450,12862,True,53.17369770224542,176.3999999992944,200 mm,1000.0,999.7288141417185,72.78880786394026,0.35629898901408413,0.026979657743274012,0.026979657743274012
15451,O5-P217,15452,8242,True,78.5452814744914,176.3999999992944,200 mm,1000.0,999.5994190644801,7.130211614390423,0.16830302900626629,0.009250700622327456,0.009250700622327456
15453,O9-P2501,15454,15455,True,53.17678859380972,176.3999999992944,200 mm,999.7287983781715,1000.0,7.455975220386346,0.17084385078887943,0.00943770606840288,0.00943770606840288
15458,O24-P145,15459,12574,True,53.21589680842124,176.3999999992944,200 mm,999.7285989262771,1000.0,111.36687834899584,0.40603079324419267,0.03309231201131305,0.03309231201131305
15460,O21-P1253,15461,6830,True,53.22067980530558,176.3999999992944,200 mm,1000.0,999.728574532993,3.5004362694597524,0.1321484143695711,0.006744280766208245,0.006744280766208245
15462,O21-P1332,15463,15464,True,53.23818447502805,176.3999999992944,200 mm,999.7284852591773,1000.0,8.882209972822022,0.1811337087094423,0.01020952164626269,0.01020952164626269
15465,O9-P3383,15466,15467,True,53.244106535590475,176.3999999992944,200 mm,1000.0,999.7284550566685,57.44255928938198,0.3309808694907984,0.024113649302589406,0.024113649302589406
15468,O3-P1201,13811,15469,True,53.25766904631234,176.3999999992944,200 mm,999.7283858878639,1000.0,18.925800841713347,0.2323113418723415,0.014392596334905269,0.014392596334905269
15473,O3-P501,15474,15475,True,72.91256570412065,176.3999999992944,200 mm,999.6281459149089,1000.0,9.000442647306967,0.18193322355078245,0.010270462310335352,0.010270462310335352
15476,O9-P2000,15477,15478,True,83.86351815819742,176.3999999992944,200 mm,999.5722960573931,1000.0,7.579297286160299,0.1717854514367518,0.009507368151246889,0.009507368151246889
15479,O21-P1034,15480,6260,True,53.01015271582373,176.3999999992944,200 mm,999.7296482211493,1000.0,175.21573590185284,0.4654134041626965,0.04131693335595401,0.04131693335595401
15483,O11-P339,15484,15485,True,53.31445445934214,176.3999999992944,200 mm,1000.0,999.7280962822574,0.18238640721096017,0.04455449177741867,0.0019314669959631737,0.0019314669959631737
15488,O5-P181,15489,15490,True,63.12438354640159,176.3999999992944,200 mm,1000.0,999.6780656439133,16.44075489578027,0.22190455854895227,0.013495455738099602,0.013495455738099602
15493,O12-P548,15494,15495,True,53.326092696865246,176.3999999992944,200 mm,1000.0,999.728036927246,44.630838908974034,0.305756289316513,0.02141388424479878,0.02141388424479878
15496,O1-P2365,7608,15497,True,53.33641846954304,176.3999999992944,200 mm,999.7279842658053,1000.0,2.565422361298071,0.11866222553849531,0.0058842719642699486,0.0058842719642699486
15498,O2-P1578,3399,15499,True,53.34934930065773,176.3999999992944,200 mm,999.7279183185666,1000.0,11.193528851496474,0.195583093894584,0.01133245857474244,0.01133245857474244
15500,O1-P1459,13409,15501,True,53.363895474193725,176.3999999992944,200 mm,1000.0,999.7278441330816,136.67345159229745,0.432023772225434,0.03656047255610036,0.03656047255610036
15502,O3-P2943,15503,9618,True,73.0235633260899,176.3999999992944,200 mm,1000.0,999.6275798270369,12.762074583960441,0.2042285056593361,0.012026172981986034,0.012026172981986034
15504,O2-P1698,11445,15505,True,53.371494822778914,176.3999999992944,200 mm,999.7278053764038,1000.0,15.593334816057032,0.21810178595859667,0.01317357298217644,0.01317357298217644
15506,O1-P1466,15507,15159,True,53.38780791021787,176.3999999992944,200 mm,1000.0,999.7277221796579,10.28079136169597,0.19015299502582544,0.010905101233277457,0.010905101233277457
15508,O2-P850,15509,10997,True,58.48244454852173,176.3999999992944,200 mm,1000.0,999.7017395328025,0.042107360074935644,0.02408041957795974,0.001094463988052937,0.001094463988052937
15515,O9-P2984,15516,15517,True,53.41107859614262,176.3999999992944,200 mm,999.7276034991597,1000.0,37.06654241949203,0.2882991043105793,0.019633538693434566,0.019633538693434566
15525,O3-P473,15526,6557,True,53.42693692394608,176.3999999992944,200 mm,1000.0,999.7275226216879,84.11174300766086,0.3725790297689355,0.028908318022631958,0.028908318022631958
15527,O2-P242,8477,8115,True,48.23734387093593,176.3999999992944,200 mm,999.7539895462583,1000.0,170.40598558715973,0.4615698998314501,0.04075122730015201,0.04075122730015201
15528,O1-P2097,15529,14131,True,53.471880953325275,176.3999999992944,200 mm,1000.0,999.7272934071381,29.69334475428579,0.2686186744819751,0.017710741736763024,0.017710741736763024
15530,O9-P2130,15531,4349,True,53.49371085412675,176.3999999992944,200 mm,1000.0,999.7271820746439,0.11051547181504431,0.03637995688569662,0.0015825385552888766,0.0015825385552888766
15535,O1-P1416,4811,3367,True,57.95480668446693,176.3999999992944,200 mm,1000.0,999.7044304859093,36.50192091343404,0.28689671986812687,0.01949358852192945,0.01949358852192945
15536,O1-P1602,12508,15537,True,53.515567787268886,176.3999999992944,200 mm,999.7270706042849,1000.0,6.818765968806834,0.1657968463770224,0.009067633980037433,0.009067633980037433
15538,O3-P772,15539,12766,True,77.23274801397163,176.3999999992944,200 mm,999.6061129851288,1000.0,45.196770977765674,0.30697412567508564,0.021540744278361654,0.021540744278361654
15541,O19-P29,15542,1085,True,53.531278686308475,176.3999999992944,200 mm,1000.0,999.7269904786998,6.070810524228751,0.15943315848001066,0.008609001539790587,0.008609001539790587
15547,O3-P2837,3736,15548,True,53.55382581144405,882.3999999964702,1000 mm,999.9598346306415,1000.0,15520.025595527051,0.7091408293969047,0.3815655497968226,0.3815655497968226
15549,O4-P700,15550,5296,True,53.55740712195676,176.3999999992944,200 mm,1000.0,999.726857223678,132.54173485853954,0.42803989199719994,0.03601603803355895,0.03601603803355895
15551,O9-P2998,11466,15552,True,53.564851105445534,176.3999999992944,200 mm,999.7268192593622,1000.0,0.03856669279592078,0.02315336237072728,0.0010595475648461099,0.0010595475648461099
15556,O9-P2347,15557,15558,True,53.59417949174929,220.5999999991176,250 mm,1000.0,999.7990218269059,1182.456515477272,0.6972176200301614,0.11265182058245947,0.11265182058245947
15559,O16-P105,15560,2026,True,83.111990930783,176.3999999992944,200 mm,1000.0,999.576128846253,5.738340588939585,0.15642782571231306,0.008395509801823289,0.008395509801823289
15561,O4-P335,15562,15563,True,84.84857222823672,176.3999999992944,200 mm,999.567272281636,1000.0,148.7793088761162,0.4431999815429612,0.03811351823243945,0.03811351823243945
15564,O6-P82,15565,15566,True,83.45337923434668,277.99999999888803,315 mm,1000.0,999.7746758760672,2404.615447425218,0.7312696037162371,0.166920492536668,0.166920492536668
15567,O6-P163,15568,15569,True,84.72014690368627,176.3999999992944,200 mm,1000.0,999.5679272507912,123.88614246805582,0.41938388162817825,0.03484936595495546,0.03484936595495546
15573,O3-P1704,15574,9575,True,53.64616819045381,176.3999999992944,200 mm,1000.0,999.7264045422287,38.94211766109784,0.29285037319130364,0.020090859804013355,0.020090859804013355
15578,O9-P1806,15579,15580,True,76.2675122138401,176.3999999992944,200 mm,1000.0,999.6110356877094,34.01179434380145,0.2805195176398895,0.018862884311504683,0.018862884311504683
15584,O2-P1789,5717,3587,True,53.65535417829632,176.3999999992944,200 mm,999.7263576936907,1000.0,129.29654651315926,0.42484532413912457,0.035582893211064275,0.035582893211064275
15585,O9-P2593,15586,471,True,79.24851920065585,176.3999999992944,200 mm,1000.0,999.5958325520767,23.637255588353455,0.24964071258383388,0.015939641994396465,0.015939641994396465
15587,O2-P892,14472,15588,True,53.70934495403226,176.3999999992944,200 mm,1000.0,999.7260823407345,26.271266292088985,0.2582762581837889,0.01673552010041523,0.01673552010041523
15589,O8-P261,15590,8875,True,94.92703846878636,176.3999999992944,200 mm,1000.0,999.5158721038092,72.42228477616014,0.35574196902327476,0.026914873932353214,0.026914873932353214
15591,O9-P2452,7950,15592,True,53.713256051509354,176.3999999992944,200 mm,1000.0,999.7260623941373,6.716557682875646,0.16495697577523374,0.00900659369700323,0.00900659369700323
15593,O1-P2425,15594,8772,True,54.598986912473954,176.3999999992944,200 mm,999.7215451667464,1000.0,97.31320596497787,0.3896448090593386,0.031004809332225127,0.031004809332225127
15595,O9-P1102,15596,3993,True,53.723083980828925,277.99999999888803,315 mm,1000.0,999.8549476732518,2523.6071217988215,0.7388123931651166,0.1723624474418441,0.1723624474418441
15597,O9-P3655,15598,15599,True,88.39986659503192,176.3999999992944,200 mm,1000.0,999.5491606803654,0.10275928394842299,0.03530341147412068,0.0015380173841024517,0.0015380173841024517
