id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
15600,O9-P2343,13589,15601,True,53.730118731180234,220.5999999991176,250 mm,1000.0,999.798512054758,1250.3407432476608,0.7067924640609105,0.11648862877447277,0.11648862877447277
15602,O2-P1091,13402,9281,True,53.74576303938692,176.3999999992944,200 mm,1000.0,999.7258966084992,15.635456142254679,0.21829420747011383,0.01318978406517545,0.01318978406517545
15603,O4-P735,15604,485,True,50.73207859327466,176.3999999992944,200 mm,999.7412663991743,1000.0,32.977592891144106,0.2777724932781177,0.018594075898774348,0.018594075898774348
15607,O21-P104,369,13439,True,53.772985229453845,176.3999999992944,200 mm,999.7257577753298,1000.0,930.8858337725063,0.7360396412518313,0.10196578346170018,0.10196578346170018
15609,O2-P1190,15610,10388,True,53.79960702013397,246.999999999012,280 mm,1000.0,999.7982514736746,2113.95129018151,0.8018093595715,0.1502557052450233,0.1502557052450233
15611,O21-P338,15612,15613,True,53.80868689548344,176.3999999992944,200 mm,1000.0,999.7255756968331,41.44492849468099,0.29868487027806717,0.02068415240355224,0.02068415240355224
15614,O9-P1819,15615,4198,True,53.80881751189936,176.3999999992944,200 mm,1000.0,999.7255750306894,3.427021708609013,0.13118702772881674,0.0066816104704188325,0.0066816104704188325
15616,O2-P494,15617,15618,True,53.811477172112646,176.3999999992944,200 mm,999.7255614664223,1000.0,59.000312035045106,0.333760316706389,0.024420524039912343,0.024420524039912343
15622,O2-P59,6432,10342,True,53.82425296848274,246.999999999012,280 mm,999.7981590513682,1000.0,1913.1248261733394,0.7842876318005296,0.14086360173678522,0.14086360173678522
15623,O2-P877,12589,15588,True,53.83215216741674,176.3999999992944,200 mm,1000.0,999.7254560239462,78.43069556025611,0.3646257169769032,0.02795754993474311,0.02795754993474311
15625,O2-P1958,7251,4929,True,53.847326109781314,176.3999999992944,200 mm,1000.0,999.7253786368401,23.35559267479905,0.2486774322396226,0.015851895949563356,0.015851895949563356
15626,O9-P1362,15627,4541,True,73.52570338891424,176.3999999992944,200 mm,999.6250189127165,1000.0,87.39603076427674,0.37699890377293693,0.029443846483240877,0.029443846483240877
15628,O4-P1525,15629,15630,True,65.72154076581299,176.3999999992944,200 mm,999.6648201420943,1000.0,321.6824150946875,0.5557558124579327,0.056188396402165816,0.056188396402165816
15631,O1-P2070,15632,15633,True,53.858128052568325,176.3999999992944,200 mm,1000.0,999.7253235469319,6.81901261219785,0.16579886243609954,0.009067780690217162,0.009067780690217162
15634,O20-P117,15635,14724,True,73.81752768357833,176.3999999992944,200 mm,1000.0,999.6235306088138,87.23764396678622,0.3767885725752204,0.029418245104790307,0.029418245104790307
15636,O1-P2376,11675,10587,True,53.88386633856396,176.3999999992944,200 mm,1000.0,999.7251922816733,86.6699784843963,0.37603242778931456,0.02932630432838622,0.02932630432838622
15637,O2-P1334,14322,13889,True,53.89431760729909,176.3999999992944,200 mm,1000.0,999.7251389802028,122.94702427960839,0.4184179090557416,0.0347205349514808,0.0347205349514808
15638,O1-P1632,15639,2893,True,71.77934499279014,176.3999999992944,200 mm,1000.0,999.6339253405367,42.83039787136794,0.30180643973752286,0.021004835917232154,0.021004835917232154
15640,O2-P1095,10995,3215,True,53.90453785740166,176.3999999992944,200 mm,999.7250868569273,1000.0,38.93365210531028,0.2928301877021988,0.02008882093602115,0.02008882093602115
15645,O7-P143,11299,200,True,52.5667208767641,176.3999999992944,200 mm,1000.0,999.7319097235285,10.488243517250945,0.19141604411613208,0.011003929703545719,0.011003929703545719
15649,O4-P1277,15650,15651,True,77.03448373336188,176.3999999992944,200 mm,1000.0,999.6071241329598,93.9076990834166,0.3854137653440129,0.03047776197423902,0.03047776197423902
15652,O4-P5,15653,15654,True,53.94029802987215,794.1999999968234,900 mm,1000.0,999.9595447764776,12752.008677709175,0.6769036438426552,0.35970461986546914,0.35970461986546914
15655,O4-P1332,15656,15657,True,76.42474024937074,176.3999999992944,200 mm,999.6102338247282,1000.0,19.56904143297955,0.2348458266088611,0.014614703742498944,0.014614703742498944
15659,O1-P454,15660,15661,True,73.02678308321016,176.3999999992944,200 mm,1000.0,999.6275634062756,623.9899777656656,0.6668119276687482,0.08031646168515805,0.08031646168515805
15662,O9-P454,15663,15664,True,53.99816694904612,176.3999999992944,200 mm,1000.0,999.7246093485599,6.407085560203313,0.16235826318135232,0.008818707025518438,0.008818707025518438
15673,O3-P600,15674,1521,True,54.02045797373838,176.3999999992944,200 mm,1000.0,999.724495664334,44.757133040853674,0.3060290225876102,0.021442264051074418,0.021442264051074418
15677,O8-P124,15678,15679,True,74.68112502647301,176.3999999992944,200 mm,1000.0,999.619126262365,22.336266727902302,0.24512078666777096,0.015529708257011127,0.015529708257011127
15680,O3-P3058,15681,15682,True,54.028920110724805,176.3999999992944,200 mm,1000.0,999.7244525074353,4.874839122479722,0.14800966781659755,0.00780813704503993,0.00780813704503993
15683,O4-P1571,15684,15685,True,86.71484635629795,176.3999999992944,200 mm,1000.0,999.5577542835829,15.437601409376537,0.21738715027725308,0.01311343766804042,0.01311343766804042
15686,O1-P1199,15687,15688,True,54.05023963893876,176.3999999992944,200 mm,999.7243437778415,1000.0,112.70491457858796,0.40750953015954366,0.03328438230564196,0.03328438230564196
15689,O16-P147,15690,15691,True,54.0570304936503,176.3999999992944,200 mm,999.7243091444824,1000.0,12.905496564400872,0.20498088196148806,0.012087317677203105,0.012087317677203105
15692,O11-P18,15693,15694,True,44.21456200115965,176.3999999992944,200 mm,999.7745057337941,1000.0,169.5043968906911,0.46084031960972344,0.040644394034634136,0.040644394034634136
15696,O20-P46,15697,5675,True,54.06216347032935,176.3999999992944,200 mm,999.7242829663013,1000.0,42.42838506272888,0.3009082421133312,0.02091232908063225,0.02091232908063225
15701,O2-P88,15702,9386,True,54.083755623542906,176.3999999992944,200 mm,999.7241728463199,1000.0,209.3268869538324,0.4905903673496274,0.045147023404653014,0.045147023404653014
15705,O1-P848,1031,15706,True,52.7759612428113,176.3999999992944,200 mm,1000.0,999.7308425976616,139.95711991277082,0.43512624970051766,0.036987766873276755,0.036987766873276755
15717,O10-P61,15718,15719,True,74.59003831398765,277.99999999888803,315 mm,1000.0,999.7986068965522,2098.2877274503844,0.7091191072192752,0.15304696533991394,0.15304696533991394
15720,O2-P368,15721,15722,True,54.17481999920992,176.3999999992944,200 mm,1000.0,999.723708418004,54.097453979577736,0.3248225851175468,0.023440425720969504,0.023440425720969504
15729,O5-P293,15730,15731,True,54.21685502896091,176.3999999992944,200 mm,999.7234940393523,1000.0,19.803325189443015,0.23575427627334491,0.014694660550442554,0.014694660550442554
15732,O1-P2571,6663,15733,True,54.2257410523472,176.3999999992944,200 mm,1000.0,999.723448720633,610.7594040958837,0.6630800136261481,0.07934847094161848,0.07934847094161848
15734,O1-P2482,15735,13267,True,56.84212750666415,176.3999999992944,200 mm,999.710105149716,1000.0,84.31369352214652,0.37285442191862767,0.02894153531266829,0.02894153531266829
15739,O2-P495,15618,15740,True,54.25711890812581,176.3999999992944,200 mm,999.7232886935685,1000.0,44.26637339992262,0.3049660958924954,0.021331757980608212,0.021331757980608212
15746,O2-P1210,15747,1882,True,54.27016997346124,176.3999999992944,200 mm,999.7232221331353,1000.0,435.32506523499256,0.6051224506384895,0.06588936372980245,0.06588936372980245
15748,O2-P763,10180,2813,True,54.27472860396552,176.3999999992944,200 mm,1000.0,999.7231988841198,77.80723491682691,0.36372750027688233,0.027851205906890178,0.027851205906890178
15753,O4-P142,15754,15755,True,78.24593242146511,176.3999999992944,200 mm,1000.0,999.6009457446505,134.76083878274483,0.4301909386121724,0.036309407443082184,0.036309407443082184
15756,O9-P1997,15757,15758,True,82.53967954067781,176.3999999992944,200 mm,999.5790476343425,1000.0,1.525986489269288,0.09882539870799947,0.004695183803657242,0.004695183803657242
15762,O9-P2754,15763,15764,True,54.3818790074477,176.3999999992944,200 mm,999.722652417062,1000.0,5.400484952885363,0.15324674958784681,0.008171707401318057,0.008171707401318057
15767,O6-P58,15768,15769,True,77.33670812883184,313.1999999987472,355 mm,1000.0,999.7911908880521,3008.6039231256505,0.7745425423067528,0.17721003689556844,0.17721003689556844
15770,O24-P56,15771,15772,True,54.473880851285486,176.3999999992944,200 mm,1000.0,999.7221832076584,60.16046456744202,0.33579598198363764,0.024646479429636027,0.024646479429636027
15773,O3-P274,15774,5714,True,54.475231483072555,277.99999999888803,315 mm,1000.0,999.8529168749957,2374.076670696589,0.7292401799069758,0.1655310593564121,0.1655310593564121
15775,O1-P514,15776,15777,True,54.49837859885066,176.3999999992944,200 mm,999.7220582691458,1000.0,406.44696339372985,0.5936918332593465,0.06352100385139664,0.06352100385139664
15778,O12-P61,15779,15780,True,54.49864454382569,176.3999999992944,200 mm,999.7220569128265,1000.0,348.09919922674317,0.5683734767322847,0.058543527807893084,0.058543527807893084
15781,O20-P119,15782,15783,True,78.63055645891464,176.3999999992944,200 mm,1000.0,999.5989841620595,87.12685262631375,0.37664127967920197,0.02940032367963829,0.02940032367963829
15784,O3-P887,15785,14206,True,54.525443058752245,176.3999999992944,200 mm,999.7219202404003,1000.0,42.8928395684222,0.30194540566945505,0.02101916513017616,0.02101916513017616
15786,O9-P659,15787,15788,True,54.54048566539575,176.3999999992944,200 mm,1000.0,999.7218435231065,47.243488003899515,0.31128888743384514,0.021993025468425458,0.021993025468425458
15789,O2-P1637,9441,8232,True,54.5523505444374,176.3999999992944,200 mm,1000.0,999.7217830122233,82.14541164927567,0.3698719770158115,0.02858285618113443,0.02858285618113443
15790,O2-P216,15791,15792,True,54.56358100436492,220.5999999991176,250 mm,1000.0,999.7953865712336,1681.3780292756887,0.7553854890615288,0.14084815465610062,0.14084815465610062
15798,O6-P312,15799,295,True,54.549620102773446,176.3999999992944,200 mm,1000.0,999.7217969374758,22.175361506473994,0.24454887632269154,0.015478162976966768,0.015478162976966768
15801,O1-P225,15802,12914,True,54.59297408798812,176.3999999992944,200 mm,1000.0,999.7215758321513,329.46242882933694,0.5595560236679771,0.05688947196000627,0.05688947196000627
15803,O21-P433,15804,9292,True,54.60766496224769,176.3999999992944,200 mm,1000.0,999.7215009086925,104.78225989939219,0.3985559523770109,0.032130820606205604,0.032130820606205604
15805,O2-P336,3436,15806,True,54.63008741805689,176.3999999992944,200 mm,999.7213865541679,1000.0,22.842861922941005,0.24690249923536683,0.01569075720806735,0.01569075720806735
15807,O2-P1498,15808,15809,True,75.53066376316312,176.3999999992944,200 mm,999.6147936148079,1000.0,126.01782403140962,0.4215564732086393,0.03514011823604264,0.03514011823604264
15810,O3-P819,15811,13319,True,54.61994882824354,176.3999999992944,200 mm,1000.0,999.7214382609759,88.54899813663654,0.37852163218200696,0.029629541725540068,0.029629541725540068
15812,O1-P1907,246,15813,True,54.6278450605038,246.999999999012,280 mm,1000.0,999.7951455810231,1775.6466087113356,0.7708142645895911,0.13446113557717068,0.13446113557717068
15814,O9-P529,15815,15816,True,54.63969246092064,176.3999999992944,200 mm,1000.0,999.7213375684493,8.72376065572511,0.18005045894549287,0.010127177368009692,0.010127177368009692
15820,O9-P983,15821,15822,True,54.650453779152585,176.3999999992944,200 mm,1000.0,999.7212826857264,4.44623244672117,0.14344020460817566,0.007495889918731307,0.007495889918731307
15826,O10-P345,15827,15828,True,54.693772314148326,176.3999999992944,200 mm,999.7210617611978,1000.0,1.7503637560661867,0.1037558527648083,0.004982174161676357,0.004982174161676357
15829,O3-P1162,2307,5719,True,54.583070424911725,176.3999999992944,200 mm,1000.0,999.7216263408329,11.941236504554809,0.19980386652560403,0.011669094056377647,0.011669094056377647
15830,O2-P1622,7391,2749,True,54.70837974652153,176.3999999992944,200 mm,999.7209872632927,1000.0,413.02363970012266,0.5963535039980455,0.06406536369877001,0.06406536369877001
15831,O1-P1471,15832,15833,True,54.711749727607994,176.3999999992944,200 mm,1000.0,999.7209700763892,13.59985731980388,0.208542400547882,0.012378439476372648,0.012378439476372648
15834,O3-P2399,15835,15836,True,54.71359971217222,176.3999999992944,200 mm,1000.0,999.720960641468,20.812098071792814,0.23958105174254415,0.015033477297358303,0.015033477297358303
15837,O2-P893,15838,14472,True,54.73139405844663,176.3999999992944,200 mm,1000.0,999.720869890302,18.467595623722083,0.23046847014186247,0.014231988417815944,0.014231988417815944
15842,O1-P708,15843,15844,True,54.742181235615455,176.3999999992944,200 mm,1000.0,999.7208148756984,158.92323673261444,0.45205067140530086,0.039370918794335734,0.039370918794335734
15846,O1-P366,15847,15848,True,54.75115733424816,220.5999999991176,250 mm,999.7946831599966,1000.0,1168.9197459269012,0.69523690575197,0.1118836439605035,0.1118836439605035
15849,O2-P327,15850,9565,True,66.83954544511472,176.3999999992944,200 mm,1000.0,999.65911831823,7.320739492720483,0.169798680650703,0.00936060952882904,0.00936060952882904
15852,O3-P2294,15853,15854,True,79.81236148860617,176.3999999992944,200 mm,1000.0,999.5929569564081,28.21713627900899,0.2642673320934481,0.017297501170489615,0.017297501170489615
15855,O4-P1009,11982,15856,True,54.77816173573995,176.3999999992944,200 mm,999.7206313751477,1000.0,47.13200043810559,0.3110573615801073,0.021968644592822488,0.021968644592822488
15857,O1-P945,15858,15859,True,54.783686881062,176.3999999992944,200 mm,999.7206031969066,1000.0,63.69273362581989,0.34182357761623694,0.025321519170400986,0.025321519170400986
15860,O4-P827,3066,15861,True,56.23455468118156,176.3999999992944,200 mm,1000.0,999.713203771126,36.660339269973505,0.28729175313419597,0.01953296477554812,0.01953296477554812
15862,O9-P321,15863,15864,True,54.799876438354715,176.3999999992944,200 mm,1000.0,999.7205206301644,2.33459279103619,0.11481987755031918,0.005646834199653074,0.005646834199653074
15868,O2-P1653,10160,9265,True,40.93783919471491,176.3999999992944,200 mm,1000.0,999.791217020107,51.14010970845795,0.3191444413631537,0.022827817491419957,0.022827817491419957
15869,O21-P1072,15870,2905,True,54.86123191009949,176.3999999992944,200 mm,1000.0,999.7202077172585,19.788040866975013,0.23569524332556716,0.014689459247091228,0.014689459247091228
15871,O9-P3579,15872,15873,True,54.86422105671991,176.3999999992944,200 mm,999.7201924726107,1000.0,0.19594309916083832,0.04584061106812858,0.001988082676186445,0.001988082676186445
15875,O9-P3104,15876,15877,True,54.89217322300939,176.3999999992944,200 mm,1000.0,999.7200499165626,44.022187292248006,0.3044340560754999,0.02127654487203676,0.02127654487203676
15878,O4-P890,15879,3072,True,77.90885585794047,176.3999999992944,200 mm,1000.0,999.6026648351245,8.63772354773808,0.1794564750718442,0.010082134175722535,0.010082134175722535
15880,O22-P10,15881,13110,True,54.918910170762885,176.3999999992944,200 mm,1000.0,999.7199135581291,121.80358099609639,0.4172343344480619,0.03456305258882923,0.03456305258882923
15882,O9-P96,9903,15883,True,54.92495190826861,176.3999999992944,200 mm,999.7198827452678,1000.0,497.7821968918589,0.6277923942784549,0.07084000104517017,0.07084000104517017
15887,O5-P35,15284,15888,True,54.938589382998565,176.3999999992944,200 mm,999.7198131941467,1000.0,138.76630692223085,0.4340074982483396,0.03683334870111777,0.03683334870111777
15889,O9-P3338,15890,15891,True,80.05578923895887,176.3999999992944,200 mm,1000.0,999.5917154748813,0.05764016825205038,0.02764011813375467,0.0012310147589410212,0.0012310147589410212
15892,O1-P1139,13904,15893,True,54.96004352175708,176.3999999992944,200 mm,999.719703778039,1000.0,1.7365055713356652,0.10346435653318829,0.004965048031841532,0.004965048031841532
15894,O9-P1987,15895,15896,True,77.30256863956366,176.3999999992944,200 mm,1000.0,999.6057568999382,2.8002674274461605,0.12233360472634747,0.006114301197726466,0.006114301197726466
15897,O1-P2151,15898,15899,True,54.96226951835178,176.3999999992944,200 mm,1000.0,999.7196924254564,6.199888489642739,0.16056900698513624,0.00869020839890869,0.00869020839890869
15902,O8-P292,15903,7557,True,79.10387925260851,176.3999999992944,200 mm,1000.0,999.5965702158117,15.553218350072337,0.21791818160249832,0.013158112303022327,0.013158112303022327
15907,O1-P2254,1143,2859,True,54.976649848173146,176.3999999992944,200 mm,999.7196190857743,1000.0,516.6967625086093,0.634170845050536,0.07229988181943366,0.07229988181943366
15908,O8-P280,15909,15910,True,54.978912276883854,176.3999999992944,200 mm,1000.0,999.7196075473879,2.8471555968393565,0.12304088782859882,0.006158968908710273,0.006158968908710273
15911,O14-P21,15912,15913,True,54.97969994098788,176.3999999992944,200 mm,1000.0,999.719603530301,388.33610131044276,0.5861724077046768,0.06200559314494397,0.06200559314494397
15914,O9-P1141,14627,15906,True,54.98326178448118,176.3999999992944,200 mm,1000.0,999.7195853648991,45.78067847625002,0.3082191908557328,0.02167080239213452,0.02167080239213452
15915,O2-P1796,6169,15916,True,53.338304837005694,176.3999999992944,200 mm,1000.0,999.7279746453313,11.686357839482644,0.19838652392750444,0.011555616785875437,0.011555616785875437
15917,O3-P645,15918,6404,True,98.1368334042889,176.3999999992944,200 mm,999.4995021496381,1000.0,29.32840055904771,0.267557568929191,0.017609575661299625,0.017609575661299625
15919,O4-P610,12987,11877,True,55.006269046006814,176.3999999992944,200 mm,1000.0,999.7194680278653,481.8470391536802,0.6222520241480499,0.06959683136046822,0.06959683136046822
15920,O16-P53,15921,10438,True,54.99306132745768,176.3999999992944,200 mm,1000.0,999.7195353872299,35.77888468370058,0.285077988575379,0.0193127640081642,0.0193127640081642
15922,O9-P859,6900,15923,True,55.011000711034754,176.3999999992944,200 mm,999.7194438963737,1000.0,3.308299680511945,0.12960166565962375,0.006578720005552121,0.006578720005552121
15925,O4-P853,15926,10524,True,79.24810211824122,176.3999999992944,200 mm,999.595834679197,1000.0,73.7008898010272,0.35767629488176284,0.02714018351188857,0.02714018351188857
15927,O9-P148,15928,15929,True,55.05391549045568,176.3999999992944,200 mm,1000.0,999.7192250309987,7.993068545787858,0.1748684807611623,0.009736819725272421,0.009736819725272421
15930,O1-P231,7771,15931,True,55.06984315673581,176.3999999992944,200 mm,999.7191437999006,1000.0,114.22415347049206,0.4091728440327321,0.03350116724253187,0.03350116724253187
15932,O11-P249,15933,15934,True,55.07260875418535,176.3999999992944,200 mm,999.7191296953537,1000.0,0.19609806428947865,0.04585496391998338,0.001988717092428883,0.001988717092428883
15935,O9-P1587,15936,15937,True,55.077090266935805,176.3999999992944,200 mm,1000.0,999.7191068396386,0.5285081449921938,0.06713677531199169,0.0029904765101194967,0.0029904765101194967
15938,O2-P351,14383,13772,True,55.08991193163188,176.3999999992944,200 mm,1000.0,999.7190414491487,122.35255957818441,0.4178036065307848,0.03463874717440008,0.03463874717440008
15939,O1-P922,15858,11341,True,55.09614241802533,176.3999999992944,200 mm,1000.0,999.7190096736681,173.35778543260932,0.4639382885606331,0.04109924074998677,0.04109924074998677
15940,O2-P605,15941,15942,True,72.67317443480357,1235.1999999950594,1400 mm,1000.0,999.9454951191739,32630.559935822013,0.8460573994022962,0.49307714067366515,0.49307714067366515
15943,O4-P1246,15944,15945,True,55.10936783669402,176.3999999992944,200 mm,1000.0,999.7189422240328,19.59978310484256,0.23496546715714697,0.014625223421689934,0.014625223421689934
15946,O3-P1042,12323,15947,True,55.11165433697023,176.3999999992944,200 mm,1000.0,999.7189305628815,153.07828697191076,0.4470046317191197,0.0386510152800428,0.0386510152800428
15948,O3-P1739,15949,15950,True,72.42936734372246,176.3999999992944,200 mm,999.630610226547,1000.0,24.33945413347503,0.25200718496732993,0.016156084882245115,0.016156084882245115
15951,O9-P1541,15952,15953,True,55.116377179468635,176.3999999992944,200 mm,999.7189064763847,1000.0,1.7506680315692174,0.10376223513087932,0.0049825493641987365,0.0049825493641987365
15956,O1-P1250,15957,15958,True,55.13827759247561,176.3999999992944,200 mm,1000.0,999.7187947842784,7.149321759866583,0.16845429583434648,0.009261794227987327,0.009261794227987327
15959,O9-P3299,15960,15961,True,55.30185644260014,176.3999999992944,200 mm,1000.0,999.7179605321427,1.261948936638672,0.09233814868409915,0.004326335628615899,0.004326335628615899
15962,O3-P3150,11564,15963,True,55.15495409413171,794.1999999968234,900 mm,1000.0,999.9586337844294,13507.34301963658,0.6867282223026252,0.37184439706171296,0.37184439706171296
15964,O21-P594,15965,15966,True,75.35224543822265,176.3999999992944,200 mm,999.6157035482651,1000.0,97.96008894168054,0.3904361432598741,0.031103922321197817,0.031103922321197817
15967,O1-P562,3694,15968,True,53.46455752100568,176.3999999992944,200 mm,1000.0,999.7273307566429,38.96045880252164,0.29289409548247974,0.020095276368791038,0.020095276368791038
15969,O3-P1292,15970,10059,True,55.16438594903862,176.3999999992944,200 mm,999.7186616316599,1000.0,21.313063630661688,0.24143272228897883,0.015198585982197421,0.015198585982197421
15971,O9-P1155,10933,10513,True,136.4649846046341,176.3999999992944,200 mm,999.3040285785164,1000.0,36.94209544174529,0.28799133012430916,0.019602785697042224,0.019602785697042224
15974,O3-P3309,15975,15976,True,55.197824326621664,176.3999999992944,200 mm,1000.0,999.7184910959343,9.711614373515166,0.18659315087019018,0.01062843532646719,0.01062843532646719
15979,O1-P835,9708,15980,True,55.20828889711335,176.3999999992944,200 mm,1000.0,999.7184377266248,84.81090330044708,0.37353039441467645,0.029023154324886724,0.029023154324886724
15981,O12-P356,15982,11752,True,55.21532680938846,176.3999999992944,200 mm,999.7184018332721,1000.0,28.592985565203385,0.2653903293171168,0.01740374121220283,0.01740374121220283
15983,O1-P921,15984,11341,True,80.4866943926475,176.3999999992944,200 mm,999.5895178585974,1000.0,175.2390356856575,0.46543182756210294,0.04131965678844276,0.04131965678844276
15988,O24-P293,15989,13788,True,55.237799833656794,176.3999999992944,200 mm,1000.0,999.7182872208483,157.24316657780378,0.4506147470773973,0.039165237733126246,0.039165237733126246
15990,O1-P2016,6487,15991,True,55.24726495633839,176.3999999992944,200 mm,1000.0,999.7182389487227,47.56807854190843,0.31196072916101103,0.02206384589840266,0.02206384589840266
15995,O3-P1191,15996,4106,True,55.26026336259558,176.3999999992944,200 mm,1000.0,999.7181726568508,0.03978738962106882,0.023478947094585353,0.0010717796449904355,0.0010717796449904355
15997,O3-P3056,15998,15999,True,55.26566147679324,176.3999999992944,200 mm,1000.0,999.7181451264684,17.599363956263122,0.226885754297451,0.013921894842335436,0.013921894842335436
16002,O3-P436,8014,15415,True,55.27203159620096,176.3999999992944,200 mm,999.7181126388593,1000.0,41.50480859883935,0.29882132326329935,0.02069812280716305,0.02069812280716305
16003,O1-P1661,4631,11456,True,55.2791710838255,176.3999999992944,200 mm,1000.0,999.7180762274725,71.09654945490142,0.3537098748173598,0.026679200946295785,0.026679200946295785
16004,O9-P451,16005,8175,True,55.28309829839437,176.3999999992944,200 mm,1000.0,999.7180561986781,10.801645110774842,0.19329128924680064,0.011151303520713767,0.011151303520713767
16008,O2-P734,16009,6462,True,55.33506574256708,176.3999999992944,200 mm,999.7177911647129,1000.0,697.7653384835628,0.686318625805026,0.08563450080509721,0.08563450080509721
16010,O9-P800,16011,16012,True,80.23401242453028,176.3999999992944,200 mm,999.5908065366349,1000.0,203.95895201014125,0.48684707685800677,0.044563514457228635,0.044563514457228635
16013,O1-P2406,9561,16014,True,55.33993924228661,176.3999999992944,200 mm,999.7177663098644,1000.0,49.13151640445621,0.3151512440279529,0.02240163029187892,0.02240163029187892
16015,O1-P358,16016,9342,True,79.39483933076211,220.5999999991176,250 mm,1000.0,999.7022693525097,1454.351566353487,0.7322693760470109,0.12794895884087804,0.12794895884087804
16018,O9-P1994,16019,16020,True,82.61544146260906,176.3999999992944,200 mm,999.5786612485407,1000.0,1.7704673578530783,0.10417590860070186,0.005006888478412177,0.005006888478412177
16021,O21-P944,16022,16023,True,55.36091937944869,176.3999999992944,200 mm,999.7176593111648,1000.0,49.15705203040926,0.31520274301813955,0.02240710244318303,0.02240710244318303
16026,O1-P980,16027,359,True,55.384865286555744,176.3999999992944,200 mm,1000.0,999.7175371870386,45.200008347242175,0.30698106055164487,0.02154146767449385,0.02154146767449385
16028,O2-P867,13608,16029,True,55.3899954431415,176.3999999992944,200 mm,1000.0,999.7175110232399,122.74563673505602,0.4182100488292991,0.03469284831491617,0.03469284831491617
16030,O3-P1695,16031,16032,True,74.90854633615086,176.3999999992944,200 mm,999.6179664136856,1000.0,40.30196427160287,0.29605273759698936,0.020415517889899416,0.020415517889899416
16033,O9-P455,16034,15664,True,55.39450193812832,176.3999999992944,200 mm,1000.0,999.7174880401155,3.0737910213954525,0.12635043746910438,0.006369490792163004,0.006369490792163004
16035,O3-P1869,14992,16036,True,55.412419526139914,176.3999999992944,200 mm,999.7173966604167,1000.0,25.12887586225985,0.2546103246579132,0.016395618738047478,0.016395618738047478
16039,O9-P3426,16040,16041,True,55.422680608565386,176.3999999992944,200 mm,999.7173443288963,1000.0,2.556167530038446,0.11851286871572342,0.00587497924263298,0.00587497924263298
16042,O3-P3252,16043,9716,True,55.423431340688055,176.3999999992944,200 mm,1000.0,999.7173405001624,44.93355291428363,0.3064090770476028,0.0214818406074892,0.0214818406074892
16044,O3-P461,11872,11921,True,55.427622466909966,176.3999999992944,200 mm,999.7173191254187,1000.0,390.8305360854509,0.5872251055691066,0.06221578730316866,0.06221578730316866
16045,O4-P1162,16046,775,True,64.790820588296,176.3999999992944,200 mm,1000.0,999.6695668149997,25.315667529344207,0.25521774085715315,0.016451729622414618,0.016451729622414618
16047,O11-P139,1126,16048,True,55.44314491579214,176.3999999992944,200 mm,1000.0,999.7172399609294,2.509208142724207,0.1177492154864103,0.005827545876290266,0.005827545876290266
16049,O3-P341,16050,16051,True,55.44473067459084,176.3999999992944,200 mm,999.7172318735596,1000.0,669.4160660852681,0.6790730384058465,0.0836054023260474,0.0836054023260474
16052,O9-P1989,16053,16054,True,78.10885126310444,176.3999999992944,200 mm,1000.0,999.6016448585582,4.022807210012932,0.13861461525657098,0.007171193490201694,0.007171193490201694
16055,O1-P1855,16056,2747,True,55.47777689376585,176.3999999992944,200 mm,999.7170633378418,1000.0,9.002980122981041,0.18195030159901662,0.01027176556060783,0.01027176556060783
16059,O2-P1801,4881,5027,True,55.50169436768898,176.3999999992944,200 mm,1000.0,999.7169413587247,55.52709048350331,0.3274873138899282,0.023730603601617356,0.023730603601617356
16062,O6-P394,28532,20391,True,47.40129041515451,176.3999999992944,200 mm,1000.0,999.7582534188828,49.59350675265004,0.31607999434043665,0.0225004141200701,0.0225004141200701
16065,O2-P885,12742,11860,True,55.509323766136966,176.3999999992944,200 mm,1000.0,999.7169024487927,71.64396848081097,0.35455228070339667,0.026776772162231722,0.026776772162231722
16066,O7-P532,15157,16067,True,55.51357715089018,176.3999999992944,200 mm,999.7168807565305,1000.0,0.6049155555486408,0.07060261974162789,0.00316482031641889,0.00316482031641889
16068,O3-P2504,9974,2069,True,55.52164741599227,176.3999999992944,200 mm,1000.0,999.7168395981785,86.63566894006111,0.3759866103676015,0.029320738177263068,0.029320738177263068
16069,O3-P2031,16070,7189,True,55.53001166404225,176.3999999992944,200 mm,999.7167969405134,1000.0,121.71423416055866,0.4171415044867146,0.03455071815576438,0.03455071815576438
16076,O22-P26,16077,15334,True,71.48133336696355,176.3999999992944,200 mm,1000.0,999.6354451998285,66.06503486911791,0.3457367721773539,0.02576458672708936,0.02576458672708936
16082,O24-P278,16083,16084,True,55.60938686944192,176.3999999992944,200 mm,1000.0,999.7163921269658,580.7048028711406,0.6543133198641544,0.0771301639386959,0.0771301639386959
16085,O9-P1544,16086,16087,True,55.61210135519688,176.3999999992944,200 mm,999.7163782830885,1000.0,1.9954559329757418,0.10866731087728365,0.005273718395060922,0.005273718395060922
16091,O21-P758,16092,16093,True,55.64494442101957,176.3999999992944,200 mm,1000.0,999.7162107834528,107.1581703577906,0.4012921004916105,0.03248095979076666,0.03248095979076666
16094,O1-P1773,16095,14216,True,55.64576185722162,176.3999999992944,200 mm,1000.0,999.7162066145281,30.550927978000534,0.2710760279620532,0.017946005222360263,0.017946005222360263
16096,O2-P101,16097,16098,True,55.6491929592392,176.3999999992944,200 mm,1000.0,999.7161891159079,921.8412870368704,0.7344001657596215,0.10133560310793444,0.10133560310793444
16099,O3-P1366,16100,14371,True,76.81885174859575,176.3999999992944,200 mm,1000.0,999.6082238560822,144.78475784388274,0.4395900583605432,0.03760769431159376,0.03760769431159376
16101,O2-P1410,16102,9930,True,55.65751593544688,176.3999999992944,200 mm,1000.0,999.7161466687293,11.195190731473522,0.19559269186231884,0.011333219658599326,0.011333219658599326
16103,O9-P2494,16104,16105,True,55.659515009750365,176.3999999992944,200 mm,1000.0,999.7161364734503,43.08592758763007,0.30237421069109316,0.02106340909978071,0.02106340909978071
16109,O3-P1137,13078,4743,True,55.68614891100957,176.3999999992944,200 mm,1000.0,999.7160006405538,144.31849814678998,0.439163845148948,0.037548238733102916,0.037548238733102916
16110,O2-P272,16111,13947,True,55.69652079391541,176.3999999992944,200 mm,1000.0,999.715947743951,78.29415046633748,0.3644294445092073,0.027934294538148066,0.027934294538148066
16117,O7-P314,16118,4920,True,86.5665434711333,176.3999999992944,200 mm,999.5585106282972,1000.0,22.00479535129922,0.24393940130720196,0.015423312075420643,0.015423312075420643
16122,O9-P1651,16123,16124,True,55.7297873731573,176.3999999992944,200 mm,999.7157780843969,1000.0,1.1814909852849684,0.0901776042259852,0.004205722286538566,0.004205722286538566
16125,O1-P2410,16126,16127,True,55.7453322144808,176.3999999992944,200 mm,999.7156988057061,1000.0,12.951374959194426,0.2052203114433305,0.012106801802175916,0.012106801802175916
16129,O3-P781,16130,2080,True,55.770267166612335,176.3999999992944,200 mm,1000.0,999.7155716374502,3.062579332359961,0.1261907577458874,0.006359276423878597,0.006359276423878597
16131,O3-P2990,1155,15866,True,55.78969162188564,176.3999999992944,200 mm,999.7154725727283,1000.0,57.86750832345454,0.3317444542441821,0.024197767453074382,0.024197767453074382
16132,O9-P2339,16133,16134,True,55.80995613346379,220.5999999991176,250 mm,999.7907126644996,1000.0,1253.9134775511113,0.7072803170161917,0.11668996338838826,0.11668996338838826
16135,O4-P1573,16136,4184,True,83.5172062089838,176.3999999992944,200 mm,1000.0,999.5740622483341,10.162490468470468,0.18942470290848856,0.010848273912372764,0.010848273912372764
16137,O3-P450,16138,5775,True,55.82808220478042,176.3999999992944,200 mm,1000.0,999.7152767807556,8.979492859187442,0.18179209544713268,0.010259695066607765,0.010259695066607765
16139,O20-P115,16140,13853,True,55.852351193365045,176.3999999992944,200 mm,1000.0,999.7151530089138,89.28619440063576,0.37948764142736763,0.02974766479218461,0.02974766479218461
16142,O3-P385,16143,16144,True,55.85873333928199,176.3999999992944,200 mm,1000.0,999.7151204599696,43.42250057144231,0.3031183711106634,0.021140293717731594,0.021140293717731594
16145,O3-P379,16146,11134,True,55.87480912093488,176.3999999992944,200 mm,1000.0,999.7150384734832,45.057891347365135,0.306676289707379,0.021509686891035475,0.021509686891035475
16152,O1-P1298,16153,14202,True,77.41023154631124,176.3999999992944,200 mm,999.6052078191138,1000.0,150.357588811896,0.4446062573921662,0.03831166090532663,0.03831166090532663
16154,O1-P2,13151,11870,True,55.8884956105691,1411.799999994353,1600 mm,1000.0,999.9580836282921,63064.74833486099,0.9944744917103586,0.6713572233688145,0.6713572233688145
16155,O9-P3208,10210,16156,True,55.89307619914221,176.3999999992944,200 mm,999.7149453113843,1000.0,0.2846693348633824,0.05305762059158353,0.002314223100911436,0.002314223100911436
16157,O9-P3398,16158,165,True,55.898231351295614,176.3999999992944,200 mm,999.7149190201084,1000.0,0.17712956657293286,0.04403861850420825,0.0019088876113182859,0.0019088876113182859
16164,O3-P1692,16165,16166,True,79.69308696812591,176.3999999992944,200 mm,999.5935652564625,1000.0,84.30505306988861,0.37284264916564247,0.028940114897619076,0.028940114897619076
16171,O6-P364,16172,16173,True,102.39463468364546,176.3999999992944,200 mm,1000.0,999.4777873631134,0.11948420889965766,0.03756427476277149,0.0016319060618992312,0.0016319060618992312
16174,O20-P8,16175,16176,True,72.93452841009984,176.3999999992944,200 mm,999.6280339051085,1000.0,415.61636533560056,0.5973930936951232,0.06427913349936104,0.06427913349936104
16177,O2-P962,16178,16179,True,55.94150328351912,176.3999999992944,200 mm,1000.0,999.7146983332541,95.69005601404321,0.3876420122969271,0.030754723372103634,0.030754723372103634
16180,O3-P427,16181,3791,True,56.71300606087424,176.3999999992944,200 mm,1000.0,999.7107636690895,168.1214604123585,0.4597155003474646,0.04048002725486509,0.04048002725486509
16182,O21-P399,14529,16183,True,55.973510876871785,176.3999999992944,200 mm,999.714535094528,1000.0,1.0631755878313478,0.08680939827769567,0.004019931982458521,0.004019931982458521
16184,O9-P986,16185,16186,True,55.98237026242171,176.3999999992944,200 mm,1000.0,999.7144899116616,4.253423966589403,0.14128433074574062,0.007350186355248448,0.007350186355248448
16187,O1-P1980,16188,16189,True,81.39083870682077,176.3999999992944,200 mm,1000.0,999.5849067225952,34.95844178420212,0.2829820690931684,0.019105323737099725,0.019105323737099725
16190,O2-P255,16191,16192,True,65.39965440064815,176.3999999992944,200 mm,1000.0,999.6664617625567,61.16205074309963,0.3375306489344405,0.024839828312373892,0.024839828312373892
16196,O9-P3205,16197,10210,True,56.01180298510528,176.3999999992944,200 mm,1000.0,999.7143398047759,0.41583447393391804,0.06134261391852554,0.0027058897582792193,0.0027058897582792193
16202,O11-P185,16203,16204,True,56.040103348766635,176.3999999992944,200 mm,1000.0,999.7141954729213,35.081532354867576,0.2832987489429042,0.019136601923372576,0.019136601923372576
16205,O1-P2535,5603,15523,True,56.04332762291887,176.3999999992944,200 mm,1000.0,999.7141790291231,16.9909334358885,0.22429986698626003,0.013699836202614763,0.013699836202614763
16208,O21-P645,3185,14867,True,56.05086646545262,176.3999999992944,200 mm,1000.0,999.7141405810262,11.61920949544378,0.19800950816090285,0.01152550560182167,0.01152550560182167
16209,O9-P3406,16210,16211,True,56.05271982199789,176.3999999992944,200 mm,999.7141311289079,1000.0,1.9957731782718384,0.10867339144288292,0.005274082818797271,0.005274082818797271
16212,O1-P1727,16213,13229,True,56.0572310609322,176.3999999992944,200 mm,1000.0,999.7141081215892,55.84414885159064,0.32807154642154746,0.02379445421145329,0.02379445421145329
16217,O11-P253,16218,16219,True,56.065121867949095,176.3999999992944,200 mm,1000.0,999.7140678784734,0.6536848077450603,0.07266177246094267,0.003269844079773834,0.003269844079773834
16224,O4-P238,16225,16226,True,56.075292677668735,176.3999999992944,200 mm,999.7140160073438,1000.0,24.85709489670102,0.253720772494325,0.01631359414969752,0.01631359414969752
16227,O4-P1410,16228,16229,True,56.08050309988069,176.3999999992944,200 mm,1000.0,999.7139894341906,13.049723262231913,0.20573156425066896,0.01214844817658248,0.01214844817658248
16230,O3-P1307,16231,6647,True,57.293857540385495,176.3999999992944,200 mm,1000.0,999.7078013265441,10.86152459742908,0.19364521611909424,0.011179204578444187,0.011179204578444187
16232,O9-P3674,16233,16234,True,56.092612776947256,176.3999999992944,200 mm,1000.0,999.7139276748376,0.6341465811994312,0.07184978477902478,0.003228302269213106,0.003228302269213106
16235,O2-P390,13199,698,True,56.09293591535886,176.3999999992944,200 mm,1000.0,999.7139260268317,11.720103968056,0.19857542223518823,0.011570715250077218,0.011570715250077218
16236,O1-P1985,16237,16238,True,82.28235281809006,176.3999999992944,200 mm,1000.0,999.5803600006277,7.168865494029025,0.16860870272360193,0.009273123303415466,0.009273123303415466
16239,O2-P1389,12523,16240,True,56.10194283770188,176.3999999992944,200 mm,999.7138800915277,1000.0,63.536445674411105,0.3415620814313953,0.02529204729676247,0.02529204729676247
16241,O15-P71,16242,16243,True,56.10284543972197,176.3999999992944,200 mm,999.7138754882574,1000.0,84.17261197495604,0.3726620853802834,0.02891833393944161,0.02891833393944161
16248,O3-P2266,3506,4359,True,92.04880610140441,176.3999999992944,200 mm,999.5305510888828,1000.0,442.47173414738376,0.6078524134111507,0.06646709601704189,0.06646709601704189
16250,O9-P2151,16251,16252,True,56.16433187924592,176.3999999992944,200 mm,999.7135619074159,1000.0,28.22651821895306,0.2642954937356247,0.017300161897759216,0.017300161897759216
16253,O1-P82,16254,983,True,61.47787919635144,705.7999999971769,800 mm,999.9477438026831,1000.0,11665.13393933614,0.6955313260973499,0.3507614358103718,0.3507614358103718
16260,O9-P3379,16261,16262,True,56.18847625730768,176.3999999992944,200 mm,1000.0,999.7134387710877,80.18846516646843,0.36713034174747405,0.028255186549777,0.028255186549777
16263,O1-P812,16264,7544,True,56.197347487999615,176.3999999992944,200 mm,999.7133935278111,1000.0,10.21081423019136,0.18972291238944705,0.0108715286358198,0.0108715286358198
16265,O9-P1667,16266,16267,True,56.23531219412399,176.3999999992944,200 mm,1000.0,999.71319990781,4.023315204780749,0.13862061137980347,0.007171593718531162,0.007171593718531162
16268,O3-P910,16269,16270,True,117.4449001572088,176.3999999992944,200 mm,1000.0,999.4010310091983,71.46370286197707,0.35427539512023143,0.026744682185311317,0.026744682185311317
16271,O3-P2156,16272,5618,True,51.46313158368595,176.3999999992944,200 mm,1000.0,999.7375380289232,10.282619885411307,0.1901642056212907,0.010905976882368228,0.010905976882368228
16273,O1-P374,16274,9782,True,56.25791950108261,176.3999999992944,200 mm,999.7130846105445,1000.0,1017.06399062962,0.7506104422516142,0.10799946500388959,0.10799946500388959
16275,O2-P1432,14494,16276,True,56.26273868094914,176.3999999992944,200 mm,1000.0,999.7130600327272,60.42764097223518,0.3362607459196752,0.02469821016447891,0.02469821016447891
16277,O9-P2189,16278,16279,True,73.9612571577186,176.3999999992944,200 mm,999.6227975884956,1000.0,6.289308221186272,0.16134623477167195,0.00874593974775233,0.00874593974775233
16280,O8-P131,16281,16282,True,56.275541068908254,176.3999999992944,200 mm,999.7129947405485,1000.0,0.04051838956961394,0.023670849393964574,0.0010790048895111472,0.0010790048895111472
16283,O3-P2000,2557,6684,True,50.412865686085375,220.5999999991176,250 mm,999.8109517536772,1000.0,1218.8557871196683,0.7024245863694478,0.11471199409995377,0.11471199409995377
16284,O9-P3518,16285,16286,True,56.29562632242776,176.3999999992944,200 mm,999.7128923057556,1000.0,0.773811810952148,0.0773226393985533,0.003511492467778673,0.003511492467778673
16290,O1-P645,16291,1349,True,56.33764923966435,176.3999999992944,200 mm,1000.0,999.7126779888777,52.058916417751696,0.320933407376882,0.023019989765990814,0.023019989765990814
16295,O3-P2392,16296,14815,True,82.67849115056714,176.3999999992944,200 mm,1000.0,999.5783396951321,114.94441687548449,0.40995568939175636,0.03360347005254775,0.03360347005254775
16300,O1-P2471,16301,16302,True,56.39056947578656,626.3999999974943,710 mm,999.9436094305242,1000.0,8999.730587922313,0.694896884297145,0.30651331299082046,0.30651331299082046
16303,O10-P244,9885,16304,True,63.24392672139398,176.3999999992944,200 mm,999.6774559737208,1000.0,5.122257935758955,0.1505213052907932,0.007981741922539752,0.007981741922539752
16305,O9-P1670,23168,16307,True,81.42690821863776,176.3999999992944,200 mm,999.5847227680849,1000.0,1.7696116139174192,0.10415809524104011,0.005005839576864356,0.005005839576864356
16311,O2-P1720,6613,6431,True,56.423243437748695,176.3999999992944,200 mm,1000.0,999.7122414584675,99.80994381456215,0.39267803580395483,0.0313856419760893,0.0313856419760893
16312,O2-P458,16313,12136,True,75.7231148283045,176.3999999992944,200 mm,1000.0,999.6138121143756,10.71725304267638,0.1927901288519295,0.011111842483225507,0.011111842483225507
16314,O9-P1570,16315,14257,True,56.44079922009891,176.3999999992944,200 mm,1000.0,999.7121519239774,17.28134323543864,0.2255421664995624,0.013806332840682015,0.013806332840682015
16316,O6-P177,16317,16318,True,79.20897952371611,176.3999999992944,200 mm,999.5960342044291,1000.0,40.17633560852952,0.2957601707919846,0.020385758304567143,0.020385758304567143
16319,O3-P1962,16320,16321,True,77.60922082471036,176.3999999992944,200 mm,999.6041929737939,1000.0,11.289833838993792,0.19613764570267972,0.011376465555646779,0.011376465555646779
16326,O10-P49,16327,16328,True,73.74556545503012,176.3999999992944,200 mm,999.6238976161793,1000.0,17.840990413710077,0.22789514968984992,0.014008974478328308,0.014008974478328308
16329,O5-P74,16330,16331,True,79.49677909999944,176.3999999992944,200 mm,999.59456642659,1000.0,16.437011540951872,0.22188806841185776,0.01349405308411925,0.01349405308411925
16332,O3-P3102,867,2325,True,56.69526856476915,176.3999999992944,200 mm,999.7108541303197,1000.0,46.878171036854376,0.31052875902539584,0.02191302763661268,0.02191302763661268
16334,O9-P1984,16335,16336,True,84.10249295810344,176.3999999992944,200 mm,999.5710772859137,1000.0,11.94599478702461,0.19983012336511627,0.011671200413608777,0.011671200413608777
16342,O21-P565,16343,16344,True,93.04785787389761,176.3999999992944,200 mm,1000.0,999.5254559248431,18.3100366976689,0.22982730110754326,0.014176285654871628,0.014176285654871628
16345,O9-P3522,2808,15097,True,56.5147046572329,176.3999999992944,200 mm,999.7117750062481,1000.0,25.434796873371504,0.25560346622774127,0.01648740439855504,0.01648740439855504
16349,O14-P96,16350,16351,True,57.21703977703485,176.3999999992944,200 mm,1000.0,999.7081930971372,62.867833140548235,0.34043807726256237,0.025165559757775815,0.025165559757775815
16353,O3-P774,16354,16355,True,56.5540316858549,176.3999999992944,200 mm,1000.0,999.7115744384022,21.197696742813815,0.24100906221974258,0.015160742228959837,0.015160742228959837
16357,O2-P954,8733,7935,True,56.56610567480763,176.3999999992944,200 mm,1000.0,999.7115128610585,180.64948412725764,0.4696605156997099,0.04194776162095838,0.04194776162095838
16358,O21-P336,16359,4708,True,56.570250016972366,176.3999999992944,200 mm,1000.0,999.7114917249135,41.55765907469309,0.29894163987151146,0.02071044473474766,0.02071044473474766
16360,O9-P1573,16361,11404,True,56.57276953115721,176.3999999992944,200 mm,1000.0,999.7114788753911,14.24557939226145,0.2117411876711471,0.012642279139296235,0.012642279139296235
16362,O3-P3218,16363,14775,True,51.01732378153052,176.3999999992944,200 mm,1000.0,999.7398116487142,13.811967413122703,0.2096047442541244,0.012465814218799033,0.012465814218799033
16366,O9-P975,16367,12400,True,56.5872206854765,176.3999999992944,200 mm,999.7114051745041,1000.0,3.6029005560876883,0.13346712410680958,0.006830582537080962,0.006830582537080962
16371,O1-P1853,11691,16372,True,56.58956786386646,176.3999999992944,200 mm,999.7113932038943,1000.0,15.215934891842874,0.21636112566517304,0.013027295519049985,0.013027295519049985
16373,O3-P1826,16374,7657,True,77.72536614148582,176.3999999992944,200 mm,1000.0,999.6036006326784,13.435243054836608,0.207709860218743,0.012310138151749517,0.012310138151749517
16375,O21-P1312,16376,16377,True,56.627557910465946,176.3999999992944,200 mm,999.7111994546566,1000.0,16.991354081695533,0.22430167722165345,0.01369999113872975,0.01369999113872975
16380,O21-P641,14867,16381,True,56.65246777311469,176.3999999992944,200 mm,999.7110724143571,1000.0,11.391115546069347,0.19671727853522258,0.01142253474859219,0.01142253474859219
16382,O2-P1842,13231,7131,True,56.65681242337967,176.3999999992944,200 mm,999.7110502566408,1000.0,15.078407864944834,0.2157192411105221,0.012973522149615866,0.012973522149615866
16383,O21-P542,16384,16385,True,56.662713357340856,176.3999999992944,200 mm,999.7110201618775,1000.0,2.2083735432700746,0.1126068743007183,0.0055116219859313986,0.0055116219859313986
16386,O21-P1052,16387,176,True,113.18844287278188,176.3999999992944,200 mm,1000.0,999.4227389413488,14.134345458868403,0.211197550361407,0.012597281185637334,0.012597281185637334
16393,O9-P3420,16394,16395,True,69.25252679537941,176.3999999992944,200 mm,999.6468121133436,1000.0,6.843355944263565,0.16599759431620353,0.009082246949205295,0.009082246949205295
16396,O1-P732,16397,11596,True,56.689590001804206,176.3999999992944,200 mm,1000.0,999.7108830909908,20.3815161248013,0.23796409690988707,0.014889919100150195,0.014889919100150195
16400,O2-P257,16401,4586,True,56.71210249426503,176.3999999992944,200 mm,1000.0,999.7107682772793,62.29261057366891,0.33946410552840645,0.02505620888507779,0.02505620888507779
16405,O4-P270,16406,16407,True,56.721820770265126,176.3999999992944,200 mm,1000.0,999.7107187140716,79.02832370552962,0.3654818323335831,0.02805910347322394,0.02805910347322394
16408,O2-P680,16409,4780,True,56.72801853516835,1235.1999999950594,1400 mm,999.9574539860986,1000.0,30815.98553883325,0.8335540368399634,0.4777441118838212,0.4777441118838212
16410,O2-P1803,16411,4882,True,113.09012908041686,176.3999999992944,200 mm,1000.0,999.4232403416898,44.37080795782343,0.30519299633376173,0.021355325119679348,0.021355325119679348
16412,O16-P108,16413,2847,True,56.74248006587544,176.3999999992944,200 mm,1000.0,999.710613351664,0.6071065056480267,0.0706974995449852,0.0031696359815288843,0.0031696359815288843
16417,O1-P886,11670,16418,True,56.775385719306335,176.3999999992944,200 mm,999.7104455328315,1000.0,379.763389769835,0.582511493604692,0.06127946666760433,0.06127946666760433
16422,O1-P1170,16423,16424,True,61.553898812394074,176.3999999992944,200 mm,999.6860751160568,1000.0,85.71930863377538,0.37475793868893037,0.029171679160956067,0.029171679160956067
16425,O9-P2711,16426,4840,True,79.05731908160672,176.3999999992944,200 mm,999.5968076726838,1000.0,315.0425047562731,0.5524537279786689,0.05558483368665807,0.05558483368665807
16427,O9-P932,16428,16429,True,76.09684467778963,176.3999999992944,200 mm,999.6119060921433,1000.0,1.0236270281680084,0.0856265072494131,0.0039553348957701365,0.0039553348957701365
16430,O2-P1817,7710,16431,True,56.79711813987239,176.3999999992944,200 mm,999.7103346974867,1000.0,3.923391565060708,0.13743090138409073,0.007092340770075853,0.007092340770075853
16432,O2-P1380,8342,2500,True,32.24423071516015,176.3999999992944,200 mm,1000.0,999.8355544233527,380.017734246467,0.5826210849546327,0.061301095129437176,0.061301095129437176
16433,O4-P849,953,13303,True,56.827117991446805,176.3999999992944,200 mm,1000.0,999.7101816982437,94.22677857955149,0.3858149408905624,0.03052752740371533,0.03052752740371533
16434,O1-P517,16435,16436,True,56.86708656443119,176.3999999992944,200 mm,999.7099778585214,1000.0,359.9286360444978,0.5737736360954664,0.05957604447458037,0.05957604447458037
16437,O2-P1625,3779,16438,True,56.87687901201203,176.3999999992944,200 mm,1000.0,999.7099279170387,214.95593502841623,0.4944374222818544,0.04575199756149396,0.04575199756149396
16439,O2-P901,15368,7976,True,56.88356153553083,176.3999999992944,200 mm,999.7098938361688,1000.0,25.802834080509733,0.2567870584464227,0.016597079903898575,0.016597079903898575
16440,O3-P1556,16441,8976,True,56.89638430845986,176.3999999992944,200 mm,1000.0,999.7098284400269,51.76120551118112,0.3203562632488271,0.022957908471152352,0.022957908471152352
16443,O12-P139,16444,16445,True,56.923695899869166,176.3999999992944,200 mm,1000.0,999.7096891509107,81.62433246750226,0.36914666646458466,0.02849597939534178,0.02849597939534178
