id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
16446,O8-P44,16447,16448,True,56.9347391757933,176.3999999992944,200 mm,1000.0,999.7096328302034,171.1405368038994,0.46216215472594885,0.040838080468178176,0.040838080468178176
16460,O3-P1114,11081,2488,True,57.739427974302686,176.3999999992944,200 mm,1000.0,999.7055289173311,41.63324175167113,0.29911351650225,0.020728052919465542,0.020728052919465542
16461,O3-P2775,8760,16462,True,57.02382147320092,176.3999999992944,200 mm,1000.0,999.7091785104867,91.85808732635752,0.38281262781010933,0.030156144033457958,0.030156144033457958
16463,O21-P610,3146,16464,True,57.03408038870776,176.3999999992944,200 mm,999.7091261900176,1000.0,26.806032040152765,0.2599534010464432,0.01689202785437801,0.01689202785437801
16465,O2-P384,16466,14185,True,57.063249122475376,176.3999999992944,200 mm,1000.0,999.7089774294753,7.806085479368182,0.173489439244119,0.009633928171187876,0.009633928171187876
16469,O17-P79,16470,16471,True,57.07737960918218,176.3999999992944,200 mm,1000.0,999.7089053639932,4.824341733318293,0.14748620458263453,0.007772131512212002,0.007772131512212002
16472,O9-P1891,256,16473,True,57.25664005410529,176.3999999992944,200 mm,999.7079911357241,1000.0,0.2349922408389558,0.04924095014291165,0.002139972339949277,0.002139972339949277
16477,O3-P1783,16478,16479,True,82.18650729975934,176.3999999992944,200 mm,1000.0,999.5808488127713,0.19411592081980034,0.04567080362096367,0.0019805812896545533,0.0019805812896545533
16480,O21-P856,16481,4322,True,57.113467149013616,176.3999999992944,200 mm,999.70872131754,1000.0,795.7926919160205,0.7092242917775519,0.09255103879133506,0.09255103879133506
16482,O2-P903,8154,7651,True,57.117787430916174,176.3999999992944,200 mm,999.7086992841023,1000.0,18.96215542695026,0.23245619905859222,0.014405252543639438,0.014405252543639438
16483,O2-P509,16484,10631,True,57.13300970605665,176.3999999992944,200 mm,1000.0,999.7086216504991,177.0087347404196,0.4668257531572407,0.04152604125754387,0.04152604125754387
16485,O2-P1869,10808,12887,True,61.77008261830009,176.3999999992944,200 mm,1000.0,999.6849725786467,15.082089419485179,0.21573647787669695,0.012974964964965828,0.012974964964965828
16486,O1-P807,11290,15317,True,57.14054104657736,176.3999999992944,200 mm,999.7085832406625,1000.0,11.688638769553535,0.19839930380884013,0.011556638023644107,0.011556638023644107
16492,O9-P1238,16493,5686,True,57.156147856488666,176.3999999992944,200 mm,999.708503645932,1000.0,1.009989726456672,0.08521138185283242,0.0039327456591265915,0.0039327456591265915
16494,O1-P1381,16495,16496,True,76.37423833687636,176.3999999992944,200 mm,999.610491384482,1000.0,598.5963761325747,0.6595815665773626,0.07845410312321764,0.07845410312321764
16502,O9-P3187,16503,16504,True,57.177274637322974,176.3999999992944,200 mm,999.7083958993496,1000.0,64.93168689920776,0.34388023897494163,0.025553907114123618,0.025553907114123618
16505,O4-P1295,16506,6126,True,57.17795689321024,176.3999999992944,200 mm,1000.0,999.7083924198446,16.302848588963112,0.22129529669047363,0.013443671506138129,0.013443671506138129
16507,O1-P1671,16508,5754,True,57.18400702298131,176.3999999992944,200 mm,1000.0,999.7083615641828,0.04117248505654655,0.023840680260024307,0.0010854087407977647,0.0010854087407977647
16509,O2-P1393,16510,16511,True,57.19106547781551,176.3999999992944,200 mm,999.7083255660632,1000.0,7.806177507144027,0.17349012362577923,0.009633979130107965,0.009633979130107965
16512,O9-P400,16513,8608,True,101.99805755994372,176.3999999992944,200 mm,999.4798099064443,1000.0,763.8215770151398,0.702099422274302,0.09030881267011426,0.09030881267011426
16517,O9-P3403,16518,16519,True,57.21552913512387,176.3999999992944,200 mm,999.7082008014108,1000.0,0.5300478209772892,0.0672098645570683,0.0029941215554565716,0.0029941215554565716
16520,O3-P2833,16521,10692,True,57.21811152995192,882.3999999964702,1000 mm,999.9570864163526,1000.0,15569.8760609416,0.7097214847486719,0.38225827375538396,0.38225827375538396
16522,O9-P2479,16523,16524,True,57.22793861805017,176.3999999992944,200 mm,1000.0,999.708137513048,132.27910701538644,0.42778354402668084,0.03598116834453544,0.03598116834453544
16525,O1-P2325,16526,16527,True,57.22845438770274,176.3999999992944,200 mm,1000.0,999.7081348826227,21.366669287159144,0.24162902393522137,0.015216134272570656,0.015216134272570656
16528,O2-P1507,16529,16530,True,57.25068028429824,176.3999999992944,200 mm,999.7080215305501,1000.0,14.094070269804693,0.2109999681378695,0.01258094295330061,0.01258094295330061
16531,O9-P3474,16532,16533,True,57.25599202821299,176.3999999992944,200 mm,999.7079944406561,1000.0,0.7745032742603134,0.07734799034360237,0.0035128216239757554,0.0035128216239757554
16534,O16-P153,1551,16535,True,57.260688096254505,176.3999999992944,200 mm,999.7079704907092,1000.0,0.04122769542930324,0.023854935379295526,0.0010859466720437104,0.0010859466720437104
16537,O3-P217,16538,16539,True,57.27517222707016,176.3999999992944,200 mm,1000.0,999.7078966216419,30.55749631952069,0.2710946579692834,0.017947794059764724,0.017947794059764724
16540,O3-P3050,16541,13665,True,57.283888263206016,176.3999999992944,200 mm,1000.0,999.7078521698577,11.470507859549592,0.19716911046626662,0.011458497291800492,0.011458497291800492
16542,O2-P1307,16543,16544,True,79.90575733896915,176.3999999992944,200 mm,1000.0,999.5924806375713,0.15204573032871782,0.04142544944048859,0.0017956594266220446,0.0017956594266220446
16549,O3-P741,16550,16551,True,79.37785861728942,176.3999999992944,200 mm,999.5951729210518,1000.0,137.4012258030197,0.43271615673144076,0.036655580037927155,0.036655580037927155
16552,O2-P1866,12299,2837,True,57.319886221531895,176.3999999992944,200 mm,1000.0,999.7076685802701,71.20325837064026,0.35387445569521186,0.026698249300238248,0.026698249300238248
16553,O24-P305,16554,15989,True,57.33306109650486,176.3999999992944,200 mm,1000.0,999.7076013884079,49.7719861065794,0.31643712431335913,0.022538454023006183,0.022538454023006183
16555,O9-P3593,16556,10010,True,57.340928383669336,176.3999999992944,200 mm,999.7075612652433,1000.0,12.174870942958211,0.20108449517215726,0.011772003415105781,0.011772003415105781
16557,O9-P2946,16558,16559,True,57.350271678331055,176.3999999992944,200 mm,999.7075136144405,1000.0,101.78876272715117,0.3950425765474624,0.031684264829249326,0.031684264829249326
16563,O9-P989,16564,16565,True,57.35382557561134,176.3999999992944,200 mm,1000.0,999.7074954895644,3.479341574414924,0.1318736150362858,0.00672634605904623,0.00672634605904623
16566,O21-P1091,11064,16567,True,57.360898223490025,176.3999999992944,200 mm,999.7074594190602,1000.0,14.586991226720912,0.2133913024827514,0.012779259148805603,0.012779259148805603
16568,O9-P705,28809,909,True,80.51187201865582,396.9999999984121,450 mm,999.8349506623617,1000.0,3476.9322500576245,0.7236241752587294,0.1826625417483685,0.1826625417483685
16570,O2-P481,16571,16572,True,57.37212149566896,176.3999999992944,200 mm,1000.0,999.7074021803721,92.83627792057915,0.38405930187667503,0.03031006230643996,0.03031006230643996
16573,O21-P891,5902,138,True,57.38677792884698,176.3999999992944,200 mm,999.7073274325629,1000.0,216.43374254843215,0.4954345467183194,0.04590968603092127,0.04590968603092127
16575,O10-P30,323,16576,True,57.734111560012686,176.3999999992944,200 mm,999.7055560310439,1000.0,80.9213951945871,0.3681628331049582,0.028378356225887226,0.028378356225887226
16580,O4-P1369,3478,16581,True,57.407756204397806,176.3999999992944,200 mm,999.7072204433575,1000.0,5.314142224467167,0.15241163905453156,0.00811332475572691,0.00811332475572691
16582,O1-P1267,16583,16584,True,57.415814615633735,176.3999999992944,200 mm,999.7071793454603,1000.0,47.803816954958634,0.3124465951430415,0.022115128958687707,0.022115128958687707
16585,O9-P3599,16586,16587,True,57.41898829850458,176.3999999992944,200 mm,1000.0,999.7071631596776,0.2697825315748833,0.05196426118502464,0.0022639022336962706,0.0022639022336962706
16588,O19-P16,16589,16590,True,57.42268704081377,176.3999999992944,200 mm,1000.0,999.7071442960919,124.43890368635196,0.419949905707659,0.03492498256019601,0.03492498256019601
16591,O2-P136,16592,9897,True,57.42338113173537,176.3999999992944,200 mm,1000.0,999.7071407562281,8.534175321616301,0.17873607571704728,0.0100276082781779,0.0100276082781779
16593,O2-P915,16594,4891,True,57.428556099740376,176.3999999992944,200 mm,1000.0,999.7071143638914,59.818797552446135,0.33519945305968424,0.024580160353743098,0.024580160353743098
16596,O1-P317,16597,16598,True,74.5267664728424,176.3999999992944,200 mm,999.6199134909886,1000.0,3.447527951860447,0.13145698855115706,0.006699187485610676,0.006699187485610676
16599,O15-P150,5133,16600,True,57.467000222846224,176.3999999992944,200 mm,999.7069182988635,1000.0,46.1498444085547,0.30900047366445427,0.02175260131552787,0.02175260131552787
16601,O15-P152,16602,16603,True,57.476464636776896,176.3999999992944,200 mm,999.7068700303524,1000.0,17.48435021453848,0.2264018369517354,0.013880227307627266,0.013880227307627266
16608,O21-P216,13850,4293,True,57.49339426802557,176.3999999992944,200 mm,1000.0,999.706783689233,1.0778841045535361,0.0872416496054852,0.004043621651959325,0.004043621651959325
16609,O22-P100,16610,16611,True,57.51992685314568,176.3999999992944,200 mm,1000.0,999.706648373049,5.138303327334265,0.15068124599275512,0.007992844448916651,0.007992844448916651
16615,O9-P2271,16616,16617,True,57.52876722530588,176.3999999992944,200 mm,1000.0,999.706603287151,9.59712351240222,0.18585949534196936,0.010571761190290267,0.010571761190290267
16618,O21-P1153,16619,453,True,57.528964707709754,176.3999999992944,200 mm,1000.0,999.7066022799906,50.42288363445713,0.3177317658835288,0.02267660904748992,0.02267660904748992
16620,O1-P1964,16621,16622,True,71.78234673283308,176.3999999992944,200 mm,999.6339100316626,1000.0,89.5873997638208,0.37988065161558254,0.02979579290663075,0.02979579290663075
16623,O9-P1605,16624,16625,True,86.22096227236632,176.3999999992944,200 mm,999.560273092411,1000.0,1.5286370128361038,0.09888645801387631,0.004698702909984191,0.004698702909984191
16626,O3-P2353,1533,16627,True,57.54080386511259,176.3999999992944,200 mm,1000.0,999.7065419002879,39.36878407762126,0.29386367398734203,0.02019333136872475,0.02019333136872475
16628,O1-P853,8967,162,True,56.52556503833665,176.3999999992944,200 mm,999.7117196183045,1000.0,39.95675425954791,0.29524722356109806,0.020333629923544944,0.020333629923544944
16629,O12-P2,16630,6896,True,31.91437801216541,220.5999999991176,250 mm,1000.0,999.8803210824544,1067.2885713360592,0.6795546452032913,0.10607163590597288,0.10607163590597288
16634,O7-P128,16635,16636,True,79.09704271235107,176.3999999992944,200 mm,1000.0,999.596605082167,25.669573413645736,0.2563598939898483,0.016557461258790554,0.016557461258790554
16637,O12-P497,16638,35895,True,59.433629105027926,176.3999999992944,200 mm,1000.0,999.6968884915643,21.20275001953425,0.2410276535089585,0.01516240207460453,0.01516240207460453
16640,O3-P1090,16641,16642,True,57.59045208900844,176.3999999992944,200 mm,999.7062886943461,1000.0,716.0022389210586,0.6908249515603476,0.08693177300959759,0.08693177300959759
16643,O2-P1762,13682,16644,True,57.59791114401031,176.3999999992944,200 mm,999.7062506531655,1000.0,7.314085516023687,0.16974690810020168,0.00935679678218764,0.00935679678218764
16645,O3-P3048,16646,13664,True,57.611594031018285,176.3999999992944,200 mm,999.7061808704418,1000.0,33.37912889795448,0.2788462648869539,0.018698943869781416,0.018698943869781416
16648,O9-P326,16649,16650,True,57.63727023671122,176.3999999992944,200 mm,999.7060499217928,1000.0,0.22676179457043208,0.04855762597251777,0.0021091935988538464,0.0021091935988538464
16651,O2-P448,6166,9402,True,57.65049621768326,176.3999999992944,200 mm,1000.0,999.7059824692898,84.14005164784645,0.3726176623387179,0.02891297661091459,0.02891297661091459
16652,O3-P855,16653,16654,True,57.652049701019,176.3999999992944,200 mm,1000.0,999.7059745465248,769.6268277953388,0.7034170043992519,0.09071674554993997,0.09071674554993997
16655,O3-P3041,4855,16656,True,57.65573152667966,176.3999999992944,200 mm,999.7059557692139,1000.0,179.30100272730164,0.46861565979680636,0.04179200708911015,0.04179200708911015
16657,O21-P915,16658,16659,True,57.66753914449616,176.3999999992944,200 mm,999.705895550363,1000.0,4.327490388184038,0.14212037683701162,0.0074065669967936535,0.0074065669967936535
16660,O1-P832,16661,10430,True,57.67227538519721,176.3999999992944,200 mm,1000.0,999.7058713955355,91.27103854143921,0.38205976165098365,0.030063394618442887,0.030063394618442887
16662,O9-P1709,22478,16664,True,79.58740321193747,176.3999999992944,200 mm,999.5941042436191,1000.0,1.7682871703125949,0.10413051363858859,0.005004215639735311,0.005004215639735311
16665,O2-P128,6888,13009,True,57.6880203743227,176.3999999992944,200 mm,1000.0,999.7057910960909,210.8569776346565,0.49164386444255886,0.045312156336028045,0.045312156336028045
16666,O10-P198,16667,14820,True,57.690376552611006,176.3999999992944,200 mm,999.7057790795817,1000.0,12.32602593346253,0.20190383865815698,0.01183803279948167,0.01183803279948167
16672,O24-P197,12605,16673,True,57.70642366588302,176.3999999992944,200 mm,1000.0,999.705697239304,514.714717450312,0.63351217842675,0.07214766521276528,0.07214766521276528
16674,O14-P142,16675,16676,True,57.72009191145686,176.3999999992944,200 mm,999.7056275312516,1000.0,0.8000340461762488,0.0782734186776388,0.0035614511446877394,0.0035614511446877394
16680,O3-P1564,16681,16682,True,57.735658546449606,176.3999999992944,200 mm,1000.0,999.7055481414131,51.84901418027126,0.3205267384042869,0.022976237534332467,0.022976237534332467
16683,O2-P511,3424,3347,True,57.739144748064525,176.3999999992944,200 mm,1000.0,999.7055303617849,169.38021700842458,0.4607396013941151,0.04062965946881531,0.04062965946881531
16684,O21-P1048,16685,5236,True,57.75343415033167,176.3999999992944,200 mm,999.7054574858333,1000.0,67.3357258825251,0.34779095668769106,0.025998699574698542,0.025998699574698542
16686,O9-P1010,16687,16688,True,57.75828939571756,176.3999999992944,200 mm,1000.0,999.7054327240818,10.621694582861167,0.19221929874385052,0.011066962606369362,0.011066962606369362
16689,O3-P1135,9436,5719,True,57.87168475678613,176.3999999992944,200 mm,1000.0,999.7048544077404,157.51080233728894,0.45084426156967794,0.03919806919855028,0.03919806919855028
16693,O9-P3019,16694,16695,True,57.79102444279265,176.3999999992944,200 mm,1000.0,999.7052657753418,9.785486137599166,0.18706330456987066,0.01066481612206356,0.01066481612206356
16696,O3-P848,16697,16698,True,59.902194136746594,176.3999999992944,200 mm,1000.0,999.6944988099026,889.0115100719877,0.7282674922571665,0.09905007615732009,0.09905007615732009
16699,O9-P1532,16700,16701,True,57.80520599758511,176.3999999992944,200 mm,999.7051934494123,1000.0,1.2637513483182612,0.09238545385398084,0.004328988979696085,0.004328988979696085
16705,O17-P16,16706,16707,True,57.81643577494455,176.3999999992944,200 mm,999.7051361775477,1000.0,71.06107006538201,0.3536551138560763,0.026672864513002274,0.026672864513002274
16708,O9-P2496,1206,16709,True,57.82576866536996,176.3999999992944,200 mm,1000.0,999.7050885798066,36.84802986429058,0.2877581997250889,0.01957950570019849,0.01957950570019849
16710,O3-P2598,16711,5991,True,60.40843087188736,176.3999999992944,200 mm,1000.0,999.6919170025534,105.04752787591919,0.3988636991480734,0.032170098425920335,0.032170098425920335
16714,O9-P3213,16715,16716,True,57.845207970872885,176.3999999992944,200 mm,999.7049894393485,1000.0,11.499074111306419,0.19733114668532026,0.011471405075791802,0.011471405075791802
16721,O9-P606,6221,7782,True,57.86458010874168,176.3999999992944,200 mm,1000.0,999.7048906414454,36.22005888559656,0.2861908183774704,0.019423314959710704,0.019423314959710704
16722,O9-P1533,16723,16724,True,57.86475063593932,176.3999999992944,200 mm,1000.0,999.7048897717567,3.535635760457659,0.13260441141659304,0.006774078814416056,0.006774078814416056
16733,O9-P3609,16734,16735,True,57.88419147206751,176.3999999992944,200 mm,999.7047906234925,1000.0,0.1785594578598886,0.04417993863229749,0.001915065686001607,0.001915065686001607
16736,O9-P2602,16737,7019,True,57.931627987637086,176.3999999992944,200 mm,999.704548697263,1000.0,36.49478718827936,0.2868789022703234,0.01949181334115229,0.01949181334115229
16739,O3-P1020,16740,11470,True,58.738625325868206,176.3999999992944,200 mm,999.7004330108381,1000.0,470.6704198610012,0.6182705521673787,0.06871717115979581,0.06871717115979581
16741,O1-P1342,16742,16743,True,57.939486419115305,176.3999999992944,200 mm,1000.0,999.7045086192625,5.293461870221763,0.15221021675494237,0.008099266419230861,0.008099266419230861
16744,O3-P3235,9716,8264,True,57.94584403258207,176.3999999992944,200 mm,1000.0,999.7044761954338,82.36503521051898,0.37017667121795994,0.02861939302558107,0.02861939302558107
16745,O4-P1296,6125,16746,True,57.98196985755201,176.3999999992944,200 mm,999.7042919537265,1000.0,3.294082178297438,0.12940918274468513,0.006566266423586772,0.006566266423586772
16747,O3-P1123,16748,1469,True,60.34061747134528,176.3999999992944,200 mm,999.6922628508961,1000.0,367.78137467024607,0.5772790699005644,0.06025447790208428,0.06025447790208428
16749,O1-P2351,8375,10695,True,57.987426573407376,176.3999999992944,200 mm,999.7042641244756,1000.0,11.196868267132853,0.19560237923166682,0.01133398785210639,0.01133398785210639
16750,O22-P28,16751,16752,True,48.87701131941908,176.3999999992944,200 mm,1000.0,999.750727242271,44.5620153961802,0.30560743045936223,0.021398401829778587,0.021398401829778587
16753,O3-P2248,16754,16755,True,69.34811906363556,176.3999999992944,200 mm,1000.0,999.6463245927755,53.41717544673484,0.3235366895718572,0.023301011539877983,0.023301011539877983
16756,O21-P925,1275,5065,True,58.03170433837438,176.3999999992944,200 mm,999.7040383078743,1000.0,85.11256920903536,0.3739391048210257,0.02907256156310892,0.02907256156310892
16760,O24-P317,16761,16762,True,58.005239660495256,176.3999999992944,200 mm,1000.0,999.7041732777315,45.49171392574482,0.3076044703536034,0.021606543636184153,0.021606543636184153
16768,O9-P671,16769,16770,True,58.05151213701159,176.3999999992944,200 mm,999.7039372881012,1000.0,3.0757040687386485,0.12637764329909085,0.006371231666729906,0.006371231666729906
16771,O9-P2051,6496,16772,True,58.07333033714376,176.3999999992944,200 mm,999.7038260152806,1000.0,555.5745799047,0.6466560903386949,0.07525234807463152,0.07525234807463152
16776,O3-P3121,16777,7686,True,58.08769513137356,176.3999999992944,200 mm,1000.0,999.70375275483,17.99291038049508,0.22852485222293875,0.01406341205102085,0.01406341205102085
16778,O3-P720,16779,11149,True,58.08800144790942,176.3999999992944,200 mm,999.7037511926156,1000.0,2.062296841042495,0.10993399730752616,0.0053498194097051175,0.0053498194097051175
16782,O21-P365,16783,16784,True,58.09843566054873,176.3999999992944,200 mm,1000.0,999.7036979781312,198.21339809433167,0.48275589228476323,0.043931502036213314,0.043931502036213314
16785,O3-P575,16786,9489,True,79.78396003581886,176.3999999992944,200 mm,1000.0,999.5931018038174,379.34730432584115,0.5823320814142928,0.06124407302226265,0.06124407302226265
16787,O4-P665,16788,16789,True,70.04133103093146,176.3999999992944,200 mm,999.6427892117423,1000.0,7.343707218342272,0.1699771330952521,0.009373756021675898,0.009373756021675898
16799,O3-P2246,16800,2603,True,73.5796098892267,176.3999999992944,200 mm,1000.0,999.624743989565,30.640374497013564,0.27132948280745767,0.01797034849064111,0.01797034849064111
16804,O24-P311,1758,14188,True,56.47656321005619,176.3999999992944,200 mm,1000.0,999.7119695276288,37.043788867193065,0.28824288709316154,0.019627919801256798,0.019627919801256798
16805,O6-P195,16806,16807,True,86.87088403392694,176.3999999992944,200 mm,999.5569584914269,1000.0,1.4663300965044272,0.0974314246509174,0.004615082989525025,0.004615082989525025
16808,O3-P3044,2865,6214,True,41.80545698950634,176.3999999992944,200 mm,999.7867921693535,1000.0,131.94810725897582,0.42745991760278457,0.03593717508937493,0.03593717508937493
16809,O3-P649,16810,16811,True,58.21060974071536,176.3999999992944,200 mm,1000.0,999.7031258903223,605.7869607868842,0.661657740443349,0.07898337248302928,0.07898337248302928
16814,O1-P319,16815,16816,True,76.82921590636832,176.3999999992944,200 mm,999.6081709988775,1000.0,3.449185715452586,0.13147876403048644,0.006700605992131572,0.006700605992131572
16817,O4-P415,14071,14043,True,62.20378356691808,176.3999999992944,200 mm,1000.0,999.6827607038088,77.62604409242361,0.3634654737205625,0.027820222607660094,0.027820222607660094
16818,O9-P1009,8434,16819,True,58.25188065447673,176.3999999992944,200 mm,1000.0,999.7029154086622,0.23570881407122324,0.049299679816604346,0.0021426236445330135,0.0021426236445330135
16820,O9-P3576,16821,16822,True,58.2571545975667,176.3999999992944,200 mm,999.7028885115524,1000.0,0.833888851310248,0.07947004305883602,0.0036246457316101415,0.0036246457316101415
16823,O2-P1162,7469,16824,True,58.27191950885582,176.3999999992944,200 mm,999.7028132105048,1000.0,25.792682402046374,0.2567545727766548,0.016594065486584136,0.016594065486584136
16825,O9-P3606,16826,16827,True,58.279861319903226,176.3999999992944,200 mm,999.7027727072685,1000.0,0.17884434015033032,0.04420800413395049,0.0019162932871350819,0.0019162932871350819
16828,O13-P22,16829,7815,True,59.008539020017245,176.3999999992944,200 mm,1000.0,999.6990564509979,0.04248614809441242,0.024176578376935064,0.001098101065147131,0.001098101065147131
16830,O9-P2919,7943,1046,True,58.28521555927982,176.3999999992944,200 mm,999.7027454006477,1000.0,51.43024934787346,0.3197118487616492,0.022888685688954077,0.022888685688954077
16831,O12-P315,16832,16833,True,58.28706500537647,176.3999999992944,200 mm,999.7027359684726,1000.0,24.15255172680418,0.251382098857584,0.016098791619394467,0.016098791619394467
16834,O2-P1050,10911,8883,True,58.29621735481176,176.3999999992944,200 mm,1000.0,999.7026892914905,777.8589566378704,0.7052670735876415,0.0912945765029367,0.0912945765029367
16835,O3-P1454,16836,351,True,58.523097271408965,220.5999999991176,250 mm,1000.0,999.7805383852323,1228.4914244507377,0.7037745288112441,0.11525619313768164,0.11525619313768164
16837,O3-P1758,16838,16839,True,58.305824416940794,176.3999999992944,200 mm,999.7026402954737,1000.0,61.98143131409526,0.33893449094337946,0.024996845871461355,0.024996845871461355
16844,O8-P30,16845,16846,True,79.3241511893892,176.3999999992944,200 mm,1000.0,999.5954468289341,573.2388753970395,0.6520705574737486,0.076574592757262,0.076574592757262
16847,O3-P2423,16848,16849,True,86.34512782047373,176.3999999992944,200 mm,1000.0,999.5596398481156,63.48615961082756,0.3414778450259019,0.02528255706362005,0.02528255706362005
16857,O3-P453,7741,11118,True,58.41616363996462,176.3999999992944,200 mm,999.7020775654362,1000.0,19.8503192437556,0.2359355803077476,0.01471063979184045,0.01471063979184045
16858,O21-P1027,16859,5730,True,58.43259274043208,176.3999999992944,200 mm,1000.0,999.7019937770237,396.69590639228693,0.5896786670681216,0.0627081499044835,0.0627081499044835
16860,O7-P393,16861,16862,True,73.15712702568428,176.3999999992944,200 mm,999.626898652169,1000.0,125.36352231315429,0.42089254236116364,0.03505111956396609,0.03505111956396609
16863,O1-P1751,16864,16865,True,58.44060477583942,176.3999999992944,200 mm,1000.0,999.7019529156432,0.04207723543860438,0.02407274824366885,0.0010941739544334278,0.0010941739544334278
16866,O9-P2885,16867,16868,True,94.38190208132035,176.3999999992944,200 mm,1000.0,999.5186522993853,11.679402515938582,0.19834754293269224,0.011552502042999357,0.011552502042999357
16869,O9-P1657,16870,16871,True,58.46684705445352,176.3999999992944,200 mm,1000.0,999.7018190800222,6.29676344987963,0.16141068579943196,0.008750567204730594,0.008750567204730594
16872,O8-P89,16873,14048,True,58.49118588888897,176.3999999992944,200 mm,1000.0,999.7016949519667,107.35007815536163,0.4015111418469742,0.032509080229609646,0.032509080229609646
16874,O3-P1481,3050,16875,True,67.69321378076143,176.3999999992944,200 mm,999.6547646097181,1000.0,941.3313526137434,0.7379065573133654,0.1026940336748293,0.1026940336748293
16881,O2-P1788,10766,5717,True,58.58464330945803,176.3999999992944,200 mm,999.7012183191217,1000.0,159.95382830744902,0.4529258484322553,0.039496601307753336,0.039496601307753336
16885,O9-P3106,16886,10916,True,58.63380673508372,176.3999999992944,200 mm,1000.0,999.700967585651,33.19001560084975,0.27834170330158897,0.01864963397685275,0.01864963397685275
16893,O21-P941,16894,16895,True,96.42017109226897,176.3999999992944,200 mm,1000.0,999.5082571274294,6.612412023186433,0.16409195267526352,0.008943887581792978,0.008943887581792978
16896,O9-P3603,16897,16898,True,58.6823893801279,176.3999999992944,200 mm,999.7007198141614,1000.0,0.1595808003536921,0.042238797116854326,0.0018306953147528414,0.0018306953147528414
16899,O2-P857,12593,8823,True,58.69044469437428,176.3999999992944,200 mm,1000.0,999.7006787320587,59.63313547828109,0.3348742624670051,0.024544044117951233,0.024544044117951233
16900,O9-P2458,16901,16902,True,58.69329324843294,176.3999999992944,200 mm,999.700664204433,1000.0,0.7755381311388717,0.07738590225923776,0.003514809652503998,0.003514809652503998
16903,O21-P1082,16904,7680,True,58.712509310215275,176.3999999992944,200 mm,999.7005662025178,1000.0,82.69883170043856,0.37063862623313143,0.028674833773836995,0.028674833773836995
16905,O9-P807,16906,16907,True,58.73461390339854,176.3999999992944,200 mm,999.7004534690926,1000.0,90.57791510009501,0.3811662661261993,0.02995351714288469,0.02995351714288469
16911,O3-P2027,16912,16913,True,87.14054954488246,176.3999999992944,200 mm,999.5555831973211,1000.0,207.80311519506503,0.48953533074468636,0.04498205212305771,0.04498205212305771
16916,O3-P2184,16917,16918,True,87.47807163778394,176.3999999992944,200 mm,999.5538618346473,1000.0,739.0400954866427,0.6963520873688425,0.08856275731200396,0.08856275731200396
16919,O1-P212,16920,8536,True,58.8797790033461,176.3999999992944,200 mm,1000.0,999.699713127083,573.4359814414692,0.6521301114501452,0.07658928466761492,0.07658928466761492
16921,O3-P3186,16922,10852,True,58.90031967122493,176.3999999992944,200 mm,1000.0,999.6996083696768,37.31565423016332,0.28891297300237023,0.01969494213163787,0.01969494213163787
16923,O3-P2998,16924,15867,True,58.91490295630987,176.3999999992944,200 mm,999.6995339949228,1000.0,19.880305749176657,0.23605110992043216,0.01472082579313828,0.01472082579313828
16926,O3-P1015,16927,16928,True,58.93133839726416,176.3999999992944,200 mm,999.699450174174,1000.0,0.0424305636460302,0.024162502485468043,0.0010975684832762657,0.0010975684832762657
16929,O24-P134,16930,16931,True,58.93364020487506,176.3999999992944,200 mm,1000.0,999.6994384349551,20.924118033017887,0.23999782278404969,0.015070573402957095,0.015070573402957095
16935,O1-P1579,15407,16936,True,58.95222539644675,176.3999999992944,200 mm,1000.0,999.6993436504781,46.099911211649626,0.30889506159513413,0.021741556436768075,0.021741556436768075
16937,O16-P8,16938,16939,True,58.953771363030526,246.999999999012,280 mm,1000.0,999.7789233573886,1823.0782022598705,0.7756044294772466,0.13667068089816103,0.13667068089816103
16940,O22-P89,16941,4382,True,58.960730637656006,176.3999999992944,200 mm,999.699300273748,1000.0,5.522955803229658,0.15441548645243988,0.008253673037771164,0.008253673037771164
16942,O3-P2181,16943,16944,True,71.84801531195038,176.3999999992944,200 mm,999.6335751219091,1000.0,774.2403465703253,0.7044564684477579,0.09104066771623458,0.09104066771623458
16945,O9-P412,16946,8175,True,58.964037925828634,176.3999999992944,200 mm,1000.0,999.6992834065783,668.5453539419972,0.6788457150428746,0.08354281809909951,0.08354281809909951
16947,O3-P3227,87,16948,True,58.9905976089446,176.3999999992944,200 mm,1000.0,999.6991479521944,214.87040251068217,0.49437954948215773,0.045742856599265844,0.045742856599265844
16949,O3-P209,16950,16951,True,80.23620926983092,176.3999999992944,200 mm,999.5907953327238,1000.0,61.12485578475716,0.3374666000088955,0.024832676135703842,0.024832676135703842
16952,O3-P3299,16953,16954,True,58.99607712283071,176.3999999992944,200 mm,999.6991200066735,1000.0,85.2429690424664,0.37411544779447287,0.02909389247850936,0.02909389247850936
16955,O10-P307,16956,16957,True,59.01482675967166,176.3999999992944,200 mm,999.6990243835256,1000.0,4.472453933996458,0.14372834823487907,0.007515442465466491,0.007515442465466491
16958,O3-P1158,13887,14021,True,59.016854097077776,176.3999999992944,200 mm,1000.0,999.699014044105,15.546116414949896,0.21788564275388686,0.013155373092604162,0.013155373092604162
16959,O1-P2141,9968,16960,True,59.02002944644714,176.3999999992944,200 mm,1000.0,999.6989978498232,0.0663992240898498,0.029376292537827395,0.0012990245426390092,0.0012990245426390092
16961,O1-P1047,16962,9131,True,49.45676032721382,220.5999999991176,250 mm,999.814537148773,1000.0,1277.3634517283053,0.7104436949007974,0.11801028453504177,0.11801028453504177
16966,O1-P1585,12896,7249,True,59.04799017220798,176.3999999992944,200 mm,1000.0,999.6988552501217,7.006132303054682,0.16731391917069618,0.009178285200180762,0.009178285200180762
16967,O3-P1963,16968,14615,True,80.84256392720113,176.3999999992944,200 mm,1000.0,999.5877029239713,20.296424779857208,0.23764169464389379,0.014861364476321902,0.014861364476321902
16972,O2-P51,8550,10758,True,59.0854142776924,313.1999999987472,355 mm,999.8404693814502,1000.0,2719.8865602640835,0.7565038687079219,0.16647622521449496,0.16647622521449496
16973,O3-P557,16974,16975,True,59.08818652290218,176.3999999992944,200 mm,1000.0,999.6986502487332,12.321457094296491,0.20187917697343574,0.011836043215918145,0.011836043215918145
16976,O3-P1519,16977,10810,True,59.088575028848354,176.3999999992944,200 mm,1000.0,999.6986482673528,89.80084711136361,0.3801585690815606,0.02982985157299375,0.02982985157299375
16978,O2-P1172,16979,16980,True,59.10299908148768,313.1999999987472,355 mm,999.84042190248,1000.0,2722.821183636161,0.7566984758666297,0.1665855915158134,0.1665855915158134
16983,O24-P212,16984,7091,True,59.12902551156586,176.3999999992944,200 mm,1000.0,999.6984419698911,113.70733683346977,0.40860886527328777,0.033427574109751286,0.033427574109751286
16985,O9-P2576,9173,16986,True,47.4728516864575,176.3999999992944,200 mm,1000.0,999.7578884563991,73.27270789451815,0.35703126812306524,0.027064945098449544,0.027064945098449544
16987,O4-P326,16988,16989,True,56.22075855877391,176.3999999992944,200 mm,999.7132741313502,1000.0,18.87732575228619,0.232117882839714,0.014375700995379402,0.014375700995379402
16990,O4-P744,16991,7381,True,59.18699794936127,176.3999999992944,200 mm,999.6981463104582,1000.0,77.99251775606513,0.3639949838556817,0.02788285274334189,0.02788285274334189
16992,O4-P1075,16993,16994,True,59.211901560917845,176.3999999992944,200 mm,1000.0,999.6980193020394,54.5234787674452,0.3256219353773489,0.023527291090390052,0.023527291090390052
16995,O3-P1116,16996,11080,True,55.18857899469819,176.3999999992944,200 mm,1000.0,999.7185382471271,31.981313191802677,0.27506730268297347,0.01833104438032067,0.01833104438032067
16997,O9-P2796,16998,16999,True,59.19509202860298,220.5999999991176,250 mm,1000.0,999.7780184048927,1216.5515327363012,0.7021000186617357,0.11458178744784962,0.11458178744784962
17000,O1-P249,17001,17002,True,59.19786191298618,176.3999999992944,200 mm,999.6980909042438,1000.0,120.21193616445414,0.4155730038060479,0.034342686915274145,0.034342686915274145
17003,O9-P241,17004,17005,True,59.20598791205294,176.3999999992944,200 mm,1000.0,999.6980494616486,48.5390566702205,0.31395094334702833,0.022274268464807855,0.022274268464807855
17006,O9-P2717,3132,4442,True,59.20622647429011,176.3999999992944,200 mm,1000.0,999.6980482449811,142.2447252654597,0.43725559000622904,0.037282726306293076,0.037282726306293076
17007,O2-P644,13933,17008,True,72.03289627316221,176.3999999992944,200 mm,999.6326322290068,1000.0,102.44956337846838,0.395824631258957,0.031783370384136034,0.031783370384136034
17009,O3-P2444,10195,17010,True,59.22294753216666,176.3999999992944,200 mm,999.6979629675859,1000.0,9.58467088222316,0.18577932952554602,0.010565575599475564,0.010565575599475564
17011,O2-P1272,11360,17012,True,59.22361265800987,176.3999999992944,200 mm,999.6979595754442,1000.0,15.573554241113765,0.2180112963035076,0.01316595224071287,0.01316595224071287
17013,O2-P1907,17014,17015,True,59.228487548521706,176.3999999992944,200 mm,1000.0,999.6979347135025,190.67725918828606,0.47724999564597054,0.043090237955554674,0.043090237955554674
17016,O21-P1123,35,936,True,59.230122950617485,176.3999999992944,200 mm,999.6979263729519,1000.0,92.65375251103389,0.3838274138571007,0.030281401105010087,0.030281401105010087
17017,O3-P1181,10468,17018,True,59.23246063361884,176.3999999992944,200 mm,999.6979144507685,1000.0,13.817882311656204,0.2096342034182939,0.012468240673489221,0.012468240673489221
17019,O4-P482,17020,17021,True,92.7601885802322,176.3999999992944,200 mm,999.5269230382409,1000.0,28.647730933305223,0.26555302267664993,0.017419156253845318,0.017419156253845318
17023,O7-P345,17024,7127,True,80.87326888500586,176.3999999992944,200 mm,1000.0,999.5875463286865,45.30070572495709,0.3071965894269718,0.0215639557428984,0.0215639557428984
17028,O2-P1774,17029,2243,True,59.27348691620789,176.3999999992944,200 mm,999.6977052167273,1000.0,3.43279429057967,0.13126313563225428,0.006686564155568294,0.006686564155568294
17030,O2-P1775,9536,17031,True,59.283796699325855,176.3999999992944,200 mm,999.6976526368335,1000.0,41.84351796534077,0.2995905124145308,0.02077695570895076,0.02077695570895076
17032,O1-P2413,17033,14394,True,59.300424838256646,176.3999999992944,200 mm,1000.0,999.6975678333249,0.04269630588354478,0.02422969039158458,0.0011001111921219125,0.0011001111921219125
17034,O2-P1804,3418,13485,True,59.30521926730622,176.3999999992944,200 mm,999.6975433817368,1000.0,52.66649607086709,0.32210390708669273,0.02314614211798297,0.02314614211798297
17035,O3-P1862,17036,17037,True,59.3077982168756,176.3999999992944,200 mm,999.6975302290939,1000.0,9.46458403763429,0.18500247567600278,0.01050570641989072,0.01050570641989072
17038,O21-P131,17039,17040,True,82.17433289119991,176.3999999992944,200 mm,999.5809109022549,1000.0,174.37732254551977,0.4647492224847165,0.041218826282887734,0.041218826282887734
17041,O3-P794,17042,17043,True,59.32820596240758,176.3999999992944,200 mm,1000.0,999.6974261495917,112.72110199236869,0.4075273399733478,0.03328669935859993,0.03328669935859993
17044,O3-P2987,17045,17046,True,88.11465296892875,176.3999999992944,200 mm,999.5506152698584,1000.0,150.3014551125725,0.44455643182036586,0.038304630000526765,0.038304630000526765
17049,O2-P923,5825,2284,True,59.336517092867965,176.3999999992944,200 mm,1000.0,999.6973837628263,583.2252300955066,0.6550644748857781,0.07731729681057695,0.07731729681057695
17050,O15-P74,17051,17052,True,59.34167128724937,176.3999999992944,200 mm,1000.0,999.6973574764351,71.49531465977142,0.35432398718774805,0.026750312412686654,0.026750312412686654
17053,O2-P3,9068,4246,True,59.34915357923563,1235.1999999950594,1400 mm,999.9554881348156,1000.0,39800.681896409784,0.890039710171394,0.5514267762622025,0.5514267762622025
17054,O2-P323,1586,17055,True,52.9882783061238,176.3999999992944,200 mm,999.7297597806388,1000.0,0.11015156038022426,0.036330582312085774,0.0015804892500125437,0.0015804892500125437
17056,O10-P256,17057,17058,True,59.3505977772468,176.3999999992944,200 mm,1000.0,999.697311951336,11.75231303605437,0.198755360148009,0.01158510477609069,0.01158510477609069
17061,O10-P218,17062,17063,True,59.35484367741759,176.3999999992944,200 mm,999.6972902972452,1000.0,27.632036663329885,0.2624976988156387,0.01713066374610283,0.01713066374610283
17064,O6-P305,17065,17066,True,59.38422655892161,176.3999999992944,200 mm,999.6971404445495,1000.0,35.83912657673687,0.2852305217760453,0.019327900142143882,0.019327900142143882
17068,O1-P40,17069,9321,True,59.430929898632925,882.3999999964702,1000 mm,1000.0,999.955426802576,16815.219992958486,0.7236903362738794,0.3993884847376536,0.3993884847376536
17070,O2-P913,17071,6079,True,60.149614379598766,176.3999999992944,200 mm,1000.0,999.693236966664,47.092854969200395,0.3109759747062385,0.02196007715212262,0.02196007715212262
17074,O21-P500,17075,17076,True,59.44062195033782,176.3999999992944,200 mm,999.6968528280532,1000.0,1.0245893478042434,0.0856556575822957,0.003956922698381316,0.003956922698381316
17080,O2-P998,5333,16179,True,59.47549003514256,176.3999999992944,200 mm,1000.0,999.6966750008207,100.90430666198104,0.39398994501499934,0.031551136227864596,0.031551136227864596
17081,O9-P1316,17082,17083,True,70.51938581401232,176.3999999992944,200 mm,999.6403511323485,1000.0,1.3449055577860216,0.09446912367901049,0.004446392826124337,0.004446392826124337
17084,O4-P802,15386,11247,True,58.26825136168736,176.3999999992944,200 mm,999.7028319180554,1000.0,417.71875476865745,0.5982320993544071,0.06445213505527841,0.06445213505527841
17088,O3-P2021,7515,7753,True,84.31778552750099,176.3999999992944,200 mm,999.5699792938098,1000.0,752.150922029036,0.6994177991895612,0.08948750798041596,0.08948750798041596
17089,O2-P860,8824,17090,True,59.53337517264854,176.3999999992944,200 mm,999.6963797866194,1000.0,17.53641640009823,0.22662118219742322,0.013899107563963627,0.013899107563963627
17095,O1-P51,17096,17097,True,60.34008265954978,882.3999999964702,1000 mm,999.9547449380053,1000.0,16787.65393343482,0.7233918696398492,0.39901269432085945,0.39901269432085945
17099,O1-P675,17100,17101,True,59.557603809171326,176.3999999992944,200 mm,1000.0,999.6962562205732,14.588111514742604,0.2133966719942634,0.012779705859183628,0.012779705859183628
17102,O1-P2385,17103,12582,True,59.56509038258704,176.3999999992944,200 mm,999.6962180390489,1000.0,70.86531081480072,0.35335260894028747,0.026637875120903036,0.026637875120903036
17104,O2-P970,17105,17106,True,59.568802270763946,176.3999999992944,200 mm,1000.0,999.6961991084191,31.00618687961159,0.27236057964429483,0.01806953126655407,0.01806953126655407
17107,O1-P896,10682,11340,True,63.232243260273,176.3999999992944,200 mm,999.6775155593726,1000.0,76.50037652090445,0.36182751718068545,0.02762694357382556,0.02762694357382556
17108,O4-P266,17109,17110,True,59.60365578041602,176.3999999992944,200 mm,999.6960213555199,1000.0,22.985151086693342,0.24739787959551854,0.015735660136635223,0.015735660136635223
17111,O3-P2527,17112,13558,True,80.82756936528443,176.3999999992944,200 mm,1000.0,999.587779396237,81.27551936402028,0.3686592445936634,0.02843767368153881,0.02843767368153881
17113,O3-P2446,17114,2542,True,59.6241808985911,176.3999999992944,200 mm,999.6959166774171,1000.0,48.011549912656285,0.3128733113023913,0.022160215027522856,0.022160215027522856
17115,O3-P3261,12215,17116,True,59.62727129807077,176.3999999992944,200 mm,1000.0,999.6959009163799,86.40088035720692,0.37567271303373206,0.02928261912801828,0.02928261912801828
17117,O3-P556,17118,17119,True,59.62859866757742,176.3999999992944,200 mm,999.6958941467954,1000.0,3.7875827710406558,0.13577973884738637,0.006982873512221013,0.006982873512221013
17122,O9-P2845,15404,17123,True,59.63056001706549,176.3999999992944,200 mm,1000.0,999.695884143913,128.0137258582598,0.42356602120708287,0.035410283107934704,0.035410283107934704
17124,O2-P593,17125,12662,True,59.63138812739152,1235.1999999950594,1400 mm,1000.0,999.9552764589045,32855.36889743607,0.8475635993782703,0.4949583333885275,0.4949583333885275
17126,O2-P1331,14653,2253,True,65.90124943350709,176.3999999992944,200 mm,1000.0,999.6639036278891,145.7607925374727,0.44047894240587954,0.03773187122348171,0.03773187122348171
17130,O3-P1496,17131,12452,True,44.02016433206426,176.3999999992944,200 mm,1000.0,999.7754971619065,691.3014601867542,0.6846927568870853,0.08517325074627376,0.08517325074627376
17132,O9-P3562,17133,17134,True,83.17557278769158,176.3999999992944,200 mm,999.5758045787828,1000.0,13.279769127344183,0.20691692023855035,0.0122452267387652,0.0122452267387652
17135,O3-P1907,17136,12706,True,59.66897967877762,176.3999999992944,200 mm,999.6956882036383,1000.0,20.418794905139915,0.23810504170857236,0.014902409572342713,0.014902409572342713
17137,O21-P846,5316,17138,True,59.683581613581175,176.3999999992944,200 mm,999.6956137337708,1000.0,5.469882358761779,0.1539112475780326,0.008218272786118313,0.008218272786118313
17139,O5-P325,17140,17141,True,59.68731336155379,176.3999999992944,200 mm,999.6955947018561,1000.0,7.06189948562032,0.16775997456846994,0.009210915517380997,0.009210915517380997
17144,O9-P1899,17145,17146,True,71.2498050845761,176.3999999992944,200 mm,999.6366259940687,1000.0,16.26312265177786,0.22111911445098603,0.0134287120971003,0.0134287120971003
17149,O9-P1660,17150,17151,True,59.77163307727263,176.3999999992944,200 mm,1000.0,999.6951646713059,5.8088455958157805,0.15707510071572964,0.00844132221829172,0.00844132221829172
17152,O9-P3350,17153,17154,True,59.77959839435766,176.3999999992944,200 mm,999.6951240481887,1000.0,11.029400666315478,0.19463021768699285,0.01125699924344389,0.01125699924344389
17157,O9-P3049,17158,3543,True,59.79335308323856,176.3999999992944,200 mm,999.6950538992755,1000.0,35.283492813336885,0.2838166211664601,0.01918780130265576,0.01918780130265576
17159,O7-P520,14548,17160,True,105.04021370616891,176.3999999992944,200 mm,1000.0,999.4642949100985,4.0302587338684415,0.13870251678074305,0.007177061533461202,0.007177061533461202
17161,O8-P279,13916,17162,True,59.79595850896035,176.3999999992944,200 mm,999.6950406116043,1000.0,9.29313445012645,0.1838812783463568,0.010419532801702377,0.010419532801702377
17163,O9-P1642,17164,17165,True,90.03623863052321,176.3999999992944,200 mm,999.5408151829844,1000.0,8.499267275045135,0.17849183596319734,0.01000914795402526,0.01000914795402526
17166,O9-P2627,17167,17168,True,79.7259219473745,176.3999999992944,200 mm,999.5933977980684,1000.0,5.9390170038021095,0.1582558959865371,0.008525134099933006,0.008525134099933006
17169,O2-P710,6814,5305,True,59.82715892498978,176.3999999992944,200 mm,1000.0,999.6948814894826,91.76006814789882,0.3826871685101997,0.030140677522364687,0.030140677522364687
17170,O2-P602,10142,17171,True,59.847895108277775,1235.1999999950594,1400 mm,1000.0,999.9551140786688,32676.19173560611,0.8463638691679741,0.49345930107570973,0.49345930107570973
17173,O2-P948,12339,7280,True,59.85868979061545,176.3999999992944,200 mm,999.6947206820679,1000.0,187.97327867741362,0.47523399914850345,0.042784839498455976,0.042784839498455976
17177,O3-P868,17178,17179,True,59.86356156248842,176.3999999992944,200 mm,1000.0,999.6946958360313,388.11718362609236,0.5860797539028666,0.06198712285640409,0.06198712285640409
17180,O24-P304,17181,17182,True,60.0025774579996,176.3999999992944,200 mm,1000.0,999.6939868549642,21.70611589576976,0.24286401728475843,0.015326732038129258,0.015326732038129258
17186,O1-P1057,17187,11687,True,59.887865570303376,176.3999999992944,200 mm,999.6945718855915,1000.0,1011.5955998851632,0.7497413903912474,0.10761432019757328,0.10761432019757328
17193,O3-P1458,17194,17195,True,80.01550767781148,220.5999999991176,250 mm,999.6999418462082,1000.0,1183.3127663538835,0.6973420904143687,0.1127003716427397,0.1127003716427397
17196,O4-P1481,17197,17198,True,79.31931619064355,176.3999999992944,200 mm,1000.0,999.5954714874277,83.06208119606687,0.371139794211829,0.02873504370396435,0.02873504370396435
17199,O9-P2330,17200,17201,True,59.90906140246821,176.3999999992944,200 mm,1000.0,999.6944637868475,15.236025344209779,0.21645455125443752,0.013035129709825,0.013035129709825
17202,O1-P899,5570,17203,True,59.91002438262365,176.3999999992944,200 mm,999.6944588756486,1000.0,61.14994635730919,0.33750980854202134,0.024837501009054137,0.024837501009054137
17204,O1-P2608,17205,17206,True,59.91435650655947,176.3999999992944,200 mm,999.6944367818165,1000.0,51.01951747206902,0.3189079229854888,0.02280246796329303,0.02280246796329303
17207,O21-P1193,17208,280,True,59.92112353706421,176.3999999992944,200 mm,1000.0,999.694402269961,35.0010728689467,0.28309183796466797,0.019116162904619424,0.019116162904619424
17209,O1-P763,3865,17210,True,59.94125784156919,176.3999999992944,200 mm,1000.0,999.694299585008,115.42486839155177,0.4104758667284811,0.03367154375415962,0.03367154375415962
17211,O6-P409,17212,8910,True,38.642275818166446,176.3999999992944,200 mm,1000.0,999.8029243933273,30.03856254645573,0.2696138911210003,0.017805857517022582,0.017805857517022582
17213,O6-P70,17214,14556,True,72.9017649593606,313.1999999987472,355 mm,1000.0,999.8031652346098,2815.137137816475,0.7626994216282426,0.17002192792236678,0.17002192792236678
17218,O9-P85,17219,17220,True,60.03849351169316,176.3999999992944,200 mm,999.6938036830903,1000.0,519.975114234332,0.63525541090849,0.07255127201982081,0.07255127201982081
17224,O4-P886,17225,14944,True,37.99396914269527,176.3999999992944,200 mm,1000.0,999.8062307573723,2.047829137782741,0.10966224836194484,0.0053334617004622015,0.0053334617004622015
17226,O9-P608,5461,6220,True,55.858555024496646,176.3999999992944,200 mm,1000.0,999.7151213693751,20.53171672612257,0.2385308696305301,0.014940172996100004,0.014940172996100004
17227,O9-P1618,17228,17229,True,60.08570800931948,176.3999999992944,200 mm,999.6935628891524,1000.0,19.38744246668075,0.23413634843675246,0.014552386198674539,0.014552386198674539
17233,O3-P543,17234,9378,True,60.101545900514886,176.3999999992944,200 mm,1000.0,999.6934821159074,0.04327311304837071,0.024374601906368636,0.001105600121873851,0.001105600121873851
17239,O21-P404,17240,17241,True,60.12546717209544,176.3999999992944,200 mm,1000.0,999.6933601174223,574.4821034717197,0.652445875224113,0.07666723824730812,0.07666723824730812
17242,O2-P583,17243,17244,True,60.1299129771413,176.3999999992944,200 mm,1000.0,999.6933374438166,70.95652457853679,0.35349363634506814,0.026654184247232118,0.026654184247232118
17245,O7-P430,17246,17247,True,77.02767743032804,176.3999999992944,200 mm,999.6071588451053,1000.0,3.528744327749836,0.13251538387525744,0.006768257452363105,0.006768257452363105
17248,O2-P493,10797,15617,True,60.139199918080735,176.3999999992944,200 mm,999.6932900804178,1000.0,64.65570972046584,0.34342460101547956,0.025502332574454986,0.025502332574454986
17252,O9-P1196,17253,3593,True,84.2066404549511,176.3999999992944,200 mm,1000.0,999.5705461336797,11.343481847404991,0.19644512527893404,0.011400894869181262,0.011400894869181262
17254,O2-P76,5259,17015,True,60.16424741380066,176.3999999992944,200 mm,1000.0,999.6931623381896,664.3738653128928,0.6777525846953576,0.08324275290109703,0.08324275290109703
17257,O1-P417,17258,9343,True,60.179261094951194,176.3999999992944,200 mm,1000.0,999.6930857684157,46.30322101848136,0.3093237483361694,0.021786489819285874,0.021786489819285874
17259,O21-P1036,9748,9747,True,31.786203974994294,176.3999999992944,200 mm,999.8378903597276,1000.0,147.71717830257782,0.44224728769703364,0.037979634395832906,0.037979634395832906
17261,O2-P155,17262,4834,True,60.18176280471878,176.3999999992944,200 mm,1000.0,999.6930730096959,24.305265049219326,0.25189309694723444,0.016145621453409198,0.016145621453409198
17266,O21-P226,17267,17268,True,60.21672441862674,176.3999999992944,200 mm,1000.0,999.692894705465,13.433714931035098,0.20770209810745452,0.012309502064921405,0.012309502064921405
17269,O2-P1018,10979,17270,True,60.22115342918218,176.3999999992944,200 mm,1000.0,999.6928721175111,104.24442956708391,0.3979302264726469,0.03205104000064711,0.03205104000064711
17279,O2-P1566,4017,17280,True,60.243569311299765,176.3999999992944,200 mm,999.6927577965124,1000.0,17.48634252990414,0.22641023870572896,0.013880950297853764,0.013880950297853764
17290,O9-P435,17291,6761,True,60.29746586227826,176.3999999992944,200 mm,1000.0,999.6924829241024,58.34599796286896,0.33259939952109074,0.024292119101712334,0.024292119101712334
17295,O1-P1849,17296,17297,True,60.31097987053285,176.3999999992944,200 mm,999.6924140026603,1000.0,36.2877989017816,0.28636082629897014,0.019440229015296396,0.019440229015296396
