id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
17303,O2-P1962,7671,3857,True,60.321190167492965,176.3999999992944,200 mm,1000.0,999.6923619301458,15.10604386500831,0.21584855835029157,0.012984348327799064,0.012984348327799064
17307,O2-P1048,9311,7053,True,60.352080536017375,176.3999999992944,200 mm,999.6922043892663,1000.0,897.5587890580674,0.7298918612915503,0.09964494373636551,0.09964494373636551
17311,O3-P1200,51,11275,True,60.366375557564055,176.3999999992944,200 mm,1000.0,999.6921314846564,18.978232090401445,0.23252019483543754,0.014410845346198417,0.014410845346198417
17312,O3-P3075,17313,17314,True,60.374176580286566,176.3999999992944,200 mm,1000.0,999.6920916994405,7.859170147137807,0.173883279214845,0.00966327039363517,0.00966327039363517
17317,O10-P149,4331,14649,True,60.40053444121515,176.3999999992944,200 mm,1000.0,999.6919572743498,16.29251292015842,0.22124948781939516,0.013439781277153458,0.013439781277153458
17319,O2-P1554,17320,8160,True,60.419414522470994,176.3999999992944,200 mm,999.6918609859354,1000.0,129.373783222689,0.4249220466659149,0.03559326037852606,0.03559326037852606
17321,O3-P88,17322,17323,True,60.43768962971407,555.7999999977768,630 mm,999.9244528879628,1000.0,6675.097782431404,0.7032121723269841,0.2572881194886287,0.2572881194886287
17324,O2-P589,17325,17326,True,60.74499840259663,176.3999999992944,200 mm,1000.0,999.6902005081467,11.69123397884987,0.19841384244015645,0.011557799846206513,0.011557799846206513
17327,O9-P2663,17328,17329,True,60.4439774655491,176.3999999992944,200 mm,999.6917357149257,1000.0,347.23598986516726,0.5679736128564634,0.058467671524041705,0.058467671524041705
17330,O1-P532,276,17331,True,60.45256102591597,176.3999999992944,200 mm,999.6916919387678,1000.0,3.4336432239386596,0.13127432080854956,0.006687292282533019,0.006687292282533019
17332,O2-P292,12854,9332,True,60.45309232242558,176.3999999992944,200 mm,1000.0,999.6916892291556,17.350556526472147,0.22583606164560655,0.013831576805507942,0.013831576805507942
17333,O1-P887,17334,16418,True,60.46930297293944,176.3999999992944,200 mm,1000.0,999.691606554838,368.611807056645,0.5776461843555354,0.0603259078504838,0.0603259078504838
17335,O3-P97,3370,17336,True,61.363656538198086,555.7999999977768,630 mm,999.9232954293273,1000.0,6550.394749120952,0.6998735351538306,0.25451190679592106,0.25451190679592106
17337,O24-P294,15989,17338,True,60.48570846988439,176.3999999992944,200 mm,999.6915228868036,1000.0,127.7325595051671,0.423284350852449,0.03537234357030815,0.03537234357030815
17342,O9-P1741,3842,17343,True,78.5974678527329,176.3999999992944,200 mm,999.5991529139511,1000.0,14.448548598405269,0.21272549894195883,0.012723917365940746,0.012723917365940746
17344,O9-P911,17345,17346,True,60.50443687708461,176.3999999992944,200 mm,1000.0,999.6914273719269,0.8315412145731252,0.07938814386272167,0.0036203092998358965,0.0036203092998358965
17354,O8-P163,17355,2358,True,80.56557344389256,176.3999999992944,200 mm,1000.0,999.5891155754362,20.320405954978398,0.2377326536660916,0.014869418232859853,0.014869418232859853
17358,O21-P140,17359,17360,True,60.67343919896948,176.3999999992944,200 mm,999.6905654600853,1000.0,3.4338022562232586,0.13127641593555286,0.006687428673189978,0.006687428673189978
17361,O9-P656,17362,17363,True,71.81633842812346,176.3999999992944,200 mm,1000.0,999.6337366740165,11.801248363668693,0.19902807762086536,0.011606927327351541,0.011606927327351541
17364,O2-P1384,17365,12755,True,60.69728256965286,176.3999999992944,200 mm,1000.0,999.6904438588948,152.55119682752712,0.4465425027726548,0.038585486739329385,0.038585486739329385
17366,O3-P572,17367,17368,True,80.32004127889557,176.3999999992944,200 mm,1000.0,999.5903677894777,379.52723412034493,0.5824096853331291,0.06125938019571929,0.06125938019571929
17369,O2-P1019,17370,10979,True,60.700278138685896,176.3999999992944,200 mm,1000.0,999.6904285814927,64.8741808171568,0.34378541271966395,0.025543169287450478,0.025543169287450478
17373,O21-P755,17374,17375,True,60.717101893704566,176.3999999992944,200 mm,1000.0,999.6903427803421,116.45019739200706,0.411580628447281,0.0338163760646644,0.0338163760646644
17377,O3-P2209,17378,17379,True,60.72295321450584,176.3999999992944,200 mm,1000.0,999.690312938606,24.759302706314443,0.2533990011943555,0.016283967574183624,0.016283967574183624
17380,O3-P1185,5330,4107,True,61.77592966574053,176.3999999992944,200 mm,1000.0,999.6849427587048,24.055290337978757,0.25105545119840983,0.01606888691443385,0.01606888691443385
17381,O6-P243,5074,17382,True,60.72796263072659,176.3999999992944,200 mm,999.6902873905833,1000.0,34.2087850231176,0.28103596230587763,0.0189136134185877,0.0189136134185877
17385,O9-P3484,17386,14250,True,60.73377097535738,176.3999999992944,200 mm,999.6902577680257,1000.0,0.34681937510225735,0.0572470290314763,0.0025100025044872197,0.0025100025044872197
17387,O2-P237,6197,8167,True,60.77287420005538,176.3999999992944,200 mm,1000.0,999.6900583415797,69.4999125632053,0.3512255648022882,0.026392502903171584,0.026392502903171584
17388,O4-P1026,11888,17389,True,60.78193350518132,176.3999999992944,200 mm,999.6900121391236,1000.0,23.129267852123732,0.2478974067041624,0.015780994270671388,0.015780994270671388
17390,O3-P3255,1854,14741,True,62.30666813383336,176.3999999992944,200 mm,1000.0,999.6822359925175,21.146008684451484,0.24081871811642733,0.01514375256045932,0.01514375256045932
17391,O3-P2109,17392,8084,True,80.52179268425805,176.3999999992944,200 mm,1000.0,999.5893388573103,38.56893667627665,0.2919575444547443,0.020000768504876622,0.020000768504876622
17400,O2-P898,8008,7346,True,39.95323074565114,176.3999999992944,200 mm,1000.0,999.7962385231972,30.163335877723103,0.2699715869720865,0.017840098359514535,0.017840098359514535
17401,O1-P2624,17402,17403,True,60.86961616119082,176.3999999992944,200 mm,1000.0,999.6895649575779,51.56096980906694,0.31996673523731395,0.02291605358775676,0.02291605358775676
17404,O2-P1129,7160,7611,True,60.86986381233245,176.3999999992944,200 mm,1000.0,999.6895636945571,30.155075603651913,0.2699479393900129,0.017837833772952266,0.017837833772952266
17405,O9-P164,17406,17407,True,60.87370236879151,220.5999999991176,250 mm,1000.0,999.771723616117,1683.4264291968827,0.7555701614113277,0.14096649859305194,0.14096649859305194
17411,O3-P1708,17412,7179,True,60.87921524709616,176.3999999992944,200 mm,1000.0,999.6895160022398,23.77465003497791,0.2501076397645497,0.015982249247995458,0.015982249247995458
17416,O9-P1399,17417,17418,True,78.81229060587344,176.3999999992944,200 mm,1000.0,999.59805731791,16.23487667982353,0.22099366011995247,0.013418064087859222,0.013418064087859222
17422,O19-P89,17423,8438,True,60.94737480450917,176.3999999992944,200 mm,1000.0,999.689168388497,2.9426287898592114,0.124456523928801,0.006248713699498434,0.006248713699498434
17427,O1-P2287,12192,17428,True,60.959767667497445,176.3999999992944,200 mm,1000.0,999.6891051848958,127.83821747483957,0.4233902523318533,0.035386605208154884,0.035386605208154884
17431,O3-P2205,17432,8735,True,60.98236425250728,176.3999999992944,200 mm,1000.0,999.6889899423122,46.1694238716503,0.30904178470245847,0.021756930525335214,0.021756930525335214
17435,O2-P843,17436,946,True,62.95453190623867,176.3999999992944,200 mm,999.6789318872782,1000.0,78.05045840507802,0.3640785345784494,0.027892741681370535,0.027892741681370535
17437,O2-P304,8812,14899,True,61.03811788269272,176.3999999992944,200 mm,1000.0,999.6887055987983,70.85068516931076,0.35332998364127716,0.026635259085005494,0.026635259085005494
17438,O2-P807,6280,8740,True,61.04306538088681,176.3999999992944,200 mm,1000.0,999.6886803665575,47.384719523489466,0.31158161781660887,0.022023869703036505,0.022023869703036505
17440,O3-P990,10897,14376,True,51.749382045315954,176.3999999992944,200 mm,999.7360781515689,1000.0,112.04000531714794,0.40677633711352057,0.03318907198841932,0.03318907198841932
17441,O2-P1333,13889,14030,True,61.05076170383638,176.3999999992944,200 mm,1000.0,999.6886411153105,124.60805308904128,0.4201227398675311,0.0349480905617085,0.0349480905617085
17442,O9-P1920,17443,17444,True,80.10373520956675,176.3999999992944,200 mm,1000.0,999.5914709504312,24.318956150819023,0.25193879746364367,0.016149812465590205,0.016149812465590205
17445,O2-P118,17446,8345,True,61.0716737448685,176.3999999992944,200 mm,1000.0,999.6885344639012,697.317270266376,0.6862064121533767,0.08560255282614945,0.08560255282614945
17447,O2-P33,17448,5467,True,61.083490958915114,494.1999999980232,560 mm,999.9053205890136,1000.0,6194.504040492618,0.7499115399650725,0.24648314051585812,0.24648314051585812
17449,O3-P423,17450,8577,True,61.09496174266388,176.3999999992944,200 mm,1000.0,999.6884156951124,30.99145845245471,0.2723192337147985,0.01806554949384571,0.01806554949384571
17451,O1-P1779,3021,15555,True,61.095041020661135,176.3999999992944,200 mm,1000.0,999.6884152907946,5.793774649462831,0.15693720324286553,0.008431554442447428,0.008431554442447428
17452,O24-P382,17453,11850,True,61.128036105426155,176.3999999992944,200 mm,1000.0,999.6882470158623,26.23673980599591,0.2581671429417037,0.01672535955209862,0.01672535955209862
17456,O2-P1131,13048,17457,True,61.37695301525629,176.3999999992944,200 mm,1000.0,999.6869775396221,23.33918656617098,0.2486210698311614,0.01584676825361992,0.01584676825361992
17458,O9-P1915,17459,17460,True,61.15993171484148,176.3999999992944,200 mm,999.6880843482543,1000.0,6.327601842897646,0.1616767217541453,0.008769677748243361,0.008769677748243361
17461,O3-P3193,17462,528,True,60.773011830395994,176.3999999992944,200 mm,1000.0,999.6900576396649,29.900087198247174,0.26921567087291554,0.01776777152288773,0.01776777152288773
17463,O11-P268,39964,4465,True,100.00000000017074,176.3999999992944,200 mm,999.4899999999991,1000.0,12.913310906844984,0.20502170564750782,0.0120906389113128,0.0120906389113128
17468,O9-P2200,17469,17470,True,107.02993535480783,176.3999999992944,200 mm,999.4541473296905,1000.0,38.424044019478636,0.29160922091147856,0.01996567084551703,0.01996567084551703
17471,O1-P908,17472,11669,True,61.20038488968248,176.3999999992944,200 mm,1000.0,999.6878780370627,15.081679237120571,0.215734557580217,0.012974804222004154,0.012974804222004154
17473,O9-P2153,17474,17475,True,61.204627678652194,176.3999999992944,200 mm,1000.0,999.6878563988389,2.560330531928612,0.11858009843670185,0.005879161527116955,0.005879161527116955
17476,O5-P202,17477,5009,True,61.21107591206076,176.3999999992944,200 mm,999.6878235128485,1000.0,83.79969911346626,0.3721525536793007,0.028856916546305515,0.028856916546305515
17478,O7-P515,17479,17480,True,74.30959293905161,176.3999999992944,200 mm,1000.0,999.6210210760108,12.051978828409691,0.20041305957724848,0.01171800314081905,0.01171800314081905
17481,O9-P1962,17482,17483,True,61.2376727936992,176.3999999992944,200 mm,1000.0,999.6876878687522,62.31601663550072,0.33950386399959454,0.025060668098828273,0.025060668098828273
17484,O3-P1448,17485,17486,True,80.13737974043717,220.5999999991176,250 mm,999.6994848259734,1000.0,1371.176814793243,0.72245014133108,0.12327927068732163,0.12327927068732163
17487,O9-P445,17488,17489,True,61.24024362502272,176.3999999992944,200 mm,1000.0,999.6876747575124,25.660915835410005,0.2563320877322397,0.016554883701735287,0.016554883701735287
17490,O24-P366,1427,17491,True,61.24164645982987,176.3999999992944,200 mm,999.6876676030548,1000.0,76.70280929253536,0.36212336875856393,0.027661802985041124,0.027661802985041124
17492,O1-P773,17493,11290,True,61.24464539302964,176.3999999992944,200 mm,1000.0,999.6876523084956,47.76740233610029,0.3123716561597212,0.022107215506067656,0.022107215506067656
17494,O18-P49,17495,1632,True,61.24820477074638,176.3999999992944,200 mm,1000.0,999.6876341556692,7.582096067434938,0.17180669619583272,0.009508942138557044,0.009508942138557044
17496,O1-P822,17497,4580,True,61.25477831717933,176.3999999992944,200 mm,1000.0,999.6876006305824,31.102811589999266,0.2726314790950051,0.018095629534629332,0.018095629534629332
17498,O4-P394,17499,17500,True,61.28804000616581,176.3999999992944,200 mm,999.6874309959685,1000.0,106.43080441891833,0.4004592522626955,0.03237416129558155,0.03237416129558155
17501,O3-P2352,17502,17503,True,61.29230945912213,176.3999999992944,200 mm,1000.0,999.6874092217585,25.252554242810564,0.25501286452654504,0.016432794667399588,0.016432794667399588
17504,O21-P141,17505,17506,True,57.521379925973655,176.3999999992944,200 mm,1000.0,999.7066409623775,157.7031066269627,0.45100899334501243,0.039221643987369104,0.039221643987369104
17507,O3-P1072,15339,15947,True,61.30727284591107,176.3999999992944,200 mm,1000.0,999.6873329084858,13.819376176449058,0.20964164220870615,0.012468853412308564,0.012468853412308564
17508,O8-P160,17509,8928,True,80.70908751346079,176.3999999992944,200 mm,1000.0,999.5883836536814,30.479291342162192,0.27087265662599086,0.01792648279998271,0.01792648279998271
17510,O1-P733,17511,15201,True,61.33177048284944,176.3999999992944,200 mm,1000.0,999.6872079705374,584.5812023197897,0.6554673544723115,0.07741788618829896,0.07741788618829896
17515,O9-P812,17516,17517,True,57.18231032098408,176.3999999992944,200 mm,999.7083702173629,1000.0,81.06108620776294,0.36835884149211934,0.028401770096223553,0.028401770096223553
17518,O3-P2011,17519,17520,True,61.34847652747302,176.3999999992944,200 mm,1000.0,999.6871227697098,1017.05809217119,0.7506095088566176,0.10799904935021654,0.10799904935021654
17521,O21-P1317,16376,17522,True,61.3557301901285,176.3999999992944,200 mm,999.6870857760304,1000.0,27.521553905736894,0.2621605523485947,0.01709895825350222,0.01709895825350222
17523,O12-P157,17524,494,True,61.35746850101681,176.3999999992944,200 mm,1000.0,999.6870769106448,6.9031175266194555,0.1664833847850117,0.009117645576747319,0.009117645576747319
17528,O21-P692,17529,10502,True,61.37942691181272,176.3999999992944,200 mm,999.6869649227498,1000.0,28.75011439207267,0.26585669366492926,0.01744794477595548,0.01744794477595548
17530,O9-P621,17531,17532,True,61.412217253311525,176.3999999992944,200 mm,1000.0,999.6867976920081,29.382723696422058,0.26771611263699485,0.017624675076027684,0.017624675076027684
17533,O9-P2882,17534,903,True,61.41432156968494,176.3999999992944,200 mm,1000.0,999.6867869599946,14.067457707468982,0.21086919353066472,0.012570133800692359,0.012570133800692359
17538,O21-P883,9512,12735,True,61.43064049845732,176.3999999992944,200 mm,999.6867037334579,1000.0,59.10671395956985,0.3339482173466239,0.024441338101997487,0.024441338101997487
17542,O9-P730,17543,17544,True,61.467627805691045,176.3999999992944,200 mm,999.686515098191,1000.0,787.1816211680607,0.707336594737425,0.09194811367526394,0.09194811367526394
17545,O21-P827,17546,5819,True,61.477263393388405,176.3999999992944,200 mm,1000.0,999.6864659566937,21.04043475948957,0.2404289082401981,0.015108984119933075,0.015108984119933075
17547,O3-P2808,17548,17549,True,61.48339614303381,882.3999999964702,1000 mm,999.9538874528927,1000.0,16090.8086558908,0.7156880436711985,0.3894635805914125,0.3894635805914125
17550,O10-P176,17551,17552,True,61.49560449268069,176.3999999992944,200 mm,999.6863724170873,1000.0,5.35361521523473,0.15279458723170766,0.008140077527471808,0.008140077527471808
17556,O2-P760,8739,5982,True,61.507224494924046,176.3999999992944,200 mm,999.6863131550759,1000.0,83.26082884899009,0.37141332349382455,0.02876793302427972,0.02876793302427972
17557,O1-P459,12304,17558,True,61.51270566529691,176.3999999992944,200 mm,1000.0,999.686285201107,556.6392258995846,0.6469868250907996,0.07533236164632204,0.07533236164632204
17559,O3-P1923,17560,17561,True,84.11408483636056,176.3999999992944,200 mm,1000.0,999.5710181673346,26.328882102550782,0.2584581162348306,0.01675246022079927,0.01675246022079927
17563,O1-P912,17564,12699,True,61.556012720140615,176.3999999992944,200 mm,999.6860643351273,1000.0,15.0823919691585,0.21573789425982884,0.012975083527186602,0.012975083527186602
17571,O1-P816,17572,10750,True,61.59846616970863,176.3999999992944,200 mm,1000.0,999.6858478225345,46.44503900890241,0.30962197508748046,0.021817774507316135,0.021817774507316135
17573,O3-P1379,17574,17575,True,61.6667106934384,176.3999999992944,200 mm,999.6854997754634,1000.0,8.323150991699276,0.17724877795102037,0.009915396635895227,0.009915396635895227
17576,O9-P1797,13698,15580,True,61.600322220765285,176.3999999992944,200 mm,999.6858383566741,1000.0,81.11260228319182,0.36843106425588124,0.028410399872861557,0.028410399872861557
17582,O2-P339,17583,15791,True,61.63285677988005,176.3999999992944,200 mm,1000.0,999.6856724304226,7.789172836881876,0.17336356926261864,0.009624557664603234,0.009624557664603234
17584,O3-P1156,1469,17585,True,62.1896209376183,176.3999999992944,200 mm,999.6828329332182,1000.0,18.210258047075087,0.22941924016959564,0.014140881803859199,0.014140881803859199
17586,O4-P710,17587,17588,True,83.04593776075667,176.3999999992944,200 mm,1000.0,999.5764657174201,30.173992388040155,0.27000208769080736,0.01784301941682451,0.01784301941682451
17589,O4-P1482,17590,17197,True,75.07386180976947,176.3999999992944,200 mm,1000.0,999.6171233047702,80.9946629772172,0.36826567012610584,0.02839063921195878,0.02839063921195878
17594,O4-P1394,4691,15450,True,61.697905287783286,176.3999999992944,200 mm,1000.0,999.6853406830323,18.36452804459558,0.23004948804196998,0.014195578296184631,0.014195578296184631
17595,O3-P1671,17596,17597,True,61.69904687767579,176.3999999992944,200 mm,1000.0,999.6853348609238,32.08647657107705,0.2753556719434339,0.01835900373994579,0.01835900373994579
17605,O21-P1094,17606,7681,True,61.767270041440696,176.3999999992944,200 mm,1000.0,999.6849869227887,7.317087454429838,0.1697702693368238,0.009358517128262724,0.009358517128262724
17607,O8-P144,8301,17608,True,61.76818681865301,176.3999999992944,200 mm,999.6849822472249,1000.0,8.12635769450943,0.1758377927354079,0.009809390496880354,0.009809390496880354
17614,O21-P617,17615,707,True,61.78319216270105,176.3999999992944,200 mm,1000.0,999.6849057199702,28.346447990099396,0.2646548986948362,0.01733413437898875,0.01733413437898875
17619,O3-P58,8645,103,True,28.522260056164104,176.3999999992944,200 mm,999.8545364737136,1000.0,420.23343159187056,0.5992310037492318,0.06465866727059325,0.06465866727059325
17622,O3-P2349,17623,17624,True,80.83413508698554,176.3999999992944,200 mm,1000.0,999.5877459110563,37.34948243726263,0.2889961067034728,0.019703264433885134,0.019703264433885134
17625,O3-P1767,17626,17627,True,61.81195114399114,176.3999999992944,200 mm,1000.0,999.6847590491657,9.788376544823059,0.1870816497397995,0.01066623666326882,0.01066623666326882
17629,O24-P107,17630,9790,True,61.8545195042754,176.3999999992944,200 mm,1000.0,999.6845419505282,80.55015168338629,0.36764071460085446,0.02831603616198988,0.02831603616198988
17631,O1-P817,17632,17572,True,61.86324595776141,176.3999999992944,200 mm,1000.0,999.6844974456154,43.26195921160935,0.3027639347421723,0.021103658115711695,0.021103658115711695
17633,O9-P2893,17634,2997,True,61.87753121517366,176.3999999992944,200 mm,999.6844245908026,1000.0,0.7778307824749251,0.07746977084387871,0.0035192088282181653,0.0035192088282181653
17635,O7-P540,17636,17637,True,82.02473885935267,176.3999999992944,200 mm,999.5816738318173,1000.0,4.578638031978734,0.1448833252122734,0.0075940013299298365,0.0075940013299298365
17638,O4-P104,17639,5414,True,62.731085176679606,220.5999999991176,250 mm,1000.0,999.7647584305874,1251.137384452275,0.7069013806669391,0.11653352631454916,0.11653352631454916
17640,O9-P1487,17641,17642,True,77.36223173981736,176.3999999992944,200 mm,999.605452618127,1000.0,36.208866146004034,0.2861627059008092,0.01942051869593613,0.01942051869593613
17643,O1-P2361,17644,9036,True,61.89912722700848,176.3999999992944,200 mm,1000.0,999.6843144511423,56.521754003445366,0.3293121452106422,0.02393031397594831,0.02393031397594831
17645,O1-P537,2774,17646,True,91.65730023216366,176.3999999992944,200 mm,999.532547768816,1000.0,85.47234084348113,0.3744251539748258,0.029131375179474242,0.029131375179474242
17647,O3-P2344,17648,17649,True,61.93797344138263,176.3999999992944,200 mm,1000.0,999.684116335449,21.370060140877797,0.2416414293400165,0.015217243534923526,0.015217243534923526
17650,O4-P755,17651,10218,True,65.50936361086944,176.3999999992944,200 mm,1000.0,999.6659022455846,9.876172221799731,0.1876370791133748,0.010709280676497115,0.010709280676497115
17657,O3-P1991,17658,22677,True,115.11196357808436,176.3999999992944,200 mm,1000.0,999.4129289857518,39.679226813776225,0.2945960093502817,0.020267538274039425,0.020267538274039425
17660,O21-P126,17661,17662,True,127.03859481584938,176.3999999992944,200 mm,1000.0,999.3521031664392,205.27611218319953,0.48777251775408714,0.044707304692341424,0.044707304692341424
17665,O1-P1859,5464,498,True,61.97418872925618,176.3999999992944,200 mm,999.6839316374808,1000.0,34.188826777160415,0.28098373540020155,0.0189084805209519,0.0189084805209519
17666,O21-P44,17667,17668,True,61.999409256641165,494.1999999980232,560 mm,999.9039009156522,1000.0,4686.720593480621,0.6988511224256085,0.2099485050669727,0.2099485050669727
17669,O11-P14,17670,17671,True,61.97948074217104,176.3999999992944,200 mm,1000.0,999.6839046482149,221.49031439738079,0.49880721047990306,0.04644577521762658,0.04644577521762658
17672,O3-P2188,17673,1704,True,62.00402302764384,176.3999999992944,200 mm,1000.0,999.683779482559,332.8499726564872,0.5611881756131712,0.057192731872750965,0.057192731872750965
17674,O9-P2268,3905,17675,True,62.005924165866254,176.3999999992944,200 mm,999.683769786754,1000.0,54.935338480578366,0.32639042508503224,0.023610948657600675,0.023610948657600675
17676,O1-P2082,1887,3697,True,66.6913075847072,176.3999999992944,200 mm,999.659874331318,1000.0,19.04844599233149,0.23279924349390083,0.014435242899442645,0.014435242899442645
17679,O4-P626,12637,14553,True,62.02355265967313,176.3999999992944,200 mm,1000.0,999.6836798814356,155.4373497852782,0.44905841008302927,0.03894304876439757,0.03894304876439757
17680,O21-P660,17681,11440,True,62.04420387543512,176.3999999992944,200 mm,1000.0,999.6835745602352,1.4801796260797322,0.09775846399107878,0.004633834103589819,0.004633834103589819
17682,O2-P1684,2605,10554,True,58.26224348485324,176.3999999992944,200 mm,999.7028625582273,1000.0,3.924446455309094,0.13744357033349663,0.00709318304683197,0.00709318304683197
17683,O1-P2028,44903,17685,True,79.0997027282198,176.3999999992944,200 mm,999.596591516086,1000.0,50.74730597875915,0.31837254511304786,0.02274513684566525,0.02274513684566525
17687,O2-P1245,8962,9155,True,62.06049924222675,176.3999999992944,200 mm,1000.0,999.6834914538647,84.54343490572656,0.37316712454214934,0.02897927707024954,0.02897927707024954
17688,O3-P3269,17689,10718,True,62.06564969048439,176.3999999992944,200 mm,1000.0,999.6834651865785,17.589317266776533,0.2268435724475341,0.01391826073713112,0.01391826073713112
17690,O3-P2129,17691,17692,True,62.092437112413855,176.3999999992944,200 mm,999.6833285707266,1000.0,10.215058694720938,0.18974905791626648,0.01087356842186912,0.01087356842186912
17693,O2-P803,6188,7533,True,62.098056067343286,176.3999999992944,200 mm,1000.0,999.6832999140565,42.35989661378609,0.30075461240337253,0.020896525428211184,0.020896525428211184
17697,O2-P1685,8605,10369,True,62.12496726956315,176.3999999992944,200 mm,999.6831626669252,1000.0,7.809729916434086,0.17351653746395948,0.009635945977630895,0.009635945977630895
17700,O9-P738,17701,270,True,62.14777764280523,176.3999999992944,200 mm,1000.0,999.6830463340217,729.6214677202158,0.6941142992014422,0.08789693859409481,0.08789693859409481
17702,O21-P1079,17703,6599,True,62.16724824461039,176.3999999992944,200 mm,999.6829470339525,1000.0,125.6929134868185,0.421227102585597,0.035095950582171236,0.035095950582171236
17704,O4-P1205,2817,17705,True,56.989443546740034,176.3999999992944,200 mm,999.7093538379116,1000.0,50.559034442370304,0.31800104399188717,0.02270539487787025,0.02270539487787025
17711,O7-P88,17712,5582,True,62.187293945510405,176.3999999992944,200 mm,1000.0,999.6828448008779,0.04477485164076749,0.024746124108921897,0.0011197024402725766,0.0011197024402725766
17713,O9-P256,17714,17715,True,62.21737823178814,176.3999999992944,200 mm,1000.0,999.6826913710179,19.971045052326886,0.23639995235150707,0.014751600407553316,0.014751600407553316
17716,O10-P374,17717,17718,True,62.221793891419686,176.3999999992944,200 mm,999.6826688511537,1000.0,0.04479969160182217,0.024752201194489374,0.0011199334724869051,0.0011199334724869051
17721,O4-P206,17722,17723,True,87.38951230785555,176.3999999992944,200 mm,1000.0,999.5543134872299,71.45249353941752,0.3542581609513574,0.026742685454064566,0.026742685454064566
17724,O1-P1384,17725,17726,True,62.24818660752442,176.3999999992944,200 mm,999.6825342483016,1000.0,426.7099176522356,0.6017807472186191,0.06518863432611881,0.06518863432611881
17727,O9-P465,17728,12432,True,90.58223085031845,176.3999999992944,200 mm,1000.0,999.5380306226634,69.63357642657321,0.3514351255649,0.026416626732552396,0.026416626732552396
17731,O2-P78,8821,7887,True,62.262450836190375,176.3999999992944,200 mm,1000.0,999.6824615007355,467.9120448312816,0.6172753997337996,0.06849904916995546,0.06849904916995546
17732,O3-P369,17733,2080,True,62.26688093794486,176.3999999992944,200 mm,1000.0,999.6824389072165,44.28180659430165,0.30499965116465516,0.02133524245402865,0.02133524245402865
17734,O2-P184,9068,17735,True,62.276679909068925,313.1999999987472,355 mm,999.8318529642455,1000.0,3211.316494864888,0.7859414516573138,0.18475223844519936,0.18475223844519936
17743,O1-P96,17744,12513,True,62.30131903554747,246.999999999012,280 mm,999.7663700536167,1000.0,1793.5854327642237,0.7726438565200697,0.1352970243495928,0.1352970243495928
17745,O3-P2945,17746,9619,True,78.00388079053543,176.3999999992944,200 mm,1000.0,999.6021802079682,6.137792143129772,0.16002465776662897,0.008651254958055346,0.008651254958055346
17748,O2-P146,17749,17750,True,62.305962314489776,176.3999999992944,200 mm,1000.0,999.6822395921961,42.461537454930784,0.3009825437994714,0.020919974363450142,0.020919974363450142
17751,O3-P2019,13017,7224,True,62.31356533087661,176.3999999992944,200 mm,1000.0,999.6822008168125,848.6586111449409,0.7203283477413768,0.09624093884473393,0.09624093884473393
17752,O9-P2872,17753,17754,True,62.31657708677011,176.3999999992944,200 mm,999.6821854568575,1000.0,0.28929425550247445,0.05338945727890349,0.002329559281169364,0.002329559281169364
17755,O1-P1023,17756,7296,True,62.319547908208,1235.1999999950594,1400 mm,1000.0,999.9532603390688,45784.114906672854,0.9213522741067218,0.5981618092762689,0.5981618092762689
17757,O2-P1576,17758,4308,True,89.42558507658745,176.3999999992944,200 mm,1000.0,999.5439295161094,18.984960361255148,0.23254696641556333,0.014413185271374722,0.014413185271374722
17763,O21-P506,17764,7937,True,67.4612584443666,176.3999999992944,200 mm,1000.0,999.6559475819337,2.5970189260799437,0.11916935186686431,0.005915862565956542,0.005915862565956542
17765,O14-P61,17766,10838,True,62.38216505530512,176.3999999992944,200 mm,1000.0,999.681850958218,75.71332643374558,0.3606717981125348,0.027490983786562204,0.027490983786562204
17774,O10-P95,17775,17776,True,87.62752541050433,176.3999999992944,200 mm,999.5530996204064,1000.0,83.86418682954898,0.3722407854464758,0.028867546857698406,0.028867546857698406
17777,O6-P264,33799,6764,True,98.87281601013596,176.3999999992944,200 mm,999.4957486383483,1000.0,58.98139894337737,0.3337268914042925,0.024416822370885844,0.024416822370885844
17779,O2-P30,17780,17270,True,62.44778987064732,555.7999999977768,630 mm,1000.0,999.9219402626617,6239.462436833949,0.6912762323088117,0.24753638857003452,0.24753638857003452
17783,O9-P2393,17784,10915,True,62.449972538085504,176.3999999992944,200 mm,1000.0,999.6815051400557,13.892194260227429,0.21000355898257514,0.01249867941300348,0.01249867941300348
17788,O3-P2569,17789,17790,True,62.479826666445504,176.3999999992944,200 mm,1000.0,999.6813528840012,147.9090321295918,0.44241975340832607,0.03800385043111505,0.03800385043111505
17791,O4-P1269,6126,4482,True,62.50771622523376,176.3999999992944,200 mm,1000.0,999.6812106472513,153.7825288598989,0.4476202160096164,0.03873840766766087,0.03873840766766087
17794,O9-P3015,17795,8000,True,79.83772354769388,176.3999999992944,200 mm,999.5928276099067,1000.0,89.2066347720487,0.37938367026890135,0.029734939338863134,0.029734939338863134
17796,O3-P682,17797,17798,True,81.6109027548498,176.3999999992944,200 mm,999.5837843959503,1000.0,43.38586866464544,0.3030375798475226,0.021131940296831922,0.021131940296831922
17799,O4-P103,5414,10687,True,62.54847050983035,626.3999999974943,710 mm,1000.0,999.9374515294902,8056.5451651622025,0.6760150854473642,0.28738894341769355,0.28738894341769355
17800,O9-P2083,17801,17802,True,62.559543360508734,176.3999999992944,200 mm,1000.0,999.6809463288614,91.89557920428776,0.3828605894009922,0.030162057810286115,0.030162057810286115
17803,O3-P2513,17804,4110,True,62.56025860323485,176.3999999992944,200 mm,1000.0,999.6809426811235,32.598082186194596,0.2767489916474767,0.0184943624324559,0.0184943624324559
17805,O2-P172,11482,14492,True,62.57163135282953,176.3999999992944,200 mm,999.6808846801006,1000.0,121.92079997489844,0.4173560464125005,0.03457922839734162,0.03457922839734162
17806,O2-P349,13553,15722,True,62.582142534902474,176.3999999992944,200 mm,1000.0,999.680831073072,206.43590117510638,0.4885836291244476,0.04483358354344545,0.04483358354344545
17810,O4-P105,17811,17639,True,62.60026967578652,220.5999999991176,250 mm,1000.0,999.7652489887158,1224.2098243306602,0.7031761307819809,0.11501443338363879,0.11501443338363879
17814,O1-P2478,17815,17816,True,62.616187789312725,176.3999999992944,200 mm,999.6806574422745,1000.0,80.6419419018209,0.3677699722921104,0.028331457756975084,0.028331457756975084
17817,O3-P585,17818,17819,True,62.62083861314658,176.3999999992944,200 mm,1000.0,999.6806337230729,213.11529052971707,0.4931880802272583,0.04555493799345796,0.04555493799345796
17820,O1-P1159,17821,17822,True,62.621247016925125,176.3999999992944,200 mm,999.6806316402137,1000.0,435.8045932156497,0.6053068083828944,0.06592822802094891,0.06592822802094891
17823,O9-P1954,17824,17825,True,62.63014948617096,176.3999999992944,200 mm,999.6805862376206,1000.0,2.045077332034983,0.10961041120374104,0.005330343348727794,0.005330343348727794
17826,O3-P1370,17827,4096,True,62.64768475249794,176.3999999992944,200 mm,1000.0,999.6804968077622,113.97541479331925,0.4089016432446218,0.03346576718773215,0.03346576718773215
17828,O3-P638,2301,16759,True,62.6586140403261,176.3999999992944,200 mm,999.6804410683943,1000.0,80.36492427633611,0.367379551589464,0.028284890337719925,0.028284890337719925
17829,O4-P884,17830,17831,True,83.41323256975907,176.3999999992944,200 mm,1000.0,999.5745925138942,10.691201207647627,0.1926348607408343,0.011099627919174892,0.011099627919174892
17832,O2-P212,5505,7879,True,62.668385754290895,246.999999999012,280 mm,999.7649935534214,1000.0,2055.2758895058837,0.796946176519678,0.14750075656762202,0.14750075656762202
17833,O1-P830,17834,10431,True,62.66967220378752,176.3999999992944,200 mm,999.6803846717606,1000.0,337.26880901852337,0.5632972101862791,0.05758654120903757,0.05758654120903757
17835,O14-P135,17836,17837,True,62.67604350763198,176.3999999992944,200 mm,1000.0,999.6803521781111,11.564977611325498,0.19770389389079449,0.011501119866975483,0.011501119866975483
17838,O8-P166,17839,12967,True,82.72963737096973,176.3999999992944,200 mm,1000.0,999.578078849408,12.239966555795462,0.2014382220596914,0.011800491598679595,0.011800491598679595
17840,O7-P512,17841,17842,True,77.19893378827673,176.3999999992944,200 mm,1000.0,999.6062854376798,9.793251901865457,0.1871125846066342,0.0106686322427017,0.0106686322427017
17843,O22-P71,17844,9234,True,62.700804384229485,176.3999999992944,200 mm,1000.0,999.6802258976404,20.09826402649262,0.23688715200684637,0.014794625847307357,0.014794625847307357
17845,O3-P665,17846,14252,True,62.70702650582195,176.3999999992944,200 mm,1000.0,999.6801941648204,356.20935046693654,0.5720915398020715,0.05925280058374343,0.05925280058374343
17847,O3-P3026,17848,12874,True,62.71014389559255,176.3999999992944,200 mm,999.6801782661324,1000.0,753.016279647226,0.6996181546634573,0.0895484643513167,0.0895484643513167
17852,O1-P600,17853,17854,True,62.73261506088208,176.3999999992944,200 mm,999.6800636631895,1000.0,49.71366398086918,0.31632052588072546,0.022526031125206424,0.022526031125206424
17856,O2-P1666,17857,11770,True,62.74828100211853,176.3999999992944,200 mm,1000.0,999.6799837668892,15.575173982321525,0.21801870913937924,0.01316657645780055,0.01316657645780055
17858,O2-P1414,1891,17859,True,62.75591233765432,176.3999999992944,200 mm,999.679944847078,1000.0,21.37064905688311,0.2416435837410245,0.015217436179914888,0.015217436179914888
17866,O15-P7,17867,17868,True,62.80065164021842,176.3999999992944,200 mm,1000.0,999.6797166766349,934.9616283359084,0.736771472227931,0.10224987944045037,0.10224987944045037
17869,O2-P625,12347,17870,True,62.81234828968002,176.3999999992944,200 mm,1000.0,999.6796570237226,855.540238033443,0.7217143049394981,0.09672023242578992,0.09672023242578992
17871,O3-P2867,17872,17286,True,62.828635618484874,176.3999999992944,200 mm,999.6795739583457,1000.0,1018.2900031522464,0.7508042636502529,0.10808587033669925,0.10808587033669925
17875,O21-P712,14178,17876,True,62.85997859381151,176.3999999992944,200 mm,1000.0,999.6794141091716,17.761637457839814,0.22756472500104227,0.01398044432597929,0.01398044432597929
17877,O1-P1181,17878,17879,True,62.86926609466378,176.3999999992944,200 mm,1000.0,999.6793667429172,216.37150093176098,0.4953926561235238,0.04590305394901894,0.04590305394901894
17880,O6-P389,6568,12321,True,99.8804249972224,176.3999999992944,200 mm,999.4906098325141,1000.0,59.45443254866947,0.3345605670552856,0.0245092291562155,0.0245092291562155
17882,O2-P1787,3419,10766,True,62.89738834960736,176.3999999992944,200 mm,999.679223319417,1000.0,172.62615215405313,0.46335412261774495,0.04101323081719847,0.04101323081719847
17886,O9-P221,17887,17888,True,63.01407060626655,176.3999999992944,200 mm,1000.0,999.678628239908,161.0482288108139,0.45385057137117124,0.03962966534546083,0.03962966534546083
17892,O9-P3060,17893,17894,True,62.93949764195954,176.3999999992944,200 mm,999.679008562026,1000.0,63.44928941853682,0.34141605134950476,0.02527559639029114,0.02527559639029114
17895,O3-P1568,17896,17897,True,100.4113277205792,176.3999999992944,200 mm,1000.0,999.487902228625,43.86567396967769,0.30409192267322505,0.021241074709711275,0.021241074709711275
17899,O3-P802,17900,17901,True,62.95417079451966,176.3999999992944,200 mm,999.678933728948,1000.0,74.6891876029162,0.359154730110621,0.027313034615124614,0.027313034615124614
17902,O1-P303,17903,17904,True,62.95680360913834,176.3999999992944,200 mm,1000.0,999.6789203015934,35.77352903383738,0.28506441910323854,0.019311417745069732,0.019311417745069732
17905,O9-P163,17906,17407,True,62.9570995918243,220.5999999991176,250 mm,999.7639108765306,1000.0,1683.4717583085885,0.7555742432123643,0.14096911798411454,0.14096911798411454
17907,O5-P145,17908,17909,True,62.9682371007288,176.3999999992944,200 mm,999.6788619907862,1000.0,61.08417017327747,0.33739650787026654,0.02482485028795228,0.02482485028795228
17910,O9-P3131,17911,9033,True,63.005504228737294,176.3999999992944,200 mm,1000.0,999.6786719284335,3.025131063044691,0.12565445969234149,0.0063250129005142,0.0063250129005142
17912,O1-P1201,17913,7295,True,63.00769876821875,176.3999999992944,200 mm,999.678660736282,1000.0,111.79549053039749,0.4065059012269394,0.03315395547333122,0.03315395547333122
17914,O1-P846,17915,8968,True,63.01107137117505,176.3999999992944,200 mm,1000.0,999.678643536007,151.48324390691585,0.4456024780338676,0.03845240082872869,0.03845240082872869
17916,O21-P89,17917,167,True,63.02237825401394,220.5999999991176,250 mm,999.7636660815474,1000.0,1251.3148549069194,0.7069256337382577,0.11654352794912362,0.11654352794912362
17918,O24-P113,17919,17920,True,63.028638251427566,176.3999999992944,200 mm,1000.0,999.6785539449177,20.928593961311112,0.2400144425869994,0.015072053502553489,0.015072053502553489
17924,O2-P331,3436,17925,True,63.05496752423177,176.3999999992944,200 mm,1000.0,999.6784196656264,52.58668572837301,0.32195071122766483,0.023129612453267792,0.023129612453267792
17928,O20-P85,7242,17929,True,63.078205893035275,176.3999999992944,200 mm,999.6783011499455,1000.0,12.427741866172486,0.20245122243281516,0.011882227286561676,0.011882227286561676
17930,O1-P1863,14571,17931,True,63.09230961632728,176.3999999992944,200 mm,999.6782292209567,1000.0,32.98085677390024,0.2777812590181404,0.018594930923207024,0.018594930923207024
17932,O7-P271,3488,2417,True,63.104269043237515,176.3999999992944,200 mm,1000.0,999.6781682278795,205.42899556903785,0.4878796391290535,0.0447239684748228,0.0447239684748228
17933,O2-P1142,14307,11833,True,63.10993369011448,176.3999999992944,200 mm,1000.0,999.6781393381805,45.56226663087654,0.30775481749589834,0.02162225167308522,0.02162225167308522
17936,O9-P2865,16121,9217,True,63.11555789257724,176.3999999992944,200 mm,1000.0,999.6781106547479,0.7787221616826557,0.07750233336130205,0.003520917306782572,0.003520917306782572
17937,O9-P355,17938,17939,True,63.1272331292071,176.3999999992944,200 mm,999.6780511110411,1000.0,3.1553062800602723,0.1274994465261839,0.006443160755328395,0.006443160755328395
17943,O1-P195,17944,3344,True,84.20266330601505,220.5999999991176,250 mm,1000.0,999.6842400126025,1541.3926976858245,0.7417568267802304,0.13285538870524505,0.13285538870524505
17945,O4-P941,17946,3066,True,63.13824337487495,176.3999999992944,200 mm,1000.0,999.6779949587882,13.342790282458791,0.20723912173328018,0.012271586095998932,0.012271586095998932
17947,O8-P84,17948,17949,True,63.13832279088353,176.3999999992944,200 mm,1000.0,999.6779945537664,218.1728689427633,0.49660130254928114,0.04609466614533049,0.04609466614533049
17950,O1-P1410,17951,17952,True,63.14202025892868,176.3999999992944,200 mm,1000.0,999.6779756966795,133.55363711469855,0.4290240684642927,0.03615009268367935,0.03615009268367935
17953,O1-P2368,8235,8245,True,63.15767895488743,176.3999999992944,200 mm,1000.0,999.6778958373301,10.708205928847516,0.1927362384230362,0.011107602457112143,0.011107602457112143
17954,O9-P2128,2761,17955,True,63.18567038613784,176.3999999992944,200 mm,999.6777530810307,1000.0,0.28992000267801926,0.05343408006303912,0.0023316238280471765,0.0023316238280471765
17958,O10-P423,4957,17959,True,63.19927793371152,176.3999999992944,200 mm,999.677683682538,1000.0,11.150344060112273,0.19533333388235669,0.011312660598991171,0.011312660598991171
17961,O2-P1535,7643,9040,True,63.22749416623965,176.3999999992944,200 mm,1000.0,999.6775397797521,0.04552379579969255,0.024928403995185845,0.0011266371543847409,0.0011266371543847409
17962,O1-P1971,17963,17964,True,66.18976338206289,176.3999999992944,200 mm,999.6624322067515,1000.0,2.5930558096350853,0.11910597824531044,0.005911911594141354,0.005911911594141354
17965,O1-P1311,17966,14836,True,77.10280238515872,176.3999999992944,200 mm,999.6067757078357,1000.0,41.12452426730222,0.29795232606235283,0.020609226964622477,0.020609226964622477
17967,O9-P2443,17968,17969,True,63.25365602880803,176.3999999992944,200 mm,1000.0,999.6774063542531,1.8285268723405752,0.10537090492587166,0.005077422715049525,0.005077422715049525
17973,O1-P1750,9542,16865,True,66.16225559596671,176.3999999992944,200 mm,999.6625724964606,1000.0,16.89971719346883,0.22390657009865647,0.013666191434739208,0.013666191434739208
17979,O9-P2706,17980,9123,True,63.28374632876422,176.3999999992944,200 mm,999.6772528937233,1000.0,9.14515095735671,0.1829018149006438,0.010344477761533284,0.010344477761533284
17987,O15-P92,17988,17989,True,63.340100111659694,176.3999999992944,200 mm,1000.0,999.6769654894306,179.97591243873003,0.4691393491105367,0.04187002644592008,0.04187002644592008
17990,O1-P610,17991,13623,True,63.379952169076745,176.3999999992944,200 mm,999.6767622439377,1000.0,17.52193517329891,0.2265602217584,0.013893859299356659,0.013893859299356659
17992,O2-P1053,7612,9597,True,63.38526062726801,176.3999999992944,200 mm,1000.0,999.676735170801,592.7713985008268,0.6578825818079209,0.07802418726960703,0.07802418726960703
17993,O21-P421,17994,17995,True,63.387201865670875,176.3999999992944,200 mm,999.6767252704851,1000.0,31.454376244907106,0.2736120905255804,0.018190240376002684,0.018190240376002684
17996,O1-P123,17997,9905,True,63.39409058401825,176.3999999992944,200 mm,1000.0,999.6766901380215,87.22060096103803,0.3767659234753707,0.029415488969335043,0.029415488969335043
17998,O20-P9,16176,2946,True,63.398653700134346,176.3999999992944,200 mm,999.6766668661293,1000.0,375.50807474138253,0.5806689615385188,0.060916824771781924,0.060916824771781924
17999,O21-P578,18000,18001,True,63.40698741951826,176.3999999992944,200 mm,1000.0,999.6766243641605,41.271469440923525,0.2982887958260677,0.02064362591564543,0.02064362591564543
18002,O21-P1201,18003,936,True,63.41125648801542,176.3999999992944,200 mm,1000.0,999.6766025919111,42.85845063506569,0.3018688900422169,0.021011274803927484,0.021011274803927484
18004,O1-P1352,17282,18005,True,63.41518102874208,176.3999999992944,200 mm,999.6765825767534,1000.0,6.306811630340695,0.1614974688915511,0.00875679950583209,0.00875679950583209
18006,O3-P523,18007,16975,True,63.42792418618043,176.3999999992944,200 mm,1000.0,999.6765175866504,0.11766810541382502,0.03732932993110363,0.0016220802245758687,0.0016220802245758687
18010,O3-P2355,18011,18012,True,63.469410056454514,176.3999999992944,200 mm,999.6763060087121,1000.0,20.878782515240648,0.2398293427951706,0.015055572640183897,0.015055572640183897
18013,O9-P2587,18014,3949,True,63.46993418003999,176.3999999992944,200 mm,1000.0,999.6763033356818,3.2309341726096292,0.12854723378017052,0.006510601264669551,0.006510601264669551
18015,O3-P1186,9257,5330,True,64.48945572938452,176.3999999992944,200 mm,1000.0,999.6711037757801,6.082523080723036,0.15953691668551231,0.008616407868838511,0.008616407868838511
18018,O3-P816,18019,17901,True,63.508614136492135,176.3999999992944,200 mm,1000.0,999.6761060679039,24.402915442177992,0.252218651818792,0.016175486967877243,0.016175486967877243
18020,O2-P1385,4497,17365,True,63.52364063391416,176.3999999992944,200 mm,1000.0,999.676029432767,115.78402615021233,0.4108636736632419,0.03372234484951586,0.03372234484951586
18021,O21-P332,18022,18023,True,63.52724659685599,176.3999999992944,200 mm,999.676011042356,1000.0,41.814190986754355,0.2995240898744651,0.020770142720823996,0.020770142720823996
18024,O4-P1370,8356,3684,True,63.532073710951735,176.3999999992944,200 mm,1000.0,999.6759864240742,29.4655001358287,0.26795729646293553,0.01764765588638545,0.01764765588638545
18025,O7-P47,18026,7411,True,77.61031948101515,176.3999999992944,200 mm,1000.0,999.6041873706469,201.26532448431513,0.48494018181708687,0.044268195162475356,0.044268195162475356
18030,O20-P92,3833,18031,True,63.56023698678487,176.3999999992944,200 mm,1000.0,999.6758427913674,43.97320098455533,0.3043270677049594,0.021265450057467654,0.021265450057467654
18032,O1-P2362,17644,12567,True,63.56692383371595,176.3999999992944,200 mm,999.675808688448,1000.0,42.360385519266494,0.30075570972315985,0.020896638288222462,0.020896638288222462
18033,O8-P111,18034,18035,True,81.85257042233235,176.3999999992944,200 mm,1000.0,999.5825518908462,24.362777143961306,0.2520849478242415,0.016163218463870546,0.016163218463870546
18039,O7-P538,18040,18041,True,86.33057745038356,176.3999999992944,200 mm,999.559714055003,1000.0,4.581738235764276,0.14491676540073303,0.007596280279076721,0.007596280279076721
18042,O3-P2065,18043,17520,True,63.61471222297246,176.3999999992944,200 mm,1000.0,999.6755649676628,10.780534992800641,0.19316618601765317,0.011141447831349087,0.011141447831349087
18044,O1-P1337,18045,18046,True,38.17998535657504,176.3999999992944,200 mm,1000.0,999.8052820746815,41.81648698069081,0.29952929126839845,0.020770676192792745,0.020770676192792745
18049,O9-P2569,37447,11709,True,138.93659079660145,176.3999999992944,200 mm,999.2914233869374,1000.0,0.8333133053735531,0.07944997923321008,0.0036235832309647097,0.0036235832309647097
18051,O4-P1551,18052,18053,True,63.659097777789775,176.3999999992944,200 mm,1000.0,999.6753386013332,25.178006750400012,0.2547704009081856,0.01641039798228558,0.01641039798228558
18056,O2-P546,18057,18058,True,80.8512906240714,176.3999999992944,200 mm,999.5876584178172,1000.0,8.594107349249331,0.1791537726597036,0.01005920925979704,0.01005920925979704
18059,O4-P1199,18060,18061,True,63.72159529617302,176.3999999992944,200 mm,999.6750198639895,1000.0,102.44363525427707,0.3958176319139754,0.03178248264774674,0.03178248264774674
18062,O3-P1811,18063,7947,True,63.73590333725838,176.3999999992944,200 mm,1000.0,999.67494689298,89.42438043990096,0.3796680660156588,0.029769754520829167,0.029769754520829167
18064,O1-P268,18065,18066,True,63.74340656297111,176.3999999992944,200 mm,999.6749086265288,1000.0,60.222392239844716,0.3359038406614581,0.024658479949469975,0.024658479949469975
18067,O1-P1103,18068,10220,True,63.75024795861175,176.3999999992944,200 mm,1000.0,999.6748737354111,9.7009215585302,0.1865248892171518,0.010623157215746078,0.010623157215746078
18069,O4-P106,9989,17811,True,63.75034100066693,220.5999999991176,250 mm,1000.0,999.7609362212474,1208.428609003987,0.7009504516814425,0.11412256767900307,0.11412256767900307
18070,O2-P540,6845,18071,True,66.52931225057286,176.3999999992944,200 mm,999.660700507522,1000.0,98.03399704296544,0.3905263101141607,0.03111522635551831,0.03111522635551831
18075,O3-P2180,16943,8735,True,63.764406430285675,176.3999999992944,200 mm,1000.0,999.6748015272055,790.1779572447289,0.7079960266744748,0.09215798540772349,0.09215798540772349
18082,O2-P1057,7899,18083,True,74.82379286250669,176.3999999992944,200 mm,1000.0,999.6183986564013,214.46753580964804,0.4941067243194831,0.04569978064972811,0.04569978064972811
18084,O21-P818,18085,18086,True,63.84212553512872,176.3999999992944,200 mm,1000.0,999.6744051597708,107.40100508827754,0.4015692206653316,0.03251653861160858,0.03251653861160858
18087,O21-P162,1553,18088,True,71.00344266729846,176.3999999992944,200 mm,999.6378824423967,1000.0,80.94962560116008,0.36820246473496765,0.028383089552815783,0.028383089552815783
18089,O1-P2384,18090,17103,True,63.87948304393069,176.3999999992944,200 mm,999.674214636476,1000.0,70.91130404259235,0.3534237364967877,0.026646100043829644,0.026646100043829644
18094,O4-P709,18095,18096,True,62.75544404000101,176.3999999992944,200 mm,999.679947235396,1000.0,11.822662879708801,0.19914717091397774,0.011616462144211344,0.011616462144211344
18097,O9-P1782,18098,17613,True,63.88740161046319,176.3999999992944,200 mm,999.6741742517867,1000.0,0.5348515691595335,0.06743698032910118,0.0030054567977792447,0.0030054567977792447
18099,O3-P251,16207,10822,True,63.89023193562608,313.1999999987472,355 mm,999.8274963737738,1000.0,3168.792483459014,0.783633221989497,0.18316728195443846,0.18316728195443846
18107,O3-P2888,18108,20554,True,78.52939754061767,176.3999999992944,200 mm,1000.0,999.5995000725428,66.00388902555642,0.34563720263102554,0.02575326573116513,0.02575326573116513
18110,O4-P1411,356,18111,True,63.96212820768863,176.3999999992944,200 mm,999.6737931461408,1000.0,5.318861372309537,0.15245752603280127,0.008116528709172652,0.008116528709172652
18112,O16-P41,18113,10110,True,63.970549811672605,176.3999999992944,200 mm,999.6737501959605,1000.0,802.0674525506569,0.7105855749320342,0.09298997760254134,0.09298997760254134
18116,O4-P1354,18117,4845,True,78.9719948828618,176.3999999992944,200 mm,999.5972428260974,1000.0,84.49080859113673,0.37309554950751195,0.028970636028263982,0.028970636028263982
18118,O21-P588,18119,47788,True,85.22959117600726,176.3999999992944,200 mm,1000.0,999.5653290850024,5.3104311250236655,0.1523755339695745,0.008110804128403218,0.008110804128403218
