id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
18121,O9-P3507,18122,18123,True,64.04092005742565,176.3999999992944,200 mm,999.6733913077071,1000.0,6.056350462441377,0.15930486810771963,0.008599847371294574,0.008599847371294574
18124,O2-P1026,18125,17448,True,64.04515782784964,176.3999999992944,200 mm,1000.0,999.673369695078,0.04611251363605174,0.0250703309048709,0.0011320438114405813,0.0011320438114405813
18126,O3-P2202,6775,3160,True,64.05389609281558,176.3999999992944,200 mm,999.6733251299266,1000.0,10.216470945186828,0.1897577555632966,0.010874247016170844,0.010874247016170844
18130,O9-P2360,18131,18132,True,64.06409433469064,176.3999999992944,200 mm,1000.0,999.6732731188931,489.90092226832166,0.6250718126962407,0.07022672253682621,0.07022672253682621
18133,O3-P3257,18134,2703,True,64.0880184976933,176.3999999992944,200 mm,1000.0,999.6731511056618,3.0259104733183393,0.12566566833741008,0.006325728341838218,0.006325728341838218
18136,O1-P2019,18137,6487,True,42.1359381109671,176.3999999992944,200 mm,1000.0,999.785106715634,18.736584435439898,0.23155419781986902,0.014326519848978978,0.014326519848978978
18138,O3-P2105,18139,18140,True,64.1291335949716,176.3999999992944,200 mm,999.6729414186657,1000.0,13.606637836188384,0.20857654050550278,0.012381243546591038,0.012381243546591038
18141,O24-P29,18142,12901,True,64.15623417398791,313.1999999987472,355 mm,1000.0,999.8267781677303,3073.06323776409,0.7782765952630561,0.1796053674151527,0.1796053674151527
18143,O1-P2355,10399,18144,True,64.17911784991195,176.3999999992944,200 mm,1000.0,999.6726864989655,29.714803036359402,0.26868077585679084,0.017716670388485286,0.017716670388485286
18145,O3-P2771,18146,17620,True,64.18260494206196,176.3999999992944,200 mm,1000.0,999.6726687147955,17.981558895558287,0.2284779310999122,0.014059352722735617,0.014059352722735617
18147,O3-P2693,18148,18149,True,64.18335994026721,176.3999999992944,200 mm,1000.0,999.6726648643047,14.099061799156992,0.21102447720518683,0.012582969162982785,0.012582969162982785
18153,O4-P1225,18154,18155,True,64.19763703564014,176.3999999992944,200 mm,1000.0,999.6725920511183,53.97975262994001,0.3246009399431663,0.023416366908929943,0.023416366908929943
18156,O1-P2122,6972,18157,True,64.19692872987092,176.3999999992944,200 mm,1000.0,999.6725956634776,808.4918208363728,0.7119669959836034,0.09343905705238208,0.09343905705238208
18158,O3-P3265,9873,18159,True,64.20470624792134,176.3999999992944,200 mm,999.6725559981356,1000.0,31.928018412017032,0.2749209038603444,0.018316857264850366,0.018316857264850366
18160,O21-P1168,18161,18162,True,64.21327224414344,176.3999999992944,200 mm,1000.0,999.6725123115549,54.25696213152589,0.3251224015458242,0.023472988649816413,0.023472988649816413
18163,O3-P3016,18164,18165,True,77.06279669418532,176.3999999992944,200 mm,999.6069797368597,1000.0,50.63991137056668,0.31816075408713085,0.02272247608841471,0.02272247608841471
18166,O6-P366,12121,18167,True,64.22856939146517,176.3999999992944,200 mm,999.6724342961036,1000.0,61.39877965414924,0.33793763028611384,0.024885298492756728,0.024885298492756728
18170,O3-P1828,18171,16875,True,76.7190946315631,176.3999999992944,200 mm,1000.0,999.608732617379,115.86271976077188,0.4109485253214939,0.033733465788686745,0.033733465788686745
18172,O9-P2317,18173,18174,True,64.24766887286073,176.3999999992944,200 mm,1000.0,999.6723368887484,63.31971409339529,0.34119867875346077,0.02525111824558096,0.02525111824558096
18176,O1-P1577,18177,1400,True,64.26340079043666,176.3999999992944,200 mm,1000.0,999.6722566559688,101.01790081683328,0.39412551845547183,0.03156826541339913,0.03156826541339913
18178,O1-P1953,3005,18179,True,101.85743891137838,176.3999999992944,200 mm,1000.0,999.4805270615519,614.3147436519325,0.6640902975070672,0.07960907785618077,0.07960907785618077
18180,O1-P1755,18181,18182,True,64.29305591137697,176.3999999992944,200 mm,1000.0,999.672105414852,4.2886245202561915,0.14168291777203684,0.00737704650602934,0.00737704650602934
18183,O8-P287,7756,1644,True,64.30731117537121,176.3999999992944,200 mm,1000.0,999.6720327130056,21.655610076254824,0.2426811363766582,0.01531033308910567,0.01531033308910567
18184,O3-P3009,12089,18185,True,64.3129251471151,176.3999999992944,200 mm,999.6720040817497,1000.0,11.403568766105924,0.19678829753481963,0.01142818438836521,0.01142818438836521
18186,O3-P1717,18187,18188,True,79.8933860208591,176.3999999992944,200 mm,999.5925437312936,1000.0,65.12167684179315,0.3441930949978885,0.025589349832406277,0.025589349832406277
18189,O1-P799,18190,4662,True,64.32481758881555,176.3999999992944,200 mm,1000.0,999.671943430297,10.709046268663945,0.19274124537475162,0.01110799637054491,0.01110799637054491
18191,O3-P788,18192,4086,True,64.3256293858873,176.3999999992944,200 mm,999.671939290132,1000.0,144.54598498846266,0.43937192213817905,0.03757725792209456,0.03757725792209456
18195,O20-P97,18196,10079,True,64.36394533471702,176.3999999992944,200 mm,1000.0,999.671743878793,4.288675560640996,0.1416834940653804,0.00737708536720258,0.00737708536720258
18197,O1-P967,18198,18199,True,64.36668339301993,176.3999999992944,200 mm,1000.0,999.6717299146956,105.57007498786264,0.3994682497002864,0.03224733397511818,0.03224733397511818
18200,O9-P2291,18201,217,True,64.36906675665341,176.3999999992944,200 mm,999.671717759541,1000.0,124.48418530768637,0.4199961908680611,0.03493117005045083,0.03493117005045083
18202,O4-P1042,18203,18204,True,82.96088071592682,176.3999999992944,200 mm,1000.0,999.5768995083488,691.6584691246813,0.6847829533897647,0.08519874692814235,0.08519874692814235
18205,O2-P510,3347,16484,True,64.37527391350466,176.3999999992944,200 mm,1000.0,999.6716861030411,172.39972343781255,0.4631729528063652,0.04098657911847701,0.04098657911847701
18209,O2-P43,18210,10894,True,64.38602216729758,313.1999999987472,355 mm,999.8261577401483,1000.0,2848.512689281583,0.7648122721882469,0.17126276052789252,0.17126276052789252
18211,O3-P2076,18212,18213,True,64.40988978972429,176.3999999992944,200 mm,999.6715095620724,1000.0,13.606839980648603,0.20857755812048653,0.012381327131862192,0.012381327131862192
18214,O3-P667,18215,6302,True,64.41632220019532,176.3999999992944,200 mm,1000.0,999.671476756779,203.19903286009955,0.4863110708472239,0.04448037268172492,0.04448037268172492
18216,O9-P2657,18217,18218,True,64.41724800549844,176.3999999992944,200 mm,999.671472035172,1000.0,407.38548157086876,0.5940738520022021,0.06359887404038791,0.06359887404038791
18219,O24-P144,18220,15459,True,66.0668439967141,176.3999999992944,200 mm,999.6630590956167,1000.0,111.41444647667348,0.4060835882661761,0.03309915881755372,0.03309915881755372
18221,O9-P838,3886,18222,True,48.321089801482245,176.3999999992944,200 mm,1000.0,999.7535624420125,47.097308144672645,0.3109852357067204,0.021961051960746554,0.021961051960746554
18223,O2-P1132,14518,18083,True,64.43958201159084,176.3999999992944,200 mm,1000.0,999.6713581317409,152.1463461337591,0.44618673222952954,0.0385350852055153,0.0385350852055153
18224,O3-P1352,11795,18225,True,64.44452966244467,176.3999999992944,200 mm,999.6713328987215,1000.0,5.66337766135696,0.15573351464763568,0.008346471181395946,0.008346471181395946
18227,O2-P311,18228,7349,True,99.9999999988746,176.3999999992944,200 mm,1000.0,999.4900000000057,24.13789429999919,0.25133293253073846,0.016094288902528925,0.016094288902528925
18229,O20-P29,18230,2772,True,64.46533870979705,176.3999999992944,200 mm,999.67122677258,1000.0,25.097042903824523,0.2545064888839368,0.01638603503377058,0.01638603503377058
18234,O1-P649,1079,3244,True,65.13981173461343,176.3999999992944,200 mm,1000.0,999.6677869601534,51.360432468396674,0.31957552398404954,0.022874054502707776,0.022874054502707776
18236,O3-P504,18237,18238,True,70.62270183058985,176.3999999992944,200 mm,1000.0,999.639824220664,151.90707368323572,0.44597613220445065,0.03850526849557831,0.03850526849557831
18240,O9-P168,18241,18242,True,65.21149916227523,220.5999999991176,250 mm,1000.0,999.7554568781414,1540.3203094279088,0.7416447193079032,0.13279472662660574,0.13279472662660574
18243,O2-P1392,18244,18245,True,64.51407952168925,176.3999999992944,200 mm,999.6709781944394,1000.0,1.3097295372556164,0.0935768503392371,0.004395990983061216,0.004395990983061216
18251,O9-P233,18252,18253,True,64.53589823035985,176.3999999992944,200 mm,999.6708669190251,1000.0,66.96494559982396,0.3471944911999538,0.025930612304797405,0.025930612304797405
18254,O1-P1899,5196,10150,True,64.5548610456377,176.3999999992944,200 mm,1000.0,999.6707702086672,20.175127223583306,0.2371804498003282,0.014820552807117882,0.014820552807117882
18255,O9-P413,18256,16946,True,64.55560618881599,176.3999999992944,200 mm,1000.0,999.6707664084371,651.5901773887772,0.6743603847491692,0.08232073661752845,0.08232073661752845
18258,O3-P1293,18259,10059,True,64.563989969964,176.3999999992944,200 mm,1000.0,999.6707236511531,10.866759092778373,0.19367609018098536,0.011181639767173814,0.011181639767173814
18260,O3-P527,18261,18262,True,80.32418056388822,176.3999999992944,200 mm,999.5903466791242,1000.0,164.66962423799143,0.4568771008260777,0.040067094030470186,0.040067094030470186
18263,O1-P2370,7609,8246,True,64.57239341812722,176.3999999992944,200 mm,1000.0,999.6706807935675,7.319107143261052,0.16978598288705934,0.00935967435806261,0.00935967435806261
18264,O3-P1435,18265,725,True,64.21010676826438,246.999999999012,280 mm,999.759212099619,1000.0,2145.673430443186,0.804352180249656,0.15175071847982946,0.15175071847982946
18269,O21-P650,18270,14867,True,64.61894870061509,176.3999999992944,200 mm,1000.0,999.6704433616269,10.82019068306428,0.19340105273802705,0.011159953557283072,0.011159953557283072
18271,O1-P1254,18272,18273,True,64.62103134677957,176.3999999992944,200 mm,1000.0,999.6704327401314,10.710960442569682,0.19275264946422324,0.01110889358840111,0.01110889358840111
18274,O21-P749,9556,10263,True,64.62818229163871,176.3999999992944,200 mm,1000.0,999.6703962703126,165.10686268239223,0.4572391076091834,0.04011961349766312,0.04011961349766312
18275,O3-P2298,18276,18277,True,64.63228725779933,176.3999999992944,200 mm,999.6703753349852,1000.0,17.98188266682562,0.22847926969199198,0.014059468522803088,0.014059468522803088
18278,O17-P18,18279,18280,True,64.63676993550665,176.3999999992944,200 mm,999.6703524733289,1000.0,67.54481716837245,0.3481262641609422,0.026037014498977416,0.026037014498977416
18281,O3-P1912,18282,18283,True,64.6382418297726,176.3999999992944,200 mm,1000.0,999.6703449666682,1.9188669541174364,0.10717943711772296,0.005184804644225785,0.005184804644225785
18285,O21-P781,4400,18286,True,64.66375162988172,176.3999999992944,200 mm,999.6702148666876,1000.0,0.48946294117351485,0.06523300212779086,0.002896015366688231,0.002896015366688231
18288,O9-P3280,18289,18290,True,64.66854361799737,176.3999999992944,200 mm,999.6701904275482,1000.0,13.047504953775219,0.20572006258897144,0.012147510628435563,0.012147510628435563
18291,O9-P2860,18292,18293,True,81.67135926758225,176.3999999992944,200 mm,999.5834760677353,1000.0,6.934129023193547,0.16673431412719197,0.009135950641189178,0.009135950641189178
18296,O10-P33,18297,18298,True,64.69744265430835,176.3999999992944,200 mm,999.670043042463,1000.0,77.34989563510915,0.3630652648276998,0.027772934126045947,0.027772934126045947
18301,O9-P2156,18302,18303,True,64.71957354554587,176.3999999992944,200 mm,1000.0,999.6699301749177,27.84346111043732,0.2631402070905224,0.017191156542047826,0.017191156542047826
18304,O21-P300,18305,18306,True,64.7271960774633,176.3999999992944,200 mm,1000.0,999.6698913000049,65.51742661463531,0.3448426516906158,0.02566301448546958,0.02566301448546958
18307,O2-P933,4837,18308,True,64.74557993602843,176.3999999992944,200 mm,1000.0,999.6697975423263,459.4099619643802,0.6141760444711337,0.06782410369755285,0.06782410369755285
18309,O2-P1504,18310,13613,True,64.7492610361705,176.3999999992944,200 mm,1000.0,999.6697787687156,34.51216886794662,0.281827187647244,0.018991452039177684,0.018991452039177684
18311,O21-P1311,18312,16376,True,64.76638875561791,176.3999999992944,200 mm,999.6696914173464,1000.0,88.4837214234036,0.3784358106638922,0.02961905951489715,0.02961905951489715
18313,O2-P214,18314,5233,True,64.77023335901485,220.5999999991176,250 mm,1000.0,999.7571116249037,1703.1128789832296,0.7573232299258045,0.14210642764951398,0.14210642764951398
18315,O14-P44,18316,13029,True,64.77121708680485,176.3999999992944,200 mm,1000.0,999.6696667928572,7.474176656302499,0.170983505945216,0.009448025833454873,0.009448025833454873
18317,O2-P801,5773,7534,True,64.77731735210251,176.3999999992944,200 mm,1000.0,999.6696356815042,33.555942637654056,0.2793161644702922,0.018744918619495565,0.018744918619495565
18318,O1-P1449,18319,18320,True,64.79417324575925,176.3999999992944,200 mm,1000.0,999.6695497164467,21.864958204736947,0.24343722152285058,0.015378179436158813,0.015378179436158813
18321,O1-P2022,462,18322,True,64.809983135662,176.3999999992944,200 mm,999.6694690860081,1000.0,28.27188500060541,0.26443157649994703,0.017313021591227586,0.017313021591227586
18323,O1-P1902,18324,5196,True,64.81280543337687,176.3999999992944,200 mm,1000.0,999.6694546922898,4.2889987399120315,0.14168714294887483,0.007377331423983703,0.007377331423983703
18327,O9-P461,18328,18329,True,88.51817511909329,176.3999999992944,200 mm,999.5485573068926,1000.0,84.32080460502307,0.37286411021869115,0.028942704260036173,0.028942704260036173
18330,O9-P2653,18331,18332,True,64.8588107439866,176.3999999992944,200 mm,999.6692200652056,1000.0,407.6481799146046,0.5941806505452578,0.06362065920091087,0.06362065920091087
18333,O3-P2020,7515,13017,True,64.85490481774247,176.3999999992944,200 mm,1000.0,999.6692399854295,762.1527032560241,0.7017186530575699,0.0901914694540187,0.0901914694540187
18334,O2-P1951,10004,3753,True,77.12034610687054,176.3999999992944,200 mm,1000.0,999.6066862348549,18.626934480917793,0.23111295558204534,0.014288070684774687,0.014288070684774687
18335,O3-P3275,9807,18336,True,99.81715402758397,176.3999999992944,200 mm,999.4909325144594,1000.0,4.907806650899861,0.14834938161153444,0.007831536248480115,0.007831536248480115
18337,O9-P3216,18338,18339,True,64.91461328925617,176.3999999992944,200 mm,999.6689354722248,1000.0,0.5355911615682645,0.06747182445411896,0.0030071970182040907,0.0030071970182040907
18340,O7-P341,3488,18341,True,64.93101433293945,176.3999999992944,200 mm,999.668851826902,1000.0,52.43327371983639,0.32165576462029316,0.023097803948737696,0.023097803948737696
18342,O17-P25,18343,18344,True,64.9368724598697,176.3999999992944,200 mm,999.6688219504547,1000.0,16.82311579174279,0.22357512684543596,0.013637864385272815,0.013637864385272815
18345,O5-P319,25979,18347,True,66.26198013667842,176.3999999992944,200 mm,999.662063901303,1000.0,8.512723025965858,0.17858606436146768,0.010016268452094525,0.010016268452094525
18348,O9-P139,18349,18350,True,64.94717688041467,176.3999999992944,200 mm,999.6687693979098,1000.0,43.23930328758725,0.3027138398281385,0.021098482533653557,0.021098482533653557
18351,O3-P3107,18352,11488,True,64.95820263172999,176.3999999992944,200 mm,1000.0,999.6687131665782,0.046769905894845594,0.02522743521989921,0.0011380359339112178,0.0011380359339112178
18356,O8-P286,1644,7557,True,64.97187650493376,176.3999999992944,200 mm,1000.0,999.6686434298248,45.29895684464655,0.307192849134047,0.02156356539100299,0.02156356539100299
18360,O2-P119,5789,17446,True,84.5256528521177,176.3999999992944,200 mm,1000.0,999.5689191704543,641.3201636256058,0.6715881047052409,0.08157720747396088,0.08157720747396088
18361,O3-P2476,27957,18363,True,93.151399428717,176.3999999992944,200 mm,999.5249278629135,1000.0,368.9607532794774,0.5778002432226814,0.06035590488452126,0.06035590488452126
18369,O10-P421,18370,18371,True,65.02422039802546,176.3999999992944,200 mm,999.66837647597,1000.0,2.3222488386865785,0.11460714713246525,0.005633787586964414,0.005633787586964414
18372,O3-P2656,18373,18374,True,71.42295966682725,176.3999999992944,200 mm,1000.0,999.6357429056992,20.392124150960118,0.23800422266820953,0.014893474581078044,0.014893474581078044
18376,O9-P1981,18377,18378,True,65.05172956002204,176.3999999992944,200 mm,999.6682361792439,1000.0,0.2912635652832159,0.053529672935358624,0.0023360483909451234,0.0023360483909451234
18382,O1-P253,18383,18384,True,65.0788557157071,176.3999999992944,200 mm,999.66809783585,1000.0,105.99952299619642,0.39996343862035644,0.03231067349648798,0.03231067349648798
18385,O21-P628,18386,7786,True,65.08836955837715,176.3999999992944,200 mm,1000.0,999.6680493152522,1.8184744660820318,0.10516589113003467,0.0050652981339634655,0.0050652981339634655
18387,O2-P198,11313,5286,True,65.09565858679784,277.99999999888803,315 mm,999.8242417218156,1000.0,2674.2210564634893,0.747534904273052,0.17934200215941348,0.17934200215941348
18388,O2-P1168,18389,14660,True,65.10203488352545,176.3999999992944,200 mm,1000.0,999.667979622094,43.44987947773363,0.3031787229778066,0.021146534805048713,0.021146534805048713
18390,O3-P2732,18391,18392,True,65.11602562847766,176.3999999992944,200 mm,1000.0,999.6679082692948,61.19208549077461,0.3375823475142446,0.024845602095678106,0.024845602095678106
18393,O2-P1776,17031,5884,True,65.12222252571304,176.3999999992944,200 mm,999.6678766651189,1000.0,22.897661912728953,0.24709354451920384,0.015708067718034947,0.015708067718034947
18394,O1-P1622,18395,11687,True,65.13882150954537,176.3999999992944,200 mm,1000.0,999.6677920103014,36.974582300075205,0.2880717461050851,0.019610818805080962,0.019610818805080962
18396,O3-P1560,18397,9482,True,77.8454492885371,176.3999999992944,200 mm,1000.0,999.6029882086285,14.664153030770832,0.21376045893400616,0.012809985419786616,0.012809985419786616
18398,O9-P972,18399,18400,True,65.17198582284041,176.3999999992944,200 mm,1000.0,999.6676228723035,6.689042349285825,0.16472935194595925,0.008990077130026303,0.008990077130026303
18402,O8-P159,18403,18404,True,65.18705657191913,176.3999999992944,200 mm,1000.0,999.6675460114832,2.067408160731782,0.11002968993059432,0.005355583625002605,0.005355583625002605
18405,O4-P1388,18406,18407,True,65.19472603480547,176.3999999992944,200 mm,1000.0,999.6675068972224,37.01708284455237,0.2881768729211414,0.019621322637591743,0.019621322637591743
18408,O7-P536,18409,18410,True,86.22524230326222,176.3999999992944,200 mm,999.5602512642533,1000.0,5.711558614458348,0.1561804993878865,0.00837802913385687,0.00837802913385687
18411,O10-P44,18412,657,True,65.20894917414465,176.3999999992944,200 mm,999.6674343592118,1000.0,38.35682319111976,0.2914473012623844,0.019949365119774406,0.019949365119774406
18413,O1-P226,12075,15802,True,65.21939745217666,176.3999999992944,200 mm,1000.0,999.6673810729939,309.1576872437109,0.549480290286171,0.05504573631591364,0.05504573631591364
18419,O4-P1560,18420,18421,True,91.56987934306275,176.3999999992944,200 mm,1000.0,999.5329936153504,15.441097033127004,0.2174032468587161,0.013114790932547802,0.013114790932547802
18424,O3-P3300,18425,16954,True,65.26915966187798,176.3999999992944,200 mm,1000.0,999.6671272857244,66.23766735032571,0.34601752483756626,0.02579652147237031,0.02579652147237031
18429,O3-P2308,18430,4761,True,65.28407742230077,176.3999999992944,200 mm,999.6670512051463,1000.0,60.69973325912296,0.3367325322724908,0.024750776884213257,0.024750776884213257
18431,O10-P302,18432,5784,True,81.69230907298613,176.3999999992944,200 mm,999.5833692237278,1000.0,21.860941165660694,0.24342276198130183,0.015376880736707383,0.015376880736707383
18433,O3-P1606,18434,18435,True,65.29206464476313,176.3999999992944,200 mm,999.6670104703117,1000.0,54.76509533090956,0.3260732750617138,0.02357640646409211,0.02357640646409211
18438,O1-P324,18439,16971,True,65.29604462843103,176.3999999992944,200 mm,999.666990172395,1000.0,3.4408818321324706,0.13136961581149786,0.006693496892095524,0.006693496892095524
18440,O3-P1161,7037,9435,True,65.29893840249727,176.3999999992944,200 mm,999.6669754141473,1000.0,16.7018552356498,0.22304826160435018,0.013592885176912517,0.013592885176912517
18442,O12-P536,18443,9117,True,65.29966289467723,176.3999999992944,200 mm,1000.0,999.6669717192372,44.001382172630045,0.3043886271976841,0.02127183351744518,0.02127183351744518
18444,O15-P114,18445,1316,True,94.83395758158592,176.3999999992944,200 mm,1000.0,999.5163468163339,57.74853807569111,0.3315310887807986,0.024174248319215986,0.024174248319215986
18446,O2-P1493,18447,18448,True,65.32251655325456,176.3999999992944,200 mm,1000.0,999.6668551655785,26.66131275191834,0.2595018990567887,0.01684983242156237,0.01684983242156237
18449,O9-P1557,2922,7270,True,80.20924066794926,176.3999999992944,200 mm,1000.0,999.5909328725935,37.700865089441834,0.28985646245863605,0.019789486197037708,0.019789486197037708
18450,O1-P1164,3491,18451,True,65.33935523721979,176.3999999992944,200 mm,999.6667692882902,1000.0,395.96924728741266,0.5893763335944866,0.06264729302092095,0.06264729302092095
18452,O3-P2657,18453,18454,True,78.13627029813449,176.3999999992944,200 mm,1000.0,999.6015050214795,20.39695773461466,0.23802250119952398,0.01489509433144544,0.01489509433144544
18457,O21-P984,3381,18458,True,65.36303393953447,176.3999999992944,200 mm,999.6666485269084,1000.0,31.4321312726536,0.2735502758301871,0.018184269948882052,0.018184269948882052
18459,O4-P128,18460,249,True,71.51493338364072,176.3999999992944,200 mm,1000.0,999.6352738397434,849.9459038011504,0.7205886254243652,0.0963306083711598,0.0963306083711598
18461,O21-P1212,18462,18463,True,65.39715947400428,176.3999999992944,200 mm,999.6664744866825,1000.0,21.372550754821283,0.24165054033670663,0.015218058240737652,0.015218058240737652
18466,O3-P1182,18467,9992,True,65.40843386433352,176.3999999992944,200 mm,1000.0,999.6664169872919,6.006623612382321,0.1588620515506827,0.008568278055605623,0.008568278055605623
18470,O1-P2596,18471,18472,True,65.41726111124248,176.3999999992944,200 mm,1000.0,999.6663719683327,3.4372178080000944,0.13132139695987888,0.006690357131185813,0.006690357131185813
18475,O2-P57,4617,6431,True,65.44048887488238,246.999999999012,280 mm,999.7545981667192,1000.0,2046.6620740288918,0.7962146613650327,0.14709728186994162,0.14709728186994162
18477,O21-P431,18478,18479,True,65.44554053733795,176.3999999992944,200 mm,1000.0,999.6662277432596,131.48313630014454,0.4270042798607672,0.03587528929816643,0.03587528929816643
18482,O7-P51,18483,18484,True,79.58325685438811,176.3999999992944,200 mm,1000.0,999.5941253900427,163.27408278847253,0.45571680198782355,0.0398990451984829,0.0398990451984829
18485,O1-P283,18486,16970,True,65.46109971810425,176.3999999992944,200 mm,999.6661483914377,1000.0,3.441000671797035,0.13137117915513857,0.0066935986976754845,0.0066935986976754845
18487,O2-P964,6178,11909,True,65.47126474240052,176.3999999992944,200 mm,1000.0,999.6660965498138,87.9918219356641,0.37778759516655297,0.029539949856799377,0.029539949856799377
18488,O1-P1140,9523,18489,True,65.47251566916877,176.3999999992944,200 mm,999.6660901700873,1000.0,4.450416151281802,0.1434862576992534,0.007499013698587741,0.007499013698587741
18490,O10-P365,18491,18492,True,65.50645282704987,176.3999999992944,200 mm,999.6659170905821,1000.0,0.20113817685787067,0.046317706368892694,0.0020092015795834875,0.0020092015795834875
18493,O3-P609,18494,18495,True,88.28842877420642,176.3999999992944,200 mm,999.5497290132515,1000.0,107.07875859734258,0.40120137600750266,0.03246931654177176,0.03246931654177176
18496,O2-P571,18497,18498,True,65.53469148958067,176.3999999992944,200 mm,999.6657730734031,1000.0,11.202302297872496,0.19563375246286,0.011336475841996783,0.011336475841996783
18499,O3-P1166,18500,115,True,65.54461045070946,176.3999999992944,200 mm,1000.0,999.6657224867014,8.99513771952451,0.18189750873060906,0.0102677370677098,0.0102677370677098
18501,O9-P129,18502,483,True,65.548737633803,176.3999999992944,200 mm,1000.0,999.6657014380676,84.23878823454046,0.3727523328853969,0.028929219200417546,0.028929219200417546
18503,O2-P206,18504,283,True,65.55000683083081,246.999999999012,280 mm,1000.0,999.7541874743844,2313.4880817952703,0.8168032212166957,0.15975170902162092,0.15975170902162092
18505,O9-P305,18506,1100,True,66.68379229352409,176.3999999992944,200 mm,999.659912659303,1000.0,28.405833341511098,0.2648324631500699,0.017350929276419638,0.017350929276419638
18509,O9-P2810,10778,7943,True,65.58667399788757,220.5999999991176,250 mm,1000.0,999.7540499725079,1131.6485669059202,0.6896553591437753,0.10976206797740523,0.10976206797740523
18511,O9-P3475,18512,18513,True,65.60744012424821,176.3999999992944,200 mm,1000.0,999.6654020553664,0.1192373568892707,0.037532479509736684,0.0016305753902859177,0.0016305753902859177
18514,O9-P3510,4494,713,True,65.99687469660428,176.3999999992944,200 mm,999.6634159390474,1000.0,3.3899891868932506,0.13069665184110643,0.006649724366666236,0.006649724366666236
18516,O1-P1722,9653,14593,True,65.62234761102266,176.3999999992944,200 mm,999.6653260271838,1000.0,84.51519352082732,0.37312871857552926,0.02897464026426666,0.02897464026426666
18517,O9-P2121,18518,18519,True,65.62816960092002,176.3999999992944,200 mm,999.6652963350354,1000.0,31.764433131673584,0.27447044748245364,0.01827323534685798,0.01827323534685798
18520,O9-P311,18521,16649,True,65.63515273424011,176.3999999992944,200 mm,1000.0,999.6652607210553,1.8586146299682453,0.10597993241305204,0.00511349866152689,0.00511349866152689
18526,O21-P98,18527,9421,True,65.70176553061908,220.5999999991176,250 mm,999.7536183792602,1000.0,1206.2069666131326,0.7006345688452841,0.11399690928006369,0.11399690928006369
18534,O1-P1059,11688,18535,True,84.28594686739562,176.3999999992944,200 mm,999.5701416709762,1000.0,918.9113251167903,0.7338644644992317,0.10113152309849471,0.10113152309849471
18536,O9-P3263,18537,4778,True,65.69990399515308,176.3999999992944,200 mm,999.6649304896247,1000.0,33.50078459819313,0.2791697671350757,0.018730589762475304,0.018730589762475304
18538,O3-P2620,18539,18540,True,80.50499102218984,176.3999999992944,200 mm,999.5894245457869,1000.0,861.7850298497947,0.7229604785250592,0.09715505273190013,0.09715505273190013
18541,O1-P1280,18542,18543,True,65.67993415225126,176.3999999992944,200 mm,1000.0,999.6650323358235,9.738044236228026,0.1867616499843829,0.010641468336926623,0.010641468336926623
18545,O1-P285,18546,18547,True,65.70007985273541,176.3999999992944,200 mm,999.664929592751,1000.0,4.289637577493969,0.14169435523786958,0.007377817782211645,0.007377817782211645
18548,O1-P2614,12396,18549,True,65.71186178607535,176.3999999992944,200 mm,999.664869504891,1000.0,0.04731254048597424,0.025356041396020365,0.0011429468024917197,0.0011429468024917197
18550,O9-P856,18551,11358,True,65.72107854528153,176.3999999992944,200 mm,1000.0,999.6648224994191,11.959472136552604,0.19990445326874093,0.011677164071190616,0.011677164071190616
18558,O9-P1509,18559,18560,True,65.74502377478944,176.3999999992944,200 mm,1000.0,999.6647003787485,1.0250416971178484,0.08566935356424916,0.0039576687822875985,0.0039576687822875985
18561,O3-P449,18562,1497,True,65.3110925970301,176.3999999992944,200 mm,1000.0,999.6669134277552,23.886134726669862,0.2504851063619448,0.01601672874326858,0.01601672874326858
18563,O8-P115,18564,9820,True,65.74737469414045,176.3999999992944,200 mm,999.6646883890598,1000.0,0.0707520970098353,0.030183738189144674,0.0013309651232480367,0.0013309651232480367
18565,O9-P1621,18566,18567,True,65.75261098309655,176.3999999992944,200 mm,1000.0,999.6646616839862,4.102167659908343,0.13954504375272006,0.007233393807169374,0.007233393807169374
18568,O6-P372,18569,18167,True,65.75477091356194,176.3999999992944,200 mm,1000.0,999.6646506683409,14.391874746057724,0.21245164239735406,0.012701182535285809,0.012701182535285809
18570,O3-P1677,18571,6446,True,90.37907984714963,176.3999999992944,200 mm,1000.0,999.5390666927796,13.625537797489951,0.20867163871867386,0.01238905574178132,0.01238905574178132
18572,O3-P1840,18573,14266,True,65.78062765971845,176.3999999992944,200 mm,1000.0,999.6645187989354,0.04736205191499729,0.025367728137929032,0.0011433933184855452,0.0011433933184855452
18576,O3-P1053,4799,18577,True,65.79088097405099,176.3999999992944,200 mm,1000.0,999.6644665070323,54.218546307698254,0.32505025230484,0.02346515056678247,0.02346515056678247
18578,O1-P1127,18579,10857,True,65.79190797267931,176.3999999992944,200 mm,1000.0,999.6644612693393,2.592769353740329,0.11910139497846679,0.005911625890077849,0.005911625890077849
18580,O9-P93,18581,18582,True,75.9448028208425,176.3999999992944,200 mm,1000.0,999.6126815056138,506.9429920343071,0.630907743172232,0.07154911282099224,0.07154911282099224
18584,O1-P2609,17206,18585,True,65.82482853540611,176.3999999992944,200 mm,999.6642933744695,1000.0,50.97637913538429,0.3188232174554193,0.022793392669272418,0.022793392669272418
18586,O3-P3153,18587,14631,True,65.8460023725746,794.1999999968234,900 mm,1000.0,999.9506154982206,13451.54155548278,0.686020944440514,0.3709526529393546,0.3709526529393546
18588,O1-P2495,18589,18590,True,65.87102835231609,176.3999999992944,200 mm,1000.0,999.6640577554032,421.88837338216723,0.5998856641616792,0.06479435589821309,0.06479435589821309
18591,O2-P1961,7212,8821,True,65.88308960813983,176.3999999992944,200 mm,1000.0,999.6639962429985,19.46085136451786,0.23442370996248565,0.014577613408336392,0.014577613408336392
18595,O2-P707,1385,12909,True,73.75661643885218,176.3999999992944,200 mm,999.6238412561619,1000.0,39.44072762912739,0.2940337570282982,0.020210554629898993,0.020210554629898993
18601,O9-P106,18602,18603,True,65.90424842082214,176.3999999992944,200 mm,999.6638883330538,1000.0,375.76452863045,0.5807804894984175,0.060938722329872644,0.060938722329872644
18604,O9-P1144,8913,11101,True,80.75746163179427,176.3999999992944,200 mm,999.5881369456779,1000.0,37.261577822156184,0.28877996652996607,0.019681630512618085,0.019681630512618085
18607,O21-P1223,615,11621,True,63.61706246404084,176.3999999992944,200 mm,999.6755529814334,1000.0,46.357307314614914,0.3094375630445385,0.02179842676640415,0.02179842676640415
18608,O2-P575,18609,14920,True,66.29998285316024,176.3999999992944,200 mm,999.6618700874488,1000.0,16.870121286546144,0.22377863902987333,0.013655254845357142,0.013655254845357142
18610,O12-P229,18611,18612,True,65.93562010489954,176.3999999992944,200 mm,1000.0,999.663728337465,55.49988781227265,0.3274370761404534,0.023725117001259424,0.023725117001259424
18623,O12-P503,18624,18625,True,65.74924428687572,176.3999999992944,200 mm,1000.0,999.6646788541369,4.186547175886551,0.1405207062911702,0.007298825993326243,0.007298825993326243
18629,O9-P3005,3590,18630,True,65.0751502754587,176.3999999992944,200 mm,999.6681167335952,1000.0,65.68302226207426,0.3451136030436088,0.02569377352924131,0.02569377352924131
18632,O9-P1234,2727,25129,True,87.50109391351667,176.3999999992944,200 mm,999.5537444210411,1000.0,8.843531764110857,0.18087053978504544,0.010189492980828089,0.010189492980828089
18634,O3-P3110,18635,18636,True,66.00816114229843,176.3999999992944,200 mm,999.6633583781743,1000.0,28.159791376022458,0.26409505539515027,0.01728122826705025,0.01728122826705025
18637,O4-P1429,18638,18639,True,40.882643791431065,176.3999999992944,200 mm,1000.0,999.7914985166638,39.01856972352983,0.2930325249895328,0.020109262615084264,0.020109262615084264
18640,O4-P632,18641,18642,True,93.74913831522952,176.3999999992944,200 mm,1000.0,999.5218793945924,69.154327758772,0.3506823870190008,0.02633002591981272,0.02633002591981272
18643,O21-P253,18644,6893,True,66.06088075808813,176.3999999992944,200 mm,1000.0,999.6630895081338,8.398520048705139,0.17778297849768668,0.009955644514662423,0.009955644514662423
18645,O14-P120,18646,18647,True,66.06970500088038,176.3999999992944,200 mm,1000.0,999.6630445044955,79.11944035627118,0.36561194282458753,0.0280745539537334,0.0280745539537334
18648,O3-P1610,18649,15219,True,66.09865194175104,176.3999999992944,200 mm,1000.0,999.6628968750971,63.49174464658703,0.34148720315704595,0.025283611281488108,0.025283611281488108
18650,O21-P598,18651,18652,True,54.64791874847607,176.3999999992944,200 mm,999.7212956143828,1000.0,90.05817659919757,0.3804929789542214,0.02987086064843448,0.02987086064843448
18653,O9-P2848,155,18654,True,66.17243985387258,176.3999999992944,200 mm,1000.0,999.6625205567452,89.87932064774908,0.38026062302756203,0.029842363407286947,0.029842363407286947
18658,O1-P116,18659,17232,True,66.42415090890493,176.3999999992944,200 mm,1000.0,999.6612368303646,152.8949672791765,0.4468440411136617,0.038628236390075225,0.038628236390075225
18662,O1-P1939,18663,18664,True,82.34308940103978,176.3999999992944,200 mm,1000.0,999.5800502440547,735.6101445333609,0.695540622266152,0.08832043841395469,0.08832043841395469
18668,O3-P2736,18669,18670,True,74.51464855372564,176.3999999992944,200 mm,1000.0,999.619975292376,27.732946006626587,0.26280479275341595,0.017159565348828815,0.017159565348828815
18671,O3-P1545,18672,9482,True,90.28078333880529,176.3999999992944,200 mm,1000.0,999.5395680049721,37.19185435754333,0.2886082701279117,0.019664452747929436,0.019664452747929436
18675,O21-P1316,18312,14876,True,66.15221121869328,176.3999999992944,200 mm,999.6626237227847,1000.0,18.783341332077462,0.23174179614034213,0.014342879892584866,0.014342879892584866
18676,O1-P124,6469,17997,True,40.3283283833204,176.3999999992944,200 mm,1000.0,999.7943255252451,72.3946554097589,0.3556998963339622,0.026909983903677607,0.026909983903677607
18677,O9-P3116,6493,18678,True,54.30391688451834,176.3999999992944,200 mm,1000.0,999.723050023889,11.281633080156855,0.1960905532037669,0.011372725873025895,0.011372725873025895
18679,O1-P71,18680,12051,True,66.1780050956483,794.1999999968234,900 mm,999.9503664961783,1000.0,14754.998621521963,0.7018226748738016,0.39160367465922596,0.39160367465922596
18681,O1-P1129,18682,18683,True,66.18007485397187,176.3999999992944,200 mm,999.6624816182448,1000.0,5.509958329149858,0.1542923136069434,0.008245020457683312,0.008245020457683312
18684,O3-P456,8013,17299,True,100.00000000024868,176.3999999992944,200 mm,999.4899999999988,1000.0,17.95059328000018,0.228349828703249,0.014048272558276283,0.014048272558276283
18685,O24-P115,18686,17920,True,66.19742466393696,176.3999999992944,200 mm,1000.0,999.662393134214,11.203236145758034,0.19563914293138174,0.011336903343739256,0.011336903343739256
18690,O2-P1932,6754,6976,True,66.24809193430477,176.3999999992944,200 mm,1000.0,999.6621347311351,15.0857702661927,0.21575370835999189,0.01297640731954542,0.01297640731954542
18691,O9-P3560,15987,18692,True,66.24021685407506,176.3999999992944,200 mm,1000.0,999.6621748940443,0.7809719161349341,0.07758440524847536,0.0035252245921794756,0.0035252245921794756
18693,O20-P56,18694,18695,True,66.24295960062958,176.3999999992944,200 mm,999.6621609060368,1000.0,22.24992042933882,0.24481424849232034,0.015502071465184626,0.015502071465184626
18698,O9-P236,18699,11994,True,66.2486498277806,176.3999999992944,200 mm,1000.0,999.6621318858784,28.766329320231108,0.26590471661725346,0.017452499339326723,0.017452499339326723
18700,O2-P956,7058,10123,True,66.27098470936193,176.3999999992944,200 mm,1000.0,999.6620179779823,180.57288335205138,0.4696013213706991,0.04193892781814776,0.04193892781814776
18701,O21-P483,18702,15290,True,86.44388276851558,176.3999999992944,200 mm,1000.0,999.5591361978805,6.19841742777714,0.16055615545034185,0.008689287994687678,0.008689287994687678
18703,O3-P1446,18704,18705,True,66.30074017421195,220.5999999991176,250 mm,999.7513722243467,1000.0,1421.8533161958972,0.7285222120943464,0.12612332535877113,0.12612332535877113
18708,O1-P2352,18709,18710,True,66.30673677609542,176.3999999992944,200 mm,1000.0,999.6618356424419,0.047740850478788704,0.02545687957275374,0.0011468009241323751,0.0011468009241323751
18711,O3-P3019,8818,18712,True,47.29862163699519,176.3999999992944,200 mm,999.7587770296514,1000.0,5.993584547578637,0.1587455160458212,0.008559977186225762,0.008559977186225762
18713,O10-P360,18714,18715,True,66.31885244051585,176.3999999992944,200 mm,999.6617738525533,1000.0,1.1871828984197372,0.09033370458625135,0.004214399096525106,0.004214399096525106
18719,O10-P304,18720,18721,True,87.62326492233682,176.3999999992944,200 mm,999.5531213488961,1000.0,10.056926384741281,0.1887697795337755,0.010797270484633349,0.010797270484633349
18723,O2-P1911,6755,7074,True,66.37220028557076,176.3999999992944,200 mm,1000.0,999.6615017785435,95.63565243659461,0.3875744523294278,0.030746306232069764,0.030746306232069764
18724,O2-P296,9332,2910,True,49.13752484702584,176.3999999992944,200 mm,999.7493986232802,1000.0,19.447876537889858,0.23437297552689507,0.01457315815140642,0.01457315815140642
18725,O9-P1108,18726,18727,True,66.38792544697155,277.99999999888803,315 mm,1000.0,999.8207526012932,2523.1542326219246,0.738784777824936,0.17234163306008884,0.17234163306008884
18728,O3-P2738,18729,18730,True,78.37961831618735,176.3999999992944,200 mm,1000.0,999.6002639465875,35.005755951716274,0.283103890388457,0.019117353194085307,0.019117353194085307
18735,O4-P814,974,17831,True,66.65692570099586,176.3999999992944,200 mm,1000.0,999.6600496789249,319.43839561756215,0.5546460020424759,0.05598496475887915,0.05598496475887915
18736,O10-P358,1287,18737,True,66.43725822401467,176.3999999992944,200 mm,999.6611699830576,1000.0,1.4243472043408014,0.09642691404870574,0.004557646917450189,0.004557646917450189
18738,O2-P934,10992,4837,True,67.78620516714513,176.3999999992944,200 mm,1000.0,999.6542903536475,459.27984525782966,0.6141282310326357,0.06781374286357975,0.06781374286357975
18744,O3-P2517,18745,18746,True,105.12364188255492,176.3999999992944,200 mm,1000.0,999.463869426399,58.383812796894084,0.3326667486290465,0.02429955933441601,0.02429955933441601
18747,O9-P1740,18748,18749,True,66.46391111245399,176.3999999992944,200 mm,999.6610340533265,1000.0,2.003269236000967,0.10881687331470696,0.005282684543206233,0.005282684543206233
18751,O4-P811,1541,18752,True,93.11984083988122,176.3999999992944,200 mm,1000.0,999.5250888117166,341.6313602770084,0.5653576071117462,0.0579734054898428,0.0579734054898428
18753,O9-P3183,18754,10210,True,66.49461868769721,176.3999999992944,200 mm,1000.0,999.6608774446928,85.43728596668699,0.37437786106037196,0.029125649842297128,0.029125649842297128
18755,O9-P790,18756,13382,True,66.495957622975,176.3999999992944,200 mm,1000.0,999.6608706161228,407.87983177557794,0.594274779721837,0.06363986563548954,0.06363986563548954
18757,O24-P224,1176,18758,True,66.50620283954495,176.3999999992944,200 mm,999.6608183655184,1000.0,14.912839885249578,0.21494097416289043,0.012908444684256925,0.012908444684256925
18761,O3-P2144,18762,18763,True,81.77559900240058,176.3999999992944,200 mm,1000.0,999.5829444450877,27.179812811281728,0.2611115590917332,0.01700047379328369,0.01700047379328369
18764,O1-P431,3048,18765,True,66.52823300905665,176.3999999992944,200 mm,1000.0,999.6607060116538,13.685196487188577,0.20897121244254227,0.012413678282600794,0.012413678282600794
18766,O12-P93,34937,29524,True,110.99073174517471,176.3999999992944,200 mm,999.4339472680996,1000.0,125.12698469810651,0.42065188905367834,0.03501889232509162,0.03501889232509162
18769,O9-P372,18770,18771,True,66.5544937310463,176.3999999992944,200 mm,1000.0,999.6605720819716,4.082794596890985,0.13931907342628413,0.007218269602698346,0.007218269602698346
18772,O7-P206,36813,7843,True,99.99999999970312,176.3999999992944,200 mm,999.4900000000015,1000.0,60.6491491429325,0.3366449396664685,0.024741013121820435,0.024741013121820435
18777,O8-P260,18778,18779,True,74.60561336532588,176.3999999992944,200 mm,1000.0,999.6195113718369,7.072640661623035,0.16784560520740532,0.009217184662773712,0.009217184662773712
18780,O4-P1202,18781,9274,True,66.61258156613123,176.3999999992944,200 mm,999.6602758340127,1000.0,82.66137912270838,0.3705868620881089,0.028668618612759093,0.028668618612759093
18782,O9-P875,18783,4732,True,60.33588149171963,176.3999999992944,200 mm,999.6922870043923,1000.0,62.12135194719966,0.3391728684194315,0.02502355635424061,0.02502355635424061
18790,O4-P1317,18791,18618,True,72.5574791049393,176.3999999992944,200 mm,1000.0,999.6299568565648,6.628911704955172,0.16422962855555717,0.00895385678399453,0.00895385678399453
18792,O24-P358,13704,18793,True,66.67067999112615,176.3999999992944,200 mm,1000.0,999.6599795320452,70.42067674061266,0.35266325184377384,0.026558226799806003,0.026558226799806003
18794,O3-P1124,1469,14181,True,68.0922346408732,176.3999999992944,200 mm,999.6527296033315,1000.0,353.65800136284565,0.570929369628233,0.05903033245179855,0.05903033245179855
18795,O6-P240,18796,2582,True,66.68881366294731,176.3999999992944,200 mm,999.659887050319,1000.0,61.50379061046801,0.33811779938367753,0.02490544101477003,0.02490544101477003
18799,O5-P333,18800,1010,True,66.71793036932665,176.3999999992944,200 mm,1000.0,999.6597385551164,22.8095023733065,0.24678604073723653,0.015680208952215204,0.015680208952215204
18801,O1-P1036,18802,4940,True,66.72715389537728,1235.1999999950594,1400 mm,1000.0,999.9499546345785,44907.32748462445,0.9170265647100166,0.5913945261552845,0.5913945261552845
18803,O21-P63,18804,18805,True,66.75115551860863,313.1999999987472,355 mm,999.8197718800998,1000.0,3581.320412005138,0.8042257673118136,0.19868075896692725,0.19868075896692725
18806,O21-P491,18807,13605,True,66.75278827809471,176.3999999992944,200 mm,999.6595607797817,1000.0,63.42289110699261,0.34137179230894427,0.02527061146684501,0.02527061146684501
18808,O4-P1074,16994,12957,True,66.75396654854345,176.3999999992944,200 mm,1000.0,999.6595547706024,63.699141818956264,0.3418342896586803,0.025322726830810792,0.025322726830810792
18812,O1-P2451,18813,8178,True,66.76307328053625,705.7999999971769,800 mm,999.9432513877116,1000.0,9370.2668321674,0.658509267207906,0.3089621482017898,0.3089621482017898
18814,O9-P3242,18815,18816,True,66.78806950646427,176.3999999992944,200 mm,999.659380845517,1000.0,0.04808741004465427,0.02553804310480037,0.0011499053502429036,0.0011499053502429036
18817,O3-P917,2832,18818,True,66.80420953914647,176.3999999992944,200 mm,1000.0,999.6592985313504,39.42309379524471,0.29399208917935993,0.020206334562435143,0.020206334562435143
18819,O2-P1049,7053,8883,True,66.80876481001692,176.3999999992944,200 mm,999.659275299469,1000.0,871.3275187387094,0.7248437287259206,0.09781932511918656,0.09781932511918656
18820,O4-P1111,18821,18822,True,66.81596266924014,176.3999999992944,200 mm,999.6592385903868,1000.0,393.04023941723324,0.5881530105318429,0.06240158675203369,0.06240158675203369
18823,O2-P1052,9597,10910,True,66.81689378023799,176.3999999992944,200 mm,1000.0,999.6592338417208,669.0761231126547,0.6789843215517307,0.08358097018938425,0.08358097018938425
18824,O9-P1857,18825,18826,True,66.81838712322507,176.3999999992944,200 mm,1000.0,999.6592262256715,3.3168009987287217,0.12971648671600272,0.006586152874356793,0.006586152874356793
18827,O2-P1663,8322,10296,True,53.54957152147456,176.3999999992944,200 mm,999.7268971852404,1000.0,7.8035556314954615,0.1734706233489453,0.00963252718368053,0.00963252718368053
18829,O2-P72,8643,10043,True,66.84488175528263,176.3999999992944,200 mm,1000.0,999.659091103048,887.2359148534788,0.7279275732109405,0.09892650447801363,0.09892650447801363
18830,O17-P91,18831,18832,True,66.85031034701855,176.3999999992944,200 mm,1000.0,999.6590634172302,13.348653858188605,0.2072690452384255,0.01227403529634397,0.01227403529634397
18833,O2-P1448,8916,18834,True,91.43338575949099,176.3999999992944,200 mm,999.5336897326266,1000.0,40.868163198182046,0.29736324612329285,0.020549066029691816,0.020549066029691816
18835,O4-P459,18836,18837,True,66.86752924328196,176.3999999992944,200 mm,999.6589756008592,1000.0,0.04814462105516301,0.025551405338865966,0.0011504166381038267,0.0011504166381038267
18838,O9-P946,18839,18840,True,83.01798386460212,176.3999999992944,200 mm,1000.0,999.5766082822905,1.0889870353269058,0.08756527655777262,0.004061387741175441,0.004061387741175441
18844,O24-P381,18845,18846,True,71.16305529027912,176.3999999992944,200 mm,1000.0,999.6370684180196,7.816237339809,0.1735649014280494,0.009639547688863848,0.009639547688863848
18847,O1-P2669,14143,8221,True,66.90758569383365,176.3999999992944,200 mm,999.6587713129614,1000.0,133.83226916313492,0.429294088492945,0.036186922715665315,0.036186922715665315
18850,O24-P299,18851,2736,True,66.9307230487521,176.3999999992944,200 mm,1000.0,999.6586533124514,103.88994664624396,0.39751650747460326,0.0319983500329153,0.0319983500329153
18852,O24-P284,12078,18853,True,66.95992428943086,176.3999999992944,200 mm,1000.0,999.6585043861239,82.20328766272402,0.36995232895961977,0.028592489082893406,0.028592489082893406
18855,O2-P223,6361,4231,True,67.00965824194783,176.3999999992944,200 mm,1000.0,999.6582507429661,840.8472256459675,0.7187388616777627,0.09569668477130219,0.09569668477130219
18858,O9-P3467,18859,18860,True,67.02426187028765,176.3999999992944,200 mm,999.6581762644615,1000.0,14.989063378879697,0.21530002299680664,0.01293845127816407,0.01293845127816407
18861,O15-P77,18862,18863,True,67.03797559834953,176.3999999992944,200 mm,1000.0,999.6581063244485,16.99884958243081,0.224333928550447,0.013702751616383447,0.013702751616383447
18864,O2-P442,18865,9403,True,67.0462110466376,176.3999999992944,200 mm,1000.0,999.6580643236622,92.07169135761792,0.3830856891879646,0.030189821381134595,0.030189821381134595
18866,O3-P1199,6545,18867,True,67.0531943959183,176.3999999992944,200 mm,999.6580287085808,1000.0,11.967342039965063,0.19994782989010235,0.011680644834786355,0.011680644834786355
18868,O3-P1373,12126,5142,True,67.05664517571115,176.3999999992944,200 mm,1000.0,999.6580111096039,72.32306914624009,0.3555908336916693,0.02689730985539106,0.02689730985539106
18869,O3-P2145,18870,18871,True,67.08349086001921,176.3999999992944,200 mm,1000.0,999.6578741966139,24.76388229341921,0.2534140898344032,0.01628535631913458,0.01628535631913458
18872,O4-P1312,18873,18874,True,67.08426713027058,176.3999999992944,200 mm,999.6578702376356,1000.0,11.825779632333795,0.1991644915654292,0.011617849124185889,0.011617849124185889
18875,O2-P921,18876,12115,True,67.0924315163798,176.3999999992944,200 mm,1000.0,999.6578285992665,33.09373027069181,0.2780840199845947,0.01862447348167933,0.01862447348167933
18877,O24-P46,18878,1695,True,67.11234445769374,176.3999999992944,200 mm,999.6577270432657,1000.0,332.45538359274127,0.5609987490888597,0.05715746869316286,0.05715746869316286
18879,O2-P879,18880,13448,True,67.38380230486558,176.3999999992944,200 mm,1000.0,999.6563426082452,3.4386337176595037,0.13134003466544786,0.006691570659539365,0.006691570659539365
18882,O3-P1425,18883,18884,True,67.13765484018987,246.999999999012,280 mm,1000.0,999.7482337943493,2168.0140236798575,0.8061068005469356,0.15280635013303262,0.15280635013303262
18888,O9-P930,18889,18890,True,67.14611947869703,176.3999999992944,200 mm,1000.0,999.6575547906587,0.8234150460246619,0.07910343303428435,0.00360524719908906,0.00360524719908906
18891,O4-P871,18892,1139,True,67.16239299943841,176.3999999992944,200 mm,1000.0,999.6574717957029,13.47505016295914,0.20791184175314184,0.012326694703295058,0.012326694703295058
18895,O4-P1554,18896,6945,True,83.81995072857644,176.3999999992944,200 mm,999.5725182512842,1000.0,34.97683647384786,0.2830294445045237,0.01911000150036063,0.01911000150036063
18898,O7-P524,18899,15157,True,67.20042907113339,176.3999999992944,200 mm,1000.0,999.6572778117372,15.714751628306752,0.2186554594524713,0.01322024069504905,0.01322024069504905
18903,O3-P2060,18904,18905,True,76.21032625141846,176.3999999992944,200 mm,999.6113273361177,1000.0,13.615336294901022,0.20862031976479253,0.012384839710091657,0.012384839710091657
18906,O1-P2557,12676,18907,True,61.18826526529982,176.3999999992944,200 mm,999.6879398471469,1000.0,19.242682370991016,0.2335674134358674,0.014502493730179306,0.014502493730179306
18910,O9-P3653,18911,18912,True,80.78435479083772,176.3999999992944,200 mm,1000.0,999.5879997905668,0.3404990987324404,0.0568453310308452,0.0024910277715443608,0.0024910277715443608
