id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
18914,O21-P1037,10290,9747,True,67.80852994730196,176.3999999992944,200 mm,1000.0,999.6541764972687,139.804328027091,0.4349831031244894,0.036967987539481176,0.036967987539481176
18915,O2-P1282,1918,4603,True,67.22168571226139,176.3999999992944,200 mm,1000.0,999.6571694028675,20.452252197533912,0.23823138281217457,0.014913609609598678,0.014913609609598678
18916,O9-P327,18917,4226,True,67.22351096310818,176.3999999992944,200 mm,1000.0,999.6571600940881,27.039136636290078,0.2606770142569969,0.01695974916567735,0.01695974916567735
18918,O3-P370,18919,17733,True,67.22696191918192,176.3999999992944,200 mm,1000.0,999.6571424942122,30.067801377551746,0.2696978070042426,0.01781388785809603,0.01781388785809603
18920,O1-P587,18921,18922,True,67.22699338882299,176.3999999992944,200 mm,1000.0,999.657142333717,13.608868295239954,0.20858776826470274,0.012382165789370637,0.012382165789370637
18923,O9-P2293,18924,304,True,67.23580576724125,176.3999999992944,200 mm,999.6570973905871,1000.0,113.73819927480129,0.4086425973339284,0.033431973237970904,0.033431973237970904
18925,O2-P1022,18926,18927,True,67.24371857045762,176.3999999992944,200 mm,1000.0,999.6570570352907,43.8412858617499,0.3040385319532079,0.021235541989704305,0.021235541989704305
18928,O2-P1982,9112,18929,True,67.24959519256831,176.3999999992944,200 mm,999.6570270645179,1000.0,24.427250051850923,0.25229963627629504,0.016182919937958822,0.016182919937958822
18930,O3-P430,7310,1498,True,96.3755985136584,176.3999999992944,200 mm,1000.0,999.5084844475804,121.26477679153884,0.4166737557021444,0.03448860580143379,0.03448860580143379
18931,O2-P1594,10626,18932,True,67.26762186913764,176.3999999992944,200 mm,999.6569351284674,1000.0,0.04843268774577909,0.025618530550058548,0.0011529859293542065,0.0011529859293542065
18933,O1-P2480,18934,8178,True,76.22905109987238,176.3999999992944,200 mm,1000.0,999.6112318393906,141.8918361157662,0.43692879533766366,0.0372373683351975,0.0372373683351975
18935,O10-P323,18936,10373,True,82.12947534396379,176.3999999992944,200 mm,999.5811396757458,1000.0,7.8746938584973405,0.17399809914356484,0.009671831215676005,0.009671831215676005
18937,O3-P384,16144,11134,True,67.2940518123513,176.3999999992944,200 mm,1000.0,999.656800335757,52.52269190891794,0.32182775376995015,0.02311634956625322,0.02311634956625322
18938,O3-P1142,18939,9296,True,85.8356523832052,176.3999999992944,200 mm,1000.0,999.5622381728457,109.34220430529646,0.40376800704995675,0.032799597185328794,0.032799597185328794
18940,O1-P1213,18941,14012,True,67.32820294396365,176.3999999992944,200 mm,1000.0,999.6566261649858,46.24278127080273,0.3091964505989693,0.02177314239621076,0.02177314239621076
18942,O9-P2465,10615,18943,True,67.33792984753094,176.3999999992944,200 mm,1000.0,999.6565765577776,8.439035974156086,0.17806876070371136,0.009977201660944174,0.009977201660944174
18946,O2-P322,1586,9444,True,67.8737092531926,176.3999999992944,200 mm,1000.0,999.6538440828087,28.238529120590535,0.2643315369563665,0.017303567541754,0.017303567541754
18950,O9-P345,10924,18951,True,67.37666034327037,176.3999999992944,200 mm,1000.0,999.6563790322493,7.478138312258698,0.1710138712360055,0.009450270231706527,0.009450270231706527
18955,O4-P911,6957,307,True,67.39516772433407,176.3999999992944,200 mm,999.6562846446059,1000.0,47.333120164872426,0.31147474088481447,0.022012606003709773,0.022012606003709773
18956,O2-P1069,8354,11056,True,45.64669263740868,176.3999999992944,200 mm,999.7672018675493,1000.0,88.21898287287726,0.3780872728928219,0.029576509331284275,0.029576509331284275
18958,O9-P1386,18959,11338,True,67.39747766895742,176.3999999992944,200 mm,999.6562728638883,1000.0,2.2483677239216493,0.11331732622907548,0.0055549068527364995,0.0055549068527364995
18963,O1-P2590,18964,1299,True,95.9953129377443,176.3999999992944,200 mm,1000.0,999.5104239040176,85.32893179692174,0.37423158930987693,0.02910794573673176,0.02910794573673176
18970,O9-P1065,18971,11930,True,67.41801636282028,176.3999999992944,200 mm,999.6561681165496,1000.0,16.400481052080504,0.2217270056725332,0.013480356201897416,0.013480356201897416
18972,O3-P1673,18973,9732,True,67.42527552377572,176.3999999992944,200 mm,1000.0,999.6561310948288,11.664714598377119,0.1982651710656054,0.011545921282900775,0.011545921282900775
18974,O9-P3221,18975,18976,True,67.4364707159498,176.3999999992944,200 mm,999.6560739993487,1000.0,27.74680752732187,0.26284691479251726,0.017163531246218274,0.017163531246218274
18977,O21-P580,18978,5943,True,67.45474048355487,176.3999999992944,200 mm,999.6559808235339,1000.0,27.636959499640884,0.26251269884531603,0.017132074954095026,0.017132074954095026
18982,O21-P373,18983,18984,True,67.49890132135533,176.3999999992944,200 mm,1000.0,999.6557556032611,186.33218943343488,0.4739996652404539,0.04259854280953218,0.04259854280953218
18985,O3-P136,18986,18987,True,80.28735074983969,246.999999999012,280 mm,1000.0,999.6989224346881,2114.7002181511943,0.8018700895483021,0.15029095181949784,0.15029095181949784
18988,O24-P135,16930,18989,True,67.50176676441376,176.3999999992944,200 mm,999.6557409895015,1000.0,6.828836032070378,0.16587911752744294,0.009073621641272506,0.009073621641272506
18990,O3-P2778,18991,18992,True,99.19103193530988,176.3999999992944,200 mm,1000.0,999.4941257371299,17.514384702993425,0.22652842302202902,0.013891121976797082,0.013891121976797082
18993,O1-P2001,18994,1185,True,74.10388136361456,176.3999999992944,200 mm,1000.0,999.6220702050456,116.263209458491,0.4113796937721005,0.033790007935584815,0.033790007935584815
18995,O9-P3243,18996,18997,True,67.5431171234011,176.3999999992944,200 mm,1000.0,999.6555301026707,4.325671959293336,0.14209997031477625,0.007405188980013358,0.007405188980013358
18998,O9-P831,18999,19000,True,67.56263614939792,176.3999999992944,200 mm,1000.0,999.6554305556381,10.304930638026999,0.19030087922189765,0.010916654539176812,0.010916654539176812
19001,O3-P1294,19002,15970,True,67.56313954404158,176.3999999992944,200 mm,1000.0,999.6554279883254,10.86891848047171,0.19368882362085738,0.01118264417676018,0.01118264417676018
19003,O1-P529,19004,19005,True,85.87466907312445,176.3999999992944,200 mm,999.562039187727,1000.0,53.734762511204,0.3241384724324886,0.023366205897589663,0.023366205897589663
19007,O9-P1718,19008,19009,True,67.59009564533785,176.3999999992944,200 mm,999.6552905122088,1000.0,9.096841878097608,0.18257966513197696,0.010319837716553327,0.010319837716553327
19010,O1-P1634,19011,11583,True,39.485494765341045,176.3999999992944,200 mm,999.7986239766967,1000.0,14.081279336231047,0.2109371350152085,0.012575749024698738,0.012575749024698738
19015,O1-P1516,10449,14794,True,67.29442660459286,1235.1999999950594,1400 mm,999.9495291800465,1000.0,42872.166381229654,0.9066501460066753,0.5755882437874928,0.5755882437874928
19016,O3-P662,19017,19018,True,67.64912620904659,176.3999999992944,200 mm,1000.0,999.6549894563339,461.48988383156404,0.6149387753377765,0.06798959240723704,0.06798959240723704
19019,O9-P289,19020,10652,True,67.65525823278979,176.3999999992944,200 mm,1000.0,999.6549581830128,48.641123889436294,0.3141584781029545,0.022296265076558637,0.022296265076558637
19021,O3-P2279,3106,14244,True,90.81631470614025,176.3999999992944,200 mm,1000.0,999.5368367949986,209.58966917542764,0.49077171751932275,0.045175420879733835,0.045175420879733835
19025,O9-P3678,19026,19027,True,67.6705257485225,176.3999999992944,200 mm,1000.0,999.6548803186826,0.33582837853905956,0.056545235119407025,0.0024768802624414252,0.0024768802624414252
19028,O23-P38,19029,19030,True,67.68690862835524,176.3999999992944,200 mm,999.6547967659953,1000.0,17.851206478976753,0.2279376136445472,0.014012642725586812,0.014012642725586812
19031,O3-P131,19032,1475,True,80.56926194116481,246.999999999012,280 mm,1000.0,999.6978652677207,2163.0760029008075,0.8057215403770348,0.15257281111892818,0.15257281111892818
19033,O19-P57,19034,16590,True,67.69230679602991,176.3999999992944,200 mm,1000.0,999.6547692353403,41.91511602967133,0.29975253411353364,0.02079357866937397,0.02079357866937397
19035,O2-P1367,10805,9193,True,67.70331133611819,176.3999999992944,200 mm,1000.0,999.6547131121858,17.984093804162008,0.22848841090860517,0.014060259329537767,0.014060259329537767
19036,O21-P838,13509,33924,True,99.99999999985485,176.3999999992944,200 mm,999.4900000000007,1000.0,33.566904046848684,0.2793452371117845,0.01874776473059222,0.01874776473059222
19037,O4-P114,19038,11144,True,50.79517222394792,176.3999999992944,200 mm,1000.0,999.7409446216578,1081.4976710940155,0.760292706520286,0.11257418101986164,0.11257418101986164
19041,O1-P1112,36204,19043,True,68.11484245724735,176.3999999992944,200 mm,999.652614303468,1000.0,23.475406241598144,0.24908819532536144,0.015889287420222456,0.015889287420222456
19044,O4-P732,19045,264,True,83.9285285063697,176.3999999992944,200 mm,1000.0,999.5719645046175,60.34633920151829,0.3361194762601278,0.024682480469100616,0.024682480469100616
19046,O3-P2375,19047,3952,True,67.7368377228606,176.3999999992944,200 mm,1000.0,999.6545421276135,377.78202701175763,0.5816556952799308,0.06111079841858333,0.06111079841858333
19048,O4-P940,4749,19049,True,67.74110843825494,176.3999999992944,200 mm,999.6545203469649,1000.0,0.04877359807554356,0.02569763605692235,0.0011560155680963768,0.0011560155680963768
19050,O10-P376,19051,19052,True,67.75242825501505,176.3999999992944,200 mm,999.6544626158994,1000.0,1.250259633868752,0.09203022824592644,0.004309077438374583,0.004309077438374583
19053,O9-P1430,19054,19055,True,62.63212475421596,176.3999999992944,200 mm,999.6805761637535,1000.0,1.5116530498230356,0.09849393580585646,0.004676095565829241,0.004676095565829241
19061,O4-P550,14064,19062,True,82.19556471663189,176.3999999992944,200 mm,999.5808026199452,1000.0,29.73493377809688,0.2687390061696621,0.017722230273235395,0.017722230273235395
19063,O3-P3037,9006,12962,True,62.875074400824566,176.3999999992944,200 mm,999.6793371205558,1000.0,194.7958972265854,0.4802792337941885,0.043551775443018054,0.043551775443018054
19064,O1-P420,19065,7793,True,67.78727310673032,176.3999999992944,200 mm,1000.0,999.6542849071557,13.681276356637001,0.20895155595164852,0.01241206207526737,0.01241206207526737
19069,O21-P1030,11516,16685,True,67.81194614278358,176.3999999992944,200 mm,1000.0,999.6541590746718,329.2321786355919,0.5594445972755941,0.05686881604187619,0.05686881604187619
19070,O4-P385,19071,19072,True,83.31591525670822,176.3999999992944,200 mm,999.5750888321908,1000.0,591.1728933427853,0.6574136309716003,0.07790602251247675,0.07790602251247675
19073,O2-P1922,12937,6500,True,67.85547913556147,176.3999999992944,200 mm,1000.0,999.6539370564086,53.91521569241771,0.3244792611156831,0.0234031641441963,0.0234031641441963
19077,O9-P2646,19078,9166,True,67.86546572952047,176.3999999992944,200 mm,1000.0,999.6538861247794,5.9304774753252545,0.15817898949063064,0.008519665970201139,0.008519665970201139
19079,O3-P18,11217,19080,True,67.86789067500895,494.1999999980232,560 mm,1000.0,999.8948047694537,5395.17653706141,0.7245630314871152,0.22739376254213295,0.22739376254213295
19081,O7-P415,19082,19083,True,96.40313125622323,176.3999999992944,200 mm,999.5083440305932,1000.0,80.75110036809932,0.3679235477013549,0.02834978631957813,0.02834978631957813
19084,O3-P2361,19085,19086,True,84.68797966522854,176.3999999992944,200 mm,1000.0,999.5680913037073,25.26893778535897,0.2550660832453592,0.016437712311931085,0.016437712311931085
19087,O1-P841,19088,19089,True,68.6070214934952,176.3999999992944,200 mm,1000.0,999.6501041903832,10.78412945547541,0.19318749974980115,0.011143126695000304,0.011143126695000304
19091,O2-P62,17029,9536,True,67.91731231277208,246.999999999012,280 mm,999.7453100788271,1000.0,1774.6666938413928,0.7707136882172054,0.13441546464182103,0.13441546464182103
19097,O9-P2127,19098,2761,True,67.9312669130374,176.3999999992944,200 mm,999.6535505387435,1000.0,13.114850823404634,0.20606863070729212,0.01217593672037306,0.01217593672037306
19101,O1-P2364,11612,7608,True,67.95107441329216,176.3999999992944,200 mm,999.6534495204922,1000.0,13.769921134875641,0.20939507594056536,0.012448550018889431,0.012448550018889431
19102,O3-P1360,19103,1358,True,67.95423014950845,176.3999999992944,200 mm,1000.0,999.6534334262375,3.793577225707646,0.1358534785571051,0.006987749197143314,0.006987749197143314
19104,O9-P3672,19105,19106,True,67.96900838002654,176.3999999992944,200 mm,999.6533580572618,1000.0,1.5533551075451022,0.09945241124426601,0.004731363093700045,0.004731363093700045
19107,O9-P3430,19108,19109,True,67.9829619306755,176.3999999992944,200 mm,999.6532868941536,1000.0,1.5155056525900865,0.09858323911800751,0.004681235796437207,0.004681235796437207
19110,O3-P3189,19111,19112,True,67.98749227411695,176.3999999992944,200 mm,999.653263789402,1000.0,21.86225881066019,0.24342750512103037,0.01537730674184285,0.01537730674184285
19113,O3-P1605,19114,18434,True,67.9942733890585,176.3999999992944,200 mm,999.6532292057158,1000.0,62.796733703756466,0.3403180423568009,0.025152070374817894,0.025152070374817894
19117,O3-P985,3482,6110,True,68.00071736917371,176.3999999992944,200 mm,999.6531963414172,1000.0,17.41934510981606,0.22612733288169568,0.013856614151544626,0.013856614151544626
19118,O12-P482,19119,12082,True,69.99023716974222,176.3999999992944,200 mm,999.6430497904344,1000.0,112.74179004411161,0.40755009874887516,0.03328966040118817,0.03328966040118817
19120,O16-P123,19121,13617,True,68.01170123670747,176.3999999992944,200 mm,999.6531403236928,1000.0,19.73378236489043,0.23548541825150018,0.014670978116145839,0.014670978116145839
19122,O1-P1523,4792,10703,True,51.95194714896376,176.3999999992944,200 mm,1000.0,999.7350450695403,0.07909467008269676,0.03164470254891195,0.001389255517156658,0.001389255517156658
19123,O9-P3542,15576,19124,True,68.018321504533,176.3999999992944,200 mm,1000.0,999.6531065603269,0.5812885546658784,0.06956430297990189,0.0031122690962876814,0.0031122690962876814
19125,O9-P3581,19126,19127,True,68.02635275544222,176.3999999992944,200 mm,999.6530656009472,1000.0,0.1858618139839184,0.04489012384886344,0.001946197273995281,0.001946197273995281
19128,O3-P793,17043,19129,True,55.53748659102413,176.3999999992944,200 mm,1000.0,999.7167588183858,114.15640144391232,0.40909901712579977,0.033491528486156046,0.033491528486156046
19130,O9-P1026,19131,19132,True,68.03497300818518,176.3999999992944,200 mm,999.6530216376583,1000.0,11.50759633421171,0.1973794324248108,0.011475252621974236,0.011475252621974236
19133,O22-P66,19134,9646,True,68.04616128243939,176.3999999992944,200 mm,1000.0,999.6529645774596,3.4852679161233566,0.13195093350732595,0.006731390509490096,0.006731390509490096
19135,O1-P2339,19136,19137,True,68.0602172925792,176.3999999992944,200 mm,999.6528928918078,1000.0,91.40137335435234,0.38222721728563286,0.030084011206797222,0.030084011206797222
19138,O2-P233,13873,12136,True,68.19880614511264,176.3999999992944,200 mm,1000.0,999.65218608866,152.18820491687043,0.4462235494181529,0.038540299204399435,0.038540299204399435
19139,O9-P3682,19140,19141,True,68.1062300487418,176.3999999992944,200 mm,999.6526582267514,1000.0,0.1663659656350941,0.04294961051285597,0.0018614673906619725,0.0018614673906619725
19146,O9-P1517,19147,43411,True,99.99999999989434,176.3999999992944,200 mm,1000.0,999.4900000000006,51.239744882734215,0.3193395528997212,0.02284873922091693,0.02284873922091693
19149,O9-P2590,19150,19151,True,68.12801306061752,176.3999999992944,200 mm,999.6525471333908,1000.0,9.115902329403644,0.18270691293981592,0.010329567717056733,0.010329567717056733
19158,O2-P1838,11816,15295,True,68.14787599123223,176.3999999992944,200 mm,999.6524458324448,1000.0,27.227020610713687,0.26125702350916563,0.017014115898819602,0.017014115898819602
19159,O2-P1797,8205,19160,True,68.1551332970908,176.3999999992944,200 mm,999.6524088201849,1000.0,3.9315693359739052,0.13752905242439556,0.00709886713966295,0.00709886713966295
19161,O4-P490,19162,14285,True,68.20266492843686,176.3999999992944,200 mm,999.652166408865,1000.0,12.687192018748235,0.20383331153815704,0.011994105666986407,0.011994105666986407
19163,O3-P443,19164,19165,True,68.22482191722312,176.3999999992944,200 mm,999.6520534082222,1000.0,16.8041192517804,0.22349276648693833,0.013630829142749686,0.013630829142749686
19166,O3-P3301,15976,18425,True,68.2319966868561,176.3999999992944,200 mm,1000.0,999.652016816897,40.04395779112983,0.2954511747737416,0.020354349183038863,0.020354349183038863
19167,O24-P125,19168,19169,True,68.24889433609256,176.3999999992944,200 mm,1000.0,999.6519306388859,23.882597956511248,0.2504731507689154,0.016015636178203084,0.016015636178203084
19170,O1-P676,19171,2615,True,49.40037091167616,176.3999999992944,200 mm,1000.0,999.7480581083505,66.69508654199205,0.34675886342521095,0.025880941172732347,0.025880941172732347
19172,O4-P585,2649,46982,True,57.49614780718272,176.3999999992944,200 mm,1000.0,999.7067696461834,995.5050334524564,0.7471410198795125,0.10648325288528539,0.10648325288528539
19174,O1-P288,19175,19176,True,68.26504413829396,176.3999999992944,200 mm,999.6518482748947,1000.0,105.87240590130334,0.39981701679205867,0.032291937605771405,0.032291937605771405
19177,O6-P427,19178,19179,True,85.18161260682756,176.3999999992944,200 mm,999.5655737757052,1000.0,6.5048292610769165,0.1631883329514372,0.008878559416312914,0.008878559416312914
19185,O1-P294,5657,19186,True,68.30467408131888,176.3999999992944,200 mm,1000.0,999.6516461621853,12.93864363596341,0.2051539293688218,0.012101398551028295,0.012101398551028295
19187,O9-P968,19188,19189,True,68.3117480499115,176.3999999992944,200 mm,1000.0,999.6516100849454,1.2117892185959362,0.0910026974906622,0.004251651270913593,0.004251651270913593
19190,O2-P195,3378,16192,True,68.31730791193753,313.1999999987472,355 mm,999.8155432686377,1000.0,2766.4486562207007,0.7595634787561538,0.16821047000590408,0.16821047000590408
19192,O3-P1134,5719,13529,True,86.34354622933138,176.3999999992944,200 mm,1000.0,999.5596479142304,164.09773263500915,0.4564025124488606,0.03999830566018351,0.03999830566018351
19193,O9-P2980,19194,19195,True,68.33570305198384,176.3999999992944,200 mm,1000.0,999.6514879144349,38.709914446197,0.2922955566603858,0.020034854049973794,0.020034854049973794
19196,O12-P324,19198,47063,True,72.0727040834966,176.3999999992944,200 mm,1000.0,999.6324292091741,143.43435665972044,0.43835279979420316,0.03743525434553831,0.03743525434553831
19199,O4-P1219,19200,19201,True,68.34998595332337,176.3999999992944,200 mm,999.6514150716381,1000.0,17.888106729886392,0.2280908496270657,0.014025883314393006,0.014025883314393006
19205,O1-P2485,4683,12532,True,68.37309686446102,176.3999999992944,200 mm,999.6512972059912,1000.0,31.65415575324228,0.27416584602077276,0.01824376409468969,0.01824376409468969
19206,O1-P1382,16496,10967,True,68.37326871779544,176.3999999992944,200 mm,999.6512963295393,1000.0,528.1486636399625,0.6379332803819671,0.07317601300284882,0.07317601300284882
19209,O21-P249,5496,19210,True,68.37581652255749,176.3999999992944,200 mm,1000.0,999.651283335735,13.1101141355765,0.20604415588136143,0.012173939904748483,0.012173939904748483
19211,O8-P157,19212,19213,True,82.86785232214386,176.3999999992944,200 mm,1000.0,999.5773739531571,18.795674120991283,0.23179122270692323,0.01434719156933399,0.01434719156933399
19219,O2-P95,11734,9112,True,68.3898656531419,176.3999999992944,200 mm,999.651211685169,1000.0,24.636637523353908,0.2529941080169781,0.016246720575702117,0.016246720575702117
19220,O1-P2646,19221,14785,True,79.3402646828027,176.3999999992944,200 mm,1000.0,999.5953646501177,0.05712499057161794,0.027532794175274822,0.001226840772062455,0.001226840772062455
19222,O4-P729,9986,12987,True,71.27544594334626,176.3999999992944,200 mm,1000.0,999.6364952256889,14.41239914107921,0.21255090706704236,0.012709421320664445,0.012709421320664445
19223,O3-P438,3792,19164,True,68.40746940129992,176.3999999992944,200 mm,999.6511219060534,1000.0,57.43400702718079,0.3309654601232329,0.024111953238311053,0.024111953238311053
19230,O9-P3091,6326,19231,True,68.41422650724975,176.3999999992944,200 mm,999.651087444813,1000.0,0.04925824308521982,0.0258094797406834,0.00116030233701029,0.00116030233701029
19232,O9-P2456,19233,8387,True,68.41429347889765,176.3999999992944,200 mm,1000.0,999.6510871032576,0.7825372513048063,0.07764141430902301,0.0035282175170108896,0.0035282175170108896
19234,O3-P2720,19235,19236,True,77.73219336225621,176.3999999992944,200 mm,999.6035658138525,1000.0,18.483699519220824,0.23053378476438965,0.0142376678369614,0.0142376678369614
19237,O3-P2714,19238,19239,True,84.43111132929225,176.3999999992944,200 mm,1000.0,999.5694013322207,46.46195311265168,0.3096574996798183,0.02182150252376667,0.02182150252376667
19242,O9-P2109,19243,8778,True,68.43445164813232,176.3999999992944,200 mm,1000.0,999.6509842965945,2.3211096851866366,0.11458747616157493,0.005632581705584597,0.005632581705584597
19244,O7-P123,19245,19246,True,46.491169714371885,176.3999999992944,200 mm,999.7628950344567,1000.0,3.6471265621943476,0.13402828219814222,0.006867425671566918,0.006867425671566918
19247,O3-P1165,13078,19248,True,68.4543379917228,176.3999999992944,200 mm,999.6508828762422,1000.0,11.914513883354042,0.19965627060837227,0.01165725652955719,0.01165725652955719
19250,O21-P741,19251,19252,True,68.45980286812228,176.3999999992944,200 mm,1000.0,999.6508550053726,2.656223878064463,0.12010823355107227,0.005974503852480379,0.005974503852480379
19253,O9-P1602,19254,19255,True,90.79700222865647,176.3999999992944,200 mm,999.5369352886338,1000.0,7.169119781604632,0.1686107098035048,0.009273270600492801,0.009273270600492801
19256,O5-P285,19257,10670,True,79.10755668263678,176.3999999992944,200 mm,1000.0,999.5965514609186,24.535013364880864,0.2526575794907628,0.016215790474290157,0.016215790474290157
19258,O9-P3687,19259,19260,True,68.47750052566595,176.3999999992944,200 mm,999.6507647473192,1000.0,0.1666332803784795,0.04297721596680042,0.001862665339189788,0.001862665339189788
19262,O3-P215,19263,19264,True,81.66904578142336,176.3999999992944,200 mm,1000.0,999.5834878665147,66.51235633904169,0.34646315762599983,0.025847251285140774,0.025847251285140774
19265,O1-P1255,2936,19266,True,68.50144755533893,176.3999999992944,200 mm,999.6506426174677,1000.0,8.007408082239843,0.17497330208413073,0.009744657591326148,0.009744657591326148
19267,O1-P1966,19268,19269,True,68.5109604424656,176.3999999992944,200 mm,999.6505941017434,1000.0,37.89470458354986,0.29032861737332977,0.019836876565647373,0.019836876565647373
19270,O9-P1726,19271,19272,True,68.51548911416498,176.3999999992944,200 mm,999.6505710055178,1000.0,3.5324575160630354,0.13256336796383766,0.006771394830018529,0.006771394830018529
19275,O3-P1780,19276,19277,True,68.53404919139975,176.3999999992944,200 mm,1000.0,999.6504763491239,57.93193046960556,0.3318598586318467,0.024210493036451536,0.024210493036451536
19281,O3-P2584,19282,19283,True,68.54324880711566,176.3999999992944,200 mm,1000.0,999.6504294310837,27.170285519141125,0.261082180206676,0.016997719127678078,0.016997719127678078
19285,O3-P3311,11731,11902,True,68.55144324115916,176.3999999992944,200 mm,999.6503876394701,1000.0,11.489920444278683,0.1972792552315975,0.01146727078439356,0.01146727078439356
19288,O9-P3434,19289,19290,True,68.55907328145219,176.3999999992944,200 mm,999.6503487262646,1000.0,9.051232756138893,0.18227441750694257,0.010296511411564074,0.010296511411564074
19291,O4-P244,10906,19292,True,68.5641247143583,176.3999999992944,200 mm,1000.0,999.6503229639568,76.96950927963023,0.36251227645666295,0.02770766120843923,0.02770766120843923
19293,O9-P3664,19294,17176,True,68.5807999979543,176.3999999992944,200 mm,999.6502379200105,1000.0,0.5782552359985618,0.06942893778370816,0.0031054381459141973,0.0031054381459141973
19295,O1-P1629,19296,19297,True,68.5808826243083,176.3999999992944,200 mm,1000.0,999.650237498616,39.454190455489815,0.29406555999913303,0.020213775866190716,0.020213775866190716
19298,O6-P401,19299,19300,True,90.13364677095386,176.3999999992944,200 mm,999.5403184014681,1000.0,19.522278043303828,0.2346635770223359,0.014598685095919686,0.014598685095919686
19301,O2-P1459,12523,19302,True,68.58672758080081,176.3999999992944,200 mm,999.6502076893379,1000.0,41.77069771925818,0.29942552049997045,0.020760034318797364,0.020760034318797364
19303,O10-P121,19304,19305,True,68.58883509827957,176.3999999992944,200 mm,999.6501969409987,1000.0,7.476459341270762,0.1710010036372341,0.00944931912056284,0.00944931912056284
19306,O21-P821,19307,10126,True,68.59016203688547,176.3999999992944,200 mm,1000.0,999.6501901736119,86.63217239975279,0.3759819402942546,0.029320170862350742,0.029320170862350742
19308,O24-P136,16931,19309,True,68.60363314283913,176.3999999992944,200 mm,999.6501214709715,1000.0,11.204968615862844,0.19564914246616613,0.01133769639340325,0.01133769639340325
19310,O10-P316,19311,19312,True,68.61775501974152,176.3999999992944,200 mm,999.6500494493993,1000.0,0.3700094216344433,0.0586800099113507,0.0025780387858557207,0.0025780387858557207
19313,O2-P969,17106,10013,True,68.62093421670792,176.3999999992944,200 mm,1000.0,999.6500332354948,43.01238115492549,0.3022110438702401,0.021046568515969408,0.021046568515969408
19317,O21-P39,19318,19252,True,68.67408364122907,494.1999999980232,560 mm,999.8935551703561,1000.0,4716.613661267526,0.7000067698792473,0.21069767554052732,0.21069767554052732
19319,O2-P264,4063,19320,True,68.6354883257623,176.3999999992944,200 mm,999.6499590095386,1000.0,61.003797554907926,0.3372579443810687,0.02480938311759114,0.02480938311759114
19321,O9-P1786,19322,13697,True,88.57657196777998,176.3999999992944,200 mm,1000.0,999.5482594829643,61.806331972776924,0.33863563011662123,0.024963377990891898,0.024963377990891898
19323,O3-P2048,19324,5724,True,35.958615922344514,176.3999999992944,200 mm,1000.0,999.8166110587961,41.81004783903105,0.29951470337931074,0.02076918002719255,0.02076918002719255
19328,O9-P1165,19329,12045,True,68.66219609089009,176.3999999992944,200 mm,999.6498227999365,1000.0,0.8245066211854408,0.07914178880946642,0.003607275173916375,0.003607275173916375
19330,O9-P3517,19331,19332,True,68.67094080777872,176.3999999992944,200 mm,1000.0,999.6497782018803,0.7827220373816007,0.07764813903778606,0.0035285706124142317,0.0035285706124142317
19338,O9-P2409,19339,19340,True,100.00000000138024,176.3999999992944,200 mm,999.489999999993,1000.0,400.02079669562903,0.5910561864742573,0.06298610154419225,0.06298610154419225
19341,O9-P3100,19342,7834,True,68.70943903446025,176.3999999992944,200 mm,1000.0,999.6495818609243,70.11104635378614,0.3521813287237788,0.026502616777504397,0.026502616777504397
19347,O8-P132,19348,14049,True,83.89978788809405,176.3999999992944,200 mm,1000.0,999.5721110817707,73.09752504288154,0.35676657470349565,0.027034100925584788,0.027034100925584788
19349,O10-P310,19350,16348,True,68.73055232977299,176.3999999992944,200 mm,999.6494741831182,1000.0,1.5440407124440276,0.09923987706570755,0.004719089245941321,0.004719089245941321
19352,O1-P155,19353,19354,True,68.7365562409316,313.1999999987472,355 mm,999.8144112981495,1000.0,3142.9848017045606,0.7822111052082908,0.1822062915243648,0.1822062915243648
19355,O9-P3615,19356,19357,True,68.73667591441529,176.3999999992944,200 mm,999.6494429528365,1000.0,0.16681988665837896,0.04299646922773349,0.0018635009682326329,0.0018635009682326329
19358,O9-P2235,19359,10276,True,76.20579768466949,176.3999999992944,200 mm,999.6113504318082,1000.0,0.788147134332962,0.07784508890337664,0.003538916833555892,0.003538916833555892
19360,O9-P1005,19361,19362,True,68.7601933568748,176.3999999992944,200 mm,999.6493230138799,1000.0,0.8245771792169498,0.0791442668868762,0.003607406209148213,0.003607406209148213
19363,O2-P1980,10473,19364,True,68.7629448965566,176.3999999992944,200 mm,999.6493089810276,1000.0,32.80056536280753,0.277296122007148,0.0185476362465541,0.0185476362465541
19365,O9-P567,19366,2006,True,68.77436848650088,176.3999999992944,200 mm,1000.0,999.6492507207189,14.374887125310748,0.21236940750984706,0.012694358826308733,0.012694358826308733
19372,O4-P1108,19373,19374,True,88.49224310451258,176.3999999992944,200 mm,1000.0,999.548689560167,31.490520245572235,0.2737124614980641,0.01819993664574744,0.01819993664574744
19375,O3-P2080,13018,3413,True,68.8061053600275,176.3999999992944,200 mm,999.6490888626639,1000.0,82.6699683107554,0.37059873493681056,0.02867004408713252,0.02867004408713252
19376,O6-P292,19377,11840,True,63.36307363471125,176.3999999992944,200 mm,1000.0,999.676848324463,3.315432578650033,0.12969801824886676,0.006584957128872543,0.006584957128872543
19378,O9-P1304,19379,270,True,68.82394830370991,176.3999999992944,200 mm,1000.0,999.6489978636511,21.44476588615547,0.241914385854592,0.015241659311046898,0.015241659311046898
19380,O6-P81,15566,3364,True,68.83274293729711,277.99999999888803,315 mm,1000.0,999.8141515940692,2417.4752435404394,0.7321126830287671,0.16750633915537572,0.16750633915537572
19381,O3-P870,10898,15127,True,68.8536022623163,176.3999999992944,200 mm,999.6488466284621,1000.0,169.3232972594239,0.46069341699242317,0.040622904036202896,0.040622904036202896
19382,O4-P807,19383,1677,True,84.59816961315107,176.3999999992944,200 mm,1000.0,999.5685493349729,376.26749171012597,0.5809990392088499,0.06098165245773704,0.06098165245773704
19384,O2-P1217,19385,91,True,68.90033680828184,176.3999999992944,200 mm,1000.0,999.6486082822778,19.36027179464052,0.23402979247267922,0.014543036384162586,0.014543036384162586
19388,O2-P1585,19389,19390,True,68.87936867339143,176.3999999992944,200 mm,999.6487152197657,1000.0,32.097009820301906,0.2753845180036918,0.01836180160329373,0.01836180160329373
19391,O3-P439,19164,19392,True,68.88411403796906,176.3999999992944,200 mm,999.6486910184063,1000.0,24.838168002106872,0.25365856661274216,0.016307864837818507,0.016307864837818507
19396,O9-P2650,19397,14664,True,68.90579010806111,176.3999999992944,200 mm,999.6485804704489,1000.0,407.8058222771698,0.5942447116251283,0.06363372986727289,0.06363372986727289
19400,O1-P1130,18683,19401,True,68.91779896527531,176.3999999992944,200 mm,999.6485192252771,1000.0,5.462308675255,0.15383901414765933,0.008213206220695076,0.008213206220695076
19402,O9-P678,19403,14782,True,68.92112206274615,176.3999999992944,200 mm,999.64850227748,1000.0,8.73923990448128,0.18015688858597315,0.010135256339053112,0.010135256339053112
19404,O4-P317,19405,19406,True,83.12613729811778,176.3999999992944,200 mm,1000.0,999.5760566997797,11.394075238854647,0.19673416219928455,0.011423877762753304,0.011423877762753304
19412,O10-P38,19413,19414,True,68.9540025689591,176.3999999992944,200 mm,999.6483345868983,1000.0,53.798668678276876,0.32425925472585737,0.023379301426290133,0.023379301426290133
19420,O9-P3543,19421,15576,True,68.97525442029563,176.3999999992944,200 mm,1000.0,999.6482262024565,0.41498588318261453,0.06129515636385265,0.0027035947401388848,0.0027035947401388848
19423,O1-P2303,19424,19425,True,69.9102296905323,176.3999999992944,200 mm,1000.0,999.6434578285783,41.064115952499066,0.29781375474231025,0.020595067819211398,0.020595067819211398
19426,O21-P1041,2594,19427,True,50.239335219881184,176.3999999992944,200 mm,1000.0,999.7437793903786,3.4262897013583142,0.13117737032316096,0.006680981985859045,0.006680981985859045
19428,O1-P298,19429,19116,True,69.02327353355551,176.3999999992944,200 mm,999.6479813049789,1000.0,20.454814703564676,0.23824105327837372,0.014914467034281448,0.014914467034281448
19435,O4-P1527,19436,5431,True,69.06444441820338,176.3999999992944,200 mm,999.6477713334672,1000.0,311.01740016403033,0.5504248027152381,0.055216533225589524,0.055216533225589524
19437,O9-P2172,19438,19439,True,84.9948801381894,176.3999999992944,200 mm,1000.0,999.5665261112953,10.35188983802321,0.19058786943691117,0.010939089011675425,0.010939089011675425
19440,O21-P1286,8330,11249,True,69.07165181185964,176.3999999992944,200 mm,999.6477345757595,1000.0,11.69768584930454,0.19844997665297184,0.011560687632128008,0.011560687632128008
19443,O3-P3202,19444,19445,True,69.13165122147183,794.1999999968234,900 mm,1000.0,999.9481512615839,13120.3136960555,0.6817626499605746,0.3656431717027719,0.3656431717027719
19446,O6-P153,4523,19447,True,69.13170017508357,176.3999999992944,200 mm,999.6474283291071,1000.0,30.920480999241864,0.27211978738900067,0.0180463474945776,0.0180463474945776
19448,O2-P961,16179,14506,True,69.13238359995218,176.3999999992944,200 mm,1000.0,999.6474248436402,166.36501508354849,0.4582767578823195,0.04027039004010706,0.04027039004010706
19452,O2-P1590,19453,11774,True,69.15000503597751,176.3999999992944,200 mm,1000.0,999.6473349743165,84.24988035429085,0.3727674546198334,0.02893104332732353,0.02893104332732353
19454,O3-P231,19455,19456,True,69.17336963909328,176.3999999992944,200 mm,999.6472158148406,1000.0,15.579800046140145,0.2180398775807763,0.013168359067768453,0.013168359067768453
19457,O9-P3462,19458,19459,True,69.19115624657795,176.3999999992944,200 mm,1000.0,999.6471251031425,2.005232852497536,0.10885439771758097,0.00528493491605116,0.00528493491605116
19460,O8-P257,19461,12837,True,69.19331753911696,176.3999999992944,200 mm,1000.0,999.6471140805505,12.522635388628167,0.2029590551277673,0.011923287133912797,0.011923287133912797
19462,O1-P2338,19463,19136,True,69.21252251006841,176.3999999992944,200 mm,999.6470161351987,1000.0,113.70390267972193,0.4086051113892508,0.03342708457122839,0.03342708457122839
19464,O4-P1036,19465,19374,True,101.09791504797477,176.3999999992944,200 mm,999.4844006332553,1000.0,1059.436673731852,0.7570932387333936,0.1109993293932842,0.1109993293932842
19466,O21-P929,19467,14428,True,69.64223940119572,176.3999999992944,200 mm,999.6448245790539,1000.0,52.444582367257304,0.32167752765104096,0.023100150266398646,0.023100150266398646
19468,O1-P2476,19469,3678,True,100.00000000094175,176.3999999992944,200 mm,1000.0,999.4899999999952,3.462117380000678,0.13164837886643385,0.006711658763532999,0.006711658763532999
19470,O1-P1641,19471,19472,True,69.40403133408725,176.3999999992944,200 mm,999.6460394401962,1000.0,38.947719366716335,0.29286372831132984,0.020092208811464108,0.020092208811464108
19473,O9-P1772,19474,19475,True,69.26915963135718,176.3999999992944,200 mm,1000.0,999.64672728588,3.7882732549339813,0.13578823683531424,0.006983435338748811,0.006983435338748811
19476,O4-P859,19477,11643,True,81.7159937062901,176.3999999992944,200 mm,1000.0,999.5832484320979,28.408487146640297,0.2648403919464366,0.01735167938586684,0.01735167938586684
19478,O21-P863,13976,19479,True,69.294951207239,176.3999999992944,200 mm,1000.0,999.6465957488431,411.77093521188897,0.5958492585679104,0.06396191093019829,0.06396191093019829
19480,O4-P1423,19481,14734,True,108.6172443052828,176.3999999992944,200 mm,999.4460520540431,1000.0,97.93052322572585,0.39040005946822676,0.031099399190475694,0.031099399190475694
19482,O1-P2393,19483,19484,True,100.00000000098068,176.3999999992944,200 mm,999.489999999995,1000.0,47.779060454503544,0.3123956523105142,0.022109749321067428,0.022109749321067428
19485,O4-P619,19486,19487,True,83.70372146847755,176.3999999992944,200 mm,999.5731110205107,1000.0,341.3974430687757,0.5652476712057627,0.05795270998610321,0.05795270998610321
19488,O2-P1402,226,19489,True,69.32071707978969,176.3999999992944,200 mm,1000.0,999.6464643428931,125.49169802870338,0.421022807169705,0.03506857113056066,0.03506857113056066
19493,O10-P126,19494,19495,True,69.34795250180392,176.3999999992944,200 mm,999.6463254422408,1000.0,0.04993052580129882,0.025963450726773654,0.0011662100906384136,0.0011662100906384136
19496,O1-P106,45415,4789,True,51.3566329944158,176.3999999992944,200 mm,999.7380811717285,1000.0,717.2613733659399,0.6911317516623475,0.08702113006403002,0.08702113006403002
19498,O1-P631,19499,16274,True,69.3522537264214,176.3999999992944,200 mm,1000.0,999.6463035059952,47.063489627651485,0.3109148895700373,0.021953647868444864,0.021953647868444864
19503,O4-P487,3917,19504,True,37.232728810738976,176.3999999992944,200 mm,999.8101130830652,1000.0,10.572424844743733,0.19192356942168717,0.011043739758629316,0.011043739758629316
19505,O9-P1737,19506,19507,True,69.35705840583711,176.3999999992944,200 mm,999.6462790021302,1000.0,6.832858209772567,0.1659119545281791,0.009076011920549064,0.009076011920549064
19508,O1-P1842,12118,19509,True,77.70069336793416,176.3999999992944,200 mm,1000.0,999.6037264638236,0.15704311122081402,0.04196778392038758,0.0018190003232999804,0.0018190003232999804
19510,O2-P1319,14005,19511,True,69.38349352830576,176.3999999992944,200 mm,999.6461441830056,1000.0,18.47814513534038,0.23051126169471248,0.014235709241916347,0.014235709241916347
19512,O21-P1280,8330,7003,True,69.39681814540603,176.3999999992944,200 mm,999.6460762274585,1000.0,49.21170085366932,0.3153128912621309,0.022418808637757925,0.022418808637757925
19513,O11-P224,19514,19515,True,64.13880194899122,176.3999999992944,200 mm,999.6728921100602,1000.0,1.5631310974032735,0.09967453876327892,0.0047442023490927195,0.0047442023490927195
19516,O3-P2972,9582,19517,True,69.40180963339104,176.3999999992944,200 mm,999.6460507708697,1000.0,52.354133601855494,0.3215033677090869,0.023081376913824038,0.023081376913824038
19518,O3-P594,7695,19519,True,69.40609578594433,176.3999999992944,200 mm,1000.0,999.6460289114917,60.57763961914206,0.33652102171436077,0.024727203475957554,0.024727203475957554
19520,O2-P1202,8367,19521,True,69.40834295023569,176.3999999992944,200 mm,1000.0,999.6460174509538,757.6238336409514,0.7006808292438863,0.08987286415699222,0.08987286415699222
19525,O1-P1325,19526,19527,True,86.8774951448682,176.3999999992944,200 mm,999.5569247747612,1000.0,0.0625517965043051,0.028633293005546758,0.0012698074786922856,0.0012698074786922856
19528,O9-P2265,8868,8413,True,69.43229284809787,176.3999999992944,200 mm,999.6458953064747,1000.0,63.12038494432211,0.34086365730955026,0.025213414708465123,0.025213414708465123
19531,O2-P221,19532,13250,True,69.45319292154991,176.3999999992944,200 mm,1000.0,999.6457887161001,1109.0877684244867,0.7641241989013781,0.11455917071979313,0.11455917071979313
19533,O2-P1675,8897,19534,True,69.4570935623596,176.3999999992944,200 mm,999.645768822832,1000.0,8.585903527364898,0.17909671682133096,0.010054890430821289,0.010054890430821289
19541,O9-P1060,19542,19543,True,69.5148059871132,176.3999999992944,200 mm,1000.0,999.6454744894658,6.853715357145639,0.16608201576539244,0.009088394854739487,0.009088394854739487
19550,O12-P363,19551,19552,True,87.75491675195127,176.3999999992944,200 mm,999.552449924565,1000.0,34.862293462203425,0.2827341487980998,0.01908085292945355,0.01908085292945355
19553,O3-P627,19554,11699,True,84.62588727879296,176.3999999992944,200 mm,1000.0,999.5684079748781,56.726010294396325,0.32968399689587957,0.023971108923953408,0.023971108923953408
19558,O24-P114,19559,17919,True,69.62980801400366,176.3999999992944,200 mm,1000.0,999.6448879791286,7.322748481770082,0.16981430551142754,0.009361760324377194,0.009361760324377194
19560,O2-P821,5170,4781,True,69.63180134252612,176.3999999992944,200 mm,1000.0,999.6448778131531,35.849600448430145,0.2852570230004492,0.01933053045016199,0.01933053045016199
19561,O1-P256,22135,25510,True,88.08285506363539,176.3999999992944,200 mm,999.5507774391755,1000.0,48.36108221038729,0.3135883112838803,0.022235857698359854,0.022235857698359854
19564,O4-P1243,19565,19566,True,69.6582187386378,176.3999999992944,200 mm,999.644743084433,1000.0,55.55766219963676,0.3275437523268627,0.023736768126457506,0.023736768126457506
19567,O4-P966,9213,9214,True,30.28057504498777,176.3999999992944,200 mm,999.8455690672706,1000.0,104.96494170859688,0.39876794959207285,0.032157875062694144,0.032157875062694144
19569,O5-P277,19570,19571,True,69.66446469231693,176.3999999992944,200 mm,1000.0,999.6447112300692,17.795935374578747,0.22770766899670683,0.013992783714239036,0.013992783714239036
19575,O14-P27,19576,16351,True,69.67499175549163,176.3999999992944,200 mm,1000.0,999.644657542047,328.4875854647038,0.5590838319695265,0.05680197987876361,0.05680197987876361
19577,O12-P453,15062,19578,True,69.67966450189702,176.3999999992944,200 mm,999.6446337110403,1000.0,0.05016935844136586,0.026017826202803365,0.0011682981860903958,0.0011682981860903958
19579,O2-P246,5636,6208,True,47.60544111905662,176.3999999992944,200 mm,999.7572122502928,1000.0,121.03624338471899,0.41643542756713325,0.03445698259022902,0.03445698259022902
19580,O1-P2558,19581,19582,True,69.9017354806755,176.3999999992944,200 mm,1000.0,999.6435011490486,1.590011297829864,0.10028042554082062,0.004779282538212698,0.004779282538212698
19588,O1-P1328,9629,8557,True,69.70493189795361,176.3999999992944,200 mm,1000.0,999.6445048473205,9.47829576303491,0.1850915266227045,0.010512562538380446,0.010512562538380446
19589,O9-P1714,19590,19591,True,82.67250962842878,176.3999999992944,200 mm,999.578370200895,1000.0,27.26163552392485,0.26136357049466774,0.017024111226143213,0.017024111226143213
19592,O9-P29,1266,19593,True,69.70651448457167,441.1999999982352,500 mm,999.891954902549,1000.0,3997.0970622894374,0.6732696120340342,0.20306492873826484,0.20306492873826484
19594,O7-P444,651,19595,True,69.72406981244322,176.3999999992944,200 mm,999.6444072439565,1000.0,53.689158382755245,0.3240522173813164,0.023356856058349307,0.023356856058349307
19596,O7-P45,2950,8866,True,69.7324965412621,176.3999999992944,200 mm,1000.0,999.6443642676396,202.91733973419218,0.48611198968828534,0.044449518620863805,0.044449518620863805
19597,O9-P646,19598,19599,True,67.96996013425519,176.3999999992944,200 mm,999.6533532033153,1000.0,3.1788847783782836,0.12782796315574793,0.006464278902454552,0.006464278902454552
19603,O9-P3151,19604,19605,True,49.341486103171945,176.3999999992944,200 mm,999.7483584208738,1000.0,2.9763353699942843,0.12494871732216391,0.0062800231715902256,0.0062800231715902256
19606,O1-P707,19607,15844,True,80.86130500260624,176.3999999992944,200 mm,999.5876073444867,1000.0,196.02713310197657,0.4811753056895087,0.04368891473293815,0.04368891473293815
19610,O9-P2182,41600,44278,True,85.15322188418396,176.3999999992944,200 mm,999.5657185683907,1000.0,8.368373939917612,0.17756971348612666,0.009939569148543149,0.009939569148543149
19612,O9-P1006,19613,19614,True,69.77721458026073,176.3999999992944,200 mm,1000.0,999.6441362056406,2.165542235044904,0.11183611648181817,0.005464794686831111,0.005464794686831111
19617,O2-P1647,2504,7390,True,68.06674008386128,176.3999999992944,200 mm,1000.0,999.6528596255723,53.234149964652936,0.3231887065228669,0.02326335255486793,0.02326335255486793
19621,O1-P1965,16622,19268,True,69.80871581380212,176.3999999992944,200 mm,999.6439755493496,1000.0,67.75602105115354,0.3484641938433212,0.02607565759667835,0.02607565759667835
19622,O3-P754,19623,8786,True,69.81954360156216,176.3999999992944,200 mm,1000.0,999.643920327632,25.254446931393314,0.2550190138086152,0.016433362855811207,0.016433362855811207
19624,O24-P285,6349,12078,True,69.82542872065103,176.3999999992944,200 mm,1000.0,999.6438903135247,61.265787172934544,0.3377091316954146,0.02485976435324818,0.02485976435324818
19625,O5-P280,19626,18741,True,69.82760894537324,176.3999999992944,200 mm,1000.0,999.6438791943785,8.544983558440412,0.17881155537750087,0.01003331588489916,0.01003331588489916
19627,O9-P1597,19628,6203,True,63.030215899417136,176.3999999992944,200 mm,1000.0,999.678545898913,3.0498735673996005,0.1260093092357014,0.00634767656838196,0.00634767656838196
19631,O1-P2350,8375,18710,True,69.86576054513701,176.3999999992944,200 mm,1000.0,999.6436846212198,11.247171614725353,0.1958923962776907,0.011356995262267874,0.011356995262267874
19634,O9-P3447,19635,1801,True,69.87544112698966,176.3999999992944,200 mm,1000.0,999.6436352502524,3.2599829284644173,0.12894517522130272,0.006536279689939655,0.006536279689939655
19636,O9-P1619,19637,17229,True,69.87704180289681,176.3999999992944,200 mm,1000.0,999.6436270868053,17.633196516914037,0.22702767791701822,0.013934124906564545,0.013934124906564545
19638,O5-P108,18657,6172,True,69.88154835615319,176.3999999992944,200 mm,1000.0,999.6436041033836,2.0707881948164304,0.11009288043135987,0.005359391180418936,0.005359391180418936
19639,O1-P1852,5251,11691,True,69.89593347726223,176.3999999992944,200 mm,999.643530739266,1000.0,17.972601563946505,0.22844089135951895,0.014056148613861556,0.014056148613861556
19642,O4-P918,11200,16299,True,73.76577590871109,176.3999999992944,200 mm,999.6237945428655,1000.0,12.291149458968569,0.20171541920741637,0.011822835419055914,0.011822835419055914
19647,O24-P374,14917,14211,True,69.91299053920842,176.3999999992944,200 mm,1000.0,999.6434437482501,43.492657156050726,0.30327296393135,0.02115628212959437,0.02115628212959437
19650,O2-P947,19651,12339,True,69.9233079807674,176.3999999992944,200 mm,999.643391129298,1000.0,188.02362345915972,0.4752717357080176,0.042790543269454605,0.042790543269454605
19652,O24-P171,19653,18142,True,69.92721763657887,220.5999999991176,250 mm,1000.0,999.7377729338629,1412.3353050667538,0.7274032112720863,0.1255889906689052,0.1255889906689052
19654,O1-P181,1979,3442,True,69.9522916201145,246.999999999012,280 mm,1000.0,999.7376789064245,2020.4002346082002,0.7939564276566136,0.1458684526851522,0.1458684526851522
19658,O24-P309,16762,6251,True,69.97656373022424,176.3999999992944,200 mm,1000.0,999.6431195249759,92.15598897724635,0.38319332322403926,0.030203101651244516,0.030203101651244516
19659,O2-P1646,10581,10735,True,69.98441468599997,176.3999999992944,200 mm,1000.0,999.6430794851015,7.32300379857392,0.1698162910166555,0.00936190656379617,0.00936190656379617
19662,O9-P954,19663,19664,True,83.44233668618978,176.3999999992944,200 mm,1000.0,999.5744440829004,7.587192355094509,0.1718453665944109,0.009511807415427632,0.009511807415427632
19669,O4-P318,19670,19671,True,89.03120646675862,176.3999999992944,200 mm,1000.0,999.5459408470196,30.429505039783344,0.27073111571968117,0.01791290126163675,0.01791290126163675
19672,O9-P3488,19673,19674,True,70.04265902453707,176.3999999992944,200 mm,999.6427824389749,1000.0,1.1063587544976667,0.08806712811244771,0.0040889878941751424,0.0040889878941751424
19675,O1-P1391,19676,15159,True,75.19411979676121,176.3999999992944,200 mm,1000.0,999.6165099890366,162.02681286222233,0.45467343031460683,0.03974830225885724,0.03974830225885724
19677,O7-P462,19678,19595,True,70.09537097267972,176.3999999992944,200 mm,1000.0,999.6425136080393,8.81062226710026,0.18064598564870266,0.010172415110800895,0.010172415110800895
19679,O3-P387,9626,19680,True,70.10289894329142,176.3999999992944,200 mm,1000.0,999.6424752153893,26.329524107888513,0.25846014105766674,0.01675264887530219,0.01675264887530219
19683,O24-P126,19684,19168,True,70.14126631870545,176.3999999992944,200 mm,1000.0,999.6422795417747,0.05050171174946792,0.026093215104644265,0.0011711947358326138,0.0011711947358326138
19685,O3-P457,12671,8014,True,70.15916809198214,176.3999999992944,200 mm,1000.0,999.6421882427309,11.407778061026226,0.1968122902327294,0.011430093283219494,0.011430093283219494
19686,O1-P1526,7137,19687,True,70.16505639252026,176.3999999992944,200 mm,999.6421582123982,1000.0,14.596210220602615,0.21343548023099992,0.012782934654057504,0.012782934654057504
19688,O3-P1243,19689,12746,True,78.5288708679342,176.3999999992944,200 mm,999.5995027585735,1000.0,11.759846527024914,0.19879739638548002,0.01158846740897955,0.01158846740897955
19690,O9-P248,19691,19692,True,70.17966018742285,176.3999999992944,200 mm,1000.0,999.6420837330442,47.903934959572574,0.3126524197884485,0.02213687062113845,0.02213687062113845
19693,O21-P1110,19694,2444,True,72.06479976223518,176.3999999992944,200 mm,1000.0,999.6324695212126,489.13595647915497,0.6248057240111651,0.07016703478570308,0.07016703478570308
19695,O14-P138,19696,19697,True,70.19835413811703,176.3999999992944,200 mm,1000.0,999.6419883938956,19.98563903497861,0.23645595320050422,0.014756543267583088,0.014756543267583088
19698,O2-P84,7578,2471,True,70.20214055656157,176.3999999992944,200 mm,1000.0,999.6419690831615,371.6651104214182,0.5789901808471667,0.06058803097334241,0.06058803097334241
