id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
19699,O1-P2302,15439,19425,True,70.20333880641115,176.3999999992944,200 mm,999.6419629720873,1000.0,59.27526930700049,0.3342453768019457,0.024474272609329665,0.024474272609329665
19701,O1-P1079,6709,19702,True,70.22757147099054,176.3999999992944,200 mm,1000.0,999.641839385498,40.97736380832472,0.297614496627479,0.02057471557914632,0.02057471557914632
19703,O2-P667,19704,17171,True,70.23108469730538,176.3999999992944,200 mm,1000.0,999.6418214680438,26.24375534098206,0.25818932265251987,0.016727424656978976,0.016727424656978976
19707,O1-P498,19708,19709,True,70.25139836206677,176.3999999992944,200 mm,1000.0,999.6417178683535,45.471692283256054,0.30756177384429334,0.021602083743943557,0.021602083743943557
19713,O2-P1837,6090,3586,True,70.26433444491062,176.3999999992944,200 mm,1000.0,999.641651894331,0.050590320800335646,0.026113260259985508,0.001171965194427538,0.001171965194427538
19714,O9-P1073,19715,19716,True,70.26815079702132,176.3999999992944,200 mm,1000.0,999.6416324309351,6.30526038857376,0.1614840775876454,0.0087558377051886,0.0087558377051886
19717,O1-P1383,10967,17725,True,100.00000000035112,176.3999999992944,200 mm,999.4899999999982,1000.0,438.56630675641156,0.6063652411314173,0.0661517762071119,0.0661517762071119
19719,O3-P145,11276,9448,True,51.58574333389256,220.5999999991176,250 mm,1000.0,999.806553462498,1449.312580269513,0.731695765673984,0.12766573658173158,0.12766573658173158
19720,O4-P301,19721,19722,True,90.5852611566605,176.3999999992944,200 mm,1000.0,999.5380151681011,106.76264703234695,0.40083973859224525,0.03242292813975459,0.03242292813975459
19723,O9-P1076,19724,19725,True,70.30417330198104,176.3999999992944,200 mm,1000.0,999.6414487161599,14.394426544777579,0.2124639894107399,0.012702207197120183,0.012702207197120183
19728,O1-P1764,19729,9543,True,70.31023086772512,176.3999999992944,200 mm,1000.0,999.6414178225746,10.875999086224763,0.1937305639470821,0.011185936888696178,0.011185936888696178
19733,O1-P1753,18182,19067,True,70.31142062222555,176.3999999992944,200 mm,999.6414117548267,1000.0,9.455390669919343,0.1849427185640794,0.010501106634846961,0.010501106634846961
19734,O5-P304,19735,19736,True,70.31347044066165,176.3999999992944,200 mm,999.6414013007526,1000.0,22.494018970376157,0.24567865690812446,0.015580058194430787,0.015580058194430787
19740,O3-P2658,19741,19742,True,70.32373912900238,176.3999999992944,200 mm,1000.0,999.6413489304421,56.620892499333294,0.32949274962375713,0.02395012344441308,0.02395012344441308
19743,O3-P529,19744,19745,True,85.9581711206873,176.3999999992944,200 mm,999.5616133272845,1000.0,96.2850042524377,0.3883789982744536,0.03084662306187148,0.03084662306187148
19746,O3-P1845,19747,19748,True,88.1762258732909,176.3999999992944,200 mm,1000.0,999.5503012480463,5.266782302628769,0.15194955218486747,0.008081086586690175,0.008081086586690175
19751,O1-P1356,19752,14273,True,70.3505873145975,176.3999999992944,200 mm,1000.0,999.6412120046956,3.4445211028665104,0.1314174736968619,0.006696613666900157,0.006696613666900157
19753,O4-P705,3730,19754,True,48.2428984769739,176.3999999992944,200 mm,1000.0,999.7539612177675,59.08504367898411,0.33390996857156197,0.024437100520991774,0.024437100520991774
19755,O21-P867,19756,12147,True,70.37231685596895,176.3999999992944,200 mm,999.6411011840346,1000.0,171.2439048380764,0.46224534395804723,0.040850289271146506,0.040850289271146506
19757,O3-P732,19758,19759,True,70.37395110081927,176.3999999992944,200 mm,999.6410928493858,1000.0,2.07114272479259,0.1100995043303541,0.00535979035826404,0.00535979035826404
19760,O9-P1048,19761,19762,True,70.39082160294035,176.3999999992944,200 mm,1000.0,999.6410068098251,14.394493591554257,0.21246431379930433,0.01270223411813624,0.01270223411813624
19763,O22-P51,19764,19765,True,70.39305965488353,176.3999999992944,200 mm,999.6409953957601,1000.0,60.18664853646248,0.33584159610392783,0.02465155417671423,0.02465155417671423
19772,O9-P1770,19773,19774,True,70.40900828862287,176.3999999992944,200 mm,1000.0,999.640914057728,3.7890939459678266,0.13579833592323057,0.006984103039692037,0.006984103039692037
19775,O5-P86,3537,19776,True,70.40926112411091,176.3999999992944,200 mm,1000.0,999.6409127682671,65.6015627241906,0.3449803792217519,0.025678647353853622,0.025678647353853622
19777,O9-P2578,19778,9174,True,70.41396386823618,176.3999999992944,200 mm,1000.0,999.640888784272,70.80467442929013,0.3532587846401544,0.02662702759107799,0.02662702759107799
19779,O4-P1285,19780,19781,True,100.00000000061306,176.3999999992944,200 mm,999.4899999999968,1000.0,64.79130788182562,0.34364864960269836,0.025527686606509132,0.025527686606509132
19782,O2-P181,19783,9896,True,100.00000000044228,176.3999999992944,200 mm,1000.0,999.4899999999977,0.07200000000031845,0.030409202476629076,0.0013399190332088228,0.0013399190332088228
19784,O3-P2792,19785,19786,True,84.92121473967225,176.3999999992944,200 mm,1000.0,999.5669018048277,28.720809205109752,0.2657698529077054,0.017439710000238244,0.017439710000238244
19799,O5-P214,5205,8925,True,70.4541930534775,176.3999999992944,200 mm,1000.0,999.6406836154273,26.829224985562117,0.2600255979315881,0.016898779311729152,0.016898779311729152
19800,O3-P3053,15999,15682,True,70.45534519770231,176.3999999992944,200 mm,999.6406777394917,1000.0,79.89440482540346,0.3667141534717013,0.02820561624403959,0.02820561624403959
19801,O1-P2102,19802,3874,True,91.34166716097101,176.3999999992944,200 mm,1000.0,999.5341574974791,22.868380900355902,0.2469915046831416,0.015698820932742386,0.015698820932742386
19811,O9-P681,19812,19813,True,70.47800117165538,176.3999999992944,200 mm,1000.0,999.6405621940246,24.392872519860173,0.2521852126931411,0.016172418262880572,0.016172418262880572
19814,O9-P3685,19815,19816,True,70.48384904722103,176.3999999992944,200 mm,999.6405323698592,1000.0,0.18763121131399912,0.04505939411777213,0.0019536381541472225,0.0019536381541472225
19817,O1-P909,13733,11634,True,70.4904180799628,176.3999999992944,200 mm,999.6404988677922,1000.0,60.10209797213995,0.33569425187628343,0.024635163404648965,0.024635163404648965
19818,O2-P1552,19819,12763,True,70.49043983037116,176.3999999992944,200 mm,1000.0,999.6404987568651,147.4549337682281,0.4420112726443743,0.03794651030250879,0.03794651030250879
19820,O3-P2234,19821,17673,True,83.45473059576373,176.3999999992944,200 mm,1000.0,999.5743808739616,21.44825631864256,0.24192712252891518,0.015242799001692202,0.015242799001692202
19822,O21-P457,19823,6478,True,100.59198799604034,176.3999999992944,200 mm,999.4869808612202,1000.0,11.853936091357149,0.19932081939153132,0.011630370303626007,0.011630370303626007
19824,O1-P2371,17644,19825,True,77.26323242230346,176.3999999992944,200 mm,999.6059575146462,1000.0,11.210746847344058,0.19568248562007426,0.011340340952144382,0.011340340952144382
19826,O21-P1092,19827,11064,True,70.50448930020079,176.3999999992944,200 mm,1000.0,999.640427104569,34.50133239229614,0.2817990120184085,0.018988677733749758,0.018988677733749758
19828,O9-P1776,19829,19830,True,70.50612983647004,176.3999999992944,200 mm,1000.0,999.640418737834,2.0061796334822586,0.1088724815106697,0.005286019534432079,0.005286019534432079
19832,O1-P389,2174,19833,True,70.51428930172271,176.3999999992944,200 mm,1000.0,999.6403771245613,632.6786679285775,0.6692221396313411,0.08094953444072689,0.08094953444072689
19834,O3-P2491,19835,19836,True,95.65873064807928,176.3999999992944,200 mm,1000.0,999.5121404736948,47.91684084381639,0.3126789293999061,0.022139671615418913,0.022139671615418913
19837,O4-P708,10605,18095,True,70.52548457169273,176.3999999992944,200 mm,999.6403200286844,1000.0,25.671393668600423,0.2563657394033453,0.016558003133205833,0.016558003133205833
19841,O3-P553,4911,17118,True,70.53487020442762,176.3999999992944,200 mm,999.6402721619575,1000.0,88.35140449012076,0.37826170646839574,0.029597800497421733,0.029597800497421733
19844,O2-P1244,7288,19845,True,70.53866351262307,176.3999999992944,200 mm,999.6402528160856,1000.0,0.05078783772908861,0.026157860763823235,0.0011736799105359727,0.0011736799105359727
19846,O1-P1215,19847,19848,True,70.5499955222144,176.3999999992944,200 mm,1000.0,999.6401950228367,34.53158065032217,0.28187764387268394,0.018996420651952277,0.018996420651952277
19849,O21-P129,19850,19851,True,46.24540771374693,176.3999999992944,200 mm,1000.0,999.7641484206599,195.13077191042066,0.4805233768772451,0.04358911247150162,0.04358911247150162
19852,O3-P2509,19853,19854,True,86.80638397005036,176.3999999992944,200 mm,1000.0,999.5572874417527,27.254141185811086,0.2613405106078186,0.017021947728177698,0.017021947728177698
19855,O1-P1110,19856,15122,True,70.55378213226396,176.3999999992944,200 mm,1000.0,999.6401757111255,34.10166348002359,0.2807553896929252,0.018886045876119008,0.018886045876119008
19857,O1-P1996,19858,19859,True,69.326557960581,176.3999999992944,200 mm,1000.0,999.646434554401,46.81416796192222,0.31039514645919214,0.021898980067230348,0.021898980067230348
19860,O3-P471,6556,11138,True,70.55501453968748,176.3999999992944,200 mm,1000.0,999.6401694258476,138.6319379999443,0.43388081030775744,0.0368158862507491,0.0368158862507491
19866,O20-P104,19867,876,True,80.79605425369482,176.3999999992944,200 mm,1000.0,999.5879401233061,5.14897617906266,0.150787440666687,0.008000219245986264,0.008000219245986264
19868,O1-P2389,19869,14960,True,100.00000000033832,176.3999999992944,200 mm,1000.0,999.4899999999983,56.01648659661246,0.32838810092315784,0.023829084994821507,0.023829084994821507
19870,O22-P91,19871,4381,True,58.61320506688018,176.3999999992944,200 mm,1000.0,999.7010726541589,1.5148919876481537,0.09856902481176923,0.0046804175056442115,0.0046804175056442115
19872,O9-P1507,19873,19874,True,70.57968904236981,176.3999999992944,200 mm,1000.0,999.6400435858839,4.569832213228459,0.14478825575980395,0.007587523705804887,0.007587523705804887
19875,O2-P1845,11059,15124,True,70.58325886173209,176.3999999992944,200 mm,999.6400253798051,1000.0,0.0508199463804471,0.02616510045234059,0.001173958306281052,0.001173958306281052
19876,O1-P151,19877,19878,True,70.58350360422095,313.1999999987472,355 mm,999.8094245402687,1000.0,3182.209090188127,0.7843661789149851,0.18366713108391297,0.18366713108391297
19879,O5-P253,2829,19880,True,70.59038453321368,176.3999999992944,200 mm,999.6399890388806,1000.0,5.665966636863914,0.15575760035833253,0.008348170551897892,0.008348170551897892
19882,O1-P1897,6534,19883,True,70.60239594395492,176.3999999992944,200 mm,999.6399277806859,1000.0,3.4447024050796475,0.1314198569779644,0.0066967688930694765,0.0066967688930694765
19884,O21-P1189,19885,19886,True,70.60353879229585,176.3999999992944,200 mm,999.6399219521593,1000.0,63.31181693295977,0.34118542021982273,0.02524962559248202,0.02524962559248202
19887,O1-P1798,4935,19888,True,70.60802972649726,176.3999999992944,200 mm,999.6398990483949,1000.0,14.43102460140308,0.21264090141550104,0.012716892553051161,0.012716892553051161
19891,O1-P2267,19892,3386,True,46.263147004474234,176.3999999992944,200 mm,1000.0,999.7640579502772,32.63781407098134,0.27685654252456054,0.01850482921725958,0.01850482921725958
19893,O2-P826,5102,3607,True,70.65716358841301,176.3999999992944,200 mm,1000.0,999.6396484656991,94.02579466062036,0.3855623624352456,0.030496190237303697,0.030496190237303697
19898,O1-P442,19899,19900,True,70.67290098729835,705.7999999971769,800 mm,1000.0,999.9399280341607,11140.87856950872,0.6877548348161427,0.3413690523721087,0.3413690523721087
19905,O3-P2275,19906,3703,True,70.68496490091778,176.3999999992944,200 mm,1000.0,999.6395066790053,56.49903208719697,0.3292707195261324,0.023925771348140282,0.023925771348140282
19911,O9-P2749,19912,19913,True,70.70891144270966,176.3999999992944,200 mm,999.6393845516421,1000.0,0.050910416238750957,0.026185483171800278,0.0011747421922893248,0.0011747421922893248
19914,O3-P898,19915,6783,True,79.02436970210627,176.3999999992944,200 mm,1000.0,999.5969757145192,39.444311060797375,0.2940422228595559,0.020211412087947765,0.020211412087947765
19916,O21-P490,18807,19917,True,70.71094023794444,176.3999999992944,200 mm,1000.0,999.6393742047865,69.96327466677292,0.3519507834986738,0.02647603447998854,0.02647603447998854
19918,O7-P378,19919,19920,True,70.71623530437407,176.3999999992944,200 mm,1000.0,999.6393471999477,11.179874449419357,0.19550419675267663,0.01132620308239215,0.01132620308239215
19921,O1-P72,12051,19922,True,70.72016526359873,794.1999999968234,900 mm,999.9469598760523,1000.0,14749.423162767973,0.7017581559033451,0.39151605065863143,0.39151605065863143
19926,O9-P2454,19927,7949,True,70.73128211478753,176.3999999992944,200 mm,1000.0,999.6392704612146,3.886332202178904,0.1369843200544493,0.007062673433699118,0.007062673433699118
19931,O6-P237,19932,19933,True,70.7471383724353,176.3999999992944,200 mm,1000.0,999.6391895943005,63.482353138754426,0.3414714666642261,0.025281838537001926,0.025281838537001926
19934,O9-P3214,16716,19935,True,99.99999999891924,176.3999999992944,200 mm,999.4900000000055,1000.0,7.783337101567392,0.17332009324337774,0.009621321859690592,0.009621321859690592
19936,O2-P1683,10204,10368,True,70.79015366007836,176.3999999992944,200 mm,999.6389702163336,1000.0,15.580964130635259,0.2180452036250339,0.01316880759334822,0.01316880759334822
19937,O3-P1487,19938,19939,True,59.01620217459945,176.3999999992944,200 mm,999.6990173689095,1000.0,827.8482903339742,0.7160549828775529,0.09479039068087682,0.09479039068087682
19940,O1-P1982,29844,19941,True,79.9360760500474,176.3999999992944,200 mm,1000.0,999.5923260121448,27.212225575957405,0.26121145397011036,0.017009841733797278,0.017009841733797278
19942,O1-P2024,19943,19944,True,70.80682303431473,176.3999999992944,200 mm,1000.0,999.638885202525,7.323595932584706,0.1698208956396042,0.009362245713746078,0.009362245713746078
19945,O21-P1283,12244,8330,True,70.81052679483922,176.3999999992944,200 mm,1000.0,999.6388663133463,30.715653575231276,0.27154238376574125,0.017990807991478244,0.017990807991478244
19946,O3-P1790,19947,19948,True,91.36064097062514,176.3999999992944,200 mm,1000.0,999.5340607310499,43.83243884752591,0.30401915868885215,0.021233534562146255,0.021233534562146255
19952,O9-P3490,19953,19954,True,70.8280529961782,176.3999999992944,200 mm,999.6387769297195,1000.0,1.060495184017629,0.08673018730729004,0.004015595707890167,0.004015595707890167
19959,O21-P837,19307,19960,True,70.84267836534707,176.3999999992944,200 mm,999.6387023403367,1000.0,9.09585236842305,0.18257305405146537,0.010319332297286155,0.010319332297286155
19961,O9-P921,19962,19963,True,70.84810803350639,176.3999999992944,200 mm,1000.0,999.6386746490291,3.1259349377841246,0.12708783302946383,0.006416735340465588,0.006416735340465588
19964,O9-P920,19965,19963,True,70.8514725993904,176.3999999992944,200 mm,999.6386574897431,1000.0,6.0581048380556854,0.15932044439485174,0.00860095862474425,0.00860095862474425
19966,O21-P510,19967,19968,True,70.85205998497575,176.3999999992944,200 mm,999.6386544940766,1000.0,1.0328055831891827,0.0859037830239982,0.003970446312068282,0.003970446312068282
19969,O3-P2727,19970,12223,True,72.57614838731784,176.3999999992944,200 mm,1000.0,999.6298616432247,44.50545125496545,0.30548496355987936,0.021385668284842486,0.021385668284842486
19971,O2-P881,19972,12877,True,100.00000000097124,176.3999999992944,200 mm,1000.0,999.489999999995,58.89112254410472,0.3335672378880161,0.024399145395415097,0.024399145395415097
19973,O9-P208,19974,18029,True,72.20926407963942,176.3999999992944,200 mm,1000.0,999.6317327531939,601.210005036251,0.6603388934045531,0.07864666276879537,0.07864666276879537
19978,O3-P2237,19979,19980,True,70.90347648095954,176.3999999992944,200 mm,999.6383922699471,1000.0,49.97710763171349,0.3168464247702233,0.022582088365762847,0.022582088365762847
19984,O2-P500,19985,12952,True,70.94743196195714,176.3999999992944,200 mm,1000.0,999.638168096994,23.367448071012607,0.24871814338095294,0.015855600176887606,0.015855600176887606
19986,O3-P2334,106,3652,True,84.67774735301491,176.3999999992944,200 mm,1000.0,999.5681434884996,321.4765971284266,0.5556542814060311,0.05616976100373462,0.05616976100373462
19987,O21-P296,5422,19988,True,50.86494342780881,176.3999999992944,200 mm,999.7405887885182,1000.0,0.5275211392680224,0.06708984568833821,0.0029881367956753726,0.0029881367956753726
19998,O12-P538,19999,20000,True,99.99999999968097,176.3999999992944,200 mm,1000.0,999.4900000000016,34.69916323054293,0.2823123922019492,0.019039256117526968,0.019039256117526968
20006,O9-P837,18222,12238,True,101.10892975461508,176.3999999992944,200 mm,1000.0,999.4843444582515,49.08075161031933,0.31504880672623237,0.022390747445700472,0.022390747445700472
20007,O9-P1392,20008,20009,True,71.72103735635075,176.3999999992944,200 mm,999.6342227094826,1000.0,3.0431362606653956,0.12591288278237872,0.006341515141071218,0.006341515141071218
20013,O2-P791,6035,6703,True,73.95346708921527,176.3999999992944,200 mm,1000.0,999.622837317845,11.748211185951213,0.19873246420381296,0.011583273408077856,0.011583273408077856
20017,O1-P2146,20018,18157,True,71.06946237736979,176.3999999992944,200 mm,1000.0,999.6375457418754,0.12317001291138581,0.03803393052059,0.0016515957626205967,0.0016515957626205967
20022,O10-P11,20023,20024,True,71.08816046742658,176.3999999992944,200 mm,1000.0,999.6374503816161,148.67016666562398,0.44310232057347426,0.038099780782109634,0.038099780782109634
20025,O19-P86,20026,10667,True,45.91210564833222,176.3999999992944,200 mm,1000.0,999.7658482611935,8.226897208310143,0.1765616024282624,0.00986371521847233,0.00986371521847233
20027,O9-P2384,20028,6706,True,71.10059947235682,176.3999999992944,200 mm,999.637386942691,1000.0,103.97595602252416,0.3976169851307327,0.032011142198672654,0.032011142198672654
20029,O1-P2367,8245,9037,True,71.10650838001898,176.3999999992944,200 mm,1000.0,999.6373568072619,25.79701757488113,0.2567684465706488,0.01659535283774732,0.01659535283774732
20031,O1-P968,14830,18198,True,99.84571809549536,176.3999999992944,200 mm,1000.0,999.490786837713,83.6580017683185,0.3719585092796962,0.02883354493299422,0.02883354493299422
20032,O1-P1490,20033,5648,True,71.1309328012196,176.3999999992944,200 mm,1000.0,999.6372322427138,88.40655695465918,0.378334299973546,0.029606663559310055,0.029606663559310055
20039,O2-P39,16979,11774,True,71.14208646931904,313.1999999987472,355 mm,999.8079163665328,1000.0,3046.0761821105784,0.7767258535853894,0.17860231494102483,0.17860231494102483
20042,O9-P2613,3961,20043,True,71.17976038207175,176.3999999992944,200 mm,999.6369832220514,1000.0,3.6150029500862586,0.1336211568762284,0.006840688591110064,0.006840688591110064
20046,O1-P2218,20047,12052,True,80.98541499773597,176.3999999992944,200 mm,1000.0,999.5869743835116,0.05830949879836989,0.027778627386523935,0.0012364067893888863,0.0012364067893888863
20048,O9-P1198,10192,20050,True,85.77539863309526,176.3999999992944,200 mm,999.5625454669712,1000.0,3.237971342838283,0.128643863281227,0.006516833297274709,0.006516833297274709
20051,O1-P837,9971,9707,True,71.2441784665372,176.3999999992944,200 mm,1000.0,999.6366546898207,53.80721956147291,0.32427540797769766,0.023381053070787763,0.023381053070787763
20052,O9-P2740,20053,20054,True,71.28235846043818,176.3999999992944,200 mm,999.6364599718518,1000.0,18.617695298091515,0.23107569226111677,0.014284825584051726,0.014284825584051726
20055,O2-P612,2177,16009,True,32.3517083678009,220.5999999991176,250 mm,999.8786810936208,1000.0,1570.3261134252627,0.7447370484024594,0.13449469038483264,0.13449469038483264
20056,O10-P138,14649,6577,True,71.25434889058225,176.3999999992944,200 mm,1000.0,999.636602820658,26.872926725320255,0.2601615155281021,0.016911492759073624,0.016911492759073624
20057,O21-P975,19479,5020,True,49.274868492762806,176.3999999992944,200 mm,999.7486981706869,1000.0,51.931493438844605,0.32068667701705544,0.022993440083176244,0.022993440083176244
20058,O1-P2117,20059,20060,True,71.2697983432607,176.3999999992944,200 mm,1000.0,999.6365240284493,828.1100079939242,0.7161095020791164,0.09480864628511139,0.09480864628511139
20061,O21-P1261,12175,4905,True,71.2838132201453,176.3999999992944,200 mm,1000.0,999.6364525525772,0.05132434551850462,0.026278442310303823,0.0011783188718373124,0.0011783188718373124
20062,O12-P59,15062,20063,True,71.28610579679,176.3999999992944,200 mm,999.6364408604363,1000.0,374.34707018137806,0.5801632742181939,0.06081762279286932,0.06081762279286932
20064,O3-P424,8577,9302,True,71.28831497815823,176.3999999992944,200 mm,999.6364295936114,1000.0,23.328148746784276,0.2485831340796733,0.015843317362521286,0.015843317362521286
20065,O9-P2450,20066,20067,True,71.32420182860534,176.3999999992944,200 mm,999.6362465706741,1000.0,0.7846323853165958,0.07771759706278802,0.0035322183016663444,0.0035322183016663444
20069,O12-P539,20070,19999,True,100.00000000146348,176.3999999992944,200 mm,1000.0,999.4899999999925,32.55755937054317,0.276639203201723,0.018483680609288254,0.018483680609288254
20073,O21-P411,12631,1310,True,71.37539443787591,176.3999999992944,200 mm,1000.0,999.6359854883668,361.7686771481078,0.5746005853152253,0.05973550243064962,0.05973550243064962
20076,O2-P1750,7894,20077,True,71.38001922535773,176.3999999992944,200 mm,1000.0,999.6359619019506,142.52402477017014,0.43751380651566024,0.03731858896562916,0.03731858896562916
20078,O9-P342,5221,20079,True,99.9999999997688,176.3999999992944,200 mm,1000.0,999.4900000000011,29.460257570957005,0.26794203567240915,0.017646201396784435,0.017646201396784435
20085,O18-P8,20086,20087,True,71.41725805387998,176.3999999992944,200 mm,999.6357719839252,1000.0,97.17654759104701,0.3894771391172204,0.03098383088857344,0.03098383088857344
20088,O4-P959,7439,21216,True,72.68613889242292,176.3999999992944,200 mm,1000.0,999.6293006916486,174.64784280940495,0.46496378954683887,0.04125050421603272,0.04125050421603272
20093,O9-P3635,20094,20095,True,71.43006967617531,176.3999999992944,200 mm,999.6357066446515,1000.0,1.5715706908285758,0.09986553493254409,0.004755251479152104,0.004755251479152104
20096,O2-P823,15487,5170,True,71.43987136422709,176.3999999992944,200 mm,1000.0,999.6356566560424,19.978141927382246,0.2364271885007944,0.014754004292905831,0.014754004292905831
20097,O9-P2052,16772,20098,True,60.98372972844204,176.3999999992944,200 mm,999.688982978385,1000.0,551.4536842667195,0.6453704979351145,0.07494224175481988,0.07494224175481988
20099,O1-P1303,3335,14274,True,71.44126293251344,176.3999999992944,200 mm,999.6356495590442,1000.0,101.62769848501372,0.3948513903449276,0.03166006245270041,0.03166006245270041
20100,O1-P1518,20101,14793,True,71.44700622034449,1235.1999999950594,1400 mm,1000.0,999.9464147453348,42829.07417157545,0.906425198860247,0.5752519509348896,0.5752519509348896
20102,O9-P2802,787,7539,True,96.33098405514286,220.5999999991176,250 mm,999.6387588097932,1000.0,1183.2042058039128,0.6973263146771498,0.11269421630237642,0.11269421630237642
20103,O3-P2882,20104,20105,True,71.44979664309363,176.3999999992944,200 mm,999.6356060371202,1000.0,547.8024002637956,0.6442241434707375,0.07466693660091404,0.07466693660091404
20106,O22-P119,20107,20108,True,65.02745254254933,176.3999999992944,200 mm,1000.0,999.668359992033,0.04681976583063551,0.025239292352031307,0.00113848848787317,0.00113848848787317
20109,O3-P2317,17278,11189,True,52.19471941206806,176.3999999992944,200 mm,1000.0,999.7338069309984,27.15851457797669,0.2610458725424772,0.01699431506400669,0.01699431506400669
20112,O2-P1425,12144,1157,True,100.00000000035816,176.3999999992944,200 mm,999.4899999999982,1000.0,7.836999940000259,0.17371902349727333,0.0096510287304742,0.0096510287304742
20113,O2-P1348,5672,10504,True,71.48292484264532,176.3999999992944,200 mm,1000.0,999.6354370833025,18.52929398117892,0.23071848978124562,0.014253733915956171,0.014253733915956171
20116,O12-P145,20117,494,True,71.50221297449586,176.3999999992944,200 mm,1000.0,999.63533871383,63.56981564916192,0.34161795423103797,0.025298343003513905,0.025298343003513905
20118,O4-P1447,20119,20120,True,71.04845263331609,176.3999999992944,200 mm,999.63765289157,1000.0,64.75815954534119,0.3435939101521448,0.025521490967109817,0.025521490967109817
20121,O2-P1642,3967,9399,True,71.51918989486282,176.3999999992944,200 mm,1000.0,999.6352521315362,3.9339914567243013,0.13755809594081414,0.007100798747665214,0.007100798747665214
20122,O9-P3628,20123,20124,True,71.52746765782545,176.3999999992944,200 mm,999.6352099149451,1000.0,6.614926663888107,0.1641129507063507,0.008945407793649324,0.008945407793649324
20125,O3-P2191,20126,12434,True,71.53071293821768,176.3999999992944,200 mm,1000.0,999.6351933640151,146.75432105049302,0.4413791864746676,0.03785788367836192,0.03785788367836192
20127,O1-P1606,20128,20129,True,83.5715049937289,176.3999999992944,200 mm,999.573785324532,1000.0,53.78952435144677,0.3242419783611222,0.02337742806216846,0.02337742806216846
20130,O7-P439,20131,11021,True,100.48849493074088,176.3999999992944,200 mm,1000.0,999.4875086758532,4.146121860412635,0.1400549979142327,0.007267567017496884,0.007267567017496884
20132,O14-P144,13029,20133,True,71.55051641103343,176.3999999992944,200 mm,999.6350923663038,1000.0,7.479057751815943,0.1710209169455454,0.009450791032136035,0.009450791032136035
20134,O2-P848,20135,10998,True,71.56303762889077,176.3999999992944,200 mm,999.6350285080927,1000.0,55.55106449944586,0.3275315742160318,0.023735437898996445,0.023735437898996445
20136,O22-P59,20137,15130,True,87.8051390314654,176.3999999992944,200 mm,999.5521937909396,1000.0,1.0450118001026552,0.0862699247331572,0.00399042948848599,0.00399042948848599
20138,O3-P3231,20139,9237,True,71.56877514279994,176.3999999992944,200 mm,1000.0,999.6349992467717,162.13533649744326,0.45476445316659225,0.03976143898447598,0.03976143898447598
20140,O10-P370,20141,20142,True,80.78980048714506,176.3999999992944,200 mm,999.5879720175155,1000.0,0.11274940944843256,0.03668072228983333,0.001595037215072602,0.001595037215072602
20143,O5-P184,20144,20145,True,69.79130672250503,176.3999999992944,200 mm,1000.0,999.6440643357153,7.897531300840204,0.17416672695174618,0.009684409122360111,0.009684409122360111
20151,O21-P767,20152,5787,True,71.65013155142155,176.3999999992944,200 mm,1000.0,999.6345843290877,8.129398194717277,0.17585977374193434,0.009811038566159095,0.009811038566159095
20153,O2-P1025,10980,20154,True,71.65310128656652,176.3999999992944,200 mm,999.6345691834385,1000.0,20.884674772926328,0.23985125480461988,0.015057523239134037,0.015057523239134037
20155,O4-P151,20156,20157,True,71.6580053353223,176.3999999992944,200 mm,999.6345441727899,1000.0,47.14639288729593,0.31108727250143275,0.021971793653103137,0.021971793653103137
20158,O3-P3190,19112,20159,True,71.66266142059601,176.3999999992944,200 mm,999.634520426755,1000.0,9.723469056222829,0.1866687681348334,0.010634283375965716,0.010634283375965716
20160,O2-P766,12668,5158,True,71.68882195101438,176.3999999992944,200 mm,1000.0,999.6343870080498,26.79449598315305,0.25991747409811317,0.016888668599309924,0.016888668599309924
20161,O4-P983,20162,20163,True,92.42313684496665,176.3999999992944,200 mm,999.5286420020907,1000.0,48.88031597089898,0.31464360337089864,0.022347723527622133,0.022347723527622133
20164,O2-P48,10454,9198,True,71.70437776665028,313.1999999987472,355 mm,999.8063981800301,1000.0,2759.260761312189,0.7590950576523224,0.16794288390301398,0.16794288390301398
20165,O1-P654,20166,20167,True,71.70557571960413,176.3999999992944,200 mm,1000.0,999.63430156383,155.53551591017657,0.4491433630248784,0.038955157186276734,0.038955157186276734
20168,O21-P1140,20169,20170,True,85.69335895355958,176.3999999992944,200 mm,1000.0,999.5629638693368,399.053882761191,0.5906565720423653,0.06290535513576251,0.06290535513576251
20171,O1-P2650,20172,20382,True,100.00000000001936,176.3999999992944,200 mm,1000.0,999.4899999999999,127.92176852398917,0.4234739497903071,0.035397878992607976,0.035397878992607976
20175,O21-P52,20176,18086,True,71.75323606405652,441.1999999982352,500 mm,999.8887824841007,1000.0,4508.028107201881,0.6938431899681751,0.21778285985899387,0.21778285985899387
20177,O1-P981,20178,15931,True,71.75789030658476,176.3999999992944,200 mm,1000.0,999.6340347594364,0.12366568102060532,0.038096377048486556,0.0016542185453826373,0.0016542185453826373
20179,O15-P58,20180,2053,True,64.77238615242571,176.3999999992944,200 mm,999.6696608306227,1000.0,20.909761252461255,0.23994449684816463,0.015065824801186428,0.015065824801186428
20181,O12-P508,20182,20183,True,71.94612827890575,176.3999999992944,200 mm,999.6330747457775,1000.0,34.57819217113835,0.28199871637770146,0.019008345493097586,0.019008345493097586
20184,O4-P298,20185,20186,True,86.2646295633767,176.3999999992944,200 mm,1000.0,999.5600503892268,186.96504587215261,0.4744766404218607,0.04267047026205139,0.04267047026205139
20187,O4-P1256,20188,20189,True,71.7862644776273,176.3999999992944,200 mm,999.6338900511641,1000.0,13.849638550423892,0.20979221362020362,0.01248125869968379,0.01248125869968379
20190,O4-P1198,20191,18060,True,71.7924411523869,176.3999999992944,200 mm,999.6338585501228,1000.0,107.2152248226591,0.4013572520669402,0.03248932252344583,0.03248932252344583
20192,O12-P526,20193,18625,True,78.20403496468582,176.3999999992944,200 mm,1000.0,999.6011594216801,2.1259107651745737,0.11111352277884463,0.005421018264206793,0.005421018264206793
20194,O10-P271,20195,20196,True,82.27858622173682,176.3999999992944,200 mm,999.5803792102691,1000.0,1.0369458620796506,0.08602830606579834,0.00397723884281506,0.00397723884281506
20197,O3-P2132,20198,20199,True,89.60455578064585,176.3999999992944,200 mm,1000.0,999.5430167655187,30.575567040162063,0.271145897808371,0.017952714471428696,0.017952714471428696
20200,O9-P1924,20201,20202,True,71.84977894791827,176.3999999992944,200 mm,1000.0,999.6335661273656,8.017482920841704,0.17504687011272482,0.009750159974997733,0.009750159974997733
20205,O11-P146,20206,5955,True,62.227506350538405,176.3999999992944,200 mm,1000.0,999.6826397176122,0.7912457551272707,0.07795716552907309,0.0035448087638678526,0.0035448087638678526
20211,O1-P1093,20212,8957,True,71.88714219105698,176.3999999992944,200 mm,1000.0,999.6333755748257,12.117262905837364,0.20077034359718293,0.011746725467042762,0.011746725467042762
20213,O9-P1844,20214,20215,True,71.88719039331207,176.3999999992944,200 mm,999.6333753289941,1000.0,1.1217796718175583,0.08850812646596516,0.0041132915619802824,0.0041132915619802824
20218,O19-P9,20219,20220,True,71.8939731791342,176.3999999992944,200 mm,1000.0,999.6333407367864,361.34269503365897,0.5744094466836019,0.05969861370299103,0.05969861370299103
20224,O4-P2,20225,14316,True,87.61485821521043,794.1999999968234,900 mm,1000.0,999.9342888563386,12801.577595684874,0.6775653960482991,0.36050611234637575,0.36050611234637575
20226,O3-P194,20227,20228,True,86.29331939729667,176.3999999992944,200 mm,1000.0,999.5599040710738,370.4562409144754,0.5784591488376151,0.06048434578522682,0.06048434578522682
20229,O4-P1574,20230,20231,True,100.64225275049284,176.3999999992944,200 mm,1000.0,999.4867245109725,23.742486082925065,0.24999850472280097,0.015972286286215207,0.015972286286215207
20233,O9-P2624,20234,20235,True,81.35572356504858,176.3999999992944,200 mm,1000.0,999.5850858098182,4.286733883107602,0.14166156736475058,0.00737560683684452,0.00737560683684452
20236,O4-P413,13998,13981,True,71.93586082489418,176.3999999992944,200 mm,1000.0,999.633127109793,94.5824536728659,0.3862609519768505,0.030582905594128865,0.030582905594128865
20238,O9-P3218,20239,20240,True,71.94571782804549,176.3999999992944,200 mm,999.6330768390769,1000.0,12.252286716836192,0.20150502021923275,0.01180587440997427,0.01180587440997427
20241,O1-P2280,20242,20243,True,71.96674473275023,176.3999999992944,200 mm,1000.0,999.632969601863,874.4836321615173,0.7254610568545917,0.09803899709372996,0.09803899709372996
20246,O3-P2445,20247,6218,True,71.98847218552085,176.3999999992944,200 mm,1000.0,999.6328587918539,14.104681479973575,0.2110520632576668,0.012585249910132134,0.012585249910132134
20248,O7-P223,20249,19920,True,71.99082491740603,176.3999999992944,200 mm,1000.0,999.6328467929212,22.381760233940412,0.24528195487670731,0.015544247199637913,0.015544247199637913
20250,O3-P644,20251,15918,True,57.7714152020403,176.3999999992944,200 mm,999.7053657824696,1000.0,31.390469457993177,0.273434421155429,0.01817308236208589,0.01817308236208589
20252,O3-P2215,20253,12557,True,93.38879217338,176.3999999992944,200 mm,999.5237171599158,1000.0,211.22267596743953,0.4918947853032657,0.045351546986210065,0.045351546986210065
20254,O1-P2190,20255,13950,True,72.00099237698187,176.3999999992944,200 mm,1000.0,999.6327949388774,20.39254033451143,0.23800579661599772,0.014893614053405713,0.014893614053405713
20256,O9-P835,12239,20257,True,72.00673924600365,176.3999999992944,200 mm,1000.0,999.6327656298454,56.34634278774806,0.32899202928140076,0.023895221788923098,0.023895221788923098
20258,O1-P365,5556,15847,True,72.01961285146193,220.5999999991176,250 mm,999.729926451807,1000.0,1172.6721854473303,0.6957884104160273,0.11209670341967412,0.11209670341967412
20260,O9-P1838,20261,20262,True,72.03004796099597,176.3999999992944,200 mm,999.6326467553989,1000.0,11.918393847940767,0.1996777150952278,0.011658976130105235,0.011658976130105235
20265,O22-P78,20266,20267,True,72.06055728256565,176.3999999992944,200 mm,999.6324911578589,1000.0,2.0154678012434473,0.10904957730864609,0.005296645286736491,0.005296645286736491
20271,O1-P1377,13882,18320,True,72.06883340401721,176.3999999992944,200 mm,999.6324489496395,1000.0,647.5921764981638,0.6732862172276091,0.08203159521692206,0.08203159521692206
20272,O21-P1281,7003,12174,True,72.07098173909881,176.3999999992944,200 mm,999.6324379931306,1000.0,44.21552112780981,0.3048554718944479,0.021320272351311842,0.021320272351311842
20273,O21-P1186,17772,20274,True,72.07971983857102,176.3999999992944,200 mm,1000.0,999.6323934288233,7.816897338283771,0.17356980504331768,0.009639912894481947,0.009639912894481947
20276,O3-P3188,10851,19111,True,72.0867653904492,176.3999999992944,200 mm,999.6323574965087,1000.0,46.14368271612857,0.30898747039471464,0.0217512387152363,0.0217512387152363
20280,O21-P605,17885,20281,True,72.0895202843652,176.3999999992944,200 mm,1000.0,999.6323434465497,60.17373321536523,0.33581909860112846,0.024649051178697666,0.024649051178697666
20285,O2-P473,12952,20286,True,99.99999999964909,176.3999999992944,200 mm,999.4900000000018,1000.0,141.89526146032028,0.43693197031745773,0.037237808854387704,0.037237808854387704
20287,O2-P1325,20288,11986,True,57.40547439447974,176.3999999992944,200 mm,1000.0,999.7072320805881,10.704064341564024,0.19271155779172525,0.011105660830425988,0.011105660830425988
20289,O4-P1366,13293,3683,True,71.20879643116956,176.3999999992944,200 mm,1000.0,999.636835138201,43.982968743973615,0.30434840778708133,0.021267662833154267,0.021267662833154267
20290,O10-P56,20291,20292,True,72.13847145797908,176.3999999992944,200 mm,999.6320937955643,1000.0,0.3876977893424737,0.05973280577833844,0.002628369037674394,0.002628369037674394
20293,O3-P596,20294,7694,True,44.41644463489831,176.3999999992944,200 mm,1000.0,999.773476132362,54.40414628883528,0.32539848855998793,0.0235029935655596,0.0235029935655596
20295,O1-P1942,20296,20297,True,72.14261337555307,176.3999999992944,200 mm,999.6320726717847,1000.0,707.4598827837782,0.6887288445756251,0.0863248426791065,0.0863248426791065
20298,O3-P178,20299,20300,True,72.14379052862512,176.3999999992944,200 mm,999.632066668304,1000.0,991.6545188384805,0.7465091499244518,0.10621303702691495,0.10621303702691495
20301,O3-P1577,20302,18884,True,72.15034831170377,176.3999999992944,200 mm,1000.0,999.6320332236103,596.1162810287868,0.658860078828323,0.07827118742825462,0.07827118742825462
20309,O1-P1108,20310,5565,True,72.16734429291634,176.3999999992944,200 mm,999.6319465441061,1000.0,51.87752467224906,0.3205820449333123,0.02298218545430434,0.02298218545430434
20313,O3-P434,7101,8013,True,72.17840752110102,176.3999999992944,200 mm,999.6318901216424,1000.0,74.04256595491121,0.3581890488868717,0.0272000688487938,0.0272000688487938
20316,O1-P70,9183,18680,True,99.99999999963512,794.1999999968234,900 mm,999.9250000000003,1000.0,14756.331530813055,0.701838095495292,0.39162462189384695,0.39162462189384695
20317,O1-P1730,15281,20318,True,78.77780599642102,176.3999999992944,200 mm,1000.0,999.5982331894182,25.219225778286155,0.25490452767886773,0.016422785823322874,0.016422785823322874
20319,O2-P963,11909,16178,True,72.20763115174162,176.3999999992944,200 mm,1000.0,999.6317410811262,93.79104636652936,0.3852668488126848,0.03045954797553273,0.03045954797553273
20320,O7-P235,11169,13136,True,72.2109568648212,176.3999999992944,200 mm,999.6317241199894,1000.0,18.463035723511748,0.2304499686478119,0.014230379795356386,0.014230379795356386
20321,O9-P452,20322,16946,True,72.21483948947612,176.3999999992944,200 mm,1000.0,999.6317043186036,30.827694906031105,0.27185856512641177,0.018021211582432337,0.018021211582432337
20326,O9-P2664,20327,17329,True,89.43568006369533,176.3999999992944,200 mm,1000.0,999.5438780316751,181.1003969841996,0.4700085791166316,0.041999728402019425,0.041999728402019425
20331,O1-P602,20332,20333,True,82.56023304672932,176.3999999992944,200 mm,1000.0,999.5789428114617,23.790260367793646,0.25016056913015233,0.015987082138049225,0.015987082138049225
20337,O3-P1255,20338,20339,True,86.52051756348274,176.3999999992944,200 mm,1000.0,999.5587453604262,29.885154952825452,0.26917265091485015,0.01776365922078236,0.01776365922078236
20341,O2-P1661,2700,10155,True,72.3076700082403,176.3999999992944,200 mm,999.631230882958,1000.0,23.16219914240593,0.24801124017491025,0.015791332900267283,0.015791332900267283
20342,O3-P586,20343,17818,True,72.30769432650573,176.3999999992944,200 mm,1000.0,999.6312307589349,201.8127687423646,0.48532930805026797,0.04432835369131782,0.04432835369131782
20344,O4-P734,15604,20345,True,72.30776712652826,176.3999999992944,200 mm,1000.0,999.6312303876547,42.163838991287705,0.3003138367305313,0.020851214171759537,0.020851214171759537
20346,O1-P1027,20347,1985,True,71.15748615993247,1235.1999999950594,1400 mm,1000.0,999.94663188538,44949.46266466826,0.9172363912558514,0.5917202862618464,0.5917202862618464
20351,O9-P525,20352,4290,True,72.36262439218919,176.3999999992944,200 mm,1000.0,999.6309506155999,9.72820987582373,0.18669899021405054,0.010636621025595169,0.010636621025595169
20354,O1-P1525,8050,20355,True,72.36828002449559,176.3999999992944,200 mm,999.630921771875,1000.0,10.222457301617638,0.18979461445165993,0.010877122946702717,0.010877122946702717
20356,O20-P60,20357,15035,True,72.38014922075033,176.3999999992944,200 mm,1000.0,999.6308612389741,45.62946121883031,0.30789785274723985,0.021637200729577675,0.021637200729577675
20358,O11-P230,20359,20360,True,72.3822913771292,176.3999999992944,200 mm,1000.0,999.6308503139767,6.197198278812503,0.16054550307178778,0.008688525117745484,0.008688525117745484
20362,O3-P2909,20363,2652,True,72.385656238678,176.3999999992944,200 mm,999.6308331531827,1000.0,204.35430934197223,0.48712533590744744,0.04460671668067897,0.04460671668067897
20364,O7-P493,20365,20366,True,72.38914764517294,176.3999999992944,200 mm,1000.0,999.6308153470096,0.26812018630463064,0.051839677814582534,0.002258188878629684,0.002258188878629684
20367,O1-P503,20368,20369,True,72.3878099539603,176.3999999992944,200 mm,1000.0,999.6308221692348,59.74136259639606,0.33506391335323576,0.024565103921053717,0.024565103921053717
20370,O1-P572,20371,20372,True,72.38870671331065,176.3999999992944,200 mm,1000.0,999.6308175957621,60.30741037669965,0.33605178481159603,0.024674945092346544,0.024674945092346544
20373,O1-P569,20374,20375,True,72.39171108954686,176.3999999992944,200 mm,1000.0,999.6308022734434,62.470863326701725,0.3397666201145304,0.02509014801761938,0.02509014801761938
20381,O1-P2644,20382,20383,True,72.41494216249954,176.3999999992944,200 mm,1000.0,999.6306837949712,155.50786500899204,0.4491194380240089,0.038951746902644205,0.038951746902644205
20384,O24-P127,20385,19168,True,72.41672338860089,176.3999999992944,200 mm,1000.0,999.6306747107182,6.832374800839792,0.16590800869865652,0.009075724682193274,0.009075724682193274
20386,O9-P2777,1860,20387,True,72.4206100442006,176.3999999992944,200 mm,999.6306548887745,1000.0,12.703781879231826,0.20392100618382195,0.012001218540483086,0.012001218540483086
20390,O6-P393,20391,28531,True,60.74323249698608,176.3999999992944,200 mm,1000.0,999.6902095142653,49.637241880047874,0.3161675922293654,0.02250974183987018,0.02250974183987018
20392,O2-P1781,8206,7109,True,75.19198985858078,176.3999999992944,200 mm,999.6165208517212,1000.0,399.11291646620106,0.59068099302748,0.06291028699422659,0.06291028699422659
20393,O2-P1474,44,14350,True,48.96152081579758,176.3999999992944,200 mm,1000.0,999.7502962438394,53.13060256604262,0.32299145058245754,0.02324201834070715,0.02324201834070715
20394,O4-P485,17021,20395,True,72.82810767744304,176.3999999992944,200 mm,999.628576650845,1000.0,7.34571369752776,0.16999270430211272,0.009374903475525553,0.009374903475525553
20396,O9-P3145,20397,13427,True,43.142564036567606,176.3999999992944,200 mm,1000.0,999.7799729234135,0.031062646106328678,0.020989901586799965,0.0009791153216748762,0.0009791153216748762
20398,O1-P1930,20399,20400,True,69.31255117563796,220.5999999991176,250 mm,1000.0,999.7400779330914,1344.825884387511,0.7191799835385793,0.12180053773254458,0.12180053773254458
20403,O9-P1961,17483,1557,True,72.50920582384089,176.3999999992944,200 mm,1000.0,999.6302030502984,76.40105434613778,0.36168215066556186,0.027609823666495743,0.027609823666495743
20404,O8-P275,15910,11479,True,59.008797136068615,176.3999999992944,200 mm,999.699055134606,1000.0,24.09878234712818,0.2512016328621145,0.016082266951189913,0.016082266951189913
20405,O3-P3276,20406,9808,True,72.51944380388876,176.3999999992944,200 mm,1000.0,999.6301508366001,23.081525259539017,0.24773217036931144,0.015765992244752884,0.015765992244752884
20407,O12-P359,20408,20409,True,72.52384708493096,176.3999999992944,200 mm,999.6301283798668,1000.0,3.44705512990115,0.1314507764895792,0.006698782836733083,0.006698782836733083
20410,O3-P2696,20411,20412,True,72.52814131266184,176.3999999992944,200 mm,999.6301064793054,1000.0,10.714952661745118,0.1927764293345645,0.011110764563511934,0.011110764563511934
20413,O21-P619,9000,8656,True,72.52899805313342,176.3999999992944,200 mm,1000.0,999.630102109929,20.15040407472528,0.23708619673609652,0.014812218941961814,0.014812218941961814
20416,O2-P1332,14030,14653,True,72.54847361366622,176.3999999992944,200 mm,1000.0,999.6300027845703,145.71334363788057,0.4404358335985251,0.03772584331082965,0.03772584331082965
20417,O2-P1795,15916,13493,True,72.54924886841064,176.3999999992944,200 mm,1000.0,999.6299988307711,38.91700411866791,0.29279048262600627,0.02008481073627752,0.02008481073627752
20418,O9-P261,17715,20419,True,72.55710077295555,176.3999999992944,200 mm,999.629958786058,1000.0,7.817241052556528,0.173572358635343,0.009640103079955534,0.009640103079955534
20423,O3-P3312,11902,12094,True,72.5674109141988,176.3999999992944,200 mm,999.6299062043375,1000.0,2.5012667651450506,0.11761909946318397,0.005819477200109131,0.005819477200109131
20424,O1-P906,20425,15144,True,72.5794319688372,176.3999999992944,200 mm,1000.0,999.629844896959,11.700211451017566,0.19846411766819258,0.011561817836185595,0.011561817836185595
20426,O3-P2165,20427,14436,True,84.88382861001406,176.3999999992944,200 mm,999.5670924740889,1000.0,7.892569315922036,0.17413011754030885,0.009681677905503628,0.009681677905503628
20430,O21-P539,4636,20431,True,72.62273239181536,176.3999999992944,200 mm,999.6296240648018,1000.0,2.404661910592691,0.11601293947631279,0.005720196712844829,0.005720196712844829
20432,O3-P2585,20433,11062,True,72.62283849534877,176.3999999992944,200 mm,1000.0,999.6296235236737,27.173222823716653,0.26109123862413935,0.01699856845544887,0.01699856845544887
20434,O14-P39,20435,11932,True,72.63466799521272,176.3999999992944,200 mm,999.6295631932244,1000.0,111.48990737073703,0.4061673067539705,0.033110017595740365,0.033110017595740365
20436,O11-P179,20437,20438,True,72.64553513660995,176.3999999992944,200 mm,1000.0,999.6295077708033,83.35120809605955,0.37153755110952047,0.02878287669422004,0.02878287669422004
20439,O24-P164,20440,20441,True,100.0000000000626,176.3999999992944,200 mm,999.4899999999997,1000.0,60.829512077511055,0.3369570183416453,0.024775808495969935,0.024775808495969935
20443,O2-P624,17870,11736,True,72.65224632188665,176.3999999992944,200 mm,1000.0,999.6294735437584,855.5925476507948,0.7217247889532717,0.0967238751402106,0.0967238751402106
20444,O2-P632,13719,1568,True,76.45688057363203,176.3999999992944,200 mm,999.6100699090745,1000.0,672.9072007996979,0.6799815819197457,0.08385617019040967,0.08385617019040967
20445,O12-P495,20446,13419,True,99.99999999989825,176.3999999992944,200 mm,1000.0,999.4900000000005,29.625160799533923,0.2684211337705924,0.017691888858370572,0.017691888858370572
20447,O21-P607,7113,10041,True,77.15269058286296,176.3999999992944,200 mm,999.6065212780273,1000.0,43.9444430466902,0.30426421908135776,0.021258933839204717,0.021258933839204717
20451,O21-P663,20452,1946,True,69.7392994844368,176.3999999992944,200 mm,1000.0,999.6443295726293,9.743588475628858,0.18679695561652324,0.01064419993159933,0.01064419993159933
20453,O11-P265,20454,20455,True,74.10707637915253,176.3999999992944,200 mm,1000.0,999.6220539104663,16.444967901837774,0.22192311440880802,0.013497034174295432,0.013497034174295432
20456,O5-P282,20457,5299,True,72.69110994802254,176.3999999992944,200 mm,1000.0,999.6292753392651,46.40053098680027,0.3095284506031918,0.021807961303321157,0.021807961303321157
20462,O1-P1995,19859,20463,True,59.46580902962476,176.3999999992944,200 mm,1000.0,999.6967243739489,55.09943356615018,0.326695449585062,0.023644193200728518,0.023644193200728518
20464,O12-P512,20465,20466,True,72.70341735162401,176.3999999992944,200 mm,1000.0,999.6292125715067,1.0871460604931695,0.08751177258522462,0.004058448794831526,0.004058448794831526
20470,O9-P3113,2980,34785,True,65.5916832305103,176.3999999992944,200 mm,1000.0,999.6654824155244,48.64177273678926,0.31415979640869485,0.02229640483658489,0.02229640483658489
20472,O21-P1000,6194,20473,True,72.7425119979117,176.3999999992944,200 mm,999.6290131888106,1000.0,328.4868753548664,0.5590834875979922,0.05680191611002922,0.05680191611002922
20476,O2-P1877,4177,13970,True,72.7600645581568,176.3999999992944,200 mm,1000.0,999.6289236707534,37.95513088923638,0.2904754497993424,0.019851624700031094,0.019851624700031094
20477,O21-P586,20478,20479,True,72.77132798928352,176.3999999992944,200 mm,1000.0,999.6288662272547,2.5068779361522844,0.11771106557617539,0.005825179745174552,0.005825179745174552
20480,O4-P425,20481,20482,True,86.2171087130756,176.3999999992944,200 mm,1000.0,999.5602927455633,45.035602558542806,0.3066284285020125,0.02150469802780079,0.02150469802780079
20483,O1-P2461,11195,15443,True,73.0167027177656,626.3999999974943,710 mm,999.9269832972823,1000.0,9079.38756234681,0.6963992266023078,0.30811084314047926,0.30811084314047926
20484,O6-P85,20485,10102,True,88.30055846092044,277.99999999888803,315 mm,1000.0,999.7615884921555,2358.2455123184886,0.7281729395675347,0.1648116966529315,0.1648116966529315
20486,O4-P1522,20487,20488,True,86.45678672593473,176.3999999992944,200 mm,1000.0,999.5590703876977,25.601950520498086,0.2561425261219963,0.016537316522450038,0.016537316522450038
20492,O4-P575,20493,20494,True,72.853589648402,176.3999999992944,200 mm,1000.0,999.6284466927932,1070.5982897476295,0.758727033748277,0.11179485742993477,0.11179485742993477
20495,O2-P1199,20496,20497,True,76.00168153871752,176.3999999992944,200 mm,1000.0,999.6123914241525,1002.069821407442,0.748209748175823,0.10694433676727157,0.10694433676727157
20498,O11-P138,16048,20499,True,72.88556699321337,176.3999999992944,200 mm,1000.0,999.6282836083346,4.161800277536066,0.1402359894430563,0.007279709655912541,0.007279709655912541
