id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
20500,O2-P1445,20501,14494,True,72.89174763961346,176.3999999992944,200 mm,1000.0,999.6282520870379,51.40780575087615,0.31966803986767856,0.022883983371504074,0.022883983371504074
20502,O1-P220,12166,4879,True,66.42130310802969,176.3999999992944,200 mm,1000.0,999.661251354149,570.0651545113767,0.6511090553779424,0.07633784440587377,0.07633784440587377
20509,O1-P2348,15347,20510,True,72.93296496524027,176.3999999992944,200 mm,999.6280418786773,1000.0,23.783328734774976,0.2501370693525537,0.015984936336320386,0.015984936336320386
20511,O4-P899,32034,20513,True,97.78916561929917,176.3999999992944,200 mm,999.5012752553416,1000.0,104.6099783958265,0.39835577422945073,0.032105285907947305,0.032105285907947305
20514,O9-P901,20515,20516,True,72.9472421225122,176.3999999992944,200 mm,999.6279690651752,1000.0,1.4088942343282091,0.09605206275658286,0.004536274950679454,0.004536274950679454
20517,O21-P850,13625,3611,True,91.18482343181162,176.3999999992944,200 mm,999.5349574004978,1000.0,1098.2003384555294,0.7626348620855893,0.11377364280073303,0.11377364280073303
20518,O9-P2215,20519,4002,True,72.96265548665193,176.3999999992944,200 mm,999.6278904570181,1000.0,38.8019376737346,0.2925157179648111,0.020057069612705956,0.020057069612705956
20520,O9-P2642,20521,20522,True,72.96821518468941,176.3999999992944,200 mm,1000.0,999.6278621025581,0.052537114932976386,0.026548032754202245,0.0011887066341217587,0.0011887066341217587
20523,O5-P335,20524,20525,True,72.9689404747313,176.3999999992944,200 mm,999.6278584035789,1000.0,10.293213837141806,0.1902291291221534,0.010911048536588282,0.010911048536588282
20529,O2-P1870,13909,4843,True,72.98319690166177,176.3999999992944,200 mm,999.6277856958015,1000.0,52.026989978127524,0.32087162889145815,0.023013340653130602,0.023013340653130602
20532,O21-P516,20533,13051,True,72.98776214261646,176.3999999992944,200 mm,999.6277624130727,1000.0,30.65934307398903,0.27138316407048196,0.017975506219505704,0.017975506219505704
20534,O2-P505,95,85,True,73.6276159247858,176.3999999992944,200 mm,1000.0,999.6244991587836,204.42508157925764,0.487175103054597,0.044614446398393195,0.044614446398393195
20535,O9-P952,20536,20537,True,73.00154439273257,176.3999999992944,200 mm,1000.0,999.6276921235971,5.81487013196277,0.15713015476292394,0.00844522306810634,0.00844522306810634
20538,O2-P1001,3637,10793,True,73.00193996140261,176.3999999992944,200 mm,1000.0,999.6276901061968,76.82808417559633,0.36230617008631594,0.027683353236798193,0.027683353236798193
20539,O3-P2936,20540,9336,True,73.00723524732814,176.3999999992944,200 mm,1000.0,999.6276631002386,50.05166334740953,0.3169948932146522,0.022597926054777465,0.022597926054777465
20541,O21-P278,20542,20543,True,83.69184968931398,176.3999999992944,200 mm,999.5731715665845,1000.0,23.922699372026287,0.2506086347010577,0.0160280192807225,0.0160280192807225
20544,O4-P580,20545,9248,True,73.05404834652029,176.3999999992944,200 mm,1000.0,999.6274243534327,1027.4435311507257,0.7522395628765431,0.10873165817132409,0.10873165817132409
20548,O1-P2687,20549,17971,True,57.32340534161208,176.3999999992944,200 mm,999.7076506327578,1000.0,49.66089113863875,0.31621493656800664,0.022514783988155096,0.022514783988155096
20550,O2-P160,2120,13009,True,73.05827501782727,176.3999999992944,200 mm,1000.0,999.6274027974091,128.58561237923522,0.424137513929705,0.035487332108664976,0.035487332108664976
20551,O9-P1342,20552,16934,True,73.06158618465913,176.3999999992944,200 mm,1000.0,999.6273859104582,3.731476962053114,0.13508560648904033,0.006937037146082973,0.006937037146082973
20555,O9-P1394,20556,20557,True,73.08392901765728,176.3999999992944,200 mm,999.6272719620099,1000.0,16.650013471638662,0.22282218885562038,0.01357360375262892,0.01357360375262892
20558,O21-P744,20559,20560,True,73.09295070107957,176.3999999992944,200 mm,999.6272259514245,1000.0,3.1418923937494774,0.1273117932572938,0.0064311087366391365,0.0064311087366391365
20563,O3-P2599,2694,16711,True,70.54347563019915,176.3999999992944,200 mm,1000.0,999.640228274286,101.52870567580494,0.39473377316192676,0.031645178218520274,0.031645178218520274
20564,O9-P2821,20565,8106,True,73.11646261816531,176.3999999992944,200 mm,1000.0,999.6271060406474,768.9388502968184,0.7032614194106861,0.09066842156423809,0.09066842156423809
20566,O9-P3573,20567,10733,True,73.1178991158717,176.3999999992944,200 mm,999.6270987145091,1000.0,0.15042100736342762,0.041246578946243756,0.0017879795024593015,0.0017879795024593015
20568,O2-P1515,20569,12409,True,101.07255730484806,176.3999999992944,200 mm,1000.0,999.4845299577453,123.13052546622518,0.41860708775058514,0.034745744166050016,0.034745744166050016
20570,O9-P1293,20571,19738,True,73.92120099142606,176.3999999992944,200 mm,999.6230018749437,1000.0,5.882864384329949,0.15774876707116903,0.008489100796962044,0.008489100796962044
20572,O9-P1929,20573,20574,True,73.13358734087323,176.3999999992944,200 mm,999.6270187045616,1000.0,3.902650322885429,0.13718132300559402,0.007075755245079824,0.007075755245079824
20575,O7-P322,20576,9071,True,73.13825739025026,176.3999999992944,200 mm,1000.0,999.6269948873097,40.01135544328471,0.295374961912947,0.020346605640279583,0.020346605640279583
20577,O3-P2578,20578,20579,True,73.14479291110929,176.3999999992944,200 mm,1000.0,999.6269615561533,54.857218503220025,0.3262449819051633,0.023595104780880585,0.023595104780880585
20580,O9-P2082,17802,20581,True,73.15624159432315,176.3999999992944,200 mm,1000.0,999.6269031678689,96.78562177331634,0.3889965408981168,0.030923741979266332,0.030923741979266332
20582,O3-P1599,20583,15218,True,87.6918343163991,176.3999999992944,200 mm,1000.0,999.5527716449864,51.69589016487728,0.32022932198802323,0.022944264598150747,0.022944264598150747
20587,O1-P1527,8267,20588,True,73.18043565241635,176.3999999992944,200 mm,999.6267797781727,1000.0,45.98348181262491,0.30864895211901566,0.02171577977680168,0.02171577977680168
20589,O3-P2982,12326,20590,True,99.99999999898431,176.3999999992944,200 mm,999.4900000000051,1000.0,75.52725789967076,0.3603972908426784,0.027458740903997702,0.027458740903997702
20591,O1-P907,47488,20592,True,42.73775127528406,176.3999999992944,200 mm,999.782037468496,1000.0,21.849077580918205,0.24338004737538382,0.01537304454913085,0.01537304454913085
20596,O23-P28,20597,20598,True,64.32096644428216,176.3999999992944,200 mm,999.6719630711342,1000.0,18.57153044018457,0.23088930448460424,0.0142685984811129,0.0142685984811129
20599,O1-P947,16116,20600,True,73.20748342981952,176.3999999992944,200 mm,1000.0,999.626641834508,15.582704608069472,0.21805316631994387,0.013169478172494756,0.013169478172494756
20601,O2-P182,20602,7487,True,99.99999999862467,176.3999999992944,200 mm,999.4900000000071,1000.0,0.08981837762399004,0.03338104703665818,0.001459361443454065,0.001459361443454065
20603,O3-P1938,20604,20605,True,41.87641895803323,176.3999999992944,200 mm,1000.0,999.7864302633141,5.6471286216497845,0.15558217137087713,0.008335796070232519,0.008335796070232519
20606,O3-P3223,20607,17286,True,73.22512812106258,176.3999999992944,200 mm,1000.0,999.6265518465826,31.763716600413815,0.27446847076438197,0.01827304402445412,0.01827304402445412
20608,O9-P1378,17418,5781,True,73.23496373474438,176.3999999992944,200 mm,1000.0,999.6265016849528,22.20355474063561,0.24464929684254144,0.015487208440459277,0.015487208440459277
20611,O4-P420,20612,20613,True,73.0695881634914,176.3999999992944,200 mm,1000.0,999.6273451003661,2.217083583477473,0.1127623495177489,0.005521084487934092,0.005521084487934092
20617,O3-P191,20618,9315,True,86.93168557159677,176.3999999992944,200 mm,1000.0,999.5566484035849,407.68880247615607,0.5941971602984543,0.06362402752586177,0.06362402752586177
20619,O18-P33,14583,6904,True,73.25693351282041,176.3999999992944,200 mm,1000.0,999.6263896390847,62.77295006691493,0.3402778671834681,0.02514755633257581,0.02514755633257581
20620,O9-P3004,20621,11465,True,63.11240284680325,176.3999999992944,200 mm,999.6781267454813,1000.0,10.840908770049698,0.19352351822333178,0.01116960769852979,0.01116960769852979
20622,O1-P2188,20623,8318,True,73.2585272847888,176.3999999992944,200 mm,999.6263815108475,1000.0,43.17239197467176,0.30256578075332174,0.021083189175298868,0.021083189175298868
20624,O9-P632,20625,5239,True,73.2622534879892,176.3999999992944,200 mm,999.6263625072113,1000.0,39.46646609314922,0.2940945517089951,0.02021671256217556,0.02021671256217556
20626,O3-P3090,20627,5437,True,73.26387936700438,176.3999999992944,200 mm,1000.0,999.6263542152283,36.279756316038714,0.28634065362836875,0.01943822169219208,0.01943822169219208
20628,O3-P920,20629,16698,True,39.560957527712326,176.3999999992944,200 mm,1000.0,999.7982391166087,52.933917102513796,0.32261600191386053,0.02320143761403727,0.02320143761403727
20630,O3-P3191,19111,20631,True,73.28020326241084,176.3999999992944,200 mm,999.6262709633617,1000.0,14.560571986348934,0.21326459132797077,0.012768719393550756,0.012768719393550756
20632,O3-P2286,20633,12464,True,74.7733315005268,176.3999999992944,200 mm,1000.0,999.6186560093473,61.361027159701685,0.3378728030549608,0.024878052905196235,0.024878052905196235
20634,O21-P918,17027,13515,True,73.29899046673651,176.3999999992944,200 mm,999.6261751486196,1000.0,44.58369748146821,0.3056543446346232,0.021403280685567364,0.021403280685567364
20636,O1-P2523,4720,20637,True,73.31988503120583,176.3999999992944,200 mm,1000.0,999.6260685863408,181.83701609076184,0.47057576816680735,0.04208449885878061,0.04208449885878061
20638,O9-P3305,20639,20640,True,73.32156118916981,176.3999999992944,200 mm,1000.0,999.6260600379352,0.7860704840562023,0.0777698086983579,0.0035349610591473993,0.0035349610591473993
20641,O1-P1344,20642,13855,True,73.3248147114587,176.3999999992944,200 mm,1000.0,999.6260434449715,0.9012587065922504,0.08175614226330281,0.003746357690636472,0.003746357690636472
20643,O1-P260,20644,20645,True,94.34551553033948,176.3999999992944,200 mm,999.5188378707953,1000.0,11.348004814864478,0.1964710015618432,0.011402951688215389,0.011402951688215389
20648,O9-P1567,20649,20650,True,100.00000000044405,176.3999999992944,200 mm,999.4899999999977,1000.0,1.4381316000004307,0.09675894254550454,0.004576605220005689,0.004576605220005689
20653,O1-P1748,9543,20654,True,73.61023848343144,176.3999999992944,200 mm,1000.0,999.6245877837345,53.470733368708046,0.3236383552705409,0.023312019392428687,0.023312019392428687
20655,O3-P2687,20656,14958,True,73.34096848201568,176.3999999992944,200 mm,1000.0,999.6259610607417,48.25198691447854,0.3133655480837819,0.022212277658833227,0.022212277658833227
20657,O12-P168,1574,13708,True,73.3422194790194,176.3999999992944,200 mm,1000.0,999.625954680657,17.85794083661062,0.22796559617825768,0.014015060212961944,0.014015060212961944
20661,O4-P1459,20662,20663,True,73.17101594917665,176.3999999992944,200 mm,1000.0,999.6268278186592,0.05268313148340718,0.02658021776310614,0.001189948269478864,0.001189948269478864
20664,O10-P318,20665,20666,True,88.82255958770837,176.3999999992944,200 mm,999.5470049461027,1000.0,0.55280488290315,0.06827375276456621,0.0030473333811436793,0.0030473333811436793
20671,O3-P1624,20672,14974,True,73.4146268717816,176.3999999992944,200 mm,1000.0,999.6255854029539,27.245792911347856,0.2613148178598174,0.017019537353840087,0.017019537353840087
20673,O4-P598,20674,6636,True,73.41563170523891,176.3999999992944,200 mm,999.6255802783032,1000.0,792.9993831525803,0.7086144409780712,0.0923555310982212,0.0923555310982212
20677,O3-P1235,20678,7958,True,73.43680476540736,176.3999999992944,200 mm,1000.0,999.6254722956965,31.97590925943131,0.27505246622438634,0.018329606396922216,0.018329606396922216
20679,O3-P1553,9883,20680,True,73.43992054801892,176.3999999992944,200 mm,1000.0,999.6254564052051,7.424108548335818,0.17059877044178856,0.009419606296583036,0.009419606296583036
20684,O9-P849,20685,9081,True,109.96233349947568,176.3999999992944,200 mm,1000.0,999.4391920991527,5.003130794061,0.14932279916013144,0.007898726329797023,0.007898726329797023
20686,O1-P2448,20687,20688,True,100.00000000000108,705.7999999971769,800 mm,999.915,1000.0,9445.439968522362,0.6598546102289726,0.3103651494057522,0.3103651494057522
20692,O9-P3460,20693,20694,True,73.46445044254634,176.3999999992944,200 mm,1000.0,999.625331302743,4.03572484431894,0.13876692576225552,0.007181362382355797,0.007181362382355797
20695,O7-P245,20696,20697,True,87.45231964770049,176.3999999992944,200 mm,999.5539931697967,1000.0,630.5491046966946,0.6686343365267231,0.08079455694581503,0.08079455694581503
20698,O4-P414,14043,13998,True,73.48277798057651,176.3999999992944,200 mm,1000.0,999.625237832299,89.24227298803115,0.37943025188165147,0.029740640296351966,0.029740640296351966
20699,O21-P341,20700,11604,True,73.49691682734633,176.3999999992944,200 mm,1000.0,999.6251657241805,1.1329177801158823,0.08882407453487937,0.004130732505676173,0.004130732505676173
20701,O3-P541,20702,20703,True,83.56740038670573,176.3999999992944,200 mm,1000.0,999.5738062580278,27.600028321893316,0.26240012195596324,0.017121484917877895,0.017121484917877895
20708,O3-P419,6321,20709,True,73.5263208472835,176.3999999992944,200 mm,999.6250157636789,1000.0,7.021330531010045,0.16743572785615332,0.009187191538653992,0.009187191538653992
20715,O9-P3018,20716,16695,True,73.5837245808534,176.3999999992944,200 mm,999.6247230046376,1000.0,22.072309839297947,0.244181046982596,0.015445049576937384,0.015445049576937384
20719,O22-P56,20720,20721,True,73.5948377664152,176.3999999992944,200 mm,1000.0,999.6246663273913,15.03663688690214,0.2155234641008697,0.012957139074795518,0.012957139074795518
20722,O3-P1196,9797,5682,True,40.94247370394484,176.3999999992944,200 mm,999.7911933841099,1000.0,17.29254311356495,0.22558978008362374,0.013810421293143476,0.013810421293143476
20723,O9-P2778,20724,20725,True,73.6121538023444,176.3999999992944,200 mm,1000.0,999.624578015608,44.86501185925387,0.3062615495233313,0.021466473947379668,0.021466473947379668
20726,O9-P1529,20727,20728,True,73.61242469730102,176.3999999992944,200 mm,999.6245766340438,1000.0,2.008416165782057,0.10891517659918552,0.005288580574829551,0.005288580574829551
20733,O10-P378,20734,20735,True,73.63090852935241,176.3999999992944,200 mm,1000.0,999.6244823665003,0.43789597414091896,0.06255409041496462,0.0027646746266932376,0.0027646746266932376
20736,O9-P1116,20737,20738,True,72.85909164961271,277.99999999888803,315 mm,1000.0,999.803280452546,2521.6551125569054,0.7386933082202575,0.17227274115975907,0.17227274115975907
20739,O11-P214,20740,20741,True,50.59798624168474,176.3999999992944,200 mm,1000.0,999.7419502701674,3.8634043529326183,0.13670654793081702,0.007044242993993564,0.007044242993993564
20744,O2-P139,20745,11272,True,99.99999999932275,176.3999999992944,200 mm,999.4900000000034,1000.0,6.995732709577294,0.1672304634880219,0.009172185017160224,0.009172185017160224
20746,O9-P993,20747,8775,True,73.64662550851271,176.3999999992944,200 mm,1000.0,999.6244022099066,27.809899391856227,0.2630384474671689,0.017181569575440755,0.017181569575440755
20748,O15-P3,15222,18415,True,74.4094588168913,220.5999999991176,250 mm,1000.0,999.7209645294366,1589.052399663351,0.7466203564409886,0.13555864889758398,0.13555864889758398
20750,O24-P258,20751,20752,True,73.67494485257811,176.3999999992944,200 mm,1000.0,999.6242577812518,48.8786052196899,0.3146401397399656,0.022347355932884547,0.022347355932884547
20753,O10-P212,20754,14767,True,98.20379008284739,176.3999999992944,200 mm,1000.0,999.4991606705775,2.0941452668872484,0.11052761533412615,0.005385611285518828,0.005385611285518828
20755,O8-P281,4155,20756,True,73.68619940032445,176.3999999992944,200 mm,999.6242003830583,1000.0,5.668195623568233,0.15577833088324505,0.008349633299478854,0.008349633299478854
20757,O3-P3001,20758,17046,True,99.72555600155219,176.3999999992944,200 mm,1000.0,999.4913996643921,39.541825320321124,0.29427238797615524,0.02023473064000134,0.02023473064000134
20762,O9-P1067,20763,20764,True,100.34508172933396,176.3999999992944,200 mm,999.4882400831804,1000.0,13.110154144249673,0.20604436263529738,0.012173956772531684,0.012173956772531684
20769,O1-P1205,13425,17078,True,41.76705963212246,176.3999999992944,200 mm,999.7869879958762,1000.0,14.173123880027427,0.21138741490792767,0.012612989296602322,0.012612989296602322
20771,O2-P1793,13494,2390,True,55.06105315217989,176.3999999992944,200 mm,1000.0,999.7191886289239,67.20515249837118,0.3475811794752739,0.025974743082509917,0.025974743082509917
20772,O21-P803,20773,5543,True,55.61863369223063,176.3999999992944,200 mm,1000.0,999.7163449681697,2.2617470162584064,0.1135530479141659,0.005569294107215137,0.005569294107215137
20776,O3-P533,20777,20778,True,87.22921246642498,176.3999999992944,200 mm,999.5551310164212,1000.0,7.499475209791081,0.17117722106338912,0.009462347425680705,0.009462347425680705
20779,O3-P3052,13778,15999,True,73.80760287218342,176.3999999992944,200 mm,999.6235812253518,1000.0,92.89833859179123,0.3841380700465266,0.03031980128585122,0.03031980128585122
20780,O9-P1324,20781,20782,True,73.80851251852911,176.3999999992944,200 mm,999.6235765861555,1000.0,37.70961605258697,0.28987781555991043,0.01979162830328749,0.01979162830328749
20786,O3-P2151,5618,8908,True,73.83971067409534,176.3999999992944,200 mm,1000.0,999.6234174755621,48.37826781221883,0.31362336975906935,0.02223956980063875,0.02223956980063875
20787,O21-P950,20788,10177,True,73.85035450908876,176.3999999992944,200 mm,1000.0,999.6233631920037,24.53469961524627,0.2526565389745539,0.01621569488042112,0.01621569488042112
20789,O6-P206,20790,20791,True,87.61818847464899,176.3999999992944,200 mm,999.5531472387793,1000.0,6.5055956757017475,0.16319480706545098,0.008879026830153592,0.008879026830153592
20793,O9-P533,20794,20795,True,73.86024604624426,176.3999999992944,200 mm,1000.0,999.6233127451642,0.1251793771533004,0.03828605944620482,0.0016621921844100624,0.0016621921844100624
20798,O1-P1202,7295,20799,True,73.8639924030557,176.3999999992944,200 mm,999.6232936387444,1000.0,111.34845488528731,0.4060103408835345,0.0330896598258832,0.0330896598258832
20802,O3-P1968,20803,20804,True,59.78543912375776,176.3999999992944,200 mm,1000.0,999.6950942604689,8.990991116169106,0.18186958191534433,0.010265606288389692,0.010265606288389692
20805,O2-P1449,20806,18834,True,57.218446897654474,176.3999999992944,200 mm,1000.0,999.708185920822,33.64949471835381,0.27956407197229277,0.018769194108204715,0.018769194108204715
20807,O3-P2919,12917,30762,True,99.99999999947593,176.3999999992944,200 mm,1000.0,999.4900000000026,129.86276990549567,0.42540698747368483,0.03565882853967766,0.03565882853967766
20809,O21-P886,11409,4236,True,99.99999999953313,176.3999999992944,200 mm,999.4900000000024,1000.0,18.745701119999666,0.23159080183823674,0.014329711396313925,0.014329711396313925
20810,O8-P51,20811,13864,True,87.85918970639824,176.3999999992944,200 mm,1000.0,999.5519181324973,152.53138890002938,0.4465251126866362,0.03858302218562379,0.03858302218562379
20812,O9-P1375,20813,20556,True,73.9092164465969,176.3999999992944,200 mm,999.6230629961224,1000.0,43.71253542095652,0.30375631534317055,0.021206307858868824,0.021206307858868824
20814,O1-P1236,20815,20816,True,73.91093156426625,176.3999999992944,200 mm,999.6230542490223,1000.0,83.80595651342725,0.3721611172002651,0.028857948204221176,0.028857948204221176
20817,O3-P426,10820,3791,True,71.31298489096191,176.3999999992944,200 mm,999.6363037770561,1000.0,216.09079708904173,0.49520361818557324,0.04587313367592964,0.04587313367592964
20818,O5-P204,20819,5008,True,66.81786285039063,176.3999999992944,200 mm,1000.0,999.659228899463,50.635814418842834,0.31815266814266147,0.022721611138942777,0.022721611138942777
20824,O9-P448,20825,8176,True,73.93208711320761,176.3999999992944,200 mm,1000.0,999.6229463557227,20.518405322722153,0.23848075884715786,0.014935726968941557,0.014935726968941557
20826,O3-P2701,20827,20828,True,88.7527085265756,176.3999999992944,200 mm,1000.0,999.5473611865144,64.92462694438717,0.34386860055246043,0.025552589095221682,0.025552589095221682
20829,O1-P821,20830,20831,True,73.9368171988553,176.3999999992944,200 mm,999.6229222322859,1000.0,5.199011548383177,0.15128325848921195,0.008034684899152164,0.008034684899152164
20832,O1-P606,20833,20834,True,73.9665038335458,176.3999999992944,200 mm,999.6227708304489,1000.0,37.39967556605749,0.28911935821291124,0.01971560576433581,0.01971560576433581
20835,O4-P919,16299,20836,True,81.69216776246483,176.3999999992944,200 mm,999.5833699444114,1000.0,6.176622320314297,0.16036549855552842,0.008675637760948745,0.008675637760948745
20842,O9-P422,20843,3273,True,74.0157025492639,176.3999999992944,200 mm,1000.0,999.6225199169987,581.3548999058355,0.6545073530950997,0.07717845153661541,0.07717845153661541
20844,O24-P196,16673,4974,True,73.11013988035137,176.3999999992944,200 mm,1000.0,999.6271382866103,536.0275621768069,0.6404799443978714,0.07377557513766275,0.07377557513766275
20845,O21-P1272,20846,75,True,74.01168830203639,176.3999999992944,200 mm,999.6225403896597,1000.0,41.07941753101884,0.2978488690488888,0.020598655357086833,0.020598655357086833
20847,O22-P116,13807,20848,True,33.78582006084735,176.3999999992944,200 mm,999.8276923176896,1000.0,1.4970162704438101,0.09815322389644152,0.0046565017696325985,0.0046565017696325985
20849,O2-P1553,17320,19819,True,74.02206680580007,176.3999999992944,200 mm,1000.0,999.6224874592904,134.76507717949386,0.4301950216334117,0.03630996562134281,0.03630996562134281
20850,O2-P444,15040,20851,True,74.03111275418803,176.3999999992944,200 mm,1000.0,999.6224413249537,62.14633270184719,0.3392153861831686,0.02502832199660238,0.02502832199660238
20852,O2-P951,8640,8170,True,74.05974264703944,176.3999999992944,200 mm,1000.0,999.6222953125001,182.35222685122628,0.470971438489295,0.042143699028349094,0.042143699028349094
20853,O9-P231,20854,20855,True,70.177462797043,176.3999999992944,200 mm,999.6420949397351,1000.0,89.77176469577245,0.3801207311017347,0.029825213334477553,0.029825213334477553
20856,O21-P864,14105,13976,True,74.07139217122831,176.3999999992944,200 mm,1000.0,999.6222358999267,400.4005693726082,0.5912129227639003,0.06301779719460261,0.06301779719460261
20857,O17-P22,20858,10937,True,74.07279919237294,176.3999999992944,200 mm,1000.0,999.6222287241189,36.160396307161506,0.2860408937138315,0.019408404504944063,0.019408404504944063
20859,O7-P422,20860,15742,True,69.24161376794787,176.3999999992944,200 mm,999.6468677697835,1000.0,17.540658620775996,0.22663903358300247,0.013900644597485655,0.013900644597485655
20863,O9-P1432,4870,20864,True,74.10423964136812,176.3999999992944,200 mm,1000.0,999.622068377829,126.72189213376627,0.4222680429100528,0.03523564634510754,0.03523564634510754
20865,O9-P3184,20866,18754,True,74.10562246976667,176.3999999992944,200 mm,1000.0,999.6220613254042,84.3314449506204,0.37287860574837434,0.028944453272465913,0.028944453272465913
20867,O3-P2290,20868,13186,True,74.12518544605709,176.3999999992944,200 mm,1000.0,999.6219615542251,17.988717553521163,0.22850752370191393,0.014061912836970536,0.014061912836970536
20872,O2-P1740,850,4900,True,74.13878440179624,176.3999999992944,200 mm,1000.0,999.6218921995509,0.053379924769293305,0.026733012631573173,0.0011958471438607737,0.0011958471438607737
20878,O1-P2443,20879,3678,True,74.1546401801708,705.7999999971769,800 mm,1000.0,999.9369685558469,9547.246012950247,0.6616607311002727,0.3122607564717781,0.3122607564717781
20880,O1-P2553,5879,20881,True,75.09454682305865,176.3999999992944,200 mm,1000.0,999.6170178112023,20.887152613712605,0.2398604680392717,0.015058343429643562,0.015058343429643562
20882,O5-P294,15731,20883,True,74.1704390123967,176.3999999992944,200 mm,999.6217307610368,1000.0,12.745364433822164,0.20414045935353392,0.01201902566410906,0.01201902566410906
20884,O21-P1141,8240,20169,True,72.0165977359836,176.3999999992944,200 mm,1000.0,999.6327153515465,388.9824973347847,0.586445734074241,0.06206010832888523,0.06206010832888523
20886,O3-P2684,20887,20888,True,74.19585912687853,176.3999999992944,200 mm,999.6216011184529,1000.0,24.76900319857135,0.2534309596367675,0.016286909060944363,0.016286909060944363
20889,O21-P1218,8120,20890,True,36.1156757120676,176.3999999992944,200 mm,1000.0,999.8158100538684,134.42122196793798,0.42986345968090056,0.03626465500972714,0.03626465500972714
20891,O9-P787,20892,14626,True,74.2029880560772,176.3999999992944,200 mm,1000.0,999.621564760914,434.7840458723476,0.6049142459696909,0.06584549835895415,0.06584549835895415
20893,O2-P1732,10436,3972,True,74.28467059257515,176.3999999992944,200 mm,1000.0,999.6211481799779,37.971066002994476,0.290514143266215,0.0198555119772364,0.0198555119772364
20897,O3-P2333,3652,20898,True,83.36254143531667,176.3999999992944,200 mm,1000.0,999.5748510386799,333.0814438349393,0.5612992115233654,0.057213410253724166,0.057213410253724166
20899,O3-P239,20900,20901,True,65.42517890502954,176.3999999992944,200 mm,999.6663315875843,1000.0,49.84799537722594,0.3165889352703935,0.02255463348156803,0.02255463348156803
20903,O1-P781,20904,20905,True,100.00000000007805,176.3999999992944,200 mm,1000.0,999.4899999999996,140.82626875912453,0.43593831473980815,0.03710009227801253,0.03710009227801253
20906,O2-P1545,11916,6960,True,74.3252624003818,176.3999999992944,200 mm,999.6209411617581,1000.0,22.363744168928275,0.24521815785884638,0.015538491396455854,0.015538491396455854
20907,O1-P1903,20908,11664,True,75.88688808212545,176.3999999992944,200 mm,1000.0,999.6129768707812,4.29697207941913,0.14177710619901293,0.0073833988955857395,0.0073833988955857395
20909,O5-P211,20910,20911,True,74.350502097234,176.3999999992944,200 mm,1000.0,999.6208124393041,25.41141557222721,0.2555278621761507,0.01648040934366208,0.01648040934366208
20914,O9-P644,20915,20916,True,74.36560084796695,176.3999999992944,200 mm,999.6207354356753,1000.0,18.727245291830908,0.2315166875349194,0.014323249589964091,0.014323249589964091
20917,O9-P1307,20918,11146,True,77.9141327998971,176.3999999992944,200 mm,1000.0,999.6026379227205,3.1878400859811107,0.12795229440099432,0.006472277700206366,0.006472277700206366
20921,O14-P66,20922,3027,True,93.51415224916973,176.3999999992944,200 mm,999.5230778235292,1000.0,63.969322449100765,0.34228521774012055,0.025373589664911496,0.025373589664911496
20923,O3-P2053,6738,20924,True,97.68738969312312,176.3999999992944,200 mm,1000.0,999.501794312565,87.94138251508068,0.3777209769398734,0.02953182593828205,0.02953182593828205
20925,O9-P1489,20926,20927,True,74.40050407315422,176.3999999992944,200 mm,1000.0,999.6205574292269,22.471619366180512,0.24559961324154506,0.015572919990619206,0.015572919990619206
20928,O1-P347,20929,19562,True,74.40258251751635,176.3999999992944,200 mm,999.6205468291606,1000.0,5.1406215794126116,0.15070432560372785,0.007994447023337096,0.007994447023337096
20931,O21-P258,20932,20933,True,73.70873298302136,176.3999999992944,200 mm,1000.0,999.6240854617865,0.685425465672723,0.07394641654161654,0.0033359057926510794,0.0033359057926510794
20934,O9-P2152,17802,17475,True,74.4387288533071,176.3999999992944,200 mm,999.6203624828481,1000.0,4.8801637506629465,0.14806464344658632,0.007811921982506972,0.007811921982506972
20935,O21-P1161,10095,20937,True,74.93042393365153,176.3999999992944,200 mm,1000.0,999.6178548379384,160.2674643832547,0.453191344195233,0.039534777078354365,0.039534777078354365
20938,O3-P1241,20939,20940,True,101.94022819017088,176.3999999992944,200 mm,999.4801048362301,1000.0,27.921733276102138,0.26337719014074157,0.01721349220541714,0.01721349220541714
20941,O1-P995,20942,20943,True,99.83699368253282,176.3999999992944,200 mm,999.490831332219,1000.0,6.172092915451425,0.1603258178245339,0.008672797794478349,0.008672797794478349
20944,O9-P1927,20945,20946,True,74.45920312004812,176.3999999992944,200 mm,999.6202580640878,1000.0,3.516069846246435,0.1323513323744574,0.006757535072175496,0.006757535072175496
20949,O1-P2011,20950,18994,True,100.09241843278568,176.3999999992944,200 mm,1000.0,999.4895286659928,22.382296521271606,0.24528385337454678,0.015544418497057984,0.015544418497057984
20951,O2-P115,20952,2363,True,76.46643792050118,176.3999999992944,200 mm,1000.0,999.6100211666054,706.5770799873474,0.6885107552399913,0.08626204836905432,0.08626204836905432
20953,O9-P2439,20954,20955,True,74.49365367379151,176.3999999992944,200 mm,999.6200823662637,1000.0,3.9721502106451307,0.13801402615893604,0.007131146231218851,0.007131146231218851
20956,O1-P210,8535,6816,True,74.51699670197048,176.3999999992944,200 mm,1000.0,999.61996331682,585.5100250559509,0.6557428244061145,0.07748675376666675,0.07748675376666675
20959,O1-P1948,20960,6659,True,74.53789724336076,176.3999999992944,200 mm,1000.0,999.6198567240589,647.1850663475808,0.6731764768603679,0.08200213072286708,0.08200213072286708
20963,O9-P967,20964,19189,True,74.55014243893005,176.3999999992944,200 mm,999.6197942735614,1000.0,2.428070081151966,0.11640615732559197,0.005744447705894427,0.005744447705894427
20965,O24-P338,20966,20967,True,74.5525159654801,176.3999999992944,200 mm,1000.0,999.6197821685761,76.050847416603,0.36116848926328093,0.02754937292998076,0.02754937292998076
20968,O2-P487,20969,10339,True,64.53096242187203,176.3999999992944,200 mm,1000.0,999.6708920916484,21.41924827778288,0.2418212267488376,0.015233324433544542,0.015233324433544542
20970,O1-P2324,20971,16527,True,76.01430979127653,176.3999999992944,200 mm,999.6123270200645,1000.0,42.174957198640904,0.30033887198281395,0.020853786550546916,0.020853786550546916
20972,O3-P2147,20973,9520,True,74.5680771711303,176.3999999992944,200 mm,1000.0,999.6197028064272,75.72518964193806,0.36068928322140426,0.027493038195036255,0.027493038195036255
20974,O2-P609,20975,20976,True,74.56985523670035,220.5999999991176,250 mm,999.7203630428623,1000.0,1570.4846867034958,0.7447531461281646,0.13450368958065706,0.13450368958065706
20977,O1-P1203,20799,20978,True,74.58309220234203,176.3999999992944,200 mm,999.6196262297681,1000.0,90.97907375771959,0.38168400359234084,0.030017159823707836,0.030017159823707836
20979,O1-P1470,15833,20980,True,74.5883100668771,176.3999999992944,200 mm,1000.0,999.619599618659,49.99079878451231,0.3168737009745669,0.02258499762626939,0.02258499762626939
20981,O9-P1547,20982,20983,True,74.5890075290152,176.3999999992944,200 mm,999.619596061602,1000.0,1.7646883254208912,0.10405549569208017,0.00499979966750224,0.00499979966750224
20989,O2-P1938,7191,7886,True,74.5989182127265,176.3999999992944,200 mm,1000.0,999.6195455171151,118.90382923749034,0.41419534956664117,0.034160554121930926,0.034160554121930926
20991,O3-P3332,20992,1430,True,74.62607011491588,176.3999999992944,200 mm,1000.0,999.619407042414,7.86943151048274,0.1739591943544728,0.009668930202237611,0.009668930202237611
20993,O2-P496,8483,15740,True,74.6281070366183,176.3999999992944,200 mm,1000.0,999.6193966541133,27.708308651544442,0.2627298883241014,0.017152513892827646,0.017152513892827646
20994,O9-P2424,20995,20996,True,74.63888107600614,176.3999999992944,200 mm,999.6193417065124,1000.0,21.562454184041734,0.2423430243981029,0.015280034108073921,0.015280034108073921
20998,O6-P373,18569,20999,True,74.65451527771657,176.3999999992944,200 mm,999.6192619720837,1000.0,6.497249750999956,0.16312427806226001,0.008873935320683658,0.008873935320683658
21000,O9-P2143,21001,21002,True,74.66111649950115,176.3999999992944,200 mm,999.6192283058525,1000.0,31.491273281044908,0.2737145517829306,0.018200138600646513,0.018200138600646513
21003,O9-P3533,21004,4371,True,83.53788220379869,176.3999999992944,200 mm,1000.0,999.5739568007606,1.5710787849204697,0.09985442198502228,0.0047546083593207646,0.0047546083593207646
21005,O3-P499,21006,21007,True,74.66785796652,176.3999999992944,200 mm,999.6191939243707,1000.0,43.565735597663476,0.3034338045699347,0.021172922664163117,0.021172922664163117
21010,O1-P178,4580,1001,True,75.40387241905749,246.999999999012,280 mm,999.7172354784285,1000.0,2045.4562583744146,0.796111898300661,0.1470408184010054,0.1470408184010054
21011,O1-P270,21012,21013,True,74.69952932212355,176.3999999992944,200 mm,999.6190324004572,1000.0,44.53055773547297,0.30553933536359473,0.021391321179003192,0.021391321179003192
21014,O9-P3451,21015,21016,True,74.70006666197673,176.3999999992944,200 mm,999.6190296600239,1000.0,3.778212581050657,0.13566431077076532,0.0069752438335473465,0.0069752438335473465
21017,O4-P933,7235,4749,True,74.7092236524672,176.3999999992944,200 mm,999.6189829593724,1000.0,10.288161485634015,0.19019817237207048,0.01090863016119305,0.01090863016119305
21018,O2-P1390,21019,16240,True,74.70946067295213,176.3999999992944,200 mm,1000.0,999.618981750568,34.90086764894026,0.28283367180899704,0.019090674587878265,0.019090674587878265
21020,O21-P1275,21021,21022,True,74.71280679563516,176.3999999992944,200 mm,1000.0,999.6189646853422,0.05379322089285731,0.026823030142658875,0.0011993257620409447,0.0011993257620409447
21023,O4-P977,8919,21024,True,74.88705909077538,176.3999999992944,200 mm,999.6180759986371,1000.0,8.657921531084467,0.17959628916916154,0.010092729654731474,0.010092729654731474
21027,O3-P1451,21028,16838,True,27.65190343044164,220.5999999991176,250 mm,1000.0,999.8963053621359,1265.3325186680527,0.7088290838304827,0.11733313803119998,0.11733313803119998
21031,O4-P1086,21032,21033,True,136.80532763739038,176.3999999992944,200 mm,999.3022928290493,1000.0,67.97266935291142,0.3488100394382051,0.026115235580346938,0.026115235580346938
21034,O3-P2168,21035,11217,True,98.6167791870263,176.3999999992944,200 mm,1000.0,999.4970544261462,18.061580342908712,0.22880825225342052,0.01408794040250198,0.01408794040250198
21038,O3-P1244,14392,21039,True,67.36584038051225,176.3999999992944,200 mm,1000.0,999.6564342140593,10.925221851980544,0.1940202067243444,0.011208796036364812,0.011208796036364812
21042,O1-P777,21043,6999,True,74.79525122825113,176.3999999992944,200 mm,999.6185442187359,1000.0,142.97475313775126,0.43792971343179676,0.037376395529514696,0.037376395529514696
21045,O18-P41,21046,14583,True,74.8012191311701,176.3999999992944,200 mm,1000.0,999.618513782431,7.7393339177744425,0.17299153450557486,0.00959688150791061,0.00959688150791061
21047,O3-P2052,20924,8504,True,96.12927254003876,176.3999999992944,200 mm,1000.0,999.5097407100458,100.17737784833908,0.39311968852312207,0.03144130274710174,0.03144130274710174
21048,O6-P349,21049,21050,True,64.12487669110799,176.3999999992944,200 mm,999.6729631288754,1000.0,3.267916831217598,0.12905343524826757,0.00654327170151753,0.00654327170151753
21051,O1-P770,21052,9865,True,74.83196662382464,176.3999999992944,200 mm,1000.0,999.6183569702185,97.58545365913317,0.3899783212549797,0.031046560273939074,0.031046560273939074
21053,O9-P944,21054,21055,True,74.84618097425833,176.3999999992944,200 mm,1000.0,999.6182844770312,4.750953230301483,0.14671861005451256,0.007719443920751282,0.007719443920751282
21056,O2-P52,10758,7597,True,74.84688195304754,277.99999999888803,315 mm,999.7979134187268,1000.0,2666.8189586019635,0.7471277586869399,0.1789959211688278,0.1789959211688278
21057,O2-P188,21058,14061,True,74.85600306762704,313.1999999987472,355 mm,999.7978887917174,1000.0,2960.045881608824,0.771660762897037,0.17540634381824194,0.17540634381824194
21059,O9-P1298,21060,19739,True,74.85861962835308,176.3999999992944,200 mm,999.6182210398954,1000.0,1.4102704261324144,0.0960855598751923,0.004538183415096675,0.004538183415096675
21061,O1-P1002,21062,20310,True,74.85967816411093,1235.1999999950594,1400 mm,1000.0,999.9438552413769,46536.17642860883,0.9249958439374701,0.6039481758574087,0.6039481758574087
21063,O21-P318,21064,10815,True,71.93445535208983,176.3999999992944,200 mm,1000.0,999.6331342777044,23.195665595500223,0.24812680577761037,0.01580183179892923,0.01580183179892923
21065,O3-P1804,21066,7658,True,74.86910392541057,176.3999999992944,200 mm,1000.0,999.6181675699804,112.39102365821925,0.40716380407183406,0.03323942121159501,0.03323942121159501
21067,O3-P684,21068,21069,True,86.92983704857545,176.3999999992944,200 mm,999.5566578310522,1000.0,28.864449442675397,0.26619490295209075,0.01748003209397489,0.01748003209397489
21074,O5-P326,17140,21075,True,74.90452160761652,176.3999999992944,200 mm,999.6179869398012,1000.0,6.083248955557484,0.15954334241603116,0.00861686661978649,0.00861686661978649
21076,O4-P631,18642,15024,True,100.57156013010996,176.3999999992944,200 mm,1000.0,999.4870850433365,103.05220285634152,0.39653461464055867,0.03187348874163166,0.03187348874163166
21077,O1-P338,21078,21079,True,75.40039024716117,176.3999999992944,200 mm,999.6154580097394,1000.0,6.834523040977956,0.16592554223493433,0.009077001069694684,0.009077001069694684
21080,O21-P1011,21081,9392,True,74.9146715850335,176.3999999992944,200 mm,1000.0,999.6179351749163,0.053938563541224116,0.02685457952922476,0.0012005455388828768,0.0012005455388828768
21082,O24-P54,13335,11850,True,74.91570254540865,176.3999999992944,200 mm,999.6179299170184,1000.0,43.54457521741282,0.30338725199784816,0.021168105721331307,0.021168105721331307
21086,O1-P1763,21087,20654,True,74.91920183357945,176.3999999992944,200 mm,1000.0,999.6179120706488,1.7508761653201772,0.1037666004251294,0.0049828059938644784,0.0049828059938644784
21091,O4-P59,21092,5210,True,75.02912983862056,705.7999999971769,800 mm,1000.0,999.9362252396372,10420.985139843899,0.6764506588081038,0.3283386854068071,0.3283386854068071
21095,O2-P1017,19584,10015,True,65.46735601196237,176.3999999992944,200 mm,1000.0,999.666116484339,16.604638416328612,0.22262390756038675,0.013556701872699192,0.013556701872699192
21096,O24-P200,21097,8304,True,74.97580121587657,176.3999999992944,200 mm,1000.0,999.617623413799,475.6488685420897,0.6200540075012568,0.06910981395042778,0.06910981395042778
21100,O1-P1595,6191,11767,True,74.98124496122595,176.3999999992944,200 mm,999.6175956506977,1000.0,64.11864244820936,0.34253383774228613,0.025401654580460314,0.025401654580460314
21101,O5-P159,17273,17434,True,61.00551055794252,176.3999999992944,200 mm,1000.0,999.6888718961545,7.062848587601718,0.16776754464932753,0.009211469669247524,0.009211469669247524
21102,O15-P97,21103,21104,True,75.00266953927142,176.3999999992944,200 mm,1000.0,999.6174863853497,78.82918951872632,0.36519709551152507,0.028025306570610233,0.028025306570610233
21105,O9-P1781,21106,18098,True,75.01066918207627,176.3999999992944,200 mm,999.6174455871715,1000.0,1.8109908509706283,0.105012759690633,0.005056248296821529,0.005056248296821529
21107,O9-P1586,15937,21108,True,75.02298615175805,176.3999999992944,200 mm,1000.0,999.617382770626,4.557787295046573,0.14465800983848753,0.007578652574987955,0.007578652574987955
21109,O3-P3017,18165,21110,True,75.02846473030073,176.3999999992944,200 mm,999.6173548298755,1000.0,18.103393454605815,0.22898044105480886,0.014102852036550102,0.014102852036550102
21111,O1-P1249,21112,7338,True,75.03281390176177,176.3999999992944,200 mm,999.6173326491011,1000.0,11.56692176600927,0.19771486723239748,0.01150199510407436,0.01150199510407436
21113,O1-P954,21114,21115,True,75.03525504028795,176.3999999992944,200 mm,999.6173201992946,1000.0,7.819025323629007,0.17358561344277643,0.009641090289532061,0.009641090289532061
21116,O2-P1933,21117,456,True,75.03629669715825,176.3999999992944,200 mm,1000.0,999.6173148868445,43.08898268350672,0.30238098425571236,0.021064108340022432,0.021064108340022432
21118,O24-P220,21119,21120,True,75.04408033294388,176.3999999992944,200 mm,999.6172751903019,1000.0,47.02515870543385,0.31083511309440665,0.021945252631200056,0.021945252631200056
21121,O1-P2334,9810,21122,True,75.0594192269349,176.3999999992944,200 mm,999.6171969619427,1000.0,26.247231741843393,0.2582003117774092,0.016728447871511006,0.016728447871511006
21124,O9-P527,21125,6061,True,75.0661359081631,176.3999999992944,200 mm,1000.0,999.6171627068684,8.845633206261592,0.18088485882750105,0.010190582352089897,0.010190582352089897
21129,O3-P680,19616,3213,True,75.08166012228467,176.3999999992944,200 mm,1000.0,999.6170835333763,57.8387443837534,0.33169289711662847,0.024192083326186047,0.024192083326186047
21130,O3-P830,14810,14190,True,75.09296532267571,176.3999999992944,200 mm,1000.0,999.6170258768543,31.837977413437518,0.27467316722155777,0.018292860886991898,0.018292860886991898
21131,O4-P1343,8523,9588,True,76.0646322787078,555.7999999977768,630 mm,1000.0,999.9049192096517,6676.634549607179,0.703252937767117,0.25732226062407265,0.25732226062407265
21132,O9-P1445,21133,21134,True,75.09521833833413,176.3999999992944,200 mm,999.6170143864745,1000.0,10.25925255612036,0.1900208360950075,0.01089478049510771,0.01089478049510771
21135,O1-P1005,21136,21137,True,75.09909418675015,1235.1999999950594,1400 mm,1000.0,999.9436756793599,46532.80775831917,0.9249796587645086,0.6039222930052814,0.6039222930052814
21138,O9-P1247,21139,4254,True,75.11024959098263,176.3999999992944,200 mm,999.616937727086,1000.0,0.2985056997055075,0.054039902769083686,0.0023597061178050292,0.0023597061178050292
21140,O21-P1219,4746,8120,True,75.1141992164748,176.3999999992944,200 mm,1000.0,999.6169175839959,121.95176633122445,0.41738818518176035,0.034583500433295694,0.034583500433295694
21144,O10-P36,21145,14247,True,75.12537779452802,176.3999999992944,200 mm,999.6168605732479,1000.0,54.89532416730643,0.3263159454428235,0.02360283456522869,0.02360283456522869
21149,O3-P2791,19786,21150,True,75.132407962569,176.3999999992944,200 mm,1000.0,999.6168247193909,41.84113895268671,0.29958512544676597,0.020776403126954283,0.020776403126954283
21151,O3-P181,4651,2787,True,75.14366642325075,176.3999999992944,200 mm,999.6167673012415,1000.0,856.063846740657,0.721819213121319,0.096756694908688,0.096756694908688
21152,O7-P26,7378,21153,True,75.14508635635323,176.3999999992944,200 mm,1000.0,999.6167600595826,440.70454191900507,0.6071808566756816,0.06632453114212356,0.06632453114212356
21154,O18-P30,21155,21156,True,75.15106562052195,176.3999999992944,200 mm,999.6167295653354,1000.0,75.37082014566036,0.3601661157137516,0.027431602686009728,0.027431602686009728
21157,O7-P436,14242,21158,True,54.04286361188333,176.3999999992944,200 mm,999.7243813955794,1000.0,31.54490125700983,0.27386332121158413,0.018214514654756445,0.018214514654756445
21164,O1-P2285,1025,21165,True,75.1801793743446,176.3999999992944,200 mm,1000.0,999.6165810851909,431.22398759608967,0.6035387186914782,0.06555638899899077,0.06555638899899077
21166,O4-P448,21167,21168,True,86.29016507798093,176.3999999992944,200 mm,999.5599201581023,1000.0,27.304417564287675,0.26149512331164954,0.01703645590964461,0.01703645590964461
21169,O5-P179,21170,21171,True,75.19041689731328,176.3999999992944,200 mm,1000.0,999.6165288738237,18.789525640165934,0.2317665840886392,0.014345042176886461,0.014345042176886461
21175,O2-P534,20595,3898,True,54.616572265387134,176.3999999992944,200 mm,999.7214554814465,1000.0,117.15943356251184,0.4123405955359539,0.03391620904245649,0.03391620904245649
21176,O2-P1806,6168,7130,True,75.19192491281491,176.3999999992944,200 mm,1000.0,999.6165211829447,14.599368225937226,0.21345060897851703,0.012784193435643985,0.012784193435643985
21177,O4-P1539,21178,21179,True,90.59318136166624,176.3999999992944,200 mm,1000.0,999.5379747750555,2.0857005705804,0.11037082535918433,0.005376149787099771,0.005376149787099771
21187,O21-P709,8214,21188,True,75.2274757971281,176.3999999992944,200 mm,1000.0,999.6163398734346,62.19883186903876,0.3393047004516096,0.025038334323193256,0.025038334323193256
21189,O2-P152,21190,9514,True,94.63131180951927,176.3999999992944,200 mm,1000.0,999.5173803097714,73.77489565693082,0.3577875024658906,0.027153165919491122,0.027153165919491122
21191,O1-P696,21192,21193,True,75.25275770868365,176.3999999992944,200 mm,1000.0,999.6162109356857,51.6431087531533,0.3201266559495037,0.022933232699997346,0.022933232699997346
21200,O21-P748,10263,11033,True,75.2922328108385,176.3999999992944,200 mm,1000.0,999.6160096126647,177.42619140204945,0.46715302660750735,0.04157459132742163,0.04157459132742163
21201,O20-P11,2947,6008,True,44.10781462142169,176.3999999992944,200 mm,999.7750501454308,1000.0,367.80213082929896,0.5772882539683915,0.06025626397511318,0.06025626397511318
21208,O14-P35,1824,582,True,73.90582636603422,176.3999999992944,200 mm,999.6230802855332,1000.0,196.00996709121645,0.48116284215006916,0.043687005323246444,0.043687005323246444
21210,O3-P2922,21211,21212,True,75.36153330916899,176.3999999992944,200 mm,1000.0,999.6156561801232,87.50725418697178,0.3771464369088765,0.029461811112006537,0.029461811112006537
21217,O21-P909,21218,21219,True,100.00000000038116,176.3999999992944,200 mm,999.4899999999981,1000.0,16.650659659999995,0.222825009828992,0.013573844280207237,0.013573844280207237
21221,O1-P2037,27331,8901,True,84.4782417224607,176.3999999992944,200 mm,1000.0,999.5691609672155,60.58917921600443,0.33654102571170885,0.02472943250261058,0.02472943250261058
21226,O14-P136,21227,13053,True,75.3787412154717,176.3999999992944,200 mm,1000.0,999.6155684198011,12.562293533675218,0.2031704872884492,0.011940398716615187,0.011940398716615187
21231,O14-P143,13030,21232,True,75.40202189438787,176.3999999992944,200 mm,999.6154496883386,1000.0,3.0881964357639595,0.12655501242953743,0.006382585455955581,0.006382585455955581
21233,O1-P2531,195,21234,True,75.40936729925036,176.3999999992944,200 mm,1000.0,999.6154122267739,82.47231978956863,0.3703252960631612,0.028637223899534745,0.028637223899534745
21235,O9-P3215,19935,18338,True,99.99999999986704,176.3999999992944,200 mm,999.4900000000007,1000.0,1.3408701215681684,0.09436757947336707,0.004440647324719212,0.004440647324719212
21236,O9-P1607,8942,9028,True,62.180380870000405,176.3999999992944,200 mm,1000.0,999.682880057563,10.188499393112801,0.18958532930427938,0.01086079732961328,0.01086079732961328
21238,O3-P1260,21239,69,True,75.45846400394626,176.3999999992944,200 mm,1000.0,999.6151618335799,45.054558669567214,0.3066691344590088,0.021508941021832068,0.021508941021832068
21240,O3-P1836,21241,21242,True,85.79815904323743,176.3999999992944,200 mm,999.5624293888795,1000.0,33.94673355913497,0.28034847955588976,0.01884609711278153,0.01884609711278153
21248,O21-P582,21249,21250,True,75.50196661367555,176.3999999992944,200 mm,999.6149399702703,1000.0,12.716618866492881,0.20398880767118263,0.012006719042359594,0.012006719042359594
21253,O23-P67,21254,21255,True,75.51790974318416,176.3999999992944,200 mm,1000.0,999.6148586603098,3.2877491950151496,0.12932325870599343,0.00656070986750396,0.00656070986750396
21256,O2-P1061,8043,10529,True,75.52503437166426,176.3999999992944,200 mm,1000.0,999.6148223247045,98.61763052309338,0.39123658183994325,0.031204349157700734,0.031204349157700734
21259,O21-P980,12268,3381,True,75.52723280471102,176.3999999992944,200 mm,999.614811112696,1000.0,58.1957387876606,0.3323314715143516,0.024262531377213035,0.024262531377213035
21260,O4-P1579,21261,20156,True,101.34638003824732,176.3999999992944,200 mm,1000.0,999.483133461805,14.216269773627538,0.21159823312037174,0.012630440227563653,0.012630440227563653
21262,O3-P118,21263,21264,True,84.90556093409884,313.1999999987472,355 mm,999.7707549854779,1000.0,3461.04434729535,0.7986326296677083,0.1941178501003516,0.1941178501003516
21265,O21-P858,21266,21267,True,75.55770252063085,176.3999999992944,200 mm,999.6146557171447,1000.0,672.1809159279017,0.6797929545166976,0.08380402278757301,0.08380402278757301
21270,O9-P2515,15092,21271,True,75.56766767561845,176.3999999992944,200 mm,999.6146048948543,1000.0,38.0802919788801,0.29077905156622674,0.01988213486776787,0.01988213486776787
21272,O1-P1886,3324,11663,True,75.57489823301214,176.3999999992944,200 mm,1000.0,999.6145680190116,14.688593728789064,0.21387710192093806,0.012819700263475507,0.012819700263475507
21276,O9-P1735,21277,21278,True,75.62996760639305,176.3999999992944,200 mm,999.6142871652074,1000.0,9.159148666449074,0.1829949358228864,0.010351604468278892,0.010351604468278892
21279,O4-P365,21280,14937,True,85.42683627910893,176.3999999992944,200 mm,1000.0,999.5643231349766,839.1265215887407,0.718386385282715,0.09557676217427244,0.09557676217427244
