id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
21281,O2-P894,11758,12589,True,75.64978529626259,176.3999999992944,200 mm,1000.0,999.614186094989,45.36530120500656,0.30733466562583484,0.021578368236445326,0.021578368236445326
21285,O4-P1239,21286,21287,True,75.65792996284416,176.3999999992944,200 mm,999.6141445571895,1000.0,0.05447370957324779,0.02697026933250727,0.0012050210050671233,0.0012050210050671233
21288,O24-P283,18853,13752,True,75.66019591727125,176.3999999992944,200 mm,1000.0,999.6141330008219,122.53852578794117,0.4179960166321803,0.034664352711708896,0.034664352711708896
21289,O2-P437,7933,6553,True,65.3009421626053,176.3999999992944,200 mm,1000.0,999.6669651949707,3.929514318357076,0.13750440108202536,0.007097227791877504,0.007097227791877504
21290,O1-P857,21291,15706,True,75.66613719601406,176.3999999992944,200 mm,1000.0,999.6141027003004,17.497446778781132,0.22645705381442743,0.013884979130067131,0.013884979130067131
21292,O9-P2635,21293,20402,True,75.6672266095278,176.3999999992944,200 mm,1000.0,999.6140971442915,4.044995183158523,0.13887602289938472,0.0071886493583687185,0.0071886493583687185
21294,O21-P386,21295,21296,True,75.67719612940193,176.3999999992944,200 mm,1000.0,999.61404629974,140.82788554178154,0.43593982183625496,0.03710030092733684,0.03710030092733684
21297,O21-P189,21298,3250,True,75.69675149984654,176.3999999992944,200 mm,999.6139465673508,1000.0,4.20042574766977,0.14067987008817645,0.0073095203936085805,0.0073095203936085805
21302,O3-P1212,8599,8525,True,53.62642479314982,176.3999999992944,200 mm,1000.0,999.7265052335549,46.4341290050801,0.30959905592617937,0.021815369486658947,0.021815369486658947
21308,O9-P1137,3593,47162,True,233.54970447771453,176.3999999992944,200 mm,1000.0,998.8088965071637,53.616679027679986,0.32391502183527665,0.023341988093952635,0.023341988093952635
21314,O12-P55,21315,21316,True,75.75642969688782,176.3999999992944,200 mm,999.6136422085459,1000.0,449.8214990179511,0.6106212227187225,0.06705799717319355,0.06705799717319355
21317,O18-P36,21318,1145,True,66.49338218734901,176.3999999992944,200 mm,1000.0,999.6608837508445,17.310807955174894,0.22566738188986873,0.013817085824324778,0.013817085824324778
21319,O3-P2049,21320,19324,True,75.76150542697943,176.3999999992944,200 mm,1000.0,999.6136163223224,14.107398063907425,0.21106539572488375,0.012586352265584444,0.012586352265584444
21321,O9-P592,21322,3901,True,75.76511797917814,176.3999999992944,200 mm,999.6135978983062,1000.0,49.44664073960769,0.3157854252669279,0.022469060846394513,0.022469060846394513
21323,O11-P6,21324,21325,True,98.35382713767665,176.3999999992944,200 mm,999.4983954815979,1000.0,376.9633444715251,0.5813010088293674,0.061041012037578196,0.061041012037578196
21332,O9-P2977,12608,21333,True,75.80675472477559,176.3999999992944,200 mm,1000.0,999.6133855509037,61.74289562025757,0.33852720488871335,0.02495124146289006,0.02495124146289006
21334,O3-P428,21335,16181,True,99.99999999921286,176.3999999992944,200 mm,1000.0,999.490000000004,149.8735335812543,0.4441761386841316,0.03825099222432377,0.03825099222432377
21336,O24-P109,21337,21338,True,75.83887596549833,176.3999999992944,200 mm,1000.0,999.613221732576,55.69118823595918,0.32778999164205275,0.023763672821721447,0.023763672821721447
21339,O2-P97,19661,9111,True,63.97856939156269,176.3999999992944,200 mm,1000.0,999.6737092961031,0.1088775762503561,0.03615687762788578,0.0015732852275293927,0.0015732852275293927
21340,O9-P3075,21341,17894,True,75.8551994064002,176.3999999992944,200 mm,1000.0,999.6131384830273,55.84570012007073,0.328074398983168,0.023794766170469443,0.023794766170469443
21342,O21-P496,21343,21344,True,75.86179300209993,176.3999999992944,200 mm,999.6131048556892,1000.0,6.321230050961512,0.16162182801082098,0.008765733210256685,0.008765733210256685
21345,O9-P1492,21346,21347,True,75.86343922010641,176.3999999992944,200 mm,999.6130964599774,1000.0,22.274051003248193,0.24489999942358068,0.015509800471574247,0.015509800471574247
21350,O4-P73,21351,21352,True,75.8783767761806,705.7999999971769,800 mm,1000.0,999.9355033797402,9703.681733974368,0.6644010894570115,0.31516386894908965,0.31516386894908965
21356,O15-P134,21357,21358,True,75.88989646435145,176.3999999992944,200 mm,999.6129615280319,1000.0,71.53745078175014,0.35438873238344165,0.02675781518850331,0.02675781518850331
21359,O1-P1061,19011,7420,True,75.89566124527079,176.3999999992944,200 mm,999.6129321276492,1000.0,896.9398594919004,0.7297748973563041,0.0996018658105476,0.0996018658105476
21360,O4-P757,21361,21362,True,75.90464320575978,176.3999999992944,200 mm,1000.0,999.6128863196507,5.327459983108148,0.15254106240117987,0.008122362642286949,0.008122362642286949
21363,O21-P1196,12769,7854,True,75.9052726062687,176.3999999992944,200 mm,1000.0,999.612883109708,23.700161176276307,0.24985473242637657,0.015959165337032094,0.015959165337032094
21366,O21-P1190,19886,13178,True,75.9387745471985,176.3999999992944,200 mm,999.6127122498093,1000.0,52.921464836553255,0.3225921981388398,0.02319886590567325,0.02319886590567325
21369,O8-P152,21370,14048,True,75.9507723671432,176.3999999992944,200 mm,1000.0,999.6126510609275,52.25471001709367,0.3213116756937304,0.023060722149997992,0.023060722149997992
21371,O21-P314,14543,21372,True,75.95226689328334,176.3999999992944,200 mm,1000.0,999.6126434388442,28.743378471420574,0.2658367385414602,0.01744605235751655,0.01744605235751655
21373,O4-P1535,18421,21374,True,76.1519457374932,176.3999999992944,200 mm,1000.0,999.6116250767387,55.50409297617988,0.32744484337890256,0.023725965242325266,0.023725965242325266
21375,O4-P1478,10984,21376,True,75.95765405205087,176.3999999992944,200 mm,1000.0,999.6126159643345,101.56846929932938,0.39478102801880427,0.0316511577748807,0.0316511577748807
21378,O7-P20,13446,8066,True,75.97503186861611,176.3999999992944,200 mm,1000.0,999.61252733747,720.8990577525564,0.6920150112764221,0.08727914012081195,0.08727914012081195
21381,O21-P780,21382,4400,True,75.97756177642168,176.3999999992944,200 mm,999.6125144349403,1000.0,4.8718901456525385,0.14797920229189584,0.0078060398573483415,0.0078060398573483415
21383,O3-P414,3207,21384,True,75.97802381279665,176.3999999992944,200 mm,999.6125120785547,1000.0,7.023095757145214,0.16744986360340888,0.009188225319365428,0.009188225319365428
21385,O3-P2219,8719,9794,True,75.98614243821102,176.3999999992944,200 mm,999.6124706735651,1000.0,194.09102204255362,0.47976429006764487,0.043473092883360105,0.043473092883360105
21386,O1-P1597,15184,12508,True,76.00297450425843,176.3999999992944,200 mm,999.6123848300283,1000.0,27.73677898412037,0.2628164418095289,0.01716066209719488,0.01716066209719488
21390,O11-P261,21391,8224,True,76.03143932778883,176.3999999992944,200 mm,999.6122396594283,1000.0,46.76484862876274,0.3102920978010212,0.021888148772261966,0.021888148772261966
21392,O4-P568,21393,21394,True,76.04897104622486,176.3999999992944,200 mm,999.6121502476642,1000.0,3.3070904191532824,0.12958531645757904,0.006577661892360207,0.006577661892360207
21398,O3-P782,17733,21399,True,76.06071227511832,176.3999999992944,200 mm,999.612090367397,1000.0,6.296474892838085,0.16140819219252145,0.008750388151640627,0.008750388151640627
21400,O21-P947,21401,21402,True,76.06111268754253,176.3999999992944,200 mm,999.6120883252935,1000.0,0.054764001135030625,0.027032716839767434,0.0012074384965807454,0.0012074384965807454
21403,O3-P866,21404,3462,True,76.27599414988185,176.3999999992944,200 mm,1000.0,999.6109924298356,416.83886703953186,0.5978813916265324,0.06437976764467154,0.06437976764467154
21405,O3-P140,2361,15069,True,76.08742690279902,246.999999999012,280 mm,1000.0,999.7146721491144,2065.7690206775064,0.7978311873349423,0.14799256567239522,0.14799256567239522
21406,O4-P439,14166,11926,True,76.08687083712371,176.3999999992944,200 mm,999.6119569587306,1000.0,4.095724847002729,0.13946997620970508,0.007228368266422312,0.007228368266422312
21407,O5-P32,4008,18346,True,76.08898717476832,176.3999999992944,200 mm,999.6119461654087,1000.0,169.47368679083633,0.46081541685383137,0.040640750577872704,0.040640750577872704
21408,O9-P2840,21409,6940,True,76.08913137853838,176.3999999992944,200 mm,1000.0,999.6119454299694,181.9192152294714,0.4706389523256348,0.0420939489144881,0.0420939489144881
21410,O9-P2338,21411,16133,True,76.10266343558733,220.5999999991176,250 mm,999.7146150121165,1000.0,1255.9217632769087,0.7075538573826718,0.11680311474493062,0.11680311474493062
21416,O15-P20,21417,21418,True,76.1220844208869,176.3999999992944,200 mm,999.6117773694534,1000.0,337.7495525495157,0.5635253135146271,0.057629265964665895,0.057629265964665895
21419,O3-P2211,8780,21420,True,76.13194887720445,176.3999999992944,200 mm,999.6117270607263,1000.0,369.2228006169525,0.5779158580430374,0.06037842481614017,0.06037842481614017
21424,O9-P2997,21425,11466,True,76.14493617502845,176.3999999992944,200 mm,999.6116608255073,1000.0,7.909091786841943,0.17425195755874615,0.009690768824413654,0.009690768824413654
21427,O3-P1613,21428,21429,True,76.1895780513296,176.3999999992944,200 mm,1000.0,999.6114331519382,27.319795536196914,0.26154237398276114,0.01704089077926797,0.01704089077926797
21430,O9-P1283,21431,21432,True,86.78337446095645,176.3999999992944,200 mm,999.5574047902492,1000.0,1.0108715896111782,0.08523834158212111,0.003934211412704704,0.003934211412704704
21435,O2-P1395,13042,10866,True,76.20503016076749,176.3999999992944,200 mm,999.6113543461801,1000.0,334.3322693069907,0.5618981541583808,0.057325056990425935,0.057325056990425935
21438,O3-P3356,21439,14856,True,76.21224107069422,176.3999999992944,200 mm,999.6113175705394,1000.0,2.4728396335709,0.11715098180148584,0.005790480661418373,0.005790480661418373
21440,O21-P612,21441,21442,True,76.2250868186294,176.3999999992944,200 mm,999.611252057225,1000.0,17.313338065092747,0.2256781269967458,0.01381800873077759,0.01381800873077759
21444,O1-P2488,21445,15443,True,76.98200085664922,176.3999999992944,200 mm,1000.0,999.6073917956311,21.873733440616785,0.24346880188338718,0.015381016022059189,0.015381016022059189
21452,O3-P1174,4752,10468,True,76.25221710449702,176.3999999992944,200 mm,999.611113692767,1000.0,61.4309948462608,0.3379929261981095,0.02489147960638311,0.02489147960638311
21453,O4-P855,13834,10523,True,40.71448789327528,176.3999999992944,200 mm,1000.0,999.7923561117443,67.65885598823883,0.3483088234597728,0.02605788704868338,0.02605788704868338
21454,O9-P3556,21455,21456,True,71.29643985685787,176.3999999992944,200 mm,999.63638815673,1000.0,1.3448451635018603,0.09446760551056517,0.004446306908110329,0.004446306908110329
21457,O7-P135,21458,21459,True,76.04017546739675,176.3999999992944,200 mm,999.6121951051163,1000.0,68.86963878151093,0.3502334368598843,0.02627844323857462,0.02627844323857462
21462,O6-P269,383,21463,True,76.27867279029572,176.3999999992944,200 mm,1000.0,999.6109787687695,45.17544984940201,0.3069284440433797,0.021535979384659325,0.021535979384659325
21464,O6-P133,6484,20775,True,55.70268621468914,176.3999999992944,200 mm,999.7159163003051,1000.0,18.17014252945221,0.22925473516082318,0.01412661953784765,0.01412661953784765
21469,O1-P1483,21470,4593,True,76.32921130983277,176.3999999992944,200 mm,1000.0,999.6107210223198,323.08789058840387,0.5564477511349248,0.05631552898385356,0.05631552898385356
21471,O9-P2084,18303,17801,True,76.32933116663753,176.3999999992944,200 mm,1000.0,999.6107204110501,81.5154747809552,0.3689947155826252,0.028477796292329494,0.028477796292329494
21472,O2-P1046,21473,11349,True,76.32999208695585,176.3999999992944,200 mm,1000.0,999.6107170403566,33.963456456494214,0.28039246470751344,0.01885041356730335,0.01885041356730335
21478,O3-P538,9378,20703,True,76.3486392767153,176.3999999992944,200 mm,1000.0,999.6106219396887,30.584925545787126,0.27117242551260673,0.017955262083134686,0.017955262083134686
21479,O1-P991,12694,14355,True,76.34975950641208,176.3999999992944,200 mm,999.6106162265173,1000.0,22.831000796467308,0.2468611057835625,0.0156870076406279,0.0156870076406279
21480,O3-P1401,21481,17659,True,76.4545628954975,313.1999999987472,355 mm,1000.0,999.7935726801821,3111.77102406886,0.7804694766308963,0.18104477451656076,0.18104477451656076
21482,O1-P549,21483,21484,True,76.35726856157774,176.3999999992944,200 mm,999.6105779303359,1000.0,21.380442033364336,0.24167940270736346,0.015220639237061358,0.015220639237061358
21486,O10-P332,21487,16347,True,72.17026753694533,176.3999999992944,200 mm,999.6319316355616,1000.0,0.13018069262660065,0.038902179181128385,0.0016881633145973526,0.0016881633145973526
21488,O10-P300,21489,21490,True,85.06369298355443,176.3999999992944,200 mm,999.5661751657839,1000.0,26.681703001306644,0.2595656189987219,0.016855784637793726,0.016855784637793726
21496,O8-P214,11537,21497,True,75.52290096890151,176.3999999992944,200 mm,999.6148332050586,1000.0,37.2783828024858,0.2888213149144591,0.019685768324417503,0.019685768324417503
21502,O3-P2755,21503,21504,True,76.42298705251902,176.3999999992944,200 mm,1000.0,999.6102427660321,17.077611450678088,0.22467221537167228,0.013731720281301952,0.013731720281301952
21507,O1-P1861,21508,497,True,56.024149156851536,176.3999999992944,200 mm,1000.0,999.7142768393,0.040337387392933105,0.023623541802138014,0.001077222657820734,0.001077222657820734
21509,O3-P1838,21510,21511,True,86.63605626305934,176.3999999992944,200 mm,999.5581561130584,1000.0,3.8070281405094026,0.13601864885321144,0.006998674718087274,0.006998674718087274
21512,O4-P431,21513,20482,True,76.4400083406464,176.3999999992944,200 mm,1000.0,999.6101559574627,6.559707126005266,0.16365056154013685,0.008911954279471923,0.008911954279471923
21514,O9-P785,1863,21515,True,81.56504360923118,176.3999999992944,200 mm,999.5840182775929,1000.0,437.2964532344552,0.6058792692904803,0.06604904647871841,0.06604904647871841
21519,O1-P1795,21520,21521,True,76.48373775428804,176.3999999992944,200 mm,999.6099329374531,1000.0,23.373350811183165,0.2487384077730338,0.0158574441320731,0.0158574441320731
21522,O4-P1083,21523,21524,True,70.84024015306518,176.3999999992944,200 mm,999.6387147752193,1000.0,72.84814510731049,0.35638897380364215,0.02699013076656707,0.02699013076656707
21525,O9-P2968,21526,21527,True,76.51015496402857,176.3999999992944,200 mm,999.6097982096835,1000.0,70.30254772956228,0.35247957277095154,0.02653702479993427,0.02653702479993427
21528,O3-P2236,12435,19979,True,76.51072324534262,176.3999999992944,200 mm,999.6097953114488,1000.0,62.023458215115774,0.33900613157553894,0.025004871814513496,0.025004871814513496
21529,O21-P1018,21530,1319,True,76.5213553174026,176.3999999992944,200 mm,1000.0,999.6097410878813,563.4781758620686,0.6490977863508851,0.07584534939692902,0.07584534939692902
21531,O9-P2090,21532,21084,True,67.56840432538945,176.3999999992944,200 mm,1000.0,999.6554011379405,3.9671640311142804,0.13795462320988464,0.007127189633316778,0.007127189633316778
21533,O21-P613,12982,21442,True,76.52781071273067,176.3999999992944,200 mm,1000.0,999.6097081653651,11.99410692258334,0.20009520012070073,0.01169247365580381,0.01169247365580381
21534,O2-P1427,12424,12756,True,76.5405697320183,176.3999999992944,200 mm,1000.0,999.6096430943667,139.07792084335057,0.43430094656199303,0.03687381580697963,0.03687381580697963
21537,O24-P32,21538,13561,True,88.98289442529331,246.999999999012,280 mm,999.6663141459052,1000.0,1866.888495162082,0.7798952059140261,0.13871050364085255,0.13871050364085255
21543,O3-P2974,21544,313,True,76.57453846908403,176.3999999992944,200 mm,1000.0,999.6094698538077,17.087604427697364,0.22471505686889082,0.013735390742505491,0.013735390742505491
21545,O1-P607,20834,21546,True,76.58031013519533,176.3999999992944,200 mm,999.6094404183106,1000.0,20.395837443297342,0.238018265013805,0.014894718935652643,0.014894718935652643
21547,O1-P803,6440,12383,True,76.5909917344287,176.3999999992944,200 mm,1000.0,999.6093859421544,54.0857834343434,0.3248006237201097,0.023438041357700966,0.023438041357700966
21548,O3-P3089,21549,21550,True,76.61134244898935,176.3999999992944,200 mm,999.6092821535102,1000.0,21.646095846563277,0.24264665159717572,0.015307241667633139,0.015307241667633139
21551,O3-P1206,21552,12864,True,76.6116131377856,176.3999999992944,200 mm,1000.0,999.6092807729973,31.871030761459206,0.2747641675059514,0.018301673774430826,0.018301673774430826
21556,O14-P75,2462,21557,True,76.19437490722211,176.3999999992944,200 mm,999.6114086879732,1000.0,22.241248933025915,0.24478341714474963,0.01549929293648772,0.01549929293648772
21564,O5-P222,21565,21566,True,76.63099624539673,176.3999999992944,200 mm,1000.0,999.6091819191485,19.780169777296532,0.23566483004895408,0.014686779880287609,0.014686779880287609
21567,O9-P2643,9166,21568,True,76.6311418893835,176.3999999992944,200 mm,1000.0,999.6091811763641,10.97558900048827,0.1943156357100697,0.011232130741367528,0.011232130741367528
21574,O7-P326,21575,21576,True,71.24960208868453,176.3999999992944,200 mm,1000.0,999.6366270293477,4.474038529531254,0.14374572343159905,0.007516622084724667,0.007516622084724667
21577,O21-P700,22295,1781,True,84.9252810840015,176.3999999992944,200 mm,999.5668810664716,1000.0,3.904099023006013,0.13719878500711344,0.007076915213876364,0.007076915213876364
21578,O24-P222,30743,30742,True,99.05199427416136,176.3999999992944,200 mm,1000.0,999.4948348292017,116.19525951543845,0.4113066163201721,0.033780421036642146,0.033780421036642146
21581,O21-P101,7750,11989,True,77.65960669360831,176.3999999992944,200 mm,999.6039360058626,1000.0,1053.4480189903024,0.7562039502551321,0.11057349230541134,0.11057349230541134
21583,O1-P2643,20383,21584,True,76.65289749002145,176.3999999992944,200 mm,1000.0,999.6090702228009,194.15727718398426,0.4798127532154051,0.04348049402831249,0.04348049402831249
21587,O20-P88,21588,21589,True,70.86659931459445,176.3999999992944,200 mm,999.6385803434956,1000.0,0.8994887915065082,0.08169760078749067,0.0037432249143827226,0.0037432249143827226
21590,O9-P1813,4198,6318,True,30.96865919174434,176.3999999992944,200 mm,1000.0,999.842059838122,14.360400399723861,0.2122992249614078,0.012688536371913533,0.012688536371913533
21591,O9-P1447,21592,21593,True,76.67304037741673,176.3999999992944,200 mm,999.6089674940752,1000.0,2.5571763599670474,0.1185291675886389,0.0058759930819899915,0.0058759930819899915
21594,O10-P319,21595,21490,True,76.68633917769692,176.3999999992944,200 mm,1000.0,999.6088996701938,2.0106293842079417,0.10895739440453188,0.005291113401745953,0.005291113401745953
21596,O21-P513,21597,21343,True,76.69811643574988,176.3999999992944,200 mm,1000.0,999.6088396061776,1.52791312383374,0.09886978922307332,0.00469774212958754,0.00469774212958754
21598,O9-P2933,9695,21599,True,76.71575887463585,176.3999999992944,200 mm,999.6087496297393,1000.0,1.521793266389738,0.09872865180878486,0.004689609673846933,0.004689609673846933
21603,O21-P308,21604,21605,True,97.73546014184576,176.3999999992944,200 mm,999.5015491532766,1000.0,0.07036953130212895,0.03011409772826303,0.0013282025696047671,0.0013282025696047671
21610,O21-P1047,21611,5731,True,77.17710775340652,176.3999999992944,200 mm,1000.0,999.6063967504576,18.975680117582453,0.23251003885658533,0.014409957721258757,0.014409957721258757
21619,O1-P612,21620,21621,True,76.7576406587403,176.3999999992944,200 mm,1000.0,999.6085360326405,17.498232661274294,0.22646036626992355,0.013885264212888,0.013885264212888
21622,O15-P29,15222,6942,True,76.75871611274698,176.3999999992944,200 mm,999.608530547825,1000.0,787.2951110742545,0.7073616219770227,0.09195606434663176,0.09195606434663176
21623,O9-P843,10738,6900,True,76.76075514750985,176.3999999992944,200 mm,999.6085201487477,1000.0,7.689717547046795,0.17261949230301413,0.009569235156774753,0.009569235156774753
21624,O1-P823,21625,17497,True,76.76593001513616,176.3999999992944,200 mm,1000.0,999.6084937569228,10.2256236096109,0.18981410375421198,0.01087864372795814,0.01087864372795814
21628,O7-P117,21629,21630,True,76.77454706403786,176.3999999992944,200 mm,999.6084498099734,1000.0,96.57032105549372,0.38873124299667744,0.030890598813319573,0.030890598813319573
21633,O2-P335,17925,20562,True,99.9999999999264,176.3999999992944,200 mm,999.4900000000004,1000.0,31.132913119999948,0.2727157496701999,0.018103751503217958,0.018103751503217958
21634,O1-P601,20333,17854,True,76.79671107851,176.3999999992944,200 mm,1000.0,999.6083367734996,43.14835561131731,0.3025125536179397,0.021077692480278427,0.021077692480278427
21635,O12-P198,21636,9486,True,76.81023771754785,176.3999999992944,200 mm,1000.0,999.6082677876406,371.02747604733196,0.578710257618971,0.0605333563071392,0.0605333563071392
21639,O7-P479,21640,21641,True,79.63836378673705,176.3999999992944,200 mm,1000.0,999.5938443446877,15.565028621795115,0.21797226935398817,0.013162666074049536,0.013162666074049536
21642,O21-P968,21643,21644,True,76.84189741075383,176.3999999992944,200 mm,1000.0,999.6081063232051,55.79372620087632,0.327978795116143,0.023784311912140046,0.023784311912140046
21645,O2-P608,36220,20975,True,99.99999999992924,246.999999999012,280 mm,999.6250000000002,1000.0,1772.6440066523298,0.7705058752771876,0.13432118952323024,0.13432118952323024
21647,O3-P2134,21648,21649,True,79.6685779460717,176.3999999992944,200 mm,999.5936902524751,1000.0,68.63849056998787,0.3498679250378235,0.026236484788806073,0.026236484788806073
21650,O5-P212,14033,20910,True,76.85883813739001,176.3999999992944,200 mm,1000.0,999.6080199254993,18.3389585907172,0.22994528751582421,0.014186529138638002,0.014186529138638002
21651,O3-P1870,21652,16036,True,76.86788790986392,176.3999999992944,200 mm,1000.0,999.6079737716597,3.7999950592951017,0.13593233683813621,0.006992964673014619,0.006992964673014619
21653,O22-P40,21654,21655,True,76.8702644236287,176.3999999992944,200 mm,1000.0,999.6079616514395,34.03425155038518,0.2805785009628837,0.018868675011931697,0.018868675011931697
21656,O19-P37,11211,558,True,76.8802615085565,176.3999999992944,200 mm,999.6079106663063,1000.0,158.30715125085916,0.4515254483284719,0.03929560992562904,0.03929560992562904
21657,O2-P1513,21658,6610,True,73.40056151150158,176.3999999992944,200 mm,999.6256571362914,1000.0,22.36307838428828,0.24521579953742795,0.015538278644704051,0.015538278644704051
21659,O1-P2153,8230,13168,True,76.88692288748899,176.3999999992944,200 mm,999.6078766932739,1000.0,21.327388722518094,0.2414852144416577,0.015203277655320077,0.015203277655320077
21660,O2-P876,15588,11860,True,76.89033011755126,176.3999999992944,200 mm,1000.0,999.6078593164004,114.36650704811927,0.40932785586365517,0.033521410453963056,0.033521410453963056
21661,O21-P430,18479,17241,True,76.89846570005854,176.3999999992944,200 mm,1000.0,999.6078178249297,148.797721309895,0.4432164517746691,0.03811583530483664,0.03811583530483664
21662,O1-P2534,15523,20881,True,74.83449701768612,176.3999999992944,200 mm,1000.0,999.6183440652098,33.995396513741234,0.28047643152032997,0.018858654825707234,0.018858654825707234
21664,O11-P234,21665,15084,True,76.9177692511028,176.3999999992944,200 mm,1000.0,999.6077193768194,7.675771865752276,0.17251462010258883,0.0095614476187044,0.0095614476187044
21666,O3-P275,21667,15774,True,76.93136486390526,277.99999999888803,315 mm,1000.0,999.7922853148674,2355.1134885641964,0.7279605634849574,0.1646694465760375,0.1646694465760375
21668,O9-P15,21669,10082,True,77.05182341937696,441.1999999982352,500 mm,999.8805696736999,1000.0,4076.280162354471,0.6766228791038934,0.20536944928118003,0.20536944928118003
21670,O1-P1054,13744,1302,True,75.19638934819034,176.3999999992944,200 mm,999.6164984143243,1000.0,1032.8034693648758,0.7530703746170965,0.109110384846248,0.109110384846248
21673,O9-P1895,21674,21675,True,76.93768023165441,176.3999999992944,200 mm,999.6076178308185,1000.0,30.279298114579568,0.2703030776346603,0.017871856563177514,0.017871856563177514
21679,O9-P1446,21134,21592,True,76.95055409682243,176.3999999992944,200 mm,999.6075521741062,1000.0,6.53109553891676,0.16340990845642064,0.008894561825393022,0.008894561825393022
21680,O20-P90,21681,8310,True,73.64877900225488,176.3999999992944,200 mm,1000.0,999.6243912270885,9.708048500881624,0.18657039262872788,0.010626675506058501,0.010626675506058501
21687,O3-P3108,21688,5279,True,76.96196190795372,176.3999999992944,200 mm,1000.0,999.6074939942695,10.850880452573728,0.1935824026417744,0.011174250814768003,0.011174250814768003
21689,O9-P3271,21690,12612,True,76.96582163985931,176.3999999992944,200 mm,999.6074743096367,1000.0,39.343205483674396,0.29380314941944263,0.020187204039182092,0.020187204039182092
21691,O2-P1376,12482,13041,True,76.96845490622681,176.3999999992944,200 mm,1000.0,999.6074608799782,387.2824611416282,0.5857260729422794,0.06191666209578451,0.06191666209578451
21692,O3-P2106,21693,18139,True,76.97095119925534,176.3999999992944,200 mm,1000.0,999.6074481488838,17.498386244863465,0.2264610136047955,0.013885319925330396,0.013885319925330396
21694,O21-P1258,21695,21696,True,48.3543381390026,176.3999999992944,200 mm,999.753392875491,1000.0,104.21730236003376,0.3978986028869933,0.032047010845947195,0.032047010845947195
21697,O1-P2314,13342,15293,True,76.97606524185373,176.3999999992944,200 mm,1000.0,999.6074220672665,28.16112232697413,0.26409905669870304,0.017281606146073582,0.017281606146073582
21698,O9-P2108,21699,15246,True,94.93338780306931,176.3999999992944,200 mm,999.5158397222043,1000.0,9.37962851921821,0.18444870430686308,0.010463109969777356,0.010463109969777356
21700,O3-P1682,21701,21702,True,76.99151661340774,176.3999999992944,200 mm,999.6073432652717,1000.0,472.7863366960371,0.6190305252400726,0.06888421184834856,0.06888421184834856
21714,O10-P39,19414,16792,True,77.01371758927358,176.3999999992944,200 mm,999.6072300402947,1000.0,53.607414616759556,0.32389747565011395,0.023340086931029028,0.023340086931029028
21715,O3-P3099,5280,14024,True,77.01766013096076,176.3999999992944,200 mm,999.6072099333321,1000.0,80.0362555716197,0.3669150566776825,0.028229539303723718,0.028229539303723718
21718,O2-P797,8045,8169,True,77.03633263937746,176.3999999992944,200 mm,1000.0,999.6071147035392,69.51876290434001,0.3512551364902027,0.026395906410849494,0.026395906410849494
21719,O2-P420,21720,6360,True,77.0366209846694,176.3999999992944,200 mm,1000.0,999.6071132329782,56.23857885368916,0.32879500812150037,0.023873636058861128,0.023873636058861128
21721,O3-P968,6272,16915,True,77.04505533179497,176.3999999992944,200 mm,999.6070702178079,1000.0,25.300148389900052,0.2551673968543981,0.01644707588896436,0.01644707588896436
21722,O21-P439,12009,21723,True,78.18265516866934,176.3999999992944,200 mm,1000.0,999.6012684586398,51.11576204652952,0.31909672059597843,0.022822701802739785,0.022822701802739785
21724,O1-P1191,21725,12131,True,77.05173976284783,176.3999999992944,200 mm,999.6070361272094,1000.0,26.809222296241245,0.25996333457373266,0.016892956713969717,0.016892956713969717
21726,O2-P1532,11916,14139,True,77.05247378398698,176.3999999992944,200 mm,1000.0,999.6070323837017,68.8669845629483,0.35022924484775086,0.026277961831393866,0.026277961831393866
21727,O21-P1085,14526,13156,True,77.06259636530442,176.3999999992944,200 mm,999.6069807585369,1000.0,70.84871240342989,0.35332693158956474,0.026634906203375795,0.026634906203375795
21730,O9-P3621,21731,21732,True,77.09512484545166,176.3999999992944,200 mm,999.6068148632882,1000.0,4.841090829888724,0.14766024886107298,0.007784096098587463,0.007784096098587463
21733,O1-P1496,11914,7029,True,77.09707091372258,176.3999999992944,200 mm,999.60680493834,1000.0,44.53528382777599,0.30554956794931787,0.021392385111995985,0.021392385111995985
21734,O3-P2242,21735,12434,True,99.91172065246192,176.3999999992944,200 mm,1000.0,999.4904502246725,55.6801562800429,0.3277696634845405,0.023761451161220654,0.023761451161220654
21736,O1-P2118,21737,20059,True,77.11631055212884,176.3999999992944,200 mm,1000.0,999.6067068161841,826.4183546198896,0.7157567561929068,0.09469064160064218,0.09469064160064218
21738,O1-P2678,21739,14143,True,77.13051337806759,176.3999999992944,200 mm,1000.0,999.6066343817719,11.210651289632207,0.19568193430471428,0.011340297223474901,0.011340297223474901
21741,O7-P340,21742,4888,True,77.15178574510307,176.3999999992944,200 mm,1000.0,999.6065258927,0.055549285736474205,0.027200576030852776,0.0012139426510356897,0.0012139426510356897
21745,O1-P731,21746,13285,True,77.16302765442893,176.3999999992944,200 mm,1000.0,999.6064685589624,14.108407159911188,0.2110703477112419,0.01258676171578833,0.01258676171578833
21747,O9-P1262,552,21748,True,77.17914521046721,176.3999999992944,200 mm,999.6063863594267,1000.0,1.7994761245515363,0.10477629022915148,0.005042284071173573,0.005042284071173573
21749,O2-P971,21205,17105,True,79.26808529904562,176.3999999992944,200 mm,1000.0,999.5957327649749,0.08770310197663955,0.0330497888858657,0.001445917633965376,0.001445917633965376
21750,O5-P216,1650,5205,True,77.1802359987723,176.3999999992944,200 mm,1000.0,999.6063807964063,9.882065169919116,0.18767423588751692,0.010712162616667544,0.010712162616667544
21751,O4-P1503,3271,3261,True,83.6625930984858,176.3999999992944,200 mm,1000.0,999.5733207751978,98.16501257423619,0.39068602427786225,0.03113525483117768,0.03113525483117768
21753,O3-P969,16915,21754,True,77.18406952938606,176.3999999992944,200 mm,999.6063612454001,1000.0,8.589835950061158,0.17912407074934975,0.010056960891344321,0.010056960891344321
21755,O21-P1133,21756,21757,True,77.18915562168854,176.3999999992944,200 mm,999.6063353063294,1000.0,82.89730849990367,0.37091265990712413,0.02870774782448225,0.02870774782448225
21763,O3-P2413,21764,9348,True,77.20011239484607,176.3999999992944,200 mm,1000.0,999.6062794267863,61.663936201623414,0.33839213470883345,0.024936126504721327,0.024936126504721327
21765,O4-P714,21766,15550,True,77.21835798005237,176.3999999992944,200 mm,1000.0,999.6061863743017,16.78297943774564,0.22340103644569886,0.013622995295701155,0.013622995295701155
21767,O9-P157,41474,21768,True,85.10348521527001,220.5999999991176,250 mm,999.6808619304427,1000.0,1713.3539120703995,0.7582195764007343,0.1427013481079917,0.1427013481079917
21769,O21-P611,16464,21441,True,77.2331100827881,176.3999999992944,200 mm,999.6061111385778,1000.0,22.204182281166485,0.2446515310273927,0.015487409712043402,0.015487409712043402
21771,O5-P169,21772,21773,True,100.00000000052776,176.3999999992944,200 mm,1000.0,999.4899999999973,11.921478960000568,0.19969476294293376,0.011660343242663131,0.011660343242663131
21774,O2-P1523,21775,21776,True,77.2605147090687,176.3999999992944,200 mm,1000.0,999.6059713749837,20.396327190590533,0.23802011692785494,0.014894883045235615,0.014894883045235615
21777,O6-P154,13181,19447,True,77.27563709300524,176.3999999992944,200 mm,1000.0,999.6058942508257,16.0044999951158,0.21996463989700873,0.013330855907676848,0.013330855907676848
21784,O1-P2278,5547,13141,True,77.31851793768166,176.3999999992944,200 mm,999.6056755585179,1000.0,3.4778459258298264,0.13185408751971944,0.006725072248016007,0.006725072248016007
21785,O5-P324,15283,17140,True,77.3314781585079,176.3999999992944,200 mm,999.6056094613916,1000.0,22.037715585451927,0.24405729400729187,0.01543391562157249,0.01543391562157249
21786,O4-P1231,18781,21787,True,71.12109673290018,176.3999999992944,200 mm,999.6372824066622,1000.0,4.092149489647689,0.13942828304620603,0.0072255775818666065,0.0072255775818666065
21788,O9-P3306,14708,2971,True,77.3503156927523,176.3999999992944,200 mm,1000.0,999.605513389967,4.899465071617604,0.14826357624861305,0.00782562362743839,0.00782562362743839
21789,O2-P1103,3934,3625,True,77.3509866130759,176.3999999992944,200 mm,1000.0,999.6055099682733,47.1483967859203,0.31109143655595783,0.021972232066946654,0.021972232066946654
21790,O21-P687,21791,1592,True,77.35375725749891,176.3999999992944,200 mm,1000.0,999.6054958379867,107.30476247484776,0.4014594451677269,0.032502442223426874,0.032502442223426874
21792,O5-P250,10260,21793,True,72.53516893533897,176.3999999992944,200 mm,999.6300706384297,1000.0,30.615043264069435,0.2712577581433139,0.0179634581609495,0.0179634581609495
21794,O9-P2070,17696,3140,True,86.00068487785828,176.3999999992944,200 mm,1000.0,999.5613965071229,25.46000336968743,0.255684916708239,0.016494941810380994,0.016494941810380994
21795,O3-P549,21796,21797,True,77.38228095945796,176.3999999992944,200 mm,1000.0,999.6053503671068,3.8003654222908096,0.13593688480359356,0.006993265505841822,0.006993265505841822
21798,O9-P292,12352,21799,True,77.38298550724849,176.3999999992944,200 mm,1000.0,999.6053467739131,44.60995932910666,0.305711146194853,0.021409188477065768,0.021409188477065768
21802,O24-P172,450,19653,True,77.38609113452263,220.5999999991176,250 mm,1000.0,999.7098021582456,1402.3450084484807,0.7262180830725897,0.12502825828639225,0.12502825828639225
21806,O16-P92,21807,21808,True,77.38940630599959,176.3999999992944,200 mm,999.6053140278394,1000.0,1.1113548325403197,0.08821046093118445,0.004096881894257709,0.004096881894257709
21809,O2-P1147,21810,21811,True,100.00000000027266,176.3999999992944,200 mm,1000.0,999.4899999999986,8.69151416000043,0.1798283181866178,0.010110322868802,0.010110322868802
21812,O12-P352,5446,21813,True,61.95527565115282,176.3999999992944,200 mm,1000.0,999.6840280941791,23.941935164558934,0.2506735661518764,0.016033955405446096,0.016033955405446096
21814,O21-P83,1391,21815,True,78.77008903978587,220.5999999991176,250 mm,999.7046121661008,1000.0,1505.3380872409584,0.7379226545832646,0.13081917028263274,0.13081917028263274
21816,O21-P751,21817,2003,True,77.43115132227642,176.3999999992944,200 mm,1000.0,999.6051011282564,151.01691234876964,0.4451904449979189,0.03839415369528051,0.03839415369528051
21820,O2-P817,21821,14314,True,77.4395026756469,176.3999999992944,200 mm,999.6050585363542,1000.0,0.05575644192646577,0.027244599407636263,0.0012156498838769411,0.0012156498838769411
21822,O3-P1240,21039,20939,True,105.00054106020768,176.3999999992944,200 mm,999.4644972405929,1000.0,36.94527926566549,0.28799921340704415,0.01960357312707804,0.01960357312707804
21823,O4-P243,9720,19292,True,77.45323250296536,176.3999999992944,200 mm,999.6049885142348,1000.0,97.63137393808992,0.3900345075289895,0.031053596968024778,0.031053596968024778
21826,O1-P1987,21827,19950,True,69.07948960253228,176.3999999992944,200 mm,999.647694603027,1000.0,2.7560788325138237,0.12165950910644673,0.006071835436090938,0.006071835436090938
21828,O9-P3223,21829,21830,True,77.46418040198378,176.3999999992944,200 mm,1000.0,999.6049326799499,25.05114514803235,0.25435661011430843,0.016372205965049767,0.016372205965049767
21831,O16-P29,21832,21833,True,77.46704859029353,176.3999999992944,200 mm,999.6049180521895,1000.0,864.8928942817446,0.723576605073875,0.09737141642476942,0.09737141642476942
21836,O2-P1460,16240,3748,True,76.15009576790402,176.3999999992944,200 mm,999.6116345115837,1000.0,17.519736548626888,0.2265509632713286,0.013893062280385013,0.013893062280385013
21837,O2-P1358,13676,14322,True,77.49091063806169,176.3999999992944,200 mm,1000.0,999.6047963557459,94.60686157838565,0.3862915138556816,0.03058670222205642,0.03058670222205642
21838,O16-P97,21839,2629,True,77.49794150366132,176.3999999992944,200 mm,999.6047604983313,1000.0,3.8247971978826363,0.13623622415387454,0.0070130760137278245,0.0070130760137278245
21840,O3-P1413,1090,16682,True,76.348490694699,313.1999999987472,355 mm,1000.0,999.7938590751243,2780.705488141716,0.7604883927764035,0.1687410839542588,0.1687410839542588
21841,O6-P247,21842,21843,True,77.50588434549942,176.3999999992944,200 mm,1000.0,999.6047199898379,1.4595872967287593,0.09727143416357763,0.0046059190103576435,0.0046059190103576435
21844,O3-P1253,21845,21846,True,85.86149053087324,176.3999999992944,200 mm,1000.0,999.5621063982926,51.92508623929861,0.3206742591524264,0.02299210423236688,0.02299210423236688
21850,O12-P367,27741,27740,True,92.4970781707254,176.3999999992944,200 mm,999.5282649013293,1000.0,12.846646236283343,0.20467287544217616,0.012062271389740047,0.012062271389740047
21853,O9-P700,21854,10764,True,77.5585612972429,441.1999999982352,500 mm,999.8797842299892,1000.0,3527.1773162940613,0.6519675282744137,0.18915714467596814,0.18915714467596814
21858,O9-P501,21859,16546,True,77.5448657316713,176.3999999992944,200 mm,1000.0,999.6045211847685,44.33396980961002,0.3051130035977567,0.02134701524738759,0.02134701524738759
21860,O2-P601,17171,5348,True,77.55485167961668,1235.1999999950594,1400 mm,1000.0,999.9418338612403,32700.695555154336,0.8465282842625904,0.493664450892214,0.493664450892214
21861,O3-P1339,21862,21863,True,77.55728588653443,176.3999999992944,200 mm,1000.0,999.6044578419787,28.844005465838364,0.2661344988062495,0.017474299407449604,0.017474299407449604
21864,O3-P1990,4258,21865,True,53.742654174164045,176.3999999992944,200 mm,999.7259124637118,1000.0,7.527999731005399,0.17139509056892996,0.009478464620620361,0.009478464620620361
21868,O1-P1573,12149,9624,True,77.5752159720178,176.3999999992944,200 mm,999.6043663985428,1000.0,108.46219446061718,0.40277483135470066,0.03267157403066607,0.03267157403066607
21870,O3-P823,10633,21871,True,77.58621619238214,176.3999999992944,200 mm,1000.0,999.6043102974188,65.74523990213754,0.3452152766445404,0.02570532048668778,0.02570532048668778
21872,O11-P144,5956,8981,True,77.58767352034843,176.3999999992944,200 mm,1000.0,999.6043028650462,1.3689065502819378,0.09506878770354661,0.004480372672416896,0.004480372672416896
21873,O1-P590,6011,2477,True,77.5897664640155,176.3999999992944,200 mm,999.6042921910336,1000.0,170.15429941389607,0.46136652567146663,0.04072142942363048,0.04072142942363048
21874,O2-P1983,21875,18929,True,77.5997268225993,176.3999999992944,200 mm,1000.0,999.6042413932047,7.821328423312272,0.17360271934156088,0.00964236438287461,0.00964236438287461
21878,O21-P746,21879,19344,True,54.76056839555308,176.3999999992944,200 mm,999.7207211011827,1000.0,1.6885550092447983,0.10244323820620481,0.004905211852670516,0.004905211852670516
21880,O3-P1782,16479,19948,True,77.6139653119941,176.3999999992944,200 mm,1000.0,999.6041687769089,0.31367859510324114,0.055082493519480726,0.0024082645433054686,0.0024082645433054686
21882,O21-P631,15965,13091,True,77.63531692577494,176.3999999992944,200 mm,999.6040598836786,1000.0,12.4968106681399,0.20282112048345874,0.011912129108667586,0.011912129108667586
21885,O9-P604,7783,21886,True,77.65477904125606,176.3999999992944,200 mm,1000.0,999.6039606268896,37.811314298905025,0.29012570780259633,0.0198165041392886,0.0198165041392886
21887,O9-P486,21888,21889,True,77.65725846692156,176.3999999992944,200 mm,999.6039479818187,1000.0,51.674692765920035,0.32018809966053213,0.02293983478135298,0.02293983478135298
21890,O12-P115,21891,6896,True,147.24518713974751,176.3999999992944,200 mm,1000.0,999.2490495455872,213.25673461523513,0.4932843793581694,0.04557010698320051,0.04557010698320051
21895,O16-P71,21896,12248,True,77.6815361347342,176.3999999992944,200 mm,999.6038241657128,1000.0,735.8514339330567,0.6955978362507632,0.08833749054944652,0.08833749054944652
21899,O24-P91,5003,21900,True,77.69511247282132,176.3999999992944,200 mm,999.6037549263887,1000.0,7.821397100980431,0.1736032293796668,0.009642402372869226,0.009642402372869226
21905,O3-P1548,21906,21907,True,78.58556604512172,176.3999999992944,200 mm,1000.0,999.5992136131699,18.04449232342276,0.2287378015907531,0.01408184122474561,0.01408184122474561
21908,O2-P217,21909,15791,True,77.70434890797888,220.5999999991176,250 mm,1000.0,999.708608691595,1677.2002430045777,0.755007522500182,0.14060693841111233,0.14060693841111233
21913,O14-P129,1251,11932,True,77.71249153175921,176.3999999992944,200 mm,1000.0,999.603666293188,45.586986900862016,0.3078074564974715,0.021627752576075018,0.021627752576075018
21914,O9-P2352,1815,17654,True,77.71873622911187,220.5999999991176,250 mm,999.7085547391408,1000.0,1167.9533201997062,0.6950945627831572,0.11182875629911841,0.11182875629911841
21915,O4-P474,21916,21917,True,77.72164619117582,176.3999999992944,200 mm,1000.0,999.603619604425,11.525185225258129,0.19747900920443387,0.011483188795336647,0.011483188795336647
21918,O9-P879,11373,21919,True,77.72530642751563,176.3999999992944,200 mm,999.6036009372197,1000.0,32.619171267383116,0.2768060896840128,0.01849991884958531,0.01849991884958531
21920,O2-P1441,6117,10891,True,59.570130140573376,176.3999999992944,200 mm,1000.0,999.696192336283,41.447507874280646,0.2986907510094785,0.020684754398138126,0.020684754398138126
21921,O3-P2910,2652,12651,True,77.74211472229726,176.3999999992944,200 mm,999.6035152149162,1000.0,169.0168285760109,0.4604445478262701,0.040586513755859616,0.040586513755859616
21922,O1-P11,21923,21924,True,77.75118361389654,1411.799999994353,1600 mm,1000.0,999.9416866122896,63059.51169925952,0.9944543429991538,0.6713245477303558,0.6713245477303558
21925,O24-P321,13752,21926,True,77.75232856062894,176.3999999992944,200 mm,999.6034631243408,1000.0,61.377582905017135,0.3379012355489021,0.02488123061072668,0.02488123061072668
21927,O4-P395,17500,14089,True,77.7556461584559,176.3999999992944,200 mm,999.6034462045918,1000.0,91.64923746301713,0.3825451925079785,0.03012317993338147,0.03012317993338147
21928,O9-P2329,21929,17201,True,77.76054858706841,176.3999999992944,200 mm,999.6034212022059,1000.0,33.00691968926604,0.27785123338561635,0.01860175696478687,0.01860175696478687
21930,O9-P2461,19927,11701,True,77.76752949253746,176.3999999992944,200 mm,999.603385599588,1000.0,1.7669768612346268,0.10410321240320863,0.005002608385237468,0.005002608385237468
21931,O24-P379,14917,21932,True,77.77154147054864,176.3999999992944,200 mm,999.6033651385002,1000.0,30.4387481498588,0.2707574060870729,0.017915423606722942,0.017915423606722942
21933,O9-P3480,21934,21935,True,77.77160321751454,176.3999999992944,200 mm,999.6033648235907,1000.0,2.0114107743166105,0.10897229200978975,0.005292007271628863,0.005292007271628863
21936,O3-P2925,21937,21938,True,77.77246898062317,176.3999999992944,200 mm,1000.0,999.6033604081988,76.83591670576712,0.36231759209583964,0.027684700050609606,0.027684700050609606
21946,O9-P589,19208,17532,True,77.79961965905353,176.3999999992944,200 mm,1000.0,999.6032219397388,59.66354444950718,0.33492757455980837,0.024549963272792543,0.024549963272792543
21947,O3-P2524,9714,21948,True,77.80883457752641,176.3999999992944,200 mm,1000.0,999.6031749436546,103.14093567337693,0.39663889386801254,0.0318867366461663,0.0318867366461663
21949,O9-P2149,1472,21950,True,77.80952618314083,176.3999999992944,200 mm,1000.0,999.603171416466,29.80730392417404,0.2689481124076567,0.01774220225911198,0.01774220225911198
21951,O2-P1279,21952,12111,True,77.81543673460148,176.3999999992944,200 mm,999.6031412726535,1000.0,86.70788577354975,0.3760830342267698,0.02933245292016568,0.02933245292016568
21953,O9-P1759,4568,21954,True,77.83616347042731,176.3999999992944,200 mm,1000.0,999.6030355663008,3.7944414976989007,0.13586410357498152,0.006988451826091316,0.006988451826091316
21956,O10-P382,21957,21958,True,77.84198126172062,176.3999999992944,200 mm,999.6030058955653,1000.0,0.11471096650843883,0.03694158493976631,0.0016058989438121672,0.0016058989438121672
21959,O3-P1620,21960,21961,True,77.84566693912441,176.3999999992944,200 mm,1000.0,999.6029870986105,64.08986309504105,0.34248595243346885,0.025396247959683583,0.025396247959683583
21962,O1-P2034,21963,21964,True,85.7466671359339,176.3999999992944,200 mm,999.5626919976067,1000.0,17.504704760337873,0.22648764184303827,0.013887611746793687,0.013887611746793687
21968,O8-P162,21969,21970,True,77.87705137717083,176.3999999992944,200 mm,1000.0,999.6028270379765,8.137956076991564,0.17592161125529246,0.009815675523552952,0.009815675523552952
21972,O3-P597,21973,20294,True,77.88314232303392,176.3999999992944,200 mm,1000.0,999.6027959741525,40.898358702920994,0.2974327686108809,0.020556161937542825,0.020556161937542825
21974,O3-P3237,14741,9717,True,77.88441660951409,176.3999999992944,200 mm,1000.0,999.6027894752915,46.649768956969865,0.31005134350346364,0.021862853241908044,0.021862853241908044
21975,O3-P828,21976,21871,True,77.88732139608622,176.3999999992944,200 mm,1000.0,999.60277466088,8.995869471405182,0.18190243604420372,0.010268113032981968,0.010268113032981968
21977,O1-P1439,21978,21979,True,78.13013353826582,176.3999999992944,200 mm,1000.0,999.6015363189548,41.79257132073179,0.2994751021504899,0.020765118689900795,0.020765118689900795
21980,O12-P156,21981,21982,True,78.91663306198856,176.3999999992944,200 mm,999.5975251713838,1000.0,8.625665255804632,0.17937289617077345,0.010075802391709344,0.010075802391709344
21984,O1-P1761,21985,21986,True,99.9999999998692,176.3999999992944,200 mm,1000.0,999.4900000000007,0.1440000000002946,0.04052683393446032,0.001757168600733372,0.001757168600733372
21987,O9-P1300,21988,14752,True,77.89981383288645,176.3999999992944,200 mm,999.6027109494523,1000.0,2.6713295534344654,0.12034546273796372,0.005989352738646364,0.005989352738646364
21989,O7-P441,21990,21991,True,77.9074635656117,176.3999999992944,200 mm,999.6026719358154,1000.0,1.1859895937672404,0.09030102079672263,0.004212581889119211,0.004212581889119211
21992,O3-P1305,21993,21994,True,77.90765729763501,176.3999999992944,200 mm,1000.0,999.602670947782,47.361400967359344,0.3115333288546485,0.022018780220986304,0.022018780220986304
22000,O1-P2412,22001,12551,True,77.9337157919039,176.3999999992944,200 mm,1000.0,999.6025380494613,26.24883989537017,0.2582053949026654,0.016728921178384915,0.016728921178384915
22002,O1-P2547,22003,13477,True,99.9999999997772,176.3999999992944,200 mm,999.4900000000011,1000.0,30.65130219123209,0.2713604111885452,0.017973320028748463,0.017973320028748463
22008,O3-P2865,3253,22009,True,99.99999999822995,176.3999999992944,200 mm,999.490000000009,1000.0,1027.394767554388,0.7522319716559643,0.10872821460811435,0.10872821460811435
22012,O1-P2131,22013,278981,True,138.44377794732446,176.3999999992944,200 mm,1000.0,999.2939367324686,567.6780819228981,0.6503826459845496,0.07615954544546016,0.07615954544546016
22018,O9-P272,2057,13597,True,77.980006412035,176.3999999992944,200 mm,1000.0,999.6023019672987,130.26597008074145,0.4258058287494071,0.035712807511026186,0.035712807511026186
22019,O2-P1375,13041,16510,True,77.9932849681659,176.3999999992944,200 mm,1000.0,999.6022342466623,687.3981890991903,0.6837035620737114,0.0848943333073801,0.0848943333073801
22020,O9-P3031,16695,22021,True,100.00000000107248,176.3999999992944,200 mm,999.4899999999946,1000.0,9.81587660000057,0.1872560004178413,0.010679741020693575,0.010679741020693575
22022,O8-P168,10428,12967,True,78.00301013974385,176.3999999992944,200 mm,1000.0,999.6021846482873,0.09803416947821426,0.034621048387487835,0.0015099732934093326,0.0015099732934093326
22023,O7-P414,22024,19082,True,71.2503471628608,176.3999999992944,200 mm,999.6366232294694,1000.0,81.38202712766999,0.3688082376722944,0.028455489758907996,0.028455489758907996
22025,O1-P994,14355,20942,True,74.8761101325118,176.3999999992944,200 mm,999.6181318383242,1000.0,8.771402894746833,0.1803776078648353,0.010152018831105936,0.010152018831105936
22026,O3-P389,6734,12385,True,59.903375513136176,176.3999999992944,200 mm,999.694492784883,1000.0,8.46352556253701,0.17824103421795456,0.009990205253258704,0.009990205253258704
22028,O2-P289,22029,11301,True,78.18855676465687,176.3999999992944,200 mm,1000.0,999.6012383605002,79.4120840792395,0.3660290855296194,0.02812411876123097,0.02812411876123097
22030,O3-P3071,1991,22031,True,78.03390809685834,176.3999999992944,200 mm,1000.0,999.602027068706,99.96861711772725,0.39286890658333634,0.03140969055373551,0.03140969055373551
22032,O11-P263,22033,11658,True,78.03944030994836,176.3999999992944,200 mm,1000.0,999.6019988544192,43.76077331251201,0.30386212113187716,0.021217265829657574,0.021217265829657574
22034,O4-P737,14822,22035,True,78.0408683398075,176.3999999992944,200 mm,999.601991571467,1000.0,13.85414186520466,0.2098146001749347,0.012483103508707143,0.012483103508707143
22036,O1-P2682,7640,13503,True,78.04407848654864,176.3999999992944,200 mm,999.6019751997186,1000.0,25.795032409297153,0.2567620936785543,0.01659476334670302,0.01659476334670302
