id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
22037,O2-P1182,22038,9411,True,78.04663033588608,277.99999999888803,315 mm,1000.0,999.7892740980931,2630.7029245008525,0.7451092192959369,0.17731231852796087,0.17731231852796087
22042,O1-P1752,14565,18182,True,80.64934781826193,176.3999999992944,200 mm,999.5886883261269,1000.0,23.457104100604678,0.24902554571116245,0.015883582040016636,0.015883582040016636
22043,O3-P3185,12059,22044,True,78.09553470584567,176.3999999992944,200 mm,999.6017127730001,1000.0,14.84032576498821,0.21459819403933603,0.01287982408854284,0.01287982408854284
22045,O12-P112,22046,5150,True,76.40130837088337,176.3999999992944,200 mm,1000.0,999.6103533273085,5.373011602027173,0.15298204143998723,0.008153184920551502,0.008153184920551502
22049,O9-P1444,21133,22050,True,78.10942137098024,176.3999999992944,200 mm,1000.0,999.601641951008,16.40302981289913,0.22173825136928335,0.01348131235825178,0.01348131235825178
22051,O1-P2309,22052,22053,True,78.11548226046075,176.3999999992944,200 mm,999.6016110404717,1000.0,151.05540148414156,0.4452244887141335,0.038398964278607534,0.038398964278607534
22054,O15-P57,22055,20180,True,78.11797312874272,176.3999999992944,200 mm,999.6015983370434,1000.0,70.41840723074195,0.35265972509259264,0.026557819628045973,0.026557819628045973
22056,O17-P86,1028,22057,True,78.75865193606256,176.3999999992944,200 mm,999.5983308751261,1000.0,8.667948246030493,0.17966561103935577,0.010097984635233858,0.010097984635233858
22059,O3-P1091,22060,16642,True,78.13226234290492,176.3999999992944,200 mm,1000.0,999.6015254620512,705.8897835937344,0.6883407724449692,0.0862131510708099,0.0862131510708099
22061,O9-P3088,22062,14681,True,78.13459094892944,176.3999999992944,200 mm,1000.0,999.6015135861604,12.14609566548323,0.2009277071871915,0.011759384900221645,0.011759384900221645
22063,O3-P3092,781,22064,True,78.13944846523307,176.3999999992944,200 mm,1000.0,999.6014888128273,16.249462162894968,0.22105846070590449,0.013423563643403035,0.013423563643403035
22065,O3-P2929,8372,9582,True,78.14047073327681,176.3999999992944,200 mm,1000.0,999.6014835992603,2.8865136971558782,0.12362839160224061,0.006196158629269353,0.006196158629269353
22071,O4-P1171,22072,22073,True,79.12637696745085,176.3999999992944,200 mm,999.596455477466,1000.0,13.065836311416566,0.2058150671590604,0.012155255713212368,0.012155255713212368
22075,O1-P2431,22076,22077,True,78.16681589801196,705.7999999971769,800 mm,1000.0,999.9335582064867,9661.100060379136,0.6636593114215766,0.3143747828244703,0.3143747828244703
22078,O9-P2446,22079,22080,True,78.16828382012217,176.3999999992944,200 mm,999.6013417525173,1000.0,1.7672654043504878,0.10410922560248186,0.005002962374078772,0.005002962374078772
22081,O2-P1603,7805,22082,True,100.00000000086216,176.3999999992944,200 mm,999.4899999999956,1000.0,19.06411260000002,0.23286140729206395,0.014440680295484306,0.014440680295484306
22087,O9-P1936,45803,5536,True,64.35471447088122,176.3999999992944,200 mm,999.6717909561985,1000.0,2.0665808129480405,0.11001421163425128,0.00535465111844297,0.00535465111844297
22089,O3-P421,22090,22091,True,78.19180597533402,176.3999999992944,200 mm,999.6012217895258,1000.0,39.334939480302246,0.29378358420316963,0.020185223496033085,0.020185223496033085
22092,O15-P56,16390,22055,True,78.20316656121516,176.3999999992944,200 mm,999.6011638505378,1000.0,98.28015088070316,0.3908262537888129,0.031152845624372656,0.031152845624372656
22097,O8-P17,4316,22098,True,78.22257207484671,176.3999999992944,200 mm,999.6010648824183,1000.0,626.3288097486036,0.6674638372067219,0.08048707218561228,0.08048707218561228
22100,O9-P828,22101,22102,True,78.22878436514412,176.3999999992944,200 mm,999.6010331997378,1000.0,5.5777130847432606,0.15493219672526704,0.008290007183502429,0.008290007183502429
22103,O2-P1947,7192,7886,True,84.71036430685425,176.3999999992944,200 mm,1000.0,999.567977142035,38.466058262300905,0.2917103204755626,0.01997585491103819,0.01997585491103819
22104,O9-P1070,22105,22106,True,78.23419109848602,176.3999999992944,200 mm,999.6010056253978,1000.0,0.54518125759091,0.0679207137519274,0.0030296436266519667,0.0030296436266519667
22109,O4-P287,22110,22111,True,85.31353104280717,176.3999999992944,200 mm,999.5649009916817,1000.0,6.185474237082054,0.1604429889192889,0.008681184779359702,0.008681184779359702
22112,O1-P1941,22113,20296,True,78.26370778387557,176.3999999992944,200 mm,999.6008550903023,1000.0,715.2111847608355,0.6906319207137319,0.08687562080666264,0.08687562080666264
22114,O9-P2788,22115,2337,True,78.74376798817674,176.3999999992944,200 mm,999.5984067832603,1000.0,14.393726072951488,0.21246060029442967,0.012701925935643604,0.012701925935643604
22116,O1-P850,14968,22117,True,78.27774316529857,176.3999999992944,200 mm,1000.0,999.600783509857,32.29045983977875,0.2759130955414315,0.01841310343075732,0.01841310343075732
22118,O9-P3440,22119,22120,True,78.2881043495795,176.3999999992944,200 mm,1000.0,999.6007306678172,2.8170569551311067,0.12258780035893958,0.006130341543054061,0.006130341543054061
22125,O21-P804,22126,22127,True,78.29795136999641,176.3999999992944,200 mm,1000.0,999.600680448013,56.644718575348676,0.32953612038161545,0.023954881717934272,0.023954881717934272
22128,O3-P799,1106,12475,True,78.3203816754674,176.3999999992944,200 mm,1000.0,999.6005660534552,100.23447940349955,0.393188216886134,0.031449944053674156,0.031449944053674156
22131,O9-P697,12378,22132,True,78.33695168312002,441.1999999982352,500 mm,1000.0,999.8785777248912,3641.3409091172393,0.657376281137262,0.19257646719228128,0.19257646719228128
22136,O3-P2927,3605,9581,True,78.34491219257846,176.3999999992944,200 mm,999.6004409478179,1000.0,69.6048286391209,0.3513900789697602,0.02641144020687146,0.02641144020687146
22137,O21-P721,9020,3143,True,78.34592927575184,176.3999999992944,200 mm,999.6004357606937,1000.0,6.111352469645781,0.15979171563119973,0.008634605659076417,0.008634605659076417
22138,O7-P344,7127,22139,True,78.40133739600444,176.3999999992944,200 mm,1000.0,999.6001531792804,47.68465947850251,0.31220122336970085,0.022089223007417655,0.022089223007417655
22142,O1-P1346,22143,14951,True,99.99999999964177,176.3999999992944,200 mm,1000.0,999.4900000000018,5.234798359999696,0.15163584804222816,0.008059227509203959,0.008059227509203959
22144,O1-P1769,22145,16865,True,80.30610277935193,176.3999999992944,200 mm,1000.0,999.5904388758253,4.461096334001134,0.14360368597129858,0.007506980994094319,0.007506980994094319
22146,O3-P2912,13840,9618,True,78.3860499125839,176.3999999992944,200 mm,999.6002311454458,1000.0,141.06212016755785,0.4361580287412309,0.03713051779582734,0.03713051779582734
22153,O1-P322,17093,22154,True,78.4427107253217,176.3999999992944,200 mm,1000.0,999.5999421753008,11.205562783854699,0.19565257165658273,0.011337968362921261,0.011337968362921261
22155,O5-P155,2890,22156,True,78.44304184404207,176.3999999992944,200 mm,999.5999404865954,1000.0,51.335432742958005,0.3195266768624769,0.022868813024171167,0.022868813024171167
22157,O3-P2911,12651,13840,True,78.47375862065864,176.3999999992944,200 mm,999.5997838310346,1000.0,155.9770961198783,0.4495250082314284,0.03900958161563832,0.03900958161563832
22162,O3-P1062,14596,5919,True,61.46402261457676,176.3999999992944,200 mm,999.6865334846657,1000.0,72.8981374299661,0.3564647455766049,0.02699895118378137,0.02699895118378137
22163,O9-P2095,22164,15247,True,83.06835331281866,176.3999999992944,200 mm,999.5763513981046,1000.0,65.16862676185771,0.3442703051093665,0.025598100535535306,0.025598100535535306
22165,O9-P2497,22166,1206,True,78.4979809016251,176.3999999992944,200 mm,1000.0,999.5996602974017,35.92703788844373,0.28545278505409494,0.019349965292071593,0.019349965292071593
22171,O9-P2634,20402,22172,True,78.51445300304344,176.3999999992944,200 mm,1000.0,999.5995762896845,4.590378229320715,0.14500987730609516,0.007602627167830155,0.007602627167830155
22173,O3-P1361,22174,10312,True,78.51491383677858,176.3999999992944,200 mm,1000.0,999.5995739394324,14.207771757962483,0.21155674608453257,0.012627005279219006,0.012627005279219006
22175,O9-P2139,10638,22176,True,72.37646277446049,176.3999999992944,200 mm,999.6308800398502,1000.0,52.34971466004546,0.32149485342776496,0.023080459314665694,0.023080459314665694
22177,O3-P949,22178,22179,True,65.17466026520026,176.3999999992944,200 mm,1000.0,999.6676092326475,101.91631332111099,0.39519382318357993,0.03170341835839504,0.03170341835839504
22180,O1-P1452,22181,4954,True,78.52644684089559,176.3999999992944,200 mm,999.5995151211114,1000.0,44.199212318149186,0.3048199743334584,0.02131658739747804,0.02131658739747804
22182,O4-P574,20494,3996,True,77.47000759319637,220.5999999991176,250 mm,1000.0,999.7094874715256,1164.1193819011235,0.6945286340601204,0.11161094808037647,0.11161094808037647
22183,O9-P1608,8835,8942,True,65.33312246638239,176.3999999992944,200 mm,1000.0,999.6668010754214,5.980788418886401,0.15863097972117976,0.008551821638755576,0.008551821638755576
22184,O3-P2797,22185,12261,True,51.018452795573765,176.3999999992944,200 mm,1000.0,999.7398058907426,48.54137276438971,0.31395565618273163,0.02227476786453421,0.02227476786453421
22186,O2-P1657,2699,2750,True,78.54996058908256,176.3999999992944,200 mm,1000.0,999.5993952009957,62.019776008151446,0.3389998561555997,0.025004168724770393,0.025004168724770393
22187,O1-P1770,22188,22189,True,81.75870801949777,176.3999999992944,200 mm,1000.0,999.5830305891005,0.9073311097740385,0.08195639798979298,0.0037570804896603516,0.0037570804896603516
22190,O3-P690,14253,22191,True,78.55964037521683,176.3999999992944,200 mm,999.5993458340864,1000.0,49.18562272221076,0.3152603401106442,0.022413223312560543,0.022413223312560543
22192,O2-P591,17326,22193,True,92.33962886400755,176.3999999992944,200 mm,999.5290678927936,1000.0,18.98705847278209,0.2325553133613782,0.014413914854571741,0.014413914854571741
22194,O2-P485,13896,10340,True,76.93476668727487,176.3999999992944,200 mm,999.6076326898949,1000.0,52.03458068451469,0.320886319585243,0.023014921704263593,0.023014921704263593
22197,O1-P784,57,335,True,78.39045141798152,176.3999999992944,200 mm,1000.0,999.6002086977683,71.36175511785049,0.3541185793940867,0.026726516468333298,0.026726516468333298
22198,O24-P260,22199,588,True,79.43206151387555,176.3999999992944,200 mm,1000.0,999.5948964862793,62.70145928491017,0.3401570388319915,0.025133982588406892,0.025133982588406892
22201,O3-P2377,22202,22203,True,78.63048710421373,176.3999999992944,200 mm,1000.0,999.5989845157685,359.10946897563156,0.5734043773800322,0.059504957888751465,0.059504957888751465
22204,O3-P2839,22205,14368,True,78.63101508505795,882.3999999964702,1000 mm,999.9410267386862,1000.0,15444.862726125015,0.7082620694277619,0.38051998375298873,0.38051998375298873
22206,O9-P2999,17351,21526,True,78.64021499595907,176.3999999992944,200 mm,1000.0,999.5989349035206,40.05535300693994,0.29547780228676906,0.020357054967277095,0.020357054967277095
22207,O1-P1366,10284,13172,True,78.64746373547005,176.3999999992944,200 mm,999.5988979349492,1000.0,11.167642077877392,0.1954334587698955,0.011320595660040126,0.011320595660040126
22210,O4-P699,5296,17588,True,78.6683425387701,176.3999999992944,200 mm,1000.0,999.5987914530523,146.843442622749,0.44145971660339095,0.03786916816359926,0.03786916816359926
22211,O3-P1566,22212,1090,True,77.74713966061725,176.3999999992944,200 mm,1000.0,999.6034895877309,44.85724378789119,0.30624481932143055,0.021464731631501935,0.021464731631501935
22215,O4-P1209,22216,7116,True,78.68239729280307,176.3999999992944,200 mm,999.5987197738067,1000.0,8.17503768388231,0.17618903062095376,0.009835737922063274,0.009835737922063274
22217,O2-P1387,11780,4496,True,78.6866669097884,176.3999999992944,200 mm,1000.0,999.59869799876,114.17246048739796,0.40911651901392976,0.03349381337245477,0.03349381337245477
22218,O6-P127,22219,12014,True,78.69570030733274,176.3999999992944,200 mm,999.5986519284326,1000.0,15.974662095915615,0.21983059943638347,0.01331951326993983,0.01331951326993983
22220,O1-P1088,22221,10139,True,78.6994893912039,176.3999999992944,200 mm,1000.0,999.5986326041049,34.057694843216765,0.2806400445142688,0.01887471791222126,0.01887471791222126
22222,O1-P2512,22223,19582,True,86.8121749712831,176.3999999992944,200 mm,1000.0,999.5572579076464,93.0485811876932,0.38432859977458045,0.030343365477123546,0.030343365477123546
22226,O16-P78,22227,5293,True,78.7327120214007,176.3999999992944,200 mm,999.5984631686908,1000.0,28.854914230871323,0.266166733840725,0.01747735858744189,0.01747735858744189
22228,O4-P357,22229,22230,True,78.42483091024205,176.3999999992944,200 mm,1000.0,999.6000333623577,14.199766258255373,0.21151764748372473,0.012623768428264284,0.012623768428264284
22231,O3-P2310,22232,22233,True,101.07543681742784,176.3999999992944,200 mm,1000.0,999.4845152722311,17.515741474508552,0.22653413776746464,0.01389161390136717,0.01389161390136717
22234,O3-P393,4023,12889,True,78.75297657547004,176.3999999992944,200 mm,999.5983598194651,1000.0,31.913126204253704,0.27487996428980443,0.018312890794278027,0.018312890794278027
22235,O1-P339,1973,15886,True,78.76085331879747,176.3999999992944,200 mm,999.5983196480742,1000.0,4.299041334389534,0.14180043466111428,0.007384972552756409,0.007384972552756409
22236,O9-P483,22237,6334,True,68.57819389262502,176.3999999992944,200 mm,999.6502512111476,1000.0,17.518338098563085,0.22654507392044684,0.013892555304092754,0.013892555304092754
22240,O2-P1468,13311,20660,True,78.76904844584014,176.3999999992944,200 mm,999.5982778529262,1000.0,148.15035068894048,0.4426364469058085,0.03803428960729094,0.03803428960729094
22241,O9-P3195,22242,3298,True,78.77013999029715,176.3999999992944,200 mm,999.5982722860495,1000.0,23.59542909335961,0.24949818465529666,0.015926645961540132,0.015926645961540132
22243,O22-P36,22244,5866,True,78.77117120075128,176.3999999992944,200 mm,1000.0,999.5982670268762,35.28720918665176,0.28382613087458153,0.01918874205464042,0.01918874205464042
22245,O4-P1180,18598,590,True,63.27277402448312,176.3999999992944,200 mm,999.6773088524751,1000.0,318.3517225968817,0.5541063260688031,0.05588625252736355,0.05588625252736355
22251,O9-P2280,1103,8111,True,78.78298177217006,176.3999999992944,200 mm,1000.0,999.598206792962,64.86146935734837,0.3437644435627066,0.025540795108492696,0.025540795108492696
22255,O9-P2419,22256,22257,True,78.7879300694627,176.3999999992944,200 mm,999.5981815566457,1000.0,33.05623170041523,0.2779835194726965,0.01861466460586065,0.01861466460586065
22258,O9-P3551,22259,9268,True,78.79178688880627,176.3999999992944,200 mm,999.598161886867,1000.0,0.6999097469090572,0.07451921965767248,0.0033654950663221787,0.0033654950663221787
22260,O9-P2808,7944,6859,True,52.219668608102324,220.5999999991176,250 mm,1000.0,999.8041762427196,1167.1674815231847,0.6949787258029934,0.11178412040058279,0.11178412040058279
22261,O3-P14,22262,5484,True,80.25331145916641,494.1999999980232,560 mm,1000.0,999.8756073672383,5419.513591059341,0.7253883168431394,0.22798292501611678,0.22798292501611678
22263,O12-P180,7144,15267,True,78.8149163231269,176.3999999992944,200 mm,1000.0,999.5980439267521,14.125647309657293,0.2111549125839007,0.012593754709864699,0.012593754709864699
22264,O2-P886,2856,12742,True,51.18329752097391,176.3999999992944,200 mm,1000.0,999.738965182643,45.05359538447675,0.3066670662180801,0.021508725428879966,0.021508725428879966
22265,O9-P1590,22266,15937,True,78.8164167015473,176.3999999992944,200 mm,1000.0,999.5980362748221,0.30117414002511406,0.0542258035957593,0.002368343096564882,0.002368343096564882
22271,O1-P1147,22272,4051,True,74.69673743622137,176.3999999992944,200 mm,999.6190466390752,1000.0,5.466469510954079,0.15387870643252788,0.008215990156560967,0.008215990156560967
22275,O9-P2526,22276,22277,True,96.60883427999455,176.3999999992944,200 mm,1000.0,999.507294945172,6.684451660681598,0.16469131131463752,0.00898731798302267,0.00898731798302267
22278,O3-P1778,9917,17195,True,78.85158694473361,176.3999999992944,200 mm,1000.0,999.5978569065819,92.10099933404483,0.3831231188060562,0.030194439228159023,0.030194439228159023
22281,O7-P152,22282,18481,True,84.56970905814573,220.5999999991176,250 mm,1000.0,999.682863591032,1256.6283142502793,0.7076499761357984,0.11684291976592294,0.11684291976592294
22283,O3-P2169,22284,21035,True,76.70672485285475,176.3999999992944,200 mm,1000.0,999.6087957032504,10.717961241894058,0.1927943459929329,0.01111217430897371,0.01111217430897371
22287,O22-P53,22288,9860,True,78.91200794017513,176.3999999992944,200 mm,999.5975487595051,1000.0,32.10837456328648,0.27541563358189114,0.01836481980622789,0.01836481980622789
22289,O2-P61,10343,17029,True,78.91807526593696,246.999999999012,280 mm,999.7040572177527,1000.0,1782.4809125650402,0.7715138919041086,0.13477963145993033,0.13477963145993033
22290,O21-P832,22291,22292,True,78.92125699953993,176.3999999992944,200 mm,1000.0,999.5975015893024,14.127668345039805,0.21116482122246616,0.012594574195797884,0.012594574195797884
22293,O21-P740,22294,22295,True,78.93920270864153,176.3999999992944,200 mm,1000.0,999.597410066186,2.2713521059502217,0.11372168180930417,0.005579594521950528,0.005579594521950528
22296,O2-P1574,16909,22297,True,78.94246986122499,176.3999999992944,200 mm,999.5973934037078,1000.0,27.245738571524207,0.26131465060455966,0.017019521663214746,0.017019521663214746
22298,O24-P310,14188,16762,True,78.94819994909942,176.3999999992944,200 mm,1000.0,999.5973641802595,62.25229568263197,0.3393955996181696,0.025048526345262896,0.025048526345262896
22299,O9-P1501,22300,22301,True,78.95282066836415,176.3999999992944,200 mm,999.5973406145913,1000.0,11.094854892139411,0.1950114111636326,0.011287162552971521,0.011287162552971521
22302,O9-P1290,2229,10105,True,86.56073941083133,176.3999999992944,200 mm,999.5585402290047,1000.0,1.6712820111227327,0.1020705238914572,0.004883432226684015,0.004883432226684015
22303,O1-P2166,22304,22305,True,78.98460896581281,176.3999999992944,200 mm,1000.0,999.5971784942743,65.091330308134,0.3441431679735655,0.025583692082557657,0.025583692082557657
22306,O3-P999,14377,22307,True,79.0742899052925,176.3999999992944,200 mm,999.596721121483,1000.0,10.049837488731812,0.18872562717396352,0.010793835409353199,0.010793835409353199
22308,O3-P3123,2865,5751,True,78.99522750819966,176.3999999992944,200 mm,999.5971243397082,1000.0,34.02706843753553,0.28055963771670195,0.018866823022072283,0.018866823022072283
22312,O2-P638,15368,8629,True,97.39886431357559,176.3999999992944,200 mm,999.5032657920008,1000.0,142.4145298932841,0.43741262208522236,0.037304533433505864,0.037304533433505864
22314,O9-P1494,22315,22316,True,79.03632689144652,176.3999999992944,200 mm,999.5969147328536,1000.0,18.666308033282053,0.2312716097750623,0.014301890618401784,0.014301890618401784
22318,O4-P1552,11166,12587,True,79.05217006111171,176.3999999992944,200 mm,1000.0,999.5968339326884,58.561216946515785,0.3329822883570543,0.024334432616179177,0.024334432616179177
22319,O1-P1168,4574,22320,True,79.0525933173543,176.3999999992944,200 mm,999.5968317740815,1000.0,157.1446974602755,0.4505302295970869,0.03915315194033464,0.03915315194033464
22321,O1-P637,22322,5593,True,79.06147779710977,176.3999999992944,200 mm,1000.0,999.5967864632347,32.609501724013946,0.2767799129712404,0.018497371406392363,0.018497371406392363
22323,O4-P267,17110,22324,True,79.06277018255848,176.3999999992944,200 mm,999.596779872069,1000.0,8.434426214531442,0.17803629392083764,0.009974751723184417,0.009974751723184417
22325,O3-P1393,20586,5141,True,26.42586646993361,176.3999999992944,200 mm,1000.0,999.8652280810034,15.635152704601692,0.218292822595485,0.013189667363537666,0.013189667363537666
22326,O9-P1847,22327,22328,True,79.08523909506216,176.3999999992944,200 mm,1000.0,999.5966652806152,4.270062692148374,0.14147302076196822,0.007362897457103878,0.007362897457103878
22329,O2-P1847,12362,8449,True,79.09175517945283,176.3999999992944,200 mm,1000.0,999.5966320485848,157.15851133782047,0.4505420886539069,0.039154847619527325,0.039154847619527325
22331,O3-P1248,7259,20300,True,79.10614847128998,176.3999999992944,200 mm,1000.0,999.5965586427964,17.61316464586162,0.22694366985982573,0.013926885097026094,0.013926885097026094
22334,O2-P1021,18927,20035,True,79.11151290044971,176.3999999992944,200 mm,1000.0,999.5965312842077,52.39898473796784,0.3215897561370073,0.02309068813381969,0.02309068813381969
22339,O4-P524,22340,12833,True,79.1425651835739,176.3999999992944,200 mm,999.5963729175638,1000.0,17.99717237393431,0.2285424636731601,0.014064935811103022,0.014064935811103022
22343,O21-P1098,22344,4418,True,79.14533588828627,176.3999999992944,200 mm,999.5963587869697,1000.0,46.17733294141038,0.3090584686035328,0.021758679037087066,0.021758679037087066
22345,O9-P1305,11147,19379,True,79.15474235649161,176.3999999992944,200 mm,1000.0,999.5963108139819,14.89611900337714,0.21486203772405357,0.012901851563453528,0.012901851563453528
22346,O9-P211,2006,15448,True,79.15435498975324,176.3999999992944,200 mm,999.5963127895523,1000.0,467.4816437384034,0.6171196670971909,0.06846497736461077,0.06846497736461077
22347,O2-P1166,3179,8043,True,79.18050883822725,176.3999999992944,200 mm,1000.0,999.596179404925,18.977583906363527,0.2325176153763435,0.014410619901249233,0.014410619901249233
22348,O9-P3072,9202,22349,True,79.18398795382387,176.3999999992944,200 mm,999.5961616614355,1000.0,14.564822711326753,0.21328498946890256,0.012770415860547812,0.012770415860547812
22354,O9-P926,4714,18890,True,79.19821034847033,176.3999999992944,200 mm,999.5960891272229,1000.0,3.7241471318782295,0.1349943894258573,0.006931021755377742,0.006931021755377742
22355,O9-P798,9088,22356,True,79.20148949718195,176.3999999992944,200 mm,1000.0,999.5960724035643,369.07198168954193,0.5778493252096356,0.06036546439669728,0.06036546439669728
22357,O24-P359,22358,13704,True,79.20811595265572,176.3999999992944,200 mm,1000.0,999.5960386086415,40.73189109208477,0.29704903181911313,0.020517009369984553,0.020517009369984553
22362,O9-P3055,22363,22364,True,105.26845779555067,176.3999999992944,200 mm,999.4631308652426,1000.0,8.453294309612797,0.17816910435857083,0.009984775035193042,0.009984775035193042
22367,O1-P2064,22368,22369,True,79.23421689744674,176.3999999992944,200 mm,1000.0,999.595905493823,44.5891215808208,0.3056660783525961,0.02140450101863426,0.02140450101863426
22370,O4-P396,13537,14089,True,47.9533329788241,176.3999999992944,200 mm,1000.0,999.755438001808,67.97921663226606,0.3488204786679762,0.026116430695123906,0.026116430695123906
22371,O3-P3270,12467,17689,True,79.24627638803426,176.3999999992944,200 mm,1000.0,999.595843990421,2.475024138999385,0.11718708606738788,0.005792715274468813,0.005792715274468813
22372,O9-P3228,41202,22373,True,95.10861786505399,176.3999999992944,200 mm,999.5149460488882,1000.0,14.948002904012558,0.21510676921594482,0.012922297070672753,0.012922297070672753
22374,O3-P1341,22375,6580,True,79.26871843515545,176.3999999992944,200 mm,1000.0,999.5957295359807,66.2568098991368,0.34604862363978317,0.025800060076798637,0.025800060076798637
22378,O2-P1785,5027,3418,True,79.27785456842479,176.3999999992944,200 mm,999.595682941701,1000.0,316.43682982313334,0.5531517290282904,0.055711985281427526,0.055711985281427526
22379,O9-P684,2811,11994,True,79.28788161855773,176.3999999992944,200 mm,1000.0,999.5956318037454,11.857895462330715,0.1993427813081949,0.011632129785917194,0.011632129785917194
22382,O9-P1850,22383,20262,True,79.29475790686453,176.3999999992944,200 mm,1000.0,999.595596734675,5.2390555056929955,0.15167767974446897,0.00806214110553442,0.00806214110553442
22386,O1-P577,4740,18922,True,79.30507474869124,176.3999999992944,200 mm,1000.0,999.5955441187817,34.432580571720614,0.2816201045215294,0.018971065901960665,0.018971065901960665
22387,O2-P771,22388,7096,True,79.31726939014601,176.3999999992944,200 mm,1000.0,999.5954819261102,3.939606073960905,0.13762537280962958,0.007105273881309774,0.007105273881309774
22391,O9-P2436,325,22392,True,79.32002393383635,176.3999999992944,200 mm,1000.0,999.5954678779374,19.968162796199916,0.23638888896646013,0.014750623990790735,0.014750623990790735
22399,O3-P2754,12803,21504,True,79.33900074243739,176.3999999992944,200 mm,999.5953710962136,1000.0,24.407350551212648,0.25223341593569165,0.016176841948802787,0.016176841948802787
22400,O23-P106,22401,19030,True,79.35374020177397,176.3999999992944,200 mm,1000.0,999.595295924971,5.9181035729449585,0.1580674136995437,0.008511735139054214,0.008511735139054214
22402,O14-P42,13030,9299,True,79.35400957415477,176.3999999992944,200 mm,1000.0,999.5952945511718,24.19812920431576,0.25153484681490396,0.016112783921192246,0.016112783921192246
22404,O11-P9,22405,22406,True,79.37475433967995,176.3999999992944,200 mm,999.5951887528677,1000.0,345.2227018054538,0.5670378574506302,0.05829047221582978,0.05829047221582978
22413,O3-P3224,22414,20607,True,79.39762245367767,176.3999999992944,200 mm,1000.0,999.5950721254862,17.37396394816665,0.22593526713992879,0.013840102300222703,0.013840102300222703
22416,O11-P99,22417,22418,True,79.42451634983316,176.3999999992944,200 mm,1000.0,999.5949349666158,2.193197305873399,0.11233496351528197,0.00549508641710059,0.00549508641710059
22419,O3-P3266,18159,18508,True,79.42747710906681,176.3999999992944,200 mm,999.5949198667438,1000.0,16.812185163518528,0.2235277446491944,0.013633816803901733,0.013633816803901733
22420,O3-P2760,22421,12803,True,79.42824920818347,176.3999999992944,200 mm,1000.0,999.5949159290383,34.03035281943001,0.28056826303626137,0.018867669844171632,0.018867669844171632
22422,O2-P239,13469,6196,True,79.42925763413965,176.3999999992944,200 mm,1000.0,999.5949107860658,30.16627852778792,0.2699800100985656,0.017840905022229243,0.017840905022229243
22424,O1-P408,3868,22425,True,79.43477177657562,176.3999999992944,200 mm,1000.0,999.5948826639394,129.76066417933785,0.4253058391359555,0.03564514666888733,0.03564514666888733
22428,O3-P1906,22429,17136,True,88.98782213413797,176.3999999992944,200 mm,999.546162107116,1000.0,24.227516317076493,0.2516332260731426,0.016121798598721343,0.016121798598721343
22430,O1-P175,10750,22431,True,79.45423843554742,246.999999999012,280 mm,999.7020466058667,1000.0,2109.7415353736387,0.8014673659360719,0.15005762484971752,0.15005762484971752
22434,O2-P588,17326,9871,True,100.0000000010627,176.3999999992944,200 mm,1000.0,999.4899999999946,44.28130079579413,0.30499855157713324,0.021335128265582683,0.021335128265582683
22437,O21-P184,22438,1118,True,79.48959666431651,176.3999999992944,200 mm,1000.0,999.594603057012,17.82416142191142,0.22782516100298436,0.014002929375068114,0.014002929375068114
22439,O7-P92,22440,21629,True,79.48983170562262,176.3999999992944,200 mm,999.5946018583013,1000.0,342.01369642478306,0.5655371655971357,0.05800722056166883,0.05800722056166883
22442,O2-P1667,7527,9855,True,79.49504080202345,176.3999999992944,200 mm,999.5945752919097,1000.0,3.9662174628391984,0.1379433403977917,0.007126438218662605,0.007126438218662605
22443,O2-P165,22444,5804,True,79.4967183691716,176.3999999992944,200 mm,1000.0,999.5945667363172,75.70596523671841,0.36066094748452293,0.0274897089341892,0.0274897089341892
22445,O11-P83,10832,5434,True,79.50426260488909,176.3999999992944,200 mm,999.594528260715,1000.0,4.21270371685174,0.14082037344810946,0.007318965680196941,0.007318965680196941
22446,O1-P274,22447,22448,True,79.50488728253977,176.3999999992944,200 mm,1000.0,999.594525074859,11.45939984844757,0.19710602592078103,0.011453473538094172,0.011453473538094172
22451,O21-P558,34602,22453,True,78.97684043785912,176.3999999992944,200 mm,999.5972181137669,1000.0,0.056863325115258566,0.027478041624905164,0.0012247127211208288,0.0012247127211208288
22454,O4-P393,22455,17499,True,79.5129107301472,176.3999999992944,200 mm,999.5944841552763,1000.0,120.07131048041339,0.41542543720742997,0.03432315168517261,0.03432315168517261
22456,O4-P1367,13293,12702,True,52.40119235904976,176.3999999992944,200 mm,999.7327539189688,1000.0,33.46655967483601,0.2790788425787867,0.018721692852273902,0.018721692852273902
22457,O3-P773,12766,16355,True,79.52764017000355,176.3999999992944,200 mm,999.594409035133,1000.0,37.95029970373631,0.29046371646668284,0.019850445997975308,0.019850445997975308
22459,O21-P678,22460,1304,True,74.92629045809352,176.3999999992944,200 mm,1000.0,999.6178759186637,37.79251373900874,0.29007991698099095,0.019811907988440906,0.019811907988440906
22461,O9-P3364,22462,14540,True,79.55475434436798,176.3999999992944,200 mm,1000.0,999.5942707528437,125.30675365367719,0.4208348167773617,0.0350433876606336,0.0350433876606336
22463,O3-P2886,22464,22465,True,79.5564497465101,176.3999999992944,200 mm,999.5942621062928,1000.0,153.94761934939092,0.44776421631159,0.03875886811684492,0.03875886811684492
22466,O9-P1259,22467,22468,True,79.558201912703,176.3999999992944,200 mm,999.5942531702452,1000.0,9.671699160808142,0.18633806724532292,0.010608717025688524,0.010608717025688524
22469,O21-P1081,6600,16904,True,79.55897416743157,176.3999999992944,200 mm,999.5942492317461,1000.0,91.86675570029519,0.38282371813003996,0.030157511441162323,0.030157511441162323
22470,O9-P2904,22471,8552,True,77.002921831079,176.3999999992944,200 mm,1000.0,999.6072850986615,3.4851042437183772,0.13194879936678153,0.006731251254752121,0.006731251254752121
22474,O22-P120,13807,21884,True,79.56818768400969,176.3999999992944,200 mm,999.5942022428115,1000.0,3.493563775132487,0.13205901316013827,0.006738444152985255,0.006738444152985255
22475,O1-P782,22476,20904,True,79.5859502560051,176.3999999992944,200 mm,1000.0,999.5941116536944,87.27190524600776,0.3768340938781619,0.029423784935505667,0.029423784935505667
22479,O3-P2831,22480,22254,True,79.5883666214674,882.3999999964702,1000 mm,999.9403087250339,1000.0,15570.005364565568,0.7097229886320403,0.3822600698121255,0.3822600698121255
22481,O1-P296,5654,5651,True,79.59334144221232,176.3999999992944,200 mm,1000.0,999.5940739586447,2.6027063858383928,0.1192601825888376,0.005921526927568787,0.005921526927568787
22485,O10-P419,14581,18370,True,79.59580926475235,176.3999999992944,200 mm,1000.0,999.5940613727497,15.471281345493583,0.21754213208083165,0.013126469590220813,0.013126469590220813
22486,O7-P406,22487,22488,True,94.84330609898487,176.3999999992944,200 mm,1000.0,999.5162991388952,22.27129522039127,0.2448902097515662,0.015508918014388088,0.015508918014388088
22490,O1-P1642,22491,19472,True,79.59978354992958,176.3999999992944,200 mm,1000.0,999.5940411038954,21.454781304155787,0.24195092841745502,0.015244929273471272,0.015244929273471272
22493,O5-P327,15284,22494,True,79.60677349714886,176.3999999992944,200 mm,999.5940054551645,1000.0,24.85514989250587,0.25371438152033066,0.016313005485677524,0.016313005485677524
22495,O5-P270,22496,8601,True,69.88854939672171,176.3999999992944,200 mm,1000.0,999.6435683980767,8.51615521597828,0.1786100827188502,0.010018083743218203,0.010018083743218203
22497,O21-P1203,1391,1460,True,78.94059771615814,176.3999999992944,200 mm,999.5974029516476,1000.0,64.11452209881504,0.34252698294462147,0.02540088058597302,0.02540088058597302
22498,O5-P276,19571,13116,True,79.62550252220016,176.3999999992944,200 mm,1000.0,999.5939099371368,31.384740917063816,0.2734184824326683,0.018171543467046147,0.018171543467046147
22499,O24-P118,47864,19169,True,91.82898052022102,176.3999999992944,200 mm,1000.0,999.5316721993469,99.92675956284778,0.39281857712240725,0.03140334837397678,0.03140334837397678
22506,O1-P791,22507,6868,True,79.64306494122584,176.3999999992944,200 mm,999.5938203687997,1000.0,36.01660479460999,0.28567883380080195,0.019372417899846617,0.019372417899846617
22508,O9-P3054,22509,22363,True,89.49883307193016,176.3999999992944,200 mm,999.5435559513331,1000.0,18.75140568942459,0.23161369960425612,0.014331708029759407,0.014331708029759407
22510,O1-P159,22511,22512,True,95.17281387712782,313.1999999987472,355 mm,999.7430334025318,1000.0,3100.729346380191,0.7798476912905073,0.18063407349549576,0.18063407349549576
22513,O4-P257,22514,22515,True,79.66247693711179,176.3999999992944,200 mm,999.5937213676207,1000.0,37.883876558564786,0.29030228816214737,0.019834232535674394,0.019834232535674394
22516,O3-P3157,10852,12058,True,79.66608337200934,794.1999999968234,900 mm,1000.0,999.940250437471,13416.586492534409,0.6855764233461462,0.37039365598791113,0.37039365598791113
22517,O9-P3192,18997,22518,True,79.67253534062662,176.3999999992944,200 mm,999.5936700697628,1000.0,43.60106085840711,0.30351148347528534,0.02118096148096961,0.02118096148096961
22526,O3-P3304,16953,22527,True,79.68651591441161,176.3999999992944,200 mm,999.5935987688365,1000.0,0.05737429145837636,0.027584807881250503,0.0012288632220827619,0.0012288632220827619
22529,O2-P337,22530,5233,True,79.9577363356301,176.3999999992944,200 mm,1000.0,999.5922155446883,38.209036928354294,0.29109060085385086,0.01991346588520141,0.01991346588520141
22534,O1-P2077,22535,6659,True,84.49421691163971,176.3999999992944,200 mm,1000.0,999.5690794937507,27.38370333617601,0.26173853558571647,0.017059307553127304,0.017059307553127304
22536,O20-P31,22537,25779,True,84.98386346543602,176.3999999992944,200 mm,1000.0,999.5665822963263,9.50331077850495,0.18525375438270314,0.010525057069867099,0.010525057069867099
22538,O21-P955,4205,5609,True,79.71316679776872,176.3999999992944,200 mm,1000.0,999.5934628493313,37.75930551508583,0.2899989947912496,0.019803786790735026,0.019803786790735026
22539,O3-P15,22540,22262,True,79.71512441520818,494.1999999980232,560 mm,1000.0,999.8764415571565,5410.742671665843,0.7250913029866446,0.22777066193365197,0.22777066193365197
22541,O9-P3193,22518,22542,True,79.71853887961299,176.3999999992944,200 mm,999.593435451714,1000.0,29.94983081750742,0.2693588722248841,0.017781463240323182,0.017781463240323182
22543,O2-P1486,22544,22545,True,110.9279297149355,176.3999999992944,200 mm,1000.0,999.4342675584538,0.07986810939475357,0.03177493349712018,0.0013944825558657025,0.0013944825558657025
22556,O4-P1530,12587,22557,True,79.78243156959347,176.3999999992944,200 mm,1000.0,999.593109598995,150.4665751325439,0.44470295629358697,0.03832530833536772,0.03832530833536772
22562,O7-P89,8148,10440,True,71.22721556674115,176.3999999992944,200 mm,999.6367412006097,1000.0,459.302042526476,0.614136388589415,0.06781551043859621,0.06781551043859621
22565,O1-P1078,22566,14777,True,46.52946417839654,176.3999999992944,200 mm,999.7626997326902,1000.0,62.23514544541708,0.3393664469618888,0.025045257396217522,0.025045257396217522
22567,O3-P1999,22568,2557,True,55.69425289644647,220.5999999991176,250 mm,999.7911465516383,1000.0,1220.9813927361258,0.7027233919302526,0.1148320823282367,0.1148320823282367
22569,O4-P1555,22570,6945,True,79.82128022878909,176.3999999992944,200 mm,1000.0,999.5929114708332,26.834601509323292,0.2600423280630277,0.01690034398915334,0.01690034398915334
22571,O9-P575,20610,22572,True,82.89493098690606,176.3999999992944,200 mm,1000.0,999.5772358519667,14.593787807456016,0.2134238738478575,0.01278196898345168,0.01278196898345168
22573,O2-P596,13628,22574,True,79.83518729350426,1235.1999999950594,1400 mm,1000.0,999.9401236095299,32820.47916837742,0.8473304402515692,0.4946666321695052,0.4946666321695052
22575,O9-P2532,22576,22577,True,79.8385264872281,176.3999999992944,200 mm,1000.0,999.5928235149152,78.32274569115584,0.3644705685131716,0.027939166302585947,0.027939166302585947
22578,O1-P682,22579,22512,True,79.84331240552211,176.3999999992944,200 mm,1000.0,999.5927991067318,59.59202845582092,0.3348021635390596,0.024536040201203726,0.024536040201203726
22580,O8-P207,11696,8678,True,78.65549036388207,176.3999999992944,200 mm,1000.0,999.5988569991442,93.76375146128981,0.3852324532552282,0.030455284621285095,0.030455284621285095
22581,O21-P618,8656,17615,True,79.85431282001673,176.3999999992944,200 mm,1000.0,999.5927430046179,24.697012497661735,0.2531935724790543,0.01626506516266191,0.01626506516266191
22582,O3-P1308,22583,21993,True,79.85607353623824,176.3999999992944,200 mm,1000.0,999.5927340249652,14.088015432946094,0.2109702298732437,0.012578484612994309,0.012578484612994309
22584,O1-P1114,22585,22586,True,85.50306276311667,176.3999999992944,200 mm,1000.0,999.5639343799081,19.965173763615216,0.23637741452996372,0.014749611324629484,0.014749611324629484
22587,O2-P1557,12287,4857,True,76.46913226663673,176.3999999992944,200 mm,999.6100074254401,1000.0,56.71562575361848,0.32966511508791063,0.02396903663518849,0.02396903663518849
22589,O1-P1012,12883,22590,True,79.88144305828115,1235.1999999950594,1400 mm,1000.0,999.9400889177062,45978.07667991095,0.9222978140086915,0.5996557125484573,0.5996557125484573
22591,O3-P1841,22592,14266,True,56.7866936094411,176.3999999992944,200 mm,1000.0,999.7103878625918,0.04088641939879759,0.023766621088316196,0.001082615065757078,0.001082615065757078
22593,O3-P344,22594,22595,True,79.89186415259667,176.3999999992944,200 mm,999.5925514928217,1000.0,582.9638928060031,0.6549867284390245,0.07729790320725612,0.07729790320725612
22596,O3-P3279,22597,20104,True,80.63469712648131,176.3999999992944,200 mm,1000.0,999.5887630446549,50.388138857414134,0.31766296387101256,0.022669256895818602,0.022669256895818602
22603,O1-P635,22604,22605,True,79.90639747831814,176.3999999992944,200 mm,1000.0,999.5924773728606,47.071085667847484,0.3109306933181575,0.021955311147000073,0.021955311147000073
22606,O21-P604,20281,22607,True,79.9112308920237,176.3999999992944,200 mm,1000.0,999.5924527224507,61.70619499286914,0.3384644393714572,0.024944217160141568,0.024944217160141568
22611,O9-P1341,22612,11513,True,79.91441047704913,176.3999999992944,200 mm,1000.0,999.5924365065671,0.3019646955434754,0.05428066607398544,0.002370893784363455,0.002370893784363455
22617,O4-P247,22618,22619,True,79.92114910603534,176.3999999992944,200 mm,999.5924021395592,1000.0,37.9762713181423,0.2905267802314269,0.019856781604734097,0.019856781604734097
22620,O3-P652,14426,22621,True,79.92419793981902,176.3999999992944,200 mm,1000.0,999.592386590507,581.6666843208277,0.6546003399512939,0.07720160512298535,0.07720160512298535
22623,O2-P303,14899,8547,True,79.9388091768813,176.3999999992944,200 mm,1000.0,999.592312073198,112.12991910037468,0.40687567279622633,0.03320197607178982,0.03320197607178982
22625,O1-P1786,22626,6503,True,79.94566255563403,176.3999999992944,200 mm,1000.0,999.5922771209663,2.8359024770401935,0.12287187932036263,0.00614828500296426,0.00614828500296426
22627,O3-P2189,12435,17673,True,79.94868774186634,176.3999999992944,200 mm,1000.0,999.5922616925164,217.35476890107844,0.4960533458124155,0.046007729187757015,0.046007729187757015
22629,O1-P634,22630,22631,True,79.96509115537249,176.3999999992944,200 mm,999.5921780351076,1000.0,17.50054202563187,0.22647009951647507,0.013886101907973564,0.013886101907973564
22633,O3-P50,15163,15244,True,79.96587868858435,176.3999999992944,200 mm,1000.0,999.5921740186882,676.4242424226807,0.6808921781975471,0.08410853621329388,0.08410853621329388
22634,O4-P409,22635,22636,True,79.97061071731541,176.3999999992944,200 mm,999.5921498853417,1000.0,31.318766242157196,0.2732347687663162,0.018153809950005886,0.018153809950005886
22637,O1-P616,22638,22639,True,79.98371842368846,176.3999999992944,200 mm,1000.0,999.5920830360392,17.008170517265054,0.22437402025661068,0.013706183491997684,0.013706183491997684
22640,O4-P1526,15630,19436,True,68.12230981126407,176.3999999992944,200 mm,999.6525762199625,1000.0,316.0904365815348,0.5529785541940311,0.055680417394650995,0.055680417394650995
22641,O16-P116,22642,22643,True,79.98475324581612,176.3999999992944,200 mm,999.5920777584463,1000.0,5.755602148293612,0.15658680669516095,0.008406753483202965,0.008406753483202965
22646,O9-P3034,22647,13822,True,79.98829181930489,176.3999999992944,200 mm,999.5920597117215,1000.0,316.3653188239544,0.5531159904578552,0.0557054693694689,0.0557054693694689
22648,O9-P2539,22649,22650,True,79.98977196203812,176.3999999992944,200 mm,1000.0,999.5920521629936,0.5464452758126674,0.06797947907703002,0.0030325859805880742,0.0030325859805880742
22652,O3-P1721,22653,22654,True,79.997159664225,176.3999999992944,200 mm,1000.0,999.5920144857124,7.546902974958242,0.1715391551188395,0.009489127714142611,0.009489127714142611
22655,O2-P135,9897,11482,True,96.38790810822813,176.3999999992944,200 mm,1000.0,999.508421668648,11.226312316224904,0.19577224574033014,0.011347461340236072,0.011347461340236072
22656,O21-P699,7619,22295,True,79.99965233552123,176.3999999992944,200 mm,999.5920017730889,1000.0,8.447566758637809,0.17812881072578424,0.009981733633590369,0.009981733633590369
22657,O2-P1431,16276,10918,True,80.0021950334048,176.3999999992944,200 mm,1000.0,999.5919888053296,71.38517540818229,0.3541546188519806,0.026730690769440055,0.026730690769440055
22658,O6-P213,22659,1609,True,42.88774889034645,176.3999999992944,200 mm,1000.0,999.7812724806593,14.967328966072957,0.21519777518770347,0.012929903297713926,0.012929903297713926
22662,O21-P80,2290,22663,True,80.01465002270189,277.99999999888803,315 mm,999.7839604449387,1000.0,2535.5218600388425,0.7395359170591961,0.1729103610022634,0.1729103610022634
22664,O18-P26,5274,513,True,80.01682978696392,176.3999999992944,200 mm,999.5919141680865,1000.0,77.61981041075933,0.3634564510230764,0.027819156035258252,0.027819156035258252
22669,O9-P296,22670,22671,True,80.05343095331777,176.3999999992944,200 mm,999.591727502138,1000.0,12.800415518012674,0.20443021884005347,0.012042553809171824,0.012042553809171824
22672,O8-P126,22673,18035,True,80.05348096730603,176.3999999992944,200 mm,1000.0,999.5917272470667,0.05763850629646034,0.02763977291400595,0.0012310013271930678,0.0012310013271930678
22674,O2-P478,10488,22675,True,80.0542536508071,176.3999999992944,200 mm,1000.0,999.5917233063809,111.95684559867077,0.40668441068477496,0.03317713288113867,0.03317713288113867
22676,O3-P5,22677,17659,True,80.05775396358568,555.7999999977768,630 mm,1000.0,999.8999278075455,6462.171133862049,0.6974743614655197,0.2525406775605844,0.2525406775605844
22680,O3-P3074,9106,9107,True,29.970954154708306,176.3999999992944,200 mm,999.847148133811,1000.0,0.02157908699138998,0.01770972905664011,0.000860010459206715,0.000860010459206715
22685,O9-P3620,22686,21731,True,80.08057177347116,176.3999999992944,200 mm,999.5915890839553,1000.0,4.937860221565624,0.14865768775095495,0.007852794299969827,0.007852794299969827
22687,O3-P2167,19080,22688,True,63.3288953490894,176.3999999992944,200 mm,999.6770226337196,1000.0,7.8105967446513445,0.17352298146447936,0.009636425838968348,0.009636425838968348
22690,O4-P356,22691,22230,True,80.09137197103274,176.3999999992944,200 mm,999.5915340029477,1000.0,45.17089481793897,0.3069186826383505,0.021534961269945776,0.021534961269945776
22692,O9-P3249,22693,22694,True,80.0916898181475,176.3999999992944,200 mm,1000.0,999.5915323819274,8.13057824682569,0.17586830326588895,0.009811678112543012,0.009811678112543012
22695,O3-P3206,22696,1016,True,80.09217586000942,176.3999999992944,200 mm,1000.0,999.591529903114,0.41766636661909146,0.06144484017308345,0.0027108353522380625,0.0027108353522380625
22697,O1-P1596,11767,15184,True,80.09382783751643,176.3999999992944,200 mm,999.5915214780287,1000.0,50.33578113062245,0.3175592197831184,0.022658172991661556,0.022658172991661556
22698,O21-P654,22699,22700,True,87.22490780644881,176.3999999992944,200 mm,999.5551529701871,1000.0,3.6620307841731607,0.13421632980649667,0.00687978787282598,0.00687978787282598
22702,O12-P464,22703,22704,True,80.11934600389863,176.3999999992944,200 mm,999.5913913353801,1000.0,7.007035309819744,0.16732116162286345,0.009178814658524447,0.009178814658524447
22705,O9-P458,22706,22707,True,80.2124631077201,176.3999999992944,200 mm,999.5909164381507,1000.0,11.92107379343756,0.1996925242328102,0.01166016371087759,0.01166016371087759
22708,O9-P3118,15403,11235,True,80.12533367976563,176.3999999992944,200 mm,999.5913607982332,1000.0,46.93852828867967,0.3106546402185744,0.021926266226552697,0.021926266226552697
22709,O21-P17,8717,22710,True,80.12556413538185,494.1999999980232,560 mm,999.8758053755902,1000.0,5788.080711441276,0.7374620746895943,0.2368390872013853,0.2368390872013853
22713,O9-P1448,21593,12154,True,80.15079291014918,176.3999999992944,200 mm,999.5912309561583,1000.0,1.2798401708953073,0.09280567886753581,0.004352582943077002,0.004352582943077002
22714,O4-P1511,10395,22715,True,64.09833339106845,176.3999999992944,200 mm,999.6730984997056,1000.0,10.59176808004157,0.19203978756132536,0.011052863783080565,0.011052863783080565
22717,O9-P2253,5271,13365,True,80.15817932257197,176.3999999992944,200 mm,999.5911932854549,1000.0,15.77208356736374,0.2189158494182044,0.013242211565301943,0.013242211565301943
22718,O1-P678,22719,22720,True,96.13727286709678,176.3999999992944,200 mm,1000.0,999.5096999083778,38.525166741930015,0.291852420151291,0.019990173044233957,0.019990173044233957
22723,O1-P272,22724,22725,True,80.17158142282976,176.3999999992944,200 mm,999.5911249347436,1000.0,26.21243416361848,0.2580902676395192,0.016718202713333515,0.016718202713333515
22730,O3-P2081,3413,7567,True,80.18587459662255,176.3999999992944,200 mm,999.5910520395572,1000.0,51.882555618925615,0.32059180201595655,0.022983234852374176,0.022983234852374176
22733,O20-P26,22734,4379,True,77.92624669049462,176.3999999992944,200 mm,999.6025761418784,1000.0,50.89088104160853,0.31865518215170635,0.022775394568305584,0.022775394568305584
22735,O10-P144,22736,22737,True,80.20436967736805,176.3999999992944,200 mm,1000.0,999.5909577146455,6.870346946166803,0.16621736450235547,0.00909825475789504,0.00909825475789504
22740,O1-P1309,22741,22742,True,80.21952829987639,176.3999999992944,200 mm,1000.0,999.5908804056706,51.38951414841776,0.31963232526456586,0.02288015021213583,0.02288015021213583
22745,O4-P1216,22746,22747,True,80.22963142052181,176.3999999992944,200 mm,999.5908288797553,1000.0,21.556079292288917,0.2423198486721151,0.015277958208046252,0.015277958208046252
22748,O6-P159,3689,21683,True,80.23318781584477,176.3999999992944,200 mm,999.5908107421392,1000.0,15.896437534131357,0.21947835043643704,0.013289724419746383,0.013289724419746383
22750,O2-P1270,4665,16501,True,80.23520691799696,176.3999999992944,200 mm,999.5908004447182,1000.0,3.447886728980958,0.13146170186711692,0.006699494513162536,0.006699494513162536
22753,O4-P1504,10396,3271,True,80.24506444875279,176.3999999992944,200 mm,1000.0,999.5907501713114,76.52332565016172,0.3618610855972605,0.027630897719779227,0.027630897719779227
22754,O3-P2091,2585,882,True,80.24585612502997,176.3999999992944,200 mm,1000.0,999.5907461337623,190.25577858197857,0.47693719311680227,0.043042760380336824,0.043042760380336824
22755,O24-P122,22756,22757,True,80.25348727796425,176.3999999992944,200 mm,999.5907072148824,1000.0,48.05738337260194,0.31296728113900085,0.022170149528139452,0.022170149528139452
22759,O21-P251,22760,22761,True,80.26259596688193,176.3999999992944,200 mm,1000.0,999.5906607605689,2.7152053290961553,0.12102930108077484,0.006032228120268506,0.006032228120268506
22762,O10-P150,15166,4331,True,80.26496605719782,176.3999999992944,200 mm,1000.0,999.5906486731083,12.374555078491358,0.20216539303894032,0.0118591419109646,0.0118591419109646
22764,O9-P3468,18860,22765,True,80.27092213271263,176.3999999992944,200 mm,999.5906182971231,1000.0,10.90284316617139,0.19388863717851412,0.011198410048661038,0.011198410048661038
22766,O9-P2435,13434,22392,True,80.27431522600345,176.3999999992944,200 mm,999.5906009923474,1000.0,29.388244734426628,0.26773221423985305,0.017626208881376587,0.017626208881376587
22771,O7-P403,22488,22772,True,80.29003452196683,176.3999999992944,200 mm,1000.0,999.5905208239379,71.48827482740657,0.3543131672662329,0.02674905868672679,0.02674905868672679
22775,O9-P2994,22776,21425,True,80.30111183874958,176.3999999992944,200 mm,999.5904643296224,1000.0,17.75921562261618,0.2275546240980864,0.013979572553632299,0.013979572553632299
22777,O9-P343,13327,5221,True,80.30376237666226,176.3999999992944,200 mm,1000.0,999.590450811879,28.832473350957173,0.2661004123365327,0.017471064777193186,0.017471064777193186
