id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
22778,O9-P2535,22779,11544,True,80.31220618903873,176.3999999992944,200 mm,1000.0,999.590407748436,34.21087052179516,0.28104141839787117,0.018914149683244168,0.018914149683244168
22782,O9-P2949,22783,22784,True,80.32613003984721,176.3999999992944,200 mm,999.5903367367968,1000.0,62.36366446359003,0.33958476702694956,0.02506974319335201,0.02506974319335201
22785,O9-P120,22786,22787,True,80.3265898901312,176.3999999992944,200 mm,999.5903343915603,1000.0,106.34349761884876,0.40035900182297446,0.03236131893518654,0.03236131893518654
22788,O1-P1479,22789,15278,True,101.06553254449308,176.3999999992944,200 mm,999.4845657840231,1000.0,444.911347669793,0.6087757706524426,0.06666359446245745,0.06666359446245745
22790,O9-P3248,22694,22427,True,80.33200676000769,176.3999999992944,200 mm,1000.0,999.5903067655239,9.654975211692898,0.18623097097525942,0.010600442585305103,0.010600442585305103
22791,O9-P2931,22792,9695,True,80.3329442698391,176.3999999992944,200 mm,1000.0,999.5903019842239,0.8631186798737684,0.08047683120390899,0.003678088685140224,0.003678088685140224
22793,O9-P1389,22794,22795,True,87.81931874078033,176.3999999992944,200 mm,999.552121474422,1000.0,13.287232610158581,0.20695513415222067,0.012248351837338608,0.012248351837338608
22796,O5-P198,8925,8242,True,65.36082967813132,176.3999999992944,200 mm,999.6666597686416,1000.0,118.57856126492045,0.41385104260172473,0.03411512043504948,0.03411512043504948
22797,O5-P303,2411,19735,True,80.34504895047577,176.3999999992944,200 mm,999.5902402503526,1000.0,42.1662646369869,0.3003192990455546,0.020851775413565324,0.020851775413565324
22798,O12-P518,11459,22799,True,80.34869019754346,176.3999999992944,200 mm,999.5902216799925,1000.0,42.25584663772882,0.3005208708714627,0.02087249139249521,0.02087249139249521
22806,O10-P25,14698,22807,True,80.36471775040576,176.3999999992944,200 mm,999.5901399394729,1000.0,119.76348755241189,0.4151019724011805,0.03428035261324907,0.03428035261324907
22809,O1-P1223,22810,22811,True,80.36866867860104,176.3999999992944,200 mm,999.5901197897391,1000.0,25.451180721448633,0.25565641436121633,0.01649230403967592,0.01649230403967592
22812,O9-P1241,22813,22814,True,80.3917904333053,176.3999999992944,200 mm,999.5900018687902,1000.0,1.41425430911198,0.09618240311616749,0.0045437024597780856,0.0045437024597780856
22817,O5-P295,20883,22412,True,80.4104690739415,176.3999999992944,200 mm,999.5899066077229,1000.0,2.8654663177332376,0.12331490853059492,0.0061763049912622,0.0061763049912622
22820,O21-P1144,22821,22822,True,80.45212271689812,176.3999999992944,200 mm,999.5896941741438,1000.0,363.14358289018435,0.5752162562415335,0.059854455085861,0.059854455085861
22828,O1-P1904,22829,11663,True,80.46434398121491,176.3999999992944,200 mm,1000.0,999.5896318456957,4.300267847666475,0.14181425850083576,0.007385905118364589,0.007385905118364589
22830,O1-P2326,16527,6058,True,80.46486031198897,176.3999999992944,200 mm,999.5896292124089,1000.0,3.448052079424632,0.13146387398955875,0.0066996360078943355,0.0066996360078943355
22831,O10-P330,22832,22833,True,80.48654325068179,176.3999999992944,200 mm,999.5895186294215,1000.0,0.5730127237670846,0.06919384451478343,0.003093585664189437,0.003093585664189437
22838,O9-P2063,22839,18174,True,80.49743332619462,176.3999999992944,200 mm,999.5894630900364,1000.0,131.08570923207918,0.42661387663602923,0.03582231294454446,0.03582231294454446
22840,O7-P59,22841,22842,True,80.50479499830864,176.3999999992944,200 mm,1000.0,999.5894255455087,158.738542529936,0.4518933777693603,0.03934835608931769,0.03934835608931769
22843,O2-P127,13009,8308,True,80.50192103440398,176.3999999992944,200 mm,1000.0,999.5894402027245,451.1745183729576,0.6111267342458483,0.06716642550763821,0.06716642550763821
22844,O1-P1174,22845,22846,True,80.5022378549567,176.3999999992944,200 mm,999.5894385869398,1000.0,60.78841068137036,0.3368859604500404,0.024767883750787492,0.024767883750787492
22849,O1-P428,9433,22850,True,80.51012728525309,176.3999999992944,200 mm,999.5893983508452,1000.0,23.788784291645385,0.25015556531166155,0.015986625221174187,0.015986625221174187
22851,O3-P2288,22852,22853,True,66.09392450448976,176.3999999992944,200 mm,1000.0,999.6629209850271,47.35197137964056,0.3115137968366269,0.02201672177406708,0.02201672177406708
22854,O1-P302,22855,17904,True,80.52044412386142,176.3999999992944,200 mm,999.5893457349683,1000.0,46.686823318946104,0.31012891034433526,0.02187100152195776,0.02187100152195776
22856,O4-P1489,12455,22857,True,80.5224329033043,176.3999999992944,200 mm,1000.0,999.5893355921932,19.87054255814738,0.236013508647219,0.014717510244454045,0.014717510244454045
22858,O4-P154,22859,7485,True,80.52333210629173,176.3999999992944,200 mm,1000.0,999.5893310062579,28.443936968197605,0.2649462550637464,0.017361696000494063,0.017361696000494063
22860,O14-P56,22861,4167,True,80.52596051804515,176.3999999992944,200 mm,999.589317601358,1000.0,114.49835840274328,0.40947130409628213,0.033540149649081336,0.033540149649081336
22866,O22-P141,22732,22867,True,80.54759973463216,176.3999999992944,200 mm,999.5892072413534,1000.0,20.60391494552428,0.23880225921548978,0.01496426141758982,0.01496426141758982
22868,O21-P419,8510,18001,True,88.92545070913182,176.3999999992944,200 mm,999.5464802013835,1000.0,65.40169610746675,0.3446529951987893,0.025641495126058123,0.025641495126058123
22869,O2-P812,12275,10567,True,80.5616970562869,176.3999999992944,200 mm,999.5891353450129,1000.0,25.821683090188973,0.25684735170886114,0.016602675276293,0.016602675276293
22870,O2-P1620,3205,7390,True,80.56901644208811,176.3999999992944,200 mm,999.5890980161454,1000.0,468.4527956620592,0.6174708859336332,0.06854184226561379,0.06854184226561379
22874,O4-P680,22875,22876,True,100.00000000041844,176.3999999992944,200 mm,1000.0,999.4899999999978,144.5699700894994,0.4393938464538845,0.03758031634410755,0.03758031634410755
22877,O10-P381,22878,21957,True,80.57887794843009,176.3999999992944,200 mm,999.589047722463,1000.0,0.27050387863130854,0.052018161785768145,0.0022663753990487265,0.0022663753990487265
22879,O9-P2278,4491,22880,True,64.67817574422848,176.3999999992944,200 mm,999.6701413037044,1000.0,5.928182626535844,0.1581583090518336,0.008518195792752032,0.008518195792752032
22881,O9-P3452,21016,20875,True,80.59593479726877,176.3999999992944,200 mm,999.5889607325339,1000.0,1.7690133130540335,0.10414563735526908,0.005005106065051191,0.005005106065051191
22882,O1-P568,20375,20372,True,80.60635808284934,176.3999999992944,200 mm,1000.0,999.5889075737774,74.27866886470785,0.35854236144094725,0.02724137183990832,0.02724137183990832
22883,O3-P1436,725,22884,True,80.98384762990723,246.999999999012,280 mm,999.6963105713878,1000.0,1948.1809776553364,0.7875266801574208,0.1424971653975475,0.1424971653975475
22885,O1-P593,22886,20833,True,80.6117941474605,176.3999999992944,200 mm,1000.0,999.5888798498479,134.28718219055298,0.4297340404358757,0.036246977770617264,0.036246977770617264
22887,O1-P1231,22888,416,True,80.6175409109443,176.3999999992944,200 mm,1000.0,999.5888505413542,8.016131669455879,0.17503700682492762,0.0097494221998882,0.0097494221998882
22889,O9-P2359,22890,18132,True,80.62273032818595,176.3999999992944,200 mm,999.5888240753262,1000.0,826.9150556050101,0.715860415475656,0.09472529163164974,0.09472529163164974
22891,O3-P2730,22892,22893,True,80.6257450779139,176.3999999992944,200 mm,1000.0,999.5888087001026,73.31454308995683,0.35709441095522604,0.027072305638583014,0.027072305638583014
22894,O9-P1088,22895,10933,True,107.26828880185036,277.99999999888803,315 mm,1000.0,999.710375620235,2526.864174046846,0.7390107498765762,0.17251216488436838,0.17251216488436838
22896,O9-P346,10924,22897,True,80.64342830258205,176.3999999992944,200 mm,999.5887185156569,1000.0,5.736060248378227,0.15640679858956763,0.008394023109506314,0.008394023109506314
22898,O3-P632,22899,19519,True,80.64565737073954,176.3999999992944,200 mm,1000.0,999.5887071474092,14.462138156417216,0.21279105305192578,0.01272936192962495,0.01272936192962495
22900,O9-P2962,22901,16727,True,80.6571114510912,176.3999999992944,200 mm,999.5886487315994,1000.0,16.251274880244786,0.22106651139971825,0.013424246961506823,0.013424246961506823
22902,O4-P271,22903,16406,True,80.66391970852497,176.3999999992944,200 mm,1000.0,999.5886140094865,62.15805402746094,0.3392353318481212,0.02503055777864576,0.02503055777864576
22904,O24-P246,10379,22905,True,80.66673325633934,176.3999999992944,200 mm,999.5885996603927,1000.0,65.94345415814851,0.34553872492531856,0.025742071313024893,0.025742071313024893
22906,O6-P220,9430,3103,True,65.09630498921062,176.3999999992944,200 mm,1000.0,999.6680088445551,59.81813839189458,0.33519829982273136,0.024580032227348232,0.024580032227348232
22909,O1-P397,3580,3738,True,91.74704204698976,176.3999999992944,200 mm,999.5320900855603,1000.0,134.86392125692896,0.43029021499910186,0.03632298065431742,0.03632298065431742
22910,O1-P877,22911,3759,True,92.57514912630108,176.3999999992944,200 mm,1000.0,999.5278667394558,20.976663442538516,0.24019277313040024,0.015087938829640551,0.015087938829640551
22912,O9-P260,22913,22914,True,80.70326304254662,176.3999999992944,200 mm,999.588413358483,1000.0,0.05810634939063357,0.02773669814865264,0.0012347739065935593,0.0012347739065935593
22918,O3-P1412,16682,6147,True,80.71194199412972,313.1999999987472,355 mm,1000.0,999.7820777566159,2809.98621178219,0.762370688153893,0.16983036817629596,0.16983036817629596
22921,O3-P2243,9851,21735,True,77.20965945162156,176.3999999992944,200 mm,1000.0,999.6062307367968,47.67360728782781,0.312178442059191,0.022086818519408385,0.022086818519408385
22923,O3-P30,22924,3821,True,80.75692373398105,396.9999999984121,450 mm,1000.0,999.8344483063454,3763.0990556482247,0.7381971670126488,0.19121401182793352,0.19121401182793352
22925,O4-P251,22926,22927,True,99.2515572277092,176.3999999992944,200 mm,999.4938170581387,1000.0,9.385212061203951,0.18448520764801524,0.010465915764570682,0.010465915764570682
22928,O7-P394,16862,22772,True,80.73415830390003,176.3999999992944,200 mm,999.5882557926501,1000.0,112.36641964456037,0.40713667448385044,0.03323589448629756,0.03323589448629756
22930,O7-P416,19083,22931,True,80.74955372412484,176.3999999992944,200 mm,999.588177276007,1000.0,72.65700292879886,0.356098915645717,0.026956379269625904,0.026956379269625904
22934,O3-P3199,1751,22935,True,111.37352073815812,794.1999999968234,900 mm,1000.0,999.9164698594464,13134.929644555677,0.6819527500034079,0.3658780654954691,0.3658780654954691
22936,O12-P483,12082,22937,True,53.2412755430368,176.3999999992944,200 mm,999.7284694947305,1000.0,112.6913970733494,0.40749465639695603,0.0332824473011676,0.0332824473011676
22938,O9-P3232,8703,18815,True,80.75807249646292,176.3999999992944,200 mm,999.588133830268,1000.0,6.916522632125877,0.1665919485598955,0.009125563505376008,0.009125563505376008
22939,O3-P1667,516,22884,True,80.78016303114906,176.3999999992944,200 mm,1000.0,999.5880211685411,105.69882071076178,0.39961686005445374,0.0322663355353899,0.0322663355353899
22940,O24-P40,14163,1463,True,80.78898969888716,176.3999999992944,200 mm,1000.0,999.5879761525357,926.3629558929986,0.7352224676873252,0.1016506103966617,0.1016506103966617
22941,O24-P146,22942,12574,True,82.5701601170291,176.3999999992944,200 mm,1000.0,999.5788921834031,107.29873056947386,0.401452562679911,0.032501558547975165,0.032501558547975165
22946,O4-P486,5174,3917,True,79.88046954016924,176.3999999992944,200 mm,999.5926096053452,1000.0,24.055715247553366,0.2510568802772315,0.016069017695214793,0.016069017695214793
22947,O4-P339,16310,25360,True,87.3440892462611,176.3999999992944,200 mm,999.554545144844,1000.0,59.479631361043964,0.3346048424456298,0.024514141522842054,0.024514141522842054
22950,O3-P1700,7179,21701,True,80.80048520501198,176.3999999992944,200 mm,1000.0,999.5879175254545,75.7562395256287,0.3607350379888584,0.027498414511130984,0.027498414511130984
22951,O5-P334,22952,18800,True,66.62925477858829,176.3999999992944,200 mm,1000.0,999.6601908006292,10.702825403440585,0.1927041733828084,0.011105079924441043,0.011105079924441043
22955,O21-P633,22956,22366,True,80.83196760058702,176.3999999992944,200 mm,999.587756965237,1000.0,3.601420696672423,0.13344826464777507,0.006829345539004428,0.006829345539004428
22958,O9-P2150,1472,16251,True,80.84017551266302,176.3999999992944,200 mm,999.5877151048854,1000.0,29.262428425322177,0.2673647452664422,0.017591219145376494,0.017591219145376494
22966,O9-P1775,22967,19830,True,80.87978854880005,176.3999999992944,200 mm,999.5875130784011,1000.0,3.0421183612373945,0.12589830144298197,0.006340583610717746,0.006340583610717746
22968,O1-P2284,21165,22969,True,80.88654142307456,176.3999999992944,200 mm,1000.0,999.5874786387424,490.4350295146256,0.6252573844368536,0.07026837996101551,0.07026837996101551
22970,O3-P983,13922,22971,True,58.82332158890806,176.3999999992944,200 mm,999.7000010598965,1000.0,11.399616251544012,0.19676576279815566,0.011426391605731947,0.011426391605731947
22972,O9-P2960,22973,16726,True,80.8932800284732,176.3999999992944,200 mm,999.5874442718548,1000.0,13.833478101620502,0.20971183568190202,0.012474635898864394,0.012474635898864394
22976,O21-P642,16381,7368,True,80.90113110083621,176.3999999992944,200 mm,999.5874042313858,1000.0,5.830441477307351,0.15727226646783893,0.008455295474366945,0.008455295474366945
22977,O3-P2862,22978,14775,True,104.77796188744786,176.3999999992944,200 mm,999.465632394374,1000.0,1072.2650591763631,0.7589683657659632,0.111913870459379,0.111913870459379
22979,O3-P2989,22980,1155,True,80.91016225466342,176.3999999992944,200 mm,999.5873581725012,1000.0,93.05584451728257,0.3843378050137704,0.030344504202847785,0.030344504202847785
22981,O1-P2272,22982,22983,True,80.9314231514036,176.3999999992944,200 mm,1000.0,999.5872497419278,20.95807735696285,0.24012385595991717,0.015081798990563713,0.015081798990563713
22984,O1-P2030,22985,22986,True,80.94409794174821,176.3999999992944,200 mm,1000.0,999.5871851004971,21.87612947051806,0.24347742316395565,0.015381790434322187,0.015381790434322187
22988,O9-P2480,6227,16523,True,80.94617712581507,176.3999999992944,200 mm,1000.0,999.5871744966583,130.39183922407946,0.4259301486437775,0.03572964254233199,0.03572964254233199
22989,O21-P422,17995,22990,True,80.9485154050688,176.3999999992944,200 mm,999.5871625714342,1000.0,30.917839079563823,0.27211235729684446,0.01804563232561482,0.01804563232561482
22991,O1-P172,11892,14891,True,80.9500576275706,246.999999999012,280 mm,1000.0,999.6964372838966,2183.5981796928186,0.8073131090617535,0.15354420387337092,0.15354420387337092
22994,O3-P1662,22995,22996,True,80.95644308946552,176.3999999992944,200 mm,999.5871221402438,1000.0,9.730160579024414,0.186711422680381,0.010637582723267763,0.010637582723267763
22997,O21-P254,9472,18644,True,80.9590202212703,176.3999999992944,200 mm,1000.0,999.5871089968715,3.601512174559315,0.13344943060583045,0.006829422012254319,0.006829422012254319
22999,O3-P648,16811,3331,True,80.96439046003198,176.3999999992944,200 mm,1000.0,999.5870816086539,610.8979321541561,0.6631194811429139,0.07935863190813508,0.07935863190813508
23000,O1-P710,10748,23001,True,80.97791324415557,176.3999999992944,200 mm,1000.0,999.5870126424549,112.40671541873138,0.407181104277003,0.033241670269788824,0.033241670269788824
23002,O1-P2104,23003,19268,True,80.9784687596188,176.3999999992944,200 mm,1000.0,999.587009809326,20.399004117506927,0.23803023881267052,0.014895780021607016,0.014895780021607016
23006,O8-P39,23007,12489,True,56.489494499845435,176.3999999992944,200 mm,1000.0,999.7119035780507,202.71565303288435,0.48596932148592575,0.04442741626362945,0.04442741626362945
23008,O7-P343,23009,23010,True,71.10205464523715,176.3999999992944,200 mm,999.6373795213093,1000.0,25.213278219344573,0.2548851839498024,0.016420999003538245,0.016420999003538245
23011,O9-P727,13301,23012,True,80.992095378418,176.3999999992944,200 mm,999.58694031357,1000.0,792.0921350069651,0.7084158520903003,0.09229201675730028,0.09229201675730028
23013,O2-P1167,7862,8042,True,81.00795603208206,176.3999999992944,200 mm,1000.0,999.5868594242364,11.7058233083431,0.19849553115401433,0.01156432867869138,0.01156432867869138
23017,O3-P1141,9296,1670,True,67.56436625074323,176.3999999992944,200 mm,1000.0,999.6554217321212,112.82740124715895,0.4076442461406881,0.03330191105671737,0.03330191105671737
23018,O3-P1517,4258,12317,True,34.09779003937336,176.3999999992944,200 mm,1000.0,999.8261012707992,19.872666030429013,0.23602168795450285,0.014718231440532479,0.014718231440532479
23021,O1-P1226,17822,17611,True,81.05105963582444,176.3999999992944,200 mm,999.5866395958573,1000.0,23.663912512136843,0.24973145518185436,0.015947918478728864,0.015947918478728864
23025,O3-P2829,23026,23027,True,81.05504908499572,882.3999999964702,1000 mm,999.9392087131863,1000.0,15570.13572420091,0.7097245047857897,0.38226188053318116,0.38226188053318116
23030,O2-P773,6509,756,True,78.78622449068565,176.3999999992944,200 mm,999.5981902550975,1000.0,3.9392237216332937,0.1376207934044576,0.007104969235539058,0.007104969235539058
23034,O2-P1252,23035,9410,True,99.99999999939664,176.3999999992944,200 mm,1000.0,999.4900000000031,31.042840694624385,0.2724634140887094,0.018079436304191378,0.018079436304191378
23036,O4-P1253,20188,23037,True,81.06495985828201,176.3999999992944,200 mm,999.5865687047227,1000.0,38.33667017343686,0.29139871757944125,0.019944473801813422,0.019944473801813422
23040,O2-P1573,23041,16909,True,81.07930176630514,176.3999999992944,200 mm,999.5864955609918,1000.0,63.76626986367785,0.34194645500821996,0.0253353739034035,0.0253353739034035
23042,O9-P2441,23043,22774,True,81.08017064987325,176.3999999992944,200 mm,999.5864911296857,1000.0,6.357163931264148,0.16193089916052955,0.008787951004299218,0.008787951004299218
23044,O9-P1393,20009,23045,True,81.0851024566987,176.3999999992944,200 mm,999.5864659774709,1000.0,1.7693655137688231,0.10415297126770173,0.005005537876414463,0.005005537876414463
23046,O9-P850,23047,20685,True,75.34953786451882,176.3999999992944,200 mm,1000.0,999.615717356891,4.148888073941377,0.1400869655536768,0.007269711179373735,0.007269711179373735
23048,O21-P924,13516,13046,True,81.08852999492223,176.3999999992944,200 mm,999.5864484970259,1000.0,0.058383741596344,0.02779392707621322,0.0012370027507187713,0.0012370027507187713
23053,O1-P892,13733,23054,True,81.1172428918493,176.3999999992944,200 mm,999.5863020612516,1000.0,127.30284254469726,0.42285297005760475,0.035314284115686705,0.035314284115686705
23055,O1-P586,23056,23057,True,83.15336399363157,176.3999999992944,200 mm,1000.0,999.5759178436325,0.05987042207541472,0.02809766585735428,0.0012488489211805415,0.0012488489211805415
23058,O2-P1551,12763,13526,True,81.13912894166981,176.3999999992944,200 mm,1000.0,999.5861904423975,210.24187753521272,0.49122106384013675,0.04524583503933473,0.04524583503933473
23059,O2-P1312,12525,8383,True,81.14010725919837,176.3999999992944,200 mm,999.586185452978,1000.0,81.27463336633473,0.36865800457783904,0.028437525428995157,0.028437525428995157
23060,O17-P15,23061,16706,True,133.120521840392,176.3999999992944,200 mm,999.321085338614,1000.0,72.80584601690731,0.3563248328045307,0.026982665403096375,0.026982665403096375
23062,O3-P1866,23063,2958,True,62.96842189177469,176.3999999992944,200 mm,1000.0,999.6788610483519,56.90790378699057,0.33001432173328205,0.02400737630313823,0.02400737630313823
23064,O24-P323,18853,2597,True,81.14660981490627,176.3999999992944,200 mm,999.5861522899439,1000.0,52.62608316561705,0.32202635554210535,0.023137773685361913,0.023137773685361913
23065,O5-P161,23066,23067,True,81.1506225387429,176.3999999992944,200 mm,1000.0,999.5861318250525,18.66367250822734,0.23126099743392284,0.014300966033003048,0.014300966033003048
23068,O18-P15,23069,23070,True,81.15272340329659,176.3999999992944,200 mm,999.5861211106431,1000.0,51.33188530385744,0.3195197441072429,0.022868069160039424,0.022868069160039424
23073,O1-P758,23074,10071,True,81.15548318264953,176.3999999992944,200 mm,1000.0,999.5861070357685,335.43831633906746,0.5624262679240968,0.05742364773535169,0.05742364773535169
23075,O1-P2031,23076,23077,True,81.15725373047853,176.3999999992944,200 mm,1000.0,999.5860980059746,44.526564038234305,0.3055306878962446,0.02139042207789865,0.02139042207789865
23078,O3-P2206,9742,17432,True,81.15900549073123,176.3999999992944,200 mm,1000.0,999.5860890719973,17.573401643953968,0.2267767144955198,0.013912501507272485,0.013912501507272485
23085,O16-P49,11963,23086,True,81.18413243764459,176.3999999992944,200 mm,1000.0,999.585960924568,93.77512106147785,0.38524678150249714,0.03045706057917945,0.03045706057917945
23087,O9-P846,23088,20257,True,81.18540828214739,176.3999999992944,200 mm,1000.0,999.5859544177611,35.550763042949185,0.2844987090897123,0.01925532983309938,0.01925532983309938
23091,O10-P362,23092,23093,True,81.203669119721,176.3999999992944,200 mm,999.5858612874895,1000.0,0.6459461295754523,0.07234216005872628,0.0032534726958525603,0.0032534726958525603
23098,O4-P1201,10007,18781,True,81.22017610330688,176.3999999992944,200 mm,999.5857771018732,1000.0,89.50397570071982,0.3797718978443103,0.029782470779918066,0.029782470779918066
23100,O9-P1027,19132,23101,True,81.22722642492873,176.3999999992944,200 mm,999.5857411452329,1000.0,10.337797273645815,0.19050183918789929,0.010932362002539999,0.010932362002539999
23103,O9-P2958,23104,23105,True,81.24011002300243,176.3999999992944,200 mm,999.5856754388827,1000.0,21.649428559216563,0.2426587323972421,0.015308324632617179,0.015308324632617179
23106,O9-P3210,20866,23107,True,81.25565371167974,176.3999999992944,200 mm,999.5855961660704,1000.0,31.35866381881528,0.27334590091889677,0.018164536400356555,0.018164536400356555
23108,O1-P1279,18543,23109,True,81.25654103119096,176.3999999992944,200 mm,1000.0,999.585591640741,18.764047905770482,0.231664427053201,0.01433613176079367,0.01433613176079367
23110,O6-P365,23111,16172,True,63.55565545476794,176.3999999992944,200 mm,1000.0,999.6758661571807,0.04576007192743291,0.02498550676041527,0.0011288117129737323,0.0011288117129737323
23112,O7-P75,17480,23113,True,81.27038277417667,176.3999999992944,200 mm,999.5855210478517,1000.0,98.90045409253787,0.3915796598268753,0.031247446867210312,0.031247446867210312
23114,O10-P251,474,23115,True,81.83163889128434,176.3999999992944,200 mm,999.5826586416545,1000.0,28.752089005839025,0.26586254281396043,0.017448499489510542,0.017448499489510542
23117,O1-P1678,13088,23118,True,49.83172452483502,176.3999999992944,200 mm,999.7458582049234,1000.0,117.1912640369023,0.4123746227023846,0.03392068288591526,0.03392068288591526
23119,O9-P2944,15308,23120,True,81.27764266989054,176.3999999992944,200 mm,999.5854840223835,1000.0,145.01028277861266,0.43979584418398754,0.037636420887016596,0.037636420887016596
23124,O9-P1015,23125,23126,True,81.28684700862483,176.3999999992944,200 mm,999.585437080256,1000.0,3.9085206698462103,0.1372520538237758,0.007080454185990455,0.007080454185990455
23127,O3-P3047,4544,16646,True,81.29654671038328,176.3999999992944,200 mm,999.585387611777,1000.0,54.36163764454461,0.325318806668219,0.02349433190830638,0.02349433190830638
23129,O12-P106,23130,15495,True,81.3095362045535,176.3999999992944,200 mm,1000.0,999.5853213653568,42.61448896891281,0.3013248022043369,0.020955207784593817,0.020955207784593817
23132,O9-P2858,23133,8424,True,81.32556625752656,176.3999999992944,200 mm,999.5852396120866,1000.0,9.344156027564683,0.18421644027680667,0.010445264044330336,0.010445264044330336
23134,O3-P3046,4544,6215,True,81.32949581176419,176.3999999992944,200 mm,1000.0,999.58521957136,65.72049174593013,0.3451748425685922,0.025700728124727595,0.025700728124727595
23135,O3-P2035,23136,762,True,81.36083966991694,176.3999999992944,200 mm,1000.0,999.5850597176834,82.57576999915597,0.37046847507119396,0.02865440688219798,0.02865440688219798
23138,O24-P380,18846,13335,True,81.34170758212798,176.3999999992944,200 mm,1000.0,999.5851572913311,15.639803309268133,0.21831404564445472,0.01319145584932199,0.01319145584932199
23141,O9-P3683,23142,23143,True,81.35131269890576,176.3999999992944,200 mm,999.5851083052356,1000.0,5.221115976457366,0.15150124113590982,0.008049854710319267,0.008049854710319267
23144,O9-P3378,16262,23145,True,81.35415295760494,176.3999999992944,200 mm,1000.0,999.5850938199162,91.08832451701265,0.381824712648841,0.03003446881340997,0.03003446881340997
23146,O9-P1706,22478,23147,True,81.359525912169,176.3999999992944,200 mm,999.5850664178479,1000.0,5.88783002840863,0.157793748802989,0.008492294613914942,0.008492294613914942
23148,O2-P883,23149,23150,True,100.00000000015451,176.3999999992944,200 mm,1000.0,999.4899999999992,30.712071520000233,0.27153226160443505,0.017989835032293077,0.017989835032293077
23152,O21-P1114,23153,5487,True,81.39380393042364,176.3999999992944,200 mm,1000.0,999.5848915999549,338.33029906212226,0.563800516852867,0.05768084725825548,0.05768084725825548
23154,O19-P50,23155,1827,True,87.02887374047458,176.3999999992944,200 mm,1000.0,999.5561527439236,30.47917346909313,0.27087232171156345,0.01792645065795279,0.01792645065795279
23156,O1-P1265,4694,23109,True,81.40236816341344,176.3999999992944,200 mm,999.5848479223666,1000.0,69.21111047478564,0.35077177150709304,0.026340301922125064,0.026340301922125064
23157,O21-P293,8088,23158,True,60.53697297740991,176.3999999992944,200 mm,999.6912614378152,1000.0,9.347443215223036,0.18423798983909964,0.010446919300617875,0.010446919300617875
23159,O1-P1385,23160,17726,True,81.41150055618627,176.3999999992944,200 mm,1000.0,999.5848013471634,424.53983137934443,0.6009300451244558,0.06501136738982016,0.06501136738982016
23161,O3-P1850,23162,8994,True,81.41173331776686,176.3999999992944,200 mm,1000.0,999.5848001600793,0.058616447988792134,0.027841800454539753,0.0012388680005861457,0.0012388680005861457
23163,O9-P1468,23164,2393,True,81.41621586409022,176.3999999992944,200 mm,999.5847772990932,1000.0,2.3304565554221193,0.11474868206387441,0.005642466669366513,0.005642466669366513
23165,O4-P224,14317,23166,True,81.42229401315745,176.3999999992944,200 mm,999.5847463005329,1000.0,97.9340850657172,0.39040440697863654,0.03109994413541964,0.03109994413541964
23170,O11-P84,5434,14686,True,81.43282501417566,176.3999999992944,200 mm,999.5846925924277,1000.0,3.070573704160411,0.12630465691663745,0.006366561717822602,0.006366561717822602
23173,O21-P727,13039,19368,True,81.43757205167039,176.3999999992944,200 mm,1000.0,999.5846683825365,14.450632098536229,0.21273555227481078,0.012724752279298562,0.012724752279298562
23176,O1-P1884,11664,10150,True,81.45109450353905,176.3999999992944,200 mm,1000.0,999.584599418032,31.008578205921772,0.2723672912985665,0.01807017766140496,0.01807017766140496
23177,O1-P409,3868,1635,True,82.71897149502257,176.3999999992944,200 mm,999.5781332453754,1000.0,119.18539761599094,0.41449283489827715,0.034199836852875184,0.034199836852875184
23179,O3-P2494,23180,23181,True,78.84531980843795,176.3999999992944,200 mm,999.597888868977,1000.0,30.651868184206325,0.27136201288987893,0.017973473922976928,0.017973473922976928
23182,O5-P158,853,17434,True,81.45766325187445,176.3999999992944,200 mm,999.5845659174155,1000.0,16.372567385143068,0.22160376348459843,0.01346987945512285,0.01346987945512285
23183,O2-P1174,23184,11789,True,81.45890502338817,313.1999999987472,355 mm,999.7800609564368,1000.0,2720.750951485758,0.7565612150349574,0.16650843993372516,0.16650843993372516
23185,O21-P501,23186,23187,True,81.4612467985519,176.3999999992944,200 mm,1000.0,999.5845476413274,4.173748977694958,0.14037360744211227,0.007288947283399235,0.007288947283399235
23193,O21-P520,23194,23195,True,81.47569532922938,176.3999999992944,200 mm,1000.0,999.584473953821,4.173759380637046,0.1403737271377029,0.007288955319824418,0.007288955319824418
23199,O9-P3191,23200,18997,True,81.48306429382019,176.3999999992944,200 mm,999.5844363721015,1000.0,46.89157384876572,0.31055672203645956,0.021915968107559802,0.021915968107559802
23204,O10-P354,23205,23206,True,81.50569676255671,176.3999999992944,200 mm,999.584320946511,1000.0,3.5526572416689755,0.13282379052067614,0.006788431261285638,0.006788431261285638
23212,O10-P52,23213,23214,True,81.5076625910223,176.3999999992944,200 mm,999.5843109207858,1000.0,4.747726736559601,0.1466846743743522,0.007717117602853777,0.007717117602853777
23216,O10-P334,799,299,True,81.50826253535166,176.3999999992944,200 mm,1000.0,999.5843078610698,9.238480627503337,0.18352082158112304,0.010391887043511362,0.010391887043511362
23218,O3-P1988,12318,23219,True,81.51523887967265,176.3999999992944,200 mm,999.5842722817137,1000.0,26.558473996552443,0.25917999575870476,0.016819776684702553,0.016819776684702553
23221,O11-P239,13674,23222,True,81.52122560375629,176.3999999992944,200 mm,1000.0,999.5842417494208,0.8953936224347046,0.08156184757396666,0.003735963481341581,0.003735963481341581
23223,O4-P370,23224,11927,True,81.52503262417326,176.3999999992944,200 mm,999.5842223336167,1000.0,707.8762796777755,0.6888316160800383,0.08635445651511639,0.08635445651511639
23225,O10-P357,4387,1287,True,95.78453566789656,176.3999999992944,200 mm,999.5114988680938,1000.0,1.6301949100216868,0.10117318849126282,0.004831130143685512,0.004831130143685512
23229,O9-P2570,23230,21411,True,81.5285285937042,176.3999999992944,200 mm,1000.0,999.5842045041721,124.26906948464985,0.4197761959113008,0.034901766277374104,0.034901766277374104
23231,O9-P3343,23232,2425,True,58.77746575881688,176.3999999992944,200 mm,999.7002349246301,1000.0,32.92410650803495,0.2776287575744241,0.01858005818766932,0.01858005818766932
23234,O24-P65,10927,19371,True,81.53539831260606,176.3999999992944,200 mm,1000.0,999.5841694686058,143.93234916901952,0.4388100801468593,0.03749893190743747,0.03749893190743747
23240,O9-P2503,23241,16709,True,81.54768606749862,176.3999999992944,200 mm,1000.0,999.5841068010558,3.315950153968621,0.12970500416816508,0.006585409424894497,0.006585409424894497
23242,O9-P2106,11233,23243,True,80.41123370671654,176.3999999992944,200 mm,999.5899027080958,1000.0,14.403311185071,0.2125069661711535,0.01270577404054105,0.01270577404054105
23244,O3-P420,3208,22090,True,81.56654699752463,176.3999999992944,200 mm,999.5840106103126,1000.0,68.78376808414299,0.3500977549645874,0.02626286388869937,0.02626286388869937
23245,O9-P2005,23246,3286,True,91.4353845621442,176.3999999992944,200 mm,1000.0,999.533679538733,5.51373149205944,0.15432809148423487,0.00824753341706505,0.00824753341706505
23247,O21-P928,23248,19467,True,81.58349759913254,176.3999999992944,200 mm,999.5839241622444,1000.0,75.25711871701654,0.35999787413089657,0.027411861004255106,0.027411861004255106
23249,O4-P245,10906,22514,True,81.5868431664242,176.3999999992944,200 mm,999.5839070998512,1000.0,74.66727299699285,0.3591221023339708,0.027309213913199213,0.027309213913199213
23250,O9-P805,23251,23252,True,81.59840190174266,176.3999999992944,200 mm,999.5838481503012,1000.0,145.3802730994008,0.44013293199780634,0.03768350469030166,0.03768350469030166
23257,O2-P698,5305,20975,True,81.6224811416066,176.3999999992944,200 mm,1000.0,999.5837253461779,208.85314911577234,0.4902629914646272,0.04509579004483923,0.04509579004483923
23258,O4-P1234,14533,23259,True,81.62805122464992,176.3999999992944,200 mm,999.5836969387543,1000.0,6.120187976881747,0.15986963740871385,0.00864017370607624,0.00864017370607624
23260,O24-P236,15142,23261,True,81.6286974926573,176.3999999992944,200 mm,1000.0,999.5836936427875,77.82931577384495,0.36375940171507687,0.027854979298188927,0.027854979298188927
23265,O10-P53,23214,23266,True,81.64291594368534,176.3999999992944,200 mm,999.5836211286872,1000.0,1.3918130056252895,0.09563441758382853,0.004512502424768196,0.004512502424768196
23267,O9-P344,18951,13327,True,81.64401810572586,176.3999999992944,200 mm,1000.0,999.5836155076609,15.224315579881543,0.21640010852473704,0.013030564188888046,0.013030564188888046
23269,O1-P247,23270,21835,True,81.65712223255585,176.3999999992944,200 mm,999.583548676614,1000.0,132.5046887413033,0.428003754687475,0.036011121275557945,0.036011121275557945
23271,O24-P202,344,4343,True,81.66158518690942,176.3999999992944,200 mm,1000.0,999.5835259155467,463.6276023468154,0.6157196384293577,0.06815942686746648,0.06815942686746648
23273,O3-P45,13891,23274,True,81.66835702029944,220.5999999991176,250 mm,1000.0,999.6937436611739,1175.2159617240227,0.6961612062044454,0.1122410840666281,0.1122410840666281
23275,O4-P416,14127,14071,True,80.50467162391652,176.3999999992944,200 mm,1000.0,999.589426174718,59.96262265191267,0.3354508628306848,0.02460810016365539,0.02460810016365539
23278,O1-P411,23279,14291,True,81.68150298646603,176.3999999992944,200 mm,999.583424334769,1000.0,58.07335656206892,0.3321128805179122,0.02423840502073304,0.02423840502073304
23280,O9-P1213,4223,23281,True,81.68263659542032,176.3999999992944,200 mm,999.5834185533633,1000.0,21.576513448119123,0.24239411924300364,0.015284611205282225,0.015284611205282225
23282,O9-P2947,16559,22532,True,81.68377230608391,176.3999999992944,200 mm,999.583412761239,1000.0,80.45921409938866,0.36751255130133764,0.028300749425777198,0.028300749425777198
23283,O9-P3301,23284,4391,True,81.68736799899267,176.3999999992944,200 mm,999.5833944232052,1000.0,0.6299445184814145,0.07167293739726885,0.003219276669932857,0.003219276669932857
23288,O9-P1291,10105,19537,True,81.69249825963075,176.3999999992944,200 mm,999.5833682588759,1000.0,0.8338884387469342,0.07947002868004692,0.0036246449701311193,0.0036246449701311193
23289,O3-P2550,23290,11027,True,81.69262932377029,176.3999999992944,200 mm,999.5833675904488,1000.0,38.491527447852015,0.29177156883608635,0.019982025795544322,0.019982025795544322
23293,O12-P560,2480,2527,True,81.70288605020849,176.3999999992944,200 mm,1000.0,999.5833152811439,2.12842993795615,0.11115972945789625,0.005423813959761656,0.005423813959761656
23296,O6-P135,23297,2428,True,87.71733491231454,176.3999999992944,200 mm,1000.0,999.5526415919472,6.092474181136867,0.15962496119677608,0.00862269440613461,0.00862269440613461
23300,O3-P2303,23301,18151,True,85.43228120147869,176.3999999992944,200 mm,999.5642953658725,1000.0,21.386976042465065,0.24170329514101774,0.015222775940246524,0.015222775940246524
23302,O2-P32,23303,17448,True,81.87199723010863,494.1999999980232,560 mm,999.8730984042934,1000.0,6194.609100844258,0.7499146479133039,0.24648561980051234,0.24648561980051234
23304,O2-P1492,18448,23305,True,81.7244661009198,176.3999999992944,200 mm,1000.0,999.5832052228853,54.72268876462532,0.3259941639488311,0.02356779392428398,0.02356779392428398
23306,O2-P1047,9330,21473,True,61.705530821677,176.3999999992944,200 mm,1000.0,999.6853017928095,33.90849886219161,0.2802478550336758,0.018836224054968584,0.018836224054968584
23307,O5-P59,23308,1894,True,93.38367635692612,176.3999999992944,200 mm,999.5237432505796,1000.0,189.92893296780048,0.4766942603344371,0.04300591104574716,0.04300591104574716
23313,O7-P342,7941,23009,True,88.58130119221754,176.3999999992944,200 mm,999.5482353639197,1000.0,42.456585388201766,0.3009714477962691,0.020918832556482338,0.020918832556482338
23314,O9-P2279,17675,23315,True,81.74830412195385,176.3999999992944,200 mm,999.583083648978,1000.0,0.058858778967806766,0.027891522488933916,0.0012408060185269756,0.0012408060185269756
23318,O1-P1838,20308,23319,True,81.76801621272426,176.3999999992944,200 mm,999.582983117315,1000.0,0.05887297167316147,0.027894430445613447,0.0012409193854316192,0.0012409193854316192
23322,O1-P2634,11324,14807,True,81.77165703355875,176.3999999992944,200 mm,1000.0,999.5829645491289,177.76470211551796,0.4674179802381512,0.041613922672199044,0.041613922672199044
23323,O20-P86,17929,23324,True,81.77923114245434,176.3999999992944,200 mm,999.5829259211735,1000.0,6.121172857929499,0.15987831837246202,0.008640794103533968,0.008640794103533968
23325,O1-P164,40632,15200,True,99.99999999999548,277.99999999888803,315 mm,999.73,1000.0,2687.9046778525053,0.7482816680160801,0.17998273304500675,0.17998273304500675
23326,O8-P55,23327,5478,True,75.660853860857,176.3999999992944,200 mm,1000.0,999.6141296453096,87.35505806012274,0.3769445205176382,0.029437225865601054,0.029437225865601054
23328,O22-P144,11880,20004,True,67.13806178510896,176.3999999992944,200 mm,999.657595884896,1000.0,0.04833940448527845,0.025596822094823807,0.0011521548618983358,0.0011521548618983358
23329,O3-P205,23330,14998,True,81.7965917772475,176.3999999992944,200 mm,999.5828373819361,1000.0,118.96688389588417,0.41426201408958274,0.034169354910055794,0.034169354910055794
23331,O9-P3310,23332,278052,True,73.24979254902965,176.3999999992944,200 mm,1000.0,999.626426058,2.06704646510353,0.11002292373413539,0.005355175981412329,0.005355175981412329
23336,O9-P3555,23337,21455,True,81.80913211723771,176.3999999992944,200 mm,999.582773426202,1000.0,4.410274249254202,0.14304313919003753,0.007468976591438736,0.007468976591438736
23338,O4-P1359,11172,2435,True,81.81951379222444,176.3999999992944,200 mm,1000.0,999.5827204796597,22.349075282575317,0.2451661866338166,0.015533803191933234,0.015533803191933234
23339,O10-P281,19587,23340,True,81.82733148063083,176.3999999992944,200 mm,999.5826806094487,1000.0,2.014330898666054,0.10902793042762239,0.0052953460828182,0.0052953460828182
23341,O9-P367,23342,18771,True,81.83489780539325,176.3999999992944,200 mm,1000.0,999.5826420211924,11.29416748090588,0.19616252174026902,0.011378441193089473,0.011378441193089473
23343,O22-P110,16459,23344,True,81.836297726619,176.3999999992944,200 mm,999.5826348815942,1000.0,12.473563549184451,0.20269678155698098,0.011902074457153154,0.011902074457153154
23348,O1-P232,15931,1923,True,68.23642489505465,176.3999999992944,200 mm,999.6519942330352,1000.0,108.54401165139545,0.4028674206524307,0.03268349736460953,0.03268349736460953
23349,O3-P1295,23350,2313,True,81.84845683208651,176.3999999992944,200 mm,999.5825728701564,1000.0,63.169000283539276,0.34094543803713,0.02522261579908826,0.02522261579908826
23351,O9-P3194,22542,22242,True,81.84969802246873,176.3999999992944,200 mm,999.5825665400854,1000.0,27.14009601951633,0.26098903768550563,0.01698898704677033,0.01698898704677033
23354,O14-P132,13053,19697,True,81.85564548136279,176.3999999992944,200 mm,999.5825362080451,1000.0,47.182722427251086,0.3111627446419048,0.021979740400334666,0.021979740400334666
23357,O1-P2570,15733,1851,True,84.05419350775011,176.3999999992944,200 mm,1000.0,999.5713236131105,621.9836045990088,0.6662508349116629,0.08016998405517574,0.08016998405517574
23358,O3-P1453,351,23359,True,123.26200904379864,220.5999999991176,250 mm,1000.0,999.5377674660857,1258.800487856543,0.7079450942971589,0.11696528192999842,0.11696528192999842
23360,O1-P1190,23361,21725,True,81.87316639778096,176.3999999992944,200 mm,999.5824468513713,1000.0,44.181888004111364,0.3047822561130578,0.02131267224483077,0.02131267224483077
23365,O1-P2018,23366,6486,True,49.736260660786485,176.3999999992944,200 mm,1000.0,999.74634507063,13.596274967675768,0.20852435853064494,0.012376957706409704,0.012376957706409704
23368,O9-P928,23369,16222,True,81.89574222536856,176.3999999992944,200 mm,999.5823317146506,1000.0,0.25273239440226536,0.05066106541413597,0.00220434608016403,0.00220434608016403
23370,O3-P1751,23371,4520,True,61.407257848425694,176.3999999992944,200 mm,1000.0,999.686822984973,24.712772136028228,0.25324558145343684,0.016269849848237886,0.016269849848237886
23372,O3-P193,20228,23373,True,81.90092630056462,176.3999999992944,200 mm,1000.0,999.5823052758672,395.6164275284171,0.5892293736389402,0.06261773040952064,0.06261773040952064
23375,O1-P391,23376,13306,True,81.906000033029,176.3999999992944,200 mm,1000.0,999.5822793998316,370.7344591119727,0.5785814901489522,0.06050821966719769,0.06050821966719769
23377,O9-P1069,5393,22105,True,99.99999999970252,176.3999999992944,200 mm,999.4900000000015,1000.0,1.1060338975906958,0.08805779295342439,0.004088473936034536,0.004088473936034536
23378,O9-P732,5911,21988,True,81.92647508212633,176.3999999992944,200 mm,999.5821749770812,1000.0,748.3881750610624,0.6985437616412282,0.08922234480294775,0.08922234480294775
23379,O24-P25,23380,15077,True,81.93223220469822,313.1999999987472,355 mm,1000.0,999.7787829730473,3209.07403915837,0.7858208138619895,0.18466860578021504,0.18466860578021504
23381,O1-P1107,23382,20212,True,81.93280811557565,176.3999999992944,200 mm,1000.0,999.5821426786106,1.7559259618432148,0.10387240316888244,0.004989027356668394,0.004989027356668394
23383,O9-P2905,420,8553,True,81.94169179981273,176.3999999992944,200 mm,1000.0,999.582097371821,9.636044639348302,0.18610958684598514,0.010591067274117943,0.010591067274117943
23384,O3-P2520,2871,6288,True,81.94436259746011,176.3999999992944,200 mm,1000.0,999.582083750753,13.61946480107017,0.20864109159814043,0.012386546119426486,0.012386546119426486
23385,O9-P3400,23386,23387,True,81.94846144968241,176.3999999992944,200 mm,1000.0,999.5820628466066,6.354860733221192,0.16191112573210692,0.008786528947620754,0.008786528947620754
23389,O10-P232,17063,17087,True,81.95184991311146,176.3999999992944,200 mm,999.5820455654431,1000.0,2.3815404392217023,0.1156219355715736,0.0056961174717662846,0.0056961174717662846
23390,O9-P2936,23391,23392,True,81.95598722747721,176.3999999992944,200 mm,999.5820244651399,1000.0,1.0367135908037837,0.08602132928031808,0.003976858170880001,0.003976858170880001
23393,O24-P291,13330,13787,True,81.96029510500601,176.3999999992944,200 mm,999.5820024949645,1000.0,167.6402482764208,0.45932246320741876,0.040422691333607874,0.040422691333607874
23394,O24-P41,208,14163,True,104.2179886093152,176.3999999992944,200 mm,1000.0,999.4684882580925,897.2880320691904,0.7298407068933563,0.09962609880982401,0.09962609880982401
23395,O11-P197,23396,23397,True,81.96825554780595,176.3999999992944,200 mm,999.5819618967062,1000.0,0.14141288167457255,0.04023081215765945,0.0017445392541382623,0.0017445392541382623
23398,O9-P3421,16395,23399,True,69.41503468065626,176.3999999992944,200 mm,999.6459833231287,1000.0,5.571362524970892,0.15487245216920123,0.00828580303434352,0.00828580303434352
23400,O21-P434,11365,15804,True,82.05052192657193,176.3999999992944,200 mm,1000.0,999.5815423381745,80.39315129068764,0.36741937892851995,0.028289638928124732,0.028289638928124732
23401,O1-P2087,23402,12486,True,100.00000000035202,176.3999999992944,200 mm,1000.0,999.4899999999982,7.344615020000252,0.16998417842456623,0.009374275190654983,0.009374275190654983
23409,O1-P2340,19137,23410,True,81.99716131926085,176.3999999992944,200 mm,999.5818144772718,1000.0,58.63878877805636,0.33312004382909843,0.024349664918216267,0.024349664918216267
23411,O21-P978,23412,19756,True,82.0047734814681,176.3999999992944,200 mm,1000.0,999.5817756552445,112.68046592457505,0.4074826275224245,0.03328088244868164,0.03328088244868164
23415,O4-P338,16310,16309,True,56.41501740464725,176.3999999992944,200 mm,1000.0,999.7122834112363,64.0060035811981,0.3423463313877976,0.02538048691935501,0.02538048691935501
23417,O9-P2851,9034,23418,True,82.04315279431373,176.3999999992944,200 mm,1000.0,999.581579920749,50.69087388548559,0.31826129675230863,0.02273323239521533,0.02273323239521533
23419,O9-P3067,9202,11113,True,82.04657129023164,176.3999999992944,200 mm,999.5815624864198,1000.0,44.60971431856143,0.3057106163745461,0.021409133368239287,0.021409133368239287
23420,O23-P108,23421,23422,True,82.04845052043822,176.3999999992944,200 mm,1000.0,999.5815529023457,7.849703164374599,0.17381317948605893,0.009658045271804824,0.009658045271804824
23423,O9-P3207,23424,17864,True,82.0550774784535,176.3999999992944,200 mm,1000.0,999.5815191048599,0.05907965578448651,0.027936726510107344,0.001242568592242588,0.001242568592242588
23427,O4-P239,16226,23428,True,82.05834162930442,176.3999999992944,200 mm,999.5815024576906,1000.0,14.5830484659731,0.21337240261828563,0.012777686846445384,0.012777686846445384
23429,O10-P349,23430,23431,True,82.06089142541961,176.3999999992944,200 mm,999.5814894537303,1000.0,6.0693248418264325,0.1594199872651351,0.008608061539626084,0.008608061539626084
23433,O1-P1756,19068,23434,True,82.07092437423573,176.3999999992944,200 mm,1000.0,999.5814382856914,5.7305757744580825,0.15635620213678203,0.008390446160726671,0.008390446160726671
23435,O4-P1178,23436,23437,True,80.90700782671088,176.3999999992944,200 mm,1000.0,999.5873742600837,6.613063424299548,0.16409739261199413,0.008944281412088155,0.008944281412088155
23438,O3-P2655,18374,18454,True,82.0771858051387,176.3999999992944,200 mm,1000.0,999.5814063523937,38.386567144739814,0.2915189727523511,0.019956581874522893,0.019956581874522893
23439,O1-P622,23440,23441,True,95.60590976936352,176.3999999992944,200 mm,999.5124098601763,1000.0,40.93525861510537,0.2975176773650388,0.02056482979432675,0.02056482979432675
23443,O3-P658,11157,16370,True,78.22125351820992,176.3999999992944,200 mm,1000.0,999.6010716070572,509.1300967279446,0.6316442123265169,0.07171783347186458,0.07171783347186458
23444,O3-P3294,7924,23445,True,82.08800359826921,176.3999999992944,200 mm,999.5813511816489,1000.0,37.16615575365501,0.288544928244898,0.019658117280617397,0.019658117280617397
23446,O3-P738,23447,23448,True,90.80733994822621,176.3999999992944,200 mm,999.536882566264,1000.0,15.883802544762723,0.21942133966978597,0.013284905718686575,0.013284905718686575
23449,O3-P343,23450,22594,True,82.089449173349,176.3999999992944,200 mm,999.5813438092159,1000.0,615.754055151713,0.6644977268517562,0.0797144765093755,0.0797144765093755
23451,O9-P2763,23452,1943,True,82.08987113555138,176.3999999992944,200 mm,1000.0,999.5813416572087,2.6473679072176415,0.1199687199909749,0.00596577728218769,0.00596577728218769
23453,O1-P880,23454,23455,True,82.09162266500535,176.3999999992944,200 mm,999.5813327244085,1000.0,457.2914863332577,0.6133961320330049,0.06765529572529308,0.06765529572529308
23459,O24-P356,25649,23015,True,88.97452507286519,176.3999999992944,200 mm,999.5462299221284,1000.0,89.6899831912505,0.38001428017008354,0.0298121664600341,0.0298121664600341
23460,O3-P1449,17486,23461,True,82.10195586776675,220.5999999991176,250 mm,999.6921176654959,1000.0,1337.0998607758859,0.7182062640848339,0.12136687444018601,0.12136687444018601
23462,O21-P593,6396,15965,True,82.1030108853882,176.3999999992944,200 mm,999.5812746444846,1000.0,105.93362933683063,0.3998875541732432,0.032300962705674605,0.032300962705674605
23463,O1-P1354,23464,14273,True,82.10658008280926,176.3999999992944,200 mm,1000.0,999.5812564415777,5.2219150976594015,0.15150910961765973,0.008050402489243188,0.008050402489243188
23470,O21-P733,3955,23471,True,82.11403949716481,176.3999999992944,200 mm,999.5812183985645,1000.0,0.05912210843795866,0.027945402133802123,0.0012429069393303062,0.0012429069393303062
23474,O1-P2290,21573,18144,True,82.1238511863525,176.3999999992944,200 mm,1000.0,999.5811683589496,74.58537357558065,0.3590001036924773,0.027294930325152574,0.027294930325152574
23477,O3-P2074,23478,23479,True,82.12809934225284,176.3999999992944,200 mm,999.5811466933545,1000.0,10.229484371526423,0.18983786183696674,0.01088049772127315,0.01088049772127315
23480,O4-P1196,23481,2901,True,82.75542793525987,176.3999999992944,200 mm,1000.0,999.5779473175302,162.80728808802183,0.45532702328273655,0.03984269019302318,0.03984269019302318
23482,O1-P1513,23483,15180,True,132.79897976327786,1235.1999999950594,1400 mm,999.9004007651776,1000.0,42882.68094010807,0.9067049997079228,0.5756702889988443,0.5756702889988443
23484,O9-P777,11618,23485,True,82.1334612106886,176.3999999992944,200 mm,999.5811193478255,1000.0,571.4060216281525,0.6515158766222086,0.07643791102777202,0.07643791102777202
23486,O7-P100,5977,16636,True,82.13365626545308,176.3999999992944,200 mm,999.5811183530462,1000.0,61.026902042258314,0.3372977903866058,0.02481383044929262,0.02481383044929262
23487,O24-P84,23488,23489,True,82.14412965333763,176.3999999992944,200 mm,1000.0,999.581064938768,116.53488449623094,0.411671553325766,0.033828311692649216,0.033828311692649216
