id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
23490,O8-P98,10051,23491,True,82.14881657916465,176.3999999992944,200 mm,1000.0,999.5810410354462,24.436494082370753,0.25233038494451315,0.016185742516723025,0.016185742516723025
23492,O9-P1493,21347,22315,True,82.15021351056451,176.3999999992944,200 mm,999.5810339110961,1000.0,21.97500300700971,0.24383260209831753,0.015413708969716087,0.015413708969716087
23493,O10-P339,23494,23211,True,82.15211330210842,176.3999999992944,200 mm,999.5810242221593,1000.0,2.3210417053836445,0.1145863020716911,0.00563250973365495,0.00563250973365495
23495,O1-P1068,5754,7730,True,82.15264895245542,176.3999999992944,200 mm,1000.0,999.5810214903424,521.2715490219323,0.635682637080439,0.07265055568291633,0.07265055568291633
23496,O24-P85,23497,23488,True,82.15837477961065,176.3999999992944,200 mm,1000.0,999.580992288624,89.1307671650147,0.3792844605551619,0.029722799340089114,0.029722799340089114
23498,O3-P548,21797,8075,True,82.15860646411062,176.3999999992944,200 mm,1000.0,999.580991107033,46.34290065207364,0.3094072562106149,0.02179524787009913,0.02179524787009913
23499,O9-P2871,23500,17753,True,82.15945907413858,176.3999999992944,200 mm,999.5809867587219,1000.0,2.0594333060358543,0.10988031561483545,0.005346586726661344,0.005346586726661344
23505,O4-P227,14568,23190,True,82.1762747584318,176.3999999992944,200 mm,999.580900998732,1000.0,41.46792387666489,0.2987372882087259,0.020689518570285233,0.020689518570285233
23506,O1-P1994,23507,20463,True,82.17684704379482,176.3999999992944,200 mm,999.5808980800766,1000.0,89.31767410435388,0.3795287613722839,0.02975269842355522,0.02975269842355522
23511,O11-P45,23512,23513,True,82.1891636255726,176.3999999992944,200 mm,1000.0,999.5808352655096,0.4440579178102262,0.06288506941242107,0.0027808011864599073,0.0027808011864599073
23514,O12-P355,23515,15982,True,82.19885964858129,176.3999999992944,200 mm,999.5807858157922,1000.0,38.83668728415036,0.29259875735291724,0.02006545169065623,0.02006545169065623
23518,O21-P1042,23519,18103,True,82.21496135199556,176.3999999992944,200 mm,999.5807036971048,1000.0,21.87750117217344,0.24348235845372732,0.015382233757440002,0.015382233757440002
23522,O4-P1019,14559,8919,True,83.81583734756694,176.3999999992944,200 mm,1000.0,999.5725392295274,12.183178962890247,0.20112971459524132,0.011775643736246524,0.011775643736246524
23526,O4-P269,16407,23527,True,82.22781642296322,176.3999999992944,200 mm,1000.0,999.5806381362429,94.30415609346433,0.385912076346341,0.030539583486851294,0.030539583486851294
23528,O9-P1455,13715,18530,True,82.22864394452182,176.3999999992944,200 mm,999.5806339158829,1000.0,30.153694792673377,0.2699439859416072,0.017837455187362947,0.017837455187362947
23529,O21-P816,21173,23530,True,152.53769531330704,176.3999999992944,200 mm,999.2220577539022,1000.0,2.778432060625581,0.12200143324831046,0.006093362571282793,0.006093362571282793
23531,O9-P2907,8939,787,True,82.2463865383417,176.3999999992944,200 mm,1000.0,999.5805434286544,5.0485837202248955,0.14978240859699266,0.00793052392243534,0.00793052392243534
23532,O2-P1765,7981,7615,True,82.24820570709744,176.3999999992944,200 mm,1000.0,999.5805341508938,45.84353932330934,0.30835254586518107,0.021684754213064372,0.021684754213064372
23533,O3-P2351,10884,23534,True,82.24987045302782,176.3999999992944,200 mm,999.5805256606895,1000.0,29.642064906726183,0.2684701381191119,0.01769656490882153,0.01769656490882153
23536,O3-P2713,19239,23537,True,82.25681914536777,176.3999999992944,200 mm,1000.0,999.5804902223587,56.583747572431285,0.3294251081164408,0.023942703303117645,0.023942703303117645
23538,O2-P1752,7492,8117,True,26.525297407885542,176.3999999992944,200 mm,1000.0,999.8647209832197,105.62439713827382,0.3995309697232422,0.03225535270985475,0.03225535270985475
23539,O3-P2723,18670,23540,True,82.26151586175658,176.3999999992944,200 mm,1000.0,999.580466269105,119.43175165166902,0.41475268755803946,0.03423417107822524,0.03423417107822524
23547,O9-P3143,13428,23548,True,82.2735888133736,176.3999999992944,200 mm,1000.0,999.5804046970518,2.32294089852,0.11461909441264108,0.005634520029596847,0.005634520029596847
23549,O3-P1937,20605,23550,True,82.27750015644177,176.3999999992944,200 mm,1000.0,999.5803847492022,7.578695841762422,0.17178088532573865,0.009507029868940808,0.009507029868940808
23551,O21-P706,6862,13274,True,53.45575597532687,176.3999999992944,200 mm,1000.0,999.7273756445259,79.3454013960673,0.3659341331119527,0.028112832572463917,0.028112832572463917
23552,O4-P1512,23553,1164,True,82.27820944312576,176.3999999992944,200 mm,1000.0,999.5803811318401,99.55098724768696,0.39236605174719086,0.0313463553211258,0.0313463553211258
23554,O3-P1832,14235,23555,True,82.28843434896577,176.3999999992944,200 mm,1000.0,999.5803289848203,89.847958042348,0.38021984416446397,0.029837363577452168,0.029837363577452168
23559,O3-P2782,23560,23561,True,82.29446091531905,176.3999999992944,200 mm,1000.0,999.5802982493319,86.31609453875639,0.37555920612503885,0.029268841488442086,0.029268841488442086
23562,O10-P225,4983,11368,True,82.2947076806447,176.3999999992944,200 mm,999.5802969908287,1000.0,15.122240775623,0.21592427101319844,0.012990688541816729,0.012990688541816729
23563,O21-P708,21188,6861,True,67.08398315373628,176.3999999992944,200 mm,1000.0,999.6578716859159,78.32588909041104,0.36447508849944604,0.027939701790435624,0.027939701790435624
23566,O9-P2420,22257,23567,True,82.30728042278209,176.3999999992944,200 mm,999.5802328698438,1000.0,31.220166555363885,0.2729596911312344,0.018127271589872766,0.018127271589872766
23568,O3-P2559,17790,20579,True,82.31000636618334,176.3999999992944,200 mm,999.5802189675325,1000.0,165.49283332966633,0.457558066707085,0.04016592287275131,0.04016592287275131
23569,O3-P1853,23570,21242,True,82.31120625940572,176.3999999992944,200 mm,1000.0,999.580212848077,5.676241668506773,0.15585311528410908,0.00835491088233837,0.00835491088233837
23573,O7-P140,1982,23574,True,84.0833984799751,176.3999999992944,200 mm,999.5711746677521,1000.0,32.578819376891275,0.2766968151020794,0.018489285593526316,0.018489285593526316
23576,O9-P1687,23577,23578,True,82.32035213318606,176.3999999992944,200 mm,1000.0,999.5801662041207,22.36980596132202,0.2452396274559691,0.015540428294666477,0.015540428294666477
23581,O3-P3196,23582,23583,True,83.36210557502542,176.3999999992944,200 mm,1000.0,999.5748532615673,3.0397878160140186,0.12586490382347423,0.006338450182063798,0.006338450182063798
23584,O3-P739,22595,7291,True,82.33240738626574,176.3999999992944,200 mm,999.58010472233,1000.0,153.5536622770609,0.4474203945518204,0.038710026626068796,0.038710026626068796
23585,O3-P2624,1767,1764,True,82.06592528493337,176.3999999992944,200 mm,1000.0,999.5814637810469,673.3794230035811,0.6801041176271435,0.0838900698058014,0.0838900698058014
23586,O9-P1522,23587,23588,True,82.3328953004021,176.3999999992944,200 mm,999.580102233968,1000.0,20.732469159172357,0.23928382323068173,0.015007044991647716,0.015007044991647716
23589,O7-P118,21630,19245,True,82.3380538151642,176.3999999992944,200 mm,999.5800759255427,1000.0,49.986460060071714,0.3168650577326902,0.022584075725005936,0.022584075725005936
23590,O9-P1460,23591,23592,True,82.34058063286452,176.3999999992944,200 mm,999.5800630387724,1000.0,5.151046940117951,0.1508080269447319,0.00800164917027211,0.00800164917027211
23593,O11-P97,10832,23594,True,83.2227185218919,176.3999999992944,200 mm,999.5755641355383,1000.0,4.155473511532506,0.1401630103872761,0.007274812643798356,0.007274812643798356
23595,O9-P1682,23596,23597,True,82.35233427091181,176.3999999992944,200 mm,999.5800030952183,1000.0,74.8298297758927,0.35936396050336616,0.027337541899217974,0.027337541899217974
23598,O5-P221,21566,17477,True,82.35536462507686,176.3999999992944,200 mm,1000.0,999.5799876404121,35.756421896399935,0.2850210654398279,0.019307116797588782,0.019307116797588782
23599,O3-P2159,23600,10240,True,78.64361000030229,176.3999999992944,200 mm,1000.0,999.5989175889985,19.12119267920027,0.23308759066626655,0.014460471496889666,0.014460471496889666
23604,O2-P1140,7899,11834,True,82.3733748876717,176.3999999992944,200 mm,999.5798957880729,1000.0,59.847849852039666,0.33525027247705697,0.024585806793343868,0.024585806793343868
23605,O2-P299,5612,23606,True,84.79920293679916,176.3999999992944,200 mm,999.5675240650223,1000.0,16.104806326114495,0.22041395460512617,0.013368906156169145,0.013368906156169145
23610,O11-P256,9935,277569,True,74.35668061505987,176.3999999992944,200 mm,1000.0,999.6207809288632,110.06007631440507,0.40457382503318756,0.03290367287536196,0.03290367287536196
23612,O9-P80,5876,23613,True,71.65382219315818,176.3999999992944,200 mm,999.6345655068149,1000.0,541.1494123310188,0.6421175820056547,0.07416397675169088,0.07416397675169088
23614,O3-P1719,20012,23615,True,82.3916114517602,176.3999999992944,200 mm,1000.0,999.5798027815961,33.95589484733457,0.2803725778175159,0.01884846192533004,0.01884846192533004
23616,O9-P3250,10148,22693,True,82.39549638775415,176.3999999992944,200 mm,1000.0,999.5797829684225,6.117497010156623,0.15984591365063233,0.008638478338617335,0.008638478338617335
23617,O24-P360,23618,22358,True,78.24610178660174,176.3999999992944,200 mm,1000.0,999.6009448808883,15.093952153286354,0.21579199812427582,0.01297961276850145,0.01297961276850145
23619,O3-P2772,23620,23621,True,82.40035920902973,176.3999999992944,200 mm,1000.0,999.579758168034,57.477867643316685,0.3310444700936896,0.02412065024908128,0.02412065024908128
23623,O4-P760,23624,3554,True,82.4008775964426,176.3999999992944,200 mm,999.5797555242582,1000.0,94.03678774956693,0.3855761878160289,0.0304979050940456,0.0304979050940456
23626,O1-P689,21193,14433,True,82.41866568860684,176.3999999992944,200 mm,1000.0,999.579664804988,157.28446147746845,0.4506501792321314,0.03917030511985244,0.03917030511985244
23627,O2-P1500,5550,1668,True,82.419468717705,176.3999999992944,200 mm,1000.0,999.5796607095397,102.5779498386324,0.3959761440856292,0.03180259027170526,0.03180259027170526
23631,O10-P230,23632,23633,True,82.4259697304495,176.3999999992944,200 mm,999.5796275543747,1000.0,4.042177138205804,0.138842877374343,0.007186435172204042,0.007186435172204042
23634,O9-P823,23635,23636,True,82.42700602726907,176.3999999992944,200 mm,999.5796222692609,1000.0,24.27298755186132,0.2517852830545156,0.016135736119328288,0.016135736119328288
23637,O3-P1389,23638,4095,True,50.66353150185712,176.3999999992944,200 mm,1000.0,999.7416159893405,23.33192958268134,0.24859612982616455,0.015844499506914512,0.015844499506914512
23639,O4-P763,23640,22394,True,59.59546025547039,176.3999999992944,200 mm,999.6960631526971,1000.0,65.18664340790833,0.3442999231237359,0.025601457723999556,0.025601457723999556
23641,O3-P422,10823,8577,True,82.43181399357069,176.3999999992944,200 mm,999.5795977486328,1000.0,58.48753771895199,0.33285132306588366,0.024319955444798882,0.024319955444798882
23642,O9-P1453,23643,3115,True,82.4362478971235,176.3999999992944,200 mm,999.5795751357247,1000.0,53.808857163907795,0.32427850131827823,0.023381388517124832,0.023381388517124832
23644,O9-P594,23645,23646,True,82.44296036724046,176.3999999992944,200 mm,999.5795409021271,1000.0,44.45636716687965,0.30537860089992663,0.02137461205004102,0.02137461205004102
23648,O4-P552,23649,17499,True,82.4451182387171,176.3999999992944,200 mm,1000.0,999.5795298969825,17.52699602513138,0.22658153006358453,0.013895693701382864,0.013895693701382864
23654,O6-P241,2582,3640,True,82.47097799298166,176.3999999992944,200 mm,999.5793980122357,1000.0,58.08993710032441,0.3321425151030161,0.024241675168928285,0.024241675168928285
23655,O9-P813,17517,23656,True,65.12087686819089,176.3999999992944,200 mm,999.6678835279722,1000.0,80.75987408573334,0.36793588487949885,0.02835125897473253,0.02835125897473253
23657,O9-P2979,19195,23658,True,82.48021382155437,176.3999999992944,200 mm,1000.0,999.57935090951,38.769300200148514,0.2924376772370198,0.020049193561574558,0.020049193561574558
23659,O3-P2321,23660,2669,True,89.4494278295667,176.3999999992944,200 mm,1000.0,999.5438079180692,46.4647246377684,0.30966331980930245,0.02182211332740505,0.02182211332740505
23661,O9-P3589,23662,23663,True,82.48639780803161,176.3999999992944,200 mm,999.579319371179,1000.0,15.045279493792101,0.2155640027294724,0.012960530751125725,0.012960530751125725
23664,O24-P252,23665,15142,True,82.48999640197447,176.3999999992944,200 mm,1000.0,999.57930101835,42.054616266213905,0.3000676435087611,0.020825925563466022,0.020825925563466022
23667,O9-P1260,22468,23668,True,82.5043106602753,176.3999999992944,200 mm,999.5792280156326,1000.0,5.225634929298528,0.15154572560500246,0.008052951759437134,0.008052951759437134
23669,O2-P1779,9537,8205,True,95.02110322593575,176.3999999992944,200 mm,999.5153923735477,1000.0,443.16096542645965,0.6081137141300345,0.06652264671545552,0.06652264671545552
23670,O4-P1550,18053,22557,True,82.5215453556639,176.3999999992944,200 mm,1000.0,999.5791401186862,37.01490122305609,0.2881714786992323,0.019620783607405858,0.019620783607405858
23671,O9-P146,23672,15193,True,82.5238264118722,176.3999999992944,200 mm,1000.0,999.5791284852994,15.449709166048871,0.21744289286812254,0.013118124276421641,0.013118124276421641
23675,O21-P1157,23676,23677,True,100.00000000016176,176.3999999992944,200 mm,999.4899999999992,1000.0,0.07200000000011647,0.03040920247659169,0.0013399190332074138,0.0013399190332074138
23678,O1-P2684,23679,17232,True,80.29774576554931,176.3999999992944,200 mm,1000.0,999.5904814965957,54.18229313485037,0.3249821308568468,0.023457751206871928,0.023457751206871928
23682,O4-P1271,23683,6125,True,93.80680101945464,176.3999999992944,200 mm,1000.0,999.5215853148007,138.30576933208073,0.4335729041163035,0.0367734652560639,0.0367734652560639
23684,O9-P1804,23685,23686,True,82.54632860052297,176.3999999992944,200 mm,1000.0,999.5790137241373,23.851291734634337,0.25036726922154057,0.016005961556583462,0.016005961556583462
23687,O9-P1063,3077,23688,True,82.5469656839694,176.3999999992944,200 mm,1000.0,999.5790104750117,0.792712775292458,0.07801012314813406,0.0035475938579764134,0.0035475938579764134
23689,O7-P80,23690,23691,True,82.55083766301534,176.3999999992944,200 mm,999.5789907279186,1000.0,45.378808944599655,0.3073635212247279,0.021581380773133405,0.021581380773133405
23692,O1-P1194,6885,110,True,82.71410289217907,176.3999999992944,200 mm,1000.0,999.5781580752499,129.24025713233434,0.42478938797025895,0.03557533590748736,0.03557533590748736
23693,O9-P1214,23281,23694,True,82.5662173612056,176.3999999992944,200 mm,999.5789122914579,1000.0,17.534871509770394,0.2266146804960044,0.013898547774262141,0.013898547774262141
23695,O9-P1635,23696,23697,True,82.56756751334275,176.3999999992944,200 mm,1000.0,999.578905405682,35.21300148172429,0.28363610718278137,0.01916994781720619,0.01916994781720619
23699,O7-P113,19229,22563,True,52.43976416136196,176.3999999992944,200 mm,1000.0,999.732557202777,53.98736265639522,0.3246152810579049,0.023417923227711766,0.023417923227711766
23700,O9-P1764,23701,23702,True,82.57437315071742,176.3999999992944,200 mm,999.5788706969313,1000.0,4.531136628668414,0.14436897402476573,0.007558979657905011,0.007558979657905011
23703,O3-P1266,3727,23704,True,81.18656731695188,176.3999999992944,200 mm,999.5859485066835,1000.0,35.49537904242925,0.2843576685685679,0.019241357678198245,0.019241357678198245
23705,O1-P2229,23706,23707,True,51.628967550114794,220.5999999991176,250 mm,1000.0,999.806391371687,1638.308691153189,0.7514040728536345,0.13837052040955472,0.13837052040955472
23708,O9-P392,1818,13405,True,70.31665005748765,176.3999999992944,200 mm,999.6413850847068,1000.0,0.6064122080413912,0.07066745795986876,0.0031681109616175447,0.0031681109616175447
23709,O9-P3661,19657,19337,True,82.59032151841758,176.3999999992944,200 mm,999.5787893602561,1000.0,0.21590589149326064,0.04763044947531621,0.00206763592926929,0.00206763592926929
23710,O1-P936,23711,3003,True,82.60717098156003,176.3999999992944,200 mm,1000.0,999.578703427994,59.258461326611155,0.33421577220398146,0.02447099052828801,0.02447099052828801
23715,O19-P94,6891,23716,True,82.63679896251436,176.3999999992944,200 mm,1000.0,999.5785523252912,18.59575130571266,0.2309871355974171,0.014277114798169845,0.014277114798169845
23717,O3-P2546,6913,23718,True,82.64037149317208,176.3999999992944,200 mm,1000.0,999.5785341053848,34.499395123274645,0.28179397430993164,0.01898818171636316,0.01898818171636316
23719,O10-P273,23720,6156,True,82.6496067534303,176.3999999992944,200 mm,1000.0,999.5784870055575,0.5483603568624699,0.06806833754698474,0.0030370367579739673,0.0030370367579739673
23722,O1-P998,19702,10153,True,82.65200078563485,1235.1999999950594,1400 mm,1000.0,999.9380109994107,46640.74328728449,0.9254976474513692,0.6047514496553209,0.6047514496553209
23723,O4-P505,20506,23724,True,82.6547857118787,176.3999999992944,200 mm,999.5784605928694,1000.0,173.4528905346777,0.46401408715776216,0.04111040926632585,0.04111040926632585
23730,O21-P14,9920,21372,True,82.66454252235563,494.1999999980232,560 mm,999.8718699590903,1000.0,5803.328898764652,0.7379450149858894,0.23720301966571267,0.23720301966571267
23732,O4-P779,23733,23734,True,114.66652067625594,176.3999999992944,200 mm,1000.0,999.415200744551,98.9461459804199,0.391635018346592,0.03125440405641197,0.03125440405641197
23737,O3-P1779,9917,19277,True,82.67718335316705,176.3999999992944,200 mm,999.5783463648988,1000.0,73.2815247297325,0.35704457776316584,0.02706649651450063,0.02706649651450063
23738,O7-P70,23739,23740,True,82.6802384785766,176.3999999992944,200 mm,999.5783307837593,1000.0,124.34983063288492,0.4198588220260016,0.034912808143761784,0.034912808143761784
23743,O1-P2380,23744,11429,True,84.01646544085753,176.3999999992944,200 mm,1000.0,999.5715160262516,71.17598465646724,0.3538324075994582,0.026693382061411555,0.026693382061411555
23745,O10-P312,23746,23747,True,82.68807133249827,176.3999999992944,200 mm,999.5782908362042,1000.0,1.1560793783575765,0.08947434313706547,0.004166704348161035,0.004166704348161035
23750,O3-P3201,19445,23751,True,82.69815562338394,794.1999999968234,900 mm,1000.0,999.9379763832825,13127.627143847547,0.6818577968225418,0.36576071372841185,0.36576071372841185
23754,O9-P3366,15315,23755,True,82.70263569032704,176.3999999992944,200 mm,1000.0,999.5782165579793,123.97545912321537,0.4194754684043908,0.034861594926354614,0.034861594926354614
23756,O21-P33,965,4043,True,82.7034471258195,494.1999999980232,560 mm,999.871809656955,1000.0,4836.55563940768,0.7045773041630887,0.2136908779550449,0.2136908779550449
23757,O9-P1502,23758,22301,True,82.70527952499552,176.3999999992944,200 mm,1000.0,999.5782030744225,4.847652541258086,0.1477283191269987,0.007788777385472561,0.007788777385472561
23759,O1-P1072,16775,13089,True,62.30182953511732,176.3999999992944,200 mm,1000.0,999.6822606693709,209.0813356059579,0.4904207504879272,0.04512047402219163,0.04512047402219163
23761,O9-P3485,3256,23762,True,82.70972788396787,176.3999999992944,200 mm,1000.0,999.5781803877918,2.567030545594252,0.11868814085809247,0.005885884890078008,0.005885884890078008
23763,O9-P1320,23764,223,True,82.71226461383647,176.3999999992944,200 mm,999.5781674504694,1000.0,0.3039791505219622,0.0544200287574261,0.002377376712563466,0.002377376712563466
23772,O9-P3167,23773,4471,True,82.72788177972626,176.3999999992944,200 mm,1000.0,999.5780878029234,7.371436835264328,0.17019206481395463,0.009389599203981254,0.009389599203981254
23780,O4-P1254,23037,23781,True,74.95314310508621,176.3999999992944,200 mm,999.617738970164,1000.0,12.218558610913762,0.2013220385895518,0.011791131485084707,0.011791131485084707
23782,O3-P615,23783,23784,True,80.68268878650483,176.3999999992944,200 mm,999.5885182871888,1000.0,21.62054296844023,0.24255398069074463,0.015298935402425738,0.015298935402425738
23785,O6-P67,12121,23786,True,82.746760855275,313.1999999987472,355 mm,1000.0,999.7765837456908,2909.4478595275336,0.7685939122192099,0.1735269196964695,0.1735269196964695
23787,O9-P384,23788,4278,True,82.7376424281738,176.3999999992944,200 mm,999.5780380236163,1000.0,1.356402502548285,0.09475728216547587,0.004462710581900289,0.004462710581900289
23790,O21-P1235,23791,9528,True,82.74254970819852,176.3999999992944,200 mm,1000.0,999.5780129964882,12.1414401357899,0.2009023160215645,0.011757341889886627,0.011757341889886627
23794,O1-P1879,12597,23795,True,99.99999999950515,176.3999999992944,200 mm,1000.0,999.4900000000025,74.53170221515984,0.3589201009841033,0.027285565683214476,0.027285565683214476
23799,O3-P3011,23800,23801,True,53.73770287167051,176.3999999992944,200 mm,999.7259377153545,1000.0,11.395954606067601,0.19674488151020902,0.011424730464665146,0.011424730464665146
23804,O24-P66,23805,10927,True,82.76799626628782,176.3999999992944,200 mm,1000.0,999.577883219042,96.35764809451861,0.38846875529994235,0.030857825520620445,0.030857825520620445
23806,O3-P2724,18730,18670,True,82.76953848957315,176.3999999992944,200 mm,1000.0,999.5778753537031,102.6612648233533,0.39607439183320586,0.03181505669675887,0.03181505669675887
23807,O22-P111,23808,23344,True,82.77040828040384,176.3999999992944,200 mm,1000.0,999.5778709177699,3.4958693739618902,0.1320890192423131,0.006740402917928239,0.006740402917928239
23809,O3-P537,20703,18262,True,82.7722379728127,176.3999999992944,200 mm,1000.0,999.5778615863386,61.22492099486055,0.33763884595745863,0.024851912689242025,0.024851912689242025
23810,O11-P184,16204,23811,True,82.77248662141713,176.3999999992944,200 mm,1000.0,999.5778603182308,61.65881923494626,0.3383833771545753,0.024935146650649602,0.024935146650649602
23814,O24-P337,1241,16293,True,56.37917726101256,176.3999999992944,200 mm,1000.0,999.7124661959689,26.233781967627934,0.2581577904291421,0.01672448879297566,0.01672448879297566
23820,O21-P859,21267,23821,True,109.77065666422104,176.3999999992944,200 mm,999.4401696510125,1000.0,575.9156538192914,0.6528777265873098,0.07677400081260743,0.07677400081260743
23827,O10-P377,20735,19052,True,82.81712692253106,176.3999999992944,200 mm,1000.0,999.5776326526951,0.6344071455251413,0.0718607246067597,0.0032288608542324487,0.0032288608542324487
23828,O12-P509,20183,23829,True,82.82223822094298,176.3999999992944,200 mm,999.5776065850732,1000.0,24.044743484958428,0.2510199736995521,0.0160656403712027,0.0160656403712027
23832,O9-P1151,23833,17294,True,82.82968178532323,176.3999999992944,200 mm,999.5775686228949,1000.0,7.363003977070204,0.1701267618011743,0.009384784474558087,0.009384784474558087
23834,O3-P3289,683,10057,True,82.84233273306526,176.3999999992944,200 mm,999.5775041030614,1000.0,106.56988657378342,0.40061882856938086,0.03239460924081252,0.03239460924081252
23835,O21-P297,23836,23158,True,99.43357110731833,176.3999999992944,200 mm,1000.0,999.4928887873526,5.731374871197774,0.1563635762222085,0.00839096744123522,0.00839096744123522
23837,O1-P1648,23838,23839,True,82.85651855205644,176.3999999992944,200 mm,1000.0,999.5774317553845,49.751008876350646,0.31639519769075525,0.022533986606635643,0.022533986606635643
23840,O1-P806,10769,23841,True,82.85693666275479,176.3999999992944,200 mm,1000.0,999.57742962302,13.620121854397185,0.20864439703392929,0.012386817670204496,0.012386817670204496
23842,O1-P377,22605,5593,True,82.85887571718898,176.3999999992944,200 mm,999.5774197338424,1000.0,953.5578792984038,0.740055990002287,0.10354722455650027,0.10354722455650027
23843,O9-P1964,23844,23845,True,82.8598579844959,176.3999999992944,200 mm,1000.0,999.577414724279,47.047187323537734,0.31088096601980914,0.021950077756310866,0.021950077756310866
23848,O7-P530,20350,19408,True,83.87445761877636,176.3999999992944,200 mm,1000.0,999.5722402661443,3.5118233061589215,0.13229627583282705,0.006753937943256237,0.006753937943256237
23849,O10-P326,15710,15648,True,82.8836978967854,176.3999999992944,200 mm,999.5772931407264,1000.0,3.789079058954351,0.13579815274324747,0.006984090928548661,0.006984090928548661
23852,O9-P1683,23597,23853,True,82.8856146129726,176.3999999992944,200 mm,999.5772833654738,1000.0,65.2718277687773,0.3444398793259179,0.02561732465394254,0.02561732465394254
23856,O9-P2950,22784,7023,True,82.88737203305561,176.3999999992944,200 mm,999.5772744026314,1000.0,54.811816534406965,0.32616038401927083,0.02358589145370902,0.02358589145370902
23857,O7-P107,23858,10441,True,82.89377606315149,176.3999999992944,200 mm,1000.0,999.577241742078,40.54615965041298,0.29661955673894413,0.020473230830804188,0.020473230830804188
23859,O9-P1684,23853,23860,True,82.89679658576468,176.3999999992944,200 mm,999.5772263374126,1000.0,54.92574571151773,0.3263725734008817,0.023609003705506865,0.023609003705506865
23861,O3-P3243,10800,87,True,82.98350143644245,176.3999999992944,200 mm,1000.0,999.5767841426741,67.97764636583294,0.348817975042484,0.026116144069967002,0.026116144069967002
23862,O21-P1230,9528,23863,True,82.90388285055688,176.3999999992944,200 mm,1000.0,999.5771901974622,63.77108454466011,0.34195449664124944,0.02533628074831531,0.02533628074831531
23864,O1-P2621,23865,4677,True,82.90475259398877,176.3999999992944,200 mm,1000.0,999.5771857617707,60.71521223018469,0.33675932543241743,0.024753763838302686,0.024753763838302686
23866,O9-P3410,23867,15427,True,82.9072111677921,176.3999999992944,200 mm,999.5771732230443,1000.0,10.985985937993496,0.1943765003574654,0.011236940557439736,0.011236940557439736
23868,O16-P73,14150,14850,True,82.9078443376678,176.3999999992944,200 mm,999.5771699938779,1000.0,713.4893784819251,0.6902110136168015,0.0867533639766827,0.0867533639766827
23869,O3-P1737,23870,18786,True,82.9084433149707,176.3999999992944,200 mm,999.5771669390937,1000.0,12.14953283918678,0.2009464490691143,0.01176089298993219,0.01176089298993219
23871,O9-P3657,23872,23873,True,82.91388887372392,176.3999999992944,200 mm,999.577139166744,1000.0,0.4250216999893492,0.06185227147714162,0.0027305734894686622,0.0027305734894686622
23874,O2-P651,23875,12662,True,82.91408251416127,176.3999999992944,200 mm,1000.0,999.5771381791777,65.94109724347554,0.34553488303945223,0.02574163463711386,0.02574163463711386
23876,O9-P1420,5659,23877,True,82.91511294099686,176.3999999992944,200 mm,999.5771329240009,1000.0,5.588771581317609,0.15503611938724343,0.008297321970586082,0.008297321970586082
23880,O9-P1633,23881,23882,True,82.9319251461652,176.3999999992944,200 mm,1000.0,999.5770471817546,48.11677058188766,0.31308894343835747,0.02218301479754825,0.02218301479754825
23883,O6-P242,3640,5074,True,82.9322190145708,176.3999999992944,200 mm,999.5770456830257,1000.0,48.85188940206175,0.3145860388605413,0.022341614584078854,0.022341614584078854
23884,O20-P79,23885,23886,True,84.25861925719016,176.3999999992944,200 mm,999.5702810417883,1000.0,0.06066620586517692,0.028258234308800288,0.0012551226420361638,0.0012551226420361638
23887,O9-P2920,1046,22533,True,82.93855167776361,176.3999999992944,200 mm,999.5770133864434,1000.0,48.52533593867826,0.3139230207960014,0.02227130973592597,0.02227130973592597
23888,O2-P545,18071,18057,True,82.8715024636976,176.3999999992944,200 mm,999.5773553374352,1000.0,38.750375511023194,0.2923924040868648,0.020044625137389714,0.020044625137389714
23893,O4-P351,19492,15563,True,82.9702494009419,176.3999999992944,200 mm,1000.0,999.5768517280552,34.58133356618507,0.28200687188634044,0.019009148877551577,0.019009148877551577
23894,O21-P877,7865,9727,True,82.97162268449037,176.3999999992944,200 mm,999.5768447243091,1000.0,144.8555458358726,0.4396546764762467,0.03761671324262859,0.03761671324262859
23895,O9-P2751,23896,8187,True,82.9769142122242,176.3999999992944,200 mm,1000.0,999.5768177375177,32.767817378232806,0.27720779760551356,0.018539031521374424,0.018539031521374424
23897,O1-P1757,23898,19068,True,82.9776790396206,176.3999999992944,200 mm,1000.0,999.5768138368979,4.8230198689086325,0.14747245085441738,0.0077711863060138005,0.0077711863060138005
23900,O4-P489,19072,19162,True,82.98517190858249,176.3999999992944,200 mm,999.5767756232663,1000.0,37.50998583772092,0.28938981396291047,0.019742699139049746,0.019742699139049746
23904,O21-P672,23905,20304,True,82.99091820389027,176.3999999992944,200 mm,999.5767463171602,1000.0,0.9455588811068011,0.08319652240776454,0.0038237024072581946,0.0038237024072581946
23906,O1-P34,42320,23908,True,57.28431562197312,882.3999999964702,1000 mm,1000.0,999.9570367632836,16828.362708124227,0.7238324720423509,0.3995676007433415,0.3995676007433415
23910,O4-P551,19062,14522,True,82.47121041792775,176.3999999992944,200 mm,999.5793968268686,1000.0,15.089193391500912,0.21576972975562142,0.012977748520475825,0.012977748520475825
23911,O4-P554,23912,17500,True,83.00957460991623,176.3999999992944,200 mm,1000.0,999.5766511694894,18.31601423371818,0.22985169718235585,0.014178403450444797,0.014178403450444797
23915,O9-P881,23916,23917,True,99.99999999938689,176.3999999992944,200 mm,999.4900000000031,1000.0,16.591528919999355,0.22256654998076142,0.013551814213980896,0.013551814213980896
23918,O9-P2002,23919,23920,True,83.01934909863004,176.3999999992944,200 mm,999.576601319597,1000.0,3.7887127248084873,0.13579364496044738,0.0069837928939596415,0.0069837928939596415
23921,O24-P162,82,23922,True,83.0248673682294,176.3999999992944,200 mm,999.576573176422,1000.0,121.73502711622393,0.41716311256185257,0.03455358902454273,0.03455358902454273
23923,O24-P33,13561,11046,True,83.02630665413571,246.999999999012,280 mm,999.6886513500469,1000.0,1823.4517315210376,0.7756415507517391,0.13668807485509782,0.13668807485509782
23929,O3-P2314,23930,13237,True,83.03567094464661,176.3999999992944,200 mm,999.5765180781823,1000.0,3.5001598032251966,0.13214482029351318,0.006744046090005314,0.006744046090005314
23931,O21-P1229,4746,23863,True,83.03705031017617,176.3999999992944,200 mm,999.5765110434181,1000.0,85.17744516409152,0.3740268629330908,0.02908317599475376,0.02908317599475376
23932,O9-P3229,1653,22373,True,88.09485952128964,176.3999999992944,200 mm,1000.0,999.5507162164414,13.412966779149718,0.20759664615195936,0.01230086183137037,0.01230086183137037
23933,O3-P3080,5437,23934,True,83.12953754813547,176.3999999992944,200 mm,1000.0,999.5760393585045,77.29847706733747,0.36299063111741303,0.02776412001157131,0.02776412001157131
23935,O9-P1521,23936,23587,True,83.05012293396028,176.3999999992944,200 mm,999.5764443730368,1000.0,40.84497799072478,0.29730983918099946,0.02054361574230367,0.02054361574230367
23937,O9-P1019,4639,23938,True,83.0530292664387,176.3999999992944,200 mm,999.5764295507412,1000.0,26.02371963636365,0.25749165653574846,0.01666251933508242,0.01666251933508242
23942,O4-P230,13650,23166,True,83.06064931352964,176.3999999992944,200 mm,1000.0,999.576390688501,32.1386758496089,0.2754985571454017,0.018372864446945414,0.018372864446945414
23944,O21-P95,23945,8795,True,83.0707822430865,220.5999999991176,250 mm,999.6884845665884,1000.0,1208.238611160497,0.7009234617683094,0.11411182223749686,0.11411182223749686
23946,O3-P112,23947,23948,True,70.28966875306267,396.9999999984121,450 mm,999.8559061790562,1000.0,3725.348994265636,0.7363388154584314,0.19009357367389906,0.19009357367389906
23949,O3-P2594,5621,23950,True,83.07422376256457,176.3999999992944,200 mm,1000.0,999.5763214588109,50.825227612105046,0.3185260105446663,0.022761563720632243,0.022761563720632243
23951,O9-P2248,6496,23952,True,83.0802130835511,176.3999999992944,200 mm,999.5762909132739,1000.0,8.085580923703665,0.17554244304721023,0.009787256342744344,0.009787256342744344
23953,O9-P1609,8835,23954,True,83.08134820917375,176.3999999992944,200 mm,999.5762851241332,1000.0,3.733907030710605,0.13511582037326017,0.006939030039561383,0.006939030039561383
23955,O3-P2900,17549,23956,True,83.0866679113911,176.3999999992944,200 mm,999.5762579936519,1000.0,0.05982240089620159,0.0280879320566729,0.0012484688551953834,0.0012484688551953834
23957,O3-P342,16051,23450,True,83.09053115929073,176.3999999992944,200 mm,999.5762382910876,1000.0,645.4151060386397,0.6726985912434861,0.08187398322707143,0.08187398322707143
23960,O11-P105,14686,23961,True,81.38863327091242,176.3999999992944,200 mm,999.5849179703183,1000.0,0.7294911167574564,0.07566447526219262,0.0034249014406514027,0.0034249014406514027
23962,O4-P1567,3416,23963,True,97.45275619591949,176.3999999992944,200 mm,999.5029909434008,1000.0,56.65554592219829,0.3295558251060097,0.023957043705292558,0.023957043705292558
23964,O9-P1023,23965,23966,True,85.35455705381395,176.3999999992944,200 mm,999.5646917590255,1000.0,23.127626755290834,0.24789173091890593,0.01578047885774722,0.01578047885774722
23967,O24-P108,21338,17630,True,83.11142764230672,176.3999999992944,200 mm,1000.0,999.5761317190243,68.12712577166451,0.34905611590615393,0.026143414446166965,0.026143414446166965
23969,O2-P1401,19489,13011,True,83.11904454070162,176.3999999992944,200 mm,1000.0,999.5760928728424,134.635597631354,0.43007024537453925,0.03629291007150207,0.03629291007150207
23970,O1-P2369,9036,8246,True,83.12291746993715,176.3999999992944,200 mm,999.5760731209033,1000.0,15.143955583839407,0.21602568739254802,0.012999183167657611,0.012999183167657611
23971,O2-P615,23972,21821,True,83.12301737297312,176.3999999992944,200 mm,1000.0,999.5760726113979,1008.4356586689368,0.7492358122575707,0.10739194250849414,0.10739194250849414
23974,O3-P2260,23975,9220,True,83.12764906328414,176.3999999992944,200 mm,999.5760489897773,1000.0,603.2632569097391,0.6609316933149237,0.07879779083577074,0.07879779083577074
23976,O3-P2467,9637,23977,True,83.13111707890928,176.3999999992944,200 mm,1000.0,999.5760313028976,860.0900216116341,0.7226233120824426,0.09703704032203878,0.09703704032203878
23978,O9-P3409,23979,23867,True,83.13453987528166,176.3999999992944,200 mm,999.5760138466361,1000.0,12.023548086703695,0.20025703922921811,0.011705469309065408,0.011705469309065408
23980,O9-P2922,23981,23982,True,83.13547461328375,176.3999999992944,200 mm,999.5760090794722,1000.0,29.26486174996892,0.26737186290572024,0.017591896584266006,0.017591896584266006
23986,O1-P2291,21573,23987,True,83.14902211267406,176.3999999992944,200 mm,999.5759399872254,1000.0,64.04407125228248,0.342409728226634,0.025387642834161183,0.025387642834161183
23991,O9-P2970,24624,23993,True,84.42114169781303,176.3999999992944,200 mm,999.5694521773412,1000.0,38.131474789217826,0.29090299893975674,0.01989459697012941,0.01989459697012941
24003,O9-P1881,381,507,True,83.16922969471841,176.3999999992944,200 mm,1000.0,999.5758369285569,8.395290443094032,0.17776015670854076,0.009953923791039694,0.009953923791039694
24004,O1-P724,24005,23001,True,83.1847797460991,176.3999999992944,200 mm,1000.0,999.5757576232949,41.06376612398588,0.29781295184035766,0.02059498579215924,0.02059498579215924
24006,O4-P417,14166,14127,True,80.41927898899648,176.3999999992944,200 mm,1000.0,999.5898616771561,25.104737059959845,0.2545315949993738,0.016388352025436183,0.016388352025436183
24007,O3-P3253,17604,16043,True,89.57084508016416,176.3999999992944,200 mm,1000.0,999.5431886900911,10.859958848457719,0.19363597899867468,0.01117847604195084,0.01117847604195084
24008,O4-P250,7733,22926,True,69.285707189749,176.3999999992944,200 mm,999.6466428933322,1000.0,19.98071505038057,0.23643706185185365,0.014754875763670336,0.014754875763670336
24009,O7-P74,17842,17480,True,83.20073067501393,176.3999999992944,200 mm,999.5756762735574,1000.0,107.37766382222799,0.40154260401351216,0.032513120429995906,0.032513120429995906
24010,O21-P1269,21022,24011,True,99.99999999932425,176.3999999992944,200 mm,999.4900000000034,1000.0,58.192471675391914,0.3323256403437518,0.024261887626768494,0.024261887626768494
24012,O17-P71,15104,23061,True,78.18369268007136,176.3999999992944,200 mm,1000.0,999.6012631673316,79.0667057519914,0.3655366535338319,0.028065612897330353,0.028065612897330353
24013,O3-P210,16951,2456,True,83.21262839430766,176.3999999992944,200 mm,999.575615595189,1000.0,55.72160244537325,0.32784601964142746,0.02376979663062784,0.02376979663062784
24014,O9-P2774,695,20725,True,85.00761042834408,176.3999999992944,200 mm,1000.0,999.5664611868154,65.70497048590401,0.3451494779491011,0.025697847507622374,0.025697847507622374
24016,O10-P228,24017,23736,True,83.21908909531597,176.3999999992944,200 mm,999.5755826456138,1000.0,7.340259902924794,0.16995037338549668,0.009371784203049896,0.009371784203049896
24019,O9-P1644,24020,2643,True,83.234634301275,176.3999999992944,200 mm,999.5755033650635,1000.0,5.790888190551317,0.15691076393933037,0.008429682130885857,0.008429682130885857
24021,O9-P3132,24022,9033,True,83.2355334720407,176.3999999992944,200 mm,1000.0,999.5754987792926,7.31383470409987,0.16974495596569533,0.009356653030371203,0.009356653030371203
24023,O6-P405,24024,4925,True,81.4996590723471,176.3999999992944,200 mm,999.584351738731,1000.0,36.687334911543786,0.2873589476243179,0.019539666188648466,0.019539666188648466
24025,O10-P195,21389,24026,True,83.24295091647686,176.3999999992944,200 mm,1000.0,999.5754609503259,2.3353663246598635,0.11483318243558101,0.0056476505252313685,0.0056476505252313685
24028,O3-P3078,24029,22342,True,83.24663248158895,176.3999999992944,200 mm,999.575442174344,1000.0,0.05993757538674404,0.02811126917824197,0.0012493801248207152,0.0012493801248207152
24030,O3-P2553,24031,23290,True,78.79436654454547,176.3999999992944,200 mm,1000.0,999.5981487306228,54.83623738744686,0.32620589390486837,0.023590847596913593,0.023590847596913593
24032,O3-P1169,11845,10849,True,83.25048549498243,176.3999999992944,200 mm,999.5754225239756,1000.0,44.80805538449186,0.306138833143675,0.02145369555671235,0.02145369555671235
24034,O1-P2143,20060,24035,True,83.25814424267885,176.3999999992944,200 mm,999.5753834643623,1000.0,5.544633723854926,0.15462047247491345,0.008268080224584572,0.008268080224584572
24036,O4-P237,24037,16225,True,83.27005893109377,176.3999999992944,200 mm,999.5753226994515,1000.0,35.71251717913142,0.2849097321301153,0.019296073835008677,0.019296073835008677
24039,O1-P900,17203,9862,True,83.27789200728012,176.3999999992944,200 mm,999.5752827507629,1000.0,51.86093401722782,0.3205498639599566,0.0229787244741589,0.0229787244741589
24040,O9-P1967,11019,24041,True,83.28972713870168,176.3999999992944,200 mm,999.5752223915927,1000.0,19.855828767183766,0.23595681623133577,0.014712511896807863,0.014712511896807863
24042,O4-P315,19671,24043,True,83.2933816764295,176.3999999992944,200 mm,999.5752037534502,1000.0,64.11143669090261,0.34252184971241584,0.025400300985931774,0.025400300985931774
24044,O3-P3088,24045,21549,True,83.294732351081,176.3999999992944,200 mm,999.5751968650095,1000.0,38.631845113856045,0.2921084847979443,0.020015986233654685,0.020015986233654685
24047,O9-P152,24048,24049,True,83.30699527947816,176.3999999992944,200 mm,999.5751343240746,1000.0,1.9607564257418761,0.10799817525190258,0.00523366787722933,0.00523366787722933
24053,O9-P1791,24054,2862,True,83.31883641839329,176.3999999992944,200 mm,1000.0,999.5750739342662,45.294665107074856,0.3071836700460462,0.021562607438742096,0.021562607438742096
24057,O1-P1765,24058,9542,True,83.31993781698839,176.3999999992944,200 mm,1000.0,999.5750683171334,17.260097913911,0.2254517871306063,0.013798573576034995,0.013798573576034995
24059,O18-P12,10870,7406,True,83.320703806698,176.3999999992944,200 mm,1000.0,999.5750644105858,78.0560134351421,0.36408654258033823,0.02789368959109078,0.02789368959109078
24062,O1-P658,1466,24063,True,83.32788052178765,176.3999999992944,200 mm,1000.0,999.5750278093388,51.607938273191095,0.32005820316128164,0.022925878566048708,0.022925878566048708
24064,O1-P1660,11456,9073,True,83.33083699510973,176.3999999992944,200 mm,1000.0,999.5750127313249,82.23838878774487,0.37000104130512634,0.02859832972805248,0.02859832972805248
24065,O9-P295,24066,22670,True,83.33302912770849,176.3999999992944,200 mm,999.5750015514487,1000.0,20.770659212372394,0.23942647498657674,0.015019728460783715,0.015019728460783715
24067,O7-P409,2933,24068,True,98.10499771577085,176.3999999992944,200 mm,999.4996645116496,1000.0,29.370679178355356,0.26768097840685284,0.017621328465548647,0.017621328465548647
24072,O3-P2071,7225,24073,True,83.34258698656895,176.3999999992944,200 mm,999.5749528063685,1000.0,80.80938001146747,0.36800547935582073,0.028359567018258553,0.028359567018258553
24074,O1-P1293,24075,621,True,83.3439834231212,176.3999999992944,200 mm,999.5749456845421,1000.0,3.6148187680646475,0.1336188153877711,0.006840534926664659,0.006840534926664659
24077,O2-P154,15106,24078,True,100.00000000023962,176.3999999992944,200 mm,1000.0,999.4899999999988,33.987904060000176,0.2804567397729466,0.01885672195563776,0.01885672195563776
24083,O1-P617,900,3315,True,83.08622368557974,176.3999999992944,200 mm,1000.0,999.5762602592035,28.72565103708584,0.26578420518064116,0.017441070853757984,0.017441070853757984
24086,O9-P2451,15592,1870,True,83.357309921828,176.3999999992944,200 mm,1000.0,999.5748777193987,10.801655237157949,0.1932913492167489,0.011151308245994144,0.011151308245994144
24087,O24-P140,10594,9711,True,83.3630576842811,176.3999999992944,200 mm,999.5748484058101,1000.0,11.215138721532682,0.19570782075061582,0.011342350529914494,0.011342350529914494
24088,O1-P2612,12397,7375,True,83.36584158859814,176.3999999992944,200 mm,999.5748342078981,1000.0,23.373096187217488,0.24873753371172808,0.015857364595112923,0.015857364595112923
24091,O1-P258,24092,9408,True,83.37968442062166,176.3999999992944,200 mm,999.5747636094549,1000.0,21.66992800529918,0.24273301213024429,0.015314984038610004,0.015314984038610004
24093,O3-P2339,17503,10884,True,83.38750055946542,176.3999999992944,200 mm,1000.0,999.5747237471468,126.70325449875321,0.42224924466974145,0.03523312077253693,0.03523312077253693
24099,O12-P353,24100,5446,True,83.38936956919011,176.3999999992944,200 mm,1000.0,999.5747142151971,10.317029546090103,0.1903749091366056,0.010922439849112285,0.010922439849112285
24103,O2-P1203,8367,10175,True,33.9851016104007,176.3999999992944,200 mm,999.8266759817869,1000.0,748.4922965794467,0.698568010278528,0.0892296848081853,0.0892296848081853
24104,O20-P91,18031,22734,True,83.64619045262924,176.3999999992944,200 mm,1000.0,999.5734044286916,46.87231171657831,0.31051653259911427,0.021911742016012196,0.021911742016012196
24108,O9-P1045,19716,24109,True,83.40928830794785,176.3999999992944,200 mm,1000.0,999.5746126296294,44.3034267519519,0.3050466441521755,0.02134012278279182,0.02134012278279182
24110,O9-P1965,24111,23844,True,83.41513425090653,176.3999999992944,200 mm,1000.0,999.5745828153204,41.81439816437268,0.2995245592275115,0.020770190858947622,0.020770190858947622
24112,O4-P1401,14889,24113,True,83.41776488402378,555.7999999977768,630 mm,1000.0,999.8957277938949,6357.4804749265495,0.6945864216554277,0.2501934454796842,0.2501934454796842
24114,O1-P2289,18144,24115,True,83.41992446474,176.3999999992944,200 mm,1000.0,999.5745583852298,105.40158201153142,0.39927355697865213,0.032222449538207014,0.032222449538207014
24119,O9-P2571,24120,23230,True,83.68384042999035,176.3999999992944,200 mm,1000.0,999.573212413807,103.63694052984556,0.3972205849027536,0.03196069131265907,0.03196069131265907
24121,O8-P110,18035,15679,True,84.87523024132783,176.3999999992944,200 mm,1000.0,999.5671363257692,28.522468116031522,0.2651804364559074,0.017383862887027285,0.017383862887027285
24122,O9-P2490,24123,24124,True,83.44465377429628,176.3999999992944,200 mm,1000.0,999.574432265751,44.96630445568062,0.30647951416087676,0.021489179238952754,0.021489179238952754
24125,O1-P1851,24126,5251,True,83.44493378956349,176.3999999992944,200 mm,999.5744308376733,1000.0,20.57808109627499,0.23870522863872817,0.014955647152132278,0.014955647152132278
24129,O2-P597,24130,13628,True,83.45277850939561,1235.1999999950594,1400 mm,1000.0,999.9374104161179,32762.563459110675,0.8469429196017667,0.49418221253194156,0.49418221253194156
24133,O4-P1580,7485,24134,True,45.68166415872086,176.3999999992944,200 mm,999.7670235127905,1000.0,3.285225958194279,0.12928899224027643,0.006558494380699963,0.006558494380699963
24138,O9-P2877,24139,24140,True,83.46902851149075,176.3999999992944,200 mm,1000.0,999.5743079545914,14.691332118306255,0.21389016232392113,0.012820788210886211,0.012820788210886211
24141,O1-P2474,3677,24142,True,58.78536501080932,176.3999999992944,200 mm,999.7001946384448,1000.0,27.709785472236767,0.26273437960810103,0.01715293666387923,0.01715293666387923
24143,O1-P2152,15898,24144,True,83.47968831878558,176.3999999992944,200 mm,999.5742535895741,1000.0,2.6055045555895258,0.11930482002219504,0.005924311286760026,0.005924311286760026
24145,O1-P1448,24146,11287,True,83.48293480309455,176.3999999992944,200 mm,1000.0,999.5742370325042,29.642952713058232,0.2684727112837852,0.017696810458125482,0.017696810458125482
24147,O1-P2137,13547,24148,True,83.48808340235912,176.3999999992944,200 mm,1000.0,999.574210774648,78.58342028818029,0.3648449507413055,0.02798353767870863,0.02798353767870863
24154,O9-P2071,4726,17696,True,83.4941063546948,176.3999999992944,200 mm,1000.0,999.5741800575911,10.85558359657538,0.1936101622818786,0.011176439963014234,0.011176439963014234
24155,O1-P2672,7640,4438,True,72.93190414586722,176.3999999992944,200 mm,999.6280472888561,1000.0,50.28083736888104,0.3174502678194828,0.022646535456077043,0.022646535456077043
24156,O9-P3016,8000,7455,True,83.50300919154843,176.3999999992944,200 mm,999.5741346531231,1000.0,66.42600011699285,0.34632320484578794,0.025831314032682746,0.025831314032682746
24157,O10-P363,23093,24158,True,83.512487430603,176.3999999992944,200 mm,999.574086314104,1000.0,0.5679261278092532,0.06896434419004333,0.0030820287037923956,0.0030820287037923956
24159,O2-P554,95,24160,True,87.38085803562412,176.3999999992944,200 mm,999.5543576240183,1000.0,0.06291421778564936,0.028704533637079224,0.0012726016260457508,0.0012726016260457508
24165,O9-P2214,24166,20519,True,83.52381786216861,176.3999999992944,200 mm,999.5740285289029,1000.0,45.99884805632183,0.3086814591069761,0.021719183626032347,0.021719183626032347
24167,O3-P177,24168,20299,True,99.99999999947616,176.3999999992944,200 mm,999.4900000000026,1000.0,993.8926131280075,0.7468768734951292,0.10637007876784431,0.10637007876784431
24169,O21-P1103,24170,24171,True,83.5409351594199,220.5999999991176,250 mm,999.6867214931522,1000.0,1132.9541113951827,0.6898541044546106,0.10983655820446878,0.10983655820446878
24172,O9-P1485,3068,891,True,89.79761411322113,176.3999999992944,200 mm,999.5420321680226,1000.0,38.05006862384524,0.29070580475210256,0.019874772047921208,0.019874772047921208
24174,O24-P314,24175,24176,True,78.94001125297585,176.3999999992944,200 mm,1000.0,999.5974059426098,11.211954128102143,0.19568945068049406,0.011340893405431714,0.011340893405431714
24179,O2-P980,4240,8650,True,83.57740951457765,176.3999999992944,200 mm,1000.0,999.5737552114756,19.473129934850498,0.23447169981357296,0.01458182817242953,0.01458182817242953
24180,O9-P3110,14715,24181,True,82.26182395213857,176.3999999992944,200 mm,999.5804646978441,1000.0,71.330745024915,0.354070847384107,0.026720988374213335,0.026720988374213335
24184,O9-P880,21919,23916,True,83.58585774631642,176.3999999992944,200 mm,999.5737121254938,1000.0,22.552287490673862,0.2458840131796325,0.015598609817688817,0.015598609817688817
24185,O3-P401,6735,3545,True,48.5789572979523,176.3999999992944,200 mm,1000.0,999.7522473177804,25.168849949254525,0.254740583456714,0.01640764461339711,0.01640764461339711
24186,O9-P1751,24187,24188,True,83.59291362987214,176.3999999992944,200 mm,1000.0,999.5736761404877,33.71627455139754,0.2797407331430218,0.01878650161995049,0.01878650161995049
24189,O16-P57,3280,1551,True,83.59433662418216,176.3999999992944,200 mm,999.5736688832167,1000.0,17.741008268959757,0.22747865429904596,0.013973016595677902,0.013973016595677902
24190,O1-P2382,24191,24192,True,83.59549827359442,176.3999999992944,200 mm,1000.0,999.5736629588047,71.04349280134954,0.3536279767019216,0.026669724733346892,0.026669724733346892
24193,O10-P418,18370,8731,True,83.59634916840464,176.3999999992944,200 mm,1000.0,999.5736586192411,21.646102115581414,0.24264667432307505,0.015307243704831183,0.015307243704831183
