id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
24194,O24-P49,24195,24196,True,83.59696202608475,176.3999999992944,200 mm,1000.0,999.5736554936669,102.46552081673742,0.3958434707453226,0.0317857598887704,0.0317857598887704
24197,O10-P245,16304,20149,True,83.59735841336253,176.3999999992944,200 mm,999.5736534720919,1000.0,4.832295988519551,0.14756891167182454,0.007777816330296418,0.007777816330296418
24201,O24-P201,4343,21097,True,83.61009349496918,176.3999999992944,200 mm,1000.0,999.5735885231757,468.3965164790671,0.617450549559378,0.06853738927375283,0.06853738927375283
24202,O9-P1863,24203,24204,True,83.61780313153871,176.3999999992944,200 mm,1000.0,999.5735492040292,12.273103445372117,0.20161777821859508,0.011814963028137447,0.011814963028137447
24205,O9-P1910,14345,24206,True,83.61832093740995,176.3999999992944,200 mm,1000.0,999.5735465632192,11.671407547388748,0.1983027150885325,0.01154892052349757,0.01154892052349757
24207,O2-P535,3898,1728,True,83.6230960945624,176.3999999992944,200 mm,999.5735222099178,1000.0,68.80792338838907,0.3501359345435642,0.02626724729915141,0.02626724729915141
24208,O2-P1216,91,24209,True,62.417041728937534,176.3999999992944,200 mm,1000.0,999.6816730871824,114.70287045589772,0.4096935618112718,0.03356919559729642,0.03356919559729642
24211,O9-P806,23252,16906,True,83.64031876405441,176.3999999992944,200 mm,999.5734343743034,1000.0,144.60616384977595,0.4394269253081584,0.03758493109397541,0.03758493109397541
24216,O4-P556,24217,14089,True,83.65872619261614,176.3999999992944,200 mm,1000.0,999.5733404964177,31.325822262858836,0.27325443022069623,0.01815570746478878,0.01815570746478878
24218,O12-P491,15700,15713,True,83.66083185132501,176.3999999992944,200 mm,1000.0,999.5733297575582,47.76843217590589,0.3123737760706751,0.022107439347383875,0.022107439347383875
24221,O21-P759,22127,16092,True,83.66215484499283,176.3999999992944,200 mm,1000.0,999.5733230102906,92.45345449949089,0.38357256009227364,0.03024991801077456,0.03024991801077456
24223,O1-P719,15844,15075,True,83.67176001152724,176.3999999992944,200 mm,999.5732740239412,1000.0,54.489829848182204,0.3255589645233438,0.023520442440070424,0.023520442440070424
24224,O3-P1281,24225,6026,True,83.67544291421792,176.3999999992944,200 mm,1000.0,999.5732552411375,104.0413699155889,0.39769336171587316,0.03202086784127514,0.03202086784127514
24229,O7-P91,22563,22440,True,83.69827256619473,176.3999999992944,200 mm,999.5731388099124,1000.0,369.1481221871098,0.5778829168993357,0.0603720076705979,0.0603720076705979
24230,O4-P253,4499,41425,True,68.17722310444998,176.3999999992944,200 mm,1000.0,999.6522961621673,22.816337333319478,0.24680991149751125,0.015682370805970333,0.015682370805970333
24231,O12-P96,24232,24233,True,83.70064754965745,176.3999999992944,200 mm,1000.0,999.5731266974967,124.03711569481129,0.4195386634449922,0.034870034365433455,0.034870034365433455
24236,O9-P3524,15098,22259,True,83.70406927666819,176.3999999992944,200 mm,999.573109246689,1000.0,13.776129549829644,0.20942606324832094,0.01245110092381816,0.01245110092381816
24238,O9-P1724,19432,19216,True,83.7302034925112,176.3999999992944,200 mm,999.5729759621881,1000.0,1.282417346514608,0.09287265540874681,0.004356347312115129,0.004356347312115129
24240,O9-P1525,24241,24242,True,83.73754533224609,176.3999999992944,200 mm,999.5729385188056,1000.0,15.415116630032935,0.21728355122859294,0.0131047292965502,0.0131047292965502
24243,O3-P3290,10057,24244,True,83.73854020805177,176.3999999992944,200 mm,999.5729334449389,1000.0,88.32539439749071,0.37822745958319703,0.02959361972391124,0.02959361972391124
24247,O1-P1122,15122,8469,True,66.8456041309673,176.3999999992944,200 mm,999.659087418932,1000.0,11.13357465001374,0.19523616441340166,0.011304961855875968,0.011304961855875968
24248,O21-P464,24249,24250,True,100.00000000012736,176.3999999992944,200 mm,1000.0,999.4899999999993,17.283209719999963,0.22555010292434616,0.013807014285818963,0.013807014285818963
24251,O2-P1586,19390,24252,True,82.24927063480982,176.3999999992944,200 mm,999.5805287197625,1000.0,10.721951874857062,0.19281810550901213,0.0111140438992228,0.0111140438992228
24255,O3-P1733,24256,24257,True,83.7785018860525,176.3999999992944,200 mm,999.5727296403811,1000.0,9.732192461357958,0.1867243706683287,0.010638584334405277,0.010638584334405277
24260,O3-P1725,24261,24262,True,83.78182473849823,176.3999999992944,200 mm,1000.0,999.5727126938336,41.23952417356457,0.29821572200698654,0.020636152975780676,0.020636152975780676
24263,O18-P13,14771,10870,True,83.78357396040649,176.3999999992944,200 mm,1000.0,999.5727037728019,72.78453421848761,0.35629250597655804,0.026978903284198965,0.026978903284198965
24266,O9-P3415,15190,16201,True,83.78984013137689,176.3999999992944,200 mm,1000.0,999.57267181533,6.036070897466486,0.1591245863723344,0.008586989490343826,0.008586989490343826
24268,O12-P510,24269,23829,True,83.79482353645236,176.3999999992944,200 mm,1000.0,999.5726463999641,16.74150029343935,0.22322081217364773,0.01360760933304083,0.01360760933304083
24270,O21-P290,24271,24272,True,83.80276220686892,176.3999999992944,200 mm,999.572605912745,1000.0,10.495675620112888,0.19146096682353428,0.011007451148083791,0.011007451148083791
24273,O3-P196,24274,14799,True,86.11228583159921,176.3999999992944,200 mm,1000.0,999.5608273422588,347.9736857609293,0.5683153852210243,0.058532502472203804,0.058532502472203804
24275,O9-P3680,15929,24276,True,83.80480627674892,176.3999999992944,200 mm,999.5725954879886,1000.0,5.318946726154233,0.1524583557160171,0.008116586644199545,0.008116586644199545
24278,O6-P246,21843,5828,True,83.81110077565947,176.3999999992944,200 mm,1000.0,999.5725633860442,8.604301278212448,0.17922461613291177,0.010064572732876755,0.010064572732876755
24279,O1-P307,24280,24281,True,83.81436095741425,176.3999999992944,200 mm,1000.0,999.5725467591171,12.853060005378028,0.20470649154310255,0.012065003954094947,0.012065003954094947
24282,O9-P555,24283,15328,True,84.48780679410017,176.3999999992944,200 mm,1000.0,999.56911218535,43.29251364662048,0.3028314643211732,0.021110635901186652,0.021110635901186652
24284,O3-P2883,20105,24285,True,83.8181354663581,176.3999999992944,200 mm,999.5725275091215,1000.0,343.3369790046626,0.5661573743069165,0.058124145353781416,0.058124145353781416
24288,O22-P52,19765,22288,True,83.8258737704579,176.3999999992944,200 mm,999.5724880437707,1000.0,40.14695425364453,0.2956916520867509,0.0203787915332219,0.0203787915332219
24289,O3-P1643,24290,24291,True,50.13234050520899,176.3999999992944,200 mm,1000.0,999.7443250634234,77.56596377810367,0.36337849078850787,0.027809941236052647,0.027809941236052647
24294,O9-P1254,7328,24295,True,84.36311782241923,176.3999999992944,200 mm,999.5697480991057,1000.0,31.127876578553156,0.27270165370366123,0.018102392826544765,0.018102392826544765
24296,O9-P1627,24297,20683,True,83.8349642783306,176.3999999992944,200 mm,999.5724416821805,1000.0,3.5536140123847515,0.132836100084326,0.0067892369112250404,0.0067892369112250404
24298,O9-P1664,16267,24299,True,83.83614920810413,176.3999999992944,200 mm,999.5724356390386,1000.0,5.826172047430439,0.15723332792233616,0.00845253519588549,0.00845253519588549
24300,O9-P1044,19543,24109,True,83.84004771516274,176.3999999992944,200 mm,999.5724157566526,1000.0,58.636029287255,0.33311514566952877,0.02434912322490264,0.02434912322490264
24301,O24-P112,17920,8722,True,83.84470185338793,176.3999999992944,200 mm,1000.0,999.5723920205477,41.86819432822646,0.29964637588209597,0.02078268644692518,0.02078268644692518
24302,O9-P389,22381,24303,True,83.85848683632734,176.3999999992944,200 mm,999.5723217171347,1000.0,0.2456410705221557,0.050101673005667965,0.0021789232427459233,0.0021789232427459233
24304,O7-P148,200,24305,True,84.64613652606211,176.3999999992944,200 mm,999.5683047037171,1000.0,1.7557872182987648,0.10386949902791397,0.004988856553766599,0.004988856553766599
24306,O9-P3559,18692,4371,True,83.86282254976494,176.3999999992944,200 mm,1000.0,999.5722996049961,2.552337388370765,0.11845094764120923,0.005871128118159988,0.005871128118159988
24307,O1-P1094,20212,24308,True,83.86886027803604,176.3999999992944,200 mm,999.572268812582,1000.0,4.370310341616587,0.14259919238199342,0.007438927236220164,0.007438927236220164
24312,O9-P1691,22728,24313,True,83.88258814279229,176.3999999992944,200 mm,999.5721988004717,1000.0,11.408208706444071,0.19681474453162404,0.011430288557999841,0.011430288557999841
24317,O1-P490,5511,24318,True,83.88445570504393,176.3999999992944,200 mm,1000.0,999.5721892759043,83.20341248502713,0.3713343525549196,0.0287584355013224,0.0287584355013224
24324,O3-P717,1412,24325,True,83.90936199320163,176.3999999992944,200 mm,999.5720622538347,1000.0,48.85203205483155,0.3145863277962591,0.022341645244958054,0.022341645244958054
24326,O9-P3648,16339,16516,True,83.91046861942176,176.3999999992944,200 mm,999.5720566100409,1000.0,0.17774501740598367,0.04409953809312694,0.0019115501401882262,0.0019115501401882262
24327,O9-P943,21055,20537,True,83.91072100962167,176.3999999992944,200 mm,1000.0,999.5720553228509,11.154980349428412,0.19536018049065468,0.011314788021490491,0.011314788021490491
24332,O21-P1238,24333,24334,True,99.99999999979688,176.3999999992944,200 mm,1000.0,999.490000000001,0.07199999999985376,0.030409202476544224,0.001339919033205536,0.001339919033205536
24340,O9-P1757,24341,24342,True,83.93353486259377,176.3999999992944,200 mm,999.5719389722008,1000.0,8.872936306418376,0.18107068341944635,0.01020472367925568,0.01020472367925568
24343,O24-P67,24344,23805,True,83.94539937461501,176.3999999992944,200 mm,1000.0,999.5718784631895,96.29805513720689,0.38839512731307857,0.030848635945367887,0.030848635945367887
24346,O3-P2055,10490,24347,True,82.35920818811061,176.3999999992944,200 mm,1000.0,999.5799680382406,77.39334295424152,0.3631283000815988,0.027780379600649545,0.027780379600649545
24348,O6-P381,24349,10035,True,83.95416622558767,176.3999999992944,200 mm,999.5718337522495,1000.0,140.02930767770525,0.4351938397940154,0.03699710832606546,0.03699710832606546
24350,O9-P3626,12502,23823,True,83.96093953163307,176.3999999992944,200 mm,999.5717992083887,1000.0,7.021144220350216,0.1674342357548899,0.009187082420312844,0.009187082420312844
24351,O2-P456,6586,5645,True,52.057105215664414,176.3999999992944,200 mm,1000.0,999.7345087634001,13.500954640827374,0.2080430554926363,0.012337455161518887,0.012337455161518887
24352,O15-P21,21418,24353,True,83.96892537565245,176.3999999992944,200 mm,999.5717584805842,1000.0,333.1039765972284,0.5613100170882455,0.05721542291401504,0.05721542291401504
24354,O10-P261,24355,24356,True,83.97742535098712,176.3999999992944,200 mm,999.57171513071,1000.0,5.895608282187216,0.15786415566859768,0.008497294576441782,0.008497294576441782
24357,O9-P151,24048,23142,True,83.98325616126213,176.3999999992944,200 mm,1000.0,999.5716853935776,2.138553850177985,0.1113450430980929,0.0054350311646644296,0.0054350311646644296
24359,O9-P3157,24360,24361,True,83.99626359135213,176.3999999992944,200 mm,999.5716190556841,1000.0,0.5493299497857735,0.06811324579047863,0.0030392869054026816,0.0030392869054026816
24362,O8-P211,12837,8623,True,85.41941295075151,176.3999999992944,200 mm,1000.0,999.5643609939511,63.32841820898304,0.3412132906923424,0.0252527633162912,0.0252527633162912
24363,O2-P398,24364,24365,True,84.00192812777881,176.3999999992944,200 mm,999.5715901665483,1000.0,0.06048138825200074,0.02822106585796103,0.00125366970014868,0.00125366970014868
24366,O9-P1923,20202,24367,True,84.00910370145577,176.3999999992944,200 mm,1000.0,999.5715535711225,9.046806775506754,0.18224473844993383,0.010294244495713608,0.010294244495713608
24370,O1-P48,24371,13392,True,84.01770652310594,882.3999999964702,1000 mm,999.9369867201077,1000.0,16805.81553725342,0.7235885637924486,0.3992602958706928,0.3992602958706928
24372,O9-P620,7766,24373,True,84.01871932737286,176.3999999992944,200 mm,999.5715045314304,1000.0,5.369831857915708,0.15295134349765835,0.008151037890388941,0.008151037890388941
24374,O3-P2185,16918,24375,True,84.02120576132003,176.3999999992944,200 mm,999.5714918506172,1000.0,734.695482921115,0.6953235617761215,0.08825579077449218,0.08825579077449218
24382,O21-P1102,22663,24170,True,84.03023008872088,220.5999999991176,250 mm,999.6848866371673,1000.0,1168.4268416934178,0.6951643224867218,0.111855650489298,0.111855650489298
24383,O9-P1756,20450,24341,True,84.03254144783715,176.3999999992944,200 mm,999.5714340386161,1000.0,9.66671869626082,0.18630618710590477,0.010606253649491247,0.010606253649491247
24384,O9-P3388,24052,24385,True,84.03352001714451,176.3999999992944,200 mm,999.5714290479126,1000.0,32.04412190105093,0.2752396122616773,0.01834774868837022,0.01834774868837022
24386,O4-P762,24387,23640,True,65.29329450608574,176.3999999992944,200 mm,999.667004198019,1000.0,71.12577334310804,0.353754965721992,0.026684419020143676,0.026684419020143676
24389,O1-P1176,19451,24390,True,84.06530992093289,176.3999999992944,200 mm,999.5712669194032,1000.0,58.68574946157361,0.3332033745276458,0.024358881459607722,0.024358881459607722
24391,O9-P1576,24392,2297,True,82.39213776084105,176.3999999992944,200 mm,1000.0,999.5798000974197,2.2591638791878057,0.11350761223769666,0.005566519947807075,0.005566519947807075
24396,O11-P41,24397,24398,True,84.07300920402643,176.3999999992944,200 mm,1000.0,999.5712276530595,5.016095910977364,0.14945419465643872,0.00790781200417622,0.00790781200417622
24399,O9-P3673,19106,16234,True,84.07343157734378,176.3999999992944,200 mm,999.5712254989555,1000.0,0.8315622919351188,0.07938887986418859,0.0036203482625679277,0.0036203482625679277
24400,O1-P1268,24401,16584,True,84.0734863468954,176.3999999992944,200 mm,1000.0,999.5712252196308,31.713820060147743,0.27433074111668837,0.01825971564908448,0.01825971564908448
24402,O3-P2046,5725,10026,True,83.61692544832313,176.3999999992944,200 mm,1000.0,999.5735536802135,66.70854814444904,0.34678062455002995,0.025883421291395876,0.025883421291395876
24404,O4-P1538,24405,21179,True,84.08097677723347,176.3999999992944,200 mm,999.5711870184361,1000.0,6.187181173860009,0.16045792267572304,0.008682253939525798,0.008682253939525798
24406,O1-P267,24407,18065,True,84.08369276343913,176.3999999992944,200 mm,999.5711731669064,1000.0,91.95091415295943,0.38293135052949917,0.030170783949524282,0.030170783949524282
24408,O9-P366,18771,12351,True,84.0869289220416,176.3999999992944,200 mm,1000.0,999.5711566624976,16.549073106620735,0.22238057420476218,0.013535971481624427,0.013535971481624427
24409,O1-P2167,9669,22304,True,84.0869406860222,176.3999999992944,200 mm,1000.0,999.5711566025013,50.824190501189705,0.3185239690866899,0.022761345166804267,0.022761345166804267
24412,O4-P536,5006,23096,True,85.91650855705578,176.3999999992944,200 mm,1000.0,999.561825806359,31.560275517520793,0.2739059376321699,0.01821863373976549,0.01821863373976549
24413,O21-P1023,1629,24414,True,83.63273886004725,176.3999999992944,200 mm,1000.0,999.5734730318137,449.91809328254124,0.6106573549048221,0.06706574162480139,0.06706574162480139
24415,O9-P116,24416,14539,True,85.24710125526077,176.3999999992944,200 mm,999.5652397835981,1000.0,206.29861603518412,0.48848779978613555,0.04481865192348948,0.04481865192348948
24417,O9-P3448,24418,19635,True,84.10662618480883,176.3999999992944,200 mm,1000.0,999.5710562064575,1.3546883708531428,0.09471442580800077,0.0044602824722359945,0.0044602824722359945
24422,O3-P1299,2313,24423,True,84.11305835189135,176.3999999992944,200 mm,999.5710234024053,1000.0,13.798115582013363,0.20953572036211357,0.012460129691794134,0.012460129691794134
24424,O3-P227,24425,4686,True,84.11336017300732,176.3999999992944,200 mm,1000.0,999.5710218631176,84.97830901255348,0.3737573344168916,0.029050582696909803,0.029050582696909803
24427,O2-P1094,7304,10995,True,84.11464193172246,176.3999999992944,200 mm,999.5710153261482,1000.0,44.93641472698028,0.3064152332792535,0.021482481960147078,0.021482481960147078
24429,O3-P1965,21397,10660,True,84.1165126183043,176.3999999992944,200 mm,1000.0,999.5710057856467,29.368791696868946,0.2676754716334608,0.017620803958922987,0.017620803958922987
24430,O9-P1257,24965,28995,True,96.106633734427,176.3999999992944,200 mm,1000.0,999.5098561679545,27.04778593372088,0.2607037781148801,0.016962256191190662,0.016962256191190662
24431,O9-P3597,24432,24433,True,84.11758538463468,176.3999999992944,200 mm,1000.0,999.5710003145383,1.0741761533640488,0.08713306306858569,0.0040376662768170975,0.0040376662768170975
24434,O11-P98,22418,23594,True,84.1274004488731,176.3999999992944,200 mm,1000.0,999.5709502577107,3.7877648141967435,0.1357819794102521,0.006983021640731148,0.006983021640731148
24435,O4-P10,4365,24436,True,84.13056099110386,794.1999999968234,900 mm,1000.0,999.9369020792567,12634.761861381763,0.6753285496058387,0.35780594213327116,0.35780594213327116
24438,O9-P2739,24439,20053,True,100.0000000001342,176.3999999992944,200 mm,999.4899999999993,1000.0,32.643599298091615,0.2768721948398809,0.018506352710775886,0.018506352710775886
24441,O4-P1491,24442,24443,True,94.40652146714694,176.3999999992944,200 mm,1000.0,999.5185267405176,12.327413087915028,0.20191132496853909,0.011838636784550808,0.011838636784550808
24444,O21-P774,24445,11647,True,99.99999999937057,176.3999999992944,200 mm,999.4900000000032,1000.0,0.6267935019495263,0.07153979775131725,0.0032124869468306712,0.0032124869468306712
24446,O11-P37,24447,24448,True,84.14114957662935,176.3999999992944,200 mm,999.5708801371592,1000.0,54.255828393319916,0.32512027278693095,0.023472757369636027,0.023472757369636027
24449,O9-P562,24450,1257,True,84.14184600884161,176.3999999992944,200 mm,1000.0,999.5708765853549,6.4287890091263655,0.16254333513061187,0.008832038542882802,0.008832038542882802
24451,O9-P574,22572,24452,True,84.14189860767358,176.3999999992944,200 mm,1000.0,999.5708763171009,34.32938061445354,0.28135107476750043,0.01894459615093316,0.01894459615093316
24453,O1-P1341,16743,8597,True,84.15251658168513,176.3999999992944,200 mm,1000.0,999.5708221654334,18.47459705357865,0.23049687168656394,0.014234457952481317,0.014234457952481317
24454,O9-P3464,24455,24456,True,84.15379725365541,176.3999999992944,200 mm,1000.0,999.5708156340064,25.03124192024471,0.25429155553642535,0.01636620504984753,0.01636620504984753
24457,O2-P1183,1224,22038,True,84.15454404958987,277.99999999888803,315 mm,1000.0,999.7727827310661,2569.065023847305,0.7415419252957055,0.17445638765460758,0.17445638765460758
24458,O12-P451,1970,24459,True,84.15935406011003,176.3999999992944,200 mm,999.5707872942935,1000.0,0.06059473492327922,0.02824386963474905,0.0012545610665709685,0.0012545610665709685
24460,O2-P1397,10867,6141,True,84.1672270542766,176.3999999992944,200 mm,999.5707471420232,1000.0,182.12369402490302,0.47079603536339015,0.042117448685510366,0.042117448685510366
24461,O1-P1443,17341,11288,True,84.16898519763907,176.3999999992944,200 mm,1000.0,999.570738175492,56.188197033609825,0.32870280299704835,0.02386353726538041,0.02386353726538041
24462,O2-P1757,8259,24463,True,84.17411431495788,176.3999999992944,200 mm,999.5707120169938,1000.0,15.59106192230677,0.21809139233743693,0.013172697574171817,0.013172697574171817
24467,O3-P1729,24468,18785,True,100.0000000006832,176.3999999992944,200 mm,999.4899999999965,1000.0,7.325905120000492,0.16983885013107727,0.009363568182425987,0.009363568182425987
24469,O9-P3633,24470,24471,True,84.17976639084674,176.3999999992944,200 mm,999.5706831914067,1000.0,2.856936873553642,0.12318741615999763,0.006168236985744988,0.006168236985744988
24473,O9-P1047,19725,19762,True,84.18076462331193,176.3999999992944,200 mm,999.5706781004211,1000.0,16.16608798208304,0.22068748899229942,0.013392092154608156,0.013392092154608156
24474,O9-P234,18253,19813,True,84.1813739101689,176.3999999992944,200 mm,999.5706749930581,1000.0,59.42015710023332,0.33450032178944367,0.024502545700041067,0.024502545700041067
24475,O21-P961,21267,24476,True,84.18310022328107,176.3999999992944,200 mm,999.5706661888613,1000.0,97.80712170121261,0.39024936608742655,0.031080513493623126,0.031080513493623126
24484,O21-P738,467,24485,True,86.08785834573126,176.3999999992944,200 mm,1000.0,999.5609519224367,0.5048882980089265,0.06599699140620552,0.002933811153390511,0.002933811153390511
24486,O9-P1692,24313,24487,True,84.19378191852854,176.3999999992944,200 mm,999.5706117122155,1000.0,5.5820032229813155,0.15497253050219853,0.008292845866813255,0.008292845866813255
24491,O3-P2208,17379,24375,True,84.195042827397,176.3999999992944,200 mm,1000.0,999.5706052815802,43.82521134152935,0.30400332974902355,0.021231894457468394,0.021231894457468394
24492,O3-P3214,5706,5600,True,84.19539520446713,176.3999999992944,200 mm,999.5706034844573,1000.0,38.69062789941236,0.29224936690449943,0.020030194659330303,0.020030194659330303
24495,O10-P229,23736,23632,True,84.19841745883691,176.3999999992944,200 mm,999.57058807096,1000.0,5.5693579187761655,0.1548535834569325,0.00828447543081047,0.00828447543081047
24496,O3-P49,5059,15244,True,84.19862617865586,176.3999999992944,200 mm,999.5705870064888,1000.0,831.2055583921222,0.7167528346940395,0.0950245423295274,0.0950245423295274
24497,O24-P349,745,24498,True,83.73780135853427,176.3999999992944,200 mm,999.5729372130714,1000.0,402.7305667335587,0.5921718428972108,0.06321202519670033,0.06321202519670033
24499,O1-P902,15144,23454,True,84.20041595644899,176.3999999992944,200 mm,1000.0,999.5705778786221,54.83470749348613,0.3262030432760666,0.023590537141400143,0.023590537141400143
24500,O4-P1099,24501,24502,True,100.00000000018888,176.3999999992944,200 mm,1000.0,999.489999999999,81.61397269442581,0.3691322119827763,0.0284942494501799,0.0284942494501799
24503,O1-P293,11559,19186,True,84.20653410512391,176.3999999992944,200 mm,999.5705466760638,1000.0,53.524913245768055,0.32374112672278926,0.02332314950576031,0.02332314950576031
24504,O3-P2660,14608,24505,True,84.20774593559663,176.3999999992944,200 mm,1000.0,999.5705404957284,28.227817180329826,0.26429939228436977,0.01730053024885612,0.01730053024885612
24506,O3-P391,11525,4022,True,84.20822019519852,176.3999999992944,200 mm,999.5705380770045,1000.0,72.61617215713039,0.35603688288007146,0.026949163845298014,0.026949163845298014
24507,O5-P100,24508,5095,True,84.20822418637856,176.3999999992944,200 mm,999.5705380566495,1000.0,28.5034424693061,0.2651237438595356,0.017378495405977662,0.017378495405977662
24509,O1-P1436,5807,213,True,84.20848193940607,176.3999999992944,200 mm,1000.0,999.5705367421091,43.867629913418135,0.3040962037221358,0.021241518370970706,0.021241518370970706
24515,O1-P2004,24516,24517,True,84.2227435151119,176.3999999992944,200 mm,999.5704640080729,1000.0,54.117718954466156,0.32486071120289245,0.02344456537189097,0.02344456537189097
24518,O3-P1913,9271,12706,True,84.22287200495514,176.3999999992944,200 mm,1000.0,999.5704633527747,5.6996057819409245,0.15606985634835052,0.008370213418512075,0.008370213418512075
24522,O1-P304,24523,17903,True,84.22440243072,176.3999999992944,200 mm,1000.0,999.5704555476033,24.709383155238804,0.2532343993424102,0.016268821073108987,0.016268821073108987
24529,O9-P1409,24530,24531,True,84.24971207142313,176.3999999992944,200 mm,999.5703264684357,1000.0,16.52596616494564,0.22227921353296348,0.013527340064007663,0.013527340064007663
24534,O16-P146,24535,15690,True,84.25228289048329,176.3999999992944,200 mm,999.5703133572586,1000.0,24.42062926808202,0.2522776082977015,0.016180898006111652,0.016180898006111652
24542,O15-P124,24543,24544,True,84.27142555601226,176.3999999992944,200 mm,1000.0,999.5702157296644,0.060675426400328816,0.028260086705897504,0.001255195064594917,0.001255195064594917
24546,O9-P2556,24547,24548,True,84.2848396331526,176.3999999992944,200 mm,1000.0,999.5701473178709,3.2459209045358697,0.1287528463245032,0.006523864593025937,0.006523864593025937
24549,O3-P2341,16627,24550,True,84.29078678131145,176.3999999992944,200 mm,1000.0,999.5701169874153,99.27931138625601,0.39203810032772646,0.031305086679009754,0.031305086679009754
24552,O1-P111,24553,6043,True,84.35568165460515,176.3999999992944,200 mm,999.5697860235615,1000.0,588.8978865079325,0.6567441859333336,0.07773770908535452,0.07773770908535452
24555,O3-P2873,13348,17116,True,84.31351735626971,176.3999999992944,200 mm,999.570001061483,1000.0,715.3857682916083,0.6906745409038707,0.08688801434162025,0.08688801434162025
24556,O9-P974,16367,24316,True,84.31397695282239,176.3999999992944,200 mm,1000.0,999.5699987175406,4.05114153949372,0.1389482600686165,0.0071934757947304424,0.0071934757947304424
24561,O1-P2460,24562,11195,True,86.31630841186428,626.3999999974943,710 mm,999.9136836915882,1000.0,9098.460074645223,0.6967569189339934,0.308493000204403,0.308493000204403
24563,O4-P539,23095,24564,True,84.33987567823702,176.3999999992944,200 mm,999.569866634041,1000.0,33.790040710488256,0.27993558537719215,0.018805599589474243,0.018805599589474243
24565,O3-P43,13212,20828,True,84.3399968139297,220.5999999991176,250 mm,1000.0,999.6837250119478,1225.3688210020077,0.7033383409426532,0.11507988452679505,0.11507988452679505
24568,O3-P2564,10623,4980,True,84.34522641845197,176.3999999992944,200 mm,999.5698393452659,1000.0,92.12301196557759,0.3831512256845577,0.030197907137174337,0.030197907137174337
24571,O4-P1310,10364,24572,True,84.35261887452803,176.3999999992944,200 mm,999.5698016437399,1000.0,17.67415452558966,0.22719923439144227,0.013948914461968456,0.013948914461968456
24573,O4-P522,23724,24574,True,84.35562276098298,176.3999999992944,200 mm,999.569786323919,1000.0,29.766496933026907,0.26883024933732796,0.017730943799713673,0.017730943799713673
24575,O1-P527,24576,24090,True,97.11815204751059,176.3999999992944,200 mm,999.5046974245577,1000.0,80.0074277375745,0.3668742489093421,0.02822467916720791,0.02822467916720791
24577,O10-P329,16957,22832,True,84.35845389654854,176.3999999992944,200 mm,999.5697718851276,1000.0,1.1812681905725992,0.09017148363520361,0.004205382193996431,0.004205382193996431
24579,O1-P1472,24580,15833,True,84.36280261368307,176.3999999992944,200 mm,1000.0,999.5697497066702,20.893825757881853,0.23988527661088876,0.015060552058594995,0.015060552058594995
24581,O4-P1041,24582,18204,True,101.79602097427556,176.3999999992944,200 mm,999.4808402930312,1000.0,696.9105205944404,0.6861044833464667,0.08557354769544248,0.08557354769544248
24583,O5-P195,12572,20911,True,84.37618874049757,176.3999999992944,200 mm,999.5696814374235,1000.0,148.56548051147428,0.4430085963284167,0.038086599878634,0.038086599878634
24586,O1-P2357,24587,10398,True,84.3758629391599,176.3999999992944,200 mm,1000.0,999.5696830990103,7.333365641316195,0.1698968304622393,0.009367839305897654,0.009367839305897654
24588,O9-P153,24049,24589,True,84.3795567224774,176.3999999992944,200 mm,999.5696642607154,1000.0,1.3688184087623152,0.09506659873109484,0.004480248479004091,0.004480248479004091
24590,O3-P536,24591,24592,True,84.38277335418277,176.3999999992944,200 mm,999.5696478558937,1000.0,0.060755596815011595,0.028276185142143254,0.0012558245038340311,0.0012558245038340311
24595,O9-P1639,24596,24597,True,92.5025247945747,176.3999999992944,200 mm,999.5282371235477,1000.0,18.258588332926397,0.22961709181403753,0.014158043061981847,0.014158043061981847
24598,O9-P2284,24599,24600,True,84.39043544218046,176.3999999992944,200 mm,999.5696087792448,1000.0,27.881987338871525,0.2632569114402917,0.01720215435121581,0.01720215435121581
24602,O9-P887,15059,20515,True,84.39561875337773,176.3999999992944,200 mm,999.5695823443577,1000.0,36.57226799870601,0.287072289262246,0.01951108454522369,0.01951108454522369
24603,O3-P3284,20105,2261,True,59.54712940008184,176.3999999992944,200 mm,999.6963096400596,1000.0,180.08414549098953,0.46922319266648305,0.0418825260480204,0.0418825260480204
24604,O4-P480,10393,24605,True,72.8196788509256,176.3999999992944,200 mm,999.6286196378603,1000.0,40.101938955212844,0.29558660441379525,0.020368112729789115,0.020368112729789115
24606,O3-P984,24607,24608,True,84.4025141847867,176.3999999992944,200 mm,1000.0,999.5695471776576,17.939363090213046,0.22830333161909996,0.014044251706521698,0.014044251706521698
24611,O3-P610,18495,24612,True,84.40351720350324,176.3999999992944,200 mm,999.5695420622621,1000.0,80.74917132587854,0.3679208350438358,0.02834946252239102,0.02834946252239102
24613,O18-P18,24614,24615,True,100.00000000019166,176.3999999992944,200 mm,999.489999999999,1000.0,4.783246020000138,0.14705737990380785,0.0077426808971146266,0.0077426808971146266
24618,O9-P1916,17460,24619,True,84.41032231072185,176.3999999992944,200 mm,999.5695073562154,1000.0,5.702264312062961,0.15609447937472296,0.008371952530858375,0.008371952530858375
24620,O4-P1252,392,20188,True,84.33441934745721,176.3999999992944,200 mm,999.569894461328,1000.0,56.84047919493727,0.3298919656299278,0.023993939351308176,0.023993939351308176
24621,O9-P1622,24622,18566,True,100.00000000073447,176.3999999992944,200 mm,1000.0,999.4899999999963,2.832694180000513,0.12282360957178996,0.006145234814780666,0.006145234814780666
24630,O9-P3458,24631,24051,True,84.43212912487014,176.3999999992944,200 mm,999.5693961414631,1000.0,3.7991905929703575,0.13592245713224116,0.0069923111792342466,0.0069923111792342466
24632,O10-P152,24633,15165,True,100.00000000166128,176.3999999992944,200 mm,1000.0,999.4899999999915,1.5889511600011963,0.10025666357195356,0.004777905115664441,0.004777905115664441
24634,O4-P136,1164,24635,True,84.43327408328419,176.3999999992944,200 mm,999.5693903021753,1000.0,614.3374417749394,0.6640967296979216,0.07961074046470566,0.07961074046470566
24639,O3-P1060,11387,24640,True,84.44255402345217,176.3999999992944,200 mm,999.5693429744804,1000.0,13.798352818896888,0.20953690292829238,0.0124602270743483,0.0124602270743483
24642,O1-P930,16075,20174,True,84.44580880387747,176.3999999992944,200 mm,1000.0,999.5693263751002,19.47421652233879,0.23447594562469157,0.014582201090201806,0.014582201090201806
24644,O1-P2346,22096,4397,True,84.45307370079237,176.3999999992944,200 mm,999.569289324126,1000.0,21.45827101306481,0.24196365823290353,0.015246068453597328,0.015246068453597328
24645,O4-P1200,18061,10007,True,84.45901121443947,176.3999999992944,200 mm,999.5692590428064,1000.0,96.36139647345787,0.3884733853575463,0.030858403451413455,0.030858403451413455
24646,O1-P811,11542,16264,True,84.45959997509225,176.3999999992944,200 mm,999.569256040127,1000.0,31.104709682173425,0.27263679460925144,0.018096141794370576,0.018096141794370576
24649,O12-P520,24650,24651,True,84.81017360573654,176.3999999992944,200 mm,999.5674681146107,1000.0,14.619018163519504,0.2135446921714738,0.012792022717682499,0.012792022717682499
24652,O1-P1928,24653,24654,True,84.47778250378539,220.5999999991176,250 mm,1000.0,999.6832083156108,1682.926662592628,0.7555251445355174,0.14093762064060306,0.14093762064060306
24655,O1-P2003,24656,24516,True,84.47824172229862,176.3999999992944,200 mm,999.5691609672162,1000.0,64.83292316011351,0.34371734212435445,0.025535462568301408,0.025535462568301408
24657,O2-P927,24658,24659,True,84.47872487025815,176.3999999992944,200 mm,1000.0,999.5691585031617,512.2787424863876,0.6326995907223997,0.07196034811991614,0.07196034811991614
24660,O11-P169,24661,1126,True,84.4790228466325,176.3999999992944,200 mm,1000.0,999.5691569834822,0.42082489644935034,0.06162038856173695,0.0027193345463594042,0.0027193345463594042
24662,O21-P756,24663,17374,True,84.48786326896544,176.3999999992944,200 mm,1000.0,999.5691118973283,116.4064810786436,0.41153367293977533,0.03381021318296516,0.03381021318296516
24664,O9-P1550,24665,12155,True,84.4907694686512,176.3999999992944,200 mm,1000.0,999.5690970757099,85.57757228648582,0.3745670375268214,0.02914855530877889,0.02914855530877889
24666,O9-P820,23090,24667,True,84.4929660750004,176.3999999992944,200 mm,999.5690858730175,1000.0,34.47900715777553,0.2817409448029155,0.018982960735399988,0.018982960735399988
24670,O3-P2675,15032,11347,True,84.49729347236861,176.3999999992944,200 mm,999.5690638032909,1000.0,79.55458025414494,0.36623179692975816,0.02814822116546445,0.02814822116546445
24675,O3-P1314,24676,21182,True,84.50830797324387,176.3999999992944,200 mm,999.5690076293365,1000.0,48.78735003625269,0.31445525529163393,0.022327738317301397,0.022327738317301397
24677,O10-P115,24678,24679,True,81.2033223006695,176.3999999992944,200 mm,999.5858630562666,1000.0,8.047848786848505,0.17526821566130085,0.009766722257737212,0.009766722257737212
24684,O9-P3295,24685,24686,True,84.52045331507763,176.3999999992944,200 mm,999.5689456880931,1000.0,7.688355708683192,0.17260925707738597,0.009568475009178635,0.009568475009178635
24687,O3-P64,21150,23561,True,84.526837252588,176.3999999992944,200 mm,1000.0,999.5689131300118,174.4913303165016,0.4648396801260276,0.04123217927000449,0.04123217927000449
24688,O9-P3571,8462,24689,True,84.54825418220096,176.3999999992944,200 mm,999.5688039036708,1000.0,0.5961728103751069,0.07022167238721701,0.0031455081079458623,0.0031455081079458623
24690,O6-P158,13181,24691,True,84.54998416619073,176.3999999992944,200 mm,999.5687950807525,1000.0,4.686410628599658,0.1460366916919374,0.007672746998592113,0.007672746998592113
24694,O9-P1836,22328,24695,True,84.55637443687866,176.3999999992944,200 mm,1000.0,999.5687624903719,17.871476809684395,0.228021818133554,0.014019917902507074,0.014019917902507074
24696,O1-P690,21193,24697,True,84.55748220296918,176.3999999992944,200 mm,999.5687568407649,1000.0,122.1150086676454,0.4175575078226975,0.034606012543203606,0.034606012543203606
24698,O21-P1252,24699,152,True,84.5594006079924,176.3999999992944,200 mm,999.5687470568993,1000.0,3.943380408437755,0.1376705611873994,0.007108280298312698,0.007108280298312698
24703,O9-P87,24704,24705,True,84.56595201797933,176.3999999992944,200 mm,999.5687136447083,1000.0,511.1404073279531,0.6323186988690784,0.07187272318496914,0.07187272318496914
24709,O9-P1652,16124,24710,True,84.58541870222628,176.3999999992944,200 mm,999.5686143646186,1000.0,1.1413655383762953,0.08906229266257666,0.004143898529250079,0.004143898529250079
24711,O10-P10,20024,18250,True,84.59055923915172,176.3999999992944,200 mm,1000.0,999.5685881478803,148.85092620413897,0.44326403585183133,0.03812253002298708,0.03812253002298708
24713,O10-P34,18298,2853,True,84.60295889569427,176.3999999992944,200 mm,999.568524909632,1000.0,76.87257984882554,0.3623710458629279,0.027691003439544712,0.027691003439544712
24714,O12-P189,24715,24716,True,92.86157283131855,176.3999999992944,200 mm,1000.0,999.5264059785603,413.94443851798434,0.5967233345169072,0.06414133675924574,0.06414133675924574
24717,O9-P2945,23120,16558,True,84.61254909449555,176.3999999992944,200 mm,999.568475999618,1000.0,118.43779812916223,0.41370182277298256,0.03409544043974438,0.03409544043974438
24718,O2-P897,7347,24719,True,84.61349117387422,176.3999999992944,200 mm,999.5684711950132,1000.0,15.31386129364519,0.21681568867336026,0.013065430852129302,0.013065430852129302
24720,O3-P2182,16944,24721,True,70.8001271859496,176.3999999992944,200 mm,999.6389193513517,1000.0,762.3991870370659,0.7017749469501003,0.09020880249030144,0.09020880249030144
24722,O21-P1239,16420,615,True,83.60293084718045,176.3999999992944,200 mm,1000.0,999.5736250526794,7.41189399020997,0.17050463564025373,0.00941265772009992,0.00941265772009992
24723,O9-P1730,24724,15672,True,84.6216817925921,176.3999999992944,200 mm,999.5684294228578,1000.0,2.5771908108899426,0.1188516112493971,0.005896062553415904,0.005896062553415904
24727,O9-P1931,21252,14262,True,84.6233558242834,176.3999999992944,200 mm,999.5684208852962,1000.0,9.275469194496493,0.1837649341704265,0.010410606507695777,0.010410606507695777
24728,O9-P3435,19290,19411,True,84.62379759440154,176.3999999992944,200 mm,999.5684186322685,1000.0,7.535312303376248,0.17145085078951403,0.009482591233421697,0.009482591233421697
24729,O9-P1986,16054,15896,True,84.6278621307118,176.3999999992944,200 mm,999.5683979031334,1000.0,4.380012585677293,0.14270723011337447,0.007446235922262754,0.007446235922262754
24730,O9-P3389,24385,24731,True,84.63235222329115,176.3999999992944,200 mm,999.5683750036612,1000.0,30.272633526638582,0.2702840507576579,0.017870033034425435,0.017870033034425435
24732,O3-P1689,24733,24734,True,84.63605300164515,176.3999999992944,200 mm,999.5683561296917,1000.0,103.79445075173707,0.3974048755414352,0.031984141053028645,0.031984141053028645
24735,O9-P1565,1598,24736,True,84.63797420662337,176.3999999992944,200 mm,999.5683463315462,1000.0,7.378326528718447,0.17024537898844308,0.009393530701851093,0.009393530701851093
24737,O9-P1746,24738,24739,True,84.64051416466877,176.3999999992944,200 mm,999.5683333777602,1000.0,4.043771610198588,0.13886163334293575,0.007187688077546963,0.007187688077546963
24740,O3-P2418,2879,16849,True,84.6405235739261,176.3999999992944,200 mm,1000.0,999.5683333297729,83.67616006817799,0.3719833892144147,0.028836541036736964,0.028836541036736964
24741,O3-P2621,18540,19742,True,84.64290739874774,176.3999999992944,200 mm,999.5683211722663,1000.0,811.5157444499187,0.7126129439700197,0.09365033029743451,0.09365033029743451
24742,O10-P239,24082,24743,True,84.64313647326753,176.3999999992944,200 mm,1000.0,999.5683200039863,3.5549161982608664,0.1328528499788102,0.006790333231615918,0.006790333231615918
24745,O9-P1526,24242,24746,True,84.6432901216009,176.3999999992944,200 mm,999.5683192203799,1000.0,11.37199515739348,0.19660813126007906,0.011413854112683995,0.011413854112683995
24747,O2-P1291,24748,11718,True,85.09352329032926,176.3999999992944,200 mm,1000.0,999.5660230312193,312.6481325788683,0.5512493165032044,0.05536597051621065,0.05536597051621065
24752,O9-P122,24753,4494,True,84.6524431706299,176.3999999992944,200 mm,999.5682725398298,1000.0,93.0715319397032,0.3843576847927705,0.030346963490519015,0.030346963490519015
24754,O9-P1762,24755,24756,True,84.65480787897188,176.3999999992944,200 mm,999.5682604798172,1000.0,10.10396500952661,0.18906220204107616,0.010820031862425172,0.010820031862425172
24758,O9-P941,24759,24760,True,84.65613230669646,176.3999999992944,200 mm,1000.0,999.5682537252359,26.133803676652263,0.2578412222979899,0.016695026513112367,0.016695026513112367
24761,O9-P2923,23982,24118,True,84.65699644965834,176.3999999992944,200 mm,999.5682493181067,1000.0,10.694561457443685,0.19265490264373727,0.011101204270520042,0.011101204270520042
24762,O3-P1238,24763,24764,True,84.65841537744545,176.3999999992944,200 mm,999.568242081575,1000.0,53.28086532025265,0.3232776076733719,0.02327297072552151,0.02327297072552151
24765,O9-P3583,24766,22214,True,84.66090764566749,176.3999999992944,200 mm,999.5682293710071,1000.0,0.18745390348327812,0.04504248001670233,0.0019528942752636705,0.0019528942752636705
24767,O3-P1651,24768,24769,True,84.66393657381654,176.3999999992944,200 mm,999.5682139234735,1000.0,6.841192794333147,0.16597995500029739,0.00908096258201877,0.00908096258201877
24770,O24-P133,16931,24771,True,84.66419636555578,176.3999999992944,200 mm,1000.0,999.5682125985356,41.86603963680042,0.29964149893710024,0.02078218611784346,0.02078218611784346
24772,O4-P1540,4976,15629,True,99.34921943740862,176.3999999992944,200 mm,1000.0,999.4933189808692,11.405755857994937,0.19680076458852033,0.011429176270052216,0.011429176270052216
24773,O9-P388,24774,22381,True,86.09108731334116,176.3999999992944,200 mm,999.560935454702,1000.0,0.6781479133877615,0.07365550350139893,0.0033209095728627147,0.0033209095728627147
24777,O3-P2225,24778,8780,True,78.53585924525481,176.3999999992944,200 mm,1000.0,999.5994671178491,45.46858086745511,0.30755513747951724,0.021601390576698663,0.021601390576698663
24779,O12-P159,24780,20117,True,84.68793478944937,176.3999999992944,200 mm,1000.0,999.5680915325738,44.88600246157911,0.30630674684485526,0.02147118121449668,0.02147118121449668
24781,O9-P1318,3024,24782,True,84.69248183045296,176.3999999992944,200 mm,1000.0,999.5680683426647,4.836636157440557,0.14761400012979511,0.007780916096273521,0.007780916096273521
24783,O9-P3594,10010,15354,True,84.69266010660711,176.3999999992944,200 mm,999.5680674334563,1000.0,7.25305495633347,0.16927050494538895,0.009321740091710136,0.009321740091710136
24788,O10-P301,21490,18432,True,83.60704512479948,176.3999999992944,200 mm,999.5736040698636,1000.0,22.89884351815055,0.24709766028637853,0.015708440734880046,0.015708440734880046
24791,O9-P728,23012,24792,True,84.71577375672386,176.3999999992944,200 mm,999.5679495538407,1000.0,789.3541834712034,0.7078150066673106,0.09210029426177516,0.09210029426177516
24793,O9-P1722,15644,15514,True,84.7195007392795,176.3999999992944,200 mm,999.5679305462297,1000.0,1.7719822805322814,0.10420742905906771,0.005008744675039806,0.005008744675039806
24794,O3-P2649,24795,24796,True,84.71958070173008,176.3999999992944,200 mm,1000.0,999.5679301384212,46.51886433849253,0.30977696162538687,0.021834041272917885,0.021834041272917885
24797,O9-P1207,8913,24798,True,84.71964990090032,176.3999999992944,200 mm,999.5679297855054,1000.0,8.388962946410329,0.17771542605201912,0.009950551507495005,0.009950551507495005
24799,O9-P3456,19459,20694,True,84.72761699059681,176.3999999992944,200 mm,1000.0,999.567889153348,11.12358353661379,0.1951782225156865,0.011300372098385351,0.011300372098385351
24802,O2-P645,6080,17008,True,86.2286971069676,176.3999999992944,200 mm,1000.0,999.5602336447545,96.50926789391698,0.38865593282928146,0.030881193937669617,0.030881193937669617
24803,O9-P1985,16336,16054,True,84.23341167298851,176.3999999992944,200 mm,999.5704096004678,1000.0,9.930025772094774,0.187976064830807,0.010735584152917357,0.010735584152917357
24804,O18-P57,20087,24805,True,84.82378996179153,176.3999999992944,200 mm,999.5673986711948,1000.0,13.324563848772646,0.20714604781824703,0.012263969369182004,0.012263969369182004
24807,O9-P1225,13301,24808,True,84.75059757338758,176.3999999992944,200 mm,999.5677719523758,1000.0,16.355867988495895,0.22152996263820354,0.0134636072861291,0.0134636072861291
24810,O15-P40,3404,24811,True,84.76201024651219,176.3999999992944,200 mm,999.5677137477428,1000.0,366.6509983891144,0.5767782657891617,0.06015715245786351,0.06015715245786351
24815,O3-P503,18238,10536,True,85.0253106344515,176.3999999992944,200 mm,1000.0,999.5663709157643,432.59654672838445,0.6040701763033175,0.06566794898142636,0.06566794898142636
24819,O4-P300,19722,24820,True,84.77546784644309,176.3999999992944,200 mm,1000.0,999.5676451139832,171.60083552128634,0.46253230519879557,0.04089242102733507,0.04089242102733507
24822,O3-P47,24823,1272,True,94.93861081417444,176.3999999992944,200 mm,1000.0,999.5158130848478,858.3740882490757,0.7222811650285599,0.09691756387277832,0.09691756387277832
24824,O9-P1805,2048,23685,True,84.7796917249476,176.3999999992944,200 mm,1000.0,999.5676235722028,10.231393518041962,0.1898496078810552,0.010881414384914018,0.010881414384914018
24825,O9-P331,24826,24827,True,85.21284904228317,176.3999999992944,200 mm,1000.0,999.5654144698843,17.397939628397054,0.2260367830671966,0.013848828591214153,0.013848828591214153
24828,O9-P1149,15420,15421,True,53.06275865213265,176.3999999992944,200 mm,999.7293799308741,1000.0,10.7165533648215,0.19278596226114714,0.0111115146388409,0.0111115146388409
24830,O3-P2711,13891,3575,True,84.78639902101743,176.3999999992944,200 mm,999.5675893649928,1000.0,134.7080706428686,0.4301400968703008,0.03630245743153689,0.03630245743153689
24832,O9-P3185,17865,20866,True,84.79406065121513,176.3999999992944,200 mm,1000.0,999.5675502906788,65.8720704063135,0.3454223216325628,0.025728842334000846,0.025728842334000846
24835,O1-P161,14433,1686,True,84.80032292309873,313.1999999987472,355 mm,1000.0,999.7710391281076,3056.2063309612777,0.777310072740801,0.17897879057874902,0.17897879057874902
24839,O1-P802,24840,24841,True,83.42681150545806,176.3999999992944,200 mm,1000.0,999.5745232613222,10.23041944428393,0.18984361507427572,0.010880946701298721,0.010880946701298721
24842,O3-P1586,21429,10158,True,84.80508660877092,176.3999999992944,200 mm,999.5674940582953,1000.0,190.22871093957178,0.4769170867800046,0.04303970977081768,0.04303970977081768
24843,O10-P238,24017,24743,True,84.80755865090777,176.3999999992944,200 mm,999.5674814508803,1000.0,5.398961880489302,0.1532320992430482,0.008170681864135432,0.008170681864135432
24844,O9-P1719,19009,24845,True,84.81082905309383,176.3999999992944,200 mm,999.5674647718292,1000.0,7.337192769232964,0.16992655744016363,0.00937002943116739,0.00937002943116739
24849,O9-P3010,14280,22826,True,84.81838710948827,176.3999999992944,200 mm,999.5674262257417,1000.0,26.837251820480784,0.260050574158782,0.016901115224396523,0.016901115224396523
24850,O3-P1259,8278,69,True,50.10285709657798,176.3999999992944,200 mm,999.7444754288075,1000.0,52.91828863161008,0.32258612585165186,0.023198209890758888,0.023198209890758888
24851,O2-P613,16009,24852,True,84.84060757797066,176.3999999992944,200 mm,999.5673129013524,1000.0,1008.6168607605764,0.7492648710770136,0.10740469094025179,0.10740469094025179
24853,O3-P2725,12224,18730,True,84.8271365410443,176.3999999992944,200 mm,1000.0,999.5673816036407,80.5626727251572,0.3676583528986299,0.02831814031225886,0.02831814031225886
24855,O2-P1495,24856,971,True,85.6514346974918,176.3999999992944,200 mm,1000.0,999.5631776830428,199.96827462416041,0.484014989072378,0.04412537703325017,0.04412537703325017
24858,O22-P132,16752,5690,True,84.84698224469825,176.3999999992944,200 mm,999.567280390552,1000.0,29.549155478185792,0.2682005503936586,0.017670847270224777,0.017670847270224777
24862,O9-P2798,24863,24864,True,88.23545382017679,220.5999999991176,250 mm,1000.0,999.6691170481744,1214.58230911659,0.7018221060227057,0.11447049110177653,0.11447049110177653
24866,O4-P1517,6352,24867,True,84.86520667661729,176.3999999992944,200 mm,1000.0,999.5671874459492,6.609911621319366,0.16407106801330823,0.008942375673857852,0.008942375673857852
24869,O4-P1422,921,24870,True,84.8705956069114,176.3999999992944,200 mm,999.5671599624047,1000.0,12.627192928836976,0.20351547832707678,0.011968340459657443,0.011968340459657443
24871,O1-P687,24872,24873,True,84.87098249795889,176.3999999992944,200 mm,1000.0,999.5671579892604,5.151910127398531,0.15081660653917234,0.008002245137225061,0.008002245137225061
24874,O5-P242,13116,18741,True,84.87594385675777,176.3999999992944,200 mm,999.5671326863305,1000.0,102.65768657917323,0.39607017346018736,0.03181452138265013,0.03181452138265013
24875,O9-P1537,23587,24876,True,84.87735222659141,176.3999999992944,200 mm,999.5671255036444,1000.0,18.341728503039967,0.22995658041587344,0.014187509739988982,0.014187509739988982
24877,O3-P1895,9055,42024,True,100.5059909970406,176.3999999992944,200 mm,999.4874194459151,1000.0,111.73485105403094,0.4064387655766858,0.03314524100866746,0.03314524100866746
24878,O9-P3491,19954,24879,True,84.88114702830654,176.3999999992944,200 mm,999.5671061501556,1000.0,0.19799726586038072,0.04603025570685252,0.0019964698486586545,0.0019964698486586545
24880,O3-P303,24881,24882,True,84.8813003481073,246.999999999012,280 mm,1000.0,999.6816951236946,1790.6143369465894,0.7723423492409148,0.13515860406530947,0.13515860406530947
24886,O1-P410,23279,1635,True,84.88755393824262,176.3999999992944,200 mm,1000.0,999.567073474915,89.97823571819369,0.3803891678069307,0.029858126974160647,0.029858126974160647
24888,O3-P2507,24889,24890,True,77.77323646452656,176.3999999992944,200 mm,1000.0,999.6033564940309,57.7852186163609,0.3315969068833639,0.024181502219160617,0.024181502219160617
24893,O8-P219,5694,2111,True,84.91273404877037,176.3999999992944,200 mm,1000.0,999.5669450563513,51.05521227341194,0.31897797346001316,0.02280997442376084,0.02280997442376084
24894,O1-P2261,9185,24895,True,99.99999999957997,176.3999999992944,200 mm,1000.0,999.4900000000022,356.9126458138274,0.5724107078584848,0.05931402036995719,0.05931402036995719
24896,O5-P224,24897,21566,True,84.91457857409385,176.3999999992944,200 mm,1000.0,999.5669356492721,5.676280056573347,0.1558534719069181,0.008354936052398258,0.008354936052398258
24898,O14-P74,2462,2461,True,41.2788534534541,176.3999999992944,200 mm,1000.0,999.7894778473874,30.4565206675124,0.2708079408094187,0.017920272438943275,0.017920272438943275
