id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
24899,O9-P1723,19591,19432,True,84.91714628265633,176.3999999992944,200 mm,999.5669225539584,1000.0,2.5656892918381207,0.11866652780597325,0.0058845397195073455,0.0058845397195073455
24900,O5-P173,15490,20145,True,84.77127529158567,176.3999999992944,200 mm,999.5676664960129,1000.0,63.108757745507255,0.3408440912587633,0.025211213591961594,0.025211213591961594
24901,O4-P1093,24902,19465,True,65.57088103017024,176.3999999992944,200 mm,1000.0,999.6655885067461,114.68803834435312,0.40967745258910265,0.03356708987647277,0.03356708987647277
24903,O9-P1753,24904,24905,True,84.9214163739241,176.3999999992944,200 mm,1000.0,999.566900776493,16.52054959040087,0.2222554387512871,0.01352531583785983,0.01352531583785983
24906,O9-P1527,24746,24907,True,84.92210736508505,176.3999999992944,200 mm,999.566897252438,1000.0,6.052390523085135,0.15926969806991212,0.00859733844476204,0.00859733844476204
24908,O12-P473,24909,12194,True,61.2123444653698,176.3999999992944,200 mm,1000.0,999.6878170432266,10.261287675853088,0.19003333161877287,0.010895756149341972,0.010895756149341972
24910,O9-P1742,17343,24911,True,95.96767529169735,176.3999999992944,200 mm,999.5105648560124,1000.0,12.680974181551305,0.20380042300687676,0.011991438526837582,0.011991438526837582
24912,O9-P3394,24913,24914,True,84.93715717429512,176.3999999992944,200 mm,1000.0,999.5668204984111,9.984372671265337,0.1883168504096229,0.010762052623661615,0.010762052623661615
24915,O9-P1727,19272,22729,True,84.94150541782899,176.3999999992944,200 mm,999.5667983223691,1000.0,1.7721421239008368,0.1042107537821819,0.005008940476983516,0.005008940476983516
24916,O3-P1723,24917,11765,True,84.94252015511749,176.3999999992944,200 mm,1000.0,999.566793147209,127.6552101449998,0.42320678185189337,0.03536189953318389,0.03536189953318389
24918,O9-P2533,11545,22576,True,84.94493230572297,176.3999999992944,200 mm,1000.0,999.5667808452408,44.833570155850666,0.30619382023008085,0.021459420893628553,0.021459420893628553
24919,O21-P971,21644,24920,True,53.72488133395958,176.3999999992944,200 mm,999.7260031051968,1000.0,40.26121238363604,0.2959579055490163,0.02040586949243348,0.02040586949243348
24921,O3-P2712,23537,3575,True,84.94945080319967,176.3999999992944,200 mm,1000.0,999.5667578009037,91.87152802382766,0.38282982351388706,0.030158264233235324,0.030158264233235324
24922,O3-P1794,10129,24923,True,84.95548993071658,176.3999999992944,200 mm,1000.0,999.5667270013533,13.241543142195143,0.20672096108837681,0.01222920640359759,0.01222920640359759
24924,O9-P1704,24925,24926,True,84.95804814057075,176.3999999992944,200 mm,999.5667139544831,1000.0,13.653870128330993,0.2088140234188409,0.012400756163405965,0.012400756163405965
24927,O9-P1620,18567,19637,True,99.9999999999325,176.3999999992944,200 mm,1000.0,999.4900000000004,13.664370266815954,0.2088667391836635,0.012405089192396399,0.012405089192396399
24931,O5-P36,15888,12749,True,84.97275062852029,176.3999999992944,200 mm,999.5666389717945,1000.0,112.82700028022056,0.4076438053171683,0.03330185368998749,0.03330185368998749
24933,O9-P600,3908,170,True,84.98550831621466,176.3999999992944,200 mm,999.5665739075873,1000.0,12.081874576457,0.20057684039583168,0.011731166135480657,0.011731166135480657
24934,O3-P2648,24796,23927,True,84.99015709233683,176.3999999992944,200 mm,1000.0,999.5665501988291,75.2530333424372,0.3599918256377104,0.027411151401427875,0.027411151401427875
24936,O21-P1116,19885,11038,True,84.99205185247459,176.3999999992944,200 mm,999.5665405355523,1000.0,162.08100441149654,0.4547188885502085,0.03975486261183481,0.03975486261183481
24937,O9-P2996,4453,24938,True,85.60566954640943,176.3999999992944,200 mm,999.5634110853133,1000.0,2.479602902073415,0.11726268994069357,0.005797395617747442,0.005797395617747442
24939,O1-P538,17646,24940,True,84.99830975065302,176.3999999992944,200 mm,999.5665086202716,1000.0,76.93784030399374,0.3624661476104003,0.027702219870421686,0.027702219870421686
24943,O22-P57,24214,20720,True,85.0017084537263,176.3999999992944,200 mm,1000.0,999.566491286886,9.020896003710185,0.18207078547669825,0.010280961671437858,0.010280961671437858
24944,O9-P1716,24945,24946,True,85.00240122415,176.3999999992944,200 mm,999.5664877537569,1000.0,12.896443066979325,0.20493356290643622,0.012083468465087798,0.012083468465087798
24947,O7-P69,9480,23739,True,85.00889779839467,176.3999999992944,200 mm,999.5664546212282,1000.0,130.69312734558483,0.4262273653914461,0.03576990933834343,0.03576990933834343
24948,O10-P265,24949,24950,True,85.01458719426493,176.3999999992944,200 mm,999.5664256053093,1000.0,12.688274366635211,0.20383903533237469,0.011994569870040264,0.011994569870040264
24951,O9-P2180,9461,24952,True,82.35703564840058,176.3999999992944,200 mm,999.5799791181931,1000.0,19.2483186728418,0.23358962181924295,0.014504439941932927,0.014504439941932927
24953,O1-P2402,24954,14394,True,85.02501711082644,176.3999999992944,200 mm,1000.0,999.5663724127348,13.043994992320265,0.20570186104788502,0.012146027004502975,0.012146027004502975
24956,O9-P3408,24957,23979,True,85.0327672111904,176.3999999992944,200 mm,999.566332887223,1000.0,17.718055049134346,0.2273828038220679,0.013964746810874952,0.013964746810874952
24960,O22-P49,7045,24961,True,85.03615064332458,176.3999999992944,200 mm,999.566315631719,1000.0,73.15707953463836,0.35685661070866836,0.027044590630467113,0.027044590630467113
24962,O9-P731,5911,17544,True,85.04070793063792,176.3999999992944,200 mm,1000.0,999.5662923895537,748.9863641852401,0.6986830240058151,0.08926451195680996,0.08926451195680996
24963,O1-P222,5896,18199,True,85.04332979925462,176.3999999992944,200 mm,1000.0,999.5662790180238,365.16360675352587,0.5761173613681125,0.060028918889755284,0.060028918889755284
24964,O9-P1258,24965,22467,True,85.04647306218875,176.3999999992944,200 mm,999.5662629873829,1000.0,18.400541445743094,0.23019607563098793,0.014208312556206307,0.014208312556206307
24967,O9-P307,5092,9260,True,85.0490910989417,176.3999999992944,200 mm,999.5662496353954,1000.0,16.536588742821294,0.22232582285566718,0.013531308823183118,0.013531308823183118
24972,O3-P171,2956,24973,True,85.06177366343475,176.3999999992944,200 mm,1000.0,999.5661849543164,1041.3154149791678,0.7543751459733868,0.10971276361394622,0.10971276361394622
24974,O1-P1099,24975,24976,True,85.06271061925771,176.3999999992944,200 mm,999.5661801758417,1000.0,3.616056251645866,0.13363454580948142,0.006841567287922832,0.006841567287922832
24980,O9-P2304,24981,24982,True,63.35639383157242,176.3999999992944,200 mm,999.676882391459,1000.0,60.482381764419095,0.3363557856981736,0.024708795148095354,0.024708795148095354
24983,O9-P2085,18303,24984,True,85.0770295129386,176.3999999992944,200 mm,999.566107149484,1000.0,65.25062777082113,0.3444050605647229,0.025613376770969396,0.025613376770969396
24985,O4-P355,24986,22691,True,85.08409104051698,176.3999999992944,200 mm,999.5660711356934,1000.0,68.25712603649806,0.3492629149767366,0.02616710732015975,0.02616710732015975
24987,O9-P1013,24988,24989,True,85.085784235204,176.3999999992944,200 mm,999.5660625004004,1000.0,6.560759414495953,0.16365939839150423,0.00891259317808875,0.00891259317808875
24990,O2-P1293,2944,13577,True,85.09322486493758,176.3999999992944,200 mm,1000.0,999.5660245531889,187.60883906698953,0.47496059914735356,0.04274353048933279,0.04274353048933279
24991,O21-P869,24992,12146,True,88.12333811533344,176.3999999992944,200 mm,1000.0,999.5505709756118,163.4697791384769,0.4558799604565414,0.03992264953894806,0.03992264953894806
24993,O9-P2026,5666,24994,True,85.0202397176546,176.3999999992944,200 mm,999.56639677744,1000.0,762.5918532218705,0.7018189359622979,0.09022235050782616,0.09022235050782616
24995,O9-P3387,24996,24052,True,85.0982839961797,176.3999999992944,200 mm,999.5659987516195,1000.0,33.81637690552817,0.280005078325007,0.01881241287320936,0.01881241287320936
24997,O9-P1752,24905,24187,True,85.09843742098965,176.3999999992944,200 mm,1000.0,999.5659979691529,18.04837838534398,0.22875382723364665,0.01408322852855729,0.01408322852855729
24998,O1-P2116,16960,20060,True,85.10371813947452,176.3999999992944,200 mm,999.5659710374887,1000.0,835.3703532408736,0.7176140015769576,0.09531493380374888,0.09531493380374888
25001,O24-P23,25002,15078,True,85.11026934721339,313.1999999987472,355 mm,999.7702022727625,1000.0,3292.4619346749073,0.7902262528870326,0.18778315170384516,0.18778315170384516
25003,O5-P51,25004,24287,True,93.80107128528803,176.3999999992944,200 mm,999.521614536445,1000.0,4.693071411325408,0.14610736663819693,0.007677581927732455,0.007677581927732455
25006,O9-P713,15822,16186,True,85.1197739745676,396.9999999984121,450 mm,999.8255044633521,1000.0,3441.8006930943498,0.7217550136992614,0.18160263662740667,0.18160263662740667
25007,O17-P27,25008,25009,True,99.99999999923097,176.3999999992944,200 mm,1000.0,999.4900000000039,10.508744039999415,0.19153990361232026,0.011013639990308273,0.011013639990308273
25010,O3-P1512,3355,25011,True,85.12802607400954,176.3999999992944,200 mm,1000.0,999.5658470670226,98.52251694339786,0.3911210418391155,0.031189842168873303,0.031189842168873303
25012,O3-P2731,18392,22892,True,85.13042782060353,176.3999999992944,200 mm,1000.0,999.5658348181149,65.18504690559097,0.3442972988339247,0.025601160253113767,0.025601160253113767
25013,O9-P3391,25014,3459,True,85.13154605882657,176.3999999992944,200 mm,1000.0,999.5658291151,26.63809618535515,0.2594293045387361,0.016843052323479317,0.016843052323479317
25015,O3-P211,2456,24540,True,85.13377843779932,176.3999999992944,200 mm,999.5658177299672,1000.0,51.516132898014135,0.31987936221500257,0.022906670336817196,0.022906670336817196
25016,O1-P166,2563,15201,True,85.13921727551117,246.999999999012,280 mm,1000.0,999.6807279352169,2254.612136658538,0.812626518125667,0.15692398192992207,0.15692398192992207
25018,O9-P1631,24847,1129,True,85.14077839103744,176.3999999992944,200 mm,1000.0,999.5657820302057,52.028086705374605,0.3208737515411332,0.023013569095069183,0.023013569095069183
25019,O3-P459,14598,7712,True,85.14823221721856,176.3999999992944,200 mm,1000.0,999.5657440156922,408.7776016664174,0.5946391579962668,0.0637142642941235,0.0637142642941235
25022,O9-P3395,939,24913,True,85.15673265215617,176.3999999992944,200 mm,1000.0,999.565700663474,5.124323274082217,0.1505419121549563,0.007983172060985208,0.007983172060985208
25023,O3-P2342,18011,16627,True,85.15755771449521,176.3999999992944,200 mm,1000.0,999.565696455656,68.38887135713462,0.34947219783362976,0.02619109570504882,0.02619109570504882
25024,O3-P507,6701,25025,True,52.000715336236674,176.3999999992944,200 mm,1000.0,999.7347963517852,141.11541652353446,0.43620764036622567,0.037137389942785703,0.037137389942785703
25026,O1-P1698,12372,25027,True,85.17074984385843,176.3999999992944,200 mm,1000.0,999.5656291757963,198.54523646137196,0.4829946327893175,0.04396822016718314,0.04396822016718314
25028,O9-P1882,256,381,True,85.1991155047571,176.3999999992944,200 mm,1000.0,999.5654845109258,4.315698004439331,0.14198793584025443,0.0073976251430992075,0.0073976251430992075
25029,O24-P83,23925,23489,True,85.1782892665139,176.3999999992944,200 mm,999.5655907247408,1000.0,141.07399145174378,0.436169080499062,0.03713204860801855,0.03713204860801855
25030,O12-P489,15725,25031,True,84.62436557014651,176.3999999992944,200 mm,1000.0,999.5684157355922,49.80249019467265,0.3164980692641586,0.022544948652230862,0.022544948652230862
25032,O21-P243,25033,22761,True,100.94156640618084,176.3999999992944,200 mm,999.4851980113285,1000.0,37.807847360363155,0.29011726492228146,0.01981565666769293,0.01981565666769293
25036,O6-P98,25037,25038,True,85.19682794731955,176.3999999992944,200 mm,999.5654961774686,1000.0,127.11389704788648,0.42266294968633594,0.03528872668951752,0.03528872668951752
25039,O3-P2729,22893,23540,True,85.19970119938067,176.3999999992944,200 mm,1000.0,999.5654815238831,82.81693138399118,0.3708017424675772,0.0286944232190829,0.0286944232190829
25040,O1-P280,11667,25041,True,85.20020106168792,176.3999999992944,200 mm,999.5654789745854,1000.0,25.82038990112522,0.25684321612212463,0.016602291457002955,0.016602291457002955
25042,O1-P251,11344,22154,True,85.20063152955161,176.3999999992944,200 mm,999.5654767791993,1000.0,114.19512807668065,0.4091412200962957,0.03349703826786458,0.03349703826786458
25045,O9-P736,14935,13131,True,66.4649327399659,176.3999999992944,200 mm,1000.0,999.6610288430262,743.3333778918004,0.6973622568301568,0.08886583418635202,0.08886583418635202
25046,O21-P812,25047,12772,True,85.22138138482758,176.3999999992944,200 mm,999.5653709549374,1000.0,19.671312590309427,0.23524333205657122,0.014649667561314072,0.014649667561314072
25051,O24-P347,25052,25053,True,85.22606928991806,176.3999999992944,200 mm,1000.0,999.5653470466215,18.489551789888743,0.2305575105834691,0.014239731143526101,0.014239731143526101
25055,O9-P2511,6423,25056,True,85.22992055803039,176.3999999992944,200 mm,1000.0,999.565327405154,5.534072652110899,0.1545206770676176,0.00826106506814182,0.00826106506814182
25058,O2-P167,25059,25060,True,85.24017029712867,176.3999999992944,200 mm,999.5652751314847,1000.0,20.402072542613936,0.2380418398556373,0.014896808105211129,0.014896808105211129
25061,O10-P337,4852,25062,True,85.24234256127347,176.3999999992944,200 mm,999.5652640529376,1000.0,6.4075986483486815,0.16236264348744958,0.008819022470391664,0.008819022470391664
25065,O10-P233,17087,21849,True,85.2455982570314,176.3999999992944,200 mm,999.5652474488892,1000.0,1.5892561472842626,0.10026350068386083,0.0047783014324934625,0.0047783014324934625
25070,O12-P492,870,15700,True,85.275743540463,176.3999999992944,200 mm,1000.0,999.5650937079437,47.04474736543405,0.31087588796946597,0.02194954336611581,0.02194954336611581
25074,O9-P3298,25075,15961,True,97.53956552152253,176.3999999992944,200 mm,999.5025482158402,1000.0,3.1151616638143858,0.1269361840370191,0.006407009208352136,0.006407009208352136
25077,O9-P1524,25078,24241,True,85.29182883039587,176.3999999992944,200 mm,999.5650116729649,1000.0,16.94308466679082,0.22409374422974307,0.013682199090441832,0.013682199090441832
25079,O9-P669,3410,19040,True,67.7126654465571,176.3999999992944,200 mm,999.6546654062225,1000.0,10.022746727860723,0.18855669384937196,0.01078069625030321,0.01078069625030321
25083,O5-P157,852,853,True,38.9580162914247,176.3999999992944,200 mm,999.8013141169138,1000.0,21.026151796872895,0.24037606485873092,0.01510427343612126,0.01510427343612126
25084,O3-P2881,25085,20104,True,121.32802236943613,176.3999999992944,200 mm,999.3812270859158,1000.0,592.2482278771961,0.6577292293273905,0.07798552234230882,0.07798552234230882
25086,O4-P583,25087,12808,True,85.30571873464186,176.3999999992944,200 mm,1000.0,999.5649408344533,995.596597093701,0.7471560002862351,0.10648968051939825,0.10648968051939825
25091,O1-P2052,11749,11979,True,85.32835389729283,176.3999999992944,200 mm,999.5648253951238,1000.0,114.50593856598431,0.4094795472443692,0.033541226661176884,0.033541226661176884
25093,O4-P969,25094,25095,True,62.28444298296998,176.3999999992944,200 mm,999.6823493407868,1000.0,51.07058980986045,0.31900814073085315,0.022813207446995352,0.022813207446995352
25096,O1-P276,25097,25098,True,85.3322024177977,176.3999999992944,200 mm,999.5648057676692,1000.0,44.95309287561199,0.3064511051171076,0.021486219245196822,0.021486219245196822
25099,O1-P1380,341,16495,True,99.99404635050809,176.3999999992944,200 mm,999.4900303636124,1000.0,607.7745465872908,0.6622275606206423,0.07912939698679701,0.07912939698679701
25100,O3-P3254,5448,16043,True,67.08747900458604,176.3999999992944,200 mm,1000.0,999.6578538570766,21.525884164883305,0.2422100090635296,0.015268121257589085,0.015268121257589085
25101,O9-P1930,21252,21675,True,85.33840070372243,176.3999999992944,200 mm,1000.0,999.564774156411,9.724447763003173,0.1866750081040089,0.010634766015391565,0.010634766015391565
25102,O9-P1941,5562,17146,True,85.33903924471477,176.3999999992944,200 mm,1000.0,999.564770899852,2.1438692796642247,0.11144209764412757,0.005440909134331173,0.005440909134331173
25103,O3-P1672,9732,17596,True,85.33919298333689,176.3999999992944,200 mm,1000.0,999.564770115785,18.980063937325124,0.23252748436319917,0.014411482459499962,0.014411482459499962
25104,O10-P308,25105,16957,True,81.2911884904864,176.3999999992944,200 mm,1000.0,999.5854149386985,1.9874520881568953,0.10851368229757592,0.005264513893305325,0.005264513893305325
25107,O21-P505,3976,7937,True,77.1553027222869,176.3999999992944,200 mm,999.6065079561164,1000.0,11.37365822403999,0.1966176298698728,0.011414609446947487,0.011414609446947487
25108,O11-P33,20822,19417,True,85.35277394794768,176.3999999992944,200 mm,999.5647008528655,1000.0,90.11878520026616,0.38057164014044215,0.029880511294347132,0.029880511294347132
25109,O9-P428,5737,25110,True,85.35717567746293,176.3999999992944,200 mm,999.5646784040449,1000.0,7.734043579195571,0.1729519451752568,0.009593938192464737,0.009593938192464737
25111,O10-P226,11368,19768,True,85.35759267619734,176.3999999992944,200 mm,999.5646762773514,1000.0,14.818562266092934,0.214495085650684,0.012871220044098707,0.012871220044098707
25112,O1-P2679,7639,12477,True,85.35775713814577,176.3999999992944,200 mm,999.5646754385955,1000.0,76.72315198492173,0.3621530676705376,0.027665303572888864,0.027665303572888864
25113,O9-P896,13362,7063,True,51.28773839305127,176.3999999992944,200 mm,1000.0,999.7384325341955,32.68118046301033,0.2769738249115321,0.01851624607323743,0.01851624607323743
25114,O10-P50,16328,25115,True,85.37176762167414,176.3999999992944,200 mm,999.5646039851295,1000.0,10.497055243539855,0.19146930338002405,0.011008104690666735,0.011008104690666735
25116,O10-P99,24026,25117,True,85.37777623367614,176.3999999992944,200 mm,999.5645733412083,1000.0,58.7749630199935,0.33336154903533965,0.02437638055211385,0.02437638055211385
25118,O3-P1092,25119,22060,True,85.3796831788399,176.3999999992944,200 mm,1000.0,999.564563615788,685.4663111022188,0.6832118933729483,0.08475617591575946,0.08475617591575946
25120,O9-P368,10416,23342,True,85.38078790108938,176.3999999992944,200 mm,1000.0,999.5645579817044,5.502503546235144,0.15422157566644015,0.00824005281364961,0.00824005281364961
25121,O21-P18,22710,13220,True,85.38611673411495,494.1999999980232,560 mm,999.8676515190622,1000.0,5784.7038317458555,0.7373549495330245,0.23675846593155717,0.23675846593155717
25122,O21-P84,21815,25123,True,85.38919780568646,220.5999999991176,250 mm,999.6797905082286,1000.0,1456.4601711664989,0.7325086065018024,0.12806749479863616,0.12806749479863616
25124,O9-P1634,23697,23881,True,85.39566735151894,176.3999999992944,200 mm,1000.0,999.5644820965073,36.985470602217376,0.28809868701009345,0.01961351038485174,0.01961351038485174
25125,O3-P2661,14586,14608,True,85.40006007805447,176.3999999992944,200 mm,1000.0,999.564459693602,6.8417228032562,0.16598427729629772,0.009081277293969814,0.009081277293969814
25128,O9-P1235,25129,18633,True,85.41066795061549,176.3999999992944,200 mm,999.5644055934519,1000.0,2.9593925473813707,0.12470179800328551,0.006264309230725824,0.006264309230725824
25130,O4-P1342,9588,1646,True,60.14955186508735,555.7999999977768,630 mm,1000.0,999.9248130601686,6681.342526744677,0.7033777683744391,0.2574268434355024,0.2574268434355024
25131,O9-P3457,19459,24631,True,85.41718400932113,176.3999999992944,200 mm,999.5643723615525,1000.0,7.590788879883025,0.171872645926927,0.00951382887048828,0.00951382887048828
25134,O21-P572,1524,25135,True,89.13981009947683,176.3999999992944,200 mm,1000.0,999.5453869684927,26.907275606921363,0.260268234144315,0.01692147790437602,0.01692147790437602
25136,O10-P54,23266,23831,True,85.42480301678194,176.3999999992944,200 mm,999.5643335046144,1000.0,0.7363092475152061,0.07592394387475293,0.0034384059963232195,0.0034384059963232195
25137,O2-P506,6616,95,True,85.42715684571952,176.3999999992944,200 mm,1000.0,999.5643215000869,202.63898082186367,0.4859150569424786,0.04441901142906243,0.04441901142906243
25138,O1-P2049,4674,25139,True,83.81650113001531,176.3999999992944,200 mm,999.5725358442369,1000.0,42.19640019996694,0.3003871425366851,0.020858746776647577,0.020858746776647577
25140,O1-P193,25141,25142,True,85.43053241114771,220.5999999991176,250 mm,1000.0,999.6796355034581,1563.45974831309,0.744037541512289,0.13410517866052948,0.13410517866052948
25144,O10-P279,19712,19863,True,85.43748306429997,176.3999999992944,200 mm,999.5642688363721,1000.0,5.559848715874041,0.15476401186238412,0.008278174242797958,0.008278174242797958
25146,O1-P523,25147,25148,True,85.44091744670217,176.3999999992944,200 mm,999.5642513210219,1000.0,130.0940587969814,0.42563588865573115,0.035689802142012936,0.035689802142012936
25150,O9-P308,9260,15864,True,86.10754133921645,176.3999999992944,200 mm,999.56085153917,1000.0,11.217902642796206,0.19572376123521004,0.011343614998084199,0.011343614998084199
25153,O11-P42,197,24397,True,85.46190326051243,176.3999999992944,200 mm,1000.0,999.5641442933714,1.0008014831838015,0.0849295235335239,0.003917432101194664,0.003917432101194664
25154,O9-P1685,23860,25155,True,85.46507395901497,176.3999999992944,200 mm,999.564128122809,1000.0,51.685825991496436,0.3202097518331101,0.02294216150733366,0.02294216150733366
25159,O3-P2734,25160,24790,True,85.46720363869673,176.3999999992944,200 mm,1000.0,999.5641172614427,46.75507672524786,0.31027167092570473,0.021886002031823625,0.021886002031823625
25161,O3-P2072,24073,25162,True,85.46890236873902,176.3999999992944,200 mm,999.5641085979195,1000.0,47.71516141323693,0.31226407569439896,0.02209585749067572,0.02209585749067572
25163,O3-P2567,11062,19283,True,85.4694335313851,176.3999999992944,200 mm,1000.0,999.56410588899,45.813964952046724,0.30828982226270535,0.021678191442933394,0.021678191442933394
25164,O3-P2130,40824,25166,True,85.6145078236735,176.3999999992944,200 mm,999.5633660100992,1000.0,69.75558444213027,0.3516261565467272,0.026438627139272825,0.026438627139272825
25167,O2-P1570,14705,19819,True,85.47330471053084,176.3999999992944,200 mm,1000.0,999.5640861459763,7.826540719391582,0.17364141981344405,0.009645247134905898,0.009645247134905898
25168,O1-P289,19176,25169,True,85.47436370458355,176.3999999992944,200 mm,999.5640807451066,1000.0,97.00148507107491,0.3892620962438584,0.03095693644814454,0.03095693644814454
25170,O1-P1976,19951,25171,True,79.53059172657849,176.3999999992944,200 mm,1000.0,999.5943939821944,2.763603626043137,0.12177482477454593,0.006079092595219732,0.006079092595219732
25172,O1-P691,24697,14847,True,85.48153026945678,176.3999999992944,200 mm,999.5640441956258,1000.0,74.34041980007315,0.3586346324972985,0.027252163775731933,0.027252163775731933
25173,O9-P1046,19716,19725,True,85.49185509862077,176.3999999992944,200 mm,999.563991538997,1000.0,32.33305290253163,0.2760291714339421,0.018424377861067036,0.018424377861067036
25176,O5-P227,40228,40407,True,99.9999999999225,176.3999999992944,200 mm,999.4900000000004,1000.0,19.25030802556891,0.2335974592468729,0.014505126793882306,0.014505126793882306
25179,O21-P242,25180,25033,True,84.31034971823182,176.3999999992944,200 mm,999.570017216437,1000.0,38.31145585216028,0.29133790660403974,0.01993835223212078,0.01993835223212078
25182,O10-P259,24381,25183,True,85.51310141892334,176.3999999992944,200 mm,1000.0,999.5638831827634,8.537760843589211,0.17876112274061629,0.010029502140950336,0.010029502140950336
25186,O9-P3493,25187,25188,True,85.52776659534743,176.3999999992944,200 mm,999.5638083903638,1000.0,3.7999794519488153,0.13593214517705582,0.006992951995371661,0.006992951995371661
25192,O21-P916,15065,19645,True,85.53425567734422,176.3999999992944,200 mm,999.5637752960455,1000.0,51.668984234799886,0.32017699626132634,0.022938641662198986,0.022938641662198986
25193,O9-P2065,5632,9572,True,85.53454941102505,176.3999999992944,200 mm,999.5637737980038,1000.0,58.19008048849393,0.3323213723821237,0.024261416456970886,0.024261416456970886
25194,O12-P109,25195,25196,True,134.17760805287196,176.3999999992944,200 mm,1000.0,999.3156941989304,19.120927975026312,0.23308654286407487,0.014460379787425787,0.014460379787425787
25197,O9-P1043,19543,25198,True,85.55227006335501,176.3999999992944,200 mm,1000.0,999.563683422677,63.608715256299156,0.3416830586573092,0.025305679900556623,0.025305679900556623
25199,O8-P103,17129,11966,True,85.92348650561065,176.3999999992944,200 mm,999.5617902188213,1000.0,83.63017335563397,0.3719203719831156,0.028828952659701063,0.028828952659701063
25200,O9-P825,24478,25201,True,85.55280601528332,176.3999999992944,200 mm,999.563680689322,1000.0,20.97548105852982,0.2401883901432778,0.015087548317434408,0.015087548317434408
25202,O9-P1630,1129,25203,True,84.77560687388235,176.3999999992944,200 mm,1000.0,999.5676444049432,52.78969071026213,0.32234005008937977,0.023171632758521833,0.023171632758521833
25204,O3-P1863,17037,25205,True,83.68700405297355,176.3999999992944,200 mm,999.5731962793299,1000.0,3.804904822918141,0.13599260254908926,0.006996951426522803,0.006996951426522803
25206,O1-P1237,20816,15958,True,85.56205831520934,176.3999999992944,200 mm,999.5636335025924,1000.0,81.66905445217209,0.3692090494492589,0.028503446157262153,0.028503446157262153
25207,O10-P246,20149,20325,True,85.56207254720462,176.3999999992944,200 mm,999.5636334300093,1000.0,3.061121650461931,0.1261699673665902,0.00635794693327191,0.00635794693327191
25208,O15-P25,25209,25210,True,85.56212397880952,176.3999999992944,200 mm,999.5636331677081,1000.0,37.541079386719176,0.2894659452468692,0.01975032877030617,0.01975032877030617
25212,O9-P3630,24480,25213,True,85.57071864005414,176.3999999992944,200 mm,999.5635893349357,1000.0,6.246819597709168,0.16097789591169137,0.008719511305303863,0.008719511305303863
25214,O1-P416,9343,14294,True,85.57406276714362,176.3999999992944,200 mm,1000.0,999.5635722798876,50.486920247137604,0.31785848233076597,0.022690152873937785,0.022690152873937785
25215,O9-P1744,4352,15760,True,85.57676204981155,176.3999999992944,200 mm,999.563558513546,1000.0,9.37317335256606,0.18440648357439057,0.010459865076741053,0.010459865076741053
25216,O10-P101,25217,25190,True,85.58139526699404,176.3999999992944,200 mm,999.5635348841383,1000.0,12.413246524591326,0.20237340898304657,0.011875940813335534,0.011875940813335534
25218,O15-P147,17809,17808,True,62.58294586729028,176.3999999992944,200 mm,1000.0,999.6808269760768,0.045059721024449,0.024815686938711,0.0011223476926865387,0.0011223476926865387
25222,O22-P55,13506,20721,True,85.60011621819741,176.3999999992944,200 mm,999.5634394072872,1000.0,16.570959450579245,0.22247648840776002,0.013544141182442722,0.013544141182442722
25223,O12-P516,25224,20183,True,85.60115808278658,176.3999999992944,200 mm,1000.0,999.5634340937778,6.342439753819105,0.16180440275937993,0.008778855178958832,0.008778855178958832
25225,O12-P465,22704,25226,True,85.61463723845189,176.3999999992944,200 mm,999.5633653500839,1000.0,1.3409075606973877,0.09436852252126762,0.004440700672272962,0.004440700672272962
25228,O5-P206,2718,36737,True,99.79506603914317,176.3999999992944,200 mm,1000.0,999.4910451632004,40.8219253637806,0.29725671604336484,0.020538195077373828,0.020538195077373828
25230,O1-P2335,17428,4026,True,60.18868828214446,176.3999999992944,200 mm,999.693037689761,1000.0,135.17827807005742,0.4305926154037982,0.03636434350433467,0.03636434350433467
25231,O10-P295,4252,20665,True,84.5887264496935,176.3999999992944,200 mm,999.5685974951066,1000.0,30.705763853710714,0.2715144353695808,0.01798812160111255,0.01798812160111255
25235,O9-P1842,10287,25236,True,85.63195184237365,176.3999999992944,200 mm,999.5632770456039,1000.0,2.8750241034913997,0.12345746042816255,0.006185330375660981,0.006185330375660981
25240,O1-P534,25241,7066,True,85.6482146879193,176.3999999992944,200 mm,999.5631941050916,1000.0,102.39603240905662,0.39576141632817946,0.03177535323879713,0.03177535323879713
25245,O1-P1672,25246,5753,True,85.65087570968926,176.3999999992944,200 mm,1000.0,999.5631805338805,80.68016931086518,0.36782377185170095,0.028337877804381136,0.028337877804381136
25251,O10-P65,25252,25253,True,85.67776863461562,277.99999999888803,315 mm,1000.0,999.7686700246866,2098.0326744620033,0.7090989492711454,0.1530354335002696,0.1530354335002696
25254,O9-P1750,24188,25255,True,85.67794945118062,176.3999999992944,200 mm,1000.0,999.5630424577989,35.244520595002385,0.2837168531844844,0.019177932963731333,0.019177932963731333
25258,O3-P1358,25259,859,True,84.18375465132773,176.3999999992944,200 mm,999.5706628512783,1000.0,24.13901212398169,0.2513366828655758,0.016094632344111817,0.016094632344111817
25261,O9-P2247,18948,18949,True,74.14541280467473,176.3999999992944,200 mm,999.6218583946961,1000.0,3.2386205172193656,0.1286527699604928,0.0065174078317681355,0.0065174078317681355
25264,O9-P2190,16279,25265,True,85.68810337589962,176.3999999992944,200 mm,999.5629906727829,1000.0,4.525071876032714,0.144303034669752,0.007554494171709601,0.007554494171709601
25269,O9-P2551,548,14760,True,99.98912043734317,176.3999999992944,200 mm,1000.0,999.4900554857695,7.8876929067148875,0.17409412380871458,0.009678992907465406,0.009678992907465406
25271,O3-P2788,7222,10244,True,85.69397899145814,176.3999999992944,200 mm,999.5629607071436,1000.0,34.059496987070524,0.28064477426426254,0.018875182357557682,0.018875182357557682
25272,O1-P488,18268,19709,True,85.70207812811167,176.3999999992944,200 mm,1000.0,999.5629194015467,206.50481912468487,0.48863171759782525,0.044841077679250455,0.044841077679250455
25273,O3-P1724,24262,24917,True,85.70209299329049,176.3999999992944,200 mm,1000.0,999.5629193257342,89.83829529376347,0.38020727818220884,0.029835822972223824,0.029835822972223824
25274,O9-P1690,24724,22728,True,85.70691786643992,176.3999999992944,200 mm,999.5628947188811,1000.0,12.936475607307907,0.2051426205209516,0.01210047814950283,0.01210047814950283
25275,O1-P1967,25276,19269,True,85.70821115455149,176.3999999992944,200 mm,1000.0,999.5628881231117,20.402409532031278,0.23804311386337768,0.014896921009502717,0.014896921009502717
25277,O9-P1459,25278,23591,True,85.71562900800765,176.3999999992944,200 mm,999.5628502920591,1000.0,8.706735333003637,0.17993324615049194,0.010118282728024923,0.010118282728024923
25279,O3-P1440,739,10509,True,106.98420927016316,246.999999999012,280 mm,999.5988092152369,1000.0,1842.3794408761353,0.7775104208878355,0.137569398839484,0.137569398839484
25281,O9-P714,16186,16565,True,85.72685076973882,396.9999999984121,450 mm,999.824259955922,1000.0,3439.1729307403493,0.7216144687036604,0.18152326039657307,0.18152326039657307
25282,O3-P2014,25283,25284,True,85.72978926341312,176.3999999992944,200 mm,1000.0,999.5627780747566,986.8482734268316,0.7457152277034693,0.1058759765087047,0.1058759765087047
25286,O4-P1217,20841,22747,True,85.74460786963785,176.3999999992944,200 mm,1000.0,999.5627024998648,8.14362071766614,0.175962517758769,0.009818743405541872,0.009818743405541872
25287,O3-P1329,25288,23373,True,85.74623142998625,176.3999999992944,200 mm,1000.0,999.562694219707,15.257932046629591,0.21655632378985895,0.013043666012181421,0.013043666012181421
25289,O9-P3392,23762,25014,True,85.74801336227645,176.3999999992944,200 mm,1000.0,999.5626851318524,22.17515631709021,0.24454814513340356,0.015478097122691145,0.015478097122691145
25290,O2-P1368,9194,10806,True,85.74927867531417,176.3999999992944,200 mm,999.5626786787559,1000.0,25.300735717141094,0.25516930254079717,0.01644725203777781,0.01644725203777781
25291,O10-P9,18250,18366,True,85.75036897788306,176.3999999992944,200 mm,1000.0,999.5626731182128,148.91266646980304,0.4433192375823349,0.038130297369626344,0.038130297369626344
25293,O9-P3558,25294,21455,True,101.9527925387928,176.3999999992944,200 mm,1000.0,999.4800407580522,2.0288212306279307,0.10930320231172558,0.005311875469192529,0.005311875469192529
25295,O4-P316,19406,24043,True,85.76141516397102,176.3999999992944,200 mm,1000.0,999.5626167826638,44.94664814261665,0.30643724473741774,0.02148477517422473,0.02148477517422473
25296,O7-P531,25297,20350,True,85.76346760194733,176.3999999992944,200 mm,1000.0,999.56260631523,2.321537476673402,0.11459486407139513,0.005633034593118156,0.005633034593118156
25300,O3-P83,25301,25302,True,85.76501267100312,555.7999999977768,630 mm,999.8927937341613,1000.0,6739.939130515363,0.7049243158399988,0.25872718555591867,0.25872718555591867
25303,O9-P2020,4214,25304,True,85.76501578798928,176.3999999992944,200 mm,999.5625984194812,1000.0,788.5807499931879,0.7076448585446353,0.09204612290779893,0.09204612290779893
25306,O9-P1715,19591,24945,True,85.77669737690769,176.3999999992944,200 mm,999.5625388433778,1000.0,22.92543778515426,0.24719025352993623,0.015716833566784334,0.015716833566784334
25307,O10-P338,25062,23494,True,85.78445858503441,176.3999999992944,200 mm,999.5624992612163,1000.0,4.635239921704565,0.1454913959450475,0.007635480242663083,0.007635480242663083
25308,O9-P818,19774,19475,True,85.79746327255803,176.3999999992944,200 mm,999.56243293731,1000.0,41.79061291880372,0.29947066373317915,0.020764663527126373,0.020764663527126373
25309,O3-P1082,25310,10596,True,86.07152827355182,176.3999999992944,200 mm,1000.0,999.5610352058048,33.08266460035629,0.27805437118064624,0.01862157951098694,0.01862157951098694
25313,O14-P16,25314,25315,True,85.80186113299285,176.3999999992944,200 mm,1000.0,999.5624105082218,399.4648767338024,0.5908265292747826,0.06293968547209375,0.06293968547209375
25316,O9-P2043,23287,25317,True,84.7914024878806,176.3999999992944,200 mm,999.5675638473118,1000.0,577.4061084231032,0.6533256760464597,0.07688492705371101,0.07688492705371101
25318,O3-P1204,25319,13459,True,85.80523749507185,176.3999999992944,200 mm,1000.0,999.5623932887752,37.836690410996454,0.29018748821677887,0.019822705977841845,0.019822705977841845
25321,O9-P1638,25322,24596,True,83.91334231027862,176.3999999992944,200 mm,999.5720419542175,1000.0,27.075796563144383,0.2607904106670426,0.016970372344512437,0.016970372344512437
25323,O24-P279,1772,16083,True,90.58042316336781,176.3999999992944,200 mm,1000.0,999.5380398418669,367.97306959395297,0.5773638738603798,0.06027097188765084,0.06027097188765084
25324,O1-P2136,24148,25325,True,85.81897327494893,176.3999999992944,200 mm,1000.0,999.5623232362977,112.466075381657,0.40724653260925825,0.03325017683823341,0.03325017683823341
25327,O9-P1749,25255,25328,True,85.8285263940819,176.3999999992944,200 mm,1000.0,999.5622745153902,36.52844873400612,0.28696295537770683,0.019500188257306605,0.019500188257306605
25332,O6-P369,25333,25334,True,85.83718361845625,176.3999999992944,200 mm,999.5622303635458,1000.0,33.83585472049817,0.28005644925580414,0.018817450133653366,0.018817450133653366
25335,O9-P1774,25336,22967,True,85.83869507972854,176.3999999992944,200 mm,999.5622226550934,1000.0,6.35346904169502,0.16189917534999307,0.008785669547080703,0.008785669547080703
25341,O10-P164,25342,25343,True,85.8427122082888,176.3999999992944,200 mm,999.5622021677377,1000.0,51.00511466522261,0.3188796476890504,0.02279943837565158,0.02279943837565158
25344,O9-P3652,18912,25345,True,85.8430052884076,176.3999999992944,200 mm,1000.0,999.5622006730291,0.4609708025400938,0.06377784183897112,0.002824442076899301,0.002824442076899301
25346,O3-P669,25347,12518,True,85.84808498262667,176.3999999992944,200 mm,1000.0,999.5621747665886,187.42048528649298,0.4748191389498963,0.04272216681959961,0.04272216681959961
25349,O9-P147,15929,23672,True,85.86362714585195,176.3999999992944,200 mm,1000.0,999.5620955015562,13.471613203487106,0.20789441919635052,0.012325266213471442,0.012325266213471442
25352,O11-P32,20438,20822,True,85.86545366480476,176.3999999992944,200 mm,999.5620861863094,1000.0,102.12517011926417,0.39544117968853965,0.0317347565947808,0.0317347565947808
25356,O11-P188,25357,25358,True,85.86988094627559,176.3999999992944,200 mm,1000.0,999.562063607174,27.31241370045652,0.2615196947692995,0.01703876208322474,0.01703876208322474
25359,O4-P340,10930,25360,True,85.87206802635875,176.3999999992944,200 mm,1000.0,999.5620524530656,35.85684820971543,0.2852753582014605,0.019332350355945032,0.019332350355945032
25363,O9-P3647,3238,16339,True,95.78029596867572,176.3999999992944,200 mm,999.5115204905597,1000.0,0.40314769050343013,0.06062616112138482,0.002671305099195608,0.002671305099195608
25366,O1-P373,13395,16274,True,85.89319253217597,176.3999999992944,200 mm,999.5619447180859,1000.0,1055.3655003249191,0.7564896521675453,0.11070976623326735,0.11070976623326735
25367,O3-P1513,3355,25368,True,85.89550234815425,176.3999999992944,200 mm,999.5619329380244,1000.0,92.74526822080114,0.38394372122113585,0.030295774810425644,0.030295774810425644
25369,O21-P461,1909,25370,True,85.896535297602,176.3999999992944,200 mm,999.5619276699822,1000.0,2.5163280854142736,0.11786563111855619,0.005834768259832617,0.005834768259832617
25371,O8-P104,11966,5083,True,85.86970584539623,176.3999999992944,200 mm,999.5620645001885,1000.0,69.24598728042349,0.35082664635563626,0.026346611554228967,0.026346611554228967
25372,O1-P1592,25373,25374,True,85.9018480080636,176.3999999992944,200 mm,1000.0,999.5619005751589,35.019783650565586,0.2831399852932845,0.019120918102604304,0.019120918102604304
25375,O14-P117,25376,25377,True,85.9022417474074,176.3999999992944,200 mm,999.5618985670882,1000.0,103.5763640238918,0.3971496539330079,0.031951668328793065,0.031951668328793065
25382,O4-P352,6265,19492,True,85.91645370997011,176.3999999992944,200 mm,1000.0,999.5618260860791,22.398763426616387,0.2453421317501475,0.015549677220791144,0.015549677220791144
25383,O5-P139,22602,11959,True,85.92481545960726,176.3999999992944,200 mm,999.561783441156,1000.0,13.257711650335676,0.20680389483044662,0.012235985496455435,0.012235985496455435
25384,O2-P470,9142,10846,True,85.92946077802057,176.3999999992944,200 mm,999.5617597500321,1000.0,311.5722954301924,0.5507057498125429,0.05526741724823061,0.05526741724823061
25385,O3-P2603,25386,5135,True,51.20536974628595,176.3999999992944,200 mm,1000.0,999.7388526142939,20.454817628745214,0.2382410643170207,0.014914468013026804,0.014914468013026804
25387,O3-P606,2215,25388,True,84.30085297295027,176.3999999992944,200 mm,999.5700656498379,1000.0,12.626782714140521,0.20351330164023373,0.011968164082352363,0.011968164082352363
25390,O9-P154,24589,25391,True,85.93878878052811,176.3999999992944,200 mm,999.5617121772193,1000.0,0.6947472079219575,0.07431599188429949,0.0033549875352381275,0.0033549875352381275
25392,O3-P2007,25393,10025,True,85.94123118949464,220.5999999991176,250 mm,1000.0,999.6777203830394,1115.418325284353,0.6871645899898273,0.10883487314567837,0.10883487314567837
25395,O9-P1922,24367,25396,True,85.95025111150196,176.3999999992944,200 mm,1000.0,999.5616537193314,15.602318259192705,0.2181428555034336,0.013177032317381033,0.013177032317381033
25397,O9-P2536,22779,25398,True,85.9598200592374,176.3999999992944,200 mm,999.5616049176979,1000.0,23.738051591384906,0.24998344987082066,0.015970912134010844,0.015970912134010844
25399,O1-P2045,22369,25400,True,85.96011328875075,176.3999999992944,200 mm,1000.0,999.5616034222273,119.5092944407358,0.4148343968415303,0.034244971314794016,0.034244971314794016
25402,O9-P1265,16843,25403,True,85.96119417312273,176.3999999992944,200 mm,999.5615979097171,1000.0,10.900745674218198,0.19387629580741278,0.01119743602554741,0.01119743602554741
25404,O1-P2542,25405,22003,True,85.27310308427843,176.3999999992944,200 mm,999.5651071742702,1000.0,83.89206592773546,0.37227891410434844,0.02887214129422449,0.02887214129422449
25406,O3-P2283,18276,25407,True,85.969166172033,176.3999999992944,200 mm,1000.0,999.5615572525227,97.46796076130897,0.3898344728121763,0.031028548801748327,0.031028548801748327
25408,O9-P3436,19411,25409,True,85.97209598304336,176.3999999992944,200 mm,999.5615423104865,1000.0,5.763398929108279,0.15665850699755737,0.008411826201684708,0.008411826201684708
25410,O4-P1451,25411,5245,True,85.97235174932452,176.3999999992944,200 mm,999.5615410060784,1000.0,18.627371812095962,0.2311147190945465,0.014288224269009548,0.014288224269009548
25415,O10-P234,21849,19750,True,85.16860630444387,176.3999999992944,200 mm,999.5656401078473,1000.0,0.3057477165391996,0.05454186948626521,0.0023830488065322737,0.0023830488065322737
25416,O9-P2224,8507,4220,True,89.92943072960355,176.3999999992944,200 mm,1000.0,999.541359903279,13.996031826301287,0.21051734088745203,0.01254107008431237,0.01254107008431237
25417,O3-P2340,24550,17503,True,85.97806875556185,176.3999999992944,200 mm,1000.0,999.5615118493466,110.81255112186163,0.40541432117336756,0.03301242205478424,0.03301242205478424
25423,O3-P1833,8994,14235,True,85.9955813610987,176.3999999992944,200 mm,1000.0,999.5614225350583,50.13519208151338,0.3171610408692661,0.022615655900431932,0.022615655900431932
25431,O1-P2299,25432,9999,True,86.00265373933621,176.3999999992944,200 mm,999.5613864659293,1000.0,81.38912904328397,0.3688181674253058,0.02845667733000363,0.02845667733000363
25434,O3-P2224,25435,25436,True,86.00637484634959,176.3999999992944,200 mm,999.5613674882836,1000.0,0.061924589889371696,0.02850936512343319,0.0012649505448506704,0.0012649505448506704
25437,O9-P341,20079,21867,True,64.43040164246183,176.3999999992944,200 mm,1000.0,999.6714049516235,29.87716872013958,0.2691496361957322,0.017761459402832698,0.017761459402832698
25438,O12-P456,25439,25440,True,99.99999999964174,176.3999999992944,200 mm,999.4900000000018,1000.0,20.565728429972285,0.23865880214205307,0.01495152619761449,0.01495152619761449
25441,O2-P1904,4385,2536,True,86.02070890827633,176.3999999992944,200 mm,1000.0,999.5612943845678,16.61943683041396,0.22268861616170213,0.013562216808426012,0.013562216808426012
25442,O8-P259,18779,21497,True,64.72858363339643,176.3999999992944,200 mm,1000.0,999.6698842234697,11.330599081839079,0.19637138209878224,0.011395034074130133,0.011395034074130133
25444,O3-P626,1710,36271,True,104.55248529738094,176.3999999992944,200 mm,1000.0,999.4667823249833,14.218578169414114,0.21160949961250225,0.012631373109835446,0.012631373109835446
25446,O7-P23,25447,25448,True,73.9120784502787,176.3999999992944,200 mm,1000.0,999.6230483999036,466.2657139636976,0.6166790388935214,0.06836866607062317,0.06836866607062317
25449,O14-P134,17837,1394,True,88.52535881214735,176.3999999992944,200 mm,1000.0,999.548520670058,22.84817380967024,0.24692103192800788,0.015692436089491328,0.015692436089491328
25450,O21-P482,25451,10113,True,61.41580245413186,176.3999999992944,200 mm,1000.0,999.686779407484,2.989595677766976,0.1251412913187487,0.006292288183636453,0.006292288183636453
25452,O2-P1265,9692,7362,True,86.05215905347643,176.3999999992944,200 mm,1000.0,999.5611339888272,67.28022556528371,0.34770182690669194,0.025988519633624894,0.025988519633624894
25453,O9-P3632,23770,24470,True,86.05766689259373,176.3999999992944,200 mm,999.5611058988478,1000.0,4.026146548693919,0.13865402156179218,0.0071738239236370785,0.0071738239236370785
25457,O1-P445,25458,1626,True,89.92600274038091,705.7999999971769,800 mm,1000.0,999.9235628976706,10771.478143889963,0.6820482300702395,0.33470408479786984,0.33470408479786984
25459,O4-P947,25460,4324,True,77.48198986525094,176.3999999992944,200 mm,1000.0,999.6048418516872,200.69825633364533,0.48453625188092536,0.044205804866879445,0.044205804866879445
25461,O9-P1879,627,754,True,86.0870725549408,176.3999999992944,200 mm,1000.0,999.5609559299699,16.754981885445964,0.2232794234357364,0.013612612263120749,0.013612612263120749
25462,O3-P129,25463,10596,True,86.18345168076176,246.999999999012,280 mm,1000.0,999.6768120561972,2180.252746802242,0.8070553748398899,0.15338570298051957,0.15338570298051957
25467,O9-P2531,22577,22650,True,86.09218946788536,176.3999999992944,200 mm,1000.0,999.5609298337138,91.75780703858999,0.3826842732497567,0.030140320647016484,0.030140320647016484
25468,O10-P57,20292,24465,True,86.09409707323432,176.3999999992944,200 mm,999.5609201049265,1000.0,0.2184286098927287,0.047848642649880556,0.0020773944650460062,0.0020773944650460062
25472,O9-P2861,18293,23500,True,86.09623626123631,176.3999999992944,200 mm,999.5609091950677,1000.0,5.825620364520901,0.15722829494907056,0.008452178442538571,0.008452178442538571
25474,O9-P3563,17134,25475,True,86.10792129516977,176.3999999992944,200 mm,999.5608496013946,1000.0,10.916321738626639,0.19396790357183608,0.011204666816818616,0.011204666816818616
25477,O24-P86,24331,23497,True,86.11278883256406,176.3999999992944,200 mm,1000.0,999.560824776954,55.96457665946646,0.32829282564423556,0.023818659401873218,0.023818659401873218
25478,O1-P1244,1379,25479,True,86.12960498449868,176.3999999992944,200 mm,999.5607390145791,1000.0,33.9712838695049,0.28041304731973354,0.018852433580755314,0.018852433580755314
25480,O1-P955,25481,25482,True,87.94866268461699,176.3999999992944,200 mm,999.5514618203084,1000.0,26.256511997132925,0.2582296421806978,0.016731179003711384,0.016731179003711384
25483,O3-P1653,25484,9558,True,52.84231905051847,176.3999999992944,200 mm,999.7305041728423,1000.0,21.881682084017335,0.2434973997366657,0.015383584906703295,0.015383584906703295
25485,O1-P1055,1302,25486,True,87.8864948869103,176.3999999992944,200 mm,999.5517788760768,1000.0,1022.4221692704174,0.7514547727477096,0.10837724742211641,0.10837724742211641
25487,O10-P280,19863,19587,True,86.15234639123643,176.3999999992944,200 mm,999.5606230334047,1000.0,3.542918508067745,0.1326983635590379,0.006780224122664852,0.006780224122664852
25488,O11-P336,25489,25490,True,95.42126823294953,176.3999999992944,200 mm,999.5133515320119,1000.0,6.737769113127724,0.16513200567240452,0.009019301757761129,0.009019301757761129
25491,O1-P2053,11979,25492,True,86.40644573715683,176.3999999992944,200 mm,999.5593271267405,1000.0,83.47689379017875,0.37171014411249376,0.028803645074467085,0.028803645074467085
25493,O1-P1238,15958,25494,True,86.1660419049643,176.3999999992944,200 mm,999.5605531862847,1000.0,76.0703469528337,0.36119713529973807,0.027552742381886975,0.027552742381886975
25496,O4-P725,5098,25497,True,88.064144559652,176.3999999992944,200 mm,999.5508728627458,1000.0,11.84040516408295,0.19924572680323538,0.011624355046544445,0.011624355046544445
25498,O9-P1519,16724,25499,True,86.17579728826429,176.3999999992944,200 mm,1000.0,999.5605034338298,48.53451610719336,0.3139417036460783,0.022273289387222697,0.022273289387222697
25501,O10-P340,23211,23209,True,86.18792195295336,176.3999999992944,200 mm,999.5604415980399,1000.0,1.5286132238061265,0.09888591031663937,0.004698671339958122,0.004698671339958122
25502,O10-P46,25503,25504,True,86.18792195392285,176.3999999992944,200 mm,999.560441598035,1000.0,35.55311439958361,0.284504693555218,0.019255922784237434,0.019255922784237434
25505,O9-P3553,25506,9267,True,84.65869890426116,176.3999999992944,200 mm,1000.0,999.5682406355883,0.13440395444905942,0.039410343281489395,0.0017096658397860072,0.0017096658397860072
25507,O9-P1538,24876,25508,True,86.1925623495483,176.3999999992944,200 mm,999.5604179320173,1000.0,7.578536696461016,0.1717796770667204,0.009506940355315041,0.009506940355315041
25509,O1-P257,25510,24092,True,86.21248274543312,176.3999999992944,200 mm,999.5603163379983,1000.0,35.54041347287586,0.28447236490638006,0.019252719703951517,0.019252719703951517
25515,O21-P323,25516,22710,True,86.2180124007178,176.3999999992944,200 mm,1000.0,999.5602881367563,5.131937948928517,0.15061783747244673,0.0079884421718135,0.0079884421718135
25519,O4-P1220,14965,20191,True,86.23191622124115,176.3999999992944,200 mm,1000.0,999.5602172272717,71.37926370123698,0.3541455226507148,0.026729637163062953,0.026729637163062953
25520,O1-P725,22920,24005,True,86.23957700836802,176.3999999992944,200 mm,1000.0,999.5601781572573,20.402792115446026,0.2380445602237425,0.01489704918835297,0.01489704918835297
25521,O1-P979,359,12074,True,60.576805798676176,176.3999999992944,200 mm,1000.0,999.6910582904268,66.98741849674299,0.3472307111019331,0.025934744308887408,0.025934744308887408
25524,O24-P175,18533,25525,True,86.2465072768428,220.5999999991176,250 mm,1000.0,999.6765755977118,1207.9434479008423,0.7008815235104057,0.11409512872095065,0.11409512872095065
