id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
25526,O3-P3068,25527,17314,True,86.2500596770168,176.3999999992944,200 mm,999.5601246956472,1000.0,118.5755610106636,0.4138478634714964,0.034114701085746796,0.034114701085746796
25529,O2-P1604,22082,16500,True,99.9999999991631,176.3999999992944,200 mm,999.4900000000042,1000.0,7.344615019999397,0.1699841784245592,0.009374275190654513,0.009374275190654513
25530,O9-P2144,21002,18093,True,86.25271059735782,176.3999999992944,200 mm,999.5601111759535,1000.0,10.170181317165275,0.18947223021777015,0.010851978844587168,0.010851978844587168
25532,O9-P3550,25533,24892,True,86.26217187216074,176.3999999992944,200 mm,999.5600629234519,1000.0,0.15988488374795573,0.04227107893859964,0.0018320897500489304,0.0018320897500489304
25534,O10-P8,18366,14416,True,86.27873350585111,176.3999999992944,200 mm,1000.0,999.5599784591202,148.97478715792727,0.4433747621103613,0.03813811109300379,0.03813811109300379
25536,O1-P1305,25537,5816,True,86.28823181316363,176.3999999992944,200 mm,999.5599300177529,1000.0,85.22904008794377,0.374096620752536,0.02909161471908794,0.02909161471908794
25538,O3-P2577,25539,25540,True,86.28234641477661,176.3999999992944,200 mm,1000.0,999.5599600332846,17.01270552941864,0.2243935208764975,0.01370785288533215,0.01370785288533215
25541,O1-P2311,25542,25543,True,100.00000000024625,176.3999999992944,200 mm,1000.0,999.4899999999988,88.47518140289048,0.37842457937207424,0.029617687873538058,0.029617687873538058
25544,O3-P1872,16036,25545,True,86.28425125822774,176.3999999992944,200 mm,999.559950318583,1000.0,13.799678840905926,0.20954351255045472,0.01246077137247679,0.01246077137247679
25546,O11-P229,20360,25547,True,86.28669857140338,176.3999999992944,200 mm,1000.0,999.5599378372858,8.534756101783914,0.178740133315435,0.010027915073150975,0.010027915073150975
25557,O3-P994,25558,25559,True,100.00000000012946,176.3999999992944,200 mm,999.4899999999993,1000.0,63.92900395357174,0.34221801458995965,0.02536600622352599,0.02536600622352599
25562,O3-P429,1498,21335,True,70.85867823144575,176.3999999992944,200 mm,1000.0,999.6386207410196,145.91087483713136,0.4406152276244487,0.0377509317843937,0.0377509317843937
25563,O3-P812,5147,25564,True,65.15209455197147,176.3999999992944,200 mm,999.667724317785,1000.0,0.14427839389920433,0.0405584770864235,0.0017585200873713376,0.0017585200873713376
25565,O3-P1317,25566,25567,True,77.96920496818292,176.3999999992944,200 mm,999.6023570546623,1000.0,40.17728003343485,0.29576237263847566,0.020385982199666964,0.020385982199666964
25568,O3-P2571,14589,25540,True,86.30972010447914,176.3999999992944,200 mm,1000.0,999.5598204274671,117.1783187838323,0.4123607848958528,0.03391886347075382,0.03391886347075382
25569,O15-P22,24353,25570,True,86.30993943791196,176.3999999992944,200 mm,999.5598193088666,1000.0,185.50944621047321,0.47337772834245334,0.042504872121621774,0.042504872121621774
25571,O8-P226,5694,23140,True,64.68241965221162,176.3999999992944,200 mm,999.6701196597737,1000.0,23.909461712407143,0.25056392870429445,0.016023932742371096,0.016023932742371096
25572,O15-P121,1613,25573,True,86.32046614672457,176.3999999992944,200 mm,1000.0,999.5597656226518,34.16752149282393,0.2809279594702113,0.018902999512341305,0.018902999512341305
25582,O9-P3428,23145,25583,True,86.32995037632348,176.3999999992944,200 mm,999.5597172530807,1000.0,5.560493656861295,0.1547700902340355,0.008278601788351181,0.008278601788351181
25584,O2-P468,7414,14213,True,75.75626942297399,176.3999999992944,200 mm,999.6136430259428,1000.0,338.19692987706446,0.5637373498215051,0.05766900453864558,0.05766900453864558
25585,O9-P3442,25586,16259,True,86.33455086499853,176.3999999992944,200 mm,999.5596937905885,1000.0,17.211904306362158,0.22524647543488094,0.013780953803191895,0.013780953803191895
25590,O1-P1153,25591,13430,True,86.33809598893222,176.3999999992944,200 mm,999.5596757104564,1000.0,726.8529529221752,0.6934508046222071,0.08770097592490694,0.08770097592490694
25592,O1-P1049,9132,12521,True,79.61387459676675,176.3999999992944,200 mm,999.5939692395565,1000.0,1066.4381612136242,0.7581216901324938,0.11149805934679909,0.11149805934679909
25597,O9-P1215,23694,25598,True,86.36776843120003,176.3999999992944,200 mm,999.5595243810009,1000.0,9.013230633270641,0.18201925658914667,0.010277028263731211,0.010277028263731211
25599,O3-P2346,25600,3923,True,86.37787014430542,176.3999999992944,200 mm,1000.0,999.559472862264,31.630004346503835,0.27409903528485535,0.018237302745667615,0.018237302745667615
25601,O9-P3590,23663,25602,True,86.3794513510491,176.3999999992944,200 mm,999.5594647981096,1000.0,14.21328504721957,0.21158366377645033,0.012629233905504094,0.012629233905504094
25603,O7-P318,20697,10045,True,58.52048586010264,176.3999999992944,200 mm,999.7015455221135,1000.0,37.4071416393583,0.28913768136152657,0.019717440784057176,0.019717440784057176
25609,O2-P497,25610,8483,True,57.308020108445206,176.3999999992944,200 mm,1000.0,999.707729097447,20.381961394478083,0.23796578147791533,0.01489006835992966,0.01489006835992966
25611,O4-P774,3596,25612,True,87.16417984915483,176.3999999992944,200 mm,999.5554626827693,1000.0,24.84958246949139,0.25369608588797404,0.016311320350086703,0.016311320350086703
25614,O2-P599,10741,12134,True,86.40325542448201,1235.1999999950594,1400 mm,1000.0,999.9351975584316,32739.71605182967,0.8467898782358692,0.49399104093128016,0.49399104093128016
25615,O9-P1689,25616,24724,True,86.40737435638013,176.3999999992944,200 mm,999.5593223907824,1000.0,17.531294947734445,0.2265996269089116,0.013897251711862133,0.013897251711862133
25618,O21-P310,9920,25619,True,86.41029787152075,176.3999999992944,200 mm,999.5593074808553,1000.0,7.806627303364649,0.17349346853777173,0.009634228193054503,0.009634228193054503
25621,O21-P1308,25622,13441,True,86.62682122400493,176.3999999992944,200 mm,999.5582032117576,1000.0,152.86169466547736,0.4468148783219408,0.03862410067899331,0.03862410067899331
25623,O1-P1414,21979,213,True,86.41746500847232,176.3999999992944,200 mm,1000.0,999.5592709284568,82.61280323190901,0.3705196985536809,0.02866055553866252,0.02866055553866252
25627,O1-P923,15388,15858,True,86.4186972726007,176.3999999992944,200 mm,1000.0,999.5592646439097,126.69032637871946,0.42223620393541134,0.03523136879076918,0.03523136879076918
25628,O1-P306,24281,18066,True,86.41931832113282,176.3999999992944,200 mm,1000.0,999.5592614765623,15.460681094569242,0.21749337961327542,0.01312236958342319,0.01312236958342319
25630,O12-P490,15713,15725,True,86.4216496297449,176.3999999992944,200 mm,1000.0,999.5592495868883,49.11783416245048,0.31512364241327195,0.02239869767505346,0.02239869767505346
25635,O4-P572,25636,25637,True,76.29424816256065,176.3999999992944,200 mm,999.610899334371,1000.0,0.10454916958415889,0.0355564835647535,0.0015484529189990972,0.0015484529189990972
25638,O1-P1404,25639,11490,True,88.48034377818334,176.3999999992944,200 mm,999.5487502467313,1000.0,396.38547565196194,0.5895495656176495,0.06268215654229414,0.06268215654229414
25645,O9-P3148,25646,13086,True,99.99999999890403,176.3999999992944,200 mm,999.4900000000056,1000.0,7.804035216381088,0.17347419061810895,0.009632792788226924,0.009632792788226924
25648,O24-P50,4480,24195,True,100.00000000016574,176.3999999992944,200 mm,1000.0,999.4899999999991,86.3034624307069,0.37554228791093497,0.029266788221449208,0.029266788221449208
25653,O9-P827,24380,22101,True,86.47209997717843,176.3999999992944,200 mm,999.5589922901164,1000.0,13.39116628829645,0.2074857217935221,0.01229177584271571,0.01229177584271571
25655,O3-P1720,22654,20012,True,86.47279462647084,176.3999999992944,200 mm,1000.0,999.558988747405,18.0620792870893,0.22881030859666576,0.014088118444271006,0.014088118444271006
25656,O1-P621,6005,23440,True,86.60859392121692,176.3999999992944,200 mm,999.5582961710018,1000.0,53.69830283991633,0.32406951733196887,0.02335873118717662,0.02335873118717662
25660,O3-P332,2301,3332,True,85.43576368948622,220.5999999991176,250 mm,999.6796158861645,1000.0,1243.7728224875991,0.7058915127353756,0.11611837261059625,0.11611837261059625
25661,O9-P826,25201,24380,True,86.48631437768783,176.3999999992944,200 mm,999.5589197966738,1000.0,14.919994354648384,0.21497473011506182,0.012911264547972803,0.012911264547972803
25662,O9-P1778,25201,15738,True,86.49671679159307,176.3999999992944,200 mm,999.5588667443628,1000.0,4.282904443550431,0.14161830258128502,0.007372689781740685,0.007372689781740685
25663,O1-P567,20372,2060,True,81.30610304485327,176.3999999992944,200 mm,1000.0,999.5853388744713,119.64220962234212,0.4149743622378432,0.03426347624916785,0.03426347624916785
25666,O9-P3641,25213,25425,True,86.50512048852364,176.3999999992944,200 mm,999.5588238855086,1000.0,1.8422899772545651,0.10565034268396913,0.005093964556882853,0.005093964556882853
25667,O9-P3444,25668,24884,True,86.51216732443555,176.3999999992944,200 mm,999.5587879466453,1000.0,13.420993094531713,0.20763745332008313,0.012304205088555908,0.012304205088555908
25671,O9-P3358,2426,25672,True,86.51997551777212,176.3999999992944,200 mm,999.5587481248593,1000.0,0.5511470223727959,0.06819726187637395,0.0030434979494118426,0.0030434979494118426
25673,O1-P513,25674,15776,True,86.52457080092432,176.3999999992944,200 mm,999.5587246889153,1000.0,417.27013387113044,0.5980533643699986,0.0644152443079507,0.0644152443079507
25675,O4-P1513,5339,23553,True,85.18745374513371,176.3999999992944,200 mm,1000.0,999.5655439858998,56.04888019613551,0.3284475236261948,0.023835588500771374,0.023835588500771374
25676,O1-P414,14295,25677,True,86.52604354946396,176.3999999992944,200 mm,1000.0,999.5587171778977,121.95337240217563,0.417389851894491,0.0345837219887449,0.0345837219887449
25678,O24-P30,18142,25679,True,86.5305729253048,246.999999999012,280 mm,999.6755103515301,1000.0,1907.8212105796956,0.7837907849562604,0.14061656532609995,0.14061656532609995
25680,O3-P1602,25681,23996,True,86.53444910213553,176.3999999992944,200 mm,1000.0,999.5586743095791,17.012887043353537,0.2243943013126143,0.013707919698018796,0.013707919698018796
25682,O9-P1900,17146,10168,True,87.42370160018856,176.3999999992944,200 mm,999.5541391218391,1000.0,13.099116212452742,0.2059873047437317,0.012169302124893899,0.012169302124893899
25686,O9-P1955,17825,19327,True,86.54031167352778,176.3999999992944,200 mm,999.558644410465,1000.0,1.03114632440494,0.08585378338761017,0.003967719972166417,0.003967719972166417
25687,O16-P18,25688,25689,True,89.59590938717095,176.3999999992944,200 mm,1000.0,999.5430608621255,880.0937935409387,0.7265516341240654,0.09842945140194381,0.09842945140194381
25690,O3-P2752,20958,12802,True,86.54233214462911,176.3999999992944,200 mm,999.5586341060624,1000.0,74.332239067362,0.35862241168814435,0.027250734316393906,0.027250734316393906
25691,O12-P542,3854,25692,True,86.5451698200428,176.3999999992944,200 mm,1000.0,999.5586196339178,11.552207668651377,0.19763178457139463,0.011495369060625682,0.011495369060625682
25693,O9-P309,15864,1716,True,86.54580325626026,176.3999999992944,200 mm,999.5586164033931,1000.0,5.695715281995782,0.15603380851276324,0.008367667619075455,0.008367667619075455
25696,O2-P1701,25697,10336,True,86.59113012416691,176.3999999992944,200 mm,999.5583852363668,1000.0,143.41914092647747,0.4383388092717931,0.0374333071381617,0.0374333071381617
25700,O9-P488,25701,25702,True,83.57984151083514,176.3999999992944,200 mm,999.5737428082947,1000.0,9.330307322469093,0.18412559496608186,0.010438287188065967,0.010438287188065967
25703,O21-P74,1319,14828,True,86.56116875875898,313.1999999987472,355 mm,999.7662848443514,1000.0,2797.617515541311,0.7615783996830843,0.16937031108314743,0.16937031108314743
25704,O2-P1097,3216,2881,True,43.451542264474554,176.3999999992944,200 mm,999.7783971344512,1000.0,3.9137827504304217,0.13731539310769067,0.007084663028082042,0.007084663028082042
25706,O10-P255,17058,9540,True,86.56618527461866,176.3999999992944,200 mm,1000.0,999.5585124550994,19.886701214074858,0.23607573387321598,0.014722997216575667,0.014722997216575667
25708,O9-P3445,24884,25709,True,86.57444581300001,176.3999999992944,200 mm,999.5584703263537,1000.0,11.647720094058123,0.19816977245600048,0.01153830165956529,0.01153830165956529
25710,O3-P2639,25711,25712,True,86.5818103431812,176.3999999992944,200 mm,999.5584327672498,1000.0,101.34071514313132,0.3945101813391047,0.03161689358186723,0.03161689358186723
25714,O9-P1686,23578,25155,True,86.59539344963326,176.3999999992944,200 mm,1000.0,999.5583634934069,25.437270484605786,0.2556114618208724,0.01648814424344524,0.01648814424344524
25715,O9-P3443,16259,25668,True,86.59843778839688,176.3999999992944,200 mm,999.5583479672791,1000.0,15.438759189739361,0.217392481887167,0.013113885898436303,0.013113885898436303
25716,O1-P1270,25717,25718,True,86.604034442572,176.3999999992944,200 mm,1000.0,999.5583194243429,20.308118049977917,0.23768605596370468,0.01486529211811598,0.01486529211811598
25719,O3-P410,6990,2849,True,86.60542480055857,176.3999999992944,200 mm,1000.0,999.5583123335172,114.3515334533406,0.4093115575300798,0.03351928171027283,0.03351928171027283
25722,O24-P330,25723,25724,True,86.61445266294047,176.3999999992944,200 mm,999.558266291419,1000.0,24.777944585917314,0.25346040930954017,0.016289619840228205,0.016289619840228205
25728,O3-P2480,5991,2349,True,86.62644918197385,176.3999999992944,200 mm,1000.0,999.5582051091719,173.36260526221386,0.46394213071380236,0.04109980682486052,0.04109980682486052
25729,O9-P3478,24801,19771,True,86.6422231885993,176.3999999992944,200 mm,999.5581246617381,1000.0,1.5289403206957917,0.09889344058846054,0.004699105401443953,0.004699105401443953
25730,O3-P1718,18188,23615,True,86.64328881147797,176.3999999992944,200 mm,999.5581192270614,1000.0,56.889444928925656,0.3299808346908169,0.024003698447118558,0.024003698447118558
25731,O21-P1192,280,12768,True,86.64579005389098,176.3999999992944,200 mm,1000.0,999.5581064707252,38.9459554777855,0.2928595231429203,0.02009178404080708,0.02009178404080708
25732,O21-P132,17040,25733,True,86.64729101582355,176.3999999992944,200 mm,999.5580988158193,1000.0,139.2831303542721,0.4344939248865099,0.03690044213918206,0.03690044213918206
25738,O9-P3629,20124,24480,True,86.65967981292285,176.3999999992944,200 mm,999.5580356329541,1000.0,6.446097407174473,0.1626906167797833,0.008842653254273398,0.008842653254273398
25739,O9-P3505,38347,21468,True,86.49857427433442,176.3999999992944,200 mm,999.5588572712008,1000.0,2.0176941934775208,0.10909194396758404,0.005299188366341447,0.005299188366341447
25740,O3-P1291,8028,15970,True,86.66119772265041,176.3999999992944,200 mm,999.5580278916145,1000.0,43.11866537664991,0.3024467768665169,0.021070900721318307,0.021070900721318307
25741,O24-P235,23261,10379,True,86.66359865880109,176.3999999992944,200 mm,1000.0,999.5580156468401,123.5147576480007,0.419002530020885,0.03479847291406932,0.03479847291406932
25744,O3-P2374,3952,9348,True,86.6711914877852,176.3999999992944,200 mm,1000.0,999.5579769234123,534.3359750706652,0.639936008250178,0.0736470654680447,0.0736470654680447
25745,O18-P42,25746,1146,True,86.67256006144515,176.3999999992944,200 mm,1000.0,999.5579699436867,6.805629283244241,0.16568939363142876,0.009059815853885421,0.009059815853885421
25747,O3-P2963,25748,25749,True,86.67441943842343,176.3999999992944,200 mm,999.557960460864,1000.0,4.225346681995665,0.14096475672067452,0.0073286763861388484,0.0073286763861388484
25750,O3-P2770,17620,23817,True,86.67456852432332,176.3999999992944,200 mm,1000.0,999.557959700526,34.9945468248958,0.28307504055351024,0.01911450405891494,0.01911450405891494
25752,O9-P661,25753,24178,True,86.68153721449006,176.3999999992944,200 mm,1000.0,999.5579241602061,37.612275364904505,0.2896400955623733,0.01976778658736544,0.01976778658736544
25757,O22-P63,24961,25758,True,86.68474558024612,176.3999999992944,200 mm,999.5579077975408,1000.0,18.62948366553794,0.23112323460794384,0.014288965894395074,0.014288965894395074
25760,O5-P182,25229,15489,True,76.89268921628883,176.3999999992944,200 mm,1000.0,999.607847284997,11.76977069962686,0.1988527435195143,0.011592895418759899,0.011592895418759899
25762,O9-P1703,23853,24925,True,86.7036113644986,176.3999999992944,200 mm,999.557811582041,1000.0,15.182854648513432,0.2162071043992349,0.013014384266746327,0.013014384266746327
25763,O9-P410,8176,17489,True,86.70609747916977,176.3999999992944,200 mm,1000.0,999.5577989028562,684.4630254409514,0.6829560087164557,0.08468439715068155,0.08468439715068155
25764,O4-P1428,14734,18639,True,86.70729909294676,176.3999999992944,200 mm,999.557792774626,1000.0,43.25931398029439,0.3027580867974571,0.021103053901908482,0.021103053901908482
25765,O16-P50,25766,11963,True,86.71328277154163,176.3999999992944,200 mm,1000.0,999.5577622578652,42.893048609489156,0.30194587065244505,0.021019213083628613,0.021019213083628613
25767,O9-P2574,25768,25769,True,86.71366234060889,176.3999999992944,200 mm,1000.0,999.5577603220629,86.69110596104393,0.37606063508712567,0.02932973138120367,0.02932973138120367
25772,O3-P1597,15219,25773,True,86.71665850674822,176.3999999992944,200 mm,1000.0,999.5577450416156,110.84783227401924,0.40545362557654857,0.033017512399302985,0.033017512399302985
25774,O3-P811,25775,4086,True,86.71754024257821,176.3999999992944,200 mm,1000.0,999.5577405447629,30.146981888974654,0.2699247641495395,0.01783561454263654,0.01783561454263654
25776,O12-P559,2527,5151,True,86.72053668058096,176.3999999992944,200 mm,1000.0,999.557725262929,6.330076444366168,0.16169803033850805,0.008771209112904682,0.008771209112904682
25777,O4-P46,6023,21362,True,86.72823664738118,705.7999999971769,800 mm,1000.0,999.9262809988497,10667.475394776062,0.6804062374413579,0.33281971437945335,0.33281971437945335
25780,O7-P81,23691,25781,True,86.74553329563676,176.3999999992944,200 mm,999.5575977801923,1000.0,31.62935772332381,0.27409724601144747,0.018237129716779103,0.018237129716779103
25785,O3-P1587,10158,21961,True,86.75045862053629,176.3999999992944,200 mm,999.5575726610352,1000.0,155.71675160890953,0.4493000984089359,0.038977502820346906,0.038977502820346906
25786,O9-P822,25336,23635,True,86.75292705841467,176.3999999992944,200 mm,999.557560072002,1000.0,25.068728619343382,0.25441405187588745,0.01637750542834149,0.01637750542834149
25788,O6-P97,25789,25037,True,86.7599620234344,176.3999999992944,200 mm,999.5575241936805,1000.0,148.16259493447845,0.4426474346392872,0.038035833454755245,0.038035833454755245
25790,O9-P712,25791,15822,True,86.76211071055178,396.9999999984121,450 mm,999.8221376730434,1000.0,3444.8802391523377,0.7219195912510626,0.18169564231835061,0.18169564231835061
25792,O10-P227,19768,24017,True,86.76729993330378,176.3999999992944,200 mm,999.5574867703401,1000.0,13.534973199366073,0.20821510018989198,0.01235156976064432,0.01235156976064432
25793,O5-P340,10826,25794,True,86.76941466068457,176.3999999992944,200 mm,999.5574759852306,1000.0,32.135185401945364,0.2754890079124624,0.018371937970067843,0.018371937970067843
25796,O9-P2567,25797,25798,True,86.77190987583587,176.3999999992944,200 mm,1000.0,999.5574632596332,0.30690209511060185,0.054621141952788076,0.0023867413378821966,0.0023867413378821966
25799,O18-P14,14771,23069,True,86.7776656171141,176.3999999992944,200 mm,999.5574339053527,1000.0,70.5309675819311,0.3528345408764533,0.02657800630983444,0.02657800630983444
25806,O1-P1218,14956,23361,True,86.78226730070554,176.3999999992944,200 mm,1000.0,999.5574104367664,20.49080330652691,0.23837677753232622,0.014926503109179161,0.014926503109179161
25811,O9-P1763,24756,23701,True,86.79613775707152,176.3999999992944,200 mm,999.5573396974389,1000.0,6.304614087853506,0.1614784976309225,0.008755436948858402,0.008755436948858402
25812,O9-P3497,19557,20092,True,86.79619624573027,176.3999999992944,200 mm,999.5573393991468,1000.0,23.525593225738447,0.24925981124044844,0.015904920633530828,0.015904920633530828
25813,O9-P2335,8543,5639,True,86.7995275581863,220.5999999991176,250 mm,999.6745017716568,1000.0,1703.2675884046607,0.7573368504669796,0.1421154049597297,0.1421154049597297
25814,O8-P216,25815,25816,True,86.39490458332787,176.3999999992944,200 mm,999.559385986625,1000.0,15.590506157873817,0.21808885074259846,0.013172483510668402,0.013172483510668402
25817,O4-P336,15563,24986,True,86.80580423858476,176.3999999992944,200 mm,999.5572903983832,1000.0,124.13185056266674,0.4196357166445357,0.03488299769217207,0.03488299769217207
25819,O3-P1868,14992,25512,True,86.81353887708256,176.3999999992944,200 mm,1000.0,999.5572509517269,43.041540384445284,0.3022757592163625,0.02105324709378605,0.02105324709378605
25821,O3-P921,25822,20629,True,61.885815047848794,176.3999999992944,200 mm,1000.0,999.684382343256,47.68803163972206,0.31220817347388163,0.02208995659125642,0.02208995659125642
25828,O1-P1574,25829,9624,True,86.84540232417045,176.3999999992944,200 mm,1000.0,999.5570884481467,106.62480900774804,0.4006818015995291,0.0324026804935583,0.0324026804935583
25830,O2-P1155,25831,25832,True,99.9999999998037,176.3999999992944,200 mm,1000.0,999.490000000001,1.3352793999998585,0.09422655264412597,0.004432671922977835,0.004432671922977835
25839,O9-P2640,25840,15558,True,88.1675165940427,176.3999999992944,200 mm,1000.0,999.5503456653704,3.128827226881228,0.12712848445197714,0.006419343437783656,0.006419343437783656
25846,O9-P1181,25847,20049,True,86.87168701652072,277.99999999888803,315 mm,1000.0,999.7654464450554,2439.7772239189585,0.7335586854680234,0.16852351084618317,0.16852351084618317
25848,O9-P3498,20092,25849,True,86.8727244700069,176.3999999992944,200 mm,999.556949105203,1000.0,22.72982100444152,0.24650738184554297,0.01565498161031533,0.01565498161031533
25855,O6-P228,25856,2524,True,54.39306462565811,176.3999999992944,200 mm,1000.0,999.7225953704092,0.03916300653047384,0.023313227513068028,0.0010655494774664356,0.0010655494774664356
25857,O9-P3631,25213,23770,True,86.8886588053386,176.3999999992944,200 mm,999.5568678400928,1000.0,4.225589223033763,0.14096752361559717,0.007328862523126948,0.007328862523126948
25858,O9-P3455,20694,15467,True,86.88959466123498,176.3999999992944,200 mm,1000.0,999.5568630672277,17.17728410908882,0.22509873734024985,0.01376828071504432,0.01376828071504432
25859,O9-P2290,1571,18201,True,86.89258300337774,176.3999999992944,200 mm,999.5568478266828,1000.0,137.8458399901094,0.4331378026919169,0.036713569195792446,0.036713569195792446
25864,O2-P1196,15433,25865,True,86.90574518000075,220.5999999991176,250 mm,1000.0,999.674103455575,1155.7352334870332,0.6932841375534516,0.11113428925195697,0.11113428925195697
25868,O2-P1318,25869,8383,True,86.91341472065572,176.3999999992944,200 mm,1000.0,999.5567415849247,20.403277278598875,0.23804639436015831,0.014897211733225047,0.014897211733225047
25873,O2-P364,25874,24364,True,86.92543509484926,176.3999999992944,200 mm,1000.0,999.5566802810163,22.825210053746627,0.24684089145892868,0.01568517669314768,0.01568517669314768
25875,O4-P6,6772,15653,True,86.92574816295716,794.1999999968234,900 mm,1000.0,999.9348056888778,12746.44648370116,0.6768292342664038,0.359614638506071,0.359614638506071
25877,O22-P87,25878,25879,True,86.93579325419758,176.3999999992944,200 mm,999.5566274544036,1000.0,12.811986994373031,0.20449101324136434,0.012047492578294445,0.012047492578294445
25882,O1-P1239,25494,6641,True,86.95082547767491,176.3999999992944,200 mm,999.5565507900639,1000.0,46.249361419624385,0.30921031546977973,0.02177459596967419,0.02177459596967419
25883,O3-P3310,683,11731,True,86.95185917900378,176.3999999992944,200 mm,999.5565455181871,1000.0,19.36822652288757,0.23406099971055477,0.014545774421456832,0.014545774421456832
25888,O3-P502,25889,21007,True,61.87021580248809,176.3999999992944,200 mm,1000.0,999.6844618994073,28.553820755377792,0.2652738021944016,0.01739270404932624,0.01739270404932624
25890,O1-P1741,25891,23434,True,86.97086548729976,176.3999999992944,200 mm,1000.0,999.5564485860148,75.81288744264225,0.36081847848038157,0.027508220390650834,0.027508220390650834
25894,O9-P998,3361,1964,True,86.97993057109696,176.3999999992944,200 mm,1000.0,999.5564023540874,8.389022446060089,0.17771584677995703,0.009950583224502131,0.009950583224502131
25896,O4-P1039,5425,25897,True,82.23195722019761,176.3999999992944,200 mm,999.580617018177,1000.0,713.8788364900663,0.6903063101119254,0.08678102178604906,0.08678102178604906
25898,O1-P512,19806,25674,True,86.99392643401104,176.3999999992944,200 mm,999.5563309751866,1000.0,427.9892995927347,0.6022805775763106,0.06529299800185695,0.06529299800185695
25903,O1-P487,19709,25904,True,87.0055533908909,176.3999999992944,200 mm,1000.0,999.5562716777065,328.5469270273735,0.5591126078594817,0.056807308636036384,0.056807308636036384
25906,O9-P1374,680,20813,True,87.0241383781711,176.3999999992944,200 mm,999.5561768942713,1000.0,53.81640699497539,0.3242927616522002,0.023382934958299503,0.023382934958299503
25907,O10-P313,24466,23747,True,87.02442984496501,176.3999999992944,200 mm,1000.0,999.5561754077906,0.9792144869981775,0.08426029457812707,0.0038811499163676788,0.0038811499163676788
25908,O9-P1705,24926,22478,True,87.02471520632875,176.3999999992944,200 mm,999.5561739524477,1000.0,9.185332913669782,0.1831688611486917,0.010364920359448323,0.010364920359448323
25910,O9-P1626,18567,24297,True,87.03229794848147,176.3999999992944,200 mm,999.5561352804627,1000.0,8.023644686907659,0.17509183239680426,0.009753523429421195,0.009753523429421195
25911,O3-P1958,14614,27933,True,93.0940144900487,176.3999999992944,200 mm,999.5252205261007,1000.0,43.32225719451424,0.3028971688089371,0.021117426128400875,0.021117426128400875
25914,O3-P1246,2956,25915,True,65.46240372468128,176.3999999992944,200 mm,999.6661417410041,1000.0,27.764459394328586,0.2629005331325581,0.01716858012770306,0.01716858012770306
25917,O1-P203,6297,14454,True,87.04897253609798,176.3999999992944,200 mm,999.5560502400659,1000.0,690.8664002057626,0.6845827780624141,0.08514217714818895,0.08514217714818895
25918,O2-P1718,8260,25919,True,87.04952492995548,176.3999999992944,200 mm,999.5560474228572,1000.0,63.66424544280687,0.3417759468190231,0.02531614968706791,0.02531614968706791
25920,O7-P79,25921,23690,True,87.05662090821524,176.3999999992944,200 mm,999.556011233368,1000.0,53.28707768384103,0.32328942579997405,0.023274249466235335,0.023274249466235335
25922,O9-P1758,24342,21954,True,87.0570377842574,176.3999999992944,200 mm,999.5560091073003,1000.0,6.301390424903566,0.16145065957798702,0.00875343770322984,0.00875343770322984
25923,O1-P1284,25924,25925,True,87.06109989351025,176.3999999992944,200 mm,1000.0,999.5559883905431,4.465959931923328,0.1436570963309271,0.007510605806917628,0.007510605806917628
25926,O12-P514,25927,8983,True,87.06137362613681,176.3999999992944,200 mm,999.5559869945067,1000.0,2.153548283507393,0.11161840164346372,0.005451592305042794,0.005451592305042794
25928,O3-P124,25929,6285,True,87.06679715132752,277.99999999888803,315 mm,1000.0,999.7649196476914,2591.445287996089,0.7428549931261997,0.17549098734236043,0.17549098734236043
25930,O1-P2043,25931,24594,True,87.07288375433555,176.3999999992944,200 mm,1000.0,999.5559282928529,174.35477349234213,0.4647313259916872,0.04121618479760982,0.04121618479760982
25932,O1-P1283,25933,25925,True,87.074040217822,176.3999999992944,200 mm,999.5559223948891,1000.0,10.62886352088016,0.19226224815278897,0.011070336901242346,0.011070336901242346
25935,O9-P3469,22765,25936,True,87.08631655418873,176.3999999992944,200 mm,999.5558597855736,1000.0,6.07294314791912,0.15945206117845406,0.00861035064998294,0.00861035064998294
25937,O21-P1111,13795,19694,True,87.08756388858573,176.3999999992944,200 mm,1000.0,999.5558534241682,429.10023755411845,0.6027135806346925,0.06538353465873248,0.06538353465873248
25938,O24-P22,9285,25002,True,87.09097466509078,313.1999999987472,355 mm,999.7648543684043,1000.0,3316.841174439755,0.7914831116512969,0.1886957372107329,0.1886957372107329
25939,O3-P2625,9239,1767,True,87.35901754281494,176.3999999992944,200 mm,1000.0,999.5544690105316,634.3078795612371,0.669670561089788,0.08106801895055134,0.08106801895055134
25945,O3-P2029,18763,18871,True,87.120144115869,176.3999999992944,200 mm,999.555687265009,1000.0,141.60437270726575,0.4366621384330937,0.037200381458014645,0.037200381458014645
25947,O5-P328,25948,22494,True,87.13090880855256,176.3999999992944,200 mm,1000.0,999.5556323650763,12.120386394342159,0.20078740370764256,0.011748097640428674,0.011748097640428674
25950,O3-P44,23274,13212,True,87.139508157911,220.5999999991176,250 mm,1000.0,999.6732268444078,1182.6636361659914,0.6972477373563437,0.11266356513595259,0.11266356513595259
25951,O8-P181,25952,25953,True,87.14019984184317,176.3999999992944,200 mm,1000.0,999.5555849808065,25.096181232282447,0.2545036768992835,0.016385775530283888,0.016385775530283888
25955,O9-P1496,19874,25234,True,87.14612210720269,176.3999999992944,200 mm,999.5555547772533,1000.0,11.530058907917061,0.19750658189307693,0.01148538669541027,0.01148538669541027
25956,O2-P300,6930,7879,True,87.1474948023213,176.3999999992944,200 mm,1000.0,999.5555477765082,177.59560587170463,0.4672856758487659,0.04159427965949635,0.04159427965949635
25957,O9-P3211,23107,25958,True,100.0000000004009,176.3999999992944,200 mm,999.489999999998,1000.0,15.309473571306805,0.21679536535824048,0.013063724869641,0.013063724869641
25959,O1-P1295,4552,25960,True,87.15538029113347,176.3999999992944,200 mm,1000.0,999.5555075605153,13.433526773809614,0.20770114231900985,0.01230942374121084,0.01230942374121084
25963,O9-P3506,4005,18122,True,100.00000000026785,176.3999999992944,200 mm,999.4899999999986,1000.0,6.617203102441568,0.16413195486903176,0.008946783737405426,0.008946783737405426
25964,O21-P518,25965,13050,True,99.99999999982536,176.3999999992944,200 mm,1000.0,999.4900000000009,26.459893840637132,0.25887058811418584,0.01679090958339478,0.01679090958339478
25968,O4-P305,10698,25969,True,87.17825009841222,176.3999999992944,200 mm,999.555390924498,1000.0,74.2028268806854,0.3584289582981855,0.027228111295349938,0.027228111295349938
25970,O8-P71,5277,25971,True,87.18000076418397,176.3999999992944,200 mm,1000.0,999.5553819961027,37.49276629381544,0.2893476331438676,0.01973847249012551,0.01973847249012551
25973,O1-P197,14403,73,True,87.56797934843075,220.5999999991176,250 mm,1000.0,999.6716200774434,1517.4004034678997,0.7392203598145266,0.13149968607934664,0.13149968607934664
25974,O6-P285,25975,25976,True,71.52307508800475,176.3999999992944,200 mm,999.6352323170512,1000.0,39.03434566286569,0.2930700802646848,0.02011305778451706,0.02011305778451706
25977,O4-P1408,356,13800,True,87.24899763242071,176.3999999992944,200 mm,999.5550301120746,1000.0,47.444057006789286,0.31170441896482803,0.02203681499338106,0.02203681499338106
25981,O3-P1951,3661,14524,True,75.83165486982065,176.3999999992944,200 mm,1000.0,999.6132585601639,45.4971498391736,0.30761606020037474,0.021607754335597293,0.021607754335597293
25984,O2-P98,19661,25985,True,87.24028651170967,176.3999999992944,200 mm,999.5550745387903,1000.0,0.06281300628843096,0.02868466563646321,0.001271822223038878,0.001271822223038878
25986,O9-P3146,17220,25987,True,87.24195102141634,176.3999999992944,200 mm,999.5550660497908,1000.0,10.580378708886112,0.19197137594097657,0.011047492583208494,0.011047492583208494
25988,O1-P975,11934,12674,True,92.15748291339544,176.3999999992944,200 mm,1000.0,999.5299968371417,15.103968347697645,0.21583885217702248,0.012983535619226947,0.012983535619226947
25991,O9-P819,19475,23090,True,81.19629587754818,176.3999999992944,200 mm,999.5858988910245,1000.0,36.24845273080735,0.2862621064558407,0.019430406586834578,0.019430406586834578
25992,O9-P1754,25993,24904,True,87.24839139714327,176.3999999992944,200 mm,1000.0,999.5550332038746,14.748421930611643,0.21416205461543397,0.012843445662694051,0.012843445662694051
25994,O9-P1745,15760,24738,True,87.26263012741971,176.3999999992944,200 mm,999.5549605863501,1000.0,7.8450001638901945,0.17377833339994317,0.00965544830115372,0.00965544830115372
25995,O3-P2296,15854,18152,True,87.26980861304142,176.3999999992944,200 mm,999.5549239760735,1000.0,55.00974953904413,0.3265288239792133,0.02362602992343761,0.02362602992343761
25996,O9-P119,25997,22786,True,87.27014750689817,176.3999999992944,200 mm,999.5549222477148,1000.0,108.70226974327997,0.4030463687536231,0.032706548498023735,0.032706548498023735
26003,O1-P221,18199,12166,True,87.27516982218441,176.3999999992944,200 mm,1000.0,999.5548966339069,468.11212637974666,0.617347753604962,0.06851488476791862,0.06851488476791862
26004,O9-P1721,26005,15644,True,87.27575360162209,176.3999999992944,200 mm,999.5548936566317,1000.0,3.5458050631254485,0.13273556493424948,0.006782657973538036,0.006782657973538036
26006,O1-P1208,26007,20799,True,87.27623155911773,176.3999999992944,200 mm,1000.0,999.5548912190485,11.081655866722565,0.19493466992559477,0.011281087570930968,0.011281087570930968
26008,O1-P2046,22369,26009,True,87.27660637620876,176.3999999992944,200 mm,999.5548893074813,1000.0,86.76644156791058,0.37616117465810267,0.02934194817259583,0.02934194817259583
26010,O11-P198,23397,26011,True,87.2810801113226,176.3999999992944,200 mm,999.5548664914322,1000.0,0.06284237768015227,0.028690433443366917,0.0012720484763398003,0.0012720484763398003
26016,O9-P2759,26017,26018,True,87.28648763087382,176.3999999992944,200 mm,999.5548389130826,1000.0,11.512951186247953,0.19740975941489153,0.011477669424204728,0.011477669424204728
26022,O1-P511,1626,19806,True,87.29195327409961,176.3999999992944,200 mm,999.5548110383021,1000.0,440.70225413551185,0.6071799858089777,0.06632434645540645,0.06632434645540645
26023,O3-P1858,13837,26024,True,87.29420199680854,176.3999999992944,200 mm,999.5547995698163,1000.0,34.083673683072305,0.2807082090076668,0.018881411928141897,0.018881411928141897
26025,O9-P3168,26026,23773,True,87.29705780417798,176.3999999992944,200 mm,1000.0,999.5547850051987,2.9278305195016827,0.12423920278327556,0.00623490694730532,0.00623490694730532
26027,O9-P821,24667,25336,True,87.3037793932287,176.3999999992944,200 mm,999.5547507250946,1000.0,32.95161430220152,0.2777027010066862,0.018587268873649934,0.018587268873649934
26028,O12-P123,26029,26030,True,99.99999999972195,176.3999999992944,200 mm,1000.0,999.4900000000014,172.9508343278199,0.463613593098633,0.04105142013660687,0.04105142013660687
26032,O24-P251,26033,6096,True,87.32848344147428,176.3999999992944,200 mm,999.5546247344485,1000.0,22.37356316807786,0.24525293262014544,0.015541628682962015,0.015541628682962015
26034,O2-P1579,91,9446,True,87.43038848844793,176.3999999992944,200 mm,999.5541050187089,1000.0,102.48555777928598,0.39586712348744596,0.03178876002083068,0.03178876002083068
26035,O1-P522,26036,25147,True,87.33792289012986,176.3999999992944,200 mm,999.5545765932603,1000.0,211.63853252915317,0.4921797166884326,0.045396304545639476,0.045396304545639476
26039,O24-P96,10360,24330,True,87.33898106845633,176.3999999992944,200 mm,999.5545711965509,1000.0,54.44275654956209,0.32547082397466104,0.023510857969368377,0.023510857969368377
26041,O10-P348,23208,23430,True,87.34899643572696,176.3999999992944,200 mm,999.5545201181778,1000.0,10.848320859260484,0.19356729145266158,0.011173059204692363,0.011173059204692363
26042,O9-P3650,16216,16404,True,87.34925319493328,176.3999999992944,200 mm,999.5545188087059,1000.0,0.786679310106378,0.07779189314349028,0.0035361213923667807,0.0035361213923667807
26043,O9-P2442,22774,17969,True,87.3498834106445,176.3999999992944,200 mm,999.5545155946057,1000.0,2.380271428396239,0.11560039980897185,0.005694792252860659,0.005694792252860659
26044,O22-P131,26045,5856,True,86.78178961246724,176.3999999992944,200 mm,999.5574128729764,1000.0,0.062482888520976415,0.028619717422728487,0.0012692752020844274,0.0012692752020844274
26048,O3-P1683,15146,21702,True,87.36154062220287,176.3999999992944,200 mm,1000.0,999.5544561428268,329.84244294299975,0.5597397892445211,0.056923551152608325,0.056923551152608325
26049,O3-P1803,26050,26051,True,87.36283398505955,176.3999999992944,200 mm,999.5544495466762,1000.0,3.3938692404692428,0.1307482041463047,0.006653073942875234,0.006653073942875234
26052,O9-P2309,26053,12447,True,87.36626739050504,176.3999999992944,200 mm,1000.0,999.5544320363084,4.470271132521163,0.14370440666149126,0.007513817158620076,0.007513817158620076
26054,O3-P1283,21994,26055,True,86.78004784021584,176.3999999992944,200 mm,999.557421756015,1000.0,44.30833042792486,0.30505730035314876,0.02134122952580971,0.02134122952580971
26056,O12-P461,15780,26057,True,99.99999999921654,176.3999999992944,200 mm,999.490000000004,1000.0,7.223035309818816,0.16903514348721094,0.009304439133752682,0.009304439133752682
26058,O1-P2677,17348,15397,True,77.72669496259195,176.3999999992944,200 mm,1000.0,999.6035938556907,48.51528966550594,0.31390257238806163,0.022269143099808097,0.022269143099808097
26059,O10-P272,6156,23115,True,87.3911839924083,176.3999999992944,200 mm,1000.0,999.5543049616388,1.588987289337004,0.10025747355545156,0.004777952066213789,0.004777952066213789
26060,O9-P2055,5271,1560,True,87.44311552577885,176.3999999992944,200 mm,999.5540401108185,1000.0,531.7259077180439,0.6390937076681581,0.07344854911970863,0.07344854911970863
26061,O21-P309,26062,26063,True,87.75712193648782,176.3999999992944,200 mm,1000.0,999.552438678124,9.460005227794271,0.18497271839310847,0.010503415764666284,0.010503415764666284
26064,O6-P102,6484,6483,True,39.70858349902036,176.3999999992944,200 mm,999.797486224155,1000.0,77.84239288830778,0.3637782918298161,0.027857213797557803,0.027857213797557803
26065,O4-P1309,14947,26066,True,87.40331706222327,176.3999999992944,200 mm,999.5542430829827,1000.0,3.3152655482848012,0.1296957636125616,0.006584811157160583,0.006584811157160583
26069,O9-P1042,23504,25198,True,87.41111033165721,176.3999999992944,200 mm,999.5542033373085,1000.0,67.14625605631487,0.34748646032793223,0.02596392980023616,0.02596392980023616
26070,O3-P3195,23583,423,True,104.8970500995277,176.3999999992944,200 mm,1000.0,999.4650250444924,7.951251992085677,0.17456205027306385,0.009713920632666259,0.009713920632666259
26073,O8-P172,4316,26074,True,87.44441850753084,176.3999999992944,200 mm,999.5540334656116,1000.0,25.522124997202212,0.2558854073804664,0.016513501508521433,0.016513501508521433
26077,O3-P1793,16479,26078,True,88.44530452611812,176.3999999992944,200 mm,999.5489289469168,1000.0,0.06368061925880504,0.02885430715380901,0.001278480956821229,0.001278480956821229
26079,O19-P64,26080,2072,True,87.46185433486383,176.3999999992944,200 mm,1000.0,999.5539445428922,70.86717531369561,0.35335549300237334,0.026638208598071453,0.026638208598071453
26085,O9-P811,2105,17516,True,95.12341436654673,176.3999999992944,200 mm,999.5148705867306,1000.0,87.25404521866487,0.3768103657601115,0.02942089721340228,0.02942089721340228
26093,O12-P138,16445,26094,True,100.00000000001032,176.3999999992944,200 mm,1000.0,999.4899999999999,82.21345669669657,0.36996644282253366,0.028594181281421976,0.028594181281421976
26096,O10-P327,15648,20330,True,87.50463398425708,176.3999999992944,200 mm,999.5537263666803,1000.0,2.0184185564686654,0.10910572113669356,0.005300015437467328,0.005300015437467328
26097,O3-P2676,11347,7600,True,87.50586881994111,176.3999999992944,200 mm,999.5537200690183,1000.0,49.16474747055884,0.3152182590180148,0.02240875125773024,0.02240875125773024
26099,O9-P1288,2844,2796,True,87.50818721808356,176.3999999992944,200 mm,999.5537082451877,1000.0,3.7429436904808724,0.13522805676877434,0.0069464348937997465,0.0069464348937997465
26100,O9-P2876,24140,24863,True,84.13460202776339,176.3999999992944,200 mm,1000.0,999.5709135296584,27.52157471981549,0.26216061595509504,0.017098964232689595,0.017098964232689595
26101,O9-P2342,4758,15601,True,71.04028098108517,220.5999999991176,250 mm,999.733598946321,1000.0,1250.6522062301365,0.70683505652041,0.11650618267502183,0.11650618267502183
26102,O1-P382,13026,7265,True,67.1267912458328,176.3999999992944,200 mm,1000.0,999.6576533646463,834.4569770709251,0.7174255692097861,0.09525125575443513,0.09525125575443513
26105,O1-P266,25097,24407,True,87.5386718011488,176.3999999992944,200 mm,999.5535527738141,1000.0,184.12199595201815,0.47232414243357546,0.0423464913847952,0.0423464913847952
26107,O9-P902,1988,26108,True,86.28883874424662,176.3999999992944,200 mm,999.5599269224043,1000.0,1.2247327238958576,0.09135087583530715,0.004271081739307741,0.004271081739307741
26109,O1-P1386,9768,23160,True,87.5489701695314,176.3999999992944,200 mm,1000.0,999.5535002521353,409.41548113446424,0.5948976490446735,0.06376709088285579,0.06376709088285579
26110,O9-P464,26111,12432,True,87.55790182861338,176.3999999992944,200 mm,999.553454700674,1000.0,80.40990533173824,0.36744301346354025,0.02829245705481044,0.02829245705481044
26112,O1-P2178,26113,4795,True,74.04906146911905,176.3999999992944,200 mm,999.6223497865075,1000.0,148.83264469991488,0.4432476871322738,0.03812022980292681,0.03812022980292681
26114,O21-P1013,20473,26115,True,87.5623614700516,176.3999999992944,200 mm,999.5534319565028,1000.0,37.04063420025844,0.2882350909017863,0.01962714063209744,0.01962714063209744
26123,O1-P1180,22873,4462,True,87.58625894765845,176.3999999992944,200 mm,1000.0,999.553310079367,11.575960246442314,0.19776586586616143,0.011506063116379386,0.011506063116379386
26125,O9-P1585,21108,26126,True,87.62004451381189,176.3999999992944,200 mm,1000.0,999.5531377729795,27.436522108293204,0.2619004139034442,0.0170745121364326,0.0170745121364326
26127,O2-P992,26128,8216,True,87.90237693430326,176.3999999992944,200 mm,999.5516978776351,1000.0,42.69950486719683,0.3015146598757852,0.0209747643085693,0.0209747643085693
26130,O4-P561,26131,2126,True,104.88579448007016,176.3999999992944,200 mm,1000.0,999.4650824481516,36.617513659566875,0.2871850836966558,0.01952232860061418,0.01952232860061418
26140,O9-P3636,20095,26141,True,87.61504127458485,176.3999999992944,200 mm,999.5531632894996,1000.0,0.9646959679059748,0.0838045110135108,0.0038565021488092947,0.0038565021488092947
26146,O3-P639,16759,20468,True,75.361480624371,176.3999999992944,200 mm,999.6156564488157,1000.0,76.05795858870414,0.3611789366402791,0.027550601764381392,0.027550601764381392
26147,O9-P144,12502,19294,True,87.62390968802654,176.3999999992944,200 mm,999.553118060591,1000.0,16.942962631212037,0.2240932179994031,0.013682154074946672,0.013682154074946672
26152,O2-P1359,6603,13676,True,87.63063482060144,176.3999999992944,200 mm,1000.0,999.553083762415,94.55106812272624,0.3862216446512467,0.03057802291131232,0.03057802291131232
26154,O12-P519,22799,24650,True,87.63693783661532,176.3999999992944,200 mm,999.5530516170332,1000.0,29.24133445876198,0.2673030262814451,0.01758534536883087,0.01758534536883087
26155,O9-P808,16907,16803,True,87.6396277393131,176.3999999992944,200 mm,999.5530378985295,1000.0,90.09074432360057,0.3805352519732906,0.029876046761448775,0.029876046761448775
26157,O1-P1815,26158,14832,True,87.64298044824388,176.3999999992944,200 mm,1000.0,999.553020799714,131.387882060139,0.42691078935147586,0.03586259883559331,0.03586259883559331
26162,O24-P318,23414,16761,True,87.65123611925489,176.3999999992944,200 mm,1000.0,999.5529786957918,18.490841230005863,0.23056273741614494,0.014240185709673598,0.014240185709673598
26165,O9-P852,26166,12239,True,87.6645459208382,176.3999999992944,200 mm,1000.0,999.5529108158037,2.338560533063216,0.11488809108296173,0.005651019894032874,0.005651019894032874
26167,O12-P99,26168,2637,True,58.62119165969053,176.3999999992944,200 mm,1000.0,999.7010319225355,116.14998967348403,0.4112579128192514,0.033774032560091066,0.033774032560091066
26169,O1-P594,11499,22886,True,87.67018966469482,176.3999999992944,200 mm,1000.0,999.55288203271,90.91688252818597,0.3816038492224285,0.030007302191392637,0.030007302191392637
26170,O9-P2227,3990,26171,True,87.68164853718099,176.3999999992944,200 mm,999.5528235924604,1000.0,44.85372252408689,0.3062372348403377,0.021463941790570616,0.021463941790570616
26172,O9-P1688,25616,23577,True,87.68836118300497,176.3999999992944,200 mm,1000.0,999.5527893579667,19.549845787786204,0.23477105336545406,0.014608130734286282,0.014608130734286282
26174,O12-P507,15056,20182,True,88.5706689657501,176.3999999992944,200 mm,999.5482895882747,1000.0,37.90167807330726,0.2903455711168575,0.01983857917799351,0.01983857917799351
26175,O12-P104,26176,26177,True,99.99999999915197,176.3999999992944,200 mm,1000.0,999.4900000000043,73.66189976597393,0.35761767233149006,0.02713334116746633,0.02713334116746633
26178,O4-P137,13739,24635,True,87.69473074353988,176.3999999992944,200 mm,1000.0,999.552756873208,316.18666134123254,0.5530266757503108,0.05568918800981646,0.05568918800981646
26179,O1-P1317,15043,1692,True,87.70093702000051,176.3999999992944,200 mm,999.552725221198,1000.0,12.717896600179692,0.2039955536764383,0.012007266377629,0.012007266377629
26180,O21-P196,3250,26181,True,87.70734512843492,176.3999999992944,200 mm,999.552692539845,1000.0,1.3918597484924733,0.0956355652561429,0.004512567693917051,0.004512567693917051
26182,O9-P1766,24755,24629,True,87.70894854728967,176.3999999992944,200 mm,999.5526843624089,1000.0,2.0185656629540487,0.10910851864232315,0.005300183382727719,0.005300183382727719
26183,O21-P711,17876,8213,True,87.7093665448403,176.3999999992944,200 mm,1000.0,999.5526822306213,32.0553530108215,0.2752703982707257,0.01835073390619909,0.01835073390619909
26184,O1-P1247,1790,26185,True,87.71468580054996,176.3999999992944,200 mm,999.5526551024172,1000.0,31.860588599785952,0.27473542613045215,0.018298890123391417,0.018298890123391417
26187,O3-P1139,1671,115,True,50.506999815578,176.3999999992944,200 mm,1000.0,999.7424143009406,130.66348433716644,0.42619814562858416,0.035765949495494546,0.035765949495494546
26188,O3-P67,13215,26189,True,87.71963221299198,176.3999999992944,200 mm,1000.0,999.5526298757137,79.69507798093218,0.3664314056621543,0.028171965071764945,0.028171965071764945
26194,O21-P227,26195,17267,True,69.78772340800664,176.3999999992944,200 mm,1000.0,999.6440826106192,4.136437689453686,0.13994296633659617,0.007260054539002417,0.007260054539002417
26196,O24-P367,23016,17491,True,52.733712449812565,176.3999999992944,200 mm,1000.0,999.731058066506,68.08024385528434,0.34898146764106464,0.026134864668793386,0.026134864668793386
26197,O9-P3361,17154,19287,True,87.74251751675781,176.3999999992944,200 mm,999.5525131606645,1000.0,5.575863900765426,0.15491480493618848,0.008288783263781286,0.008288783263781286
26198,O1-P978,1481,12914,True,87.74728480024842,176.3999999992944,200 mm,1000.0,999.5524888475187,11.21875204505618,0.19572865947557214,0.011344003558852499,0.011344003558852499
26202,O1-P1963,26203,16621,True,87.36765661622496,176.3999999992944,200 mm,999.5544249512573,1000.0,103.00242466382741,0.39647608605905155,0.03186605443389992,0.03186605443389992
26204,O24-P348,26205,26206,True,87.7764669091523,176.3999999992944,200 mm,1000.0,999.5523400187633,24.778781236174588,0.2534631645438855,0.016289873463566543,0.016289873463566543
26207,O3-P1657,26208,14408,True,87.78563902661102,176.3999999992944,200 mm,999.5522932409643,1000.0,43.66888125574387,0.30366049115114724,0.021196385920156817,0.021196385920156817
26210,O4-P327,16989,1424,True,87.79150262662358,176.3999999992944,200 mm,999.5522633366043,1000.0,8.29122952612387,0.17702150366739056,0.009898292234603624,0.009898292234603624
26211,O9-P1761,24187,24755,True,87.79182744359585,176.3999999992944,200 mm,999.5522616800376,1000.0,13.896725028240043,0.21002603333794398,0.01250053249812779,0.01250053249812779
26212,O4-P148,19434,20231,True,87.79617953579749,176.3999999992944,200 mm,1000.0,999.5522394843674,91.41394194955201,0.3822433562832683,0.0300859985837564,0.0300859985837564
26215,O9-P3486,817,3256,True,87.80047433027107,176.3999999992944,200 mm,1000.0,999.5522175809156,1.0409216215177952,0.08614756159151812,0.003983747568045676,0.003983747568045676
26218,O21-P585,26219,22990,True,87.81952995554937,176.3999999992944,200 mm,1000.0,999.5521203972266,8.784317541567995,0.18046607535999595,0.010158740476012586,0.010158740476012586
