id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
26220,O3-P611,24612,26221,True,86.79975719434171,176.3999999992944,200 mm,999.5573212383089,1000.0,45.449983164960386,0.30751546346468256,0.02159724684903381,0.02159724684903381
26222,O10-P325,10374,15710,True,87.82410882298808,176.3999999992944,200 mm,999.5520970450027,1000.0,5.5632966573069025,0.15479650195038164,0.00828045965246074,0.00828045965246074
26223,O21-P207,26224,428,True,88.47312277464947,176.3999999992944,200 mm,999.5487870738493,1000.0,0.2738736847990411,0.05226869083144706,0.002277880931185483,0.002277880931185483
26225,O2-P656,26226,17850,True,87.84211360122116,176.3999999992944,200 mm,1000.0,999.5520052206338,17.50621348179288,0.22649399907048334,0.013888158919496305,0.013888158919496305
26230,O4-P34,26231,26232,True,169.23089031797542,705.7999999971769,800 mm,999.8561537432297,1000.0,11612.759315701194,0.6947708628580853,0.34982625685848734,0.34982625685848734
26234,O9-P2964,12969,5336,True,87.85882129708358,176.3999999992944,200 mm,999.5519200113848,1000.0,127.82707799750115,0.42337909025640014,0.03538510186771249,0.03538510186771249
26235,O9-P3677,19027,19106,True,87.86259866292323,176.3999999992944,200 mm,1000.0,999.5519007468191,0.5359722895763643,0.06748976765490589,0.003008093276628152,0.003008093276628152
26240,O3-P3316,7182,24244,True,87.88546129317497,176.3999999992944,200 mm,1000.0,999.5517841474048,52.791814055657326,0.3223441166860443,0.023172071848110314,0.023172071848110314
26241,O1-P2192,25685,25644,True,91.74000066895555,176.3999999992944,200 mm,1000.0,999.5321259965883,63.68669580026852,0.3418134839702921,0.025320381253197667,0.025320381253197667
26242,O3-P2689,13344,5996,True,87.90271485603523,176.3999999992944,200 mm,999.5516961542343,1000.0,92.334827026789,0.38342143033599657,0.030231256589310557,0.030231256589310557
26244,O14-P47,26245,26246,True,87.92536851887391,176.3999999992944,200 mm,999.5515806205538,1000.0,0.06330626533358921,0.028781297079561053,0.0012756141098257876,0.0012756141098257876
26247,O9-P1893,26248,17444,True,87.92570168916734,176.3999999992944,200 mm,999.5515789213853,1000.0,51.82967551222804,0.3204892114792756,0.022972202133734534,0.022972202133734534
26250,O1-P1312,14836,7017,True,87.93818293755086,176.3999999992944,200 mm,999.5515152670185,1000.0,22.359659733755894,0.2452036893156008,0.015537186162165087,0.015537186162165087
26251,O1-P2436,26252,26253,True,100.00000000046413,705.7999999971769,800 mm,1000.0,999.9149999999996,9632.926481030585,0.6631668273858718,0.3138522304977598,0.3138522304977598
26254,O9-P3564,25475,26255,True,87.945647294312,176.3999999992944,200 mm,999.551477198799,1000.0,7.138843623984334,0.16837139093686784,0.009255713526642707,0.009255713526642707
26256,O3-P1038,8327,25465,True,99.9999999997358,176.3999999992944,200 mm,1000.0,999.4900000000014,208.09801087441284,0.48973997419816684,0.04501401983873612,0.04501401983873612
26257,O3-P2123,26258,26259,True,78.95422521713213,176.3999999992944,200 mm,999.5973334513926,1000.0,13.705885064425996,0.20907488432192245,0.012422203851819304,0.012422203851819304
26260,O9-P824,23636,24478,True,84.18365137759196,176.3999999992944,200 mm,999.5706633779743,1000.0,22.991508507521683,0.24741996207649272,0.015737663038432288,0.015737663038432288
26262,O3-P1966,26263,21397,True,87.97298835457141,176.3999999992944,200 mm,1000.0,999.5513377593917,22.232609627783763,0.24475269176223582,0.01549652416760735,0.01549652416760735
26264,O21-P1234,23863,26265,True,87.98478185021163,176.3999999992944,200 mm,999.5512776125639,1000.0,18.200441842932154,0.22937900977574477,0.014137393355411152,0.014137393355411152
26267,O3-P3322,26268,23445,True,88.00675287227773,176.3999999992944,200 mm,1000.0,999.5511655603514,10.29703708206804,0.19025254780371298,0.010912878169016402,0.010912878169016402
26273,O11-P100,26274,22417,True,88.0284084744821,176.3999999992944,200 mm,1000.0,999.5510551167802,0.44811937410162705,0.06310152968164941,0.0027913633281646077,0.0027913633281646077
26275,O8-P72,5277,5276,True,60.12993328765426,176.3999999992944,200 mm,999.6933373402329,1000.0,27.049847158291076,0.26071015534255765,0.01696285358295698,0.01696285358295698
26278,O9-P2006,26279,23246,True,83.01646052615365,176.3999999992944,200 mm,1000.0,999.5766160513166,4.959045375174697,0.1488742329756811,0.007867737949944257,0.007867737949944257
26284,O2-P75,17015,8944,True,88.07381698931226,176.3999999992944,200 mm,1000.0,999.5508235333546,875.7952534171646,0.7257168004351532,0.09813028531187418,0.09813028531187418
26289,O1-P255,22135,22134,True,78.33847920806025,176.3999999992944,200 mm,1000.0,999.6004737560389,69.04878234529403,0.35051610071124284,0.026310914329669997,0.026310914329669997
26292,O10-P165,25343,26293,True,88.0905050276351,176.3999999992944,200 mm,999.5507384243591,1000.0,49.627319025429856,0.3161477224472112,0.02250762587751677,0.02250762587751677
26294,O3-P918,26295,2832,True,89.25642274517297,176.3999999992944,200 mm,1000.0,999.5447922439996,24.751075964376525,0.2533718910672158,0.01628147251018841,0.01628147251018841
26296,O9-P1426,26297,19054,True,88.09779051554631,176.3999999992944,200 mm,999.5507012683707,1000.0,5.216858151373399,0.15145930266477908,0.008046935317421912,0.008046935317421912
26298,O9-P1755,25993,20450,True,88.09881892821956,176.3999999992944,200 mm,999.5506960234661,1000.0,11.929991385889137,0.1997417851879901,0.011664114411897028,0.011664114411897028
26299,O3-P2036,26300,23136,True,88.09990461839726,176.3999999992944,200 mm,1000.0,999.5506904864462,59.939192170259744,0.33540993560958987,0.02460355075891533,0.02460355075891533
26301,O1-P2112,872,26302,True,87.49928193260583,176.3999999992944,200 mm,1000.0,999.5537536621437,842.7706866186327,0.7191318683318069,0.09583072333461623,0.09583072333461623
26305,O1-P486,25904,19900,True,88.10357906561855,176.3999999992944,200 mm,1000.0,999.5506717467654,365.1357779476789,0.5761049750182774,0.060026517825735155,0.060026517825735155
26308,O9-P1839,20262,13283,True,88.10834643905741,176.3999999992944,200 mm,999.5506474331609,1000.0,6.239941787715852,0.16091810710421203,0.00871522425772292,0.00871522425772292
26310,O9-P1710,23147,26311,True,88.11270798826887,176.3999999992944,200 mm,999.5506251892598,1000.0,1.2855727497515537,0.09295453366153751,0.004360950678362547,0.004360950678362547
26312,O10-P209,14768,24829,True,88.112806052846,176.3999999992944,200 mm,999.5506246891305,1000.0,6.098878840358112,0.15968157475414343,0.008626737619495442,0.008626737619495442
26313,O1-P1154,17879,13430,True,88.11287552912951,176.3999999992944,200 mm,1000.0,999.5506243348015,724.1777304049585,0.6928071776406792,0.08751150436376265,0.08751150436376265
26314,O9-P1636,26315,23696,True,88.11365649468733,176.3999999992944,200 mm,1000.0,999.5506203518771,33.686994913114674,0.2796633068443283,0.018778915279594886,0.018778915279594886
26317,O3-P2654,18454,18540,True,88.13011994643517,176.3999999992944,200 mm,1000.0,999.5505363882731,62.504722649675195,0.3398240122970106,0.025096589405439317,0.025096589405439317
26320,O9-P971,18400,25791,True,88.13350862882811,176.3999999992944,200 mm,1000.0,999.550519105993,7.7213357754985825,0.1728567710572731,0.009586863767071779,0.009586863767071779
26321,O3-P1198,9797,26322,True,55.8829703121073,176.3999999992944,200 mm,999.7149968514083,1000.0,5.243531158624717,0.1517216330334921,0.008065202888977952,0.008065202888977952
26323,O3-P2597,26324,23950,True,88.13664364002092,176.3999999992944,200 mm,1000.0,999.5505031174359,24.779040563420814,0.2534640185400306,0.016289952075501272,0.016289952075501272
26327,O3-P3249,26328,26329,True,88.1484051317232,176.3999999992944,200 mm,999.5504431338283,1000.0,25.00409441169484,0.25420276334289477,0.016358016002536828,0.016358016002536828
26331,O1-P946,20600,15859,True,88.15873207558559,176.3999999992944,200 mm,1000.0,999.5503904664146,50.45434024033875,0.317794027113137,0.02268326323052368,0.02268326323052368
26332,O9-P1966,11019,24111,True,88.1610406287122,176.3999999992944,200 mm,1000.0,999.5503786927935,28.431234116486348,0.26490833160581967,0.017358107447286275,0.017358107447286275
26333,O9-P2171,19439,14124,True,88.16420706312998,176.3999999992944,200 mm,1000.0,999.550362543978,11.881925987108666,0.1994759637416603,0.011642801976528595,0.011642801976528595
26334,O9-P1427,19054,26335,True,84.30302461079665,176.3999999992944,200 mm,999.570054574485,1000.0,3.3973483723791706,0.13079439489478933,0.006656075664658127,0.006656075664658127
26336,O9-P1208,24798,26337,True,88.17270494097095,176.3999999992944,200 mm,999.5503192048011,1000.0,4.073690953432974,0.13921262996909245,0.007211149293732999,0.007211149293732999
26340,O4-P452,26341,11802,True,99.999999999319,176.3999999992944,200 mm,999.4900000000034,1000.0,13.877885588715841,0.20993254850925017,0.01249282509112256,0.01249282509112256
26342,O9-P2012,26343,26344,True,86.74447602588097,176.3999999992944,200 mm,1000.0,999.557603172268,4.172715585259969,0.1403617162617762,0.007288148919216056,0.007288148919216056
26345,O11-P38,24448,16765,True,88.17993610365747,176.3999999992944,200 mm,999.5502823258713,1000.0,38.76796519489567,0.29243448405089445,0.020048871327894877,0.020048871327894877
26346,O14-P60,26347,10838,True,88.19203818148002,176.3999999992944,200 mm,999.5502206052745,1000.0,107.78057586023482,0.4020014561463599,0.03257207515632134,0.03257207515632134
26348,O6-P173,26349,26350,True,82.9739562030162,176.3999999992944,200 mm,999.5768328233646,1000.0,52.03851770598682,0.32089393850056513,0.023015741692414646,0.023015741692414646
26351,O3-P3033,12618,26352,True,77.13553954634614,176.3999999992944,200 mm,999.6066087483136,1000.0,434.95108199989886,0.604978551124207,0.06585904347020581,0.06585904347020581
26353,O9-P2514,15092,16524,True,88.21097474285872,176.3999999992944,200 mm,1000.0,999.5501240288114,61.23055135870921,0.3376485316409678,0.024852994610677775,0.024852994610677775
26355,O1-P2067,4680,26009,True,88.20611995065713,176.3999999992944,200 mm,1000.0,999.5501487882517,38.95430102288967,0.2928794179869122,0.020093793686398253,0.020093793686398253
26358,O21-P820,10126,22292,True,88.2188543188326,176.3999999992944,200 mm,1000.0,999.550083842974,96.33787535224205,0.3884443294982827,0.030854776751367975,0.030854776751367975
26359,O9-P2145,18093,302,True,88.22767435441223,176.3999999992944,200 mm,999.5500388607925,1000.0,3.0043334255351772,0.1253546294045579,0.0063058854843176596,0.0063058854843176596
26360,O9-P2146,25158,8251,True,88.2310470146092,176.3999999992944,200 mm,1000.0,999.5500216602255,4.119301599879646,0.13974427992169014,0.007246738164812349,0.007246738164812349
26361,O9-P3246,26362,22518,True,88.23654102563091,176.3999999992944,200 mm,1000.0,999.5499936407692,13.212478661231035,0.2065716999629303,0.012217009433124697,0.012217009433124697
26367,O3-P778,20528,26149,True,74.90895083484942,176.3999999992944,200 mm,999.6179643507422,1000.0,13.654848104601095,0.20881893453845055,0.012401159812455565,0.012401159812455565
26368,O4-P18,386,20186,True,88.12387809780033,794.1999999968234,900 mm,1000.0,999.9339070914267,12423.330477012812,0.6724527187763337,0.3543715017064463,0.3543715017064463
26369,O9-P3431,26370,16262,True,88.25131203138018,176.3999999992944,200 mm,1000.0,999.5499183086399,20.522676471100013,0.23849684009826808,0.014937153700627646,0.014937153700627646
26371,O9-P1738,19507,25561,True,88.25993294399225,176.3999999992944,200 mm,999.5498743419856,1000.0,5.805215847720364,0.1570419117511769,0.008438970940401943,0.008438970940401943
26373,O1-P392,438,23376,True,88.26378248631738,176.3999999992944,200 mm,1000.0,999.5498547093198,360.35680819986374,0.5739663720817222,0.05961317689356356,0.05961317689356356
26374,O9-P3317,26375,15891,True,88.26796111564978,176.3999999992944,200 mm,1000.0,999.5498333983102,1.4446718158418441,0.0969157150677475,0.0045855657733877165,0.0045855657733877165
26376,O1-P1990,3235,12911,True,98.09012499289939,176.3999999992944,200 mm,1000.0,999.4997403625362,155.96720826519902,0.44951647134539946,0.039008363710588266,0.039008363710588266
26377,O1-P1175,22846,19451,True,88.28153698151709,176.3999999992944,200 mm,999.5497641613943,1000.0,59.75031708397891,0.33507959351583044,0.02456684552165759,0.02456684552165759
26378,O3-P2337,10885,17624,True,88.28472979714624,176.3999999992944,200 mm,1000.0,999.5497478780345,168.17222496469464,0.4597569134394806,0.04048607149924818,0.04048607149924818
26379,O7-P303,26380,26381,True,88.28751404754252,176.3999999992944,200 mm,1000.0,999.5497336783575,334.3826281949325,0.5619222300441544,0.0573295485897595,0.0573295485897595
26383,O1-P2424,3387,15594,True,100.00000000095513,176.3999999992944,200 mm,999.4899999999951,1000.0,106.63651416503969,0.40069521941420194,0.032404400397606954,0.032404400397606954
26384,O1-P2629,26385,5847,True,78.68506983957994,176.3999999992944,200 mm,1000.0,999.5987061438182,542.4207018817752,0.6425219065212537,0.07426021932862256,0.07426021932862256
26388,O4-P1430,26389,18117,True,83.67961229796923,176.3999999992944,200 mm,1000.0,999.5732339772803,6.121665100854538,0.15988265674744342,0.008641104157917853,0.008641104157917853
26390,O3-P3173,5860,26391,True,89.84019431749006,176.3999999992944,200 mm,999.5418150089808,1000.0,99.1239041003467,0.3918502041967745,0.03128145551756928,0.03128145551756928
26392,O9-P3547,26393,20669,True,89.95748317331446,176.3999999992944,200 mm,999.541216835816,1000.0,0.12343412788478642,0.03806722559534075,0.0016529940310877796,0.0016529940310877796
26395,O4-P24,22949,26396,True,88.34441408987395,794.1999999968234,900 mm,1000.0,999.9337416894326,12234.770513364016,0.6698486854158304,0.3512966659288199,0.3512966659288199
26397,O21-P701,40098,1781,True,108.5201119798192,176.3999999992944,200 mm,1000.0,999.4465474289029,2.514242360625532,0.11783155176151851,0.00583265366749271,0.00583265366749271
26398,O2-P12,26399,5180,True,88.4948741840457,1235.1999999950594,1400 mm,999.9336288443619,1000.0,39186.06004336248,0.8865690474196063,0.5465408642621418,0.5465408642621418
26400,O18-P29,3798,21155,True,56.062922814955925,176.3999999992944,200 mm,999.7140790936437,1000.0,75.41118545008712,0.3602257988429539,0.027438607723673403,0.027438607723673403
26403,O2-P1496,13858,24856,True,88.36911701049645,176.3999999992944,200 mm,1000.0,999.5493175032465,170.8127260670457,0.46189808520957465,0.040799340872285206,0.040799340872285206
26405,O1-P1823,14571,3943,True,88.37108284998774,176.3999999992944,200 mm,999.549307477465,1000.0,38.85849862267706,0.2926508515772927,0.020070710949226044,0.020070710949226044
26406,O3-P3069,17314,26407,True,88.38299248860433,176.3999999992944,200 mm,999.5492467383082,1000.0,113.59045724633101,0.4084810565876775,0.03341090901738865,0.03341090901738865
26411,O2-P1426,2501,14755,True,87.6207756659906,176.3999999992944,200 mm,999.5531340441034,1000.0,9.605117318479513,0.18591091830868844,0.010575729724280064,0.010575729724280064
26413,O9-P3254,26414,22542,True,88.39990277466174,176.3999999992944,200 mm,1000.0,999.5491604958493,1.2857795299977564,0.09295989450658873,0.004361252132163488,0.004361252132163488
26415,O1-P422,26416,14295,True,88.40630634222147,176.3999999992944,200 mm,1000.0,999.5491278376546,41.512198854571466,0.29883815414813175,0.020699846297180247,0.020699846297180247
26420,O9-P556,26421,24283,True,88.41846050930711,176.3999999992944,200 mm,1000.0,999.5490658514026,26.26432328631637,0.2582543241703335,0.016733477443417518,0.016733477443417518
26422,O3-P3014,12538,8817,True,88.4197302012992,176.3999999992944,200 mm,1000.0,999.5490593759733,78.70384549915518,0.36501759964111996,0.028004012047615517,0.028004012047615517
26423,O22-P54,9860,13506,True,88.41973634613274,176.3999999992944,200 mm,999.5490593446348,1000.0,24.59424544373928,0.2528538468549147,0.01623382619422921,0.01623382619422921
26424,O9-P3496,22787,19557,True,88.42600311003378,176.3999999992944,200 mm,999.5490273841389,1000.0,24.32253890797767,0.25195075358670443,0.016150908990956538,0.016150908990956538
26425,O12-P147,26426,748,True,88.42715552912927,176.3999999992944,200 mm,1000.0,999.5490215068014,14.913324411981165,0.21494326059971267,0.012908635677947181,0.012908635677947181
26427,O1-P713,11596,13285,True,88.42774811382448,176.3999999992944,200 mm,1000.0,999.5490184846195,31.13569361209471,0.27272353084485323,0.018104501531461505,0.018104501531461505
26428,O2-P1090,9803,9281,True,88.43260314098357,176.3999999992944,200 mm,999.548993723981,1000.0,23.46458423651618,0.249051154979238,0.015885914121219754,0.015885914121219754
26429,O9-P3386,24456,24996,True,88.43896462183163,176.3999999992944,200 mm,999.5489612804287,1000.0,35.591037200055894,0.28460117219213193,0.01926548318948642,0.01926548318948642
26433,O1-P341,26434,12367,True,88.45240190480115,176.3999999992944,200 mm,1000.0,999.5488927502855,3.457554409371457,0.131588580049001,0.006707761296990366,0.006707761296990366
26435,O9-P1007,26436,19613,True,88.45373121651564,176.3999999992944,200 mm,1000.0,999.5488859707958,1.5340002605471164,0.09900978751034566,0.004705813597069519,0.004705813597069519
26437,O1-P2341,23410,15347,True,88.45493166688105,176.3999999992944,200 mm,999.5488798484989,1000.0,49.99114890487277,0.3168743984312942,0.022585072018838387,0.022585072018838387
26438,O7-P302,26381,15728,True,88.45846654930193,176.3999999992944,200 mm,1000.0,999.5488618205985,370.18028553115926,0.5783377281724378,0.06046065956052171,0.06046065956052171
26440,O9-P3463,24631,25238,True,88.47007559160501,176.3999999992944,200 mm,999.5488026144828,1000.0,1.7746826944259555,0.1042635696781061,0.005012051294913639,0.005012051294913639
26441,O4-P861,1325,26442,True,84.4488926713974,176.3999999992944,200 mm,999.5693106473759,1000.0,25.401523366330142,0.2554958605635716,0.01647744886889442,0.01647744886889442
26443,O3-P57,8645,25881,True,88.47601418811858,176.3999999992944,200 mm,1000.0,999.5487723276406,422.4321471453327,0.6001002992858496,0.06483889982164032,0.06483889982164032
26446,O9-P1523,23588,25078,True,88.47964967395347,176.3999999992944,200 mm,999.5487537866628,1000.0,18.962205234556066,0.23245639738521584,0.014405269874661918,0.014405269874661918
26447,O3-P2332,26448,20898,True,88.48568239019306,176.3999999992944,200 mm,999.54872301981,1000.0,344.5856365110874,0.5667408350779886,0.05823431959540442,0.05823431959540442
26451,O3-P48,5059,24823,True,88.48887520053069,176.3999999992944,200 mm,1000.0,999.5487067364772,856.2679278363056,0.7218600811433222,0.09677090627107998,0.09677090627107998
26452,O2-P366,8751,26453,True,100.00000000081366,176.3999999992944,200 mm,999.4899999999958,1000.0,9.17264118153512,0.18308460150510988,0.010358468532918698,0.010358468532918698
26454,O24-P117,19169,14373,True,88.49496505545078,176.3999999992944,200 mm,1000.0,999.5486756782173,119.00828066468704,0.4143057665514698,0.03417513163352543,0.03417513163352543
26455,O9-P2896,17739,17740,True,62.2895394327993,176.3999999992944,200 mm,999.6823233488927,1000.0,0.7781274283916155,0.07748061028431429,0.003519777518911046,0.003519777518911046
26457,O21-P1200,26458,35,True,88.51240239250558,176.3999999992944,200 mm,1000.0,999.5485867477983,27.677043569722603,0.2626347653767795,0.017143560899235,0.017143560899235
26459,O3-P2284,12465,18276,True,88.5142606102454,176.3999999992944,200 mm,1000.0,999.5485772708878,69.8691153198663,0.3518036962761665,0.026459082061252005,0.026459082061252005
26461,O1-P1484,8025,21470,True,88.520046097638,176.3999999992944,200 mm,1000.0,999.5485477649021,211.33242285607474,0.49197002212255186,0.04536336245509815,0.04536336245509815
26462,O9-P1105,10224,4908,True,88.52243793079569,277.99999999888803,315 mm,1000.0,999.7609894175869,2523.322267989166,0.7387950249091768,0.1723493557118445,0.1723493557118445
26464,O21-P92,26465,8871,True,88.52885073762769,220.5999999991176,250 mm,999.6680168097339,1000.0,1208.446351933028,0.70095297189496,0.11412357113112546,0.11412357113112546
26468,O9-P3002,23992,36787,True,100.000000000084,176.3999999992944,200 mm,1000.0,999.4899999999996,12.723639040000062,0.2040258659414605,0.012009725877773368,0.012009725877773368
26471,O3-P1693,16166,23851,True,88.55053800010374,176.3999999992944,200 mm,999.5483922561995,1000.0,60.102227454495726,0.33569447763692495,0.0246351885144872,0.0246351885144872
26472,O9-P2455,8387,19927,True,88.55550905114411,176.3999999992944,200 mm,1000.0,999.5483669038391,1.09072353782163,0.08761568760443363,0.004064157428269453,0.004064157428269453
26475,O21-P280,8032,12329,True,88.55980146238117,176.3999999992944,200 mm,1000.0,999.5483450125419,6.310245368586249,0.16152710292677866,0.008758928045010462,0.008758928045010462
26476,O1-P2044,25400,25931,True,88.56223332853385,176.3999999992944,200 mm,1000.0,999.5483326100244,127.69169530183358,0.4232433749720895,0.035366826279334795,0.035366826279334795
26477,O9-P1452,26478,23643,True,88.56461963248624,176.3999999992944,200 mm,999.5483204398744,1000.0,84.35498688966801,0.37291067258486915,0.02894832261279994,0.02894832261279994
26479,O9-P3255,26480,22242,True,88.56481052855133,176.3999999992944,200 mm,1000.0,999.5483194663044,1.7747509035805569,0.10426498696051441,0.005012134780809735,0.005012134780809735
26482,O9-P809,16803,26068,True,88.57022882054618,176.3999999992944,200 mm,999.5482918330152,1000.0,89.23904779484178,0.37942603689305326,0.029740124415166016,0.029740124415166016
26483,O9-P995,16688,19614,True,88.57181322780073,176.3999999992944,200 mm,1000.0,999.5482837525382,24.162959366444895,0.2514169969765793,0.01610198796251215,0.01610198796251215
26484,O3-P748,26485,26486,True,88.5791049814799,176.3999999992944,200 mm,999.5482465645945,1000.0,73.23812786561733,0.3569790558342072,0.027058859495792533,0.027058859495792533
26490,O14-P111,26491,26492,True,88.77327862761162,176.3999999992944,200 mm,1000.0,999.5472562789992,37.68539658061203,0.2898187092740804,0.01978569912063322,0.01978569912063322
26493,O3-P2131,25166,20199,True,88.59200907147803,176.3999999992944,200 mm,999.5481807537354,1000.0,51.8337782229602,0.32049717368535924,0.022973058309133834,0.022973058309133834
26499,O9-P3399,23387,15315,True,88.60056338313545,176.3999999992944,200 mm,1000.0,999.548137126746,14.180236337129312,0.2114221987162159,0.01261586793024976,0.01261586793024976
26503,O9-P2001,15478,23919,True,88.61578927487373,176.3999999992944,200 mm,999.5480594746981,1000.0,5.807931313086398,0.15706674224283956,0.008440730037929535,0.008440730037929535
26508,O11-P236,23222,17593,True,88.63143706752889,176.3999999992944,200 mm,999.5479796709556,1000.0,2.8662948339258665,0.12332727863996361,0.0061770879965275145,0.0061770879965275145
26509,O4-P756,26510,17651,True,99.99999999986433,176.3999999992944,200 mm,1000.0,999.4900000000007,6.576670319999903,0.16379289368513006,0.008922246892111881,0.008922246892111881
26512,O1-P261,20645,8053,True,93.72851702826156,176.3999999992944,200 mm,999.5219845631559,1000.0,7.886207363682633,0.17408315563013108,0.009678174778750078,0.009678174778750078
26514,O1-P1019,26515,19788,True,88.65136919399285,1235.1999999950594,1400 mm,1000.0,999.9335114731045,45788.62334925032,0.9213742986271231,0.5981965461231821,0.5981965461231821
26517,O9-P1880,507,627,True,88.65599559764766,176.3999999992944,200 mm,1000.0,999.547854422452,12.479057024286247,0.2027261785236943,0.01190445133380268,0.01190445133380268
26519,O11-P112,26520,26521,True,99.10211705710078,176.3999999992944,200 mm,1000.0,999.4945792030088,23.76266561367916,0.25006698787295306,0.01597853781744467,0.01597853781744467
26523,O8-P36,26524,8874,True,96.82403717054255,176.3999999992944,200 mm,1000.0,999.5061974104302,209.87739283810686,0.4909700801177634,0.045206495970089265,0.045206495970089265
26525,O1-P405,26526,25677,True,88.66397752555939,176.3999999992944,200 mm,1000.0,999.5478137146197,163.37132608744875,0.4557978953525304,0.03991077600322969,0.03991077600322969
26528,O9-P2303,2724,24981,True,79.2309881340972,176.3999999992944,200 mm,999.5959219605161,1000.0,66.11386459876098,0.3458162381341097,0.02577362373471672,0.02577362373471672
26529,O2-P1381,14756,8342,True,88.68264319032859,176.3999999992944,200 mm,1000.0,999.5477185197293,377.4569927722966,0.5815149529654838,0.06108309836190236,0.06108309836190236
26531,O9-P1580,26532,20075,True,49.76321326247909,176.3999999992944,200 mm,1000.0,999.7462076123613,1.257961113548985,0.09223332159428944,0.004320457776841679,0.004320457776841679
26536,O3-P1322,26537,26538,True,88.72630411112806,176.3999999992944,200 mm,1000.0,999.5474958490332,40.77814925669561,0.2971557777811454,0.020527897187538238,0.020527897187538238
26539,O3-P1,10271,277512,True,69.62035978592333,794.1999999968234,900 mm,1000.0,999.9477847301606,14626.815034068595,0.7003329175605585,0.38958777309495674,0.38958777309495674
26543,O3-P1607,18435,9950,True,88.71059151484043,176.3999999992944,200 mm,999.5475759832743,1000.0,40.73575969656639,0.2970579623982752,0.020517920164631755,0.020517920164631755
26544,O9-P3363,26545,21072,True,87.92442799193728,176.3999999992944,200 mm,999.5515854172411,1000.0,1.2854371881541948,0.09295101886243466,0.004360753036097393,0.004360753036097393
26547,O7-P78,26548,25921,True,87.94310213485686,176.3999999992944,200 mm,999.5514901791122,1000.0,64.47929012399719,0.3431325916870264,0.02546930664747928,0.02546930664747928
26549,O3-P2685,2548,2867,True,88.72624026164982,176.3999999992944,200 mm,1000.0,999.5474961746656,46.4567666552191,0.30964660758435275,0.021820359455359276,0.021820359455359276
26552,O10-P314,24466,24693,True,88.74207760473178,176.3999999992944,200 mm,999.5474154042158,1000.0,0.7796740575098027,0.07753707856211399,0.0035227405956602593,0.0035227405956602593
26553,O1-P1969,22525,354,True,88.6738767651462,176.3999999992944,200 mm,1000.0,999.5477632284977,24.057767600905418,0.2510637826101244,0.016069649362022875,0.016069649362022875
26555,O1-P1824,3943,15534,True,88.74689698704229,176.3999999992944,200 mm,999.547390825366,1000.0,27.514629180004974,0.26213938892331623,0.017096968883474426,0.017096968883474426
26556,O3-P3298,2262,16953,True,88.74904365522531,176.3999999992944,200 mm,999.5473798773584,1000.0,86.47983889299081,0.3757783452660285,0.029295443984141547,0.029295443984141547
26563,O9-P3414,16201,18233,True,88.76126121842091,176.3999999992944,200 mm,1000.0,999.5473175677861,8.055394225543749,0.17532312583360224,0.009770832599259241,0.009770832599259241
26564,O24-P221,26565,21120,True,41.07078142354067,176.3999999992944,200 mm,1000.0,999.7905390147399,28.135270522624946,0.26402131300420145,0.017274264757131907,0.017274264757131907
26567,O21-P684,26568,16633,True,88.77536658762848,176.3999999992944,200 mm,1000.0,999.547245630403,3.1642395639430925,0.12762411233030352,0.006451171814549113,0.006451171814549113
26569,O3-P65,2407,21150,True,88.76951651688435,176.3999999992944,200 mm,1000.0,999.5472754657638,152.08457704857466,0.44613238888629847,0.03852738995411501,0.03852738995411501
26570,O9-P1720,24845,26005,True,88.78395720734363,176.3999999992944,200 mm,999.5472018182426,1000.0,5.565144732314737,0.1548139106581788,0.008281684307478597,0.008281684307478597
26571,O1-P1532,26572,4593,True,88.7867734842602,176.3999999992944,200 mm,1000.0,999.5471874552303,93.99687545618058,0.38552598672468286,0.030491678554711146,0.030491678554711146
26577,O7-P122,26578,26579,True,88.7943366293204,176.3999999992944,200 mm,999.5471488831905,1000.0,29.233705202373113,0.26728069596403287,0.01758322041162748,0.01758322041162748
26582,O16-P128,6826,26583,True,89.20655369540259,176.3999999992944,200 mm,999.5450465761535,1000.0,25.55880832885012,0.25600363570517615,0.016524450287649962,0.016524450287649962
26586,O4-P1227,26587,26588,True,88.84806385097043,176.3999999992944,200 mm,1000.0,999.54687487436,44.42050668973356,0.30530083967741706,0.021366530576020934,0.021366530576020934
26589,O1-P2065,26590,22368,True,88.80851264712253,176.3999999992944,200 mm,1000.0,999.5470765854997,24.851524309105844,0.25370246748090763,0.016311908123913654,0.016311908123913654
26591,O3-P706,12519,21563,True,65.57558947151797,176.3999999992944,200 mm,999.6655644936952,1000.0,4.088156724419493,0.13938169247509838,0.007222459554805609,0.007222459554805609
26594,O9-P3382,15467,25586,True,88.81809693494756,176.3999999992944,200 mm,1000.0,999.5470277056318,68.01753939936695,0.34888156726983066,0.026123424852863016,0.026123424852863016
26595,O9-P130,18502,28787,True,115.42478504750152,176.3999999992944,200 mm,999.4113335962577,1000.0,65.18877051393814,0.34430341953383864,0.025601854054924888,0.025601854054924888
26597,O2-P564,26598,1438,True,15.969429574365751,176.3999999992944,200 mm,999.9185559091708,1000.0,37.97712633182135,0.2905288558329031,0.019856990142567147,0.019856990142567147
26599,O5-P274,3824,22385,True,88.82603676848782,176.3999999992944,200 mm,999.5469872124808,1000.0,18.80304514968454,0.23182075288157256,0.014349767861685509,0.014349767861685509
26604,O4-P721,26605,5097,True,87.77851499927648,176.3999999992944,200 mm,1000.0,999.5523295735037,45.250051288141044,0.30708821373850315,0.02155264656145378,0.02155264656145378
26606,O9-P222,17887,742,True,91.75708228465508,176.3999999992944,200 mm,999.5320388803483,1000.0,153.22722650219544,0.4471349984041609,0.03866951303763688,0.03866951303763688
26607,O3-P2198,15020,15430,True,88.87911926377987,176.3999999992944,200 mm,1000.0,999.5467164917548,46.50660970484955,0.30975124691003736,0.02183134196601105,0.02183134196601105
26609,O1-P2310,25543,22053,True,88.88811706553734,176.3999999992944,200 mm,1000.0,999.5466706029657,103.9833145048766,0.39762557858894115,0.032012236391943796,0.032012236391943796
26611,O3-P2335,26612,106,True,88.88900995099041,176.3999999992944,200 mm,1000.0,999.5466660492499,209.829395959298,0.4909370045972885,0.045201313433425656,0.045201313433425656
26613,O19-P23,26614,18962,True,88.89897814754039,176.3999999992944,200 mm,1000.0,999.5466152114475,78.43959667885504,0.36463850293924777,0.027959065228348238,0.027959065228348238
26624,O1-P1243,4946,4468,True,88.95054605961003,176.3999999992944,200 mm,1000.0,999.546352215096,15.29269605316292,0.21671761629773,0.013057199284028142,0.013057199284028142
26628,O1-P427,26629,9433,True,88.97046882142395,176.3999999992944,200 mm,999.5462506090107,1000.0,38.39807306919681,0.2915466869199028,0.019959372791895746,0.019959372791895746
26630,O6-P256,26631,26632,True,88.97164043795047,176.3999999992944,200 mm,999.5462446337665,1000.0,1.4678426411153243,0.09746724435002092,0.004617135510981469,0.004617135510981469
26633,O9-P2297,26634,26635,True,96.00980586989299,176.3999999992944,200 mm,1000.0,999.5103499900636,15.21559029959652,0.21635952246626952,0.01302716109972601,0.01302716109972601
26636,O24-P355,25649,878,True,94.8945812120336,176.3999999992944,200 mm,1000.0,999.5160376358186,101.60741360552639,0.39482729598073635,0.031657013046147195,0.031657013046147195
26637,O1-P1563,30909,26638,True,46.535071429658274,176.3999999992944,200 mm,999.7626711357087,1000.0,24.369771847870705,0.2521082590280781,0.01616535718208361,0.01616535718208361
26648,O9-P247,15038,19692,True,89.02501097878475,176.3999999992944,200 mm,999.5459724440082,1000.0,47.9680329674773,0.31278403101900687,0.02215077825169435,0.02215077825169435
26651,O9-P816,25328,3842,True,89.03812047692645,176.3999999992944,200 mm,1000.0,999.5459055855677,68.53485970241691,0.34970376393886826,0.026217651072323444,0.026217651072323444
26653,O9-P2983,21333,15516,True,89.04744236099229,176.3999999992944,200 mm,999.5458580439589,1000.0,45.757619355157914,0.30817023944262945,0.021665682068937424,0.021665682068937424
26654,O1-P531,26655,276,True,81.82742068042661,176.3999999992944,200 mm,999.5826801545298,1000.0,15.418570766828566,0.21729947316320836,0.013106067515891941,0.013106067515891941
26656,O1-P2666,26657,26658,True,96.61126403243405,176.3999999992944,200 mm,1000.0,999.5072825534346,209.83333101928304,0.4909397165371093,0.045201738346876866,0.045201738346876866
26659,O4-P508,26502,22340,True,89.05642536608451,176.3999999992944,200 mm,999.5458122306329,1000.0,140.46854714960583,0.4356045429178784,0.03705390042678443,0.03705390042678443
26660,O21-P1247,26661,13398,True,89.06515808615725,176.3999999992944,200 mm,1000.0,999.5457676937606,17.014709153822032,0.2244021353205643,0.013708590370352925,0.013708590370352925
26664,O3-P1588,21961,2198,True,89.0662604938132,176.3999999992944,200 mm,999.5457620714816,1000.0,115.60247860825285,0.41066775614998413,0.033696675105026275,0.033696675105026275
26665,O3-P2674,15032,15008,True,89.06693962402406,176.3999999992944,200 mm,1000.0,999.5457586079175,110.81773854662832,0.40542010072165957,0.03301317054137432,0.03301317054137432
26668,O21-P1249,26669,8872,True,89.07253481245405,176.3999999992944,200 mm,999.5457300724565,1000.0,48.14316343094647,0.31314297782245076,0.02218872983205191,0.02218872983205191
26671,O9-P2621,26672,26673,True,53.35784853341992,176.3999999992944,200 mm,999.7278749724795,1000.0,18.31216180810931,0.2298359749513026,0.014177038606370419,0.014177038606370419
26674,O10-P48,3088,16327,True,88.97475452684627,176.3999999992944,200 mm,999.5462287519131,1000.0,19.37161015696941,0.2340742713109617,0.014546938900423136,0.014546938900423136
26675,O3-P856,26676,16653,True,89.09196270064281,176.3999999992944,200 mm,1000.0,999.5456309902268,758.2823815245558,0.7008321520219972,0.08991920836475616,0.08991920836475616
26677,O1-P620,6005,26678,True,89.09462489760371,176.3999999992944,200 mm,1000.0,999.5456174130222,89.0376006610785,0.37916254479016903,0.02970788445512378,0.02970788445512378
26680,O7-P73,12993,17842,True,89.09908298768049,176.3999999992944,200 mm,999.5455946767628,1000.0,114.2387542174779,0.4091887496826407,0.03350324406889912,0.03350324406889912
26687,O9-P3292,12613,5925,True,89.11410510086385,176.3999999992944,200 mm,999.5455180639856,1000.0,2.594844482782314,0.1191345889368708,0.00591369518842382,0.00591369518842382
26690,O4-P14,26691,26692,True,76.74114157551651,794.1999999968234,900 mm,1000.0,999.9424441438183,12627.873396952271,0.6752355771400487,0.3576942635533935,0.3576942635533935
26693,O3-P614,23783,27017,True,99.92150258675277,176.3999999992944,200 mm,1000.0,999.4904003368075,25.733428750302696,0.2565647775098975,0.01657645869066536,0.01657645869066536
26694,O9-P145,15193,19294,True,89.16694704862246,176.3999999992944,200 mm,1000.0,999.5452485700521,16.262506800238096,0.22111638079230406,0.013428480039371214,0.013428480039371214
26695,O3-P1936,23550,20379,True,89.17013496868691,176.3999999992944,200 mm,1000.0,999.5452323116597,15.132203358939876,0.2159708128049003,0.012994586597500976,0.012994586597500976
26696,O9-P792,26697,6726,True,89.17685513976524,176.3999999992944,200 mm,1000.0,999.5451980387872,407.5855773446429,0.5941552050283886,0.06361546811581767,0.06361546811581767
26698,O1-P870,26699,15378,True,89.18080506738471,176.3999999992944,200 mm,1000.0,999.5451778941564,22.446444819648555,0.2455107105494181,0.0155648931072351,0.0155648931072351
26700,O4-P1521,20488,26701,True,89.18164555935317,176.3999999992944,200 mm,1000.0,999.5451736076473,43.556480275953504,0.30341344497946066,0.02117081592990493,0.02117081592990493
26702,O12-P286,26703,26704,True,89.39176291597404,176.3999999992944,200 mm,999.5441020091286,1000.0,1.141544086771986,0.08906731450549268,0.004144176227616923,0.004144176227616923
26705,O9-P238,11309,2150,True,73.15712965910033,176.3999999992944,200 mm,1000.0,999.6268986387386,12.836964635565074,0.20462210945800788,0.012058145225278129,0.012058145225278129
26706,O1-P2138,13412,13547,True,89.195499049687,176.3999999992944,200 mm,1000.0,999.5451029548466,45.55582835757919,0.30774110455035236,0.021620818744536897,0.021620818744536897
26707,O2-P1790,3587,2321,True,61.6906124017312,176.3999999992944,200 mm,999.6853778767512,1000.0,93.5727118346186,0.38499150918239977,0.030425428363004717,0.030425428363004717
26708,O3-P574,9489,9698,True,89.20461227430897,176.3999999992944,200 mm,1000.0,999.545056477401,379.41153164667867,0.5823597862032538,0.06124953733839491,0.06124953733839491
26709,O21-P397,26710,24490,True,89.21414291737345,176.3999999992944,200 mm,1000.0,999.5450078711214,57.330549292726595,0.33077891940847465,0.02409142583977164,0.02409142583977164
26711,O21-P1282,12174,17237,True,89.2185158182781,176.3999999992944,200 mm,999.5449855693267,1000.0,15.10185229138916,0.21582895545350003,0.012982706976952587,0.012982706976952587
26712,O1-P1257,25594,26713,True,89.2222501590806,176.3999999992944,200 mm,1000.0,999.5449665241887,6.0035078801145385,0.15883422102099334,0.008566295403823516,0.008566295403823516
26714,O3-P1507,10660,26715,True,89.2448467101287,176.3999999992944,200 mm,999.5448512817784,1000.0,192.58810690424838,0.4786615578723983,0.04330490807200372,0.04330490807200372
26716,O2-P920,12115,19790,True,89.2466575168922,176.3999999992944,200 mm,1000.0,999.5448420466638,45.57171051210617,0.3077749295930765,0.02162435335864677,0.02162435335864677
26717,O3-P2136,1683,26718,True,109.1996246188638,176.3999999992944,200 mm,999.4430819144438,1000.0,54.60672776693286,0.3257776075259852,0.023544225964891106,0.023544225964891106
26719,O1-P376,9783,22605,True,89.25300897010239,176.3999999992944,200 mm,999.5448096542525,1000.0,987.0125929405946,0.7457424666694719,0.10588749617714696,0.10588749617714696
26720,O3-P1974,26721,11919,True,89.25346048282617,176.3999999992944,200 mm,1000.0,999.5448073515375,21.849240865337222,0.24338063538949326,0.015373097355772875,0.015373097355772875
26722,O11-P219,19417,19546,True,89.26117645626286,176.3999999992944,200 mm,999.5447680000731,1000.0,23.221319778543645,0.24821531402587216,0.01580987460413119,0.01580987460413119
26723,O3-P335,26724,653,True,60.20639278881078,176.3999999992944,200 mm,999.6929473967771,1000.0,731.9166228338789,0.6946623715333032,0.0880593075212361,0.0880593075212361
26726,O3-P670,5411,25347,True,89.26814023494474,176.3999999992944,200 mm,1000.0,999.5447324848018,106.08037833325992,0.4000565056311046,0.032322585295770805,0.032322585295770805
26730,O6-P100,26731,26732,True,89.28525018560225,176.3999999992944,200 mm,999.5446452240534,1000.0,99.671631202268,0.3925114747270012,0.03136466442477478,0.03136466442477478
26738,O5-P168,21773,4368,True,89.29452566958612,176.3999999992944,200 mm,1000.0,999.5445979190852,15.23810617848267,0.21646422267877583,0.013035940815260301,0.013035940815260301
26740,O4-P565,26741,26742,True,99.9999999986739,176.3999999992944,200 mm,999.4900000000067,1000.0,10.027760739152466,0.18858798451159148,0.010783129479042234,0.010783129479042234
26743,O9-P773,26744,26297,True,89.3050032261943,176.3999999992944,200 mm,1000.0,999.5445444835464,573.1855890624404,0.6520544542251882,0.07657062066510406,0.07657062066510406
26745,O9-P651,3540,8727,True,56.63234124019485,176.3999999992944,200 mm,999.711175059675,1000.0,3.8665568611166075,0.13674480844742729,0.007046780587902656,0.007046780587902656
26746,O5-P78,26747,23308,True,70.62966230512977,176.3999999992944,200 mm,1000.0,999.6397887222438,20.416665154055096,0.23809699439475956,0.01490169630417956,0.01490169630417956
26748,O3-P2750,26749,22609,True,89.3203657127853,176.3999999992944,200 mm,1000.0,999.5444661348648,92.16336494556728,0.38320273766602353,0.03020426338634224,0.03020426338634224
26754,O9-P294,12351,24066,True,89.32524814565596,176.3999999992944,200 mm,999.5444412344572,1000.0,23.74547025358473,0.2500086346909483,0.015973210941364863,0.015973210941364863
26755,O21-P661,20305,17681,True,100.00000000041406,176.3999999992944,200 mm,1000.0,999.4899999999978,0.5497023792894189,0.06813048117030239,0.003040150628290313,0.003040150628290313
26756,O6-P119,8832,15003,True,89.33143199411555,176.3999999992944,200 mm,999.54440969683,1000.0,19.875081790679687,0.23603099235941008,0.014719051858111511,0.014719051858111511
26757,O12-P351,21813,2587,True,128.21147130934057,176.3999999992944,200 mm,1000.0,999.3461214963223,24.03424742390166,0.25098465606779585,0.01606240873644124,0.01606240873644124
26759,O7-P93,26760,21629,True,89.33884911326392,176.3999999992944,200 mm,1000.0,999.5443718695224,166.51663969406115,0.4584014083219634,0.04028852600470241,0.04028852600470241
26761,O7-P120,26762,26763,True,89.13085712133805,176.3999999992944,200 mm,999.5454326286812,1000.0,18.262713777127363,0.22963396313114598,0.01415950684585085,0.01415950684585085
26764,O9-P2326,26765,14287,True,89.3457526909131,176.3999999992944,200 mm,999.5443366612764,1000.0,0.06432894193745743,0.02898008952854881,0.0012834237775338723,0.0012834237775338723
26766,O9-P1612,2459,26767,True,89.35607304957455,176.3999999992944,200 mm,999.5442840274471,1000.0,39.10586903930142,0.29324020811969875,0.0201302542487446,0.0201302542487446
26768,O9-P1413,8827,1478,True,89.35672389402593,176.3999999992944,200 mm,999.5442807081405,1000.0,5.083338546598063,0.15013190194112233,0.007954734613649168,0.007954734613649168
26769,O9-P1066,11930,20763,True,89.2209945133345,176.3999999992944,200 mm,999.544972927982,1000.0,14.152098540299274,0.21128451745192856,0.012604475275223393,0.012604475275223393
26770,O9-P3432,22120,26370,True,89.3633543987756,176.3999999992944,200 mm,1000.0,999.5442468925662,14.448894526437538,0.21272716818935042,0.012724055992757005,0.012724055992757005
26771,O21-P1126,25000,26772,True,84.18436429043244,176.3999999992944,200 mm,1000.0,999.5706597421188,45.68012267474283,0.30800559412752065,0.02164846430510818,0.02164846430510818
26774,O9-P3565,26255,26775,True,89.38758289312393,176.3999999992944,200 mm,999.5441233272451,1000.0,6.266261738771539,0.16114665837852749,0.008731616360640612,0.008731616360640612
26776,O2-P614,21821,24852,True,89.38946146791926,176.3999999992944,200 mm,1000.0,999.5441137465136,1008.5557755231201,0.7492550759400687,0.10740039325540718,0.10740039325540718
26779,O3-P2289,26780,22852,True,74.07510493243966,176.3999999992944,200 mm,1000.0,999.6222169648446,32.04153127555136,0.27523250990800807,0.01834706002717961,0.01834706002717961
26781,O21-P301,26782,18305,True,89.4083933708015,176.3999999992944,200 mm,1000.0,999.5440171938089,62.384621013272856,0.3396203357315682,0.025073733536042045,0.025073733536042045
26783,O3-P2311,4761,26784,True,89.41889195122113,176.3999999992944,200 mm,999.5439636510488,1000.0,37.90638386058025,0.29035701042462586,0.019839728030064313,0.019839728030064313
26785,O4-P1516,24867,4143,True,90.90501901273073,176.3999999992944,200 mm,1000.0,999.5363844030351,21.261922815008532,0.24124511995031522,0.015181823351037018,0.015181823351037018
26788,O1-P1936,26789,12283,True,89.42341781538607,176.3999999992944,200 mm,1000.0,999.5439405691416,773.7116002742098,0.7043376788825466,0.09100355533313473,0.09100355533313473
26794,O21-P785,26795,21148,True,89.44165555542877,176.3999999992944,200 mm,999.5438475566673,1000.0,7.830287860659068,0.17366923060164985,0.009647318930197274,0.009647318930197274
26796,O3-P3125,5751,8991,True,80.62383994462024,176.3999999992944,200 mm,999.5888184162825,1000.0,7.3119542847601275,0.16973031868130883,0.009355575192663902,0.009355575192663902
26797,O1-P299,19116,19563,True,89.46989808404541,176.3999999992944,200 mm,999.5437035197714,1000.0,6.8446530866205135,0.16600816994137743,0.009083017022414795,0.009083017022414795
26798,O8-P92,8928,19213,True,89.47641137785568,176.3999999992944,200 mm,1000.0,999.543670301973,94.45951753746367,0.38610693166628934,0.03056377586240393,0.03056377586240393
26799,O9-P2223,4220,3990,True,93.75973978590265,176.3999999992944,200 mm,1000.0,999.5218253270918,35.025028179040476,0.2831534774179416,0.0191222507272834,0.0191222507272834
26800,O9-P1454,3115,13715,True,89.50769215233323,176.3999999992944,200 mm,999.5435107700231,1000.0,32.41798187102306,0.2762602965206581,0.018446836141624328,0.018446836141624328
26801,O3-P603,2215,17818,True,89.5076987074391,176.3999999992944,200 mm,1000.0,999.5435107365921,22.11449796563727,0.2443317790476209,0.0154586154161306,0.0154586154161306
26803,O1-P1040,4170,26804,True,90.2207941158596,220.5999999991176,250 mm,1000.0,999.6616720220655,1361.3244078771456,0.7212366113372171,0.1227264264560893,0.1227264264560893
26805,O14-P79,26806,26807,True,86.1534850591406,176.3999999992944,200 mm,1000.0,999.5606172261984,49.40344261416125,0.3156986626946853,0.022459829980881474,0.022459829980881474
26810,O1-P741,26811,26812,True,106.55539203931114,176.3999999992944,200 mm,1000.0,999.4565675005995,432.5197566418635,0.6040404806280888,0.06566171075302363,0.06566171075302363
26813,O9-P2075,8778,465,True,89.94950609492051,176.3999999992944,200 mm,999.5412575189159,1000.0,205.3115908973647,0.487797382204388,0.04471117223509058,0.04471117223509058
26816,O24-P98,26817,22555,True,89.5352081218793,176.3999999992944,200 mm,999.5433704385784,1000.0,17.999812769847757,0.22855337286180064,0.01406587971917401,0.01406587971917401
26818,O9-P564,26819,26820,True,74.43804477112984,176.3999999992944,200 mm,1000.0,999.6203659716672,10.89940492915413,0.19386840616275913,0.01119681336532611,0.01119681336532611
26821,O3-P1696,16032,641,True,89.53909107322947,176.3999999992944,200 mm,999.5433506355265,1000.0,26.285863938240844,0.2583223609127451,0.016739813878260394,0.016739813878260394
26822,O24-P130,26823,10646,True,89.54028425016381,176.3999999992944,200 mm,999.5433445503242,1000.0,11.219586324660117,0.19573347025447457,0.011344385186707138,0.011344385186707138
26824,O1-P539,24940,26787,True,89.5412427914456,176.3999999992944,200 mm,999.5433396617636,1000.0,66.54886288504851,0.34652228204833424,0.02585398560572562,0.02585398560572562
26825,O19-P8,20220,41,True,89.54356501015299,176.3999999992944,200 mm,1000.0,999.5433278184482,385.54806165704343,0.5849891722073665,0.06177008231798157,0.06177008231798157
26826,O4-P801,26827,15386,True,89.64544303683074,176.3999999992944,200 mm,999.5428082405122,1000.0,558.7949019367096,0.6476547399577144,0.07549424312509052,0.07549424312509052
26828,O1-P2297,22052,6987,True,89.54630730682224,176.3999999992944,200 mm,1000.0,999.5433138327352,318.15526911955743,0.5540086036391791,0.055868392892345214,0.055868392892345214
26829,O9-P88,24705,23879,True,89.55026710902443,176.3999999992944,200 mm,999.543293637744,1000.0,509.6619174455474,0.6318228730933804,0.07175882687220517,0.07175882687220517
26831,O17-P87,22057,26832,True,91.54567996576384,176.3999999992944,200 mm,999.5331170321746,1000.0,1.00816022957535,0.08515540036303748,0.003929702607647752,0.003929702607647752
26833,O3-P2735,113,25160,True,89.55799657518948,176.3999999992944,200 mm,1000.0,999.5432542174665,24.28767901753413,0.2518343683937223,0.016140236376751677,0.016140236376751677
26834,O24-P179,2769,21555,True,97.81901987777572,220.5999999991176,250 mm,1000.0,999.6331786754583,1154.7001336363116,0.6931298321287974,0.11107540726450531,0.11107540726450531
26835,O3-P1218,8526,4028,True,50.46222174724477,176.3999999992944,200 mm,999.742642669089,1000.0,9.984985439658017,0.1883206853803972,0.010762350626490506,0.010762350626490506
26836,O1-P1937,26837,26789,True,89.56231724390999,176.3999999992944,200 mm,1000.0,999.543232182056,758.7369773232626,0.7009365282896537,0.08995119668641442,0.08995119668641442
26841,O3-P1638,26842,24152,True,91.68180881691171,176.3999999992944,200 mm,1000.0,999.5324227750338,165.4850616035601,0.45755164983933533,0.040164990888350696,0.040164990888350696
26845,O5-P160,389,23067,True,89.63881014784681,176.3999999992944,200 mm,999.5428420682459,1000.0,35.88924495153379,0.2853572822103498,0.019340482870895855,0.019340482870895855
26846,O1-P2013,23507,1503,True,89.5875319229067,176.3999999992944,200 mm,999.5431035871932,1000.0,78.71106074662741,0.36502793772651704,0.028005238281944102,0.028005238281944102
26850,O2-P1466,9546,26851,True,89.61398511928694,176.3999999992944,200 mm,999.5429686758916,1000.0,393.70358583549154,0.5884307221629789,0.06245729016020967,0.06245729016020967
26855,O3-P2345,3923,13145,True,89.62457851607961,176.3999999992944,200 mm,1000.0,999.542914649568,46.51229099982142,0.30976316895715655,0.021832593419241056,0.021832593419241056
26859,O9-P2463,205,26860,True,93.78359451721236,176.3999999992944,200 mm,1000.0,999.5217036679622,10.045208843890235,0.18869678640211063,0.01079159181335362,0.01079159181335362
