id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
26861,O4-P272,26862,22903,True,89.63554831248749,176.3999999992944,200 mm,1000.0,999.5428587036063,30.74741887478522,0.271632109192119,0.01799943356695872,0.01799943356695872
26863,O21-P120,26864,26865,True,89.64358323218262,176.3999999992944,200 mm,1000.0,999.5428177255159,344.11182073025975,0.5665196368416362,0.05819253070982073,0.05819253070982073
26866,O9-P1856,1346,18826,True,89.40416542809801,176.3999999992944,200 mm,999.5440387563167,1000.0,13.453010077836382,0.2078000622509469,0.012317530964332173,0.012317530964332173
26867,O1-P1469,26868,4562,True,97.03105526013427,176.3999999992944,200 mm,999.5051416181733,1000.0,7.342477379787296,0.16996758750859217,0.009373052626592472,0.009373052626592472
26869,O1-P688,962,26870,True,89.65105237578524,176.3999999992944,200 mm,999.5427796328835,1000.0,4.3068822777105655,0.14188876152720364,0.0073909318773638915,0.0073909318773638915
26871,O2-P200,26872,26873,True,89.65429968679811,277.99999999888803,315 mm,999.7579333908457,1000.0,2668.4670929927574,0.7472186062519369,0.17907294772527438,0.17907294772527438
26874,O9-P1656,16871,17151,True,88.7462679393297,176.3999999992944,200 mm,1000.0,999.5473940335094,8.071645002795947,0.1754412649231494,0.009779678228688374,0.009779678228688374
26875,O18-P38,6905,26876,True,89.66404792012177,176.3999999992944,200 mm,999.5427133556074,1000.0,6.998000109327154,0.16724866652732825,0.009173515435594654,0.009173515435594654
26879,O4-P236,24378,24037,True,89.66630393906257,176.3999999992944,200 mm,999.5427018499108,1000.0,44.44689606044667,0.3053580677803826,0.021372477970582903,0.021372477970582903
26880,O21-P796,26881,26882,True,86.75855481990467,176.3999999992944,200 mm,1000.0,999.5575313704185,7.317175836647931,0.16977095703016482,0.009358567772540318,0.009358567772540318
26885,O9-P3345,2426,26886,True,89.67229421290297,176.3999999992944,200 mm,999.5426712995142,1000.0,22.475221356159707,0.24561232770933625,0.015574068103470015,0.015574068103470015
26887,O9-P298,26888,26889,True,89.67241734624075,176.3999999992944,200 mm,999.5426706715342,1000.0,2.940228078420639,0.12442131954959329,0.0062464763820364675,0.0062464763820364675
26890,O3-P2479,2349,25824,True,89.67745806966721,176.3999999992944,200 mm,1000.0,999.5426449638447,329.3164964588088,0.5594854089933042,0.0568763809030002,0.0568763809030002
26892,O9-P1792,26893,24054,True,89.68639856009817,176.3999999992944,200 mm,1000.0,999.5425993673435,18.798716342278873,0.2318034115960032,0.014348254937676466,0.014348254937676466
26896,O1-P608,22886,21621,True,89.7005957797931,176.3999999992944,200 mm,999.5425269615231,1000.0,57.84773840436515,0.33170902019508836,0.02419386081128963,0.02419386081128963
26897,O3-P3012,12089,26898,True,89.70844212106844,176.3999999992944,200 mm,999.5424869451825,1000.0,7.31849519832717,0.16978122216317806,0.009359323747194065,0.009359323747194065
26899,O2-P1219,26900,26304,True,111.60340293022836,176.3999999992944,200 mm,1000.0,999.4308226450559,8.591674770109874,0.17913685856951933,0.010057928877162226,0.010057928877162226
26901,O3-P891,26902,1376,True,63.508276685384544,176.3999999992944,200 mm,1000.0,999.6761077889046,70.22147937315407,0.35235338929961646,0.026522464435782614,0.026522464435782614
26903,O3-P2267,12364,4359,True,89.72191651230163,176.3999999992944,200 mm,1000.0,999.5424182257873,359.5566887035497,0.5736060571483508,0.05954377469488271,0.05954377469488271
26904,O21-P27,26905,26906,True,89.72461258602003,494.1999999980232,560 mm,999.8609268504916,1000.0,4955.6882694306305,0.7090148293480143,0.21664460985791612,0.21664460985791612
26907,O9-P2272,25518,8714,True,89.73055437202295,176.3999999992944,200 mm,1000.0,999.5423741727027,16.350715925931606,0.22150718300861452,0.01346167153808937,0.01346167153808937
26908,O9-P409,17489,14239,True,89.73961016576844,176.3999999992944,200 mm,1000.0,999.5423279881546,697.7438985464452,0.6863132580679663,0.08563297218819738,0.08563297218819738
26909,O1-P879,14403,23454,True,89.73969829720536,176.3999999992944,200 mm,999.5423275386843,1000.0,509.52144201935624,0.6317756974824846,0.07174800010395171,0.07174800010395171
26910,O12-P373,435,26912,True,85.21563943232107,176.3999999992944,200 mm,999.5654002388951,1000.0,6.270162180391272,0.16118047113152334,0.008734042448724687,0.008734042448724687
26915,O4-P1549,26916,26917,True,90.06695441215633,176.3999999992944,200 mm,1000.0,999.540658532498,0.06484820717675256,0.029080237791598375,0.0012873626943423727,0.0012873626943423727
26919,O4-P661,26920,13280,True,54.21578835725607,176.3999999992944,200 mm,999.723499479378,1000.0,21.3485623926335,0.24156275638104208,0.01521020936084456,0.01521020936084456
26921,O9-P118,14540,25997,True,89.7688061460033,176.3999999992944,200 mm,999.5421790886554,1000.0,114.02192524422686,0.4089523870917495,0.033472389232405704,0.033472389232405704
26922,O2-P683,26923,7210,True,89.76900448233937,1235.1999999950594,1400 mm,999.9326732466383,1000.0,30800.269781419905,0.833442963853676,0.4776101049781896,0.4776101049781896
26925,O3-P1282,21994,24225,True,89.87595631643683,176.3999999992944,200 mm,1000.0,999.5416326227862,80.26195262009048,0.367234175362081,0.0282675607123651,0.0282675607123651
26926,O9-P3287,26927,23426,True,89.77624419542293,176.3999999992944,200 mm,999.5421411546033,1000.0,0.5534915358207045,0.06830538821765432,0.0030489200925033913,0.0030489200925033913
26928,O12-P552,6332,26929,True,89.78152025337704,176.3999999992944,200 mm,1000.0,999.5421142467078,22.989727452868735,0.24741377602633471,0.015737101946915872,0.015737101946915872
26932,O4-P920,20836,26933,True,78.31691600739168,176.3999999992944,200 mm,999.6005837283623,1000.0,0.05638817952532201,0.027378198547981302,0.0012208345107364799,0.0012208345107364799
26934,O3-P2299,8128,9220,True,89.79247405638604,176.3999999992944,200 mm,1000.0,999.5420583823125,105.54231972963294,0.39943619444690037,0.032243236143556224,0.032243236143556224
26936,O9-P2176,26937,26291,True,89.81021926099761,176.3999999992944,200 mm,1000.0,999.5419678817689,2.2645048978679183,0.11360151774566812,0.005572254047102632,0.005572254047102632
26938,O2-P1544,8381,26939,True,89.81239504188169,176.3999999992944,200 mm,999.5419567852864,1000.0,15.102736564430154,0.21583309128754796,0.012983053263383264,0.012983053263383264
26940,O1-P295,5651,5657,True,89.81396480107432,176.3999999992944,200 mm,1000.0,999.5419487795145,4.364306780495166,0.14253225722372181,0.007434400419954254,0.007434400419954254
26941,O3-P2885,2218,22464,True,89.8185702765947,176.3999999992944,200 mm,999.5419252915893,1000.0,195.81662594382996,0.4810224074366814,0.04366549453825582,0.04366549453825582
26942,O9-P2191,11630,25265,True,88.46947444731502,176.3999999992944,200 mm,1000.0,999.5488056803187,2.7523922016020665,0.12160293292110982,0.006068276036177023,0.006068276036177023
26944,O9-P3588,18350,23662,True,89.83122157223802,176.3999999992944,200 mm,999.5418607699816,1000.0,15.8828520336777,0.21941704954082228,0.013284543134497848,0.013284543134497848
26945,O2-P1377,10559,12482,True,89.8413380900165,176.3999999992944,200 mm,1000.0,999.5418091757409,387.22704385409565,0.5857025697622369,0.06191198226512762,0.06191198226512762
26946,O10-P29,26947,323,True,100.01415764845488,176.3999999992944,200 mm,999.4899277959929,1000.0,90.29066928968032,0.3807945097222501,0.029907863291458607,0.029907863291458607
26948,O9-P668,26949,25080,True,89.85445588952767,176.3999999992944,200 mm,999.5417422749634,1000.0,4.61555334824046,0.14528049281265898,0.007621084383519045,0.007621084383519045
26950,O3-P2456,26951,26952,True,89.85829507054679,176.3999999992944,200 mm,999.5417226951403,1000.0,6.844932732450793,0.16601044971544526,0.009083183029339128,0.009083183029339128
26953,O10-P311,16348,23746,True,89.86805056807609,176.3999999992944,200 mm,999.5416729421028,1000.0,1.3381138547665912,0.09429810269379184,0.004436717655481287,0.004436717655481287
26954,O2-P1770,7616,8020,True,89.87178846554099,176.3999999992944,200 mm,999.5416538788257,1000.0,3.9677135304289677,0.13796117222092524,0.0071276257985525065,0.0071276257985525065
26955,O9-P645,20916,19598,True,89.87305730177329,176.3999999992944,200 mm,999.5416474077609,1000.0,12.431646361076973,0.20247217149970143,0.01188391996771816,0.01188391996771816
26956,O21-P495,26957,21343,True,89.8832206805531,176.3999999992944,200 mm,999.5415955745292,1000.0,11.934991733685251,0.1997693958719003,0.011666329005411598,0.011666329005411598
26962,O5-P43,12254,26963,True,89.8973374243248,176.3999999992944,200 mm,1000.0,999.541523579136,45.17159480325904,0.30692018274875954,0.021535117730025997,0.021535117730025997
26967,O9-P3407,8048,24957,True,89.90827948319178,176.3999999992944,200 mm,999.5414677746357,1000.0,31.125238594626087,0.27269427002418273,0.01810168114926214,0.01810168114926214
26970,O14-P106,39229,30300,True,43.668110064720416,176.3999999992944,200 mm,999.7772926386699,1000.0,6.456037273011021,0.16277507292142343,0.008848742233701579,0.008848742233701579
26972,O9-P3515,26973,16285,True,89.91433039054662,176.3999999992944,200 mm,1000.0,999.5414369150083,5.563565095263001,0.15479903086300412,0.008280637550392529,0.008280637550392529
26974,O1-P90,26975,11454,True,89.9695793066815,246.999999999012,280 mm,1000.0,999.6626140776,1821.8370727579022,0.7754810192755835,0.13661288531650423,0.13661288531650423
26976,O7-P417,22931,21990,True,89.92314765569884,176.3999999992944,200 mm,999.541391946956,1000.0,37.408505640855054,0.2891410285945617,0.019717776009855137,0.019717776009855137
26979,O12-P164,26980,26981,True,100.00000000144504,176.3999999992944,200 mm,999.4899999999926,1000.0,62.162210719978816,0.3392424044535944,0.02503135059630477,0.02503135059630477
26982,O9-P3477,18860,24801,True,89.94336592486934,176.3999999992944,200 mm,999.5412888337831,1000.0,2.815831144161698,0.12256927692262068,0.006129172173454568,0.006129172173454568
26983,O3-P2622,1778,19742,True,89.9443874072626,176.3999999992944,200 mm,1000.0,999.541283624223,769.5651606459932,0.7034030646097247,0.09071241422454074,0.09071241422454074
26984,O4-P1303,29274,26986,True,95.26573781705251,176.3999999992944,200 mm,999.514144737133,1000.0,6.573261651228279,0.16376431335119349,0.008920179774893998,0.008920179774893998
26988,O4-P306,2468,25969,True,89.96581292804933,176.3999999992944,200 mm,1000.0,999.5411743540669,37.92180783251798,0.29039449745102897,0.01984349307204558,0.01984349307204558
26989,O3-P271,9888,6426,True,89.9747945150663,277.99999999888803,315 mm,1000.0,999.7570680548093,2385.668404271589,0.7300150344808468,0.16605816734570056,0.16605816734570056
26990,O9-P2016,2265,11111,True,79.13185368964045,220.5999999991176,250 mm,999.7032555486638,1000.0,1087.8962253067948,0.6828546963207577,0.10725742385443685,0.10725742385443685
26991,O1-P394,26992,26993,True,89.97899515617048,176.3999999992944,200 mm,1000.0,999.5411071247036,196.6037499875681,0.48159348018891457,0.0437530104837391,0.0437530104837391
26997,O21-P551,26998,4409,True,89.9976514652221,176.3999999992944,200 mm,1000.0,999.5410119775273,0.26007733304509806,0.051229476366109604,0.002230265898829552,0.002230265898829552
26999,O9-P3312,27000,27001,True,89.99849061707867,176.3999999992944,200 mm,1000.0,999.5410076978529,1.8551108973382218,0.10590936152121336,0.005109313937735669,0.005109313937735669
27002,O3-P1527,27003,2506,True,72.59677947245275,176.3999999992944,200 mm,1000.0,999.6297564246905,78.28909167206508,0.36442216810040173,0.027933432582227916,0.027933432582227916
27004,O9-P3465,18513,24455,True,90.00185582338794,176.3999999992944,200 mm,1000.0,999.5409905353007,16.467233671962138,0.22202112651295502,0.013505372734431424,0.013505372734431424
27007,O9-P2973,27008,12969,True,90.014864255723,176.3999999992944,200 mm,1000.0,999.5409241922958,101.58343868025456,0.3947988140083377,0.03165340854551559,0.03165340854551559
27011,O6-P355,27012,2590,True,93.73508735041199,176.3999999992944,200 mm,1000.0,999.5219510545129,13.166290926511177,0.2063340254532317,0.012197597771539408,0.012197597771539408
27018,O3-P1514,27019,25368,True,86.09850914944984,176.3999999992944,200 mm,1000.0,999.5608976033378,67.1326818327742,0.3474646212587896,0.02596143693778336,0.02596143693778336
27025,O10-P260,24381,24355,True,90.03697312611722,176.3999999992944,200 mm,999.5408114370568,1000.0,7.0096334905675866,0.16734199636742922,0.009180337843576655,0.009180337843576655
27026,O9-P3570,17134,8462,True,90.04356379902269,176.3999999992944,200 mm,999.540777824625,1000.0,0.8174450363104032,0.07889304341014741,0.0035941297879588433,0.0035941297879588433
27028,O22-P68,19765,19524,True,76.04164514085494,176.3999999992944,200 mm,999.6121876097816,1000.0,30.074869919109137,0.26971808507995865,0.01781582861042906,0.01781582861042906
27033,O9-P306,1100,5092,True,88.9555732561067,176.3999999992944,200 mm,999.5463265763939,1000.0,23.862360072682108,0.2504047150063246,0.016009382771504842,0.016009382771504842
27035,O9-P3200,5472,9678,True,100.00000000032746,176.3999999992944,200 mm,999.4899999999983,1000.0,7.92162706557985,0.17434427643987807,0.009697659233312375,0.009697659233312375
27036,O20-P30,2772,25779,True,90.09028778714207,176.3999999992944,200 mm,999.5405395322856,1000.0,14.81992122571169,0.21450152708690115,0.012871757491771984,0.012871757491771984
27037,O9-P1152,17294,16798,True,90.1039459667464,176.3999999992944,200 mm,999.5404698755696,1000.0,6.570087646184771,0.16373769127356652,0.008918254453337571,0.008918254453337571
27038,O3-P544,12806,19745,True,90.10497167533181,176.3999999992944,200 mm,1000.0,999.5404646444558,40.08641313160009,0.29555035372506744,0.020364428198966545,0.020364428198966545
27042,O9-P1157,9177,15972,True,90.10992159387878,176.3999999992944,200 mm,1000.0,999.5404393998713,30.096964647771504,0.2697814480181326,0.017821893482887843,0.017821893482887843
27045,O1-P1245,27046,25479,True,90.11829710549087,176.3999999992944,200 mm,1000.0,999.540396684762,3.7018520739159535,0.13471616786765056,0.006912685727179323,0.006912685727179323
27047,O3-P2767,23621,27048,True,90.1204548646832,176.3999999992944,200 mm,1000.0,999.5403856801901,108.73115533953138,0.40307900993872803,0.03271075412799233,0.03271075412799233
27051,O3-P3072,1991,27052,True,90.15444161321464,176.3999999992944,200 mm,999.5402123477726,1000.0,91.59012739634468,0.3824694199211923,0.03011384368061179,0.03011384368061179
27057,O2-P634,27058,7299,True,90.17277167855573,176.3999999992944,200 mm,1000.0,999.5401188644394,196.42792637565094,0.4814660686548883,0.04373347496738755,0.04373347496738755
27059,O2-P267,283,15271,True,90.19047534226073,176.3999999992944,200 mm,999.5400285757545,1000.0,163.53801666639407,0.45593681766261274,0.039930877161643244,0.039930877161643244
27061,O11-P182,27062,23902,True,90.20317571304493,176.3999999992944,200 mm,1000.0,999.5399638038634,73.78530934311601,0.3578031444385364,0.027154992221356523,0.027154992221356523
27064,O1-P475,27065,27066,True,102.71685170302808,176.3999999992944,200 mm,999.4761440563145,1000.0,81.51985382326832,0.3690008310097545,0.028478527974689492,0.028478527974689492
27068,O3-P2051,27069,19324,True,90.21672933754314,176.3999999992944,200 mm,1000.0,999.5398946803786,21.39088218512303,0.24171757597352664,0.015224053137276204,0.015224053137276204
27074,O21-P717,8214,27075,True,90.22922476819011,176.3999999992944,200 mm,999.5398309536822,1000.0,2.391115881833097,0.11578418095183501,0.005706104785581105,0.005706104785581105
27076,O9-P3240,27077,21898,True,90.23544967228125,176.3999999992944,200 mm,1000.0,999.5397992066713,2.0923800837640223,0.11049487780925478,0.005383635267830913,0.005383635267830913
27078,O1-P1572,12149,25374,True,90.23904068085194,176.3999999992944,200 mm,1000.0,999.5397808925277,157.16019288129635,0.4505435321862803,0.039155054027509247,0.039155054027509247
27079,O1-P21,27080,12693,True,90.2433915832235,1411.799999994353,1600 mm,1000.0,999.9323174563126,63040.89723647025,0.9943827075869128,0.6712083927077968,0.6712083927077968
27081,O17-P83,27082,27083,True,90.2445746539104,176.3999999992944,200 mm,1000.0,999.5397526692651,18.732058353751032,0.23153602065341924,0.014324935070375302,0.014324935070375302
27084,O9-P2595,897,17653,True,89.41935567782083,176.3999999992944,200 mm,999.5439612860431,1000.0,1.286513536088031,0.09297891908385193,0.004362321987446298,0.004362321987446298
27085,O1-P451,27086,11126,True,71.41560238503106,176.3999999992944,200 mm,1000.0,999.6357804278364,718.7975257344048,0.6915053023182751,0.08713011099046604,0.08713011099046604
27089,O21-P1020,1230,23519,True,90.26337665079758,176.3999999992944,200 mm,1000.0,999.5396567790809,513.3039665455468,0.6330419972982076,0.0720392162712171,0.0720392162712171
27090,O10-P317,19312,27091,True,92.21155280587408,176.3999999992944,200 mm,999.52972108069,1000.0,0.12505705802022934,0.03827078814219508,0.001661549844167171,0.001661549844167171
27092,O3-P2272,17277,27093,True,90.26982572168302,176.3999999992944,200 mm,999.5396238888194,1000.0,108.63272189939754,0.40296775225709924,0.03269642043793648,0.03269642043793648
27094,O1-P2661,27095,519,True,90.27208376274993,176.3999999992944,200 mm,999.53961237281,1000.0,18.000804660309182,0.2285574707122063,0.01406623428889732,0.01406623428889732
27096,O20-P124,1876,27097,True,90.28051898854233,176.3999999992944,200 mm,1000.0,999.5395693531584,65.0776291947584,0.3441206209501214,0.025581137248683154,0.025581137248683154
27101,O21-P960,27102,21266,True,49.31801944035387,176.3999999992944,200 mm,1000.0,999.7484781008542,25.13007963399705,0.25461424939804284,0.016395981026118535,0.016395981026118535
27103,O3-P2028,16913,18763,True,90.30669453331133,176.3999999992944,200 mm,999.5394358578801,1000.0,158.8346839796156,0.4519752732155149,0.039360102450311935,0.039360102450311935
27104,O2-P1707,7698,12688,True,90.32370685577251,176.3999999992944,200 mm,999.5393490950355,1000.0,50.460771645148746,0.31780675317292567,0.022684623445247635,0.022684623445247635
27105,O1-P254,18384,22134,True,90.3274218397735,176.3999999992944,200 mm,999.5393301486172,1000.0,105.08863792017594,0.39891134099025344,0.032176181319143,0.032176181319143
27107,O21-P644,27108,14035,True,90.1924207145555,176.3999999992944,200 mm,999.5400186543558,1000.0,0.50784358291448,0.06614155047885319,0.0029409795940732036,0.0029409795940732036
27109,O21-P1259,21696,4904,True,91.76232304454557,176.3999999992944,200 mm,999.5320121524728,1000.0,100.8506331237059,0.3939258470561494,0.03154303945302856,0.03154303945302856
27110,O12-P372,21851,435,True,100.28380505937707,176.3999999992944,200 mm,999.4885525941971,1000.0,11.51637384003402,0.19742913828164282,0.011479213859792168,0.011479213859792168
27114,O9-P999,27115,3361,True,66.52879143662929,176.3999999992944,200 mm,1000.0,999.6607031636732,4.501419098017672,0.14404527995347202,0.007536969848970932,0.007536969848970932
27116,O9-P2746,27117,27118,True,90.37596541772707,176.3999999992944,200 mm,1000.0,999.5390825763695,0.1370706951006285,0.03972578568047794,0.0017230507189267398,0.0017230507189267398
27119,O3-P2257,13202,27120,True,70.42406314772616,176.3999999992944,200 mm,1000.0,999.6408372779466,861.2540539540528,0.7228549445482367,0.09711808505818506,0.09711808505818506
27123,O15-P17,1415,14646,True,90.3803919157001,176.3999999992944,200 mm,999.5390600012299,1000.0,365.3326332392269,0.5761925769578518,0.06004350100808059,0.06004350100808059
27124,O7-P76,23113,2450,True,90.38122604866065,176.3999999992944,200 mm,999.5390557471518,1000.0,89.16496075775713,0.37932918212335504,0.029728271461728094,0.029728271461728094
27126,O6-P278,7606,15229,True,86.47579664750033,176.3999999992944,200 mm,999.5589734370977,1000.0,3.330640471118032,0.12990297101226536,0.006598231160685735,0.006598231160685735
27127,O17-P89,27128,22057,True,90.40150980719112,176.3999999992944,200 mm,1000.0,999.5389522999833,4.776335107061177,0.14698501457987984,0.0077377150562627246,0.0077377150562627246
27129,O9-P509,27130,20647,True,90.40614946300403,176.3999999992944,200 mm,1000.0,999.5389286377386,43.818788145152695,0.303989260749147,0.021230436757182603,0.021230436757182603
27131,O4-P1561,13739,27132,True,90.41337899152988,176.3999999992944,200 mm,999.5388917671432,1000.0,11.399322052873904,0.19676408524386074,0.011426258149984393,0.011426258149984393
27133,O9-P1632,23882,24847,True,90.42367068299555,176.3999999992944,200 mm,1000.0,999.5388392795168,50.9549659888354,0.31878115183034456,0.022788886425345087,0.022788886425345087
27135,O1-P2260,24895,17768,True,90.68635806451361,176.3999999992944,200 mm,1000.0,999.537499573871,361.8052885691677,0.5746170043264986,0.05973867211251815,0.05973867211251815
27136,O7-P82,25781,27137,True,90.4338819749503,176.3999999992944,200 mm,999.5387872019278,1000.0,19.574719266590012,0.23486793364500824,0.014616647317810478,0.014616647317810478
27138,O9-P1629,25203,11203,True,86.84038851189406,176.3999999992944,200 mm,1000.0,999.5571140185893,63.01944955248403,0.3406937176432684,0.025194300220204545,0.025194300220204545
27140,O11-P194,11001,27141,True,90.46168081444605,176.3999999992944,200 mm,999.5386454278463,1000.0,0.5456162523303211,0.06794094745699142,0.0030306566199057687,0.0030306566199057687
27143,O3-P2549,9637,23290,True,90.48020044185624,176.3999999992944,200 mm,999.5385509777466,1000.0,87.63123910237928,0.3773107356021649,0.029481824013540863,0.029481824013540863
27146,O3-P2623,1764,1778,True,90.48506109245356,176.3999999992944,200 mm,1000.0,999.5385261884285,713.496227388566,0.6902126899354447,0.08675385038172514,0.08675385038172514
27147,O1-P1374,11288,27148,True,90.49973473665428,176.3999999992944,200 mm,1000.0,999.538451352843,727.6410538305729,0.6936399450532764,0.08775677170291374,0.08775677170291374
27149,O1-P2242,27150,3657,True,95.40561162471668,176.3999999992944,200 mm,1000.0,999.513431380714,804.1415171891447,0.71103291438871,0.09313499464614809,0.09313499464614809
27151,O9-P899,21143,13362,True,90.5411006100551,176.3999999992944,200 mm,1000.0,999.5382403868887,2.9463464324392397,0.12451100079169818,0.0062521763814819345,0.0062521763814819345
27152,O9-P1101,3993,338,True,90.51474893708344,277.99999999888803,315 mm,1000.0,999.7556101778699,2523.6722924180563,0.738816366319598,0.17236544269830034,0.17236544269830034
27153,O5-P33,18346,15283,True,90.5161685988068,176.3999999992944,200 mm,999.538367540146,1000.0,165.719918155853,0.4577454630456873,0.04019314616875569,0.04019314616875569
27154,O9-P515,9191,27155,True,90.52947078681504,176.3999999992944,200 mm,1000.0,999.5382996989872,30.40562328260788,0.27066316193882867,0.01790638237984583,0.01790638237984583
27156,O19-P73,27157,27158,True,90.53417230313043,176.3999999992944,200 mm,1000.0,999.5382757212541,12.577889929368032,0.20325350866789876,0.011947120459748996,0.011947120459748996
27160,O1-P2150,15899,8230,True,90.54998820226366,176.3999999992944,200 mm,1000.0,999.5381950601685,17.687656618389564,0.2272557275253775,0.013953786045782407,0.013953786045782407
27161,O1-P2430,22077,27162,True,90.55043130863602,705.7999999971769,800 mm,1000.0,999.9230321333877,9672.898123090938,0.6638651436356819,0.31459349841719425,0.31459349841719425
27164,O1-P1256,26713,6641,True,90.57086483824078,176.3999999992944,200 mm,1000.0,999.538088589325,11.159521922798072,0.19538647103915738,0.01131687153254788,0.01131687153254788
27165,O1-P273,22448,22725,True,90.57151001445557,176.3999999992944,200 mm,1000.0,999.5380852989263,21.912377104994043,0.24360776596898953,0.015393500575149646,0.015393500575149646
27166,O19-P72,6041,27158,True,90.57247925759644,176.3999999992944,200 mm,999.5380803557863,1000.0,21.264992728912926,0.24125639049281744,0.015182830175341205,0.015182830175341205
27175,O9-P2355,7858,23521,True,145.1303600295521,220.5999999991176,250 mm,999.4557611498892,1000.0,1161.2322151428095,0.6941011522742178,0.11144686067926575,0.11144686067926575
27176,O1-P1056,25486,17187,True,90.61392211724566,176.3999999992944,200 mm,999.537868997202,1000.0,1018.402557252091,0.7508220387165317,0.10809380382642711,0.10809380382642711
27177,O1-P2574,10309,15195,True,99.9999999991579,176.3999999992944,200 mm,1000.0,999.4900000000043,522.441345424419,0.6360673238205734,0.07274007868914512,0.07274007868914512
27178,O9-P1495,19874,22316,True,90.62160663151604,176.3999999992944,200 mm,1000.0,999.5378298061793,17.876122917920213,0.2280411088972294,0.01402158482361046,0.01402158482361046
27179,O4-P689,27180,27181,True,100.00000000056284,176.3999999992944,200 mm,999.4899999999972,1000.0,69.73458971432899,0.3515933019182524,0.026434842724539696,0.026434842724539696
27182,O9-P1680,27183,27184,True,89.94624046949934,176.3999999992944,200 mm,999.5412741736055,1000.0,0.06476129313803952,0.029063511655486436,0.0012867046296902319,0.0012867046296902319
27185,O3-P1312,404,27186,True,90.60322917697118,176.3999999992944,200 mm,999.5379235311974,1000.0,71.0613004112116,0.35365546944950954,0.026672905656543885,0.026672905656543885
27187,O21-P790,27188,21147,True,99.99999999995715,176.3999999992944,200 mm,999.4900000000002,1000.0,19.34932489999997,0.23398683179321694,0.014539267484220303,0.014539267484220303
27193,O5-P150,27194,27195,True,91.05336121823075,176.3999999992944,200 mm,999.5356278577871,1000.0,8.147443020077127,0.1759901087895305,0.009820812868602839,0.009820812868602839
27196,O20-P73,27197,3782,True,90.6569545940616,176.3999999992944,200 mm,999.5376495315703,1000.0,9.431448947307723,0.18478690529893227,0.010489116631884595,0.010489116631884595
27198,O4-P1289,14479,9662,True,99.99999999962779,176.3999999992944,200 mm,999.4900000000019,1000.0,44.79147355794638,0.3061030854340175,0.02144997383438846,0.02144997383438846
27199,O9-P258,15038,27200,True,90.66069707131177,176.3999999992944,200 mm,999.5376304449363,1000.0,0.19538205128208477,0.04578858339491015,0.001985783459227109,0.001985783459227109
27202,O2-P994,27203,8217,True,90.67182083647629,176.3999999992944,200 mm,999.537573713734,1000.0,18.02963963100226,0.22867652838955863,0.014076537463684454,0.014076537463684454
27204,O9-P2793,11099,27205,True,92.71214786195665,220.5999999991176,250 mm,1000.0,999.6523294455177,1225.1842201543527,0.7033125160499047,0.11506946013384971,0.11506946013384971
27206,O3-P1450,23461,16838,True,90.67596400900835,220.5999999991176,250 mm,999.6599651349662,1000.0,1312.3725284837558,0.7150437057458556,0.1199783611525838,0.1199783611525838
27207,O3-P2884,24285,2218,True,90.67855942196,176.3999999992944,200 mm,999.537539346948,1000.0,213.81698923098512,0.49366533484211556,0.045630148164924327,0.045630148164924327
27208,O24-P332,27209,27210,True,90.68234009811144,176.3999999992944,200 mm,1000.0,999.5375200654996,21.390756084870638,0.2417171149807217,0.015224011907975654,0.015224011907975654
27214,O3-P2799,26189,27215,True,69.30764709275637,176.3999999992944,200 mm,999.646530999827,1000.0,10.220253645906785,0.18978104797816966,0.010876064382250616,0.010876064382250616
27224,O9-P2954,27225,23778,True,90.74329186228401,176.3999999992944,200 mm,1000.0,999.5372092115024,10.299007390140845,0.19026461422991855,0.010913820930080666,0.010913820930080666
27228,O1-P381,15208,7265,True,90.75947424028931,176.3999999992944,200 mm,999.5371266813745,1000.0,889.0823822279751,0.7282810422595384,0.09905500848785796,0.09905500848785796
27230,O9-P3352,27231,21073,True,90.77407618880241,176.3999999992944,200 mm,999.5370522114371,1000.0,2.160948634706205,0.11175283165637065,0.005459742942362025,0.005459742942362025
27232,O4-P268,23527,6772,True,90.77575490769986,176.3999999992944,200 mm,1000.0,999.5370436499708,114.60399837668578,0.4095861472342363,0.033555156271407344,0.033555156271407344
27233,O3-P1271,2835,23350,True,74.1671263630074,176.3999999992944,200 mm,1000.0,999.6217476555487,138.29012116217018,0.43355811845743936,0.036771428921898816,0.036771428921898816
27234,O1-P1829,27235,23907,True,93.21218786580776,176.3999999992944,200 mm,1000.0,999.5246178418844,48.4195686425453,0.3137075863791411,0.022248488118084178,0.022248488118084178
27236,O24-P88,27237,23775,True,90.79169454872527,176.3999999992944,200 mm,999.5369623578015,1000.0,20.406069640075085,0.23805695014981987,0.014898147223094103,0.014898147223094103
27238,O2-P659,27239,10663,True,90.7928803754153,176.3999999992944,200 mm,1000.0,999.5369563100854,6.845605633870299,0.1660159351848384,0.009083582470929009,0.009083582470929009
27240,O9-P1779,15738,23651,True,90.79820480622793,176.3999999992944,200 mm,999.5369291554882,1000.0,1.776358947460484,0.1042983888172638,0.005014102473859264,0.005014102473859264
27244,O3-P1954,7083,7082,True,68.94884307501138,176.3999999992944,200 mm,1000.0,999.6483609003175,25.65703202376651,0.2563196116043835,0.01655372725823815,0.01655372725823815
27245,O21-P1137,2444,3421,True,115.37545927874,176.3999999992944,200 mm,999.4115851576785,1000.0,431.2167368778378,0.6035359074124607,0.06555579934892897,0.06555579934892897
27251,O2-P1488,27252,15433,True,90.84093033257318,176.3999999992944,200 mm,1000.0,999.5367112553039,124.00452865368081,0.4195052661963,0.0348655741543563,0.0348655741543563
27253,O1-P2268,27254,19892,True,100.00000000007444,176.3999999992944,200 mm,1000.0,999.4899999999997,25.824269845138126,0.2568556236449629,0.01660344299715469,0.01660344299715469
27255,O9-P2212,24339,26858,True,90.85208306037777,176.3999999992944,200 mm,999.5366543763921,1000.0,50.620216567757446,0.3181218791379787,0.022718317797678748,0.022718317797678748
27256,O9-P1004,19361,8774,True,59.73952319928413,176.3999999992944,200 mm,1000.0,999.6953284316836,1.8364269359204346,0.10553147925710812,0.005086925985807787,0.005086925985807787
27261,O3-P1766,9944,17627,True,90.89498751440867,176.3999999992944,200 mm,999.5364355636765,1000.0,26.851597995833163,0.26009520033628625,0.016905289256309824,0.016905289256309824
27262,O6-P257,21843,27263,True,90.89634572946366,176.3999999992944,200 mm,999.5364286367798,1000.0,1.469228428925214,0.09750003999739117,0.004619015016356771,0.004619015016356771
27264,O15-P54,16389,3358,True,90.9081238075032,176.3999999992944,200 mm,1000.0,999.5363685685817,129.76107377966596,0.4253062450141886,0.03564520156411499,0.03564520156411499
27265,O1-P685,24873,962,True,90.9099631734472,176.3999999992944,200 mm,999.5363591878154,1000.0,12.046772822966426,0.20038450978816708,0.011715709206991437,0.011715709206991437
27268,O3-P3183,27269,20389,True,99.9999999990181,176.3999999992944,200 mm,999.490000000005,1000.0,4.9079382999992935,0.1483507350016738,0.007831629520118366,0.007831629520118366
27270,O9-P3393,23762,24914,True,90.92024459939407,176.3999999992944,200 mm,999.536306752543,1000.0,17.835402961875115,0.2278719176860232,0.014006967750619444,0.014006967750619444
27271,O1-P2610,18585,12396,True,90.92053301289896,176.3999999992944,200 mm,999.5363052816342,1000.0,50.92898525883879,0.31873009615484504,0.022783417699734135,0.022783417699734135
27273,O3-P187,9049,11939,True,88.72226155627625,176.3999999992944,200 mm,1000.0,999.547516466063,758.3362506863474,0.7008445240005986,0.08992299908181714,0.08992299908181714
27274,O10-P422,14581,27275,True,90.94522196834752,176.3999999992944,200 mm,999.5361793679614,1000.0,2.3409119598172103,0.11492847920086008,0.005653498679759159,0.005653498679759159
27276,O1-P466,27277,27278,True,90.96206328733629,176.3999999992944,200 mm,1000.0,999.5360934772345,200.24591663240946,0.4842134179747506,0.04415598211846116,0.04415598211846116
27281,O3-P1893,14040,18554,True,90.9772755586671,176.3999999992944,200 mm,999.5360158946507,1000.0,117.91022985428852,0.4131413856449512,0.03402158383292368,0.03402158383292368
27282,O1-P550,12304,27283,True,90.9778221744836,176.3999999992944,200 mm,999.5360131069101,1000.0,163.88407197740702,0.4562248842301817,0.039972578391950675,0.039972578391950675
27286,O9-P2274,1284,27287,True,72.22050115778785,176.3999999992944,200 mm,999.6316754440953,1000.0,0.051998760833607244,0.026428864297833827,0.001184112119511746,0.001184112119511746
27288,O1-P265,11762,25097,True,61.94860029941713,176.3999999992944,200 mm,999.684062138473,1000.0,206.59985978736688,0.48869801338285745,0.04485141061718396,0.04485141061718396
27289,O3-P2777,18992,27290,True,91.00637853652161,176.3999999992944,200 mm,1000.0,999.5358674694637,47.96327897855951,0.3127742740976013,0.022149747076359652,0.022149747076359652
27292,O1-P1196,13425,27293,True,91.03427098190333,176.3999999992944,200 mm,999.5357252179923,1000.0,120.7526850501436,0.41613925097400567,0.03441770651521035,0.03441770651521035
27294,O11-P153,27295,27296,True,89.25578009493368,176.3999999992944,200 mm,999.5447955215159,1000.0,21.637535601428517,0.2426156153844863,0.015304459621998643,0.015304459621998643
27297,O1-P1193,27298,12130,True,100.00000000029924,176.3999999992944,200 mm,1000.0,999.4899999999984,5.323745440000215,0.15250498677126054,0.008119843037338429,0.008119843037338429
27299,O8-P101,17949,27300,True,91.050272957446,176.3999999992944,200 mm,999.535643607917,1000.0,117.97167606476378,0.41320675574537613,0.03403019391269735,0.03403019391269735
27307,O9-P2064,18174,5632,True,91.05710762880109,176.3999999992944,200 mm,999.5356087510932,1000.0,91.62864900871972,0.38251880445584124,0.030119928378186858,0.030119928378186858
27308,O2-P417,12885,20714,True,89.39317732867907,176.3999999992944,200 mm,999.5440947956238,1000.0,35.44313434767665,0.28422447804714424,0.019228167378404347,0.019228167378404347
27309,O2-P1232,27310,27311,True,99.99999999996145,176.3999999992944,200 mm,1000.0,999.4900000000002,4.2572029400001155,0.14132723080786902,0.007353075619525098,0.007353075619525098
27313,O9-P939,27314,27315,True,75.16846308660416,176.3999999992944,200 mm,1000.0,999.6166408382583,26.82248677151513,0.2600046272551168,0.016896818128212525,0.016896818128212525
27316,O11-P286,27317,9091,True,91.07482519087088,176.3999999992944,200 mm,1000.0,999.5355183915266,3.8837516176679117,0.13695311302274832,0.007060601955661572,0.007060601955661572
27318,O15-P23,25570,27319,True,91.08820539713167,176.3999999992944,200 mm,999.5354501524746,1000.0,120.45765273776465,0.415830540850214,0.03437679537517687,0.03437679537517687
27323,O3-P2231,27324,9794,True,91.09736245321209,176.3999999992944,200 mm,1000.0,999.5354034514886,0.0655901009663127,0.02922241912414267,0.0012929600266367927,0.0012929600266367927
27327,O1-P2088,27328,27329,True,91.11480174607964,176.3999999992944,200 mm,1000.0,999.535314511095,316.8895255459345,0.5533778198555056,0.0557532204999307,0.0557532204999307
27330,O1-P2038,39944,27331,True,44.52210512350028,176.3999999992944,200 mm,1000.0,999.7729372638702,47.35567983078931,0.31152147868764024,0.022017531340777663,0.022017531340777663
27332,O1-P715,26840,14228,True,91.12504483806691,176.3999999992944,200 mm,1000.0,999.5352622713259,10.235962172283408,0.18987771032817224,0.010883607627989268,0.010883607627989268
27333,O1-P379,5594,15207,True,53.28900117149606,176.3999999992944,200 mm,999.7282260940253,1000.0,924.0259600090462,0.7347981349283441,0.10148779128197141,0.10148779128197141
27334,O9-P267,27335,716,True,91.13274922984145,176.3999999992944,200 mm,1000.0,999.5352229789278,150.3142908653068,0.44456782636417197,0.03830623782043404,0.03830623782043404
27337,O2-P1209,27338,15747,True,91.1501797469144,176.3999999992944,200 mm,999.5351340832907,1000.0,582.8161686221872,0.6549427670741248,0.07728693973237474,0.07728693973237474
27342,O9-P2552,11545,5630,True,91.1613808677419,176.3999999992944,200 mm,999.5350769575745,1000.0,10.134612899987639,0.1892522153260543,0.010834832007588358,0.010834832007588358
27344,O3-P508,4190,6701,True,91.17054992126937,176.3999999992944,200 mm,1000.0,999.5350301954015,140.17444465477573,0.43532965406889357,0.03701588306823913,0.03701588306823913
27345,O15-P68,17052,27346,True,91.18028465213997,176.3999999992944,200 mm,999.5349805482741,1000.0,154.0457470612307,0.4478497532610048,0.03877102482678194,0.03877102482678194
27347,O9-P1435,11473,27348,True,91.18415956083976,176.3999999992944,200 mm,1000.0,999.5349607862397,64.0435142199958,0.3424088007579212,0.025387538138981373,0.025387538138981373
27349,O21-P894,6856,15064,True,91.18797216756232,176.3999999992944,200 mm,999.5349413419455,1000.0,196.8353387620168,0.4817611694859347,0.043778730317410454,0.043778730317410454
27351,O4-P332,23263,23264,True,81.62946709017358,176.3999999992944,200 mm,1000.0,999.5836897178401,168.97379486148355,0.46040957480244793,0.04058140153729331,0.04058140153729331
27352,O18-P61,27353,27354,True,91.21400426355426,176.3999999992944,200 mm,999.5348085782558,1000.0,20.219874183069624,0.23735083242512592,0.014835623045081755,0.014835623045081755
27355,O9-P524,4290,27356,True,91.22349914794636,176.3999999992944,200 mm,1000.0,999.5347601543455,13.128190695210254,0.20613752539065827,0.012181558301190535,0.012181558301190535
27357,O3-P1070,1337,27358,True,91.2185192639282,176.3999999992944,200 mm,999.534785551754,1000.0,53.4232530364403,0.32354822999039135,0.02330226095308873,0.02330226095308873
27363,O3-P722,27364,27365,True,91.25730012725565,176.3999999992944,200 mm,999.534587769351,1000.0,8.147589856091624,0.17599116853458213,0.00982089235802292,0.00982089235802292
27367,O3-P2277,21495,10471,True,91.26037973698448,176.3999999992944,200 mm,1000.0,999.5345720633413,52.86345737809922,0.3224812575985621,0.023186881930721655,0.023186881930721655
27368,O1-P305,25962,24523,True,91.261729845399,176.3999999992944,200 mm,1000.0,999.5345651777884,9.391342385488686,0.18452526813307857,0.010468995311424749,0.010468995311424749
27369,O1-P308,25626,24280,True,91.261729845399,176.3999999992944,200 mm,1000.0,999.5345651777884,6.004976305488687,0.15884733863255593,0.008567229883466943,0.008567229883466943
27370,O15-P60,27371,6942,True,91.26407250019662,176.3999999992944,200 mm,1000.0,999.534553230249,17.01629237220014,0.22440894175076637,0.013709173082336056,0.013709173082336056
27372,O1-P140,12189,11728,True,139.03938534939311,882.3999999964702,1000 mm,1000.0,999.895720460988,15795.363218649687,0.7123266059611831,0.3853845229586156,0.3853845229586156
27375,O3-P3251,27376,1872,True,99.99999999948152,176.3999999992944,200 mm,999.4900000000026,1000.0,19.806764479999625,0.23576755546358696,0.014695830665901839,0.014695830665901839
27377,O10-P100,25117,25217,True,91.27172500416643,176.3999999992944,200 mm,999.5345142024787,1000.0,39.24164474659472,0.29356255536896786,0.02016285541315574,0.02016285541315574
27378,O12-P162,6897,27379,True,91.27470050945696,176.3999999992944,200 mm,999.5344990274018,1000.0,67.91053724087217,0.3487109372192897,0.02610389142018481,0.02610389142018481
27380,O14-P25,27381,425,True,82.34420915275082,176.3999999992944,200 mm,1000.0,999.5800445333209,386.49270642745637,0.5853908653907385,0.06184994676585735,0.06184994676585735
27382,O9-P1963,23845,17482,True,91.28301408681592,176.3999999992944,200 mm,1000.0,999.5344566281573,52.031050259286815,0.32087948715996306,0.02301418637421772,0.02301418637421772
27383,O1-P1389,15160,15501,True,91.28900840869262,176.3999999992944,200 mm,1000.0,999.5344260571156,175.18042946063977,0.4653854834261519,0.041312806198162716,0.041312806198162716
27384,O1-P2271,22983,27385,True,91.28929867521576,176.3999999992944,200 mm,1000.0,999.5344245767564,59.27271583061796,0.3342408796493001,0.024473774023625675,0.024473774023625675
27386,O9-P558,1257,1812,True,91.29093811859887,176.3999999992944,200 mm,999.5344162155951,1000.0,5.443863064766972,0.15366279815505704,0.008200850999386743,0.008200850999386743
27387,O1-P118,3468,7572,True,91.2960464915238,176.3999999992944,200 mm,999.5343901628933,1000.0,118.55267183141935,0.4138236076676354,0.03411150167287523,0.03411150167287523
27388,O3-P699,1770,21562,True,91.30266836799325,176.3999999992944,200 mm,999.5343563913233,1000.0,44.40018365498994,0.30525675037836864,0.02136194914915284,0.02136194914915284
27389,O1-P510,5513,27390,True,109.81808685173242,176.3999999992944,200 mm,999.4399277570561,1000.0,10.741801422533248,0.1929361939538054,0.011123337881468395,0.011123337881468395
27392,O20-P75,27393,8283,True,91.31951144379974,176.3999999992944,200 mm,999.5342704916367,1000.0,12.410947488239536,0.2023610614901747,0.011874943393132744,0.011874943393132744
27394,O1-P2394,19484,27395,True,99.99999999876272,176.3999999992944,200 mm,999.4900000000063,1000.0,39.39726787640342,0.2939310397026223,0.02020015227610351,0.02020015227610351
27396,O3-P2293,27397,15854,True,91.99811362339308,176.3999999992944,200 mm,999.5308096205207,1000.0,83.18484930276631,0.37130881206617994,0.028755364197054132,0.028755364197054132
27398,O3-P3248,8265,26328,True,99.99999999884812,176.3999999992944,200 mm,999.4900000000059,1000.0,49.65167975117499,0.3161964978800873,0.022512820213512207,0.022512820213512207
27401,O9-P3257,27402,5471,True,75.49362663938425,176.3999999992944,200 mm,1000.0,999.6149825041391,5.33131745118061,0.15257850757920263,0.008124978204408103,0.008124978204408103
27403,O9-P3660,20095,19657,True,91.35208508679696,176.3999999992944,200 mm,999.5341043660574,1000.0,0.41856223275575444,0.061494722499236563,0.002713249593524406,0.002713249593524406
27405,O1-P1291,27406,13162,True,101.25175132351326,176.3999999992944,200 mm,999.4836160682501,1000.0,2.861398660952929,0.1232541407266404,0.006172459006042062,0.006172459006042062
27407,O10-P299,25665,21489,True,91.52581575822656,176.3999999992944,200 mm,999.5332183396331,1000.0,27.969733188652572,0.26352228432283953,0.017227173583745835,0.017227173583745835
27408,O4-P331,23264,386,True,91.43542458653273,176.3999999992944,200 mm,1000.0,999.5336793346087,211.12294353793803,0.49182638783764754,0.045340807382775045,0.045340807382775045
27410,O16-P139,27411,27412,True,99.999999999727,176.3999999992944,200 mm,999.4900000000014,1000.0,44.20958149395261,0.30484254484903806,0.021318930377876362,0.021318930377876362
27413,O1-P2265,3387,3172,True,79.87794456486392,176.3999999992944,200 mm,1000.0,999.5926224827192,135.947846331326,0.4313307028890569,0.03646541575749545,0.03646541575749545
27414,O9-P1439,12850,27415,True,91.37623048425424,176.3999999992944,200 mm,1000.0,999.5339812245303,35.39003023868882,0.2840889524001724,0.019214750006712772,0.019214750006712772
27417,O21-P250,10419,5496,True,91.39884400036101,176.3999999992944,200 mm,1000.0,999.5338658955982,4.692767767680261,0.14610414631298585,0.007677361598572997,0.007677361598572997
27418,O4-P932,9425,7235,True,91.4002572061174,176.3999999992944,200 mm,999.5338586882488,1000.0,30.647993841441473,0.2713510484796621,0.01797242045516492,0.01797242045516492
27419,O2-P1200,971,20496,True,89.55818825989604,176.3999999992944,200 mm,1000.0,999.5432532398745,991.373248104273,0.7464628477450598,0.10619330480454667,0.10619330480454667
27421,O11-P290,27422,27423,True,91.41616865938913,176.3999999992944,200 mm,1000.0,999.5337775398372,0.2818196414346625,0.05285134903928481,0.0023047049772726754,0.0023047049772726754
27424,O2-P1903,11826,27425,True,100.00000000015363,176.3999999992944,200 mm,1000.0,999.4899999999992,15.109614960000114,0.21586525640148552,0.012985746522369477,0.012985746522369477
27426,O9-P2475,3517,25056,True,91.4264799431318,176.3999999992944,200 mm,1000.0,999.5337249522901,168.27290293699664,0.45983901733184285,0.0404980562263818,0.0404980562263818
27428,O16-P30,21833,25068,True,91.43107845183786,176.3999999992944,200 mm,999.5337014998956,1000.0,863.1651480998255,0.7232344157055219,0.09725113652953739,0.09725113652953739
27429,O2-P1179,27430,9155,True,91.435277424588,277.99999999888803,315 mm,1000.0,999.7531247509536,2650.8864291276427,0.7462438266018414,0.17825220380378454,0.17825220380378454
27431,O3-P352,841,27432,True,68.99891724671286,176.3999999992944,200 mm,999.6481055220418,1000.0,190.42759033501864,0.47706476719762725,0.04306211965711367,0.04306211965711367
27436,O1-P2607,27437,17205,True,100.00000000004194,176.3999999992944,200 mm,999.4899999999998,1000.0,65.91117671818526,0.3454861024450127,0.02573609046437382,0.02573609046437382
27441,O16-P72,12248,14150,True,91.48092670466472,176.3999999992944,200 mm,999.5334472738062,1000.0,726.1251879841449,0.6932759558650887,0.0876494432861416,0.0876494432861416
27442,O8-P274,13916,15910,True,91.48317986363872,176.3999999992944,200 mm,999.5334357826954,1000.0,32.62694739346936,0.2768271366450935,0.018501967193264236,0.018501967193264236
27445,O9-P2288,27446,24599,True,91.48442144815748,176.3999999992944,200 mm,1000.0,999.5334294506144,26.35302032344296,0.2585342216733837,0.0167595516632908,0.0167595516632908
27450,O4-P1376,62,4200,True,92.11925622445601,176.3999999992944,200 mm,1000.0,999.5301917932553,16.436124021608077,0.22188415834364825,0.01349372050179166,0.01349372050179166
27452,O1-P1424,27453,27454,True,91.51328711241229,176.3999999992944,200 mm,999.5332822357267,1000.0,52.92776338109509,0.3226042389542309,0.02320016675225725,0.02320016675225725
27455,O5-P308,27456,27457,True,89.03588788848243,176.3999999992944,200 mm,1000.0,999.5459169717687,50.68032205383583,0.3182404853006154,0.022731005735162152,0.022731005735162152
27458,O4-P783,27459,27460,True,118.78496073879462,176.3999999992944,200 mm,1000.0,999.3941967002321,64.66172314702618,0.34343454421912606,0.02550345751320166,0.02550345751320166
27461,O1-P1400,27462,27463,True,79.44437121902939,176.3999999992944,200 mm,1000.0,999.594833706783,53.461032957927706,0.32361994703941177,0.023310026056448052,0.023310026056448052
27467,O9-P310,1716,16649,True,91.6750701238661,176.3999999992944,200 mm,999.5324571423682,1000.0,2.892429655027861,0.12371622009216464,0.006201725026427909,0.006201725026427909
27473,O9-P1467,27415,23164,True,91.58388640872785,176.3999999992944,200 mm,999.5329221793155,1000.0,3.862954873636404,0.13670109104651798,0.00704388109785414,0.00704388109785414
27474,O3-P723,27475,27476,True,48.18033085805834,176.3999999992944,200 mm,999.7542803126239,1000.0,0.25273471059330743,0.050661246394837454,0.0022043543190090427,0.0022043543190090427
27477,O1-P862,15978,14968,True,91.618524807251,176.3999999992944,200 mm,1000.0,999.5327455234831,0.06596533786122072,0.02929393231081928,0.0012957776397614802,0.0012957776397614802
27479,O1-P1290,27480,27406,True,128.17440140704414,176.3999999992944,200 mm,999.3463105528241,1000.0,10.063306429966003,0.18880949822429688,0.01080036098256046,0.01080036098256046
27481,O4-P1427,27482,25243,True,95.8026164282422,176.3999999992944,200 mm,1000.0,999.511406656216,9.825988023828335,0.18732002077725332,0.01068470139611022,0.01068470139611022
27484,O9-P1431,20864,18811,True,91.6477186823115,176.3999999992944,200 mm,1000.0,999.5325966347202,127.0877132736613,0.42263660036763623,0.03528518358822812,0.03528518358822812
27487,O3-P1149,11845,27488,True,91.65591885108435,176.3999999992944,200 mm,1000.0,999.5325548138595,88.02407647259537,0.37783018089436804,0.029545143691650358,0.029545143691650358
27489,O9-P1029,27490,25867,True,92.63406356604371,176.3999999992944,200 mm,999.5275662758132,1000.0,0.31112284576755145,0.05490929012910863,0.0024001775047289434,0.0024001775047289434
27491,O9-P3159,27492,1835,True,67.45291854945802,176.3999999992944,200 mm,999.6559901153978,1000.0,19.217177925881202,0.2334668621464331,0.014493683371515726,0.014493683371515726
27493,O1-P2056,443,27494,True,39.85932327432265,176.3999999992944,200 mm,999.796717451301,1000.0,24.322689946471353,0.25195125759413756,0.016150955215415545,0.016150955215415545
27496,O1-P905,27497,7332,True,100.00000000016134,176.3999999992944,200 mm,1000.0,999.4899999999992,21.397926140000116,0.24174332395039017,0.015226356005295929,0.015226356005295929
27499,O1-P1156,27500,22810,True,91.70361708598064,176.3999999992944,200 mm,999.5323115528615,1000.0,464.29236461414246,0.6159618327341938,0.06821218809676058,0.06821218809676058
27501,O3-P3073,27052,9106,True,100.00000000035249,176.3999999992944,200 mm,999.4899999999982,1000.0,76.45440815132866,0.3617602556729564,0.027619021467854787,0.027619021467854787
27502,O2-P1664,11770,3779,True,91.70827004189213,176.3999999992944,200 mm,1000.0,999.5322878227863,46.17157668649702,0.30904632619262196,0.021757406477576798,0.021757406477576798
27505,O3-P2880,1583,25085,True,40.89953115318215,176.3999999992944,200 mm,999.7914123911188,1000.0,600.6450622312225,0.6601754556672227,0.07860505815900196,0.07860505815900196
