id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
27506,O1-P2293,22095,27507,True,91.720130910093,176.3999999992944,200 mm,1000.0,999.5322273323585,18.493770834255265,0.2305746118058379,0.014241218421639267,0.014241218421639267
27508,O3-P2502,27509,1804,True,93.61831457402398,176.3999999992944,200 mm,1000.0,999.5225465956725,149.0591300650818,0.4434501214239333,0.03814871761344524,0.03814871761344524
27510,O3-P1459,17195,24923,True,91.7484566324492,176.3999999992944,200 mm,999.5320828711745,1000.0,1105.7008981746003,0.7636640642007351,0.11431448151032167,0.11431448151032167
27514,O9-P2978,23658,12608,True,91.74171648051092,176.3999999992944,200 mm,1000.0,999.5321172459494,47.7607047808839,0.3123578685313198,0.022105759696966144,0.022105759696966144
27515,O24-P208,10533,27516,True,91.7537668821153,176.3999999992944,200 mm,1000.0,999.5320557889012,113.95195372446322,0.40887604091949203,0.03346242637588103,0.03346242637588103
27517,O22-P86,27518,25878,True,91.75878083157673,176.3999999992944,200 mm,999.5320302177589,1000.0,15.877534917120714,0.21939304740546645,0.013282514646560441,0.013282514646560441
27519,O9-P3109,27520,15877,True,91.76019158743382,176.3999999992944,200 mm,1000.0,999.5320230229041,16.991844397942955,0.22430378724149383,0.013700171733986103,0.013700171733986103
27521,O6-P313,27522,17399,True,91.23078632830877,176.3999999992944,200 mm,999.5347229897257,1000.0,14.355478306156384,0.21227536796693458,0.012686557404063076,0.012686557404063076
27524,O21-P127,27525,17661,True,99.88686689247754,176.3999999992944,200 mm,1000.0,999.4905769788484,198.79426986930574,0.4831735991450151,0.04399575825485498,0.04399575825485498
27527,O2-P1898,11827,27528,True,99.99999999935348,176.3999999992944,200 mm,1000.0,999.4900000000033,76.04977941984049,0.3611669201544684,0.027549188371732418,0.027549188371732418
27529,O2-P87,4656,15702,True,99.99999999989299,176.3999999992944,200 mm,999.4900000000006,1000.0,216.35228788499066,0.495379723256747,0.045901006559703646,0.045901006559703646
27530,O11-P167,27531,16048,True,91.82512024588836,176.3999999992944,200 mm,1000.0,999.531691886746,1.4462180265767461,0.09695270737545097,0.0045876809705811174,0.0045876809705811174
27532,O16-P119,11010,9800,True,90.51115086349603,176.3999999992944,200 mm,1000.0,999.5383931305962,59.223375248471726,0.33415395401223114,0.024464137815714184,0.024464137815714184
27533,O1-P395,13175,26992,True,91.8673657830558,176.3999999992944,200 mm,1000.0,999.5314764345064,168.23413104576326,0.4598074028652046,0.040493441193413096,0.040493441193413096
27539,O3-P2089,27540,7753,True,91.91005107869698,176.3999999992944,200 mm,1000.0,999.5312587394986,10.728907636776661,0.19285950402558358,0.011117301763155452,0.011117301763155452
27541,O3-P1825,7658,7657,True,26.342825149853983,176.3999999992944,200 mm,999.8656515917357,1000.0,13.454209888944503,0.2078061505879487,0.012318030018764206,0.012318030018764206
27543,O9-P3233,27544,18815,True,92.74181928236392,176.3999999992944,200 mm,1000.0,999.52701672166,5.83258412988377,0.15729180064249884,0.008456680340479911,0.008456680340479911
27545,O12-P450,27546,1970,True,91.91650058956685,176.3999999992944,200 mm,999.5312258469933,1000.0,0.12677461534776735,0.03848432294184494,0.0016705376201507215,0.0016705376201507215
27547,O1-P2447,27548,20687,True,99.99999999956977,705.7999999971769,800 mm,999.9150000000004,1000.0,9455.255548508596,0.6600295376998615,0.3105481351434748,0.3105481351434748
27549,O3-P1972,27550,27551,True,93.91670789828208,176.3999999992944,200 mm,1000.0,999.5210247897188,19.903337014546707,0.23613975910057886,0.01472864380537927,0.01472864380537927
27552,O9-P2011,26344,24041,True,130.1846175621699,176.3999999992944,200 mm,1000.0,999.3360584504329,5.48858010990473,0.1540892780747228,0.008230765051041146,0.008230765051041146
27556,O7-P306,27557,27558,True,72.38158255909013,176.3999999992944,200 mm,1000.0,999.6308539289487,199.2278426054916,0.48348477500509507,0.04404366672936516,0.04404366672936516
27559,O2-P995,7474,27560,True,76.8844222125266,176.3999999992944,200 mm,999.6078894467161,1000.0,33.6122943488987,0.27946555230932085,0.018759545226954822,0.018759545226954822
27563,O3-P463,11922,7385,True,91.94923499532456,176.3999999992944,200 mm,999.5310589015238,1000.0,360.4433401939367,0.5740053006161582,0.05962067922163544,0.05962067922163544
27567,O24-P95,27568,23776,True,91.9612548957496,176.3999999992944,200 mm,999.5309976000317,1000.0,6.84644686352494,0.16602279233047507,0.009084081804714244,0.009084081804714244
27569,O2-P1124,14629,8947,True,99.99999999937184,176.3999999992944,200 mm,1000.0,999.4900000000032,0.07199999999954772,0.030409202476489722,0.0013399190332033446,0.0013399190332033446
27570,O21-P977,27571,5021,True,91.97205722484593,176.3999999992944,200 mm,1000.0,999.5309425081533,44.58298668317113,0.30565280691947627,0.02140312076213594,0.02140312076213594
27572,O21-P1053,11516,11515,True,64.34627206579454,176.3999999992944,200 mm,999.6718340124645,1000.0,48.17556028098989,0.3132092750776447,0.022195742817690964,0.022195742817690964
27574,O9-P2639,27575,17184,True,90.8271402510826,176.3999999992944,200 mm,999.5367815847195,1000.0,0.30982186098077946,0.054820754473558365,0.002396046781633384,0.002396046781633384
27578,O1-P458,17558,27579,True,92.01951491500064,176.3999999992944,200 mm,1000.0,999.5307004739335,565.012835384441,0.6495682864156148,0.07596023067075236,0.07596023067075236
27581,O2-P489,7414,27582,True,92.02861545308456,176.3999999992944,200 mm,999.5306540611892,1000.0,8.109774763126222,0.17571780657241748,0.009800396164534231,0.009800396164534231
27583,O3-P55,27584,27048,True,92.03321518416918,176.3999999992944,200 mm,1000.0,999.5306306025608,453.31124750713207,0.6119224287382453,0.06733744023157848,0.06733744023157848
27585,O9-P1554,6372,6224,True,92.03836683395772,176.3999999992944,200 mm,1000.0,999.5306043291469,45.210265319848496,0.3070030299920394,0.021543759442416616,0.021543759442416616
27586,O11-P202,16204,15797,True,92.04243025273423,176.3999999992944,200 mm,999.5305836057111,1000.0,34.63223974897407,0.28213895771561803,0.01902216253754666,0.01902216253754666
27587,O7-P125,27588,14118,True,92.04270429991215,176.3999999992944,200 mm,999.5305822080704,1000.0,18.445193553110556,0.23037754410889702,0.01422408353072434,0.01422408353072434
27589,O24-P123,27590,22757,True,92.04763618421738,176.3999999992944,200 mm,1000.0,999.5305570554605,29.228739038053014,0.2672661581026414,0.017581837046584014,0.017581837046584014
27594,O9-P1780,22101,21106,True,92.051528609712,176.3999999992944,200 mm,999.5305372040905,1000.0,6.040209051569621,0.1591614081003079,0.008589615071717504,0.008589615071717504
27595,O9-P3288,639,12613,True,92.05312053307149,176.3999999992944,200 mm,1000.0,999.5305290852814,4.868047818294112,0.14793948841473575,0.007803306340506308,0.007803306340506308
27598,O7-P149,11299,27599,True,92.06048445150888,176.3999999992944,200 mm,999.5304915292973,1000.0,1.1961797688050864,0.0905794015412049,0.0042280679827480325,0.0042280679827480325
27600,O9-P259,27200,22913,True,100.00000000014828,176.3999999992944,200 mm,999.4899999999992,1000.0,0.13010634939074034,0.038893136607284974,0.0016877813566195138,0.0016877813566195138
27601,O9-P1655,25203,17151,True,90.12848186374696,176.3999999992944,200 mm,999.5403447424949,1000.0,15.65636734555363,0.2183895994881151,0.013197823643605423,0.013197823643605423
27602,O18-P16,23070,27603,True,92.08441037389488,176.3999999992944,200 mm,999.5303695070932,1000.0,20.939788855469306,0.24005599989530477,0.015075754714226093,0.015075754714226093
27607,O2-P568,27608,11284,True,92.09246098699678,176.3999999992944,200 mm,1000.0,999.5303284489663,59.40526538929787,0.3344741390796162,0.024499641334568376,0.024499641334568376
27609,O2-P1092,9962,13402,True,92.09346231433102,176.3999999992944,200 mm,1000.0,999.5303233421969,3.9488049328663184,0.1377354539874462,0.0071125984654551,0.0071125984654551
27611,O9-P297,22671,26888,True,92.11504045602072,176.3999999992944,200 mm,999.5302132936743,1000.0,10.384604145309115,0.1907872624230945,0.010954686476804558,0.010954686476804558
27612,O9-P227,3410,3987,True,92.11615949297436,176.3999999992944,200 mm,999.5302075865858,1000.0,108.57361390336021,0.40290090764301845,0.032687810296433285,0.032687810296433285
27613,O3-P2024,27614,17691,True,92.1177057651943,176.3999999992944,200 mm,999.5301997005976,1000.0,406.801888855103,0.593836390092728,0.0635504599457902,0.0635504599457902
27615,O21-P1014,10873,23999,True,92.12104094121928,176.3999999992944,200 mm,999.5301826911998,1000.0,31.528419669477678,0.2738176188686965,0.018210097759224303,0.018210097759224303
27618,O1-P1165,18451,27619,True,67.80977734144444,176.3999999992944,200 mm,999.6541701355586,1000.0,176.97601905743872,0.4668000803198524,0.04152223428061824,0.04152223428061824
27620,O12-P338,27621,6363,True,70.08822177829819,176.3999999992944,200 mm,999.6425500689306,1000.0,101.82501826063331,0.39508558175994585,0.031689710270687316,0.031689710270687316
27624,O2-P340,27625,17583,True,100.00000000050268,176.3999999992944,200 mm,1000.0,999.4899999999974,0.07200000000036193,0.030409202476636896,0.0013399190332091357,0.0013399190332091357
27627,O10-P267,27628,15100,True,90.09488107471805,176.3999999992944,200 mm,999.5405161065189,1000.0,6.0844973665864375,0.15955439259226883,0.008617655544195498,0.008617655544195498
27629,O2-P941,27630,7475,True,70.16078522542306,176.3999999992944,200 mm,1000.0,999.6421799953504,330.39242406560214,0.5600054451836433,0.05697284601176945,0.05697284601176945
27631,O3-P2751,26749,20958,True,92.13669506997027,176.3999999992944,200 mm,999.5301028551431,1000.0,83.25248401759815,0.37140184842108626,0.028766552861194516,0.028766552861194516
27632,O17-P59,27633,27634,True,92.23261492096819,176.3999999992944,200 mm,999.5296136639031,1000.0,12.610456127082726,0.2034266288243935,0.011961141811892588,0.011961141811892588
27635,O8-P70,25971,38587,True,100.13993471479894,176.3999999992944,200 mm,1000.0,999.4892863329545,60.458431995248446,0.33631421230568953,0.02470416466943342,0.02470416466943342
27636,O4-P731,5227,264,True,92.14566559163198,176.3999999992944,200 mm,999.5300571054827,1000.0,60.41268408074426,0.3362347672294681,0.02469531719420238,0.02469531719420238
27637,O1-P1895,27638,27639,True,100.00000000009146,176.3999999992944,200 mm,999.4899999999996,1000.0,0.9924648400001598,0.08467225506123932,0.0039034714068227443,0.0039034714068227443
27640,O9-P485,4119,21888,True,91.96505575390218,176.3999999992944,200 mm,999.5309782156551,1000.0,60.954279084342105,0.3371725079283314,0.02479984861860719,0.02479984861860719
27641,O3-P865,3462,27642,True,93.9670933838382,176.3999999992944,200 mm,1000.0,999.5207678237424,461.6831962698569,0.6150095155932167,0.06800496092791186,0.06800496092791186
27643,O9-P3649,24470,16216,True,92.16184009893318,176.3999999992944,200 mm,999.5299746154955,1000.0,0.9899186749776099,0.08459338633093845,0.0038991948168253625,0.0038991948168253625
27645,O21-P1285,12244,17236,True,93.28158442800722,176.3999999992944,200 mm,999.5242639194172,1000.0,18.98773668078817,0.2325580113458525,0.014414150681141063,0.014414150681141063
27646,O21-P1058,27647,10290,True,108.44503436563026,176.3999999992944,200 mm,1000.0,999.4469303247353,33.051504144743255,0.27797084328918664,0.01861342757085435,0.01861342757085435
27648,O21-P412,27649,12631,True,92.88875205869184,176.3999999992944,200 mm,1000.0,999.5262673645007,133.1879473516451,0.42866904269761263,0.03610170127107613,0.03610170127107613
27652,O1-P400,27653,134,True,92.18566556123345,176.3999999992944,200 mm,999.5298531056377,1000.0,86.56842869457125,0.37589677825148105,0.029309826490251708,0.029309826490251708
27654,O3-P1034,25466,2708,True,43.81281871837456,176.3999999992944,200 mm,1000.0,999.7765546245363,319.81951554789964,0.5548349297567228,0.05601955429762122,0.05601955429762122
27659,O9-P2718,5577,3132,True,92.19553717466003,176.3999999992944,200 mm,1000.0,999.5298027604092,127.35794821875047,0.4229083496558698,0.03532173457960126,0.03532173457960126
27660,O9-P1294,19738,27661,True,92.20108280041246,176.3999999992944,200 mm,999.5297744777179,1000.0,4.667036359616122,0.14583072101922492,0.007658662718589021,0.007658662718589021
27662,O9-P1815,27663,4197,True,53.33752411468013,176.3999999992944,200 mm,1000.0,999.7279786270151,9.699565671616911,0.18651622962618275,0.010622487713843451,0.010622487713843451
27669,O10-P247,20325,15761,True,92.21730309436553,176.3999999992944,200 mm,999.5296917542188,1000.0,1.0441017382279432,0.08624272737390183,0.00398894400016671,0.00398894400016671
27671,O9-P1912,27672,14344,True,66.10042275266073,176.3999999992944,200 mm,1000.0,999.6628878439615,10.394543347279024,0.19084775426134767,0.010959420154325565,0.010959420154325565
27675,O4-P455,27676,27677,True,100.00000000014188,176.3999999992944,200 mm,999.4899999999993,1000.0,6.840814941055314,0.16597687341177705,0.009080738210088759,0.009080738210088759
27678,O21-P570,27679,20278,True,88.30131485629776,176.3999999992944,200 mm,1000.0,999.5496632942329,40.369935293617125,0.2962107570861017,0.020431599751114072,0.020431599751114072
27680,O1-P520,26751,6666,True,92.26336670167544,176.3999999992944,200 mm,999.5294568298215,1000.0,327.83102755103636,0.5587651747579145,0.056742997446251636,0.056742997446251636
27681,O9-P2584,27682,27683,True,100.00000000035138,176.3999999992944,200 mm,1000.0,999.4899999999982,49.01784038744239,0.31492175328555255,0.02237725287927734,0.02237725287927734
27693,O9-P2251,27694,23952,True,92.29287817543955,176.3999999992944,200 mm,1000.0,999.5293063213053,1.0441561522863165,0.08624435400297603,0.003989032839719743,0.003989032839719743
27695,O2-P1798,10602,8206,True,92.30248408049977,176.3999999992944,200 mm,1000.0,999.5292573311895,26.796293585037684,0.25992307312641294,0.01688919210268893,0.01688919210268893
27698,O6-P63,4511,2591,True,73.29000478571497,313.1999999987472,355 mm,1000.0,999.8021169870785,2967.4024876790827,0.772101199507465,0.17567958951791487,0.17567958951791487
27699,O2-P392,12201,8039,True,92.31139397532819,176.3999999992944,200 mm,999.5292118907258,1000.0,30.203823577284435,0.27008742867856755,0.017851193653027293,0.017851193653027293
27700,O9-P1520,16724,23936,True,92.31144220214073,176.3999999992944,200 mm,999.5292116447691,1000.0,45.28916281988518,0.3071719009411396,0.02156137921501649,0.02156137921501649
27704,O9-P2294,12447,304,True,92.31719644214152,176.3999999992944,200 mm,1000.0,999.5291822981451,52.303994023152896,0.32140672981725443,0.023070963101708097,0.023070963101708097
27705,O11-P189,20741,25357,True,92.31852446518612,176.3999999992944,200 mm,1000.0,999.5291755252275,7.849573894078275,0.17381222187496445,0.009657973900463725,0.009657973900463725
27707,O21-P535,27708,13749,True,92.32662537422593,176.3999999992944,200 mm,1000.0,999.5291342105915,228.53692599196836,0.5034095372180565,0.04718418448477238,0.04718418448477238
27709,O3-P2576,27710,27247,True,92.37702499051235,176.3999999992944,200 mm,1000.0,999.5288771725484,13.62697631799317,0.20867887305876642,0.012389650114525695,0.012389650114525695
27712,O4-P1244,27713,19566,True,92.39384610163351,176.3999999992944,200 mm,1000.0,999.5287913848816,54.21682048112087,0.32504701014078946,0.023464798377097328,0.023464798377097328
27714,O9-P3277,20640,24685,True,92.40041649220728,176.3999999992944,200 mm,1000.0,999.5287578758897,18.688208477705547,0.2313597542187321,0.014309571040369676,0.014309571040369676
27718,O3-P2921,21212,20808,True,92.41191689305256,176.3999999992944,200 mm,1000.0,999.5286992238455,97.47338968285544,0.3898411223408212,0.03102938127476415,0.03102938127476415
27719,O4-P1505,25851,10396,True,92.41358020052716,176.3999999992944,200 mm,1000.0,999.5286907409774,56.62947026391039,0.3295083653049152,0.023951836612401668,0.023951836612401668
27720,O24-P257,20752,18909,True,92.41458026931272,176.3999999992944,200 mm,1000.0,999.5286856406265,63.810860728685434,0.34202091522459804,0.025343771302986588,0.025343771302986588
27721,O3-P2354,1533,27722,True,92.42010949775866,176.3999999992944,200 mm,999.5286574415614,1000.0,24.78212465883838,0.25347417435371816,0.016290886949554946,0.016290886949554946
27723,O1-P2529,18208,25405,True,92.42279509388696,176.3999999992944,200 mm,1000.0,999.5286437450212,97.03568078842385,0.3893041239376235,0.030962191673827123,0.030962191673827123
27724,O1-P350,27725,15885,True,84.0067233958457,176.3999999992944,200 mm,999.5715657106812,1000.0,6.848222200845009,0.16603726177004474,0.00908513549571679,0.00908513549571679
27726,O12-P557,6332,7435,True,99.9999999997076,176.3999999992944,200 mm,999.4900000000015,1000.0,4.2112077199997895,0.14080326918660985,0.007317815616796368,0.007317815616796368
27730,O1-P1931,13488,20399,True,92.4366896770517,220.5999999991176,250 mm,1000.0,999.6533624137111,1329.4519249807156,0.7172356548401573,0.1209375223579172,0.1209375223579172
27731,O15-P131,18733,27732,True,103.1106874865396,176.3999999992944,200 mm,999.4741354938186,1000.0,30.65910168753624,0.2713824810934131,0.017975440594541554,0.017975440594541554
27733,O1-P182,11036,1979,True,92.43844245208304,246.999999999012,280 mm,1000.0,999.6533558408047,1742.3655713890876,0.7673612112235815,0.13290928096384994,0.13290928096384994
27734,O4-P1020,11888,21352,True,92.43972331556861,176.3999999992944,200 mm,1000.0,999.5285574110906,50.759463287669504,0.3183964999364058,0.02274770058824075,0.02274770058824075
27735,O12-P122,26030,603,True,92.45128733991578,176.3999999992944,200 mm,1000.0,999.5284984345665,173.01739925470466,0.4636667430361979,0.04105924558441701,0.04105924558441701
27736,O1-P401,17101,134,True,92.46274751384033,176.3999999992944,200 mm,1000.0,999.5284399876795,64.31451227019491,0.342859327069268,0.025438419940727888,0.025438419940727888
27737,O3-P1396,27738,12126,True,92.47278147748898,176.3999999992944,200 mm,1000.0,999.5283888144648,7.9035756826640515,0.17421130052264386,0.009687734895894954,0.009687734895894954
27746,O12-P470,22704,27747,True,99.99999999971844,176.3999999992944,200 mm,999.4900000000015,1000.0,5.60844181999955,0.1552206176391904,0.008310314100416315,0.008310314100416315
27748,O1-P2372,27749,5493,True,92.50892765432825,176.3999999992944,200 mm,1000.0,999.5282044689629,0.06660642791111633,0.029415499949855557,0.0013005709447372771,0.0013005709447372771
27750,O3-P2171,27751,3349,True,75.00001747605799,176.3999999992944,200 mm,1000.0,999.6174999108721,6.906234772582445,0.16650864352363964,0.009119487551946122,0.009119487551946122
27752,O4-P314,19722,19671,True,92.49351414364672,176.3999999992944,200 mm,999.5282830778674,1000.0,90.15774973913581,0.3806221899589052,0.029886713933121964,0.029886713933121964
27753,O9-P869,27754,27755,True,92.53409530952344,176.3999999992944,200 mm,1000.0,999.5280761139214,79.92064978391458,0.36675134385830926,0.028210043993750995,0.028210043993750995
27757,O1-P281,25041,17092,True,92.505454263576,176.3999999992944,200 mm,999.5282221832557,1000.0,11.215806798866822,0.1957116740354533,0.011342656184038099,0.011342656184038099
27759,O2-P1908,10019,17014,True,100.00000000019482,176.3999999992944,200 mm,1000.0,999.489999999999,185.60798235620533,0.4734523253351821,0.04251610029339071,0.04251610029339071
27761,O21-P773,9556,24445,True,100.00000000016014,176.3999999992944,200 mm,999.4899999999992,1000.0,15.83958552194964,0.21922157395367303,0.013268026623735248,0.013268026623735248
27762,O16-P24,2132,27763,True,70.75143958282555,176.3999999992944,200 mm,999.6391676581276,1000.0,871.1818819450673,0.724815176241019,0.0978091881919948,0.0978091881919948
27764,O3-P2368,2916,27765,True,94.25696917006832,176.3999999992944,200 mm,1000.0,999.5192894572326,751.7609777963575,0.6993274357361782,0.0894600369053246,0.0894600369053246
27768,O9-P2351,27769,1815,True,92.54901192461384,220.5999999991176,250 mm,999.6529412052827,1000.0,1172.2478961078805,0.6957261459768471,0.11207261735707034,0.11207261735707034
27778,O9-P3492,25997,25187,True,92.5851298649398,176.3999999992944,200 mm,999.5278158376888,1000.0,7.849471185451607,0.1738114610200708,0.009657917193626228,0.009657917193626228
27779,O9-P1335,27780,16933,True,92.5895215018154,176.3999999992944,200 mm,999.5277934403407,1000.0,17.49065147765457,0.2264284075688129,0.013882513823397101,0.013882513823397101
27781,O1-P618,26534,900,True,94.09602226696624,176.3999999992944,200 mm,1000.0,999.5201102864385,14.612979176032214,0.21351578721894243,0.012789617139714425,0.012789617139714425
27784,O1-P668,27785,26993,True,92.60759927143272,176.3999999992944,200 mm,1000.0,999.5277012437157,29.15714221147543,0.2670563706960491,0.017561879830393833,0.017561879830393833
27786,O9-P817,25328,19774,True,92.60923479881328,176.3999999992944,200 mm,999.527692902526,1000.0,46.00171850586507,0.308687530619882,0.021719819409778688,0.021719819409778688
27790,O4-P1431,27791,4845,True,96.46505677574304,176.3999999992944,200 mm,1000.0,999.5080282104437,28.12664431800457,0.2639953602318839,0.017271814322865623,0.017271814322865623
27795,O9-P2092,27796,11232,True,62.943868269938726,176.3999999992944,200 mm,999.6789862718233,1000.0,81.31963120974048,0.3687209697123115,0.02844505385628974,0.02844505385628974
27797,O21-P321,27798,27799,True,92.63437773444467,176.3999999992944,200 mm,1000.0,999.5275646735544,0.06669675196880016,0.02943256626634145,0.001301244212351809,0.001301244212351809
27800,O9-P1643,17165,24020,True,87.51243557212457,176.3999999992944,200 mm,999.5536865785822,1000.0,5.853897144163247,0.15748583564878987,0.008470440935617328,0.008470440935617328
27807,O4-P1563,27808,10672,True,67.22348250356893,176.3999999992944,200 mm,1000.0,999.6571602392318,19.119157327402572,0.23307953368704407,0.014459766311583177,0.014459766311583177
27813,O24-P121,27814,22756,True,92.69390493149916,176.3999999992944,200 mm,999.5272610848493,1000.0,71.44013702221828,0.35423916070473066,0.026740484194344702,0.026740484194344702
27817,O9-P715,16565,27818,True,92.69705160412792,396.9999999984121,450 mm,999.8099710442116,1000.0,3436.9962621874756,0.7214979723098653,0.1814574998368177,0.1814574998368177
27819,O3-P882,27820,27821,True,100.00000000063558,176.3999999992944,200 mm,999.4899999999967,1000.0,60.998428582603374,0.33724868348258724,0.024808349537079635,0.024808349537079635
27822,O1-P1550,27823,7029,True,92.70205405097612,176.3999999992944,200 mm,1000.0,999.52721952434,18.494477818916703,0.2305774771850036,0.014241467627428995,0.014241467627428995
27824,O3-P1456,24838,1775,True,84.77220170100344,220.5999999991176,250 mm,1000.0,999.6821042436212,1198.7126035744882,0.6995642917864917,0.11357282156879615,0.11357282156879615
27832,O1-P1275,27833,4693,True,86.9234070065539,176.3999999992944,200 mm,1000.0,999.5566906242666,34.45411054595011,0.281676157769396,0.018976583050402587,0.018976583050402587
27836,O1-P88,27837,27838,True,92.7625910761935,246.999999999012,280 mm,1000.0,999.6521402834643,2149.9574000634016,0.8046909555052553,0.15195295846869056,0.15195295846869056
27839,O1-P533,25147,25241,True,92.76302948324306,176.3999999992944,200 mm,999.5269085496354,1000.0,109.49445749516056,0.4039392389635999,0.03282169743460715,0.03282169743460715
27840,O21-P335,27841,4708,True,92.76707571070904,176.3999999992944,200 mm,999.5268879138754,1000.0,41.624451369204806,0.2990935385117158,0.020726005886861135,0.020726005886861135
27842,O21-P1104,24171,21756,True,92.77070472667347,176.3999999992944,200 mm,999.526869405894,1000.0,1072.6167415279933,0.7590191981561908,0.11193898918306294,0.11193898918306294
27843,O21-P1134,27844,21757,True,92.78411011130456,176.3999999992944,200 mm,1000.0,999.5268010384324,72.07142445778926,0.35520682403335085,0.026852708580896067,0.026852708580896067
27845,O2-P261,26873,21609,True,92.78442949832817,176.3999999992944,200 mm,999.5267994095585,1000.0,108.28341428735538,0.40257233299864886,0.03264550535129086,0.03264550535129086
27849,O21-P1063,1906,10346,True,92.80263223820141,176.3999999992944,200 mm,999.5267065755852,1000.0,86.42999776764597,0.37571167509352105,0.02928734918591942,0.02928734918591942
27850,O9-P1461,23592,27851,True,92.81021797870737,176.3999999992944,200 mm,999.5266678883086,1000.0,2.0942339169446953,0.11052925895857009,0.005385710500262868,0.005385710500262868
27852,O4-P1572,27853,27854,True,89.25532833344526,176.3999999992944,200 mm,1000.0,999.5447978254995,13.41895707640008,0.2076271034819519,0.012303357110600146,0.012303357110600146
27855,O21-P423,22990,20479,True,92.82693931024994,176.3999999992944,200 mm,999.5265826095177,1000.0,20.111654406904176,0.23693830471186847,0.014799146277333215,0.014799146277333215
27856,O1-P2545,5056,10028,True,92.83047088244275,176.3999999992944,200 mm,999.5265645984996,1000.0,29.005205746715752,0.26660995784601704,0.017519445378140687,0.017519445378140687
27858,O21-P783,27859,27860,True,92.83978831282575,176.3999999992944,200 mm,999.5265170796046,1000.0,44.13518236971857,0.30468051630431886,0.021302113317831935,0.021302113317831935
27861,O1-P1515,10076,10449,True,93.72608529427937,1235.1999999950594,1400 mm,999.9297054360293,1000.0,42872.23386401107,0.9066504981016638,0.5755887703697141,0.5755887703697141
27862,O4-P68,27863,27864,True,100.0000000005336,705.7999999971769,800 mm,1000.0,999.9149999999995,9937.690562499864,0.6684233160921039,0.31948567691943486,0.31948567691943486
27865,O9-P1769,27866,24342,True,92.84796724131145,176.3999999992944,200 mm,1000.0,999.5264753670693,1.2889821364137442,0.09304284779024989,0.004365917679567292,0.004365917679567292
27870,O21-P760,22127,27871,True,92.86220436559088,176.3999999992944,200 mm,999.5264027577355,1000.0,45.834997448593015,0.30833443259341,0.02168285892607849,0.02168285892607849
27872,O12-P555,26929,27873,True,70.31225558474473,176.3999999992944,200 mm,999.6414074965178,1000.0,9.417494013503172,0.1846959582659374,0.010482120612306599,0.010482120612306599
27876,O2-P1485,22545,25865,True,92.87763854005203,176.3999999992944,200 mm,1000.0,999.5263240434457,48.37836018763942,0.31362355817983956,0.02223958975201657,0.02223958975201657
27877,O12-P311,27878,27879,True,102.41297103649404,176.3999999992944,200 mm,1000.0,999.4776938477139,6.8634132591462755,0.1661609656488942,0.009094145717072271,0.009094145717072271
27880,O4-P363,14938,22949,True,92.88665898821824,176.3999999992944,200 mm,1000.0,999.52627803916,905.7396782311503,0.7314282289840184,0.10021438952360098,0.10021438952360098
27881,O3-P710,5443,25429,True,92.8992620447221,176.3999999992944,200 mm,999.526213763572,1000.0,91.14895795987785,0.38190275175674815,0.030044070891221308,0.030044070891221308
27886,O1-P360,4436,1007,True,92.16612283105368,220.5999999991176,250 mm,1000.0,999.6543770393836,1438.4940447046413,0.7304550921336215,0.12705787013080028,0.12705787013080028
27887,O1-P519,2514,26751,True,100.06202424786144,176.3999999992944,200 mm,999.4896836763359,1000.0,332.51210325955213,0.5610259890917901,0.05716253853937238,0.05716253853937238
27888,O2-P38,9311,16979,True,93.51654172236445,494.1999999980232,560 mm,999.8550493603303,1000.0,5315.749825544059,0.7218444272672934,0.22546682438912813,0.22546682438912813
27889,O1-P683,27890,22579,True,99.99999999924673,176.3999999992944,200 mm,1000.0,999.4900000000039,49.54204610841845,0.31597685147134075,0.022489433466891005,0.022489433466891005
27891,O3-P2605,27892,2694,True,92.92250512694642,176.3999999992944,200 mm,1000.0,999.5260952238526,54.54328900684661,0.3256589952737895,0.023531322138192208,0.023531322138192208
27897,O1-P2433,27898,27899,True,100.00000000034072,705.7999999971769,800 mm,1000.0,999.9149999999997,9639.677792057764,0.6632849661850903,0.3139774850225805,0.3139774850225805
27900,O9-P1768,27901,25993,True,92.94747627300336,176.3999999992944,200 mm,1000.0,999.5259678710077,1.5334801029165623,0.09899783930612518,0.0047051245540768,0.0047051245540768
27905,O9-P2628,7020,12444,True,92.96113514966504,176.3999999992944,200 mm,999.5258982107367,1000.0,23.854028669113532,0.250376529815368,0.01600680761687229,0.01600680761687229
27906,O4-P1507,10629,10628,True,67.85436320552787,176.3999999992944,200 mm,1000.0,999.6539427476519,19.56287076150798,0.2348217955195853,0.014612591133534032,0.014612591133534032
27912,O9-P1640,24597,918,True,79.3979603726425,176.3999999992944,200 mm,999.5950704020995,1000.0,12.284900829512999,0.20168162137488335,0.011820110202943384,0.011820110202943384
27913,O2-P1145,27914,6964,True,65.43835401203881,176.3999999992944,200 mm,1000.0,999.6662643945386,16.576086394888822,0.22249894366273343,0.013546054149804225,0.013546054149804225
27919,O1-P1060,18535,19011,True,74.29879839411926,176.3999999992944,200 mm,999.62107612819,1000.0,907.6617638839407,0.7317866049287648,0.100348196754313,0.100348196754313
27921,O5-P210,27922,12572,True,93.02994546848927,176.3999999992944,200 mm,1000.0,999.5255472781107,5.6821231207373115,0.15590773402838365,0.008358766142866392,0.008358766142866392
27923,O21-P623,27924,17615,True,85.73599177849715,176.3999999992944,200 mm,1000.0,999.5627464419297,2.7191461740805183,0.12109034745164524,0.0060360608010336745,0.0060360608010336745
27925,O11-P335,1321,25489,True,88.52223376846389,176.3999999992944,200 mm,999.5485366077809,1000.0,6.801505121441018,0.16565562978452786,0.009057359763250596,0.009057359763250596
27927,O16-P19,14003,25688,True,93.06453801112144,176.3999999992944,200 mm,1000.0,999.5253708561432,875.5217666367298,0.7256635142251253,0.09811125090308401,0.09811125090308401
27936,O3-P225,27937,17323,True,93.11076966258763,176.3999999992944,200 mm,1000.0,999.5251350747208,47.0583661513056,0.3109042290137275,0.02195252592281768,0.02195252592281768
27938,O7-P339,4888,4848,True,66.49233442270399,176.3999999992944,200 mm,1000.0,999.6608890944442,24.177659466520822,0.25146627004675787,0.016106501380447447,0.016106501380447447
27941,O9-P114,27942,27943,True,93.12773135013808,176.3999999992944,200 mm,999.5250485701143,1000.0,227.57022194099693,0.5027847013021983,0.047083465116497476,0.047083465116497476
27944,O1-P1549,27945,11914,True,93.1287692205164,176.3999999992944,200 mm,1000.0,999.5250432769753,11.129967273838773,0.19521524821748445,0.011303304934424378,0.011303304934424378
27949,O21-P233,27950,3219,True,93.140191503672,176.3999999992944,200 mm,999.5249850233313,1000.0,1.838671777882644,0.10557702050599768,0.005089622349227886,0.005089622349227886
27953,O4-P460,27954,21168,True,93.14224543816053,176.3999999992944,200 mm,1000.0,999.5249745482654,9.896067896715618,0.18776246487179915,0.010719007010859165,0.010719007010859165
27955,O21-P1089,10791,20743,True,93.42170017803652,176.3999999992944,200 mm,999.523549329092,1000.0,20.40796324412819,0.23806410784012613,0.01489878157591379,0.01489878157591379
27963,O24-P93,27964,22130,True,93.163034643522,176.3999999992944,200 mm,999.524868523318,1000.0,7.339692404943336,0.16994596735268164,0.009371459554753355,0.009371459554753355
27965,O5-P99,9419,24508,True,93.16338324761917,176.3999999992944,200 mm,999.5248667454372,1000.0,36.82892046092207,0.28771078721437915,0.019574772702984147,0.019574772702984147
27966,O3-P3280,27967,22597,True,85.68923089333971,176.3999999992944,200 mm,1000.0,999.562984922444,47.0976412168613,0.3109859283515013,0.02196112486903323,0.02196112486903323
27968,O9-P98,27969,27970,True,93.1641485667029,176.3999999992944,200 mm,999.5248628423099,1000.0,491.7789114316523,0.6257235296590449,0.07037313303205528,0.07037313303205528
27971,O2-P852,27972,14994,True,93.76053421835117,176.3999999992944,200 mm,1000.0,999.5218212754864,123.89737660669826,0.41939540399935626,0.03485090432578219,0.03485090432578219
27973,O3-P2271,15087,17277,True,93.16478655323664,176.3999999992944,200 mm,999.5248595885785,1000.0,123.93916588388561,0.4194382586373008,0.03485662625920822,0.03485662625920822
27974,O8-P175,26074,27975,True,93.16542619713636,176.3999999992944,200 mm,999.5248563263946,1000.0,2.874649886861938,0.12345188525377053,0.006184977307956131,0.006184977307956131
27976,O9-P1971,27977,27978,True,97.78825685932804,176.3999999992944,200 mm,999.5012798900174,1000.0,7.983937366319716,0.17480166366830485,0.009731824828784395,0.009731824828784395
27983,O9-P2513,6423,22863,True,99.99999999946792,176.3999999992944,200 mm,999.4900000000027,1000.0,0.805278959999617,0.07846103438189952,0.003571335861529264,0.003571335861529264
27984,O1-P1607,27985,20129,True,100.14141878441475,176.3999999992944,200 mm,1000.0,999.4892787641995,41.569553511658484,0.2989687029615469,0.02071321679989317,0.02071321679989317
27986,O2-P1516,11741,20569,True,55.74576450854473,176.3999999992944,200 mm,1000.0,999.7156966010065,121.4213328021913,0.4168368290102321,0.03451025310346718,0.03451025310346718
27987,O3-P1252,1197,21846,True,92.72554141184844,176.3999999992944,200 mm,999.5270997387996,1000.0,55.052247638273904,0.3266078064569726,0.023634638689438252,0.023634638689438252
27989,O1-P2439,27990,27991,True,99.99999999962701,705.7999999971769,800 mm,1000.0,999.9150000000003,9596.660546902998,0.6625308858092146,0.31317903439422007,0.31317903439422007
27992,O3-P3165,27993,27994,True,100.00000000032784,794.1999999968234,900 mm,1000.0,999.9249999999997,13258.78352787961,0.6835554394239133,0.36786625265318057,0.36786625265318057
27995,O3-P2768,27996,23621,True,93.22124338533443,176.3999999992944,200 mm,1000.0,999.5245716587348,69.26277343440611,0.350853050365814,0.026349647816492863,0.026349647816492863
27997,O21-P72,13333,4706,True,93.23206994114544,313.1999999987472,355 mm,999.748273411159,1000.0,3229.146952727181,0.7868964012124542,0.18541745079401192,0.18541745079401192
27998,O24-P287,27999,689,True,87.42131499718653,176.3999999992944,200 mm,1000.0,999.5541512935143,21.388408146797975,0.24170853112017068,0.015223244211405225,0.015223244211405225
28000,O7-P124,5977,27588,True,93.2470784277216,176.3999999992944,200 mm,999.5244399000186,1000.0,45.71431268951334,0.30807825718482384,0.021656062246022022,0.021656062246022022
28001,O24-P302,28002,28003,True,93.2482867308748,176.3999999992944,200 mm,1000.0,999.5244337376726,58.05278609430958,0.33207610616657324,0.024234347304605997,0.024234347304605997
28005,O16-P85,28006,4808,True,93.27229360601783,176.3999999992944,200 mm,999.5243113026094,1000.0,51.59529943040698,0.32003359577925183,0.022923235179720117,0.022923235179720117
28007,O3-P1533,28008,28009,True,68.88614822236292,176.3999999992944,200 mm,1000.0,999.648680644066,15.159212986720037,0.21609688385620113,0.013005147924472084,0.013005147924472084
28011,O3-P68,12128,13215,True,93.29744161615734,176.3999999992944,200 mm,1000.0,999.5241830477576,30.754320542581546,0.2716515951401429,0.01800130705128656,0.01800130705128656
28012,O4-P723,28013,53,True,93.29992710372036,176.3999999992944,200 mm,1000.0,999.524170371771,28.256781807515278,0.2643862900747486,0.017308741602970065,0.017308741602970065
28016,O3-P2773,28017,23620,True,93.3080574460426,176.3999999992944,200 mm,1000.0,999.5241289070252,48.266360385456004,0.3133949182310716,0.02221538588638259,0.02221538588638259
28018,O24-P368,28019,23016,True,93.31290318363736,176.3999999992944,200 mm,1000.0,999.5241041937635,59.4648185956935,0.33457881743122136,0.02451125398212939,0.02451125398212939
28020,O1-P1468,2626,26868,True,68.24560199258543,176.3999999992944,200 mm,999.6519474298378,1000.0,7.391614213221958,0.17034810419387048,0.009401107631115993,0.009401107631115993
28021,O1-P762,17210,23841,True,93.32472808395438,176.3999999992944,200 mm,1000.0,999.5240438867718,124.2504590930389,0.4197571500990741,0.03489922134401395,0.03489922134401395
28023,O3-P1365,14371,10270,True,93.33427843738077,176.3999999992944,200 mm,1000.0,999.5239951799693,211.60398862466084,0.4921560647151189,0.04539258812360387,0.04539258812360387
28027,O24-P308,6251,14175,True,93.33764391346504,176.3999999992944,200 mm,1000.0,999.5239780160414,102.17365056460139,0.39549854342815466,0.03174202656260386,0.03174202656260386
28028,O4-P112,22409,11143,True,93.33963734693393,220.5999999991176,250 mm,999.649976359949,1000.0,1178.1267294946488,0.6965867293588144,0.11240624360613906,0.11240624360613906
28029,O3-P1959,27933,21396,True,54.209374599133454,176.3999999992944,200 mm,999.7235321895445,1000.0,3.413931215048455,0.13101410797865554,0.006670360382577005,0.006670360382577005
28030,O9-P2875,28031,20920,True,93.31903049489779,176.3999999992944,200 mm,999.5240729444761,1000.0,0.3116160219563264,0.05494278705331832,0.00240174088457202,0.00240174088457202
28032,O2-P395,12960,10787,True,94.05494920631128,176.3999999992944,200 mm,999.5203197590478,1000.0,26.318788829485793,0.258426278403556,0.016749493983371798,0.016749493983371798
28033,O24-P216,28034,28035,True,93.35090711128431,176.3999999992944,200 mm,1000.0,999.5239103737324,71.35145384271611,0.3541027249244325,0.026724680215086834,0.026724680215086834
28036,O21-P902,28037,16895,True,93.63737625832526,176.3999999992944,200 mm,999.5224493810825,1000.0,96.52522771511087,0.3886756229388653,0.03088365272706553,0.03088365272706553
28038,O1-P2180,10299,4796,True,93.51774338820057,176.3999999992944,200 mm,1000.0,999.5230595087202,135.54593062601404,0.430945618857122,0.036412662671669385,0.036412662671669385
28040,O1-P716,2802,21331,True,93.36311066462812,176.3999999992944,200 mm,999.5238481356104,1000.0,45.49389503685075,0.3076091207945901,0.0216070294270775,0.0216070294270775
28041,O9-P3355,28042,28043,True,88.96362237918134,176.3999999992944,200 mm,999.5462855258662,1000.0,4.369883964654536,0.14259444071041358,0.007438605848324253,0.007438605848324253
28044,O3-P1981,28045,26626,True,93.37008773806096,176.3999999992944,200 mm,999.5238125525359,1000.0,43.80542498236353,0.3039599860912388,0.021227403735652562,0.021227403735652562
28046,O9-P1663,23881,16267,True,93.37585573590691,176.3999999992944,200 mm,999.5237831357468,1000.0,11.872133088341043,0.19942171224814895,0.011638454221085727,0.011638454221085727
28047,O11-P227,2352,2250,True,93.37807110511773,176.3999999992944,200 mm,1000.0,999.5237718373639,16.263474262766792,0.22112067515867184,0.0134288445848523,0.0134288445848523
28050,O1-P2521,768,11327,True,93.32848286512379,176.3999999992944,200 mm,1000.0,999.5240247373879,188.8298448298936,0.4758750032704505,0.04288179186116158,0.04288179186116158
28052,O7-P413,28053,22024,True,93.39117796015135,176.3999999992944,200 mm,999.5237049924033,1000.0,82.63911990453786,0.37055608893110514,0.02866492410682875,0.02866492410682875
28055,O4-P687,14121,28056,True,100.00000000042468,176.3999999992944,200 mm,1000.0,999.4899999999978,99.23028476325442,0.39197884780323516,0.03129763361601269,0.03129763361601269
28057,O3-P2694,5996,28058,True,93.4055774569348,176.3999999992944,200 mm,999.5236315549696,1000.0,23.798069015768995,0.2501870363538539,0.015989499049465315,0.015989499049465315
28061,O2-P752,7278,5851,True,93.4112487323227,176.3999999992944,200 mm,1000.0,999.5236026314651,356.74644139590157,0.5723353275508636,0.05929955683714064,0.05929955683714064
28069,O9-P3651,16404,25345,True,93.42334064712803,176.3999999992944,200 mm,999.5235409626996,1000.0,0.567346987806026,0.06893812588243514,0.0030807092793065614,0.0030807092793065614
28070,O3-P550,21797,28071,True,93.42391763190457,176.3999999992944,200 mm,999.5235380200772,1000.0,27.956060420694968,0.26348097235950335,0.017223277668168394,0.017223277668168394
28075,O1-P1398,14738,6108,True,93.4282484510727,176.3999999992944,200 mm,999.5235159328995,1000.0,80.0161404942848,0.3668865835451838,0.02822614815599151,0.02822614815599151
28079,O21-P188,28080,21298,True,59.926095803692405,176.3999999992944,200 mm,999.6943769114012,1000.0,7.786794216648429,0.1733458513794705,0.00962323891946259,0.00962323891946259
28081,O16-P33,28082,21801,True,93.4624894798155,176.3999999992944,200 mm,999.523341303653,1000.0,860.9349330899445,0.7227914798935923,0.09709586686758656,0.09709586686758656
28083,O1-P489,24318,18268,True,93.4632686727835,176.3999999992944,200 mm,1000.0,999.5233373297688,150.58939690768898,0.44481186777430765,0.03834068286392357,0.03834068286392357
28087,O24-P322,21926,28088,True,93.46735623009978,176.3999999992944,200 mm,999.5233164832265,1000.0,28.66583765648567,0.2656067837899648,0.017424251381655438,0.017424251381655438
28094,O21-P815,28095,21173,True,93.47519415191567,176.3999999992944,200 mm,999.5232765098252,1000.0,6.848641580414961,0.1660406794349489,0.009085384383034342,0.009085384383034342
28099,O12-P350,28100,28101,True,104.03096651472792,176.3999999992944,200 mm,999.4694420707749,1000.0,6.283709215890605,0.16129779587301366,0.008742462532558648,0.008742462532558648
28104,O4-P546,27439,14064,True,93.49929633403731,176.3999999992944,200 mm,1000.0,999.5231535886965,45.00648563219106,0.3065658793934349,0.021498178969691275,0.021498178969691275
28105,O21-P114,28106,25622,True,97.16474022203433,176.3999999992944,200 mm,1000.0,999.5044598248676,366.98276206745106,0.5769253818201382,0.06018572879580348,0.06018572879580348
28107,O1-P1113,22586,19043,True,93.5015436301464,176.3999999992944,200 mm,1000.0,999.5231421274863,21.729429215028922,0.24294833262674456,0.01533429510416721,0.01533429510416721
28108,O14-P140,28109,9299,True,93.50597220027348,176.3999999992944,200 mm,1000.0,999.5231195417786,16.252062426160528,0.22107000887415593,0.01342454382080681,0.01342454382080681
28110,O9-P855,11358,3886,True,93.5092292153567,176.3999999992944,200 mm,1000.0,999.5231029310016,24.714026241587657,0.25324971916070754,0.016270230532131058,0.016270230532131058
28111,O2-P1522,21776,2640,True,93.51148829533071,176.3999999992944,200 mm,1000.0,999.5230914096938,57.73778321694305,0.3315117849500227,0.02417212101919344,0.02417212101919344
28113,O19-P39,26015,28114,True,57.27359386773179,176.3999999992944,200 mm,1000.0,999.7079046712746,127.22527220916307,0.42277498386866946,0.03530379381678522,0.03530379381678522
28115,O1-P2434,28116,27898,True,100.00000000029506,705.7999999971769,800 mm,1000.0,999.9149999999997,9637.530052737024,0.6632473921102786,0.313937641148352,0.313937641148352
28117,O1-P680,28118,28119,True,100.1612441616112,176.3999999992944,200 mm,1000.0,999.4891776547757,5.1629191157963605,0.15092594199444775,0.008009841367764508,0.008009841367764508
28122,O9-P2431,2953,9840,True,93.5352432484071,176.3999999992944,200 mm,1000.0,999.5229702594331,3.0784270160061986,0.1264163466872954,0.006373708547895913,0.006373708547895913
28123,O9-P1268,28124,13563,True,93.54686409634247,176.3999999992944,200 mm,999.5229109931087,1000.0,2.7568059220116616,0.12167066107131216,0.006072537130143627,0.006072537130143627
28125,O3-P497,13128,12921,True,89.3361456431811,176.3999999992944,200 mm,1000.0,999.5443856572198,11.515228184863089,0.1974226520996744,0.011478696922058497,0.011478696922058497
28126,O9-P351,28127,28128,True,93.56004803705278,176.3999999992944,200 mm,999.5228437550111,1000.0,5.577514994586679,0.15493033385662625,0.008289876083862249,0.008289876083862249
28129,O21-P133,25733,27948,True,93.56872765461486,176.3999999992944,200 mm,999.5227994889615,1000.0,81.54522977267116,0.3690362643396356,0.028482767599355564,0.028482767599355564
28130,O1-P1378,18320,11623,True,93.5788446201713,176.3999999992944,200 mm,999.5227478924371,1000.0,623.2601860036244,0.6666080358070304,0.08026319515520977,0.08026319515520977
28131,O1-P367,15848,26678,True,93.5837535753565,220.5999999991176,250 mm,999.6490609240924,1000.0,1162.733514298157,0.6943235790535597,0.11153219167883126,0.11153219167883126
28137,O4-P1044,28138,23437,True,75.92885131766505,176.3999999992944,200 mm,1000.0,999.6127628582799,673.7181228833667,0.6801919537674785,0.08391438127652245,0.08391438127652245
28139,O21-P967,23821,21644,True,39.95129033663164,176.3999999992944,200 mm,999.7962484192832,1000.0,83.73520336562807,0.37206426117446467,0.02884628096078505,0.02884628096078505
28140,O1-P2230,28141,23706,True,166.32251111036672,220.5999999991176,250 mm,1000.0,999.3762905833361,1636.2163306506948,0.7512058647862366,0.138250637181827,0.138250637181827
28142,O15-P91,17989,28143,True,93.63230949920617,176.3999999992944,200 mm,1000.0,999.522475221554,183.15716300372932,0.4715879143574783,0.04223604178726311,0.04223604178726311
28144,O12-P486,11459,7921,True,93.63263335697498,176.3999999992944,200 mm,1000.0,999.5224735698795,79.54482464603892,0.3662179273203507,0.028146571728165783,0.028146571728165783
28145,O1-P1938,18664,26837,True,93.63368416056544,176.3999999992944,200 mm,1000.0,999.5224682107811,744.2273120535477,0.6975718198020409,0.08892890779934771,0.08892890779934771
28146,O9-P137,12064,27227,True,93.64094765358595,176.3999999992944,200 mm,999.5224311669667,1000.0,45.715449149898156,0.3080806717993596,0.02165631474922164,0.02165631474922164
28149,O3-P3070,26407,22031,True,93.66553118591632,176.3999999992944,200 mm,999.5223057909518,1000.0,109.83132934456945,0.4043174776369697,0.0328705444477414,0.0328705444477414
28150,O4-P912,307,13390,True,93.676946843131,176.3999999992944,200 mm,999.5222475711,1000.0,16.59992346172707,0.22260328205050062,0.013554944210834636,0.013554944210834636
28151,O4-P896,28152,11199,True,89.45074041562185,176.3999999992944,200 mm,1000.0,999.5438012238803,109.450608180815,0.40388994179491605,0.03281533399325332,0.03281533399325332
28155,O1-P1803,829,4971,True,93.01657073482002,176.3999999992944,200 mm,1000.0,999.5256154892525,13.045830753553194,0.20571138115066426,0.012146802987570733,0.012146802987570733
28156,O4-P1417,28157,8853,True,93.6919260663568,176.3999999992944,200 mm,1000.0,999.5221711770616,10.613075466767778,0.1921676342901234,0.011062904153641808,0.011062904153641808
28158,O10-P274,9540,15286,True,75.39656643894675,176.3999999992944,200 mm,999.6154775111613,1000.0,2.163485439361098,0.11179884057125992,0.005462533472044891,0.005462533472044891
28164,O3-P2558,17790,15120,True,93.73556203101445,176.3999999992944,200 mm,1000.0,999.5219486336418,405.4959711858994,0.5933039866466756,0.06344203414258273,0.06344203414258273
28165,O1-P26,28166,16001,True,93.7399152374456,882.3999999964702,1000 mm,1000.0,999.9296950635719,16998.033508224595,0.725657939959853,0.40187709116332127,0.40187709116332127
28167,O9-P3569,28168,14971,True,93.74231460495581,176.3999999992944,200 mm,1000.0,999.5219141955147,4.872634826515568,0.14798689671092444,0.007806569506788884,0.007806569506788884
28169,O1-P2328,14340,10939,True,93.74988512702792,176.3999999992944,200 mm,999.5218755858522,1000.0,82.51003808262945,0.37037751482880343,0.02864349007843948,0.02864349007843948
28170,O1-P881,28171,23455,True,96.94712472510317,176.3999999992944,200 mm,1000.0,999.505569663902,438.64846517210833,0.6063966420519517,0.0661584192771305,0.0661584192771305
28173,O4-P984,20163,27285,True,93.7521403451786,176.3999999992944,200 mm,999.5218640842396,1000.0,42.5238794834028,0.301122152903756,0.02093434295884991,0.02093434295884991
28174,O1-P1125,28175,5641,True,87.02640015934173,176.3999999992944,200 mm,999.5561653591874,1000.0,2.7690006081147267,0.1218573986453513,0.006084291077314419,0.006084291077314419
28176,O21-P951,28177,20788,True,99.99999999961952,176.3999999992944,200 mm,1000.0,999.4900000000019,14.711972499999726,0.21398854879167115,0.012828985125104662,0.012828985125104662
28178,O21-P1077,28179,28180,True,93.7695233889953,176.3999999992944,200 mm,999.5217754307162,1000.0,0.06751405684007661,0.029586310194856618,0.0013073133921397953,0.0013073133921397953
28181,O20-P125,28182,1876,True,93.77120337284546,176.3999999992944,200 mm,1000.0,999.5217668627985,65.01262722108666,0.34401360444127943,0.025569012790064946,0.025569012790064946
28184,O9-P2286,28185,25456,True,93.77328521207934,176.3999999992944,200 mm,999.5217562454184,1000.0,9.623219565352697,0.18602725649368024,0.010584710182845085,0.010584710182845085
28186,O2-P381,7590,12949,True,99.99999999958794,176.3999999992944,200 mm,1000.0,999.490000000002,57.52318165598638,0.3311260523527913,0.024129632002688063,0.024129632002688063
28188,O1-P639,28189,15208,True,95.23677084665833,176.3999999992944,200 mm,1000.0,999.514292468682,31.636382755009492,0.27411668360238906,0.018239009437642843,0.018239009437642843
28193,O2-P1382,12756,14756,True,93.80385065773407,176.3999999992944,200 mm,1000.0,999.5216003616456,377.39314126919965,0.5814872930697855,0.061077655789278804,0.061077655789278804
