id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
28198,O9-P1364,28199,28200,True,99.99999999927137,176.3999999992944,200 mm,999.4900000000038,1000.0,78.7485146076744,0.36508159090184983,0.028011602705658542,0.028011602705658542
28203,O3-P1193,13532,3969,True,93.84334401679575,176.3999999992944,200 mm,1000.0,999.5213989455143,6.92677559197126,0.16667488491065707,0.009131614083702467,0.009131614083702467
28204,O3-P2533,6654,28205,True,93.85373362371364,176.3999999992944,200 mm,999.5213459585191,1000.0,10.730307088209074,0.1928678308435652,0.011117957088911891,0.011117957088911891
28206,O3-P155,7372,121,True,93.85527862525949,220.5999999991176,250 mm,1000.0,999.6480427051553,1193.4065408282358,0.6988021250930428,0.11327237347035489,0.11327237347035489
28209,O2-P1494,18448,28210,True,93.85799585978808,176.3999999992944,200 mm,999.521324221115,1000.0,11.222695077019047,0.1957513943089801,0.01134580710464614,0.01134580710464614
28211,O2-P1454,12055,11779,True,93.86212989715631,176.3999999992944,200 mm,1000.0,999.5213031375245,30.285374890628546,0.27032042374880094,0.017873519079749073,0.017873519079749073
28212,O23-P97,28213,8757,True,93.8652289364377,176.3999999992944,200 mm,1000.0,999.5212873324242,0.6435829648346195,0.07224404154518672,0.003248451965885781,0.003248451965885781
28214,O21-P1008,290,188,True,93.8703463201611,176.3999999992944,200 mm,999.5212612337672,1000.0,75.12016000006967,0.3597949727559051,0.027388061945928733,0.027388061945928733
28215,O1-P1095,28216,24308,True,93.87672530055802,176.3999999992944,200 mm,1000.0,999.5212287009672,1.764525582216402,0.10405210082321074,0.004999599857847195,0.004999599857847195
28227,O1-P999,1997,19702,True,94.14972882642078,1235.1999999950594,1400 mm,1000.0,999.9293877033801,46620.99585139715,0.9254029709370466,0.6045997745340622,0.6045997745340622
28228,O3-P1536,28229,4034,True,88.12774653536168,176.3999999992944,200 mm,1000.0,999.5505484926697,128.30884788386965,0.4238611769761368,0.03545006415833423,0.03545006415833423
28233,O1-P263,11761,23270,True,100.00000000021102,176.3999999992944,200 mm,1000.0,999.4899999999989,211.02964165735753,0.49176237803444967,0.04533075826153447,0.04533075826153447
28236,O21-P1049,5236,176,True,93.96477222713592,176.3999999992944,200 mm,999.5207796616417,1000.0,62.859111392922,0.34042335791937195,0.025163905423167213,0.025163905423167213
28237,O4-P17,20186,28238,True,91.00920627138176,794.1999999968234,900 mm,1000.0,999.9317430952965,12577.30253021909,0.6745515496053043,0.3568739479848054,0.3568739479848054
28241,O9-P2122,18519,28242,True,93.96976370095763,176.3999999992944,200 mm,999.5207542051252,1000.0,19.709525849560922,0.23539148270492044,0.014662707545096637,0.014662707545096637
28244,O2-P668,15942,12791,True,100.00000000022716,176.3999999992944,200 mm,999.4899999999989,1000.0,35.06686841862322,0.2832610642540221,0.01913287863384586,0.01913287863384586
28245,O2-P1472,28246,2354,True,55.23442743266354,176.3999999992944,200 mm,1000.0,999.7183044200934,96.51208015516431,0.3886594025741848,0.030881627212130523,0.030881627212130523
28247,O1-P1067,7730,28248,True,95.08154708418381,176.3999999992944,200 mm,1000.0,999.5150841098707,654.4558532267081,0.675126401075758,0.08252775170283227,0.08252775170283227
28249,O1-P1675,2840,10726,True,93.99460714163364,176.3999999992944,200 mm,999.5206275035777,1000.0,52.03679634603566,0.3208906073797887,0.023015383177779482,0.023015383177779482
28253,O5-P151,8746,28254,True,44.71922972637661,176.3999999992944,200 mm,1000.0,999.7719319283955,12.155029405402992,0.20097641245049477,0.011763304191697766,0.011763304191697766
28255,O3-P2705,28256,28257,True,73.3027680237783,176.3999999992944,200 mm,1000.0,999.6261558830787,29.68926587664876,0.26860686637715414,0.017709614547417814,0.017709614547417814
28258,O1-P1450,16496,28259,True,99.99999999987685,176.3999999992944,200 mm,999.4900000000006,1000.0,77.30318895603536,0.3629974719015939,0.027764927836820098,0.027764927836820098
28260,O9-P2471,15384,28261,True,94.0438725802793,176.3999999992944,200 mm,999.5203762498405,1000.0,0.556564228257801,0.06844662811753881,0.003056007247411203,0.003056007247411203
28262,O1-P1277,28263,28264,True,93.46853014004394,176.3999999992944,200 mm,1000.0,999.5233104962858,14.860993157773704,0.21469601069664587,0.01288798871109922,0.01288798871109922
28267,O2-P131,28268,13542,True,80.47999055823321,176.3999999992944,200 mm,1000.0,999.589552048153,165.725778039875,0.45775029620766094,0.04019384843894555,0.04019384843894555
28269,O2-P1317,28270,12525,True,94.04862604263792,176.3999999992944,200 mm,1000.0,999.5203520071825,20.9007995507507,0.2399111968905786,0.015062859805136393,0.015062859805136393
28271,O2-P1229,28272,28273,True,99.99999999913469,176.3999999992944,200 mm,1000.0,999.4900000000044,7.863320319999953,0.17391399117871462,0.009665559953835104,0.009665559953835104
28274,O1-P353,27373,28049,True,93.37895170505168,794.1999999968234,900 mm,999.9299657862213,1000.0,13054.154524717569,0.6808995874037184,0.3645792025651454,0.3645792025651454
28277,O3-P592,28278,11698,True,91.85634941349107,176.3999999992944,200 mm,1000.0,999.5315326179912,73.3475606772627,0.35714422661853906,0.02707811335192939,0.02707811335192939
28279,O3-P1674,516,28280,True,49.69206879350845,176.3999999992944,200 mm,999.7465704491531,1000.0,43.176308354626684,0.30257445133077826,0.02108408463717781,0.02108408463717781
28281,O12-P549,28282,15494,True,99.99999999977165,176.3999999992944,200 mm,1000.0,999.4900000000011,42.40348121895504,0.30085239975279787,0.020906584023557016,0.020906584023557016
28283,O9-P2148,28284,26895,True,101.32517504132568,176.3999999992944,200 mm,999.4832416072892,1000.0,1.5395120460297544,0.09913622457705154,0.004713107183595028,0.004713107183595028
28285,O9-P473,28286,13471,True,99.9999999995424,176.3999999992944,200 mm,1000.0,999.4900000000023,34.391804579999906,0.28151387551916085,0.018960612083552514,0.018960612083552514
28287,O3-P2845,28288,23321,True,94.08983334988864,882.3999999964702,1000 mm,1000.0,999.9294326249876,15422.430629863506,0.7079990416238632,0.3802076798481983,0.3802076798481983
28293,O4-P1556,22570,28294,True,94.08848272022045,176.3999999992944,200 mm,999.5201487381269,1000.0,9.38149464755856,0.18446090612867783,0.010464047818830612,0.010464047818830612
28298,O9-P380,28299,28300,True,100.00000000001587,176.3999999992944,200 mm,999.4899999999999,1000.0,0.6277842200000114,0.0715817073825141,0.0032146237302321653,0.0032146237302321653
28303,O17-P69,4626,2220,True,44.41332251497694,176.3999999992944,200 mm,999.7734920551736,1000.0,2.8587242722107833,0.12321415476624381,0.0061699287588009265,0.0061699287588009265
28310,O12-P144,31639,494,True,99.58193679472144,176.3999999992944,200 mm,999.4921321223469,1000.0,72.31192805911057,0.35557385301942274,0.026895336822400712,0.026895336822400712
28312,O4-P1318,28313,18791,True,99.9999999994654,176.3999999992944,200 mm,1000.0,999.4900000000027,6.576670319999616,0.16379289368512717,0.008922246892111727,0.008922246892111727
28315,O1-P327,28316,28317,True,74.88474589910821,176.3999999992944,200 mm,999.6180877959146,1000.0,51.874682393721415,0.3205765322796815,0.02298159256505469,0.02298159256505469
28321,O15-P87,28322,22055,True,94.17551976302195,176.3999999992944,200 mm,1000.0,999.5197048492086,34.53335577423061,0.28188225686396834,0.018996874939525257,0.018996874939525257
28323,O15-P89,28324,20180,True,94.17551976355473,176.3999999992944,200 mm,1000.0,999.5197048492058,47.96614035580243,0.3127801467721945,0.022150367736349312,0.022150367736349312
28327,O9-P3039,28328,14681,True,114.66429811421148,176.3999999992944,200 mm,999.4152120796175,1000.0,84.68985314465394,0.3733660907986274,0.029003304750171176,0.029003304750171176
28330,O24-P262,28331,9868,True,94.19684344430456,176.3999999992944,200 mm,1000.0,999.519596098434,32.0560189272799,0.2752722233967589,0.0183509108894309,0.0183509108894309
28332,O1-P194,3344,25141,True,94.19748502302899,220.5999999991176,250 mm,1000.0,999.6467594311637,1545.6496290953814,0.7422006816270081,0.13309625656457671,0.13309625656457671
28333,O9-P528,15816,21125,True,94.20129539250652,176.3999999992944,200 mm,1000.0,999.5195733934983,8.791585588407715,0.18051582262575455,0.010162520961092958,0.010162520961092958
28334,O4-P1524,24635,15629,True,94.20406049899005,176.3999999992944,200 mm,999.5195592914552,1000.0,336.4136606596524,0.5628908095539041,0.057510484708698094,0.057510484708698094
28339,O9-P3584,22214,28340,True,94.21293052555212,176.3999999992944,200 mm,999.5195140543196,1000.0,0.06783330997839752,0.0296460348380767,0.0013096730021188402,0.0013096730021188402
28343,O3-P1230,28344,13770,True,91.2879931259178,176.3999999992944,200 mm,1000.0,999.5344312350578,7.881428095050661,0.17404785914544796,0.009675542153487824,0.009675542153487824
28345,O9-P109,28346,28347,True,104.68500712746824,176.3999999992944,200 mm,1000.0,999.4661064636499,343.79144200674693,0.5663699300201007,0.05816426207160118,0.05816426207160118
28348,O9-P19,1346,27170,True,97.50024419001248,441.1999999982352,500 mm,999.8488746215055,1000.0,4056.14514282444,0.675776229864281,0.2047843727648038,0.2047843727648038
28349,O12-P110,5151,25195,True,64.19976466101285,176.3999999992944,200 mm,1000.0,999.6725812002288,14.885112377228245,0.21481004317884858,0.012897509495411385,0.012897509495411385
28350,O2-P1144,6964,14306,True,75.13001156408046,176.3999999992944,200 mm,1000.0,999.6168369410232,16.63018000321496,0.22273556701334174,0.013566218876435734,0.013566218876435734
28351,O21-P655,22700,7367,True,77.7877368784965,176.3999999992944,200 mm,999.6032825419196,1000.0,2.713423430552518,0.12100167815441762,0.00603049414651205,0.00603049414651205
28355,O16-P83,28356,28357,True,94.26265112409271,176.3999999992944,200 mm,1000.0,999.5192604792671,10.354590768809347,0.19060434829552222,0.010940377736565341,0.010940377736565341
28358,O3-P1681,9733,21701,True,94.26383464941837,176.3999999992944,200 mm,999.519254443288,1000.0,544.9204263815413,0.6433144513152999,0.07444927445794469,0.07444927445794469
28366,O3-P2227,28367,21420,True,94.2789907736805,176.3999999992944,200 mm,1000.0,999.5191771470543,45.488992149792274,0.3075986669126296,0.02160593740862833,0.02160593740862833
28372,O8-P185,28373,28374,True,54.1143046777844,176.3999999992944,200 mm,1000.0,999.7240170461433,2.2671737083963066,0.1136483834039633,0.005575116538713181,0.005575116538713181
28379,O9-P873,28380,28381,True,89.73979416423374,176.3999999992944,200 mm,999.5423270497624,1000.0,69.26065354853709,0.3508497161193922,0.026349264393577366,0.026349264393577366
28382,O9-P2857,16999,23133,True,94.35556409379251,176.3999999992944,200 mm,999.5187866231216,1000.0,13.179261247741282,0.20640082783837074,0.012203052493377114,0.012203052493377114
28384,O7-P84,28385,8711,True,86.69491818577319,176.3999999992944,200 mm,999.5578559172526,1000.0,4.119357635224535,0.13974493056462808,0.0072467817578447235,0.0072467817578447235
28386,O10-P278,19712,17058,True,94.3730677065547,176.3999999992944,200 mm,1000.0,999.5186973546965,7.338781564622761,0.1699388951249941,0.00937093846298999,0.00937093846298999
28388,O4-P793,28389,28390,True,69.27638056966934,176.3999999992944,200 mm,999.6466904590947,1000.0,614.1904434488965,0.6640550693624481,0.07959997276383608,0.07959997276383608
28391,O2-P1575,22297,28392,True,94.40315725572168,176.3999999992944,200 mm,999.5185438979959,1000.0,13.628435133224121,0.20868620891162107,0.012390252839254013,0.012390252839254013
28394,O9-P3596,24433,9814,True,94.41331127185653,176.3999999992944,200 mm,1000.0,999.5184921125135,1.7163602774798905,0.10303774932283864,0.004940019682066303,0.004940019682066303
28395,O1-P246,11728,23270,True,94.42902340020285,176.3999999992944,200 mm,999.5184119806589,1000.0,440.20806249877086,0.6069917771799821,0.06628444412148102,0.06628444412148102
28396,O3-P919,18818,6065,True,37.78796668822624,176.3999999992944,200 mm,999.80728136989,1000.0,3.006974436015523,0.12539278312698934,0.0063083183358327195,0.0063083183358327195
28397,O3-P479,28398,3514,True,90.26405032556428,176.3999999992944,200 mm,1000.0,999.5396533433396,30.150029336234407,0.2699334906175873,0.017836450163367816,0.017836450163367816
28401,O21-P435,9837,11365,True,94.50742437654577,176.3999999992944,200 mm,1000.0,999.5180121356797,66.22844137566945,0.3460025340736811,0.025794815821541757,0.025794815821541757
28402,O7-P355,28403,28404,True,61.1192610717071,176.3999999992944,200 mm,1000.0,999.6882917685343,0.21622622842830544,0.047658250026411206,0.002068878560797974,0.002068878560797974
28405,O2-P646,7688,6080,True,94.49679282341101,176.3999999992944,200 mm,1000.0,999.5180663566006,63.33293430168297,0.34122087145903485,0.02525361681028443,0.02525361681028443
28408,O3-P1028,28409,28410,True,100.00000000034746,176.3999999992944,200 mm,1000.0,999.4899999999982,427.4162986085209,0.6020568726295947,0.06524626951088602,0.06524626951088602
28411,O12-P284,28412,28413,True,84.30710272793263,176.3999999992944,200 mm,999.5700337760876,1000.0,1.277485819196609,0.09274441233274526,0.00434914044034534,0.00434914044034534
28414,O12-P171,28415,28416,True,100.00000000033988,176.3999999992944,200 mm,1000.0,999.4899999999983,4.416985340000448,0.14311741618062315,0.007474008457210309,0.007474008457210309
28417,O10-P45,657,25503,True,94.54003907049744,176.3999999992944,200 mm,999.5178458007405,1000.0,37.08774114771437,0.28835145776835897,0.019638772059892617,0.019638772059892617
28418,O4-P129,23335,18460,True,58.58134918389791,176.3999999992944,200 mm,1000.0,999.7012351191621,848.6768115812977,0.7203320309597174,0.09624220668107289,0.09624220668107289
28419,O1-P592,9243,20833,True,94.54988382654892,176.3999999992944,200 mm,999.5177955924846,1000.0,158.2497040829084,0.45147639523181426,0.03928858096066183,0.03928858096066183
28420,O9-P1428,26335,21493,True,106.03010549414296,176.3999999992944,200 mm,999.4592464619799,1000.0,3.336650194659397,0.12998378377214057,0.006603467710539991,0.006603467710539991
28422,O9-P1681,16906,23596,True,94.55683843572082,176.3999999992944,200 mm,999.5177601239778,1000.0,80.29628426686752,0.3672826602111423,0.02827333975601283,0.02827333975601283
28426,O9-P2852,5218,9034,True,95.00515229996039,176.3999999992944,200 mm,1000.0,999.5154737232702,34.09376847302658,0.28073468615867464,0.01888401237320563,0.01888401237320563
28427,O21-P1050,176,7010,True,94.4264568105852,176.3999999992944,200 mm,999.5184250702661,1000.0,37.97866134122225,0.29053258208426047,0.01985736452540559,0.01985736452540559
28430,O9-P655,17363,17887,True,83.44166056392204,176.3999999992944,200 mm,1000.0,999.574447531124,14.895233339274718,0.21485785491100676,0.012901502234517604,0.012901502234517604
28431,O2-P635,7347,27058,True,100.00000000011998,176.3999999992944,200 mm,1000.0,999.4899999999994,189.6854381048788,0.47651307206255983,0.04297844070890079,0.04297844070890079
28433,O7-P46,7411,2950,True,94.5866767876314,176.3999999992944,200 mm,1000.0,999.5176079483831,201.33342689160224,0.48498863344406773,0.04427568280387833,0.04427568280387833
28434,O1-P2600,6662,28435,True,99.77087819006287,176.3999999992944,200 mm,999.4911685212306,1000.0,87.35412734337046,0.37694328495580814,0.02943707545739884,0.02943707545739884
28437,O4-P123,13209,7118,True,44.81739462312213,176.3999999992944,200 mm,999.771431287422,1000.0,918.6877479907529,0.7338234939538878,0.10111595150428623,0.10111595150428623
28438,O1-P1836,28439,28440,True,99.99999999922697,176.3999999992944,200 mm,1000.0,999.490000000004,19.147278151672612,0.23319079676229643,0.014469505855449583,0.014469505855449583
28441,O4-P141,15755,1372,True,23.33582658638352,176.3999999992944,200 mm,1000.0,999.8809872844095,181.5805126426969,0.47037846158901675,0.04205499764977152,0.04205499764977152
28444,O3-P2002,28445,2823,True,74.8766120417431,220.5999999991176,250 mm,1000.0,999.7192127048435,1193.1852377842517,0.6987702573084207,0.11325983898067343,0.11325983898067343
28447,O10-P258,25183,11067,True,94.62201606600402,176.3999999992944,200 mm,1000.0,999.5174277180633,9.339167655156734,0.18418372823119009,0.010442751574073587,0.010442751574073587
28448,O9-P2160,28449,28450,True,75.10544416811504,176.3999999992944,200 mm,1000.0,999.6169622347426,19.282242869107687,0.23372319407589204,0.014516147725192708,0.014516147725192708
28451,O12-P108,25196,6102,True,94.6492900197864,176.3999999992944,200 mm,1000.0,999.5172886208991,25.397882383840553,0.25548407963191955,0.016476359070600133,0.016476359070600133
28452,O9-P3339,27943,28042,True,94.65435074037828,176.3999999992944,200 mm,999.5172628112241,1000.0,44.06830834819735,0.3045347083441455,0.021286985082881224,0.021286985082881224
28456,O7-P351,28457,9070,True,100.00000000000264,176.3999999992944,200 mm,999.49,1000.0,0.0720000000000019,0.03040920247657492,0.001339919033206475,0.001339919033206475
28460,O9-P961,2635,28461,True,83.94841412658165,176.3999999992944,200 mm,1000.0,999.5718630879544,6.434199044826264,0.1625894002345729,0.008835357980022418,0.008835357980022418
28462,O1-P1462,13631,1033,True,53.86796313349694,176.3999999992944,200 mm,1000.0,999.7252733880192,45.86912823557971,0.30840679328966497,0.02169043087051684,0.02169043087051684
28463,O24-P264,28464,25679,True,46.943845983605705,176.3999999992944,200 mm,1000.0,999.7605863854836,33.006761949108196,0.27785080999976464,0.018601715659881952,0.018601715659881952
28465,O9-P3354,28466,28467,True,94.6954720143036,176.3999999992944,200 mm,999.517053092727,1000.0,0.06818073985029859,0.029710822304502553,0.0013122338528328132,0.0013122338528328132
28470,O3-P250,28471,16207,True,94.71233311266673,313.1999999987472,355 mm,999.7442767005958,1000.0,3172.2198180477067,0.7838208719615088,0.1832949529869294,0.1832949529869294
28472,O9-P36,3191,28473,True,68.29823123718606,441.1999999982352,500 mm,999.8941377415823,1000.0,3989.375285574393,0.67293917481141,0.20283966396312517,0.20283966396312517
28478,O3-P2422,28479,28480,True,94.89650776645917,176.3999999992944,200 mm,999.516027810391,1000.0,10.238677625591851,0.18989440929810303,0.010884910973532126,0.010884910973532126
28487,O4-P1079,28488,11899,True,94.773313640792,176.3999999992944,200 mm,1000.0,999.516656100432,10.17059486582137,0.18947478511864313,0.010852178022695695,0.010852178022695695
28489,O12-P462,26057,28490,True,99.99999999948992,176.3999999992944,200 mm,999.4900000000026,1000.0,7.15103530981938,0.16846784566865747,0.0092627881909395,0.0092627881909395
28494,O9-P471,13472,28495,True,83.47705433271702,176.3999999992944,200 mm,1000.0,999.5742670229031,52.68607672374572,0.32214146649946995,0.02315019559991407,0.02315019559991407
28496,O9-P1648,2465,28497,True,94.78432667245808,176.3999999992944,200 mm,999.5165999339705,1000.0,2.3714409804891385,0.11545032276473843,0.005685560111555188,0.005685560111555188
28498,O3-P871,15127,28499,True,100.00000000010532,176.3999999992944,200 mm,999.4899999999994,1000.0,147.62779783353812,0.44216688232864454,0.037968347773487635,0.037968347773487635
28508,O4-P1566,3416,22048,True,62.68381949801096,176.3999999992944,200 mm,1000.0,999.6803125205602,66.1786591268838,0.34592161950848666,0.025785610322954858,0.025785610322954858
28509,O3-P1306,21993,6647,True,94.81562044352167,176.3999999992944,200 mm,999.516440335738,1000.0,22.163747044148415,0.24450748079809503,0.015474434892390285,0.015474434892390285
28510,O7-P455,28511,28512,True,51.778982442117325,176.3999999992944,200 mm,999.7359271895452,1000.0,7.080457388656375,0.16790786447996628,0.009221743767494477,0.009221743767494477
28514,O3-P381,28515,6734,True,94.82929388863268,176.3999999992944,200 mm,999.516370601168,1000.0,32.461587443337926,0.2763787962657835,0.018458355409065843,0.018458355409065843
28521,O3-P403,10497,11525,True,94.86080526889273,176.3999999992944,200 mm,1000.0,999.5162098931287,22.275653394549643,0.24490569137984042,0.015510313563697252,0.015510313563697252
28523,O15-P24,27319,25209,True,94.86359092954925,176.3999999992944,200 mm,999.5161956862593,1000.0,79.21034662987087,0.3657416438050978,0.028089960168156985,0.028089960168156985
28524,O21-P777,19345,21817,True,94.86719522413837,176.3999999992944,200 mm,1000.0,999.5161773043569,18.505512318983254,0.23062218950262678,0.014245356551062382,0.014245356551062382
28525,O21-P320,27799,28526,True,94.87018844177145,176.3999999992944,200 mm,1000.0,999.516162038947,4.121130007646876,0.1397655069335519,0.007248160421970293,0.007248160421970293
28527,O7-P295,28528,28529,True,66.36158354085609,176.3999999992944,200 mm,1000.0,999.6615559239416,453.1055548278978,0.6118459703017901,0.0673209890505899,0.0673209890505899
28533,O21-P1060,28534,15233,True,104.99695494573989,176.3999999992944,200 mm,1000.0,999.4645155297767,10.738330207560931,0.19291555415365336,0.011121713235583993,0.011121713235583993
28536,O9-P299,26889,28266,True,94.89044574530688,176.3999999992944,200 mm,999.5160587266989,1000.0,0.5108423809367048,0.06628765674169579,0.00294823020566531,0.00294823020566531
28537,O2-P655,10663,17850,True,94.89481705708742,176.3999999992944,200 mm,999.5160364330088,1000.0,32.12022913007398,0.27544808186367115,0.018367967515909668,0.018367967515909668
28543,O2-P650,28544,28545,True,81.01912919270387,176.3999999992944,200 mm,1000.0,999.5868024411172,31.119703573018747,0.27267877612432834,0.018100187807179473,0.018100187807179473
28546,O1-P1263,28547,28548,True,77.48114431150013,176.3999999992944,200 mm,999.6048461640114,1000.0,5.14658944390428,0.15076370600978453,0.00799857075168254,0.00799857075168254
28550,O6-P141,28551,8892,True,94.9124183244255,176.3999999992944,200 mm,1000.0,999.5159466665455,14.520366981193588,0.21307144969580322,0.0127526607640208,0.0127526607640208
28552,O3-P3180,26119,28553,True,99.99999999981117,176.3999999992944,200 mm,999.4900000000009,1000.0,60.73056370796818,0.33678589301684114,0.02475672581931634,0.02475672581931634
28554,O9-P539,15328,28555,True,100.00000000021456,176.3999999992944,200 mm,1000.0,999.4899999999989,88.89849554237628,0.37898034033670774,0.029685601364144207,0.029685601364144207
28557,O1-P2654,28558,9207,True,96.50580867931848,176.3999999992944,200 mm,1000.0,999.5078203757355,1.40476358224959,0.09595138587600353,0.0045305405918491404,0.0045305405918491404
28559,O1-P1070,28560,5753,True,94.9276781899428,176.3999999992944,200 mm,1000.0,999.5158688412313,441.9658664949732,0.6076604095688742,0.06642630563393863,0.06642630563393863
28561,O9-P2557,28562,22257,True,94.93554916851936,176.3999999992944,200 mm,1000.0,999.5158286992405,1.2904851954013339,0.09308173103846398,0.004368105159024683,0.004368105159024683
28563,O1-P330,1973,28564,True,94.94036049508259,176.3999999992944,200 mm,999.5158041614751,1000.0,46.03101805176231,0.3087494887855948,0.021726307911182265,0.021726307911182265
28565,O19-P44,28566,28567,True,87.18335644178217,176.3999999992944,200 mm,1000.0,999.5553648821469,57.06459107013769,0.3302982589485986,0.024038571889200302,0.024038571889200302
28571,O3-P3297,28572,28573,True,94.94673471692788,176.3999999992944,200 mm,999.5157716529436,1000.0,4.904299948996188,0.14831332241806006,0.007829051305491564,0.007829051305491564
28574,O3-P642,28575,28576,True,95.10649804639652,176.3999999992944,200 mm,1000.0,999.5149568599634,58.73783270537437,0.33329573860761524,0.02436909909761652,0.02436909909761652
28581,O3-P1326,28582,28583,True,100.000000000294,176.3999999992944,200 mm,1000.0,999.4899999999985,6.805936000000192,0.16569190410094228,0.00905999848351138,0.00905999848351138
28586,O3-P2319,19958,15086,True,94.98269517766536,176.3999999992944,200 mm,1000.0,999.5155882545939,92.96333021070663,0.38422051676237184,0.03032999687062101,0.03032999687062101
28588,O9-P925,4714,21919,True,94.98740378841782,176.3999999992944,200 mm,1000.0,999.515564240679,6.160927416081438,0.16022791345010529,0.008665792222288566,0.008665792222288566
28589,O2-P973,28590,24659,True,94.99092214156464,176.3999999992944,200 mm,1000.0,999.515546297078,75.2591997085284,0.36000095499567775,0.027412222451657888,0.027412222451657888
28591,O3-P1437,22884,28592,True,72.47999631498067,246.999999999012,280 mm,999.7282000138189,1000.0,1858.7583886927735,0.7791085014393662,0.13833197933697455,0.13833197933697455
28597,O6-P370,25334,4157,True,31.01117369672365,176.3999999992944,200 mm,999.8418430141467,1000.0,12.968765968293281,0.20531091523662312,0.012114178166682813,0.012114178166682813
28598,O3-P2537,28599,28600,True,100.00000000052852,176.3999999992944,200 mm,1000.0,999.4899999999973,38.42004704000036,0.29159959878372105,0.019964701702791233,0.019964701702791233
28604,O21-P743,10332,20559,True,95.0261145262618,176.3999999992944,200 mm,999.5153668159161,1000.0,4.096116616208387,0.13947454319484404,0.007228673976008801,0.007228673976008801
28606,O2-P658,28607,14264,True,93.8193448338873,176.3999999992944,200 mm,1000.0,999.5215213413471,18.4952822682804,0.23058073749018912,0.01424175118265654,0.01424175118265654
28608,O10-P31,16576,26450,True,95.05009240902633,176.3999999992944,200 mm,999.515244528714,1000.0,79.46934982283581,0.3661105822405953,0.028133807447478922,0.028133807447478922
28612,O9-P876,4732,28613,True,121.4326873566936,176.3999999992944,200 mm,999.3806932944808,1000.0,51.70873633061474,0.32025429783208315,0.02294694874056479,0.02294694874056479
28617,O9-P2220,28618,28619,True,70.44003933984868,176.3999999992944,200 mm,999.6407557993667,1000.0,73.65500513712826,0.3576073037199205,0.027132131048461735,0.027132131048461735
28620,O1-P205,14455,25481,True,95.07460101519709,176.3999999992944,200 mm,999.5151195348225,1000.0,653.9618901921493,0.6749945936363706,0.08249208188286049,0.08249208188286049
28621,O2-P99,28622,9067,True,95.07585381044807,176.3999999992944,200 mm,1000.0,999.5151131455667,943.4028038190526,0.7382734283985533,0.10283852060646463,0.10283852060646463
28623,O11-P31,20438,28624,True,100.0000000011426,176.3999999992944,200 mm,1000.0,999.4899999999942,157.8386281945091,0.4511249930381661,0.03923824990126073,0.03923824990126073
28625,O24-P247,22905,28626,True,95.08601726691732,176.3999999992944,200 mm,999.5150613119387,1000.0,51.65827954457592,0.32015617267611785,0.022936404137315188,0.022936404137315188
28629,O1-P259,9408,20644,True,80.45992988441535,176.3999999992944,200 mm,999.5896543575894,1000.0,16.496738984381256,0.22215086229699998,0.013516413492531914,0.013516413492531914
28631,O4-P122,13209,28632,True,95.10252065600596,176.3999999992944,200 mm,1000.0,999.5149771446544,1025.034079056789,0.7518637690998058,0.10856155119610615,0.10856155119610615
28633,O15-P123,24544,18381,True,95.10861708890029,176.3999999992944,200 mm,1000.0,999.5149460528467,0.12915363070433702,0.03877695044836574,0.0016828757465475028,0.0016828757465475028
28634,O4-P751,28635,28636,True,99.99999999982451,176.3999999992944,200 mm,1000.0,999.4900000000009,8.597143799999873,0.17917488085489167,0.01006080722059365,0.01006080722059365
28637,O1-P371,28638,13956,True,106.88195286252056,176.3999999992944,200 mm,999.4549020404012,1000.0,1075.0493085098185,0.7593699650699295,0.11211280531687565,0.11211280531687565
28642,O1-P1091,12290,8956,True,95.12030474591299,176.3999999992944,200 mm,999.5148864457958,1000.0,27.039709985537133,0.2606787885826617,0.016959915365420564,0.016959915365420564
28647,O2-P824,14977,5215,True,100.00000000062718,176.3999999992944,200 mm,999.4899999999968,1000.0,106.07448040887873,0.40004971870873346,0.03232171654495836,0.03232171654495836
28648,O1-P1294,25960,15169,True,95.125320530034,176.3999999992944,200 mm,1000.0,999.5148608652968,20.45069678459124,0.23822551252661928,0.014913089135203351,0.014913089135203351
28649,O4-P742,28650,11713,True,99.65249710754259,176.3999999992944,200 mm,999.4917722647515,1000.0,42.71967761842364,0.30155966980163024,0.020979401849909783,0.020979401849909783
28651,O21-P220,28652,14183,True,102.82478371384674,176.3999999992944,200 mm,1000.0,999.4755936030593,47.52624354680638,0.31187432439027196,0.022054731763085176,0.022054731763085176
28654,O2-P630,13718,28655,True,99.99999999991557,176.3999999992944,200 mm,1000.0,999.4900000000005,788.9501463447093,0.7077261452688393,0.09207199615211117,0.09207199615211117
28656,O3-P351,14914,841,True,95.14088623885898,176.3999999992944,200 mm,999.5147814801818,1000.0,200.0246787293561,0.4840553177613515,0.044131596081968295,0.044131596081968295
28657,O1-P2689,11353,3467,True,72.70089040148862,176.3999999992944,200 mm,1000.0,999.6292254589524,38.73881411388536,0.29236473818433584,0.020041833659664502,0.020041833659664502
28658,O3-P408,1510,2850,True,54.81457408417508,176.3999999992944,200 mm,999.7204456721707,1000.0,122.9841400632513,0.4184561901264303,0.03472563529703716,0.03472563529703716
28661,O9-P2921,22533,23981,True,95.15784755835175,176.3999999992944,200 mm,999.5146949774525,1000.0,45.31349501858214,0.3072239384564115,0.021566810097064806,0.021566810097064806
28663,O9-P371,8754,28664,True,74.45333351874606,176.3999999992944,200 mm,1000.0,999.6202879990544,0.2388693601334972,0.04955729788128707,0.0021542647440103233,0.0021542647440103233
28668,O1-P2619,28669,21877,True,100.00000000077485,176.3999999992944,200 mm,999.489999999996,1000.0,96.32488556661609,0.3884282808575672,0.030852773687094902,0.030852773687094902
28674,O2-P219,16880,28675,True,42.442348799220234,220.5999999991176,250 mm,999.8408411920029,1000.0,1435.7824764644013,0.7301421651460407,0.12690555335465475,0.12690555335465475
28677,O1-P1355,28678,23464,True,99.99999999969337,176.3999999992944,200 mm,1000.0,999.4900000000016,2.6173991799997793,0.11949419871907363,0.0059361292699969,0.0059361292699969
28680,O3-P1081,4814,10478,True,60.8028646423088,176.3999999992944,200 mm,999.6899053903243,1000.0,10.036682062542463,0.18864363217600985,0.010787457289372054,0.010787457289372054
28681,O3-P1351,23330,11795,True,95.18987582102255,176.3999999992944,200 mm,999.5145316333128,1000.0,12.807532551948096,0.2044676150023735,0.012045591674286878,0.012045591674286878
28682,O9-P2067,2008,10635,True,70.31811432348726,176.3999999992944,200 mm,999.6413776169502,1000.0,49.839197828285386,0.3165713727500906,0.022552761450498324,0.022552761450498324
28683,O1-P2023,18322,19944,True,95.19630578198368,176.3999999992944,200 mm,999.5144988405119,1000.0,17.562489412747734,0.22673084990802164,0.013908551242076508,0.013908551242076508
28684,O4-P1258,12958,27940,True,95.19733129577776,176.3999999992944,200 mm,999.5144936103916,1000.0,5.34135071853296,0.15267581412508427,0.008131776560950868,0.008131776560950868
28685,O9-P1170,28686,15972,True,99.32544630714122,176.3999999992944,200 mm,1000.0,999.4934402238335,0.8465841613411418,0.07991022727191036,0.0036479811293439203,0.0036479811293439203
28689,O3-P3083,915,28690,True,53.5463776340826,176.3999999992944,200 mm,1000.0,999.7269134740661,30.694469149395985,0.27148250862141093,0.01798505302977538,0.01798505302977538
28691,O4-P718,53,8173,True,95.23562222337213,176.3999999992944,200 mm,1000.0,999.5142983266608,69.83142278651022,0.351744775952652,0.026452292779493822,0.026452292779493822
28692,O4-P1569,832,28693,True,96.76842905255528,176.3999999992944,200 mm,999.506481011832,1000.0,24.386596669365193,0.2521643115176463,0.016170500291092887,0.016170500291092887
28696,O3-P1842,28697,23555,True,85.25183705784998,176.3999999992944,200 mm,1000.0,999.565215631005,27.923655197844173,0.2633830031437197,0.017214040240199673,0.017214040240199673
28698,O9-P3169,15254,26026,True,95.25682981384905,176.3999999992944,200 mm,1000.0,999.5141901679493,1.083921758648184,0.08741791570591262,0.004053294956736592,0.004053294956736592
28699,O3-P2088,28700,7515,True,95.256854609243,176.3999999992944,200 mm,1000.0,999.5141900414928,6.848819695318655,0.16604213090886233,0.009085490085645296,0.009085490085645296
28703,O3-P678,5762,9704,True,46.67215527645224,176.3999999992944,200 mm,999.7619720080901,1000.0,24.784811605292088,0.253483021637472,0.01629170138817792,0.01629170138817792
28704,O9-P1800,28705,9676,True,83.60539528722566,176.3999999992944,200 mm,999.5736124840352,1000.0,53.68750892133087,0.3240490966192728,0.023356517808959705,0.023356517808959705
28707,O21-P988,21009,28708,True,95.6005680977503,176.3999999992944,200 mm,1000.0,999.5124371027015,52.65468246005491,0.3220812414561169,0.023143696165181707,0.023143696165181707
28712,O21-P1112,28713,13795,True,95.28938539184692,176.3999999992944,200 mm,1000.0,999.5140241345016,396.672345368477,0.5896688714849024,0.06270617731847246,0.06270617731847246
28718,O1-P412,28719,14291,True,95.30186960740498,176.3999999992944,200 mm,1000.0,999.5139604650022,34.041786486117246,0.28059828505380957,0.018870617497652245,0.018870617497652245
28720,O9-P2805,28721,28722,True,110.7150051478916,220.5999999991176,250 mm,999.5848187306954,1000.0,1177.3764876813086,0.6964771596470252,0.11236367938137577,0.11236367938137577
28723,O15-P37,24669,12308,True,95.30297501757327,176.3999999992944,200 mm,1000.0,999.5139548274104,651.4043925091997,0.6743106103423839,0.08230730887848053,0.08230730887848053
28727,O4-P283,28238,28728,True,95.31131087697662,176.3999999992944,200 mm,999.5139123145274,1000.0,67.30054218225693,0.34773446023144244,0.02599224661151757,0.02599224661151757
28729,O4-P678,28730,19144,True,99.999999999818,176.3999999992944,200 mm,1000.0,999.4900000000009,154.42340104006783,0.44817856862301486,0.038817778309641476,0.038817778309641476
28731,O21-P1204,1460,26603,True,95.34483447163939,176.3999999992944,200 mm,999.5137413441946,1000.0,52.20492371419312,0.3212155870096609,0.02305037194557633,0.02305037194557633
28734,O9-P593,3901,23645,True,99.89870815050983,176.3999999992944,200 mm,999.4905165884325,1000.0,47.53193367624624,0.31188607983675337,0.022055971645186065,0.022055971645186065
28735,O21-P1121,5946,28736,True,95.35589957552881,176.3999999992944,200 mm,1000.0,999.5136849121648,125.50931572284301,0.42104070426764584,0.035070969191714756,0.035070969191714756
28743,O1-P1421,28744,28745,True,95.36188523330601,176.3999999992944,200 mm,999.5136543853101,1000.0,142.12841814871055,0.4371479503840272,0.03726778269247397,0.03726778269247397
28747,O3-P1112,12017,8689,True,40.38226516518986,176.3999999992944,200 mm,1000.0,999.7940504476576,70.44435290278149,0.35270003896375174,0.02656247414727417,0.02656247414727417
28751,O3-P922,28752,25822,True,60.46145415022039,176.3999999992944,200 mm,1000.0,999.6916465838339,43.71383860032062,0.3037591748619691,0.021206603975601215,0.021206603975601215
28753,O16-P115,25688,22642,True,100.00000000022752,176.3999999992944,200 mm,999.4899999999989,1000.0,8.639977388293778,0.1794720879103444,0.010083317145255444,0.010083317145255444
28755,O1-P1148,22590,28756,True,99.99999999964862,176.3999999992944,200 mm,999.4900000000018,1000.0,728.8173505542732,0.693921856085599,0.0878400331528075,0.0878400331528075
28763,O9-P2630,28764,9187,True,70.99887799349855,176.3999999992944,200 mm,999.6379057222332,1000.0,3.781428304123385,0.13570394649273884,0.00697786337748052,0.00697786337748052
28766,O6-P328,28767,28400,True,49.05432121301462,176.3999999992944,200 mm,999.7498229618136,1000.0,57.34586338276022,0.33080654702548096,0.024094465515098796,0.024094465515098796
28768,O1-P2407,16014,17769,True,95.43308803780921,176.3999999992944,200 mm,999.5132912510072,1000.0,33.34794012258185,0.2787631930777229,0.01869082141246127,0.01869082141246127
28772,O4-P84,29729,4711,True,105.03198424639469,626.3999999974943,710 mm,999.8949680157536,1000.0,8558.120252534378,0.6863143443507488,0.2976107511198624,0.2976107511198624
28775,O2-P652,28776,22574,True,95.45200880894689,176.3999999992944,200 mm,1000.0,999.5131947550743,52.382702364006086,0.3215584005976168,0.023087308326284695,0.023087308326284695
28778,O3-P1571,28779,12186,True,95.45646702412857,176.3999999992944,200 mm,1000.0,999.513172018177,65.92564892423111,0.3455096990540728,0.025738772269670335,0.025738772269670335
28788,O9-P1574,16361,28789,True,95.48314607006596,176.3999999992944,200 mm,999.5130359550427,1000.0,7.615961781709453,0.17206332759233803,0.00952796333643026,0.00952796333643026
28795,O24-P137,9285,25064,True,95.49387662252164,176.3999999992944,200 mm,999.5129812292251,1000.0,62.79777781785853,0.34031980581482396,0.02515226852435221,0.02515226852435221
28796,O11-P124,28797,28798,True,102.98990624335327,176.3999999992944,200 mm,1000.0,999.4747514781589,39.80998717294167,0.2949032426753465,0.020298707062629203,0.020298707062629203
28804,O3-P601,15674,20469,True,98.50229764181634,176.3999999992944,200 mm,999.4976382820267,1000.0,26.31868221430192,0.25842594205432645,0.01674946264791416,0.01674946264791416
28811,O9-P2524,28812,28813,True,100.00000000002991,176.3999999992944,200 mm,1000.0,999.4899999999999,11.522831600000023,0.1974656907160412,0.011482127199024075,0.011482127199024075
28818,O12-P467,28819,28820,True,99.99999999863736,176.3999999992944,200 mm,999.490000000007,1000.0,1.2072650218848302,0.0908803967792626,0.004244833053055402,0.004244833053055402
28823,O1-P440,28824,8158,True,95.60740460820145,705.7999999971769,800 mm,1000.0,999.918733706083,11411.546624667062,0.691815759232695,0.3462272292268146,0.3462272292268146
28825,O2-P42,28826,18210,True,95.62516842502183,313.1999999987472,355 mm,999.7418120452525,1000.0,2966.0719734703553,0.7720216443440203,0.1756301701940985,0.1756301701940985
28833,O9-P2364,28834,28835,True,69.76917115441243,176.3999999992944,200 mm,1000.0,999.6441772271126,439.8868265405643,0.6068693412129589,0.0662584986154732,0.0662584986154732
28836,O3-P2518,28837,18745,True,94.16818564906282,176.3999999992944,200 mm,1000.0,999.5197422531897,50.29220219921367,0.3174728110104466,0.02264894313916189,0.02264894313916189
28841,O5-P297,2829,22411,True,99.99999999994176,176.3999999992944,200 mm,999.4900000000004,1000.0,2.8795707799999577,0.1235251579134282,0.006189618123190176,0.006189618123190176
28846,O3-P2776,27290,8760,True,95.69926103224313,176.3999999992944,200 mm,1000.0,999.5119337687356,66.03971919983275,0.34569555641411326,0.025759900219812407,0.025759900219812407
28849,O7-P440,28850,20131,True,49.36106119791853,176.3999999992944,200 mm,1000.0,999.7482585878906,2.9438739240625016,0.12447477493248013,0.0062498737026234095,0.0062498737026234095
28852,O9-P3276,28853,24685,True,95.73920890616915,176.3999999992944,200 mm,999.5117300345786,1000.0,27.17877537680118,0.26110836035743235,0.017000173859505453,0.017000173859505453
28855,O9-P924,11373,9030,True,95.75042623132313,176.3999999992944,200 mm,999.5116728262202,1000.0,2.2003870268865526,0.1124639420386822,0.005502927792894753,0.005502927792894753
28856,O3-P2842,28857,8809,True,95.75691592843135,882.3999999964702,1000 mm,1000.0,999.9281823130536,15432.498328905265,0.708117134167345,0.3803478590277801,0.3803478590277801
28860,O9-P3059,9655,17893,True,99.99999999971841,176.3999999992944,200 mm,999.4900000000015,1000.0,72.32420168424231,0.3555925597411051,0.02689751041412735,0.02689751041412735
28861,O21-P943,28862,16022,True,99.99999999934154,176.3999999992944,200 mm,999.4900000000033,1000.0,51.01244221628212,0.3188940337079777,0.022800979757475595,0.022800979757475595
28865,O2-P798,7277,8045,True,95.79733497849132,176.3999999992944,200 mm,1000.0,999.5114335916097,43.84962811249882,0.3040567973061451,0.021237434697990182,0.021237434697990182
28869,O4-P1293,28870,28871,True,100.00000000047886,176.3999999992944,200 mm,999.4899999999975,1000.0,13.49869324000024,0.2080316079096855,0.012336516228330721,0.012336516228330721
28874,O21-P1185,20274,5486,True,60.49744493312661,176.3999999992944,200 mm,1000.0,999.6914630308411,11.250572878635623,0.19591197285974823,0.01135854895938259,0.01135854895938259
28875,O16-P117,22643,28876,True,95.82095271721785,176.3999999992944,200 mm,999.5113131411422,1000.0,4.4312527059566245,0.14327506426782402,0.007484692340781657,0.007484692340781657
28879,O1-P2472,28880,16302,True,95.83426706930356,626.3999999974943,710 mm,1000.0,999.9041657329307,8999.68998671229,0.6948961150671668,0.306512498126909,0.306512498126909
28881,O12-P454,20063,28882,True,100.00000000059636,176.3999999992944,200 mm,999.4899999999969,1000.0,37.88616688997275,0.29030785773664924,0.01983479182967777,0.01983479182967777
28883,O3-P2535,28884,28885,True,100.00000000012078,176.3999999992944,200 mm,1000.0,999.4899999999994,63.09379726072948,0.3408189121610436,0.02520838116571288,0.02520838116571288
28886,O1-P2238,28887,28888,True,99.99999999861777,176.3999999992944,200 mm,999.4900000000071,1000.0,831.0921010786844,0.7167293045509591,0.09501663025858051,0.09501663025858051
28889,O10-P286,28890,28891,True,100.00000000011812,176.3999999992944,200 mm,999.4899999999994,1000.0,11.382218717693608,0.19666650770883362,0.011418496549465107,0.011418496549465107
28894,O9-P3320,1193,17414,True,98.72269949626403,176.3999999992944,200 mm,1000.0,999.4965142325691,1.2371188838388063,0.09168170997297444,0.004289571239066491,0.004289571239066491
28898,O9-P1458,11473,25278,True,95.88725561959104,176.3999999992944,200 mm,999.5109749963401,1000.0,13.533214321078876,0.2082062123538986,0.012350840441110523,0.012350840441110523
28899,O2-P1374,16510,28900,True,99.99999999985859,176.3999999992944,200 mm,1000.0,999.4900000000007,699.1846029532013,0.6866735857701619,0.08573567211682842,0.08573567211682842
28904,O1-P1697,39492,25027,True,99.9999999999135,176.3999999992944,200 mm,999.4900000000005,1000.0,199.7425348123207,0.48385349895129215,0.04410047956218926,0.04410047956218926
28908,O15-P72,28909,16243,True,95.89901323715932,176.3999999992944,200 mm,1000.0,999.5109150324905,67.37855923073599,0.34785970764231167,0.026006553312770214,0.026006553312770214
28912,O9-P3265,28913,4777,True,54.62189506384578,176.3999999992944,200 mm,1000.0,999.7214283351744,21.574263904446042,0.24238594543290723,0.015283878953077232,0.015283878953077232
28914,O5-P279,19573,19571,True,95.90563981817405,176.3999999992944,200 mm,1000.0,999.5108812369273,6.098369760669085,0.15967707629594718,0.008626416323845986,0.008626416323845986
28915,O1-P2071,66,12283,True,96.19716240102542,176.3999999992944,200 mm,1000.0,999.5093944717547,50.018814931407846,0.31692949935651066,0.022590949595922238,0.022590949595922238
28919,O3-P974,28920,6244,True,95.90954328340456,176.3999999992944,200 mm,1000.0,999.5108613292547,6.730990871164051,0.1650761156943517,0.00901524312875003,0.00901524312875003
28921,O2-P447,15040,28922,True,95.93698488644992,176.3999999992944,200 mm,999.5107213770791,1000.0,14.614304669118246,0.21352213226831795,0.01279014518269951,0.01279014518269951
28923,O3-P1324,28924,28925,True,99.99999999957592,176.3999999992944,200 mm,1000.0,999.4900000000022,18.815167420000204,0.2318692998888512,0.014354003652290991,0.014354003652290991
28932,O3-P2487,28933,28934,True,101.95061029947126,176.3999999992944,200 mm,999.4800518874727,1000.0,72.3408932887828,0.35561799636859226,0.026900466117089076,0.026900466117089076
28938,O3-P3082,28690,5436,True,98.70622875351383,176.3999999992944,200 mm,1000.0,999.4965982333571,30.76553763409851,0.27168325845580293,0.018004351517299167,0.018004351517299167
28939,O9-P3656,24471,23872,True,95.95507074224858,176.3999999992944,200 mm,999.5106291392145,1000.0,0.8789910709236954,0.08101382370635232,0.003706695712272981,0.003706695712272981
28940,O3-P1328,27186,28941,True,95.9551949181897,176.3999999992944,200 mm,999.5106285059172,1000.0,10.475673920341096,0.1913400173585593,0.010997971050159521,0.010997971050159521
28943,O14-P37,28944,25376,True,95.96088082640634,176.3999999992944,200 mm,999.5105995077853,1000.0,186.76642447915162,0.4743270747022236,0.04264790749607778,0.04264790749607778
28946,O1-P840,19089,15378,True,95.97978824509744,176.3999999992944,200 mm,1000.0,999.51050307995,10.853234903011883,0.19359630050797352,0.01117534679096128,0.01117534679096128
28947,O4-P1396,25257,18407,True,98.07574755985905,176.3999999992944,200 mm,1000.0,999.4998136874448,15.490997238243098,0.2176327463328866,0.01313409149401781,0.01313409149401781
28948,O9-P2390,10860,28949,True,96.12000929722912,176.3999999992944,200 mm,999.5097879525841,1000.0,47.69514426672618,0.3122228316051674,0.022091503795352584,0.022091503795352584
28953,O11-P115,9085,28954,True,99.99999999979491,176.3999999992944,200 mm,1000.0,999.490000000001,7.665048829398019,0.17243389166390408,0.009555454577297635,0.009555454577297635
28955,O3-P3330,28956,1429,True,52.53676094553741,176.3999999992944,200 mm,1000.0,999.7320625191777,14.446857027880833,0.21271733600088444,0.012723239462920888,0.012723239462920888
28957,O12-P471,27747,8189,True,99.999999999656,176.3999999992944,200 mm,999.4900000000017,1000.0,4.501642219999753,0.1440477158053566,0.007537135389301502,0.007537135389301502
28959,O8-P105,5083,28960,True,97.31520890486361,176.3999999992944,200 mm,999.5036924345852,1000.0,56.18719110371942,0.3287009614085218,0.02386333558591096,0.02386333558591096
28961,O3-P869,10898,17178,True,99.999999999476,176.3999999992944,200 mm,1000.0,999.4900000000026,385.91052302797385,0.5851433983014752,0.06180073474715156,0.06180073474715156
28962,O3-P923,28963,28752,True,76.6866834892695,176.3999999992944,200 mm,1000.0,999.6088979142047,35.956134662380926,0.28552626365150996,0.01935726236690819,0.01935726236690819
28964,O2-P1852,7994,9996,True,95.99951777029204,176.3999999992944,200 mm,1000.0,999.5104024593716,112.54042024606535,0.4073284416861961,0.0332608278346413,0.0332608278346413
28965,O9-P2620,20235,26672,True,96.0002244369736,176.3999999992944,200 mm,999.5103988553715,1000.0,29.763041777234424,0.2688202644961197,0.01772999017700549,0.01772999017700549
28966,O4-P615,9114,28967,True,65.07767720154919,176.3999999992944,200 mm,999.6681038462721,1000.0,415.34648698079144,0.5972851355335047,0.06425690375118229,0.06425690375118229
28968,O1-P2615,12397,6542,True,100.0000000004942,176.3999999992944,200 mm,999.4899999999975,1000.0,0.07200000000035582,0.030409202476634315,0.0013399190332091357,0.0013399190332091357
28973,O2-P1446,17365,8915,True,100.00000000042684,176.3999999992944,200 mm,999.4899999999978,1000.0,59.70649590603146,0.33500284221255616,0.024558321305676378,0.024558321305676378
28976,O1-P2333,28977,14340,True,96.03831604561745,176.3999999992944,200 mm,1000.0,999.5102045881673,18.004495007552848,0.2285727154390498,0.014067553383349012,0.014067553383349012
28978,O1-P931,25331,12141,True,96.04011112931965,176.3999999992944,200 mm,1000.0,999.5101954332405,76.2458781572882,0.3614547605814487,0.027583054683656096,0.027583054683656096
28979,O9-P2507,28980,28981,True,100.00000000051904,176.3999999992944,200 mm,1000.0,999.4899999999974,1.0497052800003737,0.0864099337413225,0.003998079458505032,0.003998079458505032
28984,O4-P1358,2435,28985,True,95.38400567228953,176.3999999992944,200 mm,1000.0,999.5135415710713,44.95397015746704,0.30645299173471785,0.021486415809672445,0.021486415809672445
28986,O1-P2419,25756,2274,True,96.06316637713503,176.3999999992944,200 mm,1000.0,999.5100778514766,101.52348509592493,0.394727568041865,0.03164439307785921,0.03164439307785921
28988,O1-P59,15813,28989,True,96.0756801807523,882.3999999964702,1000 mm,999.9279432398645,1000.0,15383.628337910593,0.707543230904864,0.37966718445590447,0.37966718445590447
28990,O1-P2530,21234,18208,True,96.09124132779692,176.3999999992944,200 mm,1000.0,999.5099346692282,87.4515428121623,0.3770725553436785,0.029452814074214306,0.029452814074214306
28996,O8-P75,28997,14879,True,46.84249909996921,176.3999999992944,200 mm,1000.0,999.7611032545901,437.93488470636083,0.6061237455089334,0.06610070741783135,0.06610070741783135
29002,O17-P74,21710,29003,True,99.9999999996374,176.3999999992944,200 mm,1000.0,999.4900000000018,70.98661476883548,0.35354013041410165,0.026659562161723525,0.026659562161723525
29004,O3-P3138,8992,4543,True,73.2655409557571,176.3999999992944,200 mm,1000.0,999.6263457411256,2.470718009488145,0.11711589571846043,0.005788309353458129,0.005788309353458129
29005,O7-P276,29006,29007,True,119.353859225746,176.3999999992944,200 mm,1000.0,999.3912953179487,83.43069098301825,0.3716467200317233,0.028796012250788386,0.028796012250788386
29010,O5-P87,13695,3537,True,96.13870665445204,176.3999999992944,200 mm,1000.0,999.5096925960623,42.27176615755859,0.30055665982977525,0.020876170496163197,0.020876170496163197
