id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
29011,O21-P716,21188,29012,True,96.1407251329493,176.3999999992944,200 mm,999.509682301822,1000.0,3.0470545220957237,0.12596898012628877,0.0063450993751063885,0.0063450993751063885
29013,O3-P2852,29014,29015,True,99.99999999998464,794.1999999968234,900 mm,1000.0,999.9250000000001,14735.92206482924,0.7016018168812707,0.39130384505271987,0.39130384505271987
29023,O2-P1487,22545,29024,True,96.1609415569019,176.3999999992944,200 mm,999.5095791980598,1000.0,18.989809817920975,0.23256625808538023,0.014414871525607015,0.014414871525607015
29025,O21-P494,29026,26957,True,96.16129274342848,176.3999999992944,200 mm,999.5095774070085,1000.0,38.992996664460456,0.29297162411250816,0.0201031089381514,0.0201031089381514
29029,O9-P783,18811,29030,True,96.1727796790104,176.3999999992944,200 mm,999.509518823637,1000.0,440.13033779839935,0.6069621601076799,0.06627816705572359,0.06627816705572359
29031,O21-P1107,29032,15052,True,96.17576155544192,176.3999999992944,200 mm,999.5095036160673,1000.0,960.6887770511989,0.7412919063723566,0.10404528685937288,0.10404528685937288
29033,O1-P1229,29034,29035,True,100.00000000043995,176.3999999992944,200 mm,999.4899999999977,1000.0,7.020679780000317,0.1674305160832544,0.00918681040042457,0.00918681040042457
29036,O7-P226,29037,29038,True,100.0000000003408,176.3999999992944,200 mm,1000.0,999.4899999999983,22.185926840000125,0.24458651923943944,0.015481553431992808,0.015481553431992808
29039,O17-P26,25009,18344,True,96.19167162815133,176.3999999992944,200 mm,1000.0,999.5094224746964,16.776361243571685,0.22337230193821225,0.013620541717605452,0.013620541717605452
29040,O2-P89,9386,8292,True,99.99999999954035,176.3999999992944,200 mm,999.4900000000024,1000.0,203.27849151041903,0.48636718849300914,0.0444890724793396,0.0444890724793396
29041,O3-P809,4125,14488,True,99.99999999940509,176.3999999992944,200 mm,999.4900000000031,1000.0,35.42333873982224,0.28417397519075843,0.019223166978455688,0.019223166978455688
29047,O1-P1873,29048,17097,True,97.2766692564227,176.3999999992944,200 mm,1000.0,999.5038889867923,8.94859108186414,0.18158350393998973,0.01024378874618968,0.01024378874618968
29049,O21-P857,4322,21266,True,96.20912603931177,176.3999999992944,200 mm,999.5093334571995,1000.0,702.1847986138755,0.6874215505954094,0.08594941759244792,0.08594941759244792
29050,O1-P2000,1185,12912,True,89.6842212539907,176.3999999992944,200 mm,1000.0,999.5426104716047,158.68661366678455,0.4518491280538856,0.03934201019055086,0.03934201019055086
29051,O3-P2164,22262,20427,True,78.67921596943097,176.3999999992944,200 mm,999.5987359985559,1000.0,15.714218291420025,0.2186530339976514,0.013220036112932891,0.013220036112932891
29057,O9-P992,8775,27818,True,96.2338904139517,176.3999999992944,200 mm,1000.0,999.5092071588889,31.510295582235596,0.2737673422722372,0.018205239334318765,0.018205239334318765
29058,O2-P387,5722,10452,True,96.23511480824975,176.3999999992944,200 mm,1000.0,999.5092009144779,11.22440660266194,0.19576126091916185,0.011346589854297165,0.011346589854297165
29061,O4-P67,27864,15094,True,99.99999999923376,705.7999999971769,800 mm,1000.0,999.9150000000006,9944.089039952785,0.6685320248885159,0.31960350929226516,0.31960350929226516
29066,O9-P1325,20782,29067,True,77.29306779386303,176.3999999992944,200 mm,999.6058053542513,1000.0,16.99354308591896,0.22431109701779897,0.013700797380665649,0.013700797380665649
29069,O14-P36,582,28944,True,100.57906898984278,176.3999999992944,200 mm,999.4870467481518,1000.0,190.34904832527323,0.4770064588831644,0.043053270713812236,0.043053270713812236
29070,O2-P145,17446,17750,True,96.2793580128696,176.3999999992944,200 mm,999.5089752741344,1000.0,55.1764961323247,0.32683846890270674,0.023659788606645374,0.023659788606645374
29071,O3-P204,29072,23330,True,96.28067242768152,176.3999999992944,200 mm,999.5089685706188,1000.0,126.86368421859638,0.4224109894933064,0.035254854836159914,0.035254854836159914
29075,O10-P263,29076,24070,True,96.29146657657658,176.3999999992944,200 mm,999.5089135204595,1000.0,0.6301824959349227,0.07168297425076466,0.00321978870062824,0.00321978870062824
29081,O1-P2239,28888,14862,True,100.00000000035526,176.3999999992944,200 mm,999.4899999999982,1000.0,812.7995955082166,0.7128863661857513,0.09374000975985569,0.09374000975985569
29082,O9-P741,579,24782,True,96.28943698574717,176.3999999992944,200 mm,1000.0,999.5089238713726,724.9839049150137,0.6930013921391381,0.08756861309649741,0.08756861309649741
29086,O3-P1390,14424,12562,True,99.9999999997187,176.3999999992944,200 mm,999.4900000000015,1000.0,7.867326881896572,0.17394362963866686,0.009667769681013691,0.009667769681013691
29087,O2-P580,29088,8700,True,96.30914150170524,176.3999999992944,200 mm,1000.0,999.5088233783413,99.11375995105958,0.39183793180653886,0.03127991238966664,0.03127991238966664
29090,O3-P1944,29091,29092,True,90.49577949610429,176.3999999992944,200 mm,1000.0,999.5384715245699,116.11840686725402,0.41122392616093234,0.03376957490501945,0.03376957490501945
29093,O21-P488,2268,12856,True,81.82095433671027,176.3999999992944,200 mm,1000.0,999.5827131328828,93.37999431532978,0.38474808219282713,0.030395280310037118,0.030395280310037118
29095,O21-P163,18088,29096,True,96.35952282459421,176.3999999992944,200 mm,999.5085664335945,1000.0,79.52476160469415,0.3661893996592225,0.02814317924518095,0.02814317924518095
29097,O15-P34,29098,5035,True,96.36144489121024,176.3999999992944,200 mm,1000.0,999.5085566310548,763.506155508559,0.702027524413095,0.09028663700458515,0.09028663700458515
29099,O9-P2164,29100,29101,True,44.23322938940905,176.3999999992944,200 mm,999.774410530114,1000.0,45.60427422382234,0.3078442556730801,0.02163159856755695,0.02163159856755695
29102,O7-P181,29103,29104,True,91.99295303493032,176.3999999992944,200 mm,1000.0,999.5308359395218,124.16593824353143,0.4196706250334772,0.034887661053016605,0.034887661053016605
29108,O1-P433,29109,23279,True,96.36640446158717,176.3999999992944,200 mm,1000.0,999.5085313372459,34.042552951212315,0.2806002973459601,0.018870815078025863,0.018870815078025863
29110,O3-P2497,29111,29112,True,96.36917744304347,176.3999999992944,200 mm,1000.0,999.5085171950404,403.57375236200625,0.5925177229208531,0.0632822149604626,0.0632822149604626
29113,O1-P2092,1112,14130,True,96.37045568705494,176.3999999992944,200 mm,1000.0,999.508510675996,86.15610354371562,0.37534479555094585,0.029242825291296407,0.029242825291296407
29114,O3-P885,29115,29116,True,100.00000000035692,176.3999999992944,200 mm,999.4899999999982,1000.0,43.036839568422344,0.30226532846179727,0.021052170580921688,0.021052170580921688
29123,O10-P140,29124,14648,True,99.99999999973336,176.3999999992944,200 mm,1000.0,999.4900000000014,10.492646846166632,0.1914426623576448,0.011006016226672365,0.011006016226672365
29125,O1-P1444,28225,17341,True,64.11397182059142,176.3999999992944,200 mm,1000.0,999.673018743715,26.559745446925984,0.2591839810367428,0.016820148643218926,0.016820148643218926
29126,O4-P1494,7119,29127,True,66.76980718248792,176.3999999992944,200 mm,999.6594739833694,1000.0,53.38795964853184,0.3234811999638177,0.0232950044552727,0.0232950044552727
29128,O7-P359,29129,12251,True,96.40790054490935,176.3999999992944,200 mm,1000.0,999.508319707221,0.7896067235412649,0.07789791933864162,0.0035416937710111823,0.0035416937710111823
29130,O2-P566,1439,14919,True,76.69086703026241,176.3999999992944,200 mm,999.6088765781457,1000.0,11.210334744261788,0.19568010798870755,0.011340152366077945,0.011340152366077945
29131,O2-P1236,29132,29133,True,100.00000000010094,176.3999999992944,200 mm,1000.0,999.4899999999994,3.9692029400002093,0.13797892005096027,0.007128807855292771,0.007128807855292771
29136,O1-P154,29137,19353,True,96.43063468853853,313.1999999987472,355 mm,999.7396372863409,1000.0,3149.560311837033,0.7825749759665439,0.1824510820300058,0.1824510820300058
29138,O21-P21,29139,3628,True,96.4352896166673,494.1999999980232,560 mm,999.8505253010942,1000.0,5782.485391931861,0.7372845395634311,0.2367054969811329,0.2367054969811329
29140,O4-P955,16579,27537,True,96.44686698663408,176.3999999992944,200 mm,1000.0,999.5081209783682,183.99462561306055,0.4722271191760402,0.042331925330327695,0.042331925330327695
29141,O3-P593,19519,28278,True,58.21056642887872,176.3999999992944,200 mm,1000.0,999.7031261112127,72.12300198944534,0.355285610849187,0.026861856317579036,0.026861856317579036
29143,O9-P1855,25236,29144,True,96.45798103788432,176.3999999992944,200 mm,999.5080642967068,1000.0,0.4569846663472767,0.06356944910968461,0.0028142368681952083,0.0028142368681952083
29147,O8-P179,29148,2096,True,97.30081376917667,176.3999999992944,200 mm,1000.0,999.5037658497772,28.45998473819658,0.2649941472731337,0.01736622832249966,0.01736622832249966
29152,O10-P166,26293,21388,True,96.48313922412959,176.3999999992944,200 mm,999.507935989957,1000.0,23.979143633700126,0.2507990601483021,0.016045430909829912,0.016045430909829912
29153,O9-P628,12003,29154,True,74.95191262259091,176.3999999992944,200 mm,999.6177452456247,1000.0,49.65161545010686,0.3161963691581942,0.02251280650453641,0.02251280650453641
29155,O24-P329,29156,25723,True,96.48530410708204,176.3999999992944,200 mm,999.5079249490539,1000.0,72.62766184875287,0.35605434133764835,0.02695119445021639,0.02695119445021639
29157,O4-P1084,21524,29158,True,73.40412628929427,176.3999999992944,200 mm,999.6256389559246,1000.0,70.45694170659765,0.35271959530139396,0.026564732211685076,0.026564732211685076
29159,O4-P1316,28928,18618,True,73.97983110347961,176.3999999992944,200 mm,999.6227028613722,1000.0,6.682177183349677,0.16467245715305237,0.008985950578934322,0.008985950578934322
29160,O21-P591,29161,6397,True,96.49710114157713,176.3999999992944,200 mm,999.507864784178,1000.0,126.22786513846674,0.42176906132381253,0.03516864258536948,0.03516864258536948
29162,O4-P50,29163,12457,True,68.1159495215272,705.7999999971769,800 mm,1000.0,999.9421014429067,10579.026599365614,0.6789972911656885,0.3312142532498885,0.3312142532498885
29164,O3-P2376,22203,19047,True,96.50680290127754,176.3999999992944,200 mm,1000.0,999.5078153052035,372.9596666111673,0.5795572855824477,0.06069892831139206,0.06069892831139206
29165,O9-P2598,29166,29167,True,96.51135571840328,176.3999999992944,200 mm,999.5077920858362,1000.0,85.54900907992446,0.37452853840455996,0.029143893074959213,0.029143893074959213
29168,O3-P1041,15947,1336,True,54.07481379483541,176.3999999992944,200 mm,1000.0,999.7242184496463,161.88853026837515,0.45455738085306197,0.03973155747362403,0.03973155747362403
29169,O9-P1518,25499,19147,True,96.52596346849568,176.3999999992944,200 mm,1000.0,999.5077175863107,51.16774488273428,0.31919858569482423,0.022833622450517805,0.022833622450517805
29171,O9-P2296,26635,12446,True,82.87366925845846,176.3999999992944,200 mm,1000.0,999.5773442867819,39.50490438146291,0.29418529062411325,0.020225905161870276,0.020225905161870276
29172,O3-P365,29173,29174,True,96.53708146071196,176.3999999992944,200 mm,1000.0,999.5076608845503,52.07433552302637,0.3209632339440036,0.023023200276878944,0.023023200276878944
29177,O2-P586,4769,29178,True,97.01858182033008,176.3999999992944,200 mm,1000.0,999.5052052327163,57.279851536816096,0.33068741920493383,0.024081360035563357,0.024081360035563357
29179,O20-P25,22734,29180,True,46.73778697777758,176.3999999992944,200 mm,1000.0,999.7616372864134,81.75152644874716,0.369324024648953,0.028517210460057757,0.028517210460057757
29181,O9-P2502,29182,15455,True,96.54954527611528,176.3999999992944,200 mm,1000.0,999.5075973190918,0.802794632598803,0.07837227167204425,0.003566658225595153,0.003566658225595153
29183,O7-P277,29184,29006,True,102.57129692678856,176.3999999992944,200 mm,1000.0,999.4768863856734,79.58475050162684,0.3662746822929405,0.028153321604229065,0.028153321604229065
29185,O1-P660,29186,20167,True,96.57293558455031,176.3999999992944,200 mm,1000.0,999.5074780285188,72.64795904278199,0.3560851777769493,0.02695478124660061,0.02695478124660061
29187,O1-P805,6440,29188,True,96.57492863265267,176.3999999992944,200 mm,999.5074678639735,1000.0,20.410233568615514,0.23807268888641384,0.014899542089110387,0.014899542089110387
29189,O1-P952,20174,12691,True,100.00000000013556,176.3999999992944,200 mm,999.4899999999993,1000.0,0.0720000000000976,0.030409202476588987,0.0013399190332072574,0.0013399190332072574
29190,O1-P2316,29191,27952,True,99.9999999999789,176.3999999992944,200 mm,999.4900000000001,1000.0,39.33281221999999,0.2937785486070893,0.020184713768267352,0.020184713768267352
29196,O11-P183,23811,27062,True,100.00000000048152,176.3999999992944,200 mm,1000.0,999.4899999999975,72.84276028066999,0.3563808099318316,0.026989180516309233,0.026989180516309233
29197,O9-P3591,25602,29198,True,96.5885320653648,176.3999999992944,200 mm,999.5073984864666,1000.0,13.339661104387394,0.20722314884986062,0.012270278816323145,0.012270278816323145
29199,O4-P679,22876,28730,True,99.9999999997449,176.3999999992944,200 mm,1000.0,999.4900000000013,148.62593496782907,0.4430627265156325,0.03809421214104116,0.03809421214104116
29200,O7-P291,29201,4429,True,62.011624567364095,176.3999999992944,200 mm,1000.0,999.6837407147065,463.3934501054011,0.615634258294078,0.0681408366952548,0.0681408366952548
29202,O4-P777,29203,29204,True,57.46317866896708,176.3999999992944,200 mm,1000.0,999.7069377887883,117.47583387820134,0.412678527080504,0.03396065452214157,0.03396065452214157
29205,O10-P162,12294,29206,True,96.60394240965624,176.3999999992944,200 mm,999.5073198937107,1000.0,67.64000372564965,0.3482786592240453,0.026054437704802574,0.026054437704802574
29209,O5-P201,11792,17477,True,96.61286146368607,176.3999999992944,200 mm,999.5072744065352,1000.0,107.45570064274379,0.40163157468223215,0.032524547056048486,0.032524547056048486
29216,O21-P1002,29217,27573,True,96.63815743720454,176.3999999992944,200 mm,999.5071453970703,1000.0,142.0288876913683,0.4370557847986498,0.03725499015531619,0.03725499015531619
29222,O2-P268,15271,13097,True,54.64799985589089,176.3999999992944,200 mm,999.721295200735,1000.0,133.29507502086514,0.4287731216520742,0.036115883739521536,0.036115883739521536
29223,O3-P1746,29224,29225,True,66.47899181363134,176.3999999992944,200 mm,999.6609571417505,1000.0,51.54317081268667,0.3199320571674464,0.02291232918648132,0.02291232918648132
29226,O1-P2604,3430,7087,True,99.9999999998563,176.3999999992944,200 mm,999.4900000000007,1000.0,102.44834616874819,0.3958231941220218,0.031783188109013115,0.031783188109013115
29227,O21-P1187,23039,23153,True,96.65907480165374,176.3999999992944,200 mm,1000.0,999.5070387185116,48.861746533790864,0.314606002533446,0.022343733108174654,0.022343733108174654
29228,O4-P40,29229,9095,True,89.35359509519861,705.7999999971769,800 mm,999.9240494441691,1000.0,11606.376596491618,0.6946779429758588,0.349712244982139,0.349712244982139
29230,O3-P1047,29231,8286,True,96.68284329525305,176.3999999992944,200 mm,1000.0,999.5069174991942,111.24263745266741,0.40589282169356217,0.03307442266610893,0.03307442266610893
29236,O3-P1155,29237,29238,True,69.43967898829604,176.3999999992944,200 mm,1000.0,999.6458576371597,7.125614748871573,0.16826660013407063,0.009248029752963398,0.009248029752963398
29239,O9-P1476,29240,21133,True,96.68490748843446,176.3999999992944,200 mm,1000.0,999.506906971809,5.354259513391663,0.15280082156859692,0.00814051332703647,0.00814051332703647
29241,O20-P126,29242,28182,True,99.99999999979326,176.3999999992944,200 mm,1000.0,999.490000000001,6.815225039999852,0.1657678972654415,0.009065527429341955,0.009065527429341955
29243,O3-P2084,12462,13018,True,96.6894888880129,176.3999999992944,200 mm,1000.0,999.5068836066712,17.020198671999367,0.22442573344859906,0.013710610696467595,0.013710610696467595
29244,O4-P1453,29245,5244,True,59.822532113562005,176.3999999992944,200 mm,1000.0,999.6949050862208,3.295407383121765,0.12942714825150659,0.0065674284320075375,0.0065674284320075375
29246,O21-P752,29247,21817,True,96.7005401882214,176.3999999992944,200 mm,1000.0,999.5068272450401,141.042791179852,0.43614003262794865,0.03712802517979309,0.03712802517979309
29248,O9-P2731,6099,29249,True,71.8021947508989,176.3999999992944,200 mm,1000.0,999.6338088067704,54.917406148046126,0.3263570520398057,0.023607312706319435,0.023607312706319435
29250,O5-P330,15888,20524,True,96.70335220590576,176.3999999992944,200 mm,999.5068129037498,1000.0,46.25392106842538,0.30921992216096605,0.02177560314827655,0.02177560314827655
29251,O3-P826,7494,2678,True,24.698974226961283,176.3999999992944,200 mm,1000.0,999.8740352314425,9.010728486142547,0.18200242976592573,0.010275743930364439,0.010275743930364439
29252,O3-P1989,29253,23219,True,96.71258966538416,176.3999999992944,200 mm,1000.0,999.5067657927066,12.762228844559079,0.20422931808498454,0.012026238940004345,0.012026238940004345
29255,O3-P1856,29256,29257,True,95.13849360448833,176.3999999992944,200 mm,999.5147936826171,1000.0,107.76587119694328,0.4019847322082768,0.03256992538023714,0.03256992538023714
29262,O1-P2074,20297,13205,True,96.7366964573018,176.3999999992944,200 mm,999.5066428480677,1000.0,22.474476611163706,0.2456096989933207,0.015573830728207526,0.015573830728207526
29263,O2-P10,29264,6844,True,96.7529492737215,1235.1999999950594,1400 mm,999.9274352880448,1000.0,39186.20170548596,0.8865698532642039,0.5465419925401328,0.5465419925401328
29266,O9-P2474,25056,16105,True,96.75290006087693,176.3999999992944,200 mm,1000.0,999.5065602096895,172.30941967081642,0.463100648833423,0.04097594558446,0.04097594558446
29267,O21-P486,12857,14137,True,96.75599283217626,176.3999999992944,200 mm,1000.0,999.5065444365559,96.00572274594136,0.3880334597763061,0.03080351723861938,0.03080351723861938
29268,O6-P398,1821,29269,True,77.70502901223817,176.3999999992944,200 mm,999.6037043520375,1000.0,44.087839940148946,0.3045773102623326,0.02129140470742073,0.02129140470742073
29271,O3-P1031,14596,10066,True,100.0000000011062,176.3999999992944,200 mm,1000.0,999.4899999999943,408.39165000005903,0.5944825934784491,0.06368228731028287,0.06368228731028287
29272,O4-P1218,2241,19200,True,101.83568397776672,176.3999999992944,200 mm,999.4806380117134,1000.0,27.275179362350382,0.26140523308316294,0.017028020348485315,0.017028020348485315
29275,O24-P343,26206,25053,True,96.77712936656334,176.3999999992944,200 mm,1000.0,999.5064366402305,90.87222916143732,0.38154627346280007,0.030000222406347164,0.030000222406347164
29276,O9-P397,29277,13457,True,96.77780138142256,176.3999999992944,200 mm,999.5064332129548,1000.0,0.6254642369946243,0.07148349607230299,0.0032096170752642615,0.0032096170752642615
29278,O3-P1799,29279,14076,True,96.77928730970346,176.3999999992944,200 mm,999.5064256347205,1000.0,27.09548818593851,0.2608512755974008,0.01697607547254655,0.01697607547254655
29280,O6-P340,29281,29282,True,100.09908134492704,176.3999999992944,200 mm,1000.0,999.4894946851409,14.50855495280253,0.21301463395954978,0.012747938414944709,0.012747938414944709
29283,O14-P33,29284,4502,True,70.62818768293383,176.3999999992944,200 mm,999.639796242817,1000.0,206.68104893696935,0.4887546285027384,0.04486023596736607,0.04486023596736607
29285,O10-P219,17063,29286,True,99.9999999997142,176.3999999992944,200 mm,999.4900000000015,1000.0,23.74120281666044,0.24999414831079445,0.015971888643553606,0.015971888643553606
29287,O1-P398,3738,26558,True,96.79068643718192,176.3999999992944,200 mm,999.5063674991703,1000.0,115.76789338263501,0.41084627316909694,0.03372006453721424,0.03372006453721424
29288,O2-P1221,29289,29290,True,99.99999999999824,176.3999999992944,200 mm,1000.0,999.49,8.439320319999586,0.17807076295989074,0.00997735275840416,0.00997735275840416
29291,O3-P134,29292,4596,True,60.536695903507855,246.999999999012,280 mm,1000.0,999.7729873903619,2139.4117541307064,0.8038550309520756,0.15145526592814113,0.15145526592814113
29294,O3-P1969,11919,26715,True,96.8100066922217,176.3999999992944,200 mm,1000.0,999.5062689658697,55.38134224850426,0.3272179386060328,0.023701191561648103,0.023701191561648103
29295,O1-P2381,24192,23744,True,100.00000000038476,176.3999999992944,200 mm,1000.0,999.4899999999981,71.11549280134982,0.3537391049321926,0.026682583496522826,0.026682583496522826
29296,O3-P1511,5585,25011,True,96.81386174666733,176.3999999992944,200 mm,999.506249305092,1000.0,129.03179238219622,0.4245820730638277,0.03554733452066739,0.03554733452066739
29298,O12-P137,26094,29299,True,97.05481769793016,176.3999999992944,200 mm,1000.0,999.5050204297405,89.0133130640536,0.3791307471582579,0.029703995058451532,0.029703995058451532
29300,O3-P2148,29301,20973,True,96.83369658765513,176.3999999992944,200 mm,1000.0,999.506148147403,75.67150062637485,0.3606101353562176,0.027483739362525465,0.027483739362525465
29302,O2-P952,7801,8640,True,96.82062603154276,176.3999999992944,200 mm,1000.0,999.5062148072391,182.2989038365204,0.47093052704680116,0.04213757540447922,0.04213757540447922
29303,O3-P995,25559,29304,True,100.0000000010902,176.3999999992944,200 mm,999.4899999999944,1000.0,48.270813114989004,0.3134040154723031,0.02221634868435917,0.02221634868435917
29305,O21-P393,29306,29043,True,96.82586912572904,176.3999999992944,200 mm,1000.0,999.5061880674588,134.29687918930617,0.42974340640161834,0.036248256889581346,0.036248256889581346
29307,O24-P178,21555,21580,True,97.1261226561158,220.5999999991176,250 mm,1000.0,999.6357770400396,1166.4455850324634,0.6948722412101311,0.1117431127983037,0.1117431127983037
29308,O1-P2029,22986,17685,True,96.8315321045007,176.3999999992944,200 mm,1000.0,999.506159186267,42.502861774016466,0.3010751021732136,0.020929499978885987,0.020929499978885987
29309,O21-P747,11033,17668,True,96.8320102257036,176.3999999992944,200 mm,1000.0,999.5061567478489,189.79913953917927,0.47659770109161964,0.042991270085078866,0.042991270085078866
29312,O9-P2080,29313,25157,True,79.80935767793258,176.3999999992944,200 mm,1000.0,999.5929722758425,101.62202734904419,0.3948446545312188,0.0316592099453764,0.0316592099453764
29317,O9-P892,29318,29319,True,99.99999999955537,176.3999999992944,200 mm,999.4900000000023,1000.0,0.6035349199997103,0.07054271098364075,0.003161780794793338,0.003161780794793338
29322,O1-P1893,29323,6533,True,96.84526890667956,176.3999999992944,200 mm,1000.0,999.5060891285759,6.38593421361312,0.1621774776526399,0.008805691560333591,0.008805691560333591
29327,O22-P133,5690,14170,True,87.30095306487445,176.3999999992944,200 mm,999.5547651393691,1000.0,21.719872390255876,0.2429137770236132,0.015331195283923023,0.015331195283923023
29329,O1-P701,29330,1733,True,100.00000000060489,176.3999999992944,200 mm,999.4899999999969,1000.0,15.329399200000438,0.21688762503820969,0.013071470072483287,0.013071470072483287
29331,O9-P86,17220,24704,True,96.86791728804269,176.3999999992944,200 mm,999.505973621831,1000.0,512.6266197454697,0.6328158431830146,0.07198711481442736,0.07198711481442736
29332,O21-P60,22397,22398,True,79.3362016988505,313.1999999987472,355 mm,999.7857922554131,1000.0,3616.2215224838646,0.8057858725832371,0.20001336372961723,0.20001336372961723
29333,O16-P84,1674,28006,True,96.88114327354307,176.3999999992944,200 mm,999.5059061693049,1000.0,59.6075878350611,0.33482945787345997,0.0245390700764741,0.0245390700764741
29337,O4-P1294,28871,22011,True,99.99999999985496,176.3999999992944,200 mm,999.4900000000007,1000.0,7.365277459999896,0.170144372518965,0.00938608280394561,0.00938608280394561
29338,O9-P3181,4081,29339,True,64.95354990034411,176.3999999992944,200 mm,1000.0,999.6687368955082,85.96414043816934,0.37508715229655637,0.02921157936643543,0.02921157936643543
29341,O3-P1678,29342,17597,True,96.89637219746656,176.3999999992944,200 mm,1000.0,999.505828501793,13.630230247982178,0.2086952351333173,0.0123909944634068,0.0123909944634068
29343,O3-P1330,20228,21181,True,96.90145115113204,176.3999999992944,200 mm,999.5058025991292,1000.0,34.68886066766173,0.2822857083614761,0.01903662572823478,0.01903662572823478
29344,O24-P289,16083,13329,True,71.57428229582658,176.3999999992944,200 mm,999.6349711602912,1000.0,179.26582894348616,0.46858832605941503,0.04178793743462557,0.04178793743462557
29348,O1-P2627,5848,19497,True,96.9120841604909,176.3999999992944,200 mm,1000.0,999.5057483707815,542.5294022242957,0.6425564384154088,0.0742684454881599,0.0742684454881599
29349,O3-P1407,4035,2507,True,96.91403985085763,313.1999999987472,355 mm,1000.0,999.7383320924026,2962.887516775672,0.771831053728561,0.1755118901630466,0.1755118901630466
29351,O9-P742,26793,579,True,96.94309521559258,176.3999999992944,200 mm,1000.0,999.5055902144005,724.4737823615746,0.6928785250885079,0.08753247762207539,0.08753247762207539
29352,O9-P2614,29353,20043,True,96.92367029383709,176.3999999992944,200 mm,1000.0,999.5056892815014,2.341621922611167,0.11494066802356137,0.005654246831891578,0.005654246831891578
29354,O3-P2301,29355,27321,True,96.92375299290467,176.3999999992944,200 mm,999.5056888597362,1000.0,56.30437719602924,0.3289153374580202,0.023886818274726503,0.023886818274726503
29356,O3-P970,6256,29357,True,80.56052927242118,176.3999999992944,200 mm,999.5891413007107,1000.0,20.22517181375319,0.2373709864647165,0.01483740608240785,0.01483740608240785
29358,O1-P1204,29359,20978,True,96.92644684256446,176.3999999992944,200 mm,1000.0,999.505675121103,27.219729921726646,0.2612345699828677,0.017012009826680403,0.017012009826680403
29360,O1-P2232,20243,29361,True,113.85839747914709,220.5999999991176,250 mm,1000.0,999.5730310094532,1621.869572657753,0.7498348633696785,0.1374297309463408,0.1374297309463408
29362,O3-P2823,29363,29364,True,100.00000000017916,882.3999999964702,1000 mm,999.9249999999998,1000.0,15782.152928888552,0.7121749391590009,0.38520168727367465,0.38520168727367465
29365,O3-P1452,23359,21028,True,129.38845473764354,220.5999999991176,250 mm,1000.0,999.5147932947339,1262.7468002963303,0.7084797766744223,0.11718753975693652,0.11718753975693652
29367,O3-P965,6273,14016,True,20.40147193346451,176.3999999992944,200 mm,999.8959524931394,1000.0,37.32010181522803,0.2889239061426871,0.01969603652922413,0.01969603652922413
29369,O9-P1358,29370,10232,True,96.95575374609184,176.3999999992944,200 mm,999.505525655895,1000.0,5.585597188022454,0.1550063025744377,0.008295223015296397,0.008295223015296397
29371,O4-P596,29372,29373,True,99.99999999970926,176.3999999992944,200 mm,999.4900000000015,1000.0,795.004602420322,0.709052472970114,0.09249588613948657,0.09249588613948657
29374,O3-P804,29375,7852,True,66.77229927653069,176.3999999992944,200 mm,999.6594612736897,1000.0,45.034803453664935,0.30662671224997834,0.02150451914249122,0.02150451914249122
29376,O2-P1403,8035,226,True,96.9647023082631,176.3999999992944,200 mm,1000.0,999.5054800182279,110.41872469528329,0.4049749552142792,0.03295554904883064,0.03295554904883064
29377,O1-P1409,17952,28224,True,96.9662894071843,176.3999999992944,200 mm,1000.0,999.5054719240234,143.9827733282155,0.438856315877008,0.03750537393588478,0.03750537393588478
29380,O21-P670,29381,29382,True,100.00000000100232,176.3999999992944,200 mm,1000.0,999.4899999999949,0.9578054200007218,0.08358655390186194,0.0038447334271912823,0.0038447334271912823
29383,O4-P1519,29384,23553,True,96.98442598639333,176.3999999992944,200 mm,1000.0,999.5053794274694,56.277346659940214,0.32886591743483373,0.02388140382874463,0.02388140382874463
29386,O9-P1908,29387,26248,True,96.98929175274394,176.3999999992944,200 mm,1000.0,999.505354612061,14.332216817450794,0.21216254325547274,0.012677200141573553,0.012677200141573553
29388,O10-P109,29389,24678,True,70.095737044892,176.3999999992944,200 mm,1000.0,999.6425117410711,14.722003731335436,0.21403632947541895,0.01283296666350143,0.01283296666350143
29392,O9-P2916,29393,29394,True,97.43502272394531,176.3999999992944,200 mm,999.5030813841079,1000.0,1.2922848163612406,0.09312824536812722,0.004370722419722221,0.004370722419722221
29395,O4-P949,29396,29397,True,99.99999999971799,176.3999999992944,200 mm,1000.0,999.4900000000015,196.27773532929734,0.481357162889483,0.04371678138311553,0.04371678138311553
29400,O9-P2088,4723,1173,True,97.00943436092304,176.3999999992944,200 mm,1000.0,999.5052518847593,22.763407571800972,0.2466249240839898,0.01566562075044487,0.01566562075044487
29401,O3-P2542,29402,13782,True,64.11948919057603,176.3999999992944,200 mm,1000.0,999.672990605128,76.30956463309698,0.36154812549127135,0.027594044248495944,0.027594044248495944
29405,O21-P1119,29406,998,True,97.630200212355,176.3999999992944,200 mm,999.502085978917,1000.0,135.20643098128852,0.4306196718991953,0.03636804567681597,0.03636804567681597
29407,O4-P262,15654,29408,True,96.26448827067425,176.3999999992944,200 mm,999.5090511098196,1000.0,61.65338601747306,0.33837407776816014,0.024934106193478203,0.024934106193478203
29411,O1-P953,6297,21114,True,99.99999999990115,176.3999999992944,200 mm,999.4900000000005,1000.0,18.553757723628934,0.23081746077100457,0.01426234574339805,0.01426234574339805
29412,O16-P64,268,28357,True,97.05164440624682,176.3999999992944,200 mm,999.5050366135281,1000.0,797.6041706575643,0.7096185119187698,0.09267779090725778,0.09267779090725778
29413,O3-P1138,115,13078,True,97.05368477349168,176.3999999992944,200 mm,1000.0,999.5050262076552,136.89428728320345,0.4322341598784459,0.03658935657440586,0.03658935657440586
29414,O2-P1899,11827,29415,True,99.99999999936468,176.3999999992944,200 mm,999.4900000000032,1000.0,65.53868292334279,0.3448774595690656,0.02566696493330999,0.02566696493330999
29416,O21-P1115,23153,19885,True,97.06377297574804,176.3999999992944,200 mm,999.5049747578237,1000.0,204.25992835519935,0.48705894650126735,0.04459640661194875,0.04459640661194875
29417,O1-P1253,2936,18273,True,97.11264536835812,176.3999999992944,200 mm,999.5047255086214,1000.0,14.335692647234898,0.21217941020400807,0.012678598846266912,0.012678598846266912
29418,O6-P214,29419,22659,True,97.5605650998712,176.3999999992944,200 mm,1000.0,999.5024411179907,14.936449786871908,0.21505232619292156,0.012917747622394901,0.012917747622394901
29420,O12-P399,24514,27810,True,61.20798002381808,176.3999999992944,200 mm,999.6878393018785,1000.0,28.18167205395572,0.26416081925130336,0.017287439396345763,0.017287439396345763
29424,O19-P38,28114,558,True,86.53870345838862,176.3999999992944,200 mm,1000.0,999.5586526123623,127.28758007565311,0.4228376285636262,0.03531222031584398,0.03531222031584398
29425,O3-P2979,29426,29427,True,99.9999999997277,176.3999999992944,200 mm,1000.0,999.4900000000014,2.489966819999804,0.11743346214529725,0.005807972286975871,0.005807972286975871
29428,O12-P534,29429,9116,True,99.99999999911512,176.3999999992944,200 mm,999.4900000000046,1000.0,50.06602301179028,0.31702347037011563,0.022600975092510155,0.022600975092510155
29430,O18-P65,29431,26092,True,100.00000000030192,176.3999999992944,200 mm,999.4899999999984,1000.0,9.494496700000218,0.18519662740022516,0.010520656581111298,0.010520656581111298
29432,O10-P17,29433,29434,True,99.9999999999524,176.3999999992944,200 mm,999.4900000000002,1000.0,128.9403945718266,0.42449110067342793,0.03553505117076325,0.03553505117076325
29436,O3-P1348,16692,24056,True,97.12298534962677,176.3999999992944,200 mm,1000.0,999.5046727747169,1.9422559694517314,0.10763807996967974,0.005212157767264474,0.005212157767264474
29437,O14-P91,29438,29439,True,110.46413811263638,176.3999999992944,200 mm,999.4366328956255,1000.0,17.925440559441057,0.2282456586529466,0.014039265078388243,0.014039265078388243
29443,O3-P637,20294,29444,True,95.59770420749744,176.3999999992944,200 mm,999.5124517085418,1000.0,10.171188427029398,0.18947845200841526,0.01085246389309885,0.01085246389309885
29445,O3-P936,29446,29447,True,97.14224822101923,176.3999999992944,200 mm,1000.0,999.5045745340728,6.029471958719135,0.15906583188024212,0.00858280060776195,0.00858280060776195
29449,O3-P1377,29450,29451,True,99.99999999992522,176.3999999992944,200 mm,1000.0,999.4900000000004,30.777380971699248,0.27171668057579024,0.018007565341298118,0.018007565341298118
29452,O5-P183,29453,25229,True,97.15097693212839,176.3999999992944,200 mm,1000.0,999.5045300176462,2.8775194833911324,0.12349462440657365,0.006187684097093536,0.006187684097093536
29454,O12-P129,29455,29456,True,97.15232855909213,176.3999999992944,200 mm,1000.0,999.5045231243487,114.79480537547909,0.4097933783058909,0.03358224478180501,0.03358224478180501
29458,O3-P2222,29459,29460,True,99.99999999943827,176.3999999992944,200 mm,999.4900000000029,1000.0,0.20592458988908643,0.04675003914701376,0.0020283935012352884,0.0020283935012352884
29462,O1-P2411,9561,29463,True,97.16034672061193,176.3999999992944,200 mm,999.5044822317249,1000.0,14.122805229638839,0.21114097687413358,0.01259260220467122,0.01259260220467122
29467,O21-P789,29468,27188,True,99.9999999996642,176.3999999992944,200 mm,999.4900000000017,1000.0,29.393561799999727,0.26774771893550936,0.017627685881990297,0.017627685881990297
29469,O3-P928,29470,9149,True,59.802657997585,176.3999999992944,200 mm,1000.0,999.6950064442124,86.13287777254669,0.37531364547561796,0.02923904660615821,0.02923904660615821
29472,O4-P507,26501,26502,True,88.61423264624433,176.3999999992944,200 mm,999.5480674135041,1000.0,147.08674978509734,0.441679382107788,0.037899959546064024,0.037899959546064024
29473,O1-P469,14457,6293,True,74.1713997963011,176.3999999992944,200 mm,1000.0,999.6217258610388,186.55195436329103,0.4741654385860861,0.042623532460099624,0.042623532460099624
29474,O3-P1652,11220,25484,True,97.1862654627166,176.3999999992944,200 mm,999.5043500461402,1000.0,35.512121055150494,0.28440032027582307,0.019245582480074675,0.019245582480074675
29475,O9-P3111,29476,24181,True,70.558516879987,176.3999999992944,200 mm,1000.0,999.640151563912,64.11127676918628,0.3425215836437391,0.025400270943944158,0.025400270943944158
29477,O3-P915,29478,29479,True,96.79839523787184,176.3999999992944,200 mm,1000.0,999.5063281842869,51.95412544296223,0.32073053149957315,0.022998158022212032,0.022998158022212032
29482,O22-P126,29483,2495,True,97.19948870046481,176.3999999992944,200 mm,1000.0,999.5042826076276,5.651587171864335,0.15562372841394412,0.008338726823181698,0.008338726823181698
29484,O3-P2973,19517,313,True,97.20224967983216,176.3999999992944,200 mm,999.5042685266328,1000.0,33.88903878746681,0.28019660962103216,0.01883119685765312,0.01883119685765312
29485,O1-P1264,22320,4694,True,97.2069566959188,176.3999999992944,200 mm,999.5042445208508,1000.0,96.41074887966226,0.3885343338800376,0.030866011680275262,0.030866011680275262
29486,O3-P165,29487,29488,True,99.9999999999701,220.5999999991176,250 mm,1000.0,999.6250000000001,1151.0385394275213,0.6925828157873344,0.11086705489978725,0.11086705489978725
29492,O17-P82,29493,21709,True,100.00000000018215,176.3999999992944,200 mm,1000.0,999.4899999999991,21.003634220000134,0.2402927037212424,0.01509684352838231,0.01509684352838231
29494,O1-P2416,18048,29495,True,26.06600888091453,176.3999999992944,200 mm,999.8670633547073,1000.0,125.41021485235362,0.4209400073980095,0.03505747787593569,0.03505747787593569
29501,O9-P358,29502,29503,True,99.99999999941105,176.3999999992944,200 mm,999.490000000003,1000.0,1.255568439999452,0.09217031656204072,0.004316926232208057,0.004316926232208057
29509,O9-P1024,23966,29510,True,100.00000000045704,176.3999999992944,200 mm,999.4899999999976,1000.0,20.221900194211976,0.23735854052202854,0.014836304973409473,0.014836304973409473
29511,O2-P1260,22038,2137,True,100.00000000023071,176.3999999992944,200 mm,999.4899999999989,1000.0,86.32809227445138,0.3755752730420901,0.02927079150834022,0.02927079150834022
29512,O4-P750,28636,10217,True,99.99999999921721,176.3999999992944,200 mm,1000.0,999.490000000004,17.98289473999931,0.228483453872795,0.014059830494038044,0.014059830494038044
29514,O1-P1772,14216,9848,True,99.99999999998522,176.3999999992944,200 mm,1000.0,999.4900000000001,48.02737921690376,0.3129057725672559,0.02216364659837306,0.02216364659837306
29515,O14-P81,29516,29517,True,90.03470368447921,176.3999999992944,200 mm,1000.0,999.5408230112091,17.259726625919573,0.22545020694115558,0.013798437929338957,0.013798437929338957
29518,O1-P45,29519,12242,True,100.00000000014968,882.3999999964702,1000 mm,999.9249999999998,1000.0,16807.521474899702,0.7236070290313396,0.39928355014636363,0.39928355014636363
29520,O9-P3198,29521,6308,True,66.17079889908274,176.3999999992944,200 mm,999.6625289256147,1000.0,16.795194632566734,0.2234540506683567,0.013627522543285631,0.013627522543285631
29522,O12-P94,29523,29524,True,85.21488892543587,176.3999999992944,200 mm,1000.0,999.5654040664803,125.04707137124998,0.42057050875574087,0.03500799806619282,0.03500799806619282
29525,O7-P184,29526,22139,True,75.32977079544203,176.3999999992944,200 mm,1000.0,999.6158181689433,86.25226021892904,0.3754736940624378,0.029258464152235077,0.029258464152235077
29527,O7-P401,243,29528,True,79.97418880110261,176.3999999992944,200 mm,999.5921316371143,1000.0,32.91397026811755,0.27760149930802575,0.01857740037861931,0.01857740037861931
29529,O9-P2331,29530,17201,True,97.31073621330019,176.3999999992944,200 mm,1000.0,999.5037152453122,17.714906750073578,0.22736964997198647,0.013963612081285064,0.013963612081285064
29531,O2-P1204,10175,13928,True,97.3125500291594,176.3999999992944,200 mm,999.5037059948513,1000.0,738.218860125312,0.6961581570760369,0.08850475408621715,0.08850475408621715
29534,O9-P3175,29535,26026,True,97.32033227012509,176.3999999992944,200 mm,1000.0,999.5036663054224,1.04777591923449,0.08635243178353516,0.003994937026241766,0.003994937026241766
29536,O1-P1351,3335,17282,True,97.32093819690992,176.3999999992944,200 mm,999.5036632151957,1000.0,7.225347545842471,0.169053296269908,0.009305773076145317,0.009305773076145317
29537,O4-P948,29397,25460,True,100.0000000007552,176.3999999992944,200 mm,1000.0,999.4899999999961,197.78741194069985,0.482448969107616,0.043884326960696836,0.043884326960696836
29543,O3-P907,29544,3303,True,55.89862595502196,176.3999999992944,200 mm,1000.0,999.7149170076294,8.979543650687615,0.18179243788268043,0.010259721187148232,0.010259721187148232
29545,O3-P62,29546,16462,True,97.33657843378434,176.3999999992944,200 mm,1000.0,999.5035834499877,329.7613865336574,0.5597006066392834,0.05691628338410481,0.05691628338410481
29550,O2-P861,17090,887,True,70.26370829711284,176.3999999992944,200 mm,999.6416550876847,1000.0,13.611054729973922,0.20859877315399802,0.012383069752513657,0.012383069752513657
29553,O4-P126,29554,11267,True,70.58483198803711,176.3999999992944,200 mm,999.640017356861,1000.0,867.6488049743726,0.7241207108607438,0.09756326160367022,0.09756326160367022
29555,O3-P673,1607,27475,True,97.35895309443228,176.3999999992944,200 mm,999.5034693392184,1000.0,43.68511516638559,0.3036961338565054,0.021200076226188504,0.021200076226188504
29556,O3-P2067,29557,25284,True,97.3679986201906,176.3999999992944,200 mm,1000.0,999.503423207037,41.44698976381205,0.2986895697897522,0.020684633479217875,0.020684633479217875
29558,O3-P1376,29451,10371,True,100.00000000012938,176.3999999992944,200 mm,1000.0,999.4899999999993,41.62209002832847,0.2990881713520023,0.020725455960006717,0.020725455960006717
29559,O1-P2312,29560,25542,True,99.99999999997722,176.3999999992944,200 mm,1000.0,999.4900000000001,73.70457795197399,0.3576818389433419,0.02714083065260598,0.02714083065260598
29561,O1-P2427,8772,25755,True,99.99999999926276,176.3999999992944,200 mm,999.4900000000038,1000.0,53.43498915371614,0.32357051240694956,0.023304673430151045,0.023304673430151045
29562,O2-P410,820,4054,True,99.999999999438,176.3999999992944,200 mm,1000.0,999.4900000000029,14.124849779999595,0.2111510022173722,0.012593431312085774,0.012593431312085774
29565,O1-P1227,17611,28063,True,97.38504055431356,176.3999999992944,200 mm,999.503336293173,1000.0,20.211687069199048,0.2373196784160142,0.014832867012197165,0.014832867012197165
29566,O9-P2320,29567,11504,True,99.9999999993494,176.3999999992944,200 mm,1000.0,999.4900000000033,52.233079329832016,0.3212699361094155,0.02305622589273365,0.02305622589273365
29568,O3-P2150,8908,29569,True,100.0000000006209,176.3999999992944,200 mm,1000.0,999.4899999999968,66.78576173027503,0.34690538121410835,0.02589764211495869,0.02589764211495869
29572,O3-P1996,29573,29574,True,123.1536240547466,220.5999999991176,250 mm,999.5381739097948,1000.0,1246.1348094481607,0.7062161315249111,0.11625154622728132,0.11625154622728132
29575,O21-P1025,5731,1628,True,38.361127948548805,176.3999999992944,200 mm,1000.0,999.8043582474623,413.8278983608777,0.5966765652550914,0.06413172454726868,0.06413172454726868
29583,O1-P336,12554,29584,True,105.34177833373026,176.3999999992944,200 mm,999.462756930498,1000.0,30.713186121377834,0.2715354113321393,0.017990137786930552,0.017990137786930552
29587,O9-P1594,29588,29589,True,100.00000000011912,176.3999999992944,200 mm,999.4899999999994,1000.0,7.371928943617692,0.17019587402688058,0.009389880082548829,0.009389880082548829
29593,O3-P861,29594,29595,True,100.00000000001016,176.3999999992944,200 mm,1000.0,999.4899999999999,500.5818584420006,0.6287497780117625,0.07105713428975252,0.07105713428975252
29599,O1-P1422,28745,29600,True,97.43223492317183,176.3999999992944,200 mm,999.5030956018918,1000.0,125.03964690549476,0.4205629460344224,0.03500698575438889,0.03500698575438889
29601,O3-P2519,6288,28837,True,66.63095631478825,176.3999999992944,200 mm,1000.0,999.6601821227946,31.603247849616817,0.27402497543629345,0.018230141512433243,0.018230141512433243
29602,O13-P14,22070,29603,True,112.06758789451897,176.3999999992944,200 mm,999.4284553017379,1000.0,11.394078070016821,0.19673417834826212,0.0114238790473569,0.0114238790473569
29605,O4-P312,29606,29607,True,88.29748863556233,176.3999999992944,200 mm,1000.0,999.5496828079587,0.10998877578186997,0.0363084612271175,0.0015795713383502143,0.0015795713383502143
29611,O3-P1455,1775,16836,True,97.49534232695987,220.5999999991176,250 mm,1000.0,999.6343924662739,1214.833083897044,0.7018575248557222,0.11448466546103062,0.11448466546103062
29612,O3-P1656,29613,26208,True,97.46945008943057,176.3999999992944,200 mm,999.502905804544,1000.0,65.63897515225133,0.3450415806749113,0.025685595590455596,0.025685595590455596
29614,O3-P1064,5920,29615,True,100.00000000026034,176.3999999992944,200 mm,999.4899999999986,1000.0,39.1683358599999,0.29338861117711357,0.02014526026172129,0.02014526026172129
29617,O12-P499,29618,29619,True,99.49899310197938,176.3999999992944,200 mm,1000.0,999.4925551351799,21.08795780657951,0.2406045485961688,0.015124645897382437,0.015124645897382437
29620,O1-P2510,29621,29622,True,100.0000000010992,176.3999999992944,200 mm,1000.0,999.4899999999944,94.21878494791477,0.3858049027844761,0.03052628165727312,0.03052628165727312
29623,O2-P558,29624,27908,True,48.94353757805449,176.3999999992944,200 mm,999.7503879583519,1000.0,47.12670198897345,0.3110463484892101,0.021967485173887524,0.021967485173887524
29629,O3-P2090,882,7752,True,97.48721167980733,176.3999999992944,200 mm,1000.0,999.502815220433,310.0384837860473,0.5499281935999096,0.055126679305209245,0.055126679305209245
29630,O2-P344,13728,1679,True,100.0000000005121,176.3999999992944,200 mm,999.4899999999974,1000.0,53.434093855137284,0.3235688127005959,0.023304489401788045,0.023304489401788045
29631,O3-P913,3914,29632,True,64.78029125203834,176.3999999992944,200 mm,1000.0,999.6696205146146,60.954470792468264,0.3371728387880673,0.02479988553827536,0.02479988553827536
29633,O9-P2322,5213,29634,True,99.99999999891342,176.3999999992944,200 mm,1000.0,999.4900000000056,29.860278817061744,0.2691009484187873,0.017756806069925697,0.017756806069925697
29642,O14-P69,29643,29644,True,100.00000000006428,176.3999999992944,200 mm,1000.0,999.4899999999997,56.04824879818357,0.32844636562958,0.023835461755862,0.023835461755862
29645,O21-P1325,19850,7986,True,99.99999999982691,176.3999999992944,200 mm,999.4900000000009,1000.0,40.21196266689157,0.29584320652429963,0.020394202586738606,0.020394202586738606
29646,O4-P1543,3149,29647,True,100.5299261079234,176.3999999992944,200 mm,999.4872973768496,1000.0,47.249106814380475,0.3113005455723844,0.0219942534672523,0.0219942534672523
29648,O9-P378,1167,24834,True,97.513264732104,176.3999999992944,200 mm,999.5026823498663,1000.0,1.8815622106070022,0.10643988538520632,0.00514080147756499,0.00514080147756499
29649,O1-P2618,14747,28669,True,99.99999999936333,176.3999999992944,200 mm,999.4900000000032,1000.0,107.87934954825438,0.4021137499451675,0.032586511971251765,0.032586511971251765
29654,O21-P1232,29655,9527,True,99.99999999981368,176.3999999992944,200 mm,1000.0,999.4900000000009,41.06576341694103,0.2978175358214858,0.020595454108473334,0.020595454108473334
29656,O21-P211,29657,29658,True,90.44779474301765,176.3999999992944,200 mm,1000.0,999.5387162468106,4.63814951221506,0.14552251365636207,0.00763760511822066,0.00763760511822066
29659,O3-P79,29660,19264,True,97.62449835872407,555.7999999977768,630 mm,1000.0,999.8779693770516,6787.290522624133,0.7061645089634853,0.25977622665640043,0.25977622665640043
29668,O3-P1239,21039,24764,True,99.11481045287609,176.3999999992944,200 mm,1000.0,999.4945144666904,51.47019984228828,0.3197897961872144,0.022897053474504863,0.022897053474504863
29670,O7-P529,19408,29671,True,64.07554715800427,176.3999999992944,200 mm,1000.0,999.6732147094942,4.122903480112685,0.13978608992350855,0.0072495396244192534,0.0072495396244192534
29672,O9-P834,20257,3328,True,60.01003697324276,176.3999999992944,200 mm,1000.0,999.6939488114365,78.64859488413013,0.36493841298830165,0.02799462037490087,0.02799462037490087
29674,O9-P1637,25322,26315,True,95.47987542079552,176.3999999992944,200 mm,1000.0,999.5130526353539,28.611099993447365,0.2654441867057962,0.017408843487262935,0.017408843487262935
29675,O9-P2927,29676,29677,True,99.99999999925792,176.3999999992944,200 mm,999.4900000000038,1000.0,0.6328526399994594,0.07179541320575548,0.0032255265171067175,0.0032255265171067175
29678,O9-P1017,29679,29680,True,99.3579201489623,176.3999999992944,200 mm,1000.0,999.4932746072403,1.2341424625072528,0.09160241761630165,0.004285137394602449,0.004285137394602449
29681,O3-P2099,6698,26258,True,97.55362734762144,176.3999999992944,200 mm,999.5024765005271,1000.0,75.85837797380064,0.36088545157316115,0.02751609232329399,0.02751609232329399
29690,O3-P3325,29691,25267,True,97.57361552835943,176.3999999992944,200 mm,1000.0,999.5023745608054,27.974397281448155,0.2635363734817708,0.01722850234670858,0.01722850234670858
29692,O1-P1423,29600,27453,True,97.57907137608895,176.3999999992944,200 mm,999.502346735982,1000.0,85.15275278626413,0.37399346717351334,0.029079136505230207,0.029079136505230207
29693,O1-P1790,29694,15554,True,98.92692796502544,176.3999999992944,200 mm,999.4954726673784,1000.0,0.07122738813481831,0.030269915654570635,0.0013343857011404007,0.0013343857011404007
29695,O3-P2201,29696,6774,True,97.58191338158595,176.3999999992944,200 mm,1000.0,999.502332241754,3.460376357634742,0.13162556880150658,0.006710171992512127,0.006710171992512127
29697,O12-P173,29698,29699,True,100.0000000006852,176.3999999992944,200 mm,1000.0,999.4899999999965,4.272985340000494,0.14150611203121408,0.007365127469459792,0.007365127469459792
29700,O4-P58,3494,5210,True,97.59046573971942,705.7999999971769,800 mm,999.9170481041212,1000.0,10523.588746107536,0.6781082606456552,0.3302065849483119,0.3302065849483119
29701,O3-P1094,17426,3018,True,109.08860122469156,176.3999999992944,200 mm,1000.0,999.4436481337541,310.606869379811,0.5502166905714819,0.055178864500841654,0.055178864500841654
29702,O4-P350,23416,30344,True,95.60222810744726,176.3999999992944,200 mm,1000.0,999.512428636652,10.171191684237362,0.18947847213031063,0.010852465461808155,0.010852465461808155
29703,O3-P425,14859,29704,True,97.60107145618822,176.3999999992944,200 mm,999.5022345355734,1000.0,4.906211071448456,0.14833297659272365,0.00783040569553753,0.00783040569553753
29707,O12-P97,432,24232,True,100.00000000038617,176.3999999992944,200 mm,1000.0,999.4899999999981,123.97685122857554,0.419476895503795,0.03486178549678148,0.03486178549678148
29708,O9-P3541,3733,19124,True,97.60954852603416,176.3999999992944,200 mm,999.5021913025172,1000.0,1.0519097180304366,0.08647554563667298,0.00400166607149104,0.00400166607149104
