id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
29712,O7-P180,29104,29713,True,103.59551630547595,176.3999999992944,200 mm,1000.0,999.471662866842,128.91036363653953,0.42446119903217916,0.035531014300540585,0.035531014300540585
29716,O8-P7,29717,28231,True,87.76099454703527,176.3999999992944,200 mm,999.5524189278101,1000.0,653.7150013584748,0.674928678400967,0.08247425151285545,0.08247425151285545
29724,O11-P110,29725,22406,True,97.631405522295,176.3999999992944,200 mm,1000.0,999.5020798318363,23.9049602256552,0.25054872235100906,0.016022542843783318,0.016022542843783318
29726,O19-P48,29727,1826,True,66.50313464348966,176.3999999992944,200 mm,999.6608340133182,1000.0,43.373610695614296,0.30301053407755996,0.021129144238997886,0.021129144238997886
29728,O4-P83,29729,29730,True,100.00000000014651,626.3999999974943,710 mm,1000.0,999.8999999999999,8564.789725661256,0.6864472483363336,0.29774583078338873,0.29774583078338873
29731,O9-P2136,29732,21950,True,97.64852099431235,176.3999999992944,200 mm,999.501992542929,1000.0,72.47998921765621,0.3558298008907376,0.026925083913833026,0.026925083913833026
29733,O4-P1445,29734,11143,True,100.62789654327256,176.3999999992944,200 mm,1000.0,999.4867977276293,114.19690908295016,0.40914316072139245,0.033497291637107456,0.033497291637107456
29735,O3-P1247,25915,1244,True,70.4898383983488,176.3999999992944,200 mm,999.6405018241684,1000.0,8.990049323646812,0.18186323781146302,0.010265122265392456,0.010265122265392456
29744,O14-P5,29745,29746,True,99.9999999999709,176.3999999992944,200 mm,1000.0,999.4900000000001,559.1371052423223,0.6477605533782523,0.07551992529139469,0.07551992529139469
29748,O4-P1214,29749,29750,True,100.00000000012122,176.3999999992944,200 mm,999.4899999999993,1000.0,48.6029456467109,0.3140808865260889,0.02228803994381143,0.02228803994381143
29751,O9-P467,9063,29752,True,81.88350436870081,176.3999999992944,200 mm,1000.0,999.5823941277197,65.42575795897565,0.34469244727876547,0.025645970814229736,0.025645970814229736
29753,O9-P633,5239,43364,True,90.69744732382446,176.3999999992944,200 mm,999.5374430186484,1000.0,39.41371727063787,0.2939699274826065,0.020204090217834193,0.020204090217834193
29755,O24-P344,29756,26206,True,97.67661673423139,176.3999999992944,200 mm,1000.0,999.5018492546554,54.1061060868478,0.3248388642680257,0.023442193234223235,0.023442193234223235
29757,O8-P195,29758,29759,True,76.08288401569189,176.3999999992944,200 mm,1000.0,999.61197729152,1.6905075490450345,0.1024852047030092,0.004907666214786316,0.004907666214786316
29760,O9-P2537,25398,15667,True,97.6855125358478,176.3999999992944,200 mm,999.5018038860671,1000.0,19.51321942094225,0.23462823736073912,0.01459557980124971,0.01459557980124971
29763,O7-P269,29764,2416,True,58.56596448586472,176.3999999992944,200 mm,999.7013135811221,1000.0,320.20592970850475,0.5550262977812153,0.056054607950605476,0.056054607950605476
29765,O21-P498,23187,2268,True,97.70142978612036,176.3999999992944,200 mm,1000.0,999.5017227080908,15.137531834944639,0.2159956967499106,0.012996670919436603,0.012996670919436603
29766,O9-P2619,20235,18902,True,97.7028959434126,176.3999999992944,200 mm,1000.0,999.5017152306885,37.30535756542128,0.28888765795490057,0.019692408223921164,0.019692408223921164
29767,O4-P701,8363,15550,True,97.7079859768562,176.3999999992944,200 mm,1000.0,999.501689271518,120.94849840057383,0.41634383308577055,0.03444483350441756,0.03444483350441756
29772,O4-P778,23734,29203,True,40.27145617358847,176.3999999992944,200 mm,1000.0,999.7946155735146,108.3033957008629,0.40259497754630363,0.03264841993288549,0.03264841993288549
29773,O4-P845,29774,1139,True,83.13566329579528,176.3999999992944,200 mm,1000.0,999.5760081171915,111.17312579149917,0.4058155780870073,0.033064409631375476,0.033064409631375476
29775,O2-P1259,11179,29776,True,97.73520613529297,176.3999999992944,200 mm,999.50155044871,1000.0,3.952866988417411,0.13778400726713688,0.007115829967330405,0.007115829967330405
29777,O4-P1045,29778,28138,True,92.9146434198321,176.3999999992944,200 mm,1000.0,999.5261353185589,667.7264307267483,0.6786316469146632,0.0834839412103969,0.0834839412103969
29785,O1-P544,29786,7124,True,73.52485687018786,176.3999999992944,200 mm,999.625023229962,1000.0,80.40656500792528,0.36743830163408725,0.02829189521570159,0.02829189521570159
29787,O8-P119,29788,17128,True,44.1888091585514,176.3999999992944,200 mm,1000.0,999.7746370732914,4.0727582425941575,0.1392017150147659,0.007210419304300805,0.007210419304300805
29789,O6-P169,21903,12840,True,97.75331610131424,176.3999999992944,200 mm,999.5014580878833,1000.0,81.21588374697068,0.3685757582915132,0.028427693205797216,0.028427693205797216
29790,O9-P3209,18754,24570,True,99.99999999924685,176.3999999992944,200 mm,999.4900000000039,1000.0,0.8052789599994579,0.07846103438189428,0.003571335861528951,0.003571335861528951
29797,O12-P500,29798,29618,True,100.88643122962264,176.3999999992944,200 mm,1000.0,999.485479200729,18.946714671546083,0.23239469842659877,0.014399878652068836,0.014399878652068836
29799,O21-P107,22169,29800,True,115.45200619881903,176.3999999992944,200 mm,1000.0,999.411194768386,922.7388429165112,0.7345638197763429,0.10139812633281951,0.10139812633281951
29802,O3-P1950,29803,14524,True,67.67867227662586,176.3999999992944,200 mm,999.6548387713892,1000.0,47.9585229371269,0.31276451226603436,0.022148715404733035,0.022148715404733035
29804,O11-P114,28954,29805,True,100.00000000005778,176.3999999992944,200 mm,1000.0,999.4899999999997,10.28118048939806,0.19015538086727463,0.010905287586811592,0.010905287586811592
29807,O21-P212,29808,29657,True,99.99999999940088,176.3999999992944,200 mm,1000.0,999.4900000000031,1.9156108400000873,0.10711528223988193,0.005180982397409669,0.005180982397409669
29809,O1-P2656,10133,6387,True,99.99999999955442,176.3999999992944,200 mm,999.4900000000023,1000.0,121.18544094403373,0.41659105743987906,0.034477630895860624,0.034477630895860624
29812,O11-P166,29813,12421,True,94.34126265473206,176.3999999992944,200 mm,1000.0,999.5188595604609,0.529610549111407,0.06718912167224715,0.002993086944920251,0.002993086944920251
29814,O4-P150,1188,20156,True,99.14746453709353,176.3999999992944,200 mm,999.4943479308608,1000.0,64.84973061383928,0.34374507637203894,0.02553860240532997,0.02553860240532997
29815,O6-P254,29816,17382,True,97.77895026181616,176.3999999992944,200 mm,1000.0,999.5013273536647,5.685542404188508,0.1559394694631298,0.008361006489255847,0.008361006489255847
29819,O9-P3267,29820,29821,True,100.0000000004095,176.3999999992944,200 mm,1000.0,999.489999999998,15.092464500000451,0.21578503726363132,0.012979030012252885,0.012979030012252885
29822,O21-P754,17375,27859,True,97.79011727592521,176.3999999992944,200 mm,1000.0,999.5012704018927,117.43629290569886,0.41263633227154867,0.033955103181557394,0.033955103181557394
29824,O1-P2275,29825,29826,True,99.99999999951088,176.3999999992944,200 mm,999.4900000000025,1000.0,3.635279616084966,0.13387842795284224,0.0068575799826292635,0.0068575799826292635
29829,O4-P1257,23037,12958,True,97.81024012800685,176.3999999992944,200 mm,999.5011677753472,1000.0,9.452716391425126,0.1849253280382379,0.01049976815131703,0.01049976815131703
29830,O1-P2623,17403,29831,True,99.99999999969448,176.3999999992944,200 mm,1000.0,999.4900000000016,56.266374173385216,0.32884585149705053,0.023879205578937527,0.023879205578937527
29832,O3-P2320,2669,19958,True,95.93427552318678,176.3999999992944,200 mm,1000.0,999.5107351948318,81.76803026382584,0.3693470226230082,0.028519964085616696,0.028519964085616696
29833,O9-P1488,20927,17642,True,97.81650115512551,176.3999999992944,200 mm,1000.0,999.5011358441088,35.17546005915137,0.2835398656045966,0.019160432235095705,0.019160432235095705
29842,O9-P1153,16798,28208,True,97.82614595663469,176.3999999992944,200 mm,999.5010866556212,1000.0,5.283081205088713,0.15210890461611337,0.008092198700944525,0.008092198700944525
29843,O1-P1983,29844,1388,True,135.3390016685689,176.3999999992944,200 mm,999.3097710914903,1000.0,11.411896121201371,0.19683575687559532,0.011431960446129163,0.011431960446129163
29845,O11-P111,26521,29725,True,99.99999999998064,176.3999999992944,200 mm,1000.0,999.4900000000001,23.834665613679146,0.2503109974317517,0.016000820901659836,0.016000820901659836
29846,O6-P395,28532,22473,True,67.6939140311303,176.3999999992944,200 mm,999.6547610384413,1000.0,49.55937782355113,0.3160115981579669,0.022493132336780738,0.022493132336780738
29847,O1-P1613,28517,362,True,76.36564271067255,176.3999999992944,200 mm,999.6105352221756,1000.0,0.054983262751684234,0.027079741904489314,0.0012092597379757604,0.0012092597379757604
29848,O22-P39,21655,22908,True,97.84115694716401,176.3999999992944,200 mm,1000.0,999.5010100995695,34.59559556338714,0.28204389139323577,0.0190127957941061,0.0190127957941061
29850,O11-P118,19241,29851,True,100.00000000001788,176.3999999992944,200 mm,1000.0,999.4899999999999,0.07200000000001287,0.030409202476574287,0.0013399190332066316,0.0013399190332066316
29853,O11-P342,27423,29854,True,97.84878068906824,176.3999999992944,200 mm,999.5009712184858,1000.0,3.3203581020959265,0.12976446940491038,0.006589259885384681,0.006589259885384681
29856,O2-P360,6077,29857,True,68.15094973726289,176.3999999992944,200 mm,1000.0,999.65243015634,29.846237552867432,0.26906045732127454,0.017752936543205058,0.017752936543205058
29858,O2-P210,5504,29859,True,100.00000000014138,246.999999999012,280 mm,1000.0,999.6249999999994,2232.668308559577,0.8110167619836144,0.15587630496087834,0.15587630496087834
29860,O3-P2960,20808,13846,True,100.00000000047577,176.3999999992944,200 mm,999.4899999999976,1000.0,12.113546031238462,0.20075003845196077,0.011745092373036,0.011745092373036
29865,O4-P866,29866,29867,True,80.4129940158113,176.3999999992944,200 mm,999.5898937305194,1000.0,3.5477056445608732,0.13276004780718462,0.0067842599031275146,0.0067842599031275146
29873,O2-P1509,11746,13857,True,88.14319171708246,176.3999999992944,200 mm,1000.0,999.5504697222428,34.070707730960564,0.28067419298607466,0.01887807129079441,0.01887807129079441
29874,O7-P405,29875,1615,True,57.02690915155998,176.3999999992944,200 mm,999.7091627633271,1000.0,18.239598934589125,0.2295393984123897,0.014151303061675833,0.014151303061675833
29876,O4-P1161,29877,29878,True,86.69205975932448,176.3999999992944,200 mm,1000.0,999.5578704952275,9.818943783026715,0.1872754251385626,0.010681245976969832,0.010681245976969832
29879,O3-P1146,29880,7164,True,97.89235393619313,176.3999999992944,200 mm,1000.0,999.5007489949254,94.55590575546206,0.3862277039376601,0.0305787755573991,0.0305787755573991
29882,O1-P354,29883,28049,True,97.87397272063475,794.1999999968234,900 mm,1000.0,999.9265945204595,12805.961838449626,0.6776238082008714,0.36057696786891236,0.36057696786891236
29884,O8-P233,29885,29886,True,91.19448727156932,176.3999999992944,200 mm,1000.0,999.534908114915,39.677246929879324,0.29459135185150737,0.020267065940074006,0.020267065940074006
29887,O2-P1656,9158,11706,True,99.38372351262515,176.3999999992944,200 mm,999.4931430100856,1000.0,26.778496260929092,0.25986762763359145,0.01688400831669567,0.01688400831669567
29892,O3-P2102,29893,29894,True,97.89047340484673,176.3999999992944,200 mm,999.5007585856353,1000.0,23.877604594088154,0.2504562692112514,0.016014093506852668,0.016014093506852668
29898,O1-P789,20904,29899,True,97.90318590712083,176.3999999992944,200 mm,999.5006937518737,1000.0,77.15502749221673,0.3627822231351709,0.02773951498151659,0.02773951498151659
29900,O21-P793,29901,9792,True,64.21786193591309,176.3999999992944,200 mm,1000.0,999.6724889041268,14.242735324301714,0.21172732512484974,0.012641130903773628,0.012641130903773628
29905,O9-P691,29906,19000,True,97.90615577060227,441.1999999982352,500 mm,1000.0,999.8482454585555,3711.7928310045454,0.6606363899454201,0.1946726974809106,0.1946726974809106
29907,O1-P2078,29908,22535,True,100.00000000021872,176.3999999992944,200 mm,1000.0,999.4899999999989,27.322867499999628,0.2615518106901658,0.017041776553145926,0.017041776553145926
29912,O3-P2618,6853,25999,True,97.9172615987128,176.3999999992944,200 mm,999.5006219658466,1000.0,936.6814645122878,0.7370789832048783,0.10236978133235605,0.10236978133235605
29913,O2-P569,21203,27608,True,97.92053355178406,176.3999999992944,200 mm,1000.0,999.5006052788859,44.249688877398974,0.3049298104776004,0.021327990299669766,0.021327990299669766
29914,O7-P246,20697,29915,True,70.03273341068864,176.3999999992944,200 mm,999.6428330596054,1000.0,607.1793816093802,0.6620571163905523,0.07908568350277484,0.07908568350277484
29918,O3-P32,10803,19086,True,97.93112735974256,396.9999999984121,450 mm,1000.0,999.7992411889126,3747.619829572697,0.7374374326932674,0.19075483774643798,0.19075483774643798
29919,O21-P1194,29920,17208,True,100.0000000000215,176.3999999992944,200 mm,1000.0,999.4899999999999,21.397464800000016,0.24174163778471508,0.015226205192169077,0.015226205192169077
29923,O5-P88,13695,29924,True,79.59269360997644,176.3999999992944,200 mm,999.5940772625892,1000.0,26.548858984726984,0.2591498537326061,0.01681696355022791,0.01681696355022791
29925,O4-P1097,29926,13004,True,100.0000000004933,176.3999999992944,200 mm,1000.0,999.4899999999975,91.82092085767496,0.38276506830225293,0.03015028044316547,0.03015028044316547
29937,O21-P1151,273,12313,True,76.9205407618752,176.3999999992944,200 mm,1000.0,999.6077052421144,52.36791817761256,0.32152992407081143,0.023084239051943418,0.023084239051943418
29938,O2-P1146,21811,27914,True,99.99999999961712,176.3999999992944,200 mm,1000.0,999.4900000000019,8.763514160000154,0.18032352379589595,0.010147910438094555,0.010147910438094555
29939,O1-P2228,23707,29825,True,93.51477050689746,220.5999999991176,250 mm,1000.0,999.6493196105992,1638.3760217879542,0.7514104436827626,0.13837437886081722,0.13837437886081722
29946,O6-P191,29947,28519,True,90.81495192672551,176.3999999992944,200 mm,1000.0,999.5368437451737,3.3598559768213825,0.13029488887447294,0.006623640629709617,0.006623640629709617
29948,O9-P3308,29949,29950,True,97.99150134605202,176.3999999992944,200 mm,999.5002433431351,1000.0,0.8038328409691575,0.07840938862492372,0.003568613985400738,0.003568613985400738
29954,O3-P3323,29955,24285,True,97.99933985932816,176.3999999992944,200 mm,1000.0,999.5002033667174,50.2918717997508,0.3174721556844804,0.022648873146589428,0.022648873146589428
29956,O1-P2576,10310,3429,True,79.19412867379475,176.3999999992944,200 mm,999.5961099437636,1000.0,506.1502123948593,0.630640098964373,0.0714879008526797,0.0714879008526797
29960,O7-P127,29961,27588,True,98.0046473833753,176.3999999992944,200 mm,1000.0,999.5001762983447,3.6842162661160294,0.13449526502800233,0.006898139637758178,0.006898139637758178
29962,O1-P2449,20688,29963,True,99.99999999995251,705.7999999971769,800 mm,999.9150000000001,1000.0,9405.770864593493,0.6591459176763815,0.30962513452149554,0.30962513452149554
29965,O4-P145,4184,27854,True,98.00962642727352,176.3999999992944,200 mm,1000.0,999.500150905221,112.42491060146006,0.4072011622723185,0.03324427795177099,0.03324427795177099
29966,O24-P168,29967,12272,True,100.00000000021164,176.3999999992944,200 mm,999.4899999999989,1000.0,44.85598259774829,0.3062421028821442,0.021464448742438115,0.021464448742438115
29971,O2-P1885,9684,8262,True,98.01783738973515,176.3999999992944,200 mm,1000.0,999.5001090293124,21.773851802920614,0.2431088145195571,0.015348694653274934,0.015348694653274934
29973,O4-P1154,29711,29974,True,69.80958272836268,176.3999999992944,200 mm,999.6439711280854,1000.0,3.3363522709214166,0.12997977996770804,0.006603208235101907,0.006603208235101907
29975,O9-P1269,29976,13563,True,98.02920539176078,176.3999999992944,200 mm,1000.0,999.500051052502,2.6894521798622946,0.12062885205443423,0.006007107767869453,0.006007107767869453
29981,O4-P1085,29158,21032,True,27.578597561939343,176.3999999992944,200 mm,999.8593491524341,1000.0,70.40409073566936,0.35263747577452875,0.026555250964190938,0.026555250964190938
29987,O3-P932,29988,8619,True,57.9738608325796,176.3999999992944,200 mm,999.7043333097538,1000.0,73.72697467596313,0.3577155015554748,0.027144760150885735,0.027144760150885735
29989,O1-P340,28564,28429,True,99.99999999973393,176.3999999992944,200 mm,999.4900000000014,1000.0,3.4658686799998084,0.13169749964949148,0.006714860877875314,0.006714860877875314
29990,O4-P1165,29991,28762,True,66.81193651621406,176.3999999992944,200 mm,1000.0,999.6592591237674,5.320913234291674,0.1524774686178732,0.008117921299973433,0.008117921299973433
29994,O2-P369,13570,15721,True,55.89028153846567,176.3999999992944,200 mm,1000.0,999.7149595641538,49.69044020502628,0.3162740690982626,0.022521082324757028,0.022521082324757028
29995,O2-P1133,14347,14518,True,98.05419479144781,176.3999999992944,200 mm,1000.0,999.4999236065636,67.66537575905377,0.3483192538831063,0.02605907984268829,0.02605907984268829
29996,O9-P2864,9217,9340,True,98.05441572718831,176.3999999992944,200 mm,1000.0,999.4999224797914,1.8270266210062314,0.1053403573612775,0.005075615500071812,0.005075615500071812
29997,O1-P2292,27507,23987,True,98.05933051916023,176.3999999992944,200 mm,1000.0,999.4998974143523,47.07819721719826,0.31094548740562356,0.021956868216652468,0.021956868216652468
29999,O3-P164,29488,30000,True,100.00000000034284,220.5999999991176,250 mm,1000.0,999.6249999999987,1152.4409511541744,0.6927925423131842,0.11094686642981351,0.11094686642981351
30005,O1-P744,30006,30007,True,77.20313219898837,176.3999999992944,200 mm,1000.0,999.6062640257852,429.8726128606717,0.6030140681484965,0.06544643278607046,0.06544643278607046
30008,O1-P1434,28733,27454,True,98.06699920224656,176.3999999992944,200 mm,1000.0,999.4998583040685,2.8177352032152005,0.12259804708537625,0.006130988444189142,0.006130988444189142
30009,O3-P1576,30010,2309,True,100.00000000016604,176.3999999992944,200 mm,999.4899999999991,1000.0,41.056281432986694,0.2977957723234151,0.020593230713342278,0.020593230713342278
30013,O3-P2173,3551,30014,True,99.99999999992403,176.3999999992944,200 mm,999.4900000000004,1000.0,927.4082859776693,0.7354118078334955,0.10172344578892635,0.10172344578892635
30015,O14-P68,29644,4116,True,106.44405143249658,176.3999999992944,200 mm,1000.0,999.4571353376942,60.138312940395146,0.33575738121535903,0.024642185344639935,0.024642185344639935
30022,O1-P2156,15899,30023,True,98.07835727943824,176.3999999992944,200 mm,999.4998003778749,1000.0,7.180238617241196,0.16869842163651017,0.009279708526205221,0.009279708526205221
30024,O4-P1121,30025,30026,True,49.60290729090264,176.3999999992944,200 mm,1000.0,999.7470251728164,132.33635918101714,0.4278394595427092,0.035988772572187945,0.035988772572187945
30027,O9-P2208,30028,30029,True,90.73270781809,176.3999999992944,200 mm,1000.0,999.5372631901278,76.15681680767216,0.361324100361861,0.02756767901528849,0.02756767901528849
30030,O3-P3232,8973,20139,True,99.999999999539,176.3999999992944,200 mm,1000.0,999.4900000000024,152.47139812965796,0.44647243429213795,0.03857555709003276,0.03857555709003276
30031,O4-P144,27854,15685,True,98.08716492919095,176.3999999992944,200 mm,1000.0,999.4997554588612,122.19338793048487,0.41763874671178736,0.0346168165271075,0.0346168165271075
30032,O3-P1018,30033,30034,True,100.00000000119168,176.3999999992944,200 mm,999.4899999999939,1000.0,480.0586675446919,0.6216203473922374,0.06945651589233351,0.06945651589233351
30035,O3-P480,7385,6425,True,130.51622457513284,176.3999999992944,200 mm,999.3343672546669,1000.0,6.053501221694096,0.15927956431300666,0.008598042245847114,0.008598042245847114
30036,O16-P62,30037,30038,True,104.46689346316478,176.3999999992944,200 mm,999.4672188433378,1000.0,805.0679191651119,0.7112323043920065,0.0931997571275621,0.0931997571275621
30044,O3-P686,17798,30045,True,100.00000000002996,176.3999999992944,200 mm,999.4899999999999,1000.0,2.0924734800000215,0.11049661043579322,0.005383739841927573,0.005383739841927573
30046,O3-P1331,21181,30047,True,94.94503171237683,176.3999999992944,200 mm,999.5157803382668,1000.0,15.678242022832912,0.2184892903999071,0.013206227664962399,0.013206227664962399
30048,O7-P189,29667,30049,True,65.0581784680119,176.3999999992944,200 mm,1000.0,999.6682032898132,71.24353660518909,0.353936531505248,0.026705435647772866,0.026705435647772866
30050,O14-P63,30051,30052,True,100.00000000000044,176.3999999992944,200 mm,1000.0,999.49,75.5964112749057,0.3604993705270117,0.027470728650839594,0.027470728650839594
30058,O14-P71,30059,30060,True,99.99999999942146,176.3999999992944,200 mm,1000.0,999.490000000003,44.74503655942278,0.3060029241350115,0.021439547566151306,0.021439547566151306
30062,O3-P2555,30063,30064,True,76.51894037010926,176.3999999992944,200 mm,1000.0,999.6097534041124,28.26534568814883,0.2644119707058558,0.01731116860462218,0.01731116860462218
30067,O9-P2939,24521,30068,True,95.52139001619175,176.3999999992944,200 mm,1000.0,999.5128409109175,1.290907000811658,0.09309263731829003,0.004368718785389256,0.004368718785389256
30069,O9-P1423,29311,24531,True,98.14087435598279,176.3999999992944,200 mm,1000.0,999.4994815407845,4.617539412868338,0.1453017979463019,0.0076225381832194655,0.0076225381832194655
30070,O3-P633,30071,22899,True,99.99999999982089,176.3999999992944,200 mm,1000.0,999.4900000000009,14.404073283110284,0.21251065171902003,0.012706079940335369,0.012706079940335369
30076,O1-P2651,11324,3340,True,60.38704384838436,176.3999999992944,200 mm,999.6920260763733,1000.0,82.12991064117674,0.3698504492157624,0.028580275631522815,0.028580275631522815
30077,O3-P1492,30078,30079,True,82.27278686779502,176.3999999992944,200 mm,999.5804087869742,1000.0,714.0851223910167,0.690356764679738,0.08679567038460304,0.08679567038460304
30080,O9-P107,30081,18603,True,98.1659506537652,176.3999999992944,200 mm,1000.0,999.4993536516658,350.171179120867,0.5693300055038951,0.058725318274968415,0.058725318274968415
30082,O12-P78,30083,30084,True,100.00000000025922,176.3999999992944,200 mm,1000.0,999.4899999999986,330.5998867076353,0.5601055628528153,0.056991432701692664,0.056991432701692664
30085,O9-P3548,19124,30086,True,98.17492316441006,176.3999999992944,200 mm,999.4993078918615,1000.0,0.38078892842581374,0.05932553221868134,0.0026088642629423955,0.0026088642629423955
30095,O4-P867,29867,30096,True,75.05615551481628,176.3999999992944,200 mm,999.6172136068744,1000.0,0.23747312886948926,0.049443773493308786,0.002149132633546431,0.002149132633546431
30098,O1-P698,30099,30100,True,99.99999999957782,176.3999999992944,200 mm,1000.0,999.4900000000022,10.246103439999695,0.18994005926280394,0.010888474239742417,0.010888474239742417
30101,O12-P100,30102,26168,True,99.99999999916912,176.3999999992944,200 mm,1000.0,999.4900000000042,116.10778241548904,0.4112124915127166,0.03376807522256899,0.03376807522256899
30103,O2-P1491,23305,30104,True,99.99999999997938,176.3999999992944,200 mm,1000.0,999.4900000000001,71.81445614543819,0.3548136807693751,0.026807085276858558,0.026807085276858558
30109,O9-P636,30110,30111,True,72.19651347214878,176.3999999992944,200 mm,999.631797781292,1000.0,17.029040770268914,0.22446373220441013,0.013713864172962695,0.013713864172962695
30112,O3-P972,30113,23603,True,101.51649214438858,176.3999999992944,200 mm,999.4822658900637,1000.0,20.13558761824004,0.2370296720607341,0.014807221967708516,0.014807221967708516
30114,O3-P2962,21212,25748,True,100.00000000040632,176.3999999992944,200 mm,999.489999999998,1000.0,11.64551894199596,0.19815740913454147,0.01153731432909721,0.01153731432909721
30115,O3-P1670,17597,6445,True,32.452124243871815,176.3999999992944,200 mm,1000.0,999.8344941663563,51.40812943018368,0.31966867177330444,0.022884051195116294,0.022884051195116294
30116,O14-P90,29438,25315,True,96.05440900836699,176.3999999992944,200 mm,1000.0,999.5101225140573,17.994599733927082,0.22853183333857194,0.01406401605586899,0.01406401605586899
30124,O9-P2522,30125,15091,True,100.00000000012392,176.3999999992944,200 mm,1000.0,999.4899999999993,27.837427699999644,0.2631219201505415,0.017189433522919403,0.017189433522919403
30126,O9-P1477,30127,29240,True,100.00000000032476,176.3999999992944,200 mm,1000.0,999.4899999999983,4.306941099999991,0.1418894237277165,0.007390976561939958,0.007390976561939958
30130,O4-P595,30131,29372,True,99.9999999993136,176.3999999992944,200 mm,999.4900000000035,1000.0,796.9360176113909,0.709473222453068,0.09263104238908043,0.09263104238908043
30132,O9-P3561,28787,17133,True,92.68782372898798,176.3999999992944,200 mm,999.5272920989821,1000.0,15.301919580429054,0.2167603666942738,0.013060787219460631,0.013060787219460631
30133,O21-P441,10114,30134,True,56.64964913234374,176.3999999992944,200 mm,999.711086789425,1000.0,39.941712010884416,0.29521201051134605,0.02033005363401233,0.02033005363401233
30135,O2-P928,13247,24658,True,98.26543878313491,176.3999999992944,200 mm,1000.0,999.498846262206,485.5720049907978,0.6235612368716279,0.06988856632354504,0.06988856632354504
30136,O3-P1097,6443,17425,True,27.06416626077644,176.3999999992944,200 mm,1000.0,999.8619727520701,139.93218356063937,0.43510289549461656,0.036984539471530326,0.036984539471530326
30137,O2-P220,13250,28675,True,111.05678918092651,220.5999999991176,250 mm,1000.0,999.5835370405715,1413.3172922650574,0.7275191152365893,0.12564411326904262,0.12564411326904262
30144,O7-P163,30145,14218,True,99.11829763367635,176.3999999992944,200 mm,1000.0,999.4944966820683,149.94077241626135,0.4442359476726874,0.03825942488742498,0.03825942488742498
30146,O3-P1809,30147,5011,True,81.37388880609717,176.3999999992944,200 mm,1000.0,999.5849931670889,109.37184768613781,0.4038013593693641,0.03280390119618948,0.03280390119618948
30148,O2-P1028,30149,5466,True,34.56705539289096,176.3999999992944,200 mm,1000.0,999.8237080174963,422.07133916457377,0.5999579092327358,0.06480934598071528,0.06480934598071528
30150,O1-P2586,30151,14746,True,100.00000000072292,176.3999999992944,200 mm,1000.0,999.4899999999963,131.64360840543446,0.4271616664837835,0.035896658934153725,0.035896658934153725
30152,O1-P1993,4700,23507,True,98.29902288525577,176.3999999992944,200 mm,999.4986749832852,1000.0,142.32042075491765,0.4373256090811555,0.03729244896004823,0.03729244896004823
30153,O10-P252,23115,22993,True,98.30232987353872,176.3999999992944,200 mm,999.4986581176449,1000.0,25.637625016500294,0.2562572495266051,0.01654794728410547,0.01654794728410547
30154,O9-P1473,30155,30156,True,99.9999999998216,176.3999999992944,200 mm,999.4900000000009,1000.0,2.1246542408236917,0.11109046149655365,0.005419623145828182,0.005419623145828182
30157,O3-P2095,8084,12852,True,83.30676386918405,176.3999999992944,200 mm,1000.0,999.5751355042671,157.04097505683143,0.450441160011308,0.03914041766389392,0.03914041766389392
30162,O1-P1874,30163,29048,True,99.99999999932793,176.3999999992944,200 mm,1000.0,999.4900000000034,2.617399179999516,0.11949419871906608,0.005936129269996745,0.005936129269996745
30169,O3-P1066,5920,14925,True,100.0000000003004,176.3999999992944,200 mm,999.4899999999984,1000.0,26.36609713266,0.25857543083706164,0.016763392041950105,0.016763392041950105
30170,O9-P602,30171,22005,True,116.66952443519013,176.3999999992944,200 mm,1000.0,999.4049854253806,46.8091824900504,0.3103847332837656,0.021897885439187855,0.021897885439187855
30174,O4-P926,30175,307,True,98.34111710734403,176.3999999992944,200 mm,1000.0,999.4984603027525,25.62032574431717,0.25620163206827073,0.016542793164145225,0.016542793164145225
30178,O10-P248,22807,24949,True,98.3460050331612,176.3999999992944,200 mm,999.4984353743308,1000.0,43.98122441835486,0.30434459712719075,0.021267267693947028,0.021267267693947028
30181,O2-P321,9444,30182,True,73.44954710114281,176.3999999992944,200 mm,1000.0,999.6254073097841,42.921145584178525,0.3020083536702035,0.021025657385580987,0.021025657385580987
30183,O11-P275,30184,30185,True,100.00000000002116,176.3999999992944,200 mm,1000.0,999.4899999999999,5.640522967081669,0.15552055964055808,0.008331451690639095,0.008331451690639095
30186,O4-P746,30187,7380,True,100.00000000042397,176.3999999992944,200 mm,1000.0,999.4899999999978,54.643970779052914,0.3258471948382863,0.02355179795373106,0.02355179795373106
30188,O21-P1095,13157,30189,True,98.3582024498761,176.3999999992944,200 mm,999.4983731675056,1000.0,26.328372915661408,0.25845651028354993,0.016752310593577575,0.016752310593577575
30190,O3-P2197,15430,16755,True,98.35930201628112,176.3999999992944,200 mm,1000.0,999.4983675597169,83.23292031400577,0.3713749428473957,0.028763316931542635,0.028763316931542635
30194,O4-P80,30195,11975,True,100.00000000067796,626.3999999974943,710 mm,1000.0,999.8999999999993,8613.253296891939,0.6874099025860332,0.29872677219844707,0.29872677219844707
30196,O9-P2165,29101,30197,True,83.4528884505915,176.3999999992944,200 mm,999.574390268902,1000.0,35.19586183000872,0.2835921769140721,0.019165604086816217,0.019165604086816217
30206,O24-P72,30207,30208,True,100.00000000074418,176.3999999992944,200 mm,1000.0,999.4899999999963,78.18621882171965,0.36427412447947305,0.027915898456876507,0.027915898456876507
30209,O9-P764,30210,15627,True,80.29226361094133,176.3999999992944,200 mm,1000.0,999.5905094555842,603.8538138790616,0.6611018455579921,0.07884123479246585,0.07884123479246585
30211,O21-P56,30212,13625,True,113.79957110501026,441.1999999982352,500 mm,999.8236106647872,1000.0,4428.982488124591,0.690818525164616,0.21552706650104572,0.21552706650104572
30213,O9-P2518,30214,10506,True,92.84964260399603,176.3999999992944,200 mm,999.5264668227196,1000.0,9.636622503008164,0.1861132946218588,0.010591353602814886,0.010591353602814886
30215,O3-P383,30216,8632,True,98.37539093217487,176.3999999992944,200 mm,1000.0,999.4982855062459,6.0303598214711664,0.15907373968999583,0.008583364348163466,0.008583364348163466
30223,O1-P2395,27395,13549,True,88.88099500598415,176.3999999992944,200 mm,999.5467069254695,1000.0,28.662535476404308,0.26559698101272217,0.01742332228970689,0.01742332228970689
30224,O7-P383,11376,30225,True,74.39604734065671,176.3999999992944,200 mm,999.6205801585627,1000.0,40.60849850162006,0.2967638628798569,0.020487935882591218,0.020487935882591218
30226,O4-P1131,30227,4893,True,42.99209967999872,176.3999999992944,200 mm,1000.0,999.780740291632,76.36986160681332,0.36163646894782286,0.02760444482310147,0.02760444482310147
30228,O7-P354,28404,21601,True,70.61998761482963,176.3999999992944,200 mm,1000.0,999.6398380631643,0.26707261951098277,0.05176090212359636,0.002254578415791291,0.002254578415791291
30229,O3-P1078,3877,8285,True,76.78519918490424,176.3999999992944,200 mm,999.608395484157,1000.0,8.99458198341313,0.18189376644645727,0.010267451526439722,0.010267451526439722
30233,O3-P1744,30234,30235,True,86.0488362782266,176.3999999992944,200 mm,999.561150934981,1000.0,53.22128621360861,0.32316421640064863,0.02326070331578143,0.02326070331578143
30236,O1-P2353,24115,12459,True,100.00000000032097,176.3999999992944,200 mm,999.4899999999984,1000.0,19.022175812365518,0.23269492427296803,0.014426120134528967,0.014426120134528967
30237,O1-P2002,18994,24656,True,98.40201965274798,176.3999999992944,200 mm,999.498149699771,1000.0,96.41632231091137,0.3885412154325659,0.030866870770590377,0.030866870770590377
30238,O2-P1462,15276,7167,True,98.40307538856688,176.3999999992944,200 mm,1000.0,999.4981443155183,74.23282072179471,0.3584738168563561,0.02723335633835173,0.02723335633835173
30239,O4-P876,30240,13303,True,98.40790397569148,176.3999999992944,200 mm,1000.0,999.4981196897239,3.3231888508624983,0.12980262867106093,0.00659173117383497,0.00659173117383497
30244,O1-P1221,21725,29552,True,100.00000000078045,176.3999999992944,200 mm,999.489999999996,1000.0,6.3331527000005625,0.1617245116117603,0.008773112357892163,0.008773112357892163
30248,O4-P1014,15856,30249,True,65.31533788838497,176.3999999992944,200 mm,999.6668917767693,1000.0,39.112340278116,0.2932555898025503,0.02013180935488098,0.02013180935488098
30252,O3-P233,2697,13123,True,99.9999999995011,176.3999999992944,200 mm,1000.0,999.4900000000025,52.87687271731312,0.3225069225466639,0.02318965403587217,0.02318965403587217
30256,O1-P2435,26253,28116,True,99.99999999988094,705.7999999971769,800 mm,1000.0,999.9150000000001,9635.0784253875,0.6632044919619663,0.3138921570346142,0.3138921570346142
30257,O2-P1150,30258,30259,True,99.9999999996296,176.3999999992944,200 mm,1000.0,999.4900000000019,8.47551415999996,0.17832524147085557,0.009996563771490644,0.009996563771490644
30263,O4-P1098,24502,29926,True,99.99999999962915,176.3999999992944,200 mm,1000.0,999.4900000000019,86.35118406391496,0.3756061920925708,0.029274544303295586,0.029274544303295586
30268,O4-P1004,30269,29871,True,100.28761295538318,176.3999999992944,200 mm,999.4885331739275,1000.0,70.9909686980598,0.3535468567293891,0.02666034023206157,0.02666034023206157
30275,O3-P3184,5882,3252,True,64.26686373530404,176.3999999992944,200 mm,999.6722389949499,1000.0,16.801269521889417,0.2234804056768637,0.013629773408002428,0.013629773408002428
30276,O3-P1982,26626,30277,True,90.90073067403577,176.3999999992944,200 mm,999.5364062735624,1000.0,32.697752560673614,0.2770186139913783,0.018520606894749984,0.018520606894749984
30278,O1-P2437,30279,26252,True,99.99999999958197,705.7999999971769,800 mm,1000.0,999.9150000000003,9616.109384292591,0.6628722116738085,0.3135401359515986,0.3135401359515986
30280,O3-P285,30281,30282,True,99.99999999953639,246.999999999012,280 mm,1000.0,999.6250000000017,2281.042739302131,0.8145272162885031,0.1581902288325963,0.1581902288325963
30285,O4-P1215,29750,22746,True,99.99999999966845,176.3999999992944,200 mm,999.4900000000017,1000.0,38.23510769228868,0.2911535976671412,0.01991980390286103,0.01991980390286103
30288,O1-P1089,30289,22221,True,100.0000000000048,176.3999999992944,200 mm,1000.0,999.49,32.3040968708551,0.2759502714931742,0.01841671399002292,0.01841671399002292
30290,O1-P2580,29540,30291,True,53.31269621752688,176.3999999992944,200 mm,999.7281052492906,1000.0,378.4858677583898,0.5819601228649909,0.061170751355959556,0.061170751355959556
30292,O9-P546,30293,30294,True,99.99999999968348,176.3999999992944,200 mm,1000.0,999.4900000000016,28.828207255757114,0.2660878002055857,0.017469868017484277,0.017469868017484277
30295,O1-P2281,30296,20242,True,100.00000000007148,176.3999999992944,200 mm,1000.0,999.4899999999997,869.7846823659726,0.7245409538482616,0.09771193574504272,0.09771193574504272
30297,O1-P2392,20072,19483,True,99.99999999992467,176.3999999992944,200 mm,999.4900000000004,1000.0,57.87006494550733,0.33174903589231886,0.02419827260707136,0.02419827260707136
30299,O14-P107,26971,30300,True,78.3185468950318,176.3999999992944,200 mm,1000.0,999.6005754108353,4.149164833764424,0.1400901631032073,0.007269925660818138,0.007269925660818138
30302,O3-P2758,30303,13193,True,100.00000000076882,176.3999999992944,200 mm,1000.0,999.489999999996,13.704469520000721,0.20906779444865994,0.012421620733430082,0.012421620733430082
30304,O24-P186,588,18909,True,97.58843674594632,176.3999999992944,200 mm,1000.0,999.5022989725957,730.0959698109291,0.6942277548425076,0.08793051336950453,0.08793051336950453
30305,O1-P2481,18934,15735,True,100.00000000007547,176.3999999992944,200 mm,999.4899999999997,1000.0,92.71219703870935,0.38390170077522834,0.03029058134501908,0.03029058134501908
30306,O9-P487,21889,25701,True,98.82200683453556,176.3999999992944,200 mm,999.4960077651439,1000.0,32.590730871903645,0.27672908198317364,0.018492425125577822,0.018492425125577822
30307,O1-P2438,27991,30279,True,99.99999999998796,705.7999999971769,800 mm,1000.0,999.915,9608.50357467257,0.6627388075788356,0.3133989421836366,0.3133989421836366
30308,O4-P670,30309,30310,True,75.60538891989358,176.3999999992944,200 mm,999.6144125165085,1000.0,41.36024249426201,0.298491648320455,0.020664377284818604,0.020664377284818604
30311,O3-P833,30312,30313,True,100.00000000007988,176.3999999992944,200 mm,999.4899999999996,1000.0,46.953266090927045,0.31068535968761796,0.021929497481448464,0.021929497481448464
30315,O1-P2538,11522,2113,True,77.54842552819133,176.3999999992944,200 mm,999.6045030298062,1000.0,27.678360116281873,0.26263877246919937,0.017143938006584834,0.017143938006584834
30316,O8-P102,17129,27300,True,98.84003137658644,176.3999999992944,200 mm,1000.0,999.4959158399794,97.79065944670647,0.39022925240724116,0.031077993207921067,0.031077993207921067
30317,O1-P2161,24814,25871,True,98.52814668444584,176.3999999992944,200 mm,1000.0,999.4975064519093,18.4986726056128,0.23059447688444376,0.0142429461508674,0.0142429461508674
30320,O3-P2861,5390,22978,True,76.93739626635896,176.3999999992944,200 mm,999.6076192790416,1000.0,1087.4644562408128,0.7611373584317636,0.1130019231564196,0.1130019231564196
30321,O3-P1903,30322,27656,True,99.99999999953769,176.3999999992944,200 mm,1000.0,999.4900000000024,19.498531779999585,0.23457091295590782,0.014590543295088024,0.014590543295088024
30326,O4-P683,30327,30328,True,102.4490164043734,176.3999999992944,200 mm,1000.0,999.4775100163376,126.5398241732848,0.4220843177837246,0.03521096704204936,0.03521096704204936
30329,O2-P1451,30330,7480,True,98.54185637107516,176.3999999992944,200 mm,999.4974365325075,1000.0,3.4610675165871743,0.13163462499628495,0.006710762265618482,0.006710762265618482
30333,O1-P7,30334,30335,True,99.99999999989105,1411.799999994353,1600 mm,1000.0,999.9250000000001,63064.17250361512,0.9944722761986159,0.6713536303137162,0.6713536303137162
30336,O1-P1896,27639,21184,True,100.00000000013024,176.3999999992944,200 mm,999.4899999999993,1000.0,0.9204648400000939,0.08238641455780614,0.0037801391753880145,0.0037801391753880145
30341,O24-P300,30342,18851,True,98.55225341378252,176.3999999992944,200 mm,1000.0,999.4973835075897,103.84175652564885,0.39746018409153,0.031991180525885635,0.031991180525885635
30346,O2-P218,16880,21909,True,100.00000000012952,220.5999999991176,250 mm,1000.0,999.6249999999995,1677.1442958733637,0.7550024489113208,0.14060370950475026,0.14060370950475026
30347,O9-P2847,18654,15403,True,98.57208139385757,176.3999999992944,200 mm,1000.0,999.4972823848914,96.97442036160153,0.3892288250667453,0.03095277649492974,0.03095277649492974
30349,O1-P1742,30350,25891,True,100.000000001129,176.3999999992944,200 mm,1000.0,999.4899999999942,74.24244891042919,0.3584882138978649,0.027235039807326163,0.027235039807326163
30353,O22-P135,11777,14171,True,98.5868848041089,176.3999999992944,200 mm,1000.0,999.497206887499,17.613418876119432,0.2269447364537259,0.013926977006285627,0.013926977006285627
30357,O14-P113,30358,30359,True,99.9999999997509,176.3999999992944,200 mm,1000.0,999.4900000000013,7.571075380000074,0.1717230095128168,0.009502742510825028,0.009502742510825028
30361,O4-P792,15095,28389,True,76.57284331503217,176.3999999992944,200 mm,999.6094784990934,1000.0,621.638557394202,0.6661541678017608,0.08014478232440182,0.08014478232440182
30364,O9-P711,28378,25791,True,98.60326748401843,396.9999999984121,450 mm,999.7978633016578,1000.0,3450.565395870965,0.7222230475976351,0.1818672909690912,0.1818672909690912
30365,O1-P960,10349,12165,True,100.00000000013836,176.3999999992944,200 mm,1000.0,999.4899999999993,99.8562870261401,0.3927338059370354,0.03139266764809295,0.03139266764809295
30366,O4-P786,30367,30368,True,52.00210462714176,176.3999999992944,200 mm,1000.0,999.7347892664015,25.24161837533151,0.2549773278339724,0.01642951127315101,0.01642951127315101
30369,O1-P1787,30370,22626,True,100.00000000018966,176.3999999992944,200 mm,1000.0,999.489999999999,2.778341600000137,0.12200005336459359,0.006093275641916541,0.006093275641916541
30375,O14-P70,30060,29643,True,99.99999999989272,176.3999999992944,200 mm,1000.0,999.4900000000006,44.81703655942271,0.306158191114764,0.021455711056079255,0.021455711056079255
30380,O5-P257,24751,17957,True,91.36427965238568,176.3999999992944,200 mm,999.5340421737728,1000.0,50.89711693578698,0.3186674448722865,0.02277670778771185,0.02277670778771185
30381,O2-P371,30382,13569,True,63.7499102698234,176.3999999992944,200 mm,1000.0,999.6748754576239,0.04589993539427285,0.02501921889559709,0.0011300959966183877,0.0011300959966183877
30383,O5-P92,30384,17143,True,101.52380547222066,176.3999999992944,200 mm,999.4822285920917,1000.0,4.114039439939999,0.139683152019755,0.007242643021731693,0.007242643021731693
30385,O9-P2077,27504,30386,True,71.32508786639207,176.3999999992944,200 mm,1000.0,999.6362420518814,105.81228384883241,0.39974771901775097,0.03228307245869668,0.03228307245869668
30387,O1-P1794,30388,21520,True,99.99999999991802,176.3999999992944,200 mm,999.4900000000005,1000.0,23.445350811183108,0.24898529499024902,0.015879916945677017,0.015879916945677017
30389,O3-P988,27642,4528,True,100.00000000017192,176.3999999992944,200 mm,999.4899999999991,1000.0,13.285434660000123,0.2069459298181483,0.012247599086168253,0.012247599086168253
30390,O9-P3084,30391,8579,True,42.59067485764847,176.3999999992944,200 mm,999.782787558226,1000.0,50.49080734169847,0.3178661704264224,0.022690974723867142,0.022690974723867142
30399,O3-P599,30400,10362,True,92.62305981099996,176.3999999992944,200 mm,999.5276223949639,1000.0,10.16904668306392,0.18946522008116343,0.01085143234705744,0.01085143234705744
30401,O9-P630,30402,30403,True,99.99999999976467,176.3999999992944,200 mm,999.4900000000011,1000.0,39.61046609314932,0.2944341581327459,0.020251127306651226,0.020251127306651226
30404,O2-P550,3899,8389,True,59.07299554290794,176.3999999992944,200 mm,999.6987277227312,1000.0,47.38008429274397,0.3115720203667249,0.022022858122445914,0.022022858122445914
30405,O4-P685,30406,30407,True,92.20221501606031,176.3999999992944,200 mm,1000.0,999.5297687034181,114.85144299296037,0.40985484197068256,0.033590281445589315,0.033590281445589315
30410,O9-P3315,30411,30412,True,100.00000000015608,176.3999999992944,200 mm,1000.0,999.4899999999992,1.6463119840939267,0.10152701502872141,0.004851730672536541,0.004851730672536541
30413,O9-P1080,30414,30415,True,74.31259045237448,176.3999999992944,200 mm,999.6210057886929,1000.0,0.38503259033496157,0.059576278490921085,0.0026208676241798005,0.0026208676241798005
30417,O7-P323,4849,20576,True,99.99999999966579,176.3999999992944,200 mm,1000.0,999.4900000000017,39.95869589796372,0.2952517681327783,0.02033409149798979,0.02033409149798979
30418,O9-P2773,20725,30419,True,99.99999999987713,176.3999999992944,200 mm,1000.0,999.4900000000006,94.14628352560314,0.3857138295752961,0.03051498055515631,0.03051498055515631
30422,O21-P313,30423,30424,True,98.69281791282192,176.3999999992944,200 mm,999.4966666286446,1000.0,0.5139638688972318,0.06643912482681572,0.002955752680711425,0.002955752680711425
30426,O3-P2495,23181,30427,True,116.7395193670132,176.3999999992944,200 mm,999.4046284512282,1000.0,13.644517313944249,0.20876704370723972,0.012396895128364087,0.012396895128364087
30428,O13-P20,30429,30430,True,98.69610509432457,176.3999999992944,200 mm,1000.0,999.496649864019,5.3291938252585815,0.15255789547312465,0.008123538401338861,0.008123538401338861
30431,O2-P1337,7077,7631,True,58.76359933154629,176.3999999992944,200 mm,999.7003056434091,1000.0,49.51258201821899,0.315917761621816,0.022483143869563408,0.022483143869563408
30434,O3-P2498,30435,29111,True,106.14162086384177,176.3999999992944,200 mm,1000.0,999.4586777335944,401.3330647664793,0.5915972503818058,0.06309557766781727,0.06309557766781727
30436,O1-P1830,30437,27235,True,116.92855783045772,176.3999999992944,200 mm,1000.0,999.4036643550646,44.936069351139324,0.3064144903337652,0.02148240456004126,0.02148240456004126
30438,O18-P64,30439,29431,True,100.00000000019804,176.3999999992944,200 mm,999.489999999999,1000.0,18.98899340000036,0.23256301052977024,0.014414587656174274,0.014414587656174274
30440,O3-P2978,29427,8372,True,98.71155816373114,176.3999999992944,200 mm,1000.0,999.496571053365,2.5610391418776906,0.11859153449689204,0.005879873054357355,0.005879873054357355
30441,O3-P161,30442,30443,True,100.00000000110283,220.5999999991176,250 mm,1000.0,999.6249999999959,1160.8415076731244,0.6940432166203777,0.11142465106465306,0.11142465106465306
30444,O3-P1574,12186,30445,True,98.7152098448892,176.3999999992944,200 mm,999.4965524297911,1000.0,18.99118755108832,0.23257173822231103,0.014415350550662748,0.014415350550662748
30450,O9-P3286,30451,26927,True,99.99999999937097,176.3999999992944,200 mm,999.4900000000032,1000.0,1.3587704958202516,0.0948164251903829,0.004466062162528419,0.004466062162528419
30457,O20-P94,30458,30459,True,100.00000000013722,176.3999999992944,200 mm,999.4899999999993,1000.0,26.838949120859084,0.2600558547816937,0.016901609114934962,0.016901609114934962
30462,O2-P590,4769,30165,True,99.99999999901418,176.3999999992944,200 mm,999.490000000005,1000.0,0.07199999999929022,0.030409202476444703,0.0013399190332014663,0.0013399190332014663
30477,O3-P3025,13778,17848,True,99.99999999984084,176.3999999992944,200 mm,999.4900000000008,1000.0,757.3250635829111,0.7006121307904728,0.08985183695487345,0.08985183695487345
30478,O11-P173,30479,30480,True,100.0000000000917,176.3999999992944,200 mm,1000.0,999.4899999999996,0.14399999999996396,0.04052683393442132,0.0017571686007318065,0.0017571686007318065
30481,O3-P1085,30482,30483,True,98.75480916743882,176.3999999992944,200 mm,999.496350473246,1000.0,0.07110346260055596,0.03024748243143162,0.0013334950607603979,0.0013334950607603979
30493,O3-P1084,18987,30482,True,99.99999999989615,176.3999999992944,200 mm,999.4900000000006,1000.0,15.042423602600481,0.21555060883166885,0.012959410106834523,0.012959410106834523
30497,O3-P1806,30498,30499,True,99.9999999996184,176.3999999992944,200 mm,1000.0,999.4900000000019,110.47469574420592,0.4050374690146729,0.03296363772733993,0.03296363772733993
30503,O3-P1531,30504,3374,True,78.90845305306632,176.3999999992944,200 mm,1000.0,999.5975668894293,44.67321507889905,0.30584786287156274,0.021423411160307517,0.021423411160307517
30508,O9-P3077,29410,30509,True,99.99999999977177,176.3999999992944,200 mm,1000.0,999.4900000000011,29.25054805999984,0.26732998832821414,0.017587911232486705,0.017587911232486705
30511,O1-P541,30512,7393,True,91.64838107924862,176.3999999992944,200 mm,999.5325932564958,1000.0,36.50296768994892,0.2868993341467581,0.019493848990644956,0.019493848990644956
30513,O1-P192,25142,47814,True,54.03069392431484,220.5999999991176,250 mm,1000.0,999.7973848977838,1574.415073933126,0.7451513240233043,0.13472679804064108,0.13472679804064108
30514,O3-P3296,30515,28572,True,99.99999999991043,176.3999999992944,200 mm,999.4900000000005,1000.0,12.230205068996124,0.20138526305984242,0.01179622468527399,0.01179622468527399
30519,O7-P248,30520,30521,True,104.39783257580946,176.3999999992944,200 mm,999.4675710538634,1000.0,592.9634665802284,0.6579388495558233,0.07803837989189241,0.07803837989189241
30523,O9-P278,14928,9729,True,99.99999999992876,176.3999999992944,200 mm,1000.0,999.4900000000004,94.31858862322441,0.38593018766044523,0.030541831675756147,0.030541831675756147
30525,O11-P113,29805,26520,True,99.99999999997641,176.3999999992944,200 mm,1000.0,999.4900000000001,17.022246289398044,0.22443453428875643,0.013711364201465752,0.013711364201465752
30526,O3-P2149,29569,29301,True,99.9999999996546,176.3999999992944,200 mm,1000.0,999.4900000000017,71.21002024756989,0.3538848787178228,0.026699455876972526,0.026699455876972526
30527,O9-P2306,30528,30529,True,127.89087546701109,176.3999999992944,200 mm,999.3477565351183,1000.0,47.67241383270925,0.3121759818239938,0.022086558857523732,0.022086558857523732
30532,O1-P206,25481,7719,True,100.00000000012211,176.3999999992944,200 mm,999.4899999999993,1000.0,616.7032716145208,0.6647659326734748,0.0797839540157098,0.0797839540157098
30533,O1-P176,22431,4579,True,49.36169639343972,246.999999999012,280 mm,999.8148936385246,1000.0,2078.5967789803844,0.7989040228839862,0.1485942816991003,0.1485942816991003
30534,O3-P1019,30034,16740,True,99.99999999924832,176.3999999992944,200 mm,999.4900000000039,1000.0,478.06940431766975,0.6209153166078208,0.06930024409845503,0.06930024409845503
30537,O3-P2436,30538,30539,True,98.82890975317251,176.3999999992944,200 mm,999.4959725602588,1000.0,24.78673899502228,0.2534893675155548,0.016292285570138752,0.016292285570138752
