id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
30542,O4-P681,30543,22875,True,99.99999999994803,176.3999999992944,200 mm,1000.0,999.4900000000002,140.43343376001428,0.43557174613104804,0.03704936339528407,0.03704936339528407
30544,O7-P287,30545,30546,True,87.48967673145535,176.3999999992944,200 mm,1000.0,999.5538026486696,0.06299256724664784,0.02871989946614689,0.0012732044952844834,0.0012732044952844834
30547,O9-P694,30548,3329,True,98.83864589511752,441.1999999982352,500 mm,1000.0,999.8468000988626,3646.6012277769432,0.6576217128441992,0.19273333856092478,0.19273333856092478
30552,O9-P423,30553,20843,True,100.00000000007736,176.3999999992944,200 mm,1000.0,999.4899999999996,577.9673087,0.6534940672842523,0.07692667455848656,0.07692667455848656
30556,O1-P2469,6543,30557,True,100.00000000029408,626.3999999974943,710 mm,999.8999999999997,1000.0,9017.809940002313,0.6952390615197815,0.30687610297938844,0.30687610297938844
30561,O3-P883,27821,30562,True,99.99999999984976,176.3999999992944,200 mm,999.4900000000008,1000.0,54.605506752154035,0.3257753255200211,0.02354397767333415,0.02354397767333415
30563,O14-P19,30564,30565,True,99.999999999793,176.3999999992944,200 mm,1000.0,999.490000000001,397.11149565825525,0.5898513705839209,0.06274293719068938,0.06274293719068938
30567,O3-P2078,30568,15216,True,65.26414497934415,176.3999999992944,200 mm,1000.0,999.6671528606054,10.217342324385129,0.18976312171765586,0.010874665694180543,0.010874665694180543
30573,O9-P3178,30574,33319,True,100.15901660824235,176.3999999992944,200 mm,1000.0,999.4891890152979,86.14853019444004,0.37533463895858554,0.02924159320949114,0.02924159320949114
30575,O9-P618,30576,7765,True,74.61925790874457,176.3999999992944,200 mm,999.6194417846654,1000.0,10.011041738902222,0.18848360438513284,0.010775013491733307,0.010775013491733307
30577,O9-P2238,10277,3879,True,65.12679428655078,176.3999999992944,200 mm,999.6678533491386,1000.0,13.06616433688128,0.2058167663369852,0.012155394253764436,0.012155394253764436
30581,O1-P2445,19315,30582,True,99.9999999994447,705.7999999971769,800 mm,999.9150000000004,1000.0,9471.613816497385,0.6603206883954298,0.31085298624669455,0.31085298624669455
30583,O21-P1263,4905,8344,True,65.0917288319771,176.3999999992944,200 mm,999.668032182957,1000.0,98.68203108455553,0.3913147663507904,0.031214167926853484,0.031214167926853484
30585,O3-P170,24973,7958,True,98.89396715039368,176.3999999992944,200 mm,1000.0,999.495640767533,1094.4961421239016,0.7621214159942644,0.1135070640479897,0.1135070640479897
30586,O3-P872,28499,30587,True,99.99999999996285,176.3999999992944,200 mm,999.4900000000002,1000.0,147.55579783353807,0.44210208561060377,0.03795925361970801,0.03795925361970801
30590,O3-P902,13768,30591,True,100.00000000023844,176.3999999992944,200 mm,1000.0,999.4899999999988,15.887784773287931,0.21943931147519188,0.013286424666255186,0.013286424666255186
30595,O7-P544,27137,20349,True,89.82116158832731,176.3999999992944,200 mm,999.5419120758995,1000.0,5.149197236343596,0.15078963856183294,0.008000371907454534,0.008000371907454534
30596,O1-P642,30597,7264,True,69.83879811037922,176.3999999992944,200 mm,1000.0,999.6438221296371,49.991586837335774,0.31687527080902617,0.022585165069105167,0.022585165069105167
30603,O4-P410,22636,29811,True,93.88161450101384,176.3999999992944,200 mm,999.5212037660448,1000.0,11.401819182440734,0.19677832319355604,0.011427390851934482,0.011427390851934482
30604,O9-P2411,30605,30606,True,100.0000000009384,176.3999999992944,200 mm,999.4899999999952,1000.0,396.8741478963529,0.5897527560084722,0.0627230713637639,0.0627230713637639
30607,O14-P54,30608,30609,True,100.00000000040602,176.3999999992944,200 mm,999.489999999998,1000.0,122.80600702364215,0.41827238603867717,0.034701150208239974,0.034701150208239974
30614,O3-P221,30615,30616,True,46.53937517053036,176.3999999992944,200 mm,1000.0,999.7626491866303,4.139848742558678,0.1399824479505648,0.007262701729363009,0.007262701729363009
30618,O3-P2433,30619,5950,True,88.28143996992793,176.3999999992944,200 mm,1000.0,999.5497646561533,35.02149229677823,0.2831443811319286,0.019121352277451147,0.019121352277451147
30625,O3-P117,30626,21263,True,98.9275078413481,313.1999999987472,355 mm,999.7328957288283,1000.0,3489.501907089399,0.7999863045547302,0.1951936676194562,0.1951936676194562
30627,O2-P1223,30628,30629,True,100.00000000026594,176.3999999992944,200 mm,1000.0,999.4899999999986,8.295320319999675,0.17705066347178866,0.009900486135096231,0.009900486135096231
30635,O1-P794,29899,18465,True,98.9325643576167,176.3999999992944,200 mm,999.4954439217762,1000.0,3.4613488263374843,0.13163831061425013,0.006711002495552923,0.006711002495552923
30636,O9-P1577,3851,16361,True,98.93276510196189,176.3999999992944,200 mm,1000.0,999.49544289798,5.855606256489559,0.1575013741662203,0.008471543257324554,0.008471543257324554
30637,O2-P320,30182,5189,True,79.50906107244346,176.3999999992944,200 mm,1000.0,999.5945037885306,50.4067742159915,0.317699870081389,0.022673200535772108,0.022673200535772108
30638,O3-P1119,16642,9756,True,100.00000000000884,176.3999999992944,200 mm,999.49,1000.0,13.848609640000008,0.2097870980544667,0.012480837156620322,0.012480837156620322
30641,O11-P164,30642,12422,True,98.940194472011,176.3999999992944,200 mm,999.4954050081927,1000.0,1.55819071596594,0.09956240431138653,0.004737719378970502,0.004737719378970502
30643,O9-P2087,30644,1173,True,91.3504935916998,176.3999999992944,200 mm,999.5341124826823,1000.0,27.480973667186998,0.26203647646866707,0.017087296510554607,0.017087296510554607
30645,O1-P370,5588,28638,True,80.64897046464314,176.3999999992944,200 mm,999.5886902506303,1000.0,1075.107375768553,0.7593783202542447,0.11211695597571275,0.11211695597571275
30649,O1-P1710,30650,14764,True,100.00000000016148,176.3999999992944,200 mm,999.4899999999992,1000.0,127.51264552950855,0.42306372064423886,0.03534264214946499,0.03534264214946499
30653,O1-P2622,29831,23865,True,99.99999999980675,176.3999999992944,200 mm,1000.0,999.490000000001,60.65552080831701,0.3366559759029618,0.02474224320374434,0.02474224320374434
30654,O9-P394,30655,13386,True,99.99999999979842,176.3999999992944,200 mm,999.490000000001,1000.0,1.9573145577602067,0.10793135996046113,0.005229674421239306,0.005229674421239306
30656,O1-P8,30657,30334,True,99.99999999998819,1411.799999994353,1600 mm,1000.0,999.925,63064.10050361512,0.9944719991770608,0.6713531810497633,0.6713531810497633
30659,O21-P462,30660,15804,True,98.95932550982899,176.3999999992944,200 mm,1000.0,999.4953074398999,44.5413915758481,0.30556279083649057,0.021393759998066024,0.021393759998066024
30661,O9-P2560,30662,20996,True,98.9602571405046,176.3999999992944,200 mm,1000.0,999.4953026885835,4.723045125141164,0.14642454545523925,0.00769929406171263,0.00769929406171263
30663,O14-P73,25556,2461,True,70.25543181055043,176.3999999992944,200 mm,999.6416972977662,1000.0,34.29948713841599,0.28127303800404857,0.018936921241014974,0.018936921241014974
30667,O1-P2655,30668,28558,True,100.00000000066736,176.3999999992944,200 mm,1000.0,999.4899999999966,1.3352794000004806,0.09422655264414034,0.004432671922978772,0.004432671922978772
30671,O1-P1901,30672,5195,True,55.65658834568806,176.3999999992944,200 mm,1000.0,999.716151399437,9.007571703608896,0.18198119587654074,0.010274123309289696,0.010274123309289696
30677,O14-P64,30678,30051,True,100.00000000020718,176.3999999992944,200 mm,1000.0,999.489999999999,68.87891593625945,0.35024808806236163,0.026280125805217606,0.026280125805217606
30681,O1-P1562,3259,28803,True,100.00000000034308,176.3999999992944,200 mm,999.4899999999983,1000.0,7.836999940000246,0.17371902349727308,0.0096510287304742,0.0096510287304742
30683,O1-P2231,29361,28141,True,106.24085868968592,220.5999999991176,250 mm,1000.0,999.6015967799137,1632.2444216562712,0.7508283887335351,0.1380231782105858,0.1380231782105858
30685,O7-P230,30686,30687,True,100.0000000004864,176.3999999992944,200 mm,1000.0,999.4899999999975,21.897926840000004,0.24355582264773495,0.015388833477807408,0.015388833477807408
30689,O4-P1007,29872,12569,True,56.57321182951782,176.3999999992944,200 mm,999.7114766196695,1000.0,52.83559231614401,0.3224279337741664,0.023181122860991273,0.023181122860991273
30690,O3-P3160,15241,12315,True,100.00000000021248,794.1999999968234,900 mm,1000.0,999.9249999999998,13282.802287889057,0.6838645587603258,0.3682513530367334,0.3682513530367334
30693,O1-P1747,20654,30694,True,99.99999999998522,176.3999999992944,200 mm,1000.0,999.4900000000001,55.24142148377024,0.3269588508265184,0.023672919383736394,0.023672919383736394
30696,O9-P1628,20683,21305,True,99.0060529227133,176.3999999992944,200 mm,999.4950691300942,1000.0,1.7822685981043536,0.10442096413679862,0.0050213255841199,0.0050213255841199
30697,O10-P145,30698,22736,True,99.99999999879242,176.3999999992944,200 mm,1000.0,999.4900000000061,6.812599799999099,0.16574642764868414,0.00906396526082583,0.00906396526082583
30701,O9-P3239,21898,8702,True,58.83248062002621,176.3999999992944,200 mm,1000.0,999.6999543488379,2.868018429810441,0.12335300476019007,0.006178716524275401,0.006178716524275401
30702,O9-P1369,30703,30704,True,99.012913825186,176.3999999992944,200 mm,999.4950341394915,1000.0,65.50443828957495,0.3448213788572915,0.025660600318273302,0.025660600318273302
30705,O14-P13,13032,4313,True,48.83555131968178,176.3999999992944,200 mm,1000.0,999.7509386882696,417.5938316176861,0.598182344899953,0.064441863823433,0.064441863823433
30706,O11-P345,30707,28902,True,99.99999999948132,176.3999999992944,200 mm,999.4900000000026,1000.0,2.3474313999996266,0.11504031094474201,0.005660364213828215,0.005660364213828215
30708,O6-P167,30709,14019,True,85.59617679850217,176.3999999992944,200 mm,1000.0,999.5634594983277,90.74444264408527,0.3813813914678277,0.02997995264573326,0.02997995264573326
30710,O9-P1816,30711,27663,True,97.0402147541669,176.3999999992944,200 mm,1000.0,999.5050949047537,8.498557894254342,0.1784868653880559,0.010008772399700544,0.010008772399700544
30718,O9-P2305,24982,30528,True,99.99999999968396,176.3999999992944,200 mm,999.4900000000016,1000.0,56.61833267600469,0.32948808917516675,0.023949612166574152,0.023949612166574152
30719,O3-P862,30720,29594,True,99.99999999961571,176.3999999992944,200 mm,1000.0,999.4900000000019,489.87371882884366,0.6250623563455182,0.07022460044025984,0.07022460044025984
30721,O11-P137,20499,30722,True,100.00000000032544,176.3999999992944,200 mm,1000.0,999.4899999999983,6.633464173502411,0.16426757292525593,0.008956605094249363,0.008956605094249363
30723,O1-P1638,9318,5833,True,61.67967381586382,176.3999999992944,200 mm,1000.0,999.6854336635391,99.1567588265303,0.39188994548852535,0.03128645286210325,0.03128645286210325
30724,O4-P675,12808,7253,True,68.78669057052953,176.3999999992944,200 mm,999.6491878780903,1000.0,0.08943226239078984,0.03332096604293244,0.0014569207010771384,0.0014569207010771384
30727,O6-P415,30728,30729,True,81.43664266131104,176.3999999992944,200 mm,999.5846731224273,1000.0,17.740078060472673,0.2274747715427945,0.01397268156001031,0.01397268156001031
30731,O5-P91,30732,30384,True,94.47655230704241,176.3999999992944,200 mm,999.5181695832341,1000.0,14.28442063760107,0.2119303124655816,0.012657948563709309,0.012657948563709309
30734,O12-P484,22937,7920,True,81.26401325574258,176.3999999992944,200 mm,999.5855535323957,1000.0,112.65306335495842,0.40745246933782864,0.03327695931001513,0.03327695931001513
30735,O3-P1521,30736,30737,True,99.999999999579,176.3999999992944,200 mm,1000.0,999.4900000000022,57.12166205175729,0.3304015385565888,0.024049923876485208,0.024049923876485208
30739,O2-P1489,30740,27252,True,99.0517333826444,176.3999999992944,200 mm,1000.0,999.4948361597485,107.83005074659137,0.4020577126446326,0.03257930721335404,0.03257930721335404
30744,O1-P2459,4682,24562,True,99.99999999988285,626.3999999974943,710 mm,999.9000000000001,1000.0,9102.086961569805,0.696824851013869,0.30856565755316157,0.30856565755316157
30745,O21-P1214,30746,30747,True,61.37014821649596,176.3999999992944,200 mm,1000.0,999.6870122440959,138.31425713285486,0.4335809235549685,0.03677456974971207,0.03677456974971207
30748,O3-P8,30749,9051,True,83.26098473536031,494.1999999980232,560 mm,1000.0,999.8709454736602,5519.698932084278,0.7287482294320912,0.23040223575342542,0.23040223575342542
30754,O2-P687,30755,5960,True,100.00000000024744,1235.1999999950594,1400 mm,1000.0,999.9249999999998,30800.082952258308,0.8334416431197347,0.4776085117719824,0.4776085117719824
30756,O3-P992,14377,12974,True,99.13370000949396,176.3999999992944,200 mm,999.4944181299516,1000.0,82.96235572059538,0.3710023650343029,0.028718526530948,0.028718526530948
30759,O21-P403,17241,30760,True,99.999999999123,176.3999999992944,200 mm,1000.0,999.4900000000044,733.5882312926055,0.6950604197919962,0.08817751463085675,0.08817751463085675
30761,O3-P2918,30762,30763,True,100.0000000006693,176.3999999992944,200 mm,1000.0,999.4899999999966,129.93476990549615,0.4254782767360845,0.035668473331339844,0.035668473331339844
30767,O3-P1483,30768,30769,True,99.1332731151788,176.3999999992944,200 mm,999.4944203071126,1000.0,833.3038930349486,0.7171873403775243,0.09517086011474771,0.09517086011474771
30771,O3-P1386,8783,30772,True,100.00000000050552,176.3999999992944,200 mm,1000.0,999.4899999999974,0.07200000000036397,0.03040920247663776,0.0013399190332091357,0.0013399190332091357
30774,O5-P237,8131,30775,True,56.96473414794677,176.3999999992944,200 mm,999.7094798558454,1000.0,138.87622811712922,0.4341110677710301,0.036847628162481355,0.036847628162481355
30777,O7-P266,30778,1993,True,51.32956718481703,176.3999999992944,200 mm,999.7382192073575,1000.0,355.4123777804392,0.5717292386291479,0.059183371802032696,0.059183371802032696
30779,O2-P241,17735,4405,True,45.31418713192345,176.3999999992944,200 mm,999.7688976456271,1000.0,63.439810048094124,0.34140015990822586,0.025273806471397067,0.025273806471397067
30782,O2-P385,5559,8447,True,99.09412277010657,176.3999999992944,200 mm,1000.0,999.4946199738724,15.123972170463809,0.21593236105303362,0.012991366079926982,0.012991366079926982
30783,O21-P174,30784,2532,True,71.72603432986296,176.3999999992944,200 mm,999.6341972249177,1000.0,27.260908497424072,0.2613613336505778,0.017023901358312152,0.017023901358312152
30785,O2-P93,13741,11733,True,44.49367736293868,176.3999999992944,200 mm,999.773082245449,1000.0,77.89498948616264,0.3638542451053937,0.027866199190512763,0.027866199190512763
30786,O1-P1189,23361,9857,True,100.00000000009965,176.3999999992944,200 mm,1000.0,999.4899999999994,62.395513129364495,0.33963881905515414,0.025075807246363963,0.025075807246363963
30787,O8-P264,28742,30788,True,79.51626154652537,176.3999999992944,200 mm,1000.0,999.5944670661128,34.816542785842124,0.2826160078898143,0.019069196870097185,0.019069196870097185
30789,O9-P329,30790,30791,True,100.00000000033148,176.3999999992944,200 mm,1000.0,999.4899999999983,20.852799728396846,0.23973266617431319,0.01504696779378523,0.01504696779378523
30792,O11-P120,30793,7068,True,99.100872185992,176.3999999992944,200 mm,1000.0,999.4945855518514,60.402362256587196,0.3362168364879994,0.024693320535179378,0.024693320535179378
30794,O3-P1434,18265,14973,True,63.96001788052622,246.999999999012,280 mm,1000.0,999.760149932948,2149.7363193512974,0.8046734993858996,0.15194251947179013,0.15194251947179013
30796,O9-P426,8608,5736,True,65.11431429641218,176.3999999992944,200 mm,999.6679169970882,1000.0,30.65074154489331,0.2713588245968095,0.017973167586850313,0.017973167586850313
30797,O3-P1829,5697,18171,True,87.76858627671389,176.3999999992944,200 mm,1000.0,999.5523802099888,115.80748201263718,0.410888969500475,0.03372565999054906,0.03372565999054906
30798,O21-P1078,6880,17703,True,99.1038773803387,176.3999999992944,200 mm,999.4945702253602,1000.0,130.71739794537726,0.4262512857742456,0.035773151201410475,0.035773151201410475
30799,O2-P516,11284,30800,True,100.00000000035575,176.3999999992944,200 mm,999.4899999999982,1000.0,106.4390614194303,0.40046873025657925,0.03237537559784932,0.03237537559784932
30801,O21-P413,12600,27649,True,99.99999999975182,176.3999999992944,200 mm,1000.0,999.4900000000013,120.7446761310694,0.41613087816101835,0.03441659656267031,0.03441659656267031
30803,O1-P2470,30557,16301,True,100.00000000006484,626.3999999974943,710 mm,999.9,1000.0,9006.582822682312,0.6950266555865398,0.3066508280512718,0.3066508280512718
30806,O21-P917,19645,17027,True,99.1124039649936,176.3999999992944,200 mm,999.4945267397785,1000.0,46.78744878541738,0.31033932866929076,0.02189311282798828,0.02189311282798828
30807,O8-P145,30808,30809,True,79.0638992753553,176.3999999992944,200 mm,999.5967741136957,1000.0,6.836788653420989,0.16594402957142018,0.009078346964130466,0.009078346964130466
30810,O3-P1997,29574,30811,True,182.66604465464127,220.5999999991176,250 mm,999.3150023325451,1000.0,1236.483819626614,0.7048853817052356,0.11570725467308517,0.11570725467308517
30818,O9-P325,30819,30820,True,52.55711626838552,176.3999999992944,200 mm,1000.0,999.7319587070313,0.7788883037132377,0.07750839980354951,0.003521235627779299,0.003521235627779299
30821,O9-P1950,19593,8433,True,99.13048195309612,176.3999999992944,200 mm,999.4944345420392,1000.0,7.176637779040912,0.16867002653445703,0.009277624180497508,0.009277624180497508
30822,O3-P1857,29257,13837,True,119.45442859679169,176.3999999992944,200 mm,999.3907824141563,1000.0,65.14249394671874,0.34422733414575274,0.02559323018507459,0.02559323018507459
30823,O1-P13,30824,30825,True,99.99999999997962,1411.799999994353,1600 mm,1000.0,999.9250000000001,63059.38371840732,0.994453850553358,0.6713237491469726,0.6713237491469726
30826,O9-P1401,30827,30210,True,99.1323236797955,176.3999999992944,200 mm,1000.0,999.494425149233,0.2468550465687963,0.05019819738569916,0.0021833039286414885,0.0021833039286414885
30835,O9-P2337,21411,5638,True,57.3227982285396,220.5999999991176,250 mm,1000.0,999.785039506643,1365.626238637711,0.721767810184823,0.12296781698462442,0.12296781698462442
30836,O4-P771,30837,30838,True,59.40113779952125,176.3999999992944,200 mm,1000.0,999.6970541972224,11.820247779215658,0.19913374732737785,0.011615387273319927,0.011615387273319927
30839,O1-P2417,29495,2273,True,91.29712340318817,176.3999999992944,200 mm,999.5343846706437,1000.0,119.50867451887932,0.4148337437664326,0.03424488498446725,0.03424488498446725
30840,O3-P2853,30841,29014,True,99.99999999992605,794.1999999968234,900 mm,1000.0,999.9250000000001,14718.659362587445,0.7014017029824671,0.39103247003652813,0.39103247003652813
30842,O3-P289,30843,30844,True,100.00000000033933,246.999999999012,280 mm,1000.0,999.6249999999987,2269.1630734789715,0.8136780860591083,0.15762048182722965,0.15762048182722965
30845,O8-P136,26996,30846,True,79.9108339648941,176.3999999992944,200 mm,1000.0,999.592454746779,70.95745366843276,0.35349507214972503,0.026654350316882694,0.026654350316882694
30847,O4-P1474,4266,30848,True,70.76169864710037,176.3999999992944,200 mm,1000.0,999.6391153368997,107.93191690050276,0.4021734817122957,0.03259419269650209,0.03259419269650209
30852,O9-P1675,30853,15235,True,89.5735291083227,176.3999999992944,200 mm,999.5431750015475,1000.0,2.6778342014223266,0.12044733041392414,0.0059957328855057,0.0059957328855057
30858,O4-P656,30492,30859,True,76.4361562480452,176.3999999992944,200 mm,999.610175603135,1000.0,4.16797633249913,0.1403071557707395,0.007284486177263376,0.007284486177263376
30861,O9-P1373,30862,680,True,100.40743563887042,176.3999999992944,200 mm,999.4879220782418,1000.0,60.297054048851734,0.33603377135919255,0.024672940034066525,0.024672940034066525
30863,O2-P121,30864,2961,True,84.34242691568679,176.3999999992944,200 mm,1000.0,999.56985362273,631.7140742469446,0.6689561263161801,0.08087935158750026,0.08087935158750026
30871,O21-P876,7865,30872,True,99.99999999920686,176.3999999992944,200 mm,1000.0,999.4900000000041,147.22359603748427,0.4418028115463298,0.03791726769515329,0.03791726769515329
30873,O3-P929,29447,29470,True,99.17158824690384,176.3999999992944,200 mm,1000.0,999.4942248999408,84.70699300540034,0.3733893655004201,0.02900611614317791,0.02900611614317791
30876,O3-P2044,25185,30877,True,69.9758261054794,176.3999999992944,200 mm,1000.0,999.6431232868621,3.976666013196962,0.13806778061337371,0.007134727286002106,0.007134727286002106
30879,O2-P563,23033,26598,True,71.74702680643827,176.3999999992944,200 mm,999.6340901632872,1000.0,38.028784191121986,0.2906541965238586,0.019869585098897385,0.019869585098897385
30880,O14-P46,30881,26245,True,99.18047235911268,176.3999999992944,200 mm,999.4941795909685,1000.0,0.13471620543215035,0.03944749208657415,0.0017112406619014438,0.0017112406619014438
30882,O12-P83,30883,30884,True,100.00000000014369,176.3999999992944,200 mm,999.4899999999992,1000.0,317.6716786230869,0.5537678437405882,0.055824411224746025,0.055824411224746025
30885,O6-P378,10404,1820,True,45.25951019686956,176.3999999992944,200 mm,999.769176497996,1000.0,180.48442589893233,0.4695329408965632,0.041928724601229476,0.041928724601229476
30886,O9-P2155,17475,16392,True,92.22285272215774,176.3999999992944,200 mm,999.529663451117,1000.0,1.0441057339599535,0.0862428468224656,0.003988950523916757,0.003988950523916757
30889,O2-P1152,30890,30891,True,100.0000000001678,176.3999999992944,200 mm,1000.0,999.4899999999991,8.331514159999672,0.17730822105974978,0.009919872122962239,0.009919872122962239
30892,O9-P1790,18594,2862,True,107.63465165935176,176.3999999992944,200 mm,999.4510632765373,1000.0,48.606606036234965,0.31408832762575895,0.022288828679040133,0.022288828679040133
30896,O3-P840,1376,30897,True,100.00000000037524,176.3999999992944,200 mm,999.4899999999981,1000.0,1056.5275278827717,0.7566623504467841,0.1107923838718814,0.1107923838718814
30902,O3-P1773,30903,30904,True,100.0000000013591,176.3999999992944,200 mm,999.4899999999931,1000.0,13.250277960000036,0.20676577377591462,0.012232869253651973,0.012232869253651973
30905,O21-P1093,16904,4417,True,69.4940556786047,176.3999999992944,200 mm,999.6455803160392,1000.0,10.220387860088596,0.18978187430623505,0.01087612885780502,0.01087612885780502
30906,O6-P356,30907,27012,True,87.57876176559681,176.3999999992944,200 mm,1000.0,999.5533483149954,13.098801663618879,0.2059856782641107,0.012169169450986311,0.012169169450986311
30908,O1-P1559,30909,30910,True,68.93348518451232,176.3999999992944,200 mm,999.648439225559,1000.0,44.617783156056625,0.30572806364066046,0.021410948166132194,0.021410948166132194
30911,O9-P553,30912,30913,True,99.99999999976721,176.3999999992944,200 mm,1000.0,999.4900000000011,0.14399999999982457,0.040526833934403796,0.0017571686007311807,0.0017571686007311807
30914,O4-P593,19145,30915,True,118.62995812307578,176.3999999992944,200 mm,999.3949872135723,1000.0,812.83298258003,0.7128934700997074,0.09374234175743196,0.09374234175743196
30922,O9-P1673,1236,17699,True,101.47107638918438,176.3999999992944,200 mm,999.4824975104152,1000.0,1.0507644550002126,0.08644147029030572,0.003999803244185531,0.003999803244185531
30923,O2-P567,23032,4768,True,66.3166730809536,176.3999999992944,200 mm,999.6617849672872,1000.0,0.0477480046182866,0.02545855890765573,0.0011468651364031097,0.0011468651364031097
30926,O2-P1220,29290,26900,True,100.00000000072534,176.3999999992944,200 mm,1000.0,999.4899999999963,8.51132032000011,0.17857624631676833,0.010015526447331039,0.010015526447331039
30927,O3-P1378,17574,29450,True,100.00000000003112,176.3999999992944,200 mm,1000.0,999.4899999999999,16.160150931699302,0.2206610206925405,0.013389847864719435,0.013389847864719435
30928,O1-P2308,30929,30464,True,99.21898814565623,176.3999999992944,200 mm,1000.0,999.4939831604571,3.4615550514648725,0.1316410123689448,0.006711178598861467,0.006711178598861467
30930,O9-P2380,30931,843,True,36.92395712037133,176.3999999992944,200 mm,999.8116878186861,1000.0,154.78685740157565,0.4484944517385011,0.03886272511612925,0.03886272511612925
30941,O9-P112,27001,30942,True,62.47582491804812,176.3999999992944,200 mm,1000.0,999.681373292918,341.5474339637339,0.5653181706097193,0.05796598084445128,0.05796598084445128
30943,O4-P82,29730,30944,True,100.00000000018794,626.3999999974943,710 mm,1000.0,999.8999999999999,8583.992577411567,0.6868293321934795,0.29813464002796136,0.29813464002796136
30945,O9-P2379,30946,30931,True,97.24201861720512,176.3999999992944,200 mm,999.5040657050522,1000.0,158.08233970163104,0.4513334093162254,0.039268096455255835,0.039268096455255835
30947,O3-P1614,30948,21428,True,100.00000000024988,176.3999999992944,200 mm,1000.0,999.4899999999988,17.094586899999953,0.2247449813349355,0.013737954771827933,0.013737954771827933
30949,O4-P1129,4894,12301,True,99.99999999963894,176.3999999992944,200 mm,1000.0,999.4900000000018,97.5627525568049,0.3899505378742501,0.03104308103781035,0.03104308103781035
30950,O4-P1242,30951,19565,True,99.9999999990848,176.3999999992944,200 mm,999.4900000000047,1000.0,59.58389683329787,0.3347878969541857,0.024534456576342366,0.024534456576342366
30952,O3-P838,6285,1375,True,51.364374455324175,220.5999999991176,250 mm,999.8073835957925,1000.0,1115.9237831708342,0.6872427225855795,0.10886378161049627,0.10886378161049627
30953,O14-P31,26492,30954,True,99.99999999858778,176.3999999992944,200 mm,999.4900000000072,1000.0,209.65037870682636,0.49081358930803565,0.045181979242858626,0.045181979242858626
30955,O9-P424,30956,30553,True,99.9999999998532,176.3999999992944,200 mm,1000.0,999.4900000000008,577.8953087,0.6534724716848964,0.07692131909710181,0.07692131909710181
30959,O9-P313,30960,30961,True,100.00000000040792,176.3999999992944,200 mm,1000.0,999.489999999998,0.8130471800002939,0.07873738739996566,0.0035859116514475532,0.0035859116514475532
30968,O1-P829,30969,17834,True,100.00000000015666,176.3999999992944,200 mm,999.4899999999992,1000.0,342.5809796488484,0.5658032827081207,0.058057366510108704,0.058057366510108704
30970,O3-P1385,30772,14370,True,100.00000000030352,176.3999999992944,200 mm,1000.0,999.4899999999984,27.321492800000584,0.2615475878687545,0.017041380176729463,0.017041380176729463
30971,O9-P357,30972,29502,True,100.00000000027624,176.3999999992944,200 mm,999.4899999999986,1000.0,1.6980896999996509,0.10264785483957226,0.0049171825250804175,0.0049171825250804175
30973,O3-P1076,30974,30975,True,99.99999999989856,176.3999999992944,200 mm,1000.0,999.4900000000005,27.017061865856977,0.26060867977377333,0.016953348864811254,0.016953348864811254
30977,O3-P2414,30978,21764,True,100.00000000006806,176.3999999992944,200 mm,1000.0,999.4899999999997,43.177618611547324,0.3025773520170556,0.021084384212164256,0.021084384212164256
30979,O3-P911,30980,16269,True,107.7415386830104,176.3999999992944,200 mm,1000.0,999.4505181527167,66.00511467319372,0.3456391991271338,0.025753492707204874,0.025753492707204874
30987,O21-P936,30988,30989,True,100.00000000044535,176.3999999992944,200 mm,999.4899999999977,1000.0,17.199001860000493,0.22519144017416654,0.01377623227449484,0.01377623227449484
30990,O3-P1993,30991,30992,True,115.09511914342136,220.5999999991176,250 mm,999.5683933032121,1000.0,1264.6567741286242,0.7087378753894689,0.11729509005890007,0.11729509005890007
30996,O9-P1402,30997,30827,True,100.00000000050512,176.3999999992944,200 mm,1000.0,999.4899999999974,0.17547977351934355,0.04387461682309194,0.0019017249786229767,0.0019017249786229767
31000,O3-P1313,27186,24676,True,99.24796947714611,176.3999999992944,200 mm,999.4938353556665,1000.0,58.93021462381432,0.33363639385837895,0.024406801637612115,0.024406801637612115
31001,O1-P1690,31002,4950,True,52.36676665607269,176.3999999992944,200 mm,999.7329294900541,1000.0,44.1367807440445,0.3046839993546684,0.021302474761200924,0.021302474761200924
31003,O3-P1128,31004,31005,True,100.00000000023468,176.3999999992944,200 mm,999.4899999999988,1000.0,319.6484055868144,0.5547501299328451,0.05600402675069432,0.05600402675069432
31006,O4-P688,14121,27180,True,99.9999999994313,176.3999999992944,200 mm,999.4900000000029,1000.0,89.13048659635288,0.37928409354923126,0.02972275443552237,0.02972275443552237
31007,O5-P79,31008,26747,True,68.66120893013958,176.3999999992944,200 mm,1000.0,999.6498278344562,14.304396017195401,0.21202743486512457,0.012665998424385606,0.012665998424385606
31012,O4-P776,29204,5209,True,44.89384635328137,176.3999999992944,200 mm,1000.0,999.7710413835982,123.99237936099262,0.41949281316671017,0.034863911132375455,0.034863911132375455
31013,O6-P65,31014,4510,True,58.46229991079612,313.1999999987472,355 mm,1000.0,999.8421517902409,2925.3529034296866,0.7695650516443893,0.17411773043403603,0.17411773043403603
31015,O12-P528,31016,31017,True,100.00000000014155,176.3999999992944,200 mm,1000.0,999.4899999999993,15.810026620000253,0.21908781159018012,0.013256729344755176,0.013256729344755176
31018,O9-P667,31019,26949,True,100.00000000006472,176.3999999992944,200 mm,999.4899999999997,1000.0,6.9629847482405065,0.16696709680099117,0.009152944298378325,0.009152944298378325
31022,O1-P1636,31023,7419,True,100.00000000015304,176.3999999992944,200 mm,1000.0,999.4899999999992,23.36699516000011,0.24871658836530117,0.015855458682262548,0.015855458682262548
31025,O1-P2432,27899,22076,True,99.99999999946957,705.7999999971769,800 mm,1000.0,999.9150000000004,9648.933561445536,0.6634468030013893,0.3141491690526444,0.3141491690526444
31027,O4-P119,31028,31029,True,81.88724700639109,176.3999999992944,200 mm,1000.0,999.5823750402674,1062.577610110484,0.7575561106732308,0.11122294567714966,0.11122294567714966
31030,O7-P294,28529,29571,True,75.87549394339058,176.3999999992944,200 mm,1000.0,999.6130349808888,455.9553809517957,0.6129026578852476,0.06754869820363205,0.06754869820363205
31031,O1-P790,29899,22507,True,99.27176221411251,176.3999999992944,200 mm,999.493714012708,1000.0,68.75904771031406,0.35005867213896,0.02625837715626773,0.02625837715626773
31037,O1-P2592,31038,31039,True,99.9999999999641,176.3999999992944,200 mm,1000.0,999.4900000000002,84.61879465567353,0.37326956164017566,0.02899164633981287,0.02899164633981287
31041,O4-P1120,30026,774,True,53.82854908800565,176.3999999992944,200 mm,1000.0,999.7254743996511,133.38809121354944,0.428863440100128,0.03612819373656823,0.03612819373656823
31042,O1-P2098,31043,15529,True,99.99999999915806,176.3999999992944,200 mm,1000.0,999.4900000000043,11.719497579999393,0.19857203127748807,0.011570444145224654,0.011570444145224654
31044,O9-P322,31045,15863,True,100.00000000079822,176.3999999992944,200 mm,1000.0,999.4899999999959,1.1835684400005748,0.09023463782834276,0.004208891809597335,0.004208891809597335
31046,O6-P327,29233,28767,True,53.45836335798771,176.3999999992944,200 mm,999.7273623468743,1000.0,57.38435340437797,0.3308759619537357,0.024102103580446392,0.024102103580446392
31051,O4-P905,31052,7245,True,70.31397374394061,176.3999999992944,200 mm,1000.0,999.6413987339059,84.19019255413068,0.37268606586501957,0.02892122615246369,0.02892122615246369
31053,O5-P189,31054,11335,True,99.28459470493382,176.3999999992944,200 mm,1000.0,999.4936485670048,5.686626468187552,0.15594952822123673,0.00836171662846143,0.00836171662846143
31055,O6-P432,31056,31057,True,99.28582671830583,176.3999999992944,200 mm,999.4936422837367,1000.0,6.51498429523718,0.16327407212228354,0.008884750304831629,0.008884750304831629
31058,O2-P1536,4374,31059,True,65.96028877449882,176.3999999992944,200 mm,999.6636025272501,1000.0,65.07006635169513,0.34410817379795555,0.025579726899222006,0.025579726899222006
31062,O9-P2260,8714,16617,True,99.29031301743127,176.3999999992944,200 mm,1000.0,999.4936194036111,100.54525599873051,0.3935606804855925,0.031496933574533446,0.031496933574533446
31065,O9-P722,31066,31067,True,67.87949500277209,396.9999999984121,450 mm,1000.0,999.8608470352443,3339.2226801719576,0.7161910963414574,0.17849357013677175,0.17849357013677175
31068,O8-P290,31069,31070,True,70.17259477269435,176.3999999992944,200 mm,1000.0,999.6421197666592,6.544416351024881,0.16352204166667406,0.008902664318797786,0.008902664318797786
31071,O1-P1827,26729,15533,True,33.38834743428895,176.3999999992944,200 mm,1000.0,999.8297194280851,17.021625610152242,0.22443186663369263,0.013711135801991558,0.013711135801991558
31072,O12-P501,31073,29798,True,100.00000000013536,176.3999999992944,200 mm,1000.0,999.4899999999993,13.700069121060755,0.2090457513834829,0.012419807835287974,0.012419807835287974
31074,O2-P1033,5053,15117,True,100.0000000009098,176.3999999992944,200 mm,1000.0,999.4899999999953,62.99214783930966,0.34064771721997245,0.0251891274114034,0.0251891274114034
31075,O4-P1032,31076,2738,True,22.3173922918628,220.5999999991176,250 mm,1000.0,999.9163097789055,1177.100049131325,0.6964367681088566,0.11234799501409212,0.11234799501409212
31077,O3-P1618,31078,31079,True,100.00000000002244,176.3999999992944,200 mm,1000.0,999.4899999999999,23.874816999999954,0.2504468438225553,0.016013232223171164,0.016013232223171164
31080,O3-P1665,31081,8971,True,99.30134471396285,176.3999999992944,200 mm,1000.0,999.4935631419588,37.434778828194055,0.2892054854146108,0.019724231872956122,0.019724231872956122
31082,O7-P252,31083,31084,True,92.77664149437283,176.3999999992944,200 mm,999.5268391283787,1000.0,539.6886207605648,0.6416519347502726,0.07405330874997688,0.07405330874997688
31092,O7-P169,28739,31093,True,64.86364931235956,176.3999999992944,200 mm,1000.0,999.669195388507,144.18856817485647,0.43904489088162363,0.03753165491104417,0.03753165491104417
31094,O3-P818,6536,31095,True,99.317196305699,176.3999999992944,200 mm,999.493482298841,1000.0,9.011298981340104,0.18200626660786265,0.010276036777818352,0.010276036777818352
31098,O3-P1702,9574,7178,True,94.03847886348261,176.3999999992944,200 mm,1000.0,999.5204037577962,49.28698459720029,0.3154644861188531,0.022434924374809016,0.022434924374809016
31099,O14-P32,30954,29284,True,100.00000000119746,176.3999999992944,200 mm,999.4899999999939,1000.0,209.5783787068274,0.4907639293774489,0.04517420109599496,0.04517420109599496
31103,O4-P1490,24443,12455,True,99.32969241940685,176.3999999992944,200 mm,1000.0,999.493418568661,17.792092926457002,0.22769166446361538,0.013991401927365432,0.013991401927365432
31104,O1-P2598,31105,1850,True,68.59223573715683,176.3999999992944,200 mm,1000.0,999.6501795977405,36.94543747098612,0.28799960511741185,0.01960361225385642,0.01960361225385642
31111,O7-P225,29038,31112,True,99.99999999978074,176.3999999992944,200 mm,1000.0,999.4900000000011,22.257926839999964,0.24484270756469234,0.01550463639139922,0.01550463639139922
31113,O11-P195,27141,28702,True,99.33802843002445,176.3999999992944,200 mm,999.4933760550068,1000.0,0.4022657421439199,0.06057579259946095,0.0026688787517580273,0.0026688787517580273
31114,O9-P2544,31115,31116,True,101.69446853501124,176.3999999992944,200 mm,1000.0,999.4813582104714,3.258455837345208,0.1289243167570768,0.006534932843032389,0.006534932843032389
31119,O5-P84,31120,4993,True,85.71790284672174,176.3999999992944,200 mm,1000.0,999.5628386954817,76.37355604248948,0.3616418801541855,0.027605081943458995,0.027605081943458995
31123,O4-P1037,19374,5424,True,56.41802582760926,176.3999999992944,200 mm,999.7122680682792,1000.0,1035.8378191943123,0.7535375575069696,0.10932498710854431,0.10932498710854431
31124,O2-P983,13247,31125,True,39.83426119181214,176.3999999992944,200 mm,999.7968452679218,1000.0,32.582793793370094,0.2767075822804371,0.018490333201749982,0.018490333201749982
31127,O1-P2515,31128,31129,True,100.00000000037925,176.3999999992944,200 mm,1000.0,999.4899999999981,54.13548630587777,0.3248941298217153,0.023448194184932644,0.023448194184932644
31130,O1-P739,31131,31132,True,85.23330650465255,176.3999999992944,200 mm,1000.0,999.5653101368263,584.1394119020478,0.6553361866747998,0.07738511971608342,0.07738511971608342
31133,O3-P796,5148,31134,True,100.0000000001416,176.3999999992944,200 mm,1000.0,999.4899999999993,102.0504884424161,0.3953527744277825,0.0317235543684602,0.0317235543684602
31135,O21-P798,31136,31137,True,82.5046667085143,176.3999999992944,200 mm,1000.0,999.5792261997866,7.193422523507456,0.16880230100538007,0.009287335312177179,0.009287335312177179
31138,O11-P39,16765,27032,True,99.34937646802076,176.3999999992944,200 mm,999.4933181800131,1000.0,14.986368605940616,0.2152873513379637,0.012937391795114234,0.012937391795114234
31139,O3-P4,17659,1621,True,99.3496018012277,626.3999999974943,710 mm,1000.0,999.9006503981988,8909.395873303189,0.6931765425741171,0.30469874046826717,0.30469874046826717
31140,O9-P2345,31141,24610,True,103.59464286102757,220.5999999991176,250 mm,1000.0,999.6115200892712,1184.3865886047488,0.6974980517820154,0.1127612530408466,0.1127612530408466
31142,O1-P2288,24115,12192,True,99.3533619884854,176.3999999992944,200 mm,1000.0,999.4932978538587,121.54985488092964,0.41697058462063613,0.0345280143561189,0.0345280143561189
31143,O4-P682,30328,30543,True,100.00000000016708,176.3999999992944,200 mm,1000.0,999.4899999999991,128.27172866378353,0.423824081334224,0.03544506300145227,0.03544506300145227
31144,O1-P2026,13488,23077,True,99.35499499307994,176.3999999992944,200 mm,999.4932895255353,1000.0,121.34475886806892,0.41675708689876284,0.0344996667078244,0.0344996667078244
31145,O1-P9,31146,30657,True,100.00000000032752,1411.799999994353,1600 mm,1000.0,999.9249999999997,63062.93538497517,0.9944675163138631,0.6713459109554436,0.6713459109554436
31148,O2-P1153,31149,30890,True,99.9999999992751,176.3999999992944,200 mm,1000.0,999.4900000000036,1.4792793999995504,0.09773727024922078,0.004632618172592702,0.004632618172592702
31150,O7-P262,26619,7563,True,76.60260509869359,176.3999999992944,200 mm,999.6093267139967,1000.0,418.9577665527673,0.5987248997424345,0.06455394957462911,0.06455394957462911
31155,O3-P1178,31156,31157,True,99.9999999997524,176.3999999992944,200 mm,999.4900000000013,1000.0,12.13506374000037,0.20086752816589593,0.011754543037104407,0.011754543037104407
31158,O9-P176,31159,31160,True,99.99999999973896,220.5999999991176,250 mm,1000.0,999.625000000001,1539.769357148512,0.7415870768095415,0.132763563283207,0.132763563283207
31164,O2-P882,23150,19972,True,99.99999999928704,176.3999999992944,200 mm,1000.0,999.4900000000036,49.26160670636303,0.31541340268899315,0.022429493188160232,0.022429493188160232
31168,O21-P616,6397,707,True,99.36413734115582,176.3999999992944,200 mm,999.4932428995601,1000.0,31.716240308985032,0.274337425312641,0.018260362392547407,0.018260362392547407
31169,O4-P883,31170,16578,True,89.84418500337236,176.3999999992944,200 mm,999.5417946564828,1000.0,2.0851612932024284,0.11036079792029546,0.005375544874514979,0.005375544874514979
31174,O16-P21,31175,31176,True,99.99999999953,176.3999999992944,200 mm,999.4900000000024,1000.0,873.1504916948776,0.7252006325577866,0.09794620925697803,0.09794620925697803
31177,O2-P931,31178,31179,True,100.00000000044972,176.3999999992944,200 mm,1000.0,999.4899999999977,464.3496051396702,0.6159826733893122,0.0682167300494381,0.0682167300494381
31180,O9-P2126,31181,19098,True,99.99999999946601,176.3999999992944,200 mm,999.4900000000027,1000.0,13.92012978340425,0.21014204774344009,0.01251010003039104,0.01251010003039104
31182,O3-P3066,31183,31184,True,100.00000000035904,176.3999999992944,200 mm,999.4899999999982,1000.0,127.71340981606664,0.42326515004536414,0.03536975817221204,0.03536975817221204
31185,O8-P22,31186,31187,True,75.7496527828381,176.3999999992944,200 mm,999.6136767708075,1000.0,604.5140145203499,0.6612918795461304,0.07888978965230097,0.07888978965230097
31188,O20-P77,31189,31190,True,100.00000000073662,176.3999999992944,200 mm,1000.0,999.4899999999963,11.96781100586539,0.19995041406021463,0.011680852214901073,0.011680852214901073
31192,O1-P1760,21986,31193,True,100.00000000002478,176.3999999992944,200 mm,1000.0,999.4899999999999,0.21600000000031241,0.047638619574598855,0.002068001095019165,0.002068001095019165
31194,O2-P207,31195,18504,True,99.99999999987936,246.999999999012,280 mm,1000.0,999.6250000000005,2297.461489137846,0.815686871955096,0.1589793878279125,0.1589793878279125
31196,O4-P950,31197,29396,True,99.99999999950788,176.3999999992944,200 mm,1000.0,999.4900000000025,193.310086243932,0.47919211129718786,0.04338577336598127,0.04338577336598127
31198,O6-P320,15769,3708,True,41.90138691007803,176.3999999992944,200 mm,999.7863029267586,1000.0,78.06500832320425,0.3640995085183989,0.027895224408394672,0.027895224408394672
31199,O14-P72,30059,25556,True,80.05291667740937,176.3999999992944,200 mm,999.5917301249452,1000.0,42.34044832128993,0.3007109544608081,0.020892035410795755,0.020892035410795755
31200,O4-P1187,27729,31201,True,68.24517204281736,176.3999999992944,200 mm,999.6519496225816,1000.0,212.5769447861805,0.49282110935526235,0.045497164006610843,0.045497164006610843
31204,O4-P63,24369,2345,True,72.33297676515488,705.7999999971769,800 mm,1000.0,999.9385169697496,10376.400544509506,0.6757253947800612,0.32752581429432537,0.32752581429432537
31209,O1-P2057,27494,8297,True,98.31849126921993,176.3999999992944,200 mm,999.498575694527,1000.0,10.241141453713839,0.1899095581815808,0.010886093388424811,0.010886093388424811
31217,O10-P410,31218,4956,True,74.23703361320689,176.3999999992944,200 mm,999.6213911285727,1000.0,22.358972073456755,0.24520125319007827,0.015536966399313163,0.015536966399313163
31223,O3-P3060,21713,13777,True,66.1198056947683,176.3999999992944,200 mm,1000.0,999.6627889909566,4.883544560100233,0.14809952791131503,0.007814324040554222,0.007814324040554222
31224,O5-P185,624,524,True,70.34128370034685,176.3999999992944,200 mm,999.6412594531282,1000.0,10.811558248974992,0.1933499774268128,0.011155928181637114,0.011155928181637114
31225,O3-P896,6782,31226,True,69.7599793533067,176.3999999992944,200 mm,1000.0,999.6442241052981,52.02596176657818,0.32086963882044506,0.023013126480439707,0.023013126480439707
31227,O3-P977,24608,7929,True,47.06748510313831,176.3999999992944,200 mm,1000.0,999.759955825974,64.16027031765876,0.34260307379073446,0.025409472872137132,0.025409472872137132
31231,O4-P1182,591,27728,True,90.0742902022146,176.3999999992944,200 mm,999.5406211199687,1000.0,218.1507878380358,0.4965865335968095,0.04609232149627086,0.04609232149627086
31232,O5-P142,31233,4411,True,87.59196314823846,176.3999999992944,200 mm,999.5532809879439,1000.0,5.3358748534667315,0.1526227228426583,0.008128067059692053,0.008128067059692053
31234,O3-P1424,18884,31235,True,99.9999999996741,277.99999999888803,315 mm,1000.0,999.7300000000009,2606.1421648885084,0.7437062282750788,0.17617183230907701,0.17617183230907701
31236,O3-P1026,31237,14520,True,100.00000000003496,176.3999999992944,200 mm,1000.0,999.4899999999998,438.6993789084576,0.6064160987674047,0.06616253579083001,0.06616253579083001
31238,O9-P3050,3543,31239,True,100.00000000016549,176.3999999992944,200 mm,999.4899999999991,1000.0,21.97458591699114,0.24383110618997958,0.015413574479543996,0.015413574479543996
31240,O12-P317,31241,28311,True,100.0000000004663,176.3999999992944,200 mm,999.4899999999976,1000.0,0.07200000000033573,0.030409202476631102,0.0013399190332089791,0.0013399190332089791
31254,O24-P270,31255,1076,True,99.40992395471565,176.3999999992944,200 mm,999.493009387831,1000.0,687.7356762612785,0.683789312012053,0.0849184609931582,0.0849184609931582
31256,O3-P971,29357,30113,True,43.86196449584024,176.3999999992944,200 mm,999.7763039810712,1000.0,20.167168232677046,0.23715011635814595,0.014817870506641347,0.014817870506641347
31259,O1-P1797,31260,21475,True,100.00000000000146,176.3999999992944,200 mm,999.49,1000.0,17.833594660000003,0.2278643978646687,0.01400631823101036,0.01400631823101036
31261,O4-P761,3554,24387,True,99.4131650806088,176.3999999992944,200 mm,999.4929928580889,1000.0,76.67340400518046,0.36208042892239783,0.027656742100850555,0.027656742100850555
31262,O4-P1160,29878,1517,True,62.43705276540298,176.3999999992944,200 mm,1000.0,999.6815710308964,19.620423961017803,0.23504572271458912,0.014632281855288117,0.014632281855288117
31268,O2-P1253,31269,23035,True,99.99999999978407,176.3999999992944,200 mm,1000.0,999.4900000000011,30.97084069462482,0.2722613315587731,0.018059973945019445,0.018059973945019445
31272,O9-P320,31273,9259,True,62.74065773701593,176.3999999992944,200 mm,1000.0,999.6800226455413,3.1707704135706516,0.1277150975718153,0.006457020771596001,0.006457020771596001
31274,O7-P134,28098,21458,True,77.32291567935866,176.3999999992944,200 mm,999.6056531300353,1000.0,72.67494794737979,0.35612617084721687,0.02695954980450631,0.02695954980450631
31275,O4-P698,17588,31061,True,39.93145142664339,176.3999999992944,200 mm,1000.0,999.7963495977241,164.22694234610805,0.45650984711405673,0.04001385671501374,0.04001385671501374
31278,O6-P425,31279,27340,True,101.8887884709174,176.3999999992944,200 mm,1000.0,999.4803671787984,6.515870507699062,0.16328155000535705,0.008885290330101136,0.008885290330101136
31280,O24-P174,25525,30742,True,99.42668635269379,220.5999999991176,250 mm,1000.0,999.6271499261774,1223.115692780574,0.7030228431507636,0.1149526393820378,0.1149526393820378
31283,O9-P2899,31284,24863,True,81.29214266284144,176.3999999992944,200 mm,1000.0,999.5854100724196,7.627229432394699,0.17214853586057177,0.009534282061962067,0.009534282061962067
31285,O14-P7,31286,31287,True,99.99999999988374,176.3999999992944,200 mm,1000.0,999.4900000000006,558.9931052423224,0.6477160339877905,0.07550911869609858,0.07550911869609858
31288,O6-P99,25038,26731,True,99.43060448159923,176.3999999992944,200 mm,999.4929039171438,1000.0,113.40406330766133,0.40827703171359275,0.03338431563632353,0.03338431563632353
31289,O2-P1233,31290,27310,True,99.99999999982288,176.3999999992944,200 mm,1000.0,999.4900000000009,4.185202940000143,0.14050527071793917,0.007297789160286495,0.007297789160286495
31291,O3-P590,11699,31292,True,99.88695845443748,176.3999999992944,200 mm,1000.0,999.4905765118824,113.90420781543605,0.40882392524839833,0.033455626449851075,0.033455626449851075
31295,O16-P82,30589,31296,True,92.26576168686032,176.3999999992944,200 mm,1000.0,999.529444615397,1.9509306884145394,0.107807218549493,0.005222257419589878,0.005222257419589878
31297,O1-P2543,22003,9469,True,99.4337437008366,176.3999999992944,200 mm,999.4928879071257,1000.0,57.10651652605424,0.33037413744783023,0.02404691182776545,0.02404691182776545
31306,O9-P2125,4349,31181,True,100.00000000087194,176.3999999992944,200 mm,999.4899999999956,1000.0,14.725408743404879,0.21405254298015094,0.012834317839790338,0.012834317839790338
31307,O4-P1283,31308,31309,True,99.9999999997643,176.3999999992944,200 mm,999.4900000000011,1000.0,83.25071103722597,0.3713994102671006,0.028766259616939082,0.028766259616939082
31310,O9-P536,31311,31312,True,100.00000000031118,176.3999999992944,200 mm,1000.0,999.4899999999984,114.30129948641319,0.4092568677245537,0.033512139165445785,0.033512139165445785
31313,O2-P363,24364,6076,True,60.89381974918109,176.3999999992944,200 mm,1000.0,999.6894415192792,29.709769752218044,0.26866621214700637,0.017715279951822042,0.017715279951822042
31316,O9-P3349,22522,17153,True,99.99999999909441,176.3999999992944,200 mm,999.4900000000047,1000.0,11.834679626314827,0.1992139336082084,0.011621808638988578,0.011621808638988578
31317,O8-P53,31318,7558,True,99.44313993899587,176.3999999992944,200 mm,1000.0,999.4928399863111,121.92140648040757,0.4173566759390727,0.034579312074088674,0.034579312074088674
31322,O8-P135,30846,31323,True,87.98655966251542,176.3999999992944,200 mm,1000.0,999.5512685457212,71.02080399138977,0.3535929407110101,0.026665671330979912,0.026665671330979912
31324,O9-P1592,18954,7269,True,100.00000000064944,176.3999999992944,200 mm,1000.0,999.4899999999967,8.493634223617832,0.17845235760580566,0.01000616529591188,0.01000616529591188
31325,O2-P353,31326,14382,True,74.8061948088978,176.3999999992944,200 mm,1000.0,999.6184884064746,106.5467901245548,0.4005923394520905,0.03239121446112279,0.03239121446112279
31328,O1-P2591,31039,18964,True,70.65265519821821,176.3999999992944,200 mm,1000.0,999.639671458489,85.25981517160656,0.374138214817625,0.02909664703488289,0.02909664703488289
31329,O1-P2185,31330,31331,True,71.97003975270978,176.3999999992944,200 mm,1000.0,999.6329527972612,18.48000744862195,0.23051881392359408,0.014236365967549897,0.014236365967549897
