id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
31335,O3-P1004,31336,11510,True,84.12426169950795,176.3999999992944,200 mm,1000.0,999.5709662653325,82.47709542501464,0.37033190861688187,0.02863801735733778,0.02863801735733778
31337,O11-P156,31338,31339,True,73.62829651930966,176.3999999992944,200 mm,999.6244956877515,1000.0,14.140120223153321,0.2112258476712959,0.012599621813136895,0.012599621813136895
31345,O9-P207,18029,18842,True,97.59537999260093,176.3999999992944,200 mm,1000.0,999.5022635620377,601.7572439336136,0.660497072803215,0.07868695434755857,0.07868695434755857
31346,O9-P1368,31347,30703,True,100.00000000002198,176.3999999992944,200 mm,999.4899999999999,1000.0,78.46051460767497,0.36466854620883943,0.027962625891143733,0.027962625891143733
31353,O9-P1588,21108,31354,True,83.8595299846567,176.3999999992944,200 mm,999.5723163970782,1000.0,13.993224541196685,0.21050348602259433,0.012539926200434972,0.012539926200434972
31355,O21-P442,30134,31356,True,101.58825587871588,176.3999999992944,200 mm,999.4818998950185,1000.0,31.179836783509128,0.2728469985497638,0.018116404437110694,0.018116404437110694
31357,O3-P223,31358,31359,True,99.99999999963964,176.3999999992944,200 mm,1000.0,999.4900000000018,0.14399999999973376,0.0405268339343944,0.0017571686007307112,0.0017571686007307112
31360,O3-P1555,31361,9882,True,100.00000000010992,176.3999999992944,200 mm,1000.0,999.4899999999994,3.954497640000079,0.1378034885153214,0.007117126705607012,0.007117126705607012
31365,O2-P863,31366,14683,True,100.00000000024336,176.3999999992944,200 mm,1000.0,999.4899999999988,23.367451840000182,0.2487181563212287,0.01585560135435693,0.01585560135435693
31367,O8-P305,28353,5277,True,99.4668716542936,176.3999999992944,200 mm,1000.0,999.4927189545631,5.754614894974149,0.15657772294478947,0.008406110898778778,0.008406110898778778
31368,O1-P2636,9208,11323,True,63.74393350957201,176.3999999992944,200 mm,1000.0,999.6749059391012,122.85013252105328,0.4183179347761599,0.0347072169749575,0.0347072169749575
31380,O3-P3259,13348,2752,True,48.541373067500245,176.3999999992944,200 mm,999.7524389973557,1000.0,27.390040842053523,0.26175797043665083,0.017061132679524763,0.017061132679524763
31381,O11-P281,31382,31383,True,100.00000000022769,176.3999999992944,200 mm,1000.0,999.4899999999989,5.244013388369863,0.15172636722644228,0.008065532698102855,0.008065532698102855
31386,O3-P2458,31387,11547,True,99.99999999956096,220.5999999991176,250 mm,1000.0,999.6250000000016,1386.99583731934,0.7243759330982873,0.12416690256632404,0.12416690256632404
31388,O19-P61,31389,31390,True,100.00000000009815,176.3999999992944,200 mm,1000.0,999.4899999999996,13.70245008000009,0.20905767902004888,0.012420788792280509,0.012420788792280509
31393,O1-P43,31394,31395,True,98.0767523849906,882.3999999964702,1000 mm,1000.0,999.9264424357112,16814.66762370865,0.7236843601875378,0.3993809560430986,0.3993809560430986
31397,O21-P935,19467,30988,True,99.99999999970679,176.3999999992944,200 mm,999.4900000000015,1000.0,29.52383810000028,0.26812698415830283,0.01766383218827591,0.01766383218827591
31398,O3-P3217,5600,5490,True,99.47705491449587,176.3999999992944,200 mm,999.4926670199361,1000.0,13.846858419538437,0.20977839067122875,0.012480119646620491,0.012480119646620491
31403,O2-P166,25059,22444,True,100.00000000008598,176.3999999992944,200 mm,1000.0,999.4899999999996,63.30632577993104,0.341176200421517,0.02524858764815135,0.02524858764815135
31404,O9-P419,31405,10515,True,61.82005941346584,176.3999999992944,200 mm,1000.0,999.6847176969914,624.9246897494963,0.6670727406206983,0.08038466383507567,0.08038466383507567
31407,O4-P39,31408,29229,True,100.00000000014968,705.7999999971769,800 mm,999.9149999999998,1000.0,11606.448596491615,0.6946789914519874,0.349713531143079,0.349713531143079
31409,O3-P1622,31410,31411,True,96.76901146886064,176.3999999992944,200 mm,1000.0,999.5064780415088,40.71768726559795,0.29701623740627975,0.02051366495622841,0.02051366495622841
31415,O3-P1008,31416,31417,True,97.29851314966324,176.3999999992944,200 mm,1000.0,999.5037775829367,59.918024860583785,0.3353729516133438,0.02459944003074289,0.02459944003074289
31419,O1-P1754,31420,19067,True,99.48598204353054,176.3999999992944,200 mm,1000.0,999.492621491578,4.313963427071342,0.14196843348902435,0.007396308757756467,0.007396308757756467
31421,O24-P63,31422,31423,True,99.99999999999011,176.3999999992944,200 mm,1000.0,999.49,0.1439999999999314,0.04052683393441769,0.0017571686007316503,0.0017571686007316503
31424,O1-P6,30335,31425,True,100.00000000037872,1411.799999994353,1600 mm,1000.0,999.9249999999997,63064.58719585985,0.994473871729808,0.6713562178989856,0.6713562178989856
31427,O3-P3063,31428,4280,True,52.83011744471162,176.3999999992944,200 mm,999.730566401032,1000.0,150.14821505928643,0.4444203412104709,0.03828543015410728,0.03828543015410728
31430,O3-P38,31431,31432,True,89.21965983521793,246.999999999012,280 mm,999.665426275618,1000.0,2034.6207951480517,0.7951844839454001,0.14653362227051353,0.14653362227051353
31433,O4-P1179,31434,23436,True,69.6389703671043,176.3999999992944,200 mm,1000.0,999.6448412511278,3.3024752186643154,0.12952288090337724,0.006573621646028119,0.006573621646028119
31437,O4-P134,3261,31438,True,95.12387221784803,176.3999999992944,200 mm,999.514868251689,1000.0,721.4608638658414,0.6921510136412872,0.08731896827841984,0.08731896827841984
31441,O4-P1345,31442,8694,True,71.05789457313013,555.7999999977768,630 mm,1000.0,999.9111776317836,6674.429285583095,0.7031944364315437,0.25727326749431956,0.25727326749431956
31443,O14-P53,31444,30608,True,100.00000000065783,176.3999999992944,200 mm,999.4899999999966,1000.0,126.79725127756465,0.42234403046103125,0.03524585644796602,0.03524585644796602
31445,O2-P946,8037,19651,True,100.0000000000523,176.3999999992944,200 mm,999.4899999999998,1000.0,312.62140027560895,0.5512358281262143,0.05536352328728265,0.05536352328728265
31450,O3-P1998,30811,22568,True,78.2162560295342,220.5999999991176,250 mm,999.7066890398893,1000.0,1232.728899332548,0.7043644876148949,0.115495376896611,0.115495376896611
31456,O3-P139,15069,11600,True,99.99999999962972,246.999999999012,280 mm,1000.0,999.6250000000014,2076.788654012982,0.7987534062468997,0.14850943394141625,0.14850943394141625
31457,O4-P1001,9214,31458,True,100.00000000004756,176.3999999992944,200 mm,999.4899999999998,1000.0,73.02446963715475,0.3566560545946485,0.027021227529556456,0.027021227529556456
31462,O1-P2454,30999,7261,True,92.3994749711627,626.3999999974943,710 mm,1000.0,999.9076005250288,9134.01789774976,0.6974217144239044,0.3092051271080036,0.3092051271080036
31464,O9-P2049,31465,6495,True,99.99999999993815,176.3999999992944,200 mm,999.4900000000004,1000.0,563.7369640700578,0.6491772080102127,0.07586472764653006,0.07586472764653006
31467,O1-P2559,19581,13965,True,99.49698524296659,176.3999999992944,200 mm,999.4925653752608,1000.0,1.5396820482837776,0.09914011938223795,0.004713331917350151,0.004713331917350151
31469,O1-P1556,31470,6748,True,91.38615469091005,176.3999999992944,200 mm,1000.0,999.5339306110764,68.09601224523566,0.34900657921260175,0.026137740645614003,0.026137740645614003
31473,O9-P302,31474,13596,True,82.06662119464701,176.3999999992944,200 mm,1000.0,999.5814602319073,20.77031350726015,0.23942518450497047,0.015019613701125088,0.015019613701125088
31475,O4-P1465,31476,31477,True,78.71844570982134,176.3999999992944,200 mm,999.5985359268799,1000.0,48.99476815166381,0.31487512787850425,0.022372301679157592,0.022372301679157592
31481,O2-P616,2706,23972,True,100.00000000032908,176.3999999992944,200 mm,1000.0,999.4899999999983,1008.3758100964282,0.7492262127302188,0.1073877319680508,0.1073877319680508
31482,O9-P1376,20556,15390,True,82.31430905047692,176.3999999992944,200 mm,999.5801970238425,1000.0,26.226043615575637,0.25813331865822153,0.016722210458767664,0.016722210458767664
31483,O3-P2825,31484,31485,True,99.99999999992023,882.3999999964702,1000 mm,999.9250000000001,1000.0,15773.841983474711,0.7120794609796501,0.38508664045774527,0.38508664045774527
31488,O2-P345,13728,28832,True,99.99999999965488,176.3999999992944,200 mm,999.4900000000017,1000.0,148.75607990519603,0.4431792006549386,0.038110594846773344,0.038110594846773344
31489,O3-P163,30000,31490,True,99.9999999995945,220.5999999991176,250 mm,1000.0,999.6250000000015,1155.7894706994684,0.6932922188388685,0.11113737434383908,0.11113737434383908
31491,O1-P2498,31492,11326,True,100.00000000024048,176.3999999992944,200 mm,1000.0,999.4899999999988,140.38350573147432,0.4355251015318781,0.03704291125354721,0.03704291125354721
31493,O8-P232,29886,31494,True,55.95757956953984,176.3999999992944,200 mm,1000.0,999.7146163441953,39.71753638716939,0.29468609634996423,0.02027667531749561,0.02027667531749561
31495,O14-P128,25377,19794,True,99.99999999997256,176.3999999992944,200 mm,999.4900000000001,1000.0,20.18663369999998,0.23722428848437002,0.014824429697746605,0.014824429697746605
31499,O1-P1350,31500,16743,True,99.52126585842925,176.3999999992944,200 mm,1000.0,999.492441544122,6.17186559141807,0.16032382577282667,0.008672655231656742,0.008672655231656742
31501,O2-P297,5505,5611,True,99.99999999980113,176.3999999992944,200 mm,999.490000000001,1000.0,35.62906000336226,0.284697831353792,0.019275063628873768,0.019275063628873768
31502,O2-P1224,31503,30628,True,99.99999999992548,176.3999999992944,200 mm,1000.0,999.4900000000004,8.223320319999484,0.1765359580485189,0.009861788546681254,0.009861788546681254
31511,O3-P961,31512,31513,True,99.99999999971548,176.3999999992944,200 mm,999.4900000000015,1000.0,48.41509359167781,0.31369846379513455,0.022247521979034526,0.022247521979034526
31517,O7-P247,29915,30520,True,105.90893973847017,176.3999999992944,200 mm,999.4598644073338,1000.0,597.7455134264317,0.6593343550471277,0.07839137044121075,0.07839137044121075
31518,O19-P47,31519,29727,True,80.955146906495,176.3999999992944,200 mm,999.5871287507769,1000.0,55.77301893542715,0.32794068700818063,0.023780145419162492,0.023780145419162492
31520,O1-P41,31521,17069,True,100.0000000004231,882.3999999964702,1000 mm,1000.0,999.9249999999997,16815.17720268896,0.7236898733323957,0.399387901515941,0.399387901515941
31522,O21-P987,28708,9726,True,100.65690692956188,176.3999999992944,200 mm,1000.0,999.4866497746592,84.64497428761214,0.37330513217717776,0.028995942123755527,0.028995942123755527
31524,O4-P548,31525,8953,True,81.45823496555091,176.3999999992944,200 mm,999.5845630016757,1000.0,13.856602369175196,0.2098268294881918,0.012484111336203838,0.012484111336203838
31528,O4-P1425,31529,14733,True,85.15391920122524,176.3999999992944,200 mm,1000.0,999.5657150120737,19.690617130051084,0.23531820013527097,0.014656256723653371,0.014656256723653371
31530,O9-P565,30118,26819,True,117.26980127626858,176.3999999992944,200 mm,1000.0,999.401924013491,10.845809536918914,0.19355246280806668,0.01117188992353062,0.01117188992353062
31531,O3-P2889,31532,18108,True,85.37807363871093,176.3999999992944,200 mm,1000.0,999.5645718244426,63.31435212009276,0.34118967667346495,0.025250104781651714,0.025250104781651714
31533,O1-P1372,31534,1985,True,78.47249285568793,176.3999999992944,200 mm,1000.0,999.599790286436,1064.0315666897322,0.757769551052326,0.11132652401491445,0.11132652401491445
31537,O3-P3,1621,10270,True,99.536677501194,626.3999999974943,710 mm,1000.0,999.9004633224988,8911.604656817703,0.6932188192544512,0.3047431465361406,0.3047431465361406
31539,O2-P1040,31540,31541,True,63.87594803490052,176.3999999992944,200 mm,999.674232665022,1000.0,72.06815466703978,0.3552018279075798,0.026852128546613598,0.026852128546613598
31542,O1-P1653,7035,14115,True,70.55133206755198,176.3999999992944,200 mm,999.6401882064555,1000.0,63.92802063031881,0.34221637519541565,0.02536582124245955,0.02536582124245955
31543,O4-P1229,18061,2482,True,42.51850385671799,176.3999999992944,200 mm,999.7831556303307,1000.0,4.071555622776837,0.13918763891597863,0.007209477937654617,0.007209477937654617
31550,O12-P179,9180,9438,True,99.54212650625952,176.3999999992944,200 mm,999.4923351548181,1000.0,3.176073791084508,0.12778888673933755,0.006461765660147248,0.006461765660147248
31551,O4-P383,31552,5174,True,99.54309489287645,176.3999999992944,200 mm,999.4923302160463,1000.0,617.6082002503334,0.6650212622376155,0.07985016617738991,0.07985016617738991
31558,O3-P86,31559,31560,True,99.99999999984969,555.7999999977768,630 mm,999.8750000000002,1000.0,6678.994949251355,0.7033155337476771,0.25737469643728095,0.25737469643728095
31561,O1-P1617,4565,29723,True,99.54554563893215,176.3999999992944,200 mm,999.4923177172415,1000.0,11.719627052860032,0.198572755307707,0.011570502030756382,0.011570502030756382
31562,O3-P674,27475,31563,True,59.955917233431485,176.3999999992944,200 mm,999.6942248221095,1000.0,43.36228200956428,0.3029855337728314,0.02112655979907083,0.02112655979907083
31564,O21-P664,31565,20452,True,100.00000000008708,176.3999999992944,200 mm,1000.0,999.4899999999996,3.615221680000063,0.13362393746129905,0.006840871073671544,0.006840871073671544
31566,O9-P104,31567,31568,True,99.99999999958509,176.3999999992944,200 mm,999.4900000000022,1000.0,380.17216787900145,0.5826875975088447,0.06131422499489175,0.06131422499489175
31569,O9-P2120,31570,18518,True,99.99999999981411,176.3999999992944,200 mm,999.4900000000009,1000.0,38.695752751673446,0.2922616421320729,0.02003143287440974,0.02003143287440974
31571,O21-P1067,31572,31573,True,99.99999999998356,176.3999999992944,200 mm,1000.0,999.4900000000001,46.874518863918084,0.31052113830087336,0.021912226305867026,0.021912226305867026
31574,O3-P1399,31575,9374,True,99.99999999974642,176.3999999992944,200 mm,1000.0,999.4900000000013,31.205369799999474,0.27291835697270234,0.018123285325934865,0.018123285325934865
31579,O9-P2142,31580,21001,True,99.99999999905283,176.3999999992944,200 mm,999.4900000000048,1000.0,43.2718402026569,0.3027857768674114,0.021105914930573063,0.021105914930573063
31583,O9-P318,31584,5091,True,59.83030601560844,176.3999999992944,200 mm,1000.0,999.6948654393204,3.1686749603312374,0.12768591868514143,0.006455144812185309,0.006455144812185309
31585,O1-P2276,29826,5546,True,100.00000000051382,176.3999999992944,200 mm,999.4899999999974,1000.0,3.563279616085319,0.13296032657484416,0.006797369332371293,0.006797369332371293
31586,O7-P299,31587,31588,True,77.26666604186293,176.3999999992944,200 mm,1000.0,999.6059400031864,387.0922981431722,0.5856454107964576,0.061900602370077946,0.061900602370077946
31590,O2-P866,16029,30002,True,84.36919387543776,176.3999999992944,200 mm,1000.0,999.5697171112353,126.24214329874215,0.42178350306336304,0.035170580809794606,0.035170580809794606
31596,O24-P193,3092,31597,True,99.99999999965608,176.3999999992944,200 mm,1000.0,999.4900000000017,566.0569069026486,0.6498877161203305,0.07603833942604131,0.07603833942604131
31606,O8-P127,31607,15399,True,99.56720609633776,176.3999999992944,200 mm,1000.0,999.4922072489087,53.3496541664179,0.32340841304274576,0.02328712595866522,0.02328712595866522
31608,O3-P1749,31609,4519,True,103.12228704270711,176.3999999992944,200 mm,999.4740763360822,1000.0,42.681854179875096,0.30147526469655195,0.020970705665145875,0.020970705665145875
31610,O2-P148,31611,7768,True,99.99999999981564,176.3999999992944,200 mm,1000.0,999.4900000000009,139.8493298011288,0.4350252762217862,0.03697381417633626,0.03697381417633626
31612,O8-P196,31613,29758,True,117.69366626951876,176.3999999992944,200 mm,1000.0,999.3997623020255,1.6357278725537363,0.10129492636604456,0.004838214657868902,0.004838214657868902
31614,O9-P209,606,19974,True,104.57851797158033,176.3999999992944,200 mm,1000.0,999.4666495583449,599.2491493603086,0.6597710029651509,0.07850221590521247,0.07850221590521247
31619,O1-P993,31620,14354,True,99.9999999999732,176.3999999992944,200 mm,1000.0,999.4900000000001,5.32374543999998,0.15250498677125823,0.008119843037338273,0.008119843037338273
31621,O4-P1024,31622,31623,True,100.0000000006951,176.3999999992944,200 mm,1000.0,999.4899999999965,22.910355439999833,0.24713775071069644,0.015712074374708916,0.015712074374708916
31627,O9-P1223,31628,31629,True,100.00000000060632,176.3999999992944,200 mm,1000.0,999.4899999999969,0.8266200999997955,0.07921595397529058,0.0036111975197448956,0.0036111975197448956
31630,O12-P170,28416,11355,True,99.99999999958376,176.3999999992944,200 mm,1000.0,999.4900000000022,7.883823300000149,0.1740655504004614,0.009676861640117345,0.009676861640117345
31632,O19-P53,29942,31633,True,99.99999999976713,176.3999999992944,200 mm,1000.0,999.4900000000011,33.78766851999983,0.27992932400921133,0.018804985761624878,0.018804985761624878
31634,O4-P69,4325,27863,True,100.00000000013992,705.7999999971769,800 mm,1000.0,999.9149999999998,9932.915055413689,0.6683421376585302,0.3193977211922114,0.3193977211922114
31637,O6-P66,23786,31014,True,100.00000000043369,313.1999999987472,355 mm,1000.0,999.7299999999989,2913.1077947358444,0.7688179624645485,0.17366287616526957,0.17366287616526957
31641,O6-P410,31642,17212,True,101.84768862705346,176.3999999992944,200 mm,1000.0,999.480576788002,30.010740107866653,0.26953398614684304,0.01779821248295113,0.01779821248295113
31651,O3-P16,31652,22540,True,99.99999999960224,494.1999999980232,560 mm,1000.0,999.8450000000006,5407.183600446145,0.7249706476102913,0.2276845080489348,0.2276845080489348
31655,O2-P100,16098,28622,True,100.00000000008724,176.3999999992944,200 mm,1000.0,999.4899999999996,923.4037938508802,0.7346849259849173,0.10144444831055736,0.10144444831055736
31658,O1-P788,826,31659,True,100.00000000027384,176.3999999992944,200 mm,999.4899999999986,1000.0,0.07200000000019717,0.03040920247660972,0.0013399190332078837,0.0013399190332078837
31665,O4-P597,29373,20674,True,100.00000000023606,176.3999999992944,200 mm,999.4899999999988,1000.0,793.0713831525807,0.7086301903680664,0.09236057133879261,0.09236057133879261
31666,O21-P969,21643,31667,True,54.424351848906525,176.3999999992944,200 mm,999.7224358055706,1000.0,50.97457861544385,0.3188196808674463,0.02279301379899607,0.02279301379899607
31671,O9-P2609,22172,14514,True,59.836507516841735,176.3999999992944,200 mm,999.6948338116641,1000.0,6.46353830715363,0.1628387469434439,0.008853333936592525,0.008853333936592525
31677,O7-P397,31678,26136,True,99.600393817221,176.3999999992944,200 mm,999.4920379915321,1000.0,29.99387510624704,0.26948552476462884,0.01779357656849903,0.01779357656849903
31682,O1-P1777,31683,31684,True,100.00000000123114,176.3999999992944,200 mm,1000.0,999.4899999999938,11.350462509463485,0.19648505920192968,0.01140406914431141,0.01140406914431141
31685,O3-P1520,30737,16977,True,100.00000000015,176.3999999992944,200 mm,1000.0,999.4899999999992,85.59958672587555,0.3745967034207908,0.029152148107349216,0.029152148107349216
31692,O21-P1174,18162,17771,True,99.60456652757024,176.3999999992944,200 mm,999.4920167107094,1000.0,28.74179510789949,0.2658320473525916,0.01744560748771259,0.01744560748771259
31693,O1-P2599,31694,31105,True,56.36997396579573,176.3999999992944,200 mm,1000.0,999.7125131327745,11.195703701255374,0.195595654249074,0.011333454569139834,0.011333454569139834
31695,O3-P1122,31696,16748,True,100.00000000014988,176.3999999992944,200 mm,999.4899999999992,1000.0,391.0402023739519,0.5873133353494153,0.06223343290313087,0.06223343290313087
31697,O1-P56,7849,31698,True,97.07476047684547,882.3999999964702,1000 mm,1000.0,999.9271939296424,16774.975225910297,0.7232544358962419,0.39883980559890814,0.39883980559890814
31699,O3-P2840,14368,8808,True,99.99999999928568,882.3999999964702,1000 mm,999.9250000000005,1000.0,15444.806111794152,0.7082614060395067,0.3805191957076372,0.3805191957076372
31700,O3-P3346,22465,31701,True,100.00000000031204,176.3999999992944,200 mm,999.4899999999984,1000.0,100.61774710526296,0.3936474384780882,0.03150788431237823,0.03150788431237823
31705,O9-P535,606,31312,True,100.7110092400293,176.3999999992944,200 mm,999.4863738528759,1000.0,114.37381141306601,0.4093358058840252,0.03352244884249184,0.03352244884249184
31706,O2-P996,27560,1792,True,60.67592135455816,176.3999999992944,200 mm,999.6905528010917,1000.0,15.129205224905688,0.21595680882094506,0.01299341365951178,0.01299341365951178
31707,O3-P80,31708,29660,True,100.00000000098169,555.7999999977768,630 mm,1000.0,999.8749999999987,6776.615224773314,0.705885650200446,0.25953985669666846,0.25953985669666846
31710,O3-P2276,1857,19906,True,99.99999999949983,176.3999999992944,200 mm,1000.0,999.4900000000025,38.34804703999964,0.2914261464963542,0.019947235228741256,0.019947235228741256
31711,O3-P912,29632,30980,True,64.20512837667339,176.3999999992944,200 mm,1000.0,999.6725538452789,64.24347216745662,0.34274135853936,0.025425091866293388,0.025425091866293388
31712,O1-P2125,31713,31714,True,60.89940676068444,176.3999999992944,200 mm,1000.0,999.6894130255205,776.1239825387294,0.7048789354801126,0.0911728548574765,0.0911728548574765
31718,O9-P2690,31719,31720,True,99.99999999897305,176.3999999992944,200 mm,999.4900000000052,1000.0,28.35000529528229,0.264665542637792,0.01733514093376843,0.01733514093376843
31722,O1-P2601,28435,8312,True,99.99999999953171,176.3999999992944,200 mm,999.4900000000024,1000.0,69.1938553847121,0.35074461506226073,0.02633717969444057,0.02633717969444057
31723,O2-P287,31724,15360,True,99.99999999995549,176.3999999992944,200 mm,1000.0,999.4900000000002,141.35595556298404,0.4364313750108381,0.03716839074323875,0.03716839074323875
31725,O2-P1151,30891,30258,True,100.00000000076984,176.3999999992944,200 mm,1000.0,999.489999999996,8.403514160000226,0.1778182569490734,0.009958304673684604,0.009958304673684604
31726,O4-P953,31727,9764,True,100.00000000013952,176.3999999992944,200 mm,1000.0,999.4899999999993,190.2240350875169,0.4769136132512518,0.0430391827680336,0.0430391827680336
31730,O9-P1246,31731,21139,True,100.00000000017236,176.3999999992944,200 mm,999.4899999999991,1000.0,0.7580406197056317,0.07674018800759018,0.0034809983523256685,0.0034809983523256685
31732,O6-P391,31733,31734,True,100.00000000022736,176.3999999992944,200 mm,999.4899999999989,1000.0,53.27804857444238,0.3232722488921744,0.023272390907693525,0.023272390907693525
31735,O4-P1393,12862,9824,True,99.62222232640883,176.3999999992944,200 mm,999.4919266661353,1000.0,6.576398320075015,0.1637906134535747,0.008922081964209957,0.008922081964209957
31736,O1-P47,10279,24371,True,100.00000000025447,882.3999999964702,1000 mm,999.9249999999998,1000.0,16807.420041114477,0.7236059311520535,0.3992821674796878,0.3992821674796878
31737,O1-P1745,31738,31739,True,99.99999999971878,176.3999999992944,200 mm,1000.0,999.4900000000015,57.08265093574958,0.33033094941970187,0.024042164783981367,0.024042164783981367
31743,O4-P868,30096,31744,True,92.2789911714056,176.3999999992944,200 mm,999.5293771450258,1000.0,0.18343269689882158,0.04465598110677569,0.0019359178614348045,0.0019359178614348045
31745,O10-P155,31746,15166,True,99.62291977916382,176.3999999992944,200 mm,1000.0,999.4919231091262,3.864111062240998,0.1367151268143641,0.007044811952087472,0.007044811952087472
31747,O3-P1592,31748,31749,True,81.80803722807615,176.3999999992944,200 mm,1000.0,999.5827790101368,55.575200749142525,0.32757612009605674,0.023740303865880885,0.023740303865880885
31750,O8-P240,31751,27465,True,71.15771153779262,176.3999999992944,200 mm,1000.0,999.6370956711572,32.88113452336603,0.27751315653804304,0.01856878770872876,0.01856878770872876
31752,O21-P1163,10094,21615,True,67.17721112754,176.3999999992944,200 mm,999.6573962232495,1000.0,88.86013286334034,0.3789300548355737,0.02967945314343224,0.02967945314343224
31753,O7-P313,31754,16118,True,82.83955301730806,176.3999999992944,200 mm,999.5775182796117,1000.0,22.06443982947168,0.24415290594267827,0.015442517451340653,0.015442517451340653
31755,O2-P517,30800,31756,True,99.99999999910429,176.3999999992944,200 mm,999.4900000000046,1000.0,106.36706141943003,0.400386065056409,0.03236478553484432,0.03236478553484432
31757,O8-P43,16448,31758,True,36.44295050602835,176.3999999992944,200 mm,1000.0,999.8141409524193,195.53754975480146,0.48081951161386116,0.04363442860642205,0.04363442860642205
31759,O3-P1525,31760,31761,True,99.99999999955791,176.3999999992944,200 mm,1000.0,999.4900000000023,8.350750959999681,0.17744479254035753,0.00993015755761101,0.00993015755761101
31763,O7-P36,5745,20767,True,85.4912186899356,176.3999999992944,200 mm,1000.0,999.5639947846813,208.31602063655248,0.4898911195306103,0.04503764022898153,0.04503764022898153
31765,O14-P30,26492,31766,True,99.99999999961607,176.3999999992944,200 mm,1000.0,999.4900000000019,321.45737163774874,0.5556447947112751,0.0561680200313381,0.0561680200313381
31767,O4-P753,31768,3519,True,104.20310416209333,176.3999999992944,200 mm,1000.0,999.4685641687734,6.651696554996933,0.1644193560026503,0.008967601908994075,0.008967601908994075
31772,O12-P407,31773,31774,True,100.0000000000718,176.3999999992944,200 mm,999.4899999999997,1000.0,85.25822807765688,0.3741360700498326,0.02909638753603192,0.02909638753603192
31775,O1-P1746,30694,31738,True,99.99999999984989,176.3999999992944,200 mm,1000.0,999.4900000000008,55.31342148377014,0.3270922306428001,0.02368747202310476,0.02368747202310476
31776,O3-P2810,31777,31778,True,99.99999999915212,882.3999999964702,1000 mm,999.9250000000006,1000.0,16071.80261225672,0.7154735464297943,0.38920174258771234,0.38920174258771234
31779,O11-P307,31780,31781,True,100.00000000001636,176.3999999992944,200 mm,999.4899999999999,1000.0,38.84641182000042,0.29262198603738276,0.02006779670318079,0.02006779670318079
31782,O9-P399,31783,16513,True,78.9395327861463,176.3999999992944,200 mm,999.5974083827906,1000.0,763.8784134787459,0.7021123743083888,0.09031280842609112,0.09031280842609112
31787,O3-P2643,10557,31788,True,99.64408880222115,176.3999999992944,200 mm,1000.0,999.4918151471087,55.24395987484948,0.32696355532762367,0.023673432603189784,0.023673432603189784
31792,O7-P273,7941,3487,True,92.78448201689974,176.3999999992944,200 mm,1000.0,999.5267991417138,121.11343127334352,0.4165159610200439,0.0344676665485658,0.0344676665485658
31798,O3-P1468,31799,31800,True,99.99999999986623,176.3999999992944,200 mm,999.4900000000007,1000.0,1084.0204185336088,0.7606509010874315,0.11275493131171618,0.11275493131171618
31803,O3-P863,31804,30720,True,100.00000000040885,176.3999999992944,200 mm,1000.0,999.489999999998,480.36550714824756,0.6217288718400872,0.06948060221890415,0.06948060221890415
31805,O3-P2804,31806,31807,True,99.99999999956286,882.3999999964702,1000 mm,1000.0,999.9250000000003,16160.945492530416,0.7164775377025485,0.39042916284226287,0.39042916284226287
31808,O9-P1381,31809,31810,True,94.9832403266729,176.3999999992944,200 mm,999.515585474334,1000.0,2.1108612357195606,0.11083669519519966,0.0054042793928093,0.0054042793928093
31812,O2-P847,25893,20135,True,99.99999999972236,176.3999999992944,200 mm,999.4900000000014,1000.0,55.62306449944567,0.3276644160827889,0.02374995029706248,0.02374995029706248
31816,O21-P1028,31817,16859,True,100.00000000011644,176.3999999992944,200 mm,1000.0,999.4899999999994,394.1536841384174,0.588618936366365,0.062495067307699576,0.062495067307699576
31818,O3-P2043,30877,2822,True,86.7965693029505,176.3999999992944,200 mm,1000.0,999.557337496555,27.84790572309509,0.2631536766636736,0.01719242571082271,0.01719242571082271
31819,O1-P1791,31820,14593,True,99.65570502934388,176.3999999992944,200 mm,1000.0,999.4917559043504,12.594062167621129,0.2033395188138054,0.011954085775969469,0.011954085775969469
31821,O4-P887,974,11957,True,74.93400173423356,176.3999999992944,200 mm,999.6178365911554,1000.0,18.75631625849626,0.23163340635448523,0.01433342650648837,0.01433342650648837
31823,O7-P377,31824,31825,True,76.2082558966448,176.3999999992944,200 mm,1000.0,999.6113378949271,0.05486994424558426,0.027055453721715462,0.0012083189923297627,0.0012083189923297627
31826,O5-P247,31827,31828,True,99.39626518297344,176.3999999992944,200 mm,999.4930790475669,1000.0,81.85894784944124,0.3694736549098558,0.028535128670549765,0.028535128670549765
31829,O2-P594,31830,17125,True,100.00000000080296,1235.1999999950594,1400 mm,1000.0,999.9249999999994,32855.325962836614,0.847563312592079,0.49495797448408935,0.49495797448408935
31831,O3-P24,31832,3550,True,72.60157036593597,494.1999999980232,560 mm,1000.0,999.8874675659328,4706.040369810993,0.6995987779098799,0.21043283927546158,0.21043283927546158
31836,O3-P1421,31837,31838,True,71.03557519975689,277.99999999888803,315 mm,1000.0,999.8082039469607,2615.491292827098,0.7442431666515483,0.17660555648859996,0.17660555648859996
31839,O9-P335,1842,31840,True,63.00453873496621,176.3999999992944,200 mm,1000.0,999.6786768524516,8.702241876728502,0.17990228365084307,0.010115933655019671,0.010115933655019671
31841,O4-P1109,31842,19373,True,80.31865352358291,176.3999999992944,200 mm,1000.0,999.5903748670297,24.92213551053698,0.2539342810228267,0.01633326538319395,0.01633326538319395
31845,O11-P134,31846,31847,True,100.00000000014845,176.3999999992944,200 mm,1000.0,999.4899999999992,6.926410093502529,0.16667192986269422,0.009131398473738752,0.009131398473738752
31848,O3-P726,31849,31850,True,100.17090811939168,176.3999999992944,200 mm,999.4891283685911,1000.0,0.072123053845962,0.03043129624698777,0.0013407972701989345,0.0013407972701989345
31852,O3-P1542,42921,8975,True,95.66981851161559,176.3999999992944,200 mm,1000.0,999.5120839255908,55.23285012289642,0.3269429640269619,0.02367118631411104,0.02367118631411104
31854,O4-P1286,19781,31855,True,100.00000000005,176.3999999992944,200 mm,999.4899999999998,1000.0,53.519961880788145,0.3237317378167187,0.023322132584616444,0.023322132584616444
31860,O3-P847,16698,31861,True,97.83103774863238,176.3999999992944,200 mm,1000.0,999.501061707482,930.1845698144649,0.7359132895550284,0.10191691073770592,0.10191691073770592
31862,O21-P400,31863,47788,True,99.6688212324155,176.3999999992944,200 mm,1000.0,999.4916890117147,759.0465997033699,0.7010075800570206,0.08997298229063355,0.08997298229063355
31864,O9-P1083,31865,31066,True,114.61792273834344,277.99999999888803,315 mm,1000.0,999.6905316086064,2547.854557033241,0.7402787593988174,0.17347816716493947,0.17347816716493947
31866,O9-P626,31867,12002,True,99.99999999942897,176.3999999992944,200 mm,999.490000000003,1000.0,49.82441669181685,0.31654186017496955,0.022549615800463007,0.022549615800463007
31868,O4-P1053,31869,31870,True,87.11315204908945,176.3999999992944,200 mm,1000.0,999.5557229245496,358.37783895876447,0.5730739970967826,0.0594414165831675,0.0594414165831675
31871,O4-P1477,21376,31872,True,83.5169603847137,176.3999999992944,200 mm,1000.0,999.5740635020379,101.62860151080638,0.39485246287580195,0.03166019819698063,0.03166019819698063
31873,O2-P215,15792,18314,True,99.99999999994293,220.5999999991176,250 mm,1000.0,999.6250000000002,1696.328191299218,0.7567235107378693,0.1417130293574478,0.1417130293574478
31874,O1-P1045,24395,20877,True,68.29728195102079,220.5999999991176,250 mm,1000.0,999.7438851926837,1281.6159175975627,0.7110102233538552,0.1182495186451162,0.1182495186451162
31875,O3-P197,24617,24274,True,100.00000000027562,176.3999999992944,200 mm,1000.0,999.4899999999986,340.9094325124086,0.5650181207727221,0.05790951655369924,0.05790951655369924
31876,O2-P1228,28273,31877,True,99.99999999973224,176.3999999992944,200 mm,1000.0,999.4900000000014,7.93532031999976,0.17444500672815827,0.009705179576604108,0.009705179576604108
31878,O9-P890,1988,2171,True,105.00940115460328,176.3999999992944,200 mm,999.4644520541116,1000.0,9.7813545073224,0.1870370748588551,0.010662785176613539,0.010662785176613539
31879,O9-P1556,7270,14467,True,99.99999999936392,176.3999999992944,200 mm,1000.0,999.4900000000032,45.10844198092884,0.3067847750664955,0.02152099697678635,0.02152099697678635
31885,O9-P2216,31886,4002,True,101.54830803361672,176.3999999992944,200 mm,1000.0,999.4821036290285,37.7716992817842,0.2900292020343131,0.019806818155360464,0.019806818155360464
31891,O3-P2781,31892,27290,True,99.68078841547936,176.3999999992944,200 mm,1000.0,999.491627979081,20.41246978765915,0.23808114036418748,0.014900291134962494,0.014900291134962494
31893,O11-P126,31894,31895,True,100.00000000017484,176.3999999992944,200 mm,1000.0,999.4899999999991,32.962663943119594,0.277732391011185,0.018590164482567634,0.018590164482567634
31897,O2-P916,31898,16594,True,100.00000000033724,176.3999999992944,200 mm,1000.0,999.4899999999983,59.77744899205431,0.3351270936789726,0.024572121748233183,0.024572121748233183
31899,O2-P1225,31900,31503,True,99.99999999974973,176.3999999992944,200 mm,1000.0,999.4900000000013,8.151320319999538,0.17601808755920015,0.00982291158435996,0.00982291158435996
31909,O2-P430,6687,31910,True,70.92303220408749,176.3999999992944,200 mm,1000.0,999.6382925357592,53.515549575117866,0.32372337055976086,0.023321226337167995,0.023321226337167995
31912,O14-P28,31913,19576,True,99.9999999998635,176.3999999992944,200 mm,1000.0,999.4900000000007,328.43741947063984,0.5590595022311999,0.0567974747801609,0.0567974747801609
31914,O21-P896,15065,31915,True,100.00000000025882,176.3999999992944,200 mm,999.4899999999986,1000.0,160.02746408707603,0.45298821700646874,0.03950556728896845,0.03950556728896845
31916,O24-P38,4648,27210,True,99.69306318520992,220.5999999991176,250 mm,999.6261510130555,1000.0,1120.703656146946,0.6879797888725857,0.10913704903121958,0.10913704903121958
31917,O4-P1011,31918,31919,True,99.44039907987604,176.3999999992944,200 mm,999.4928539646926,1000.0,7.513481918024723,0.17128427619962572,0.00947026567422528,0.00947026567422528
31920,O1-P695,31921,31922,True,100.0000000006904,176.3999999992944,200 mm,1000.0,999.4899999999965,16.1778687000005,0.2207399889471177,0.013396544166029862,0.013396544166029862
31923,O1-P2423,2274,27982,True,100.0000000002778,176.3999999992944,200 mm,999.4899999999985,1000.0,11.7199542600002,0.19857458507040268,0.011570648319065749,0.011570648319065749
31924,O3-P1591,31749,31925,True,101.88254678295483,176.3999999992944,200 mm,1000.0,999.4803990114069,73.3878340000227,0.3572049673235455,0.027085195607092015,0.027085195607092015
31926,O14-P29,31766,31913,True,100.00000000034213,176.3999999992944,200 mm,1000.0,999.4899999999983,321.52937163774897,0.5556803203096458,0.0561745398136837,0.0561745398136837
31927,O10-P353,16328,23205,True,99.69675190781744,176.3999999992944,200 mm,999.4915465652701,1000.0,5.579854123042603,0.15495232841929465,0.008291424003220681,0.008291424003220681
31928,O6-P221,9430,30363,True,106.48643262123711,176.3999999992944,200 mm,999.4569191936317,1000.0,54.02907058727458,0.3246938538174283,0.023426450940927487,0.023426450940927487
31929,O14-P18,30565,31930,True,100.00000000023222,176.3999999992944,200 mm,1000.0,999.4899999999989,397.1834956582554,0.5898812758821244,0.06274896270026402,0.06274896270026402
31931,O4-P999,8851,31932,True,89.1534121953531,176.3999999992944,200 mm,999.5453175978037,1000.0,33.52774440586044,0.2792413438508448,0.01873759482797114,0.01873759482797114
31933,O3-P1029,10067,28409,True,100.00000000008312,176.3999999992944,200 mm,1000.0,999.4899999999996,414.20172494908627,0.5968265483345933,0.06416255436340337,0.06416255436340337
31934,O3-P1879,31935,31229,True,99.999999998993,176.3999999992944,200 mm,1000.0,999.4900000000051,211.14766636277187,0.49184334530317503,0.04534346984397106,0.04534346984397106
31936,O5-P267,31937,5106,True,101.391675260832,176.3999999992944,200 mm,1000.0,999.4829024561698,7.131637628319024,0.1683143264314088,0.009251528979132529,0.009251528979132529
31938,O21-P512,31939,21559,True,100.0000000001288,176.3999999992944,200 mm,999.4899999999993,1000.0,2.526482580000093,0.11803127073429441,0.00584504983237077,0.00584504983237077
31940,O10-P51,25115,23213,True,99.69915648462936,176.3999999992944,200 mm,999.4915343019284,1000.0,7.354820200830483,0.1700633376286522,0.0093801091664542,0.0093801091664542
31943,O10-P347,25504,23208,True,99.69915648567724,176.3999999992944,200 mm,999.491534301923,1000.0,12.875519471930172,0.20482411395299335,0.01207456711679357,0.01207456711679357
31944,O3-P1474,10641,31945,True,94.01512390957824,176.3999999992944,200 mm,999.5205228680611,1000.0,1062.4655203128707,0.7575396342324123,0.11121496224146098,0.11121496224146098
31946,O2-P341,16880,31947,True,100.00000000043778,176.3999999992944,200 mm,999.4899999999977,1000.0,338.9500085088452,0.5640937633588183,0.05773585195541211,0.05773585195541211
31948,O10-P333,299,329,True,99.69989032856273,176.3999999992944,200 mm,1000.0,999.4915305593244,17.398635686139688,0.22603972878122278,0.013849081838138662,0.013849081838138662
31949,O6-P86,31950,20485,True,84.47452856907042,277.99999999888803,315 mm,1000.0,999.7719187728635,2354.960188996397,0.7279501580760468,0.16466248458337773,0.16466248458337773
31954,O9-P2373,31955,31956,True,100.00000000040706,176.3999999992944,200 mm,1000.0,999.489999999998,314.9910358411974,0.5524279153074513,0.05558013591517988,0.05558013591517988
31957,O2-P435,7669,31958,True,65.78522267759989,176.3999999992944,200 mm,1000.0,999.6644953643442,38.469772668961916,0.29171925470156,0.019976754996544017,0.019976754996544017
31959,O1-P1915,31960,14617,True,100.00000000077377,246.999999999012,280 mm,1000.0,999.624999999997,1767.89943777313,0.7700173087113668,0.1341000307533461,0.1341000307533461
31961,O21-P1255,9422,31962,True,45.28786730132927,176.3999999992944,200 mm,999.7690318767632,1000.0,109.65859647705192,0.40412364108319404,0.032845506721954236,0.032845506721954236
31963,O9-P2163,24984,29100,True,90.72196028433362,176.3999999992944,200 mm,999.5373180025499,1000.0,46.62683716643105,0.3100033175637328,0.021857808903423728,0.021857808903423728
31966,O1-P1013,31967,12883,True,99.70656216196168,1235.1999999950594,1400 mm,1000.0,999.9252200783785,45843.28552029678,0.9216411567711766,0.5986176617278369,0.5986176617278369
31968,O21-P1213,30747,25123,True,58.52387905267846,176.3999999992944,200 mm,1000.0,999.7015282168313,138.3563943257728,0.4336207301444024,0.036780052482156975,0.036780052482156975
31970,O21-P4,31971,12019,True,65.28909927008459,494.1999999980232,560 mm,999.8988018961313,1000.0,5888.881688917474,0.7406311605699442,0.23924166211687647,0.23924166211687647
31972,O3-P836,4547,12683,True,68.77783692511855,176.3999999992944,200 mm,999.6492330316819,1000.0,34.73909747487674,0.28241576911376315,0.019049448153192074,0.019049448153192074
31982,O9-P3269,4778,18953,True,100.00000000049408,176.3999999992944,200 mm,999.4899999999975,1000.0,0.07200000000035574,0.03040920247663428,0.0013399190332091357,0.0013399190332091357
31985,O3-P2522,31986,31987,True,100.00000000028317,176.3999999992944,200 mm,1000.0,999.4899999999985,112.24945862695702,0.40700764735527767,0.03321912438655981,0.03321912438655981
31988,O9-P2104,31989,31990,True,99.9999999993948,176.3999999992944,200 mm,999.4900000000031,1000.0,17.758159729969123,0.2275502199140268,0.013979192451495277,0.013979192451495277
31991,O21-P1215,31992,30746,True,110.5702245509523,176.3999999992944,200 mm,1000.0,999.4360918547901,138.270070626139,0.43353917125780794,0.0367688195421108,0.0367688195421108
31993,O3-P843,31994,11874,True,99.99999999918931,176.3999999992944,200 mm,1000.0,999.4900000000041,1024.1850023462707,0.7517309986300291,0.10850162699608684,0.10850162699608684
31998,O1-P114,31999,32000,True,99.999999999271,176.3999999992944,200 mm,1000.0,999.4900000000038,195.6615010981006,0.4809096548205776,0.04364822889880608,0.04364822889880608
32001,O1-P2446,30582,27548,True,99.9999999999149,705.7999999971769,800 mm,999.9150000000001,1000.0,9460.020649991888,0.6601143973591862,0.31063695075785513,0.31063695075785513
32002,O2-P36,9312,15067,True,99.99999999965347,494.1999999980232,560 mm,1000.0,999.8450000000005,5920.123796022021,0.7416022540259147,0.2399847904448625,0.2399847904448625
32003,O21-P927,32004,23248,True,100.0000000000213,176.3999999992944,200 mm,999.4899999999999,1000.0,80.26541439685386,0.36723906494185643,0.028268143487256498,0.028268143487256498
32008,O12-P165,26981,32009,True,99.71824855809793,176.3999999992944,200 mm,999.4914369323537,1000.0,57.540833950323474,0.33115782052292675,0.024133129941177386,0.024133129941177386
32012,O19-P51,24559,23155,True,99.99999999998269,176.3999999992944,200 mm,1000.0,999.4900000000001,13.558450079999988,0.20833365398701684,0.012361299722268694,0.012361299722268694
32013,O9-P3540,32014,3733,True,93.3870638603328,176.3999999992944,200 mm,999.5237259743124,1000.0,6.4263818518948455,0.1625228300884515,0.008830561106183297,0.008830561106183297
32015,O17-P80,12787,16470,True,99.99999999955794,176.3999999992944,200 mm,1000.0,999.4900000000023,1.0142473399996816,0.08534139451042383,0.00393981585044601,0.00393981585044601
32019,O7-P249,30521,32020,True,100.49368433389236,176.3999999992944,200 mm,999.4874822098972,1000.0,578.8778927767087,0.6537669738096312,0.07699439000234823,0.07699439000234823
32021,O9-P874,28381,18783,True,106.24781869138212,176.3999999992944,200 mm,999.458136124674,1000.0,67.19540071134777,0.3475655005101852,0.025972952992649997,0.025972952992649997
32023,O3-P483,13241,9887,True,128.03671563252215,176.3999999992944,200 mm,999.3470127502742,1000.0,18.257667955255418,0.22961332749155308,0.01415771647159127,0.01415771647159127
32024,O3-P1105,3970,32025,True,87.34234869563463,176.3999999992944,200 mm,1000.0,999.5545540216523,93.51645281603872,0.3849204849366961,0.030416630472962492,0.030416630472962492
32026,O21-P448,32027,16892,True,99.9999999993911,176.3999999992944,200 mm,999.4900000000031,1000.0,1.6386500599995617,0.1013591070429306,0.004841951044246103,0.004841951044246103
32028,O2-P1288,32029,12112,True,99.72741069422015,176.3999999992944,200 mm,1000.0,999.4913902054594,10.242155875699838,0.18991579462641234,0.010886580175862704,0.010886580175862704
32030,O4-P957,32031,32032,True,99.99999999983146,176.3999999992944,200 mm,999.4900000000008,1000.0,183.85318386883014,0.4721193172843645,0.04231574483892149,0.04231574483892149
32038,O18-P10,32039,7405,True,73.65576106539359,176.3999999992944,200 mm,999.6243556185665,1000.0,83.43017709732162,0.3716460144596809,0.028795927344062458,0.028795927344062458
32040,O9-P224,32041,32042,True,72.76282330895286,176.3999999992944,200 mm,999.6289096011243,1000.0,118.79182906793201,0.4140768726768717,0.034144916426344735,0.034144916426344735
32046,O9-P547,32047,30293,True,100.00000000007356,176.3999999992944,200 mm,1000.0,999.4899999999997,22.08714145575734,0.24423406149819568,0.015449820291328065,0.015449820291328065
32053,O3-P1048,13938,29231,True,74.62768710041199,176.3999999992944,200 mm,1000.0,999.6193987957879,101.31998191415242,0.39448550296841944,0.03161377258024382,0.03161377258024382
32056,O3-P876,6122,32057,True,100.00000000021328,176.3999999992944,200 mm,999.4899999999989,1000.0,87.08725516215091,0.3765886030306728,0.0293939157988241,0.0293939157988241
32058,O9-P5,32059,32060,True,99.99999999977453,626.3999999974943,710 mm,1000.0,999.9000000000002,7599.693544040337,0.6660804432187761,0.27795492925881,0.27795492925881
32061,O1-P2562,32062,2234,True,61.21734326068643,176.3999999992944,200 mm,999.6877915493704,1000.0,1.3614961786805764,0.09488441444673579,0.004469916080125845,0.004469916080125845
32066,O14-P38,25376,20435,True,99.99999999955799,176.3999999992944,200 mm,999.4900000000023,1000.0,114.90993940473396,0.4099182992356905,0.033598579911062194,0.033598579911062194
32067,O5-P323,8862,509,True,63.492189241200975,176.3999999992944,200 mm,999.6761898348699,1000.0,6.075032076253665,0.1594705720905908,0.008611671874245998,0.008611671874245998
32069,O3-P939,16654,32070,True,71.71121376612604,176.3999999992944,200 mm,999.6342728097927,1000.0,15.301663813911611,0.21675918147983866,0.013060687741928768,0.013060687741928768
32071,O3-P3352,32072,32073,True,100.00000000004582,176.3999999992944,200 mm,999.4899999999998,1000.0,57.038387485423065,0.33025081407089285,0.024033357852807934,0.024033357852807934
32074,O4-P770,30838,3553,True,61.1186152408892,176.3999999992944,200 mm,1000.0,999.6882950622714,18.368923502189098,0.23006739004416285,0.014197133213034745,0.014197133213034745
32075,O7-P304,32076,26380,True,100.0000000002756,176.3999999992944,200 mm,1000.0,999.4899999999986,319.1972744937537,0.5545263808373712,0.055963072878912654,0.055963072878912654
32077,O3-P166,7272,29487,True,99.99999999887088,220.5999999991176,250 mm,1000.0,999.6250000000042,1148.3039372151602,0.6921730905783473,0.11071138713213183,0.11071138713213183
32078,O7-P483,32079,32080,True,99.73837288256965,176.3999999992944,200 mm,1000.0,999.4913342982989,8.514489360471334,0.1785984259615893,0.010017202717648312,0.010017202717648312
32081,O1-P1578,16936,18177,True,99.73912140921318,176.3999999992944,200 mm,1000.0,999.491330480813,52.25835700701631,0.32131871186611505,0.02306148013943392,0.02306148013943392
32086,O19-P5,32087,32088,True,99.9999999997072,176.3999999992944,200 mm,1000.0,999.4900000000015,455.47231322208677,0.6127239386688148,0.06751013274265216,0.06751013274265216
32089,O1-P609,21621,17991,True,99.99999999879292,176.3999999992944,200 mm,999.4900000000061,1000.0,28.256667573298042,0.26438594748146443,0.01730870922648175,0.01730870922648175
32093,O9-P2434,32094,32095,True,76.9494096053426,176.3999999992944,200 mm,1000.0,999.6075580110128,0.055403574915846666,0.02716954660198066,0.0012127396820451782,0.0012127396820451782
32096,O4-P45,21362,32097,True,100.00000000023006,705.7999999971769,800 mm,1000.0,999.9149999999998,10674.801723305953,0.6805224239970404,0.3329525757905434,0.3329525757905434
32099,O10-P403,32100,32101,True,99.9999999998763,176.3999999992944,200 mm,999.4900000000006,1000.0,59.17337066498426,0.33406580500602184,0.024454367882345632,0.024454367882345632
32102,O3-P1529,3375,32103,True,100.00000000076348,176.3999999992944,200 mm,1000.0,999.4899999999961,60.82911048586376,0.3369563242209187,0.024775731078006374,0.024775731078006374
32104,O3-P1344,6282,1721,True,96.86750926219759,176.3999999992944,200 mm,1000.0,999.5059757027628,34.33812816894259,0.2813739010145326,0.018946841374324494,0.018946841374324494
32105,O8-P209,32106,11695,True,82.09184298440945,176.3999999992944,200 mm,1000.0,999.5813316007795,90.2656005099309,0.38076202427555456,0.02990387564212368,0.02990387564212368
32107,O3-P3134,4187,32108,True,100.00000000043924,176.3999999992944,200 mm,999.4899999999977,1000.0,17.48221366464378,0.22639282619652634,0.013879451928721814,0.013879451928721814
32110,O1-P1620,25486,20081,True,100.00000000066429,176.3999999992944,200 mm,999.4899999999966,1000.0,0.07200000000047828,0.0304092024766592,0.0013399190332099183,0.0013399190332099183
32111,O3-P1633,32112,725,True,86.55808294843294,176.3999999992944,200 mm,1000.0,999.558553776963,202.30047155763538,0.4856752898849392,0.044381887352156174,0.044381887352156174
32113,O12-P416,32114,32115,True,90.9857596735352,176.3999999992944,200 mm,999.535972625665,1000.0,80.4541886295859,0.36750546554405206,0.02829990439337202,0.02829990439337202
32116,O11-P303,32117,32118,True,100.00000000002927,176.3999999992944,200 mm,999.4899999999999,1000.0,39.13441182000031,0.29330803858335347,0.020137112400718346,0.020137112400718346
32119,O16-P138,11963,27411,True,99.75321471007567,176.3999999992944,200 mm,999.4912586049786,1000.0,69.00555717970236,0.350447946261272,0.026303083226531687,0.026303083226531687
32120,O4-P586,32121,2649,True,87.03654275481203,176.3999999992944,200 mm,1000.0,999.5561136319504,995.4636362260352,0.7471342463353814,0.1064803468914397,0.1064803468914397
32125,O14-P55,30609,22861,True,99.99999999933928,176.3999999992944,200 mm,999.4900000000034,1000.0,114.5703584027428,0.40954958512371736,0.03355037827096492,0.03355037827096492
32127,O9-P2374,32128,31955,True,99.99999999928109,176.3999999992944,200 mm,1000.0,999.4900000000036,314.750781081909,0.5523073781828084,0.05555820293828594,0.05555820293828594
32129,O3-P1129,31005,17737,True,100.00000000015696,176.3999999992944,200 mm,999.4899999999992,1000.0,234.33136404715978,0.5071125543289805,0.0477841431123281,0.0477841431123281
32130,O9-P657,32131,17362,True,100.00000000061564,176.3999999992944,200 mm,1000.0,999.4899999999968,4.622858140000443,0.14535882222521285,0.0076264298494256215,0.0076264298494256215
