id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
32132,O8-P236,27466,12068,True,95.48001279854604,176.3999999992944,200 mm,1000.0,999.5130519347274,33.02477480078446,0.2778991484312938,0.018606431750966983,0.018606431750966983
32135,O18-P39,26876,9262,True,100.00010875241036,176.3999999992944,200 mm,999.4899994453627,1000.0,6.933441994824666,0.16672876354275326,0.00913554558146837,0.00913554558146837
32136,O1-P1584,7249,12515,True,99.99999999955729,176.3999999992944,200 mm,1000.0,999.4900000000023,18.394789614554544,0.2301726772320614,0.01420627958812363,0.01420627958812363
32139,O9-P2729,32140,2485,True,69.43982768743412,176.3999999992944,200 mm,1000.0,999.6458568787941,71.07840949057582,0.35368187902519505,0.026675961436566226,0.026675961436566226
32141,O1-P2079,32142,29908,True,99.99999999926752,176.3999999992944,200 mm,1000.0,999.4900000000038,15.602913239999472,0.21814557498336298,0.01317726139538809,0.01317726139538809
32145,O3-P2174,30014,32146,True,99.99999999991152,176.3999999992944,200 mm,999.4900000000005,1000.0,910.4497169440928,0.7323046782969506,0.10054229611301777,0.10054229611301777
32149,O8-P183,32150,32151,True,99.99999999992993,176.3999999992944,200 mm,1000.0,999.4900000000004,15.29619486839626,0.21673383520131093,0.013058560449423929,0.013058560449423929
32164,O7-P490,32165,32166,True,100.00000000007417,176.3999999992944,200 mm,1000.0,999.4899999999997,0.7198768447682834,0.07529577816378137,0.003405740747157996,0.003405740747157996
32170,O4-P1426,25243,31529,True,64.3233394414815,176.3999999992944,200 mm,1000.0,999.6719509688485,13.124635988226203,0.20611917168422825,0.012180060597249713,0.012180060597249713
32171,O3-P3181,28553,32172,True,99.9999999991607,176.3999999992944,200 mm,999.4900000000043,1000.0,40.980536705166806,0.2976217896849837,0.020575460329381286,0.020575460329381286
32173,O11-P291,32174,27422,True,99.9999999994108,176.3999999992944,200 mm,1000.0,999.490000000003,0.21599999999990227,0.04763861957456231,0.0020680010950175996,0.0020680010950175996
32175,O3-P963,32176,32177,True,100.00000000049576,176.3999999992944,200 mm,999.4899999999975,1000.0,13.46787199999999,0.20787545081160227,0.01232371105551264,0.01232371105551264
32178,O12-P85,32179,32180,True,99.9999999998622,176.3999999992944,200 mm,999.4900000000007,1000.0,221.86517333275347,0.4990548652338076,0.04648530700228064,0.04648530700228064
32183,O3-P2015,32184,25283,True,100.00000000035315,176.3999999992944,200 mm,1000.0,999.4899999999982,980.8922866021331,0.7447233297235041,0.10545861461710414,0.10545861461710414
32189,O4-P1095,12740,32190,True,99.999999999636,176.3999999992944,200 mm,1000.0,999.4900000000018,91.92575254887535,0.38289917829750497,0.030166816359467455,0.030166816359467455
32191,O3-P1493,30079,32192,True,82.5447397178607,176.3999999992944,200 mm,999.579021827439,1000.0,692.5938358009832,0.6850190478801967,0.08526553556330249,0.08526553556330249
32193,O14-P114,32194,30358,True,100.00000000035024,176.3999999992944,200 mm,1000.0,999.4899999999982,0.07200000000025217,0.030409202476617138,0.0013399190332083533,0.0013399190332083533
32195,O6-P170,12840,32196,True,62.26088505718844,176.3999999992944,200 mm,999.6824694862083,1000.0,61.81140803919961,0.33864430262482736,0.02496434886949618,0.02496434886949618
32197,O8-P246,32198,32199,True,100.00000000033197,176.3999999992944,200 mm,1000.0,999.4899999999983,9.970495400000562,0.18822995614935442,0.010755301221771157,0.010755301221771157
32206,O1-P2409,32207,16126,True,100.00000000022284,176.3999999992944,200 mm,999.4899999999989,1000.0,20.295989979194587,0.23764004477034908,0.014861218408992098,0.014861218408992098
32208,O11-P163,20499,30642,True,100.00000000023608,176.3999999992944,200 mm,999.4899999999988,1000.0,2.24576739596611,0.11327140041144464,0.005552105265068886,0.005552105265068886
32210,O6-P179,32211,32212,True,57.47909018737127,176.3999999992944,200 mm,999.7068566400444,1000.0,9.380560958505761,0.1844548013447265,0.010463578592544476,0.010463578592544476
32213,O6-P317,32214,30816,True,79.19947743667254,176.3999999992944,200 mm,999.596082665073,1000.0,3.358796513871582,0.13028071781585,0.006622721264126135,0.006622721264126135
32219,O4-P36,32220,32221,True,99.99999999990872,705.7999999971769,800 mm,999.9150000000001,1000.0,11612.565469460164,0.6947680416213644,0.3498227944074297,0.3498227944074297
32222,O21-P380,32223,32224,True,100.00000000010851,176.3999999992944,200 mm,1000.0,999.4899999999994,148.32971119806797,0.4427973332506779,0.0380568989220487,0.0380568989220487
32225,O1-P1066,28248,32226,True,99.9999999996653,176.3999999992944,200 mm,1000.0,999.4900000000017,717.7070590060528,0.6912402148542306,0.0870527528022554,0.0870527528022554
32227,O1-P988,32228,32229,True,99.99999999963846,176.3999999992944,200 mm,1000.0,999.4900000000018,0.21599999999985603,0.04763861957455759,0.0020680010950174434,0.0020680010950174434
32232,O9-P3318,32233,26375,True,100.00000000006683,176.3999999992944,200 mm,1000.0,999.4899999999997,1.381118883838576,0.09537114814700058,0.004497538333519789,0.004497538333519789
32234,O1-P113,32000,2019,True,51.387097807984,176.3999999992944,200 mm,1000.0,999.7379258011792,204.93061646597957,0.4875302125849079,0.044669626922709996,0.044669626922709996
32236,O2-P1364,27875,4019,True,63.67411520409544,176.3999999992944,200 mm,999.6752620124591,1000.0,32.84088045847912,0.2774047690674809,0.018558223283583072,0.018558223283583072
32242,O3-P2894,32243,32244,True,99.99999999984051,176.3999999992944,200 mm,1000.0,999.4900000000008,15.444771019451407,0.21742016198762107,0.013116213074883787,0.013116213074883787
32246,O14-P112,30359,26491,True,100.00000000009774,176.3999999992944,200 mm,1000.0,999.4899999999996,10.977375280000143,0.194326095639765,0.011232957277483972,0.011232957277483972
32247,O14-P9,32248,32249,True,100.00000000035928,176.3999999992944,200 mm,1000.0,999.4899999999982,558.8491052423226,0.6476715041948274,0.0754983113394607,0.0754983113394607
32251,O9-P689,32252,3806,True,57.68281935044557,441.1999999982352,500 mm,1000.0,999.9105916300068,3724.2090110068493,0.6612049593920324,0.195041082126991,0.195041082126991
32253,O7-P480,32254,21640,True,96.98838805169633,176.3999999992944,200 mm,1000.0,999.5053592209364,15.507688999868662,0.21770939803937703,0.013140540362976438,0.013140540362976438
32255,O9-P3598,16587,24432,True,99.7865282120637,176.3999999992944,200 mm,1000.0,999.4910887061185,0.4002935718875692,0.0604628905660938,0.002663442456679606,0.002663442456679606
32256,O1-P2479,17816,14329,True,99.78671630865986,176.3999999992944,200 mm,999.4910877468259,1000.0,70.28495589300421,0.3524521999585906,0.026533865897705764,0.026533865897705764
32257,O6-P184,32258,32259,True,60.83356971687966,176.3999999992944,200 mm,1000.0,999.6897487944439,54.398324957289866,0.32538757921214795,0.02350180759642628,0.02350180759642628
32260,O6-P176,32261,16317,True,77.24498302973127,176.3999999992944,200 mm,999.6060505865483,1000.0,40.231951996310926,0.2958897723807546,0.02039893878316635,0.02039893878316635
32264,O3-P2803,31807,277512,True,277.40155430719835,882.3999999964702,1000 mm,1000.0,999.7919488342696,16161.145221649516,0.7164797813520345,0.3904319110560056,0.3904319110560056
32265,O21-P377,32266,32267,True,100.0000000000354,176.3999999992944,200 mm,1000.0,999.4899999999998,149.57862603452614,0.4439135799913617,0.03821398642036971,0.03821398642036971
32271,O1-P1230,416,6235,True,99.79339453657808,176.3999999992944,200 mm,1000.0,999.4910536878634,14.188193193522215,0.21146109752014886,0.012619087426178274,0.012619087426178274
32278,O2-P245,9141,5635,True,82.2825500435611,176.3999999992944,200 mm,1000.0,999.5803589947778,44.30584604190091,0.30505190162843915,0.021340668815995396,0.021340668815995396
32279,O4-P1266,31167,31376,True,77.30945877276314,176.3999999992944,200 mm,999.6057217602589,1000.0,36.794055968914314,0.28762423916344576,0.019566134301436736,0.019566134301436736
32280,O14-P6,31287,29745,True,99.99999999982111,176.3999999992944,200 mm,1000.0,999.4900000000009,559.0651052423223,0.6477382949830756,0.0755145220888842,0.0755145220888842
32281,O7-P221,3465,32282,True,100.00000000073057,176.3999999992944,200 mm,1000.0,999.4899999999963,57.04361706273677,0.3302602841370154,0.02403439853817687,0.02403439853817687
32285,O12-P305,32286,32287,True,100.00000000018268,176.3999999992944,200 mm,999.4899999999991,1000.0,0.12600105665205844,0.03838838919740752,0.0016664981019122427,0.0016664981019122427
32288,O1-P1864,17931,15226,True,100.00000000099242,176.3999999992944,200 mm,999.4899999999949,1000.0,31.23849597097649,0.2730108742370896,0.018132208223683208,0.018132208223683208
32289,O4-P1015,30249,31582,True,53.780465050509434,176.3999999992944,200 mm,999.7257196282424,1000.0,29.308303094836365,0.26749886077511825,0.017603985845315643,0.017603985845315643
32292,O3-P1805,30499,21066,True,99.9999999997009,176.3999999992944,200 mm,1000.0,999.4900000000015,112.33711790339298,0.4071043592121585,0.03323169391709658,0.03323169391709658
32293,O1-P2632,32294,32295,True,99.9999999998875,176.3999999992944,200 mm,1000.0,999.4900000000006,521.7748094429965,0.6358482275966562,0.0726890767918866,0.0726890767918866
32296,O3-P113,23948,32297,True,100.00000000007832,313.1999999987472,355 mm,999.7299999999998,1000.0,3564.094580501643,0.8034453262039435,0.19802455778672,0.19802455778672
32298,O21-P344,32299,32300,True,100.00000000045776,176.3999999992944,200 mm,1000.0,999.4899999999976,0.9360000000001303,0.08288968484312778,0.0038071834469394026,0.0038071834469394026
32301,O4-P748,10218,32302,True,100.00000000007668,176.3999999992944,200 mm,1000.0,999.4899999999996,44.644928180528105,0.3057867427255269,0.02141705226618013,0.02141705226618013
32303,O21-P538,4636,4830,True,80.48560376580838,176.3999999992944,200 mm,1000.0,999.5895234207944,222.5855863233318,0.4995299096268183,0.046561199937646965,0.046561199937646965
32304,O9-P662,32305,25753,True,99.99999999980915,176.3999999992944,200 mm,1000.0,999.4900000000009,25.57192647811007,0.25604588544676526,0.016528363671947714,0.016528363671947714
32308,O1-P2513,32309,22223,True,100.00000000176998,176.3999999992944,200 mm,1000.0,999.489999999991,86.47050018837118,0.3757658554569796,0.029293927437256433,0.029293927437256433
32310,O9-P2229,32311,32312,True,100.00000000095544,176.3999999992944,200 mm,999.4899999999951,1000.0,11.899544340000704,0.19957348816640502,0.011650619275977782,0.011650619275977782
32313,O1-P22,32314,27080,True,100.0000000000758,1411.799999994353,1600 mm,1000.0,999.925,63037.54942578081,0.9943698217102704,0.6711875015314128,0.6711875015314128
32315,O9-P1387,20813,32316,True,99.99999999980396,176.3999999992944,200 mm,999.490000000001,1000.0,15.3866431701589,0.21715220599599086,0.013093692011257894,0.013093692011257894
32317,O21-P68,32318,32319,True,99.80134982350624,313.1999999987472,355 mm,999.7305363554765,1000.0,3544.8393499374215,0.8025647850510135,0.19729218237603066,0.19729218237603066
32320,O2-P108,32321,32322,True,88.34540573996739,176.3999999992944,200 mm,1000.0,999.5494384307261,736.3114381553169,0.6957068571175676,0.08836999711657496,0.08836999711657496
32329,O9-P495,21889,32330,True,99.99999999943394,176.3999999992944,200 mm,999.4900000000029,1000.0,19.479342605275118,0.23449597339098524,0.01458396022123001,0.01458396022123001
32331,O4-P1100,22917,24501,True,100.0000000004906,176.3999999992944,200 mm,1000.0,999.4899999999975,79.19584656490632,0.36572096306094737,0.028087503364487138,0.028087503364487138
32332,O1-P2681,12478,16245,True,79.9861294661727,176.3999999992944,200 mm,999.5920707397225,1000.0,14.139904973215645,0.21122479305687655,0.01259953457697955,0.01259953457697955
32336,O9-P316,32337,1099,True,51.5485816672032,176.3999999992944,200 mm,1000.0,999.7371022334972,0.5928991988003863,0.07007805575215707,0.0031382369708523646,0.0031382369708523646
32341,O1-P2502,32342,32343,True,100.00000000003024,176.3999999992944,200 mm,1000.0,999.4899999999999,134.3749189278491,0.42981876366733096,0.03625854946059053,0.03625854946059053
32344,O1-P1003,32345,21062,True,99.99999999983037,1235.1999999950594,1400 mm,1000.0,999.9250000000002,46536.12252964055,0.9249955849830434,0.6039477617323733,0.6039477617323733
32346,O9-P2118,32347,32348,True,100.00000000016088,176.3999999992944,200 mm,999.4899999999992,1000.0,49.805019690547205,0.3165031218035739,0.022545487118457927,0.022545487118457927
32351,O1-P2581,30291,32352,True,108.55538365656588,176.3999999992944,200 mm,999.4463675433515,1000.0,376.23054662888126,0.5809829938395543,0.06097849974497701,0.06097849974497701
32362,O4-P880,27538,11246,True,69.15317400890414,176.3999999992944,200 mm,1000.0,999.6473188125545,0.04979028528641097,0.025931443285553035,0.0011649813860685528,0.0011649813860685528
32363,O9-P577,32364,14633,True,71.83542073606407,176.3999999992944,200 mm,999.633639354246,1000.0,6.119535462929966,0.15986388546677846,0.008639762644493003,0.008639762644493003
32365,O3-P890,29465,32366,True,99.99999999987406,176.3999999992944,200 mm,1000.0,999.4900000000007,13.395871999999908,0.20750967596533781,0.012293737738526878,0.012293737738526878
32367,O9-P3528,32368,15423,True,76.4278635969292,176.3999999992944,200 mm,1000.0,999.6102178956556,12.455124323483371,0.20259804193412706,0.011894092299770368,0.011894092299770368
32369,O9-P552,30913,32370,True,100.00000000015037,176.3999999992944,200 mm,1000.0,999.4899999999992,3.5502998999999327,0.13279345176487564,0.006786445762420355,0.006786445762420355
32371,O9-P242,32372,17004,True,100.00000000090128,176.3999999992944,200 mm,1000.0,999.4899999999953,48.49642835892383,0.31386417341596107,0.022265074758642648,0.022265074758642648
32373,O4-P805,31315,1676,True,46.96695851479788,176.3999999992944,200 mm,999.7604685115746,1000.0,410.02428522832406,0.5951440445333613,0.06381748268023882,0.06381748268023882
32376,O3-P1327,32377,28582,True,99.9999999999724,176.3999999992944,200 mm,1000.0,999.4900000000001,0.07199999999998012,0.030409202476570998,0.0013399190332063183,0.0013399190332063183
32381,O3-P1478,32382,32383,True,100.0000000002344,176.3999999992944,200 mm,999.4899999999988,1000.0,947.4178260796956,0.7389813709636166,0.10311864521659063,0.10311864521659063
32384,O17-P62,924,32385,True,102.6570762675327,176.3999999992944,200 mm,999.4764489110356,1000.0,10.585794974912652,0.19200391583812393,0.011050047259726064,0.011050047259726064
32386,O1-P1713,22189,32387,True,119.65228072545251,176.3999999992944,200 mm,999.3897733683002,1000.0,123.49107191341413,0.41897817972471335,0.03479522470022761,0.03479522470022761
32391,O1-P2373,3634,32392,True,84.11157346790608,176.3999999992944,200 mm,999.5710309753136,1000.0,21.933611556402518,0.2436840518075296,0.015400355929420503,0.015400355929420503
32397,O14-P92,29439,30117,True,99.9999999999448,176.3999999992944,200 mm,999.4900000000002,1000.0,7.84254067999996,0.17376010444889342,0.009654089860087148,0.009654089860087148
32398,O3-P3207,32399,22696,True,99.9999999998479,176.3999999992944,200 mm,1000.0,999.4900000000008,0.3599999999998847,0.05806914708848577,0.002548969436139255,0.002548969436139255
32409,O1-P1808,39074,23907,True,122.76088501160784,176.3999999992944,200 mm,1000.0,999.3739194864409,153.81541619209128,0.4476489112789191,0.038742484346884376,0.038742484346884376
32410,O3-P1532,28009,30504,True,82.8201606684333,176.3999999992944,200 mm,1000.0,999.577617180591,22.98430012240131,0.2473949234444688,0.015735392019194556,0.015735392019194556
32417,O21-P948,16023,10170,True,100.00000000059966,176.3999999992944,200 mm,999.4899999999969,1000.0,35.345466564708815,0.2839751101490642,0.019203482605009394,0.019203482605009394
32418,O3-P2822,32419,29363,True,100.0000000004892,882.3999999964702,1000 mm,999.9249999999996,1000.0,15783.731707325747,0.7121930712651151,0.38522354025120986,0.38522354025120986
32428,O3-P2163,32429,5483,True,91.3674010600674,176.3999999992944,200 mm,1000.0,999.5340262545936,7.830784468763248,0.17367291566256698,0.00964759346559397,0.00964759346559397
32430,O14-P52,32431,31444,True,99.99999999977064,176.3999999992944,200 mm,999.4900000000011,1000.0,126.86925127756446,0.42241659945289395,0.03525560879867317,0.03525560879867317
32434,O3-P9,9520,30749,True,99.42922665850452,494.1999999980232,560 mm,1000.0,999.8458846986794,5516.381619097174,0.7286379307661138,0.23032227952215423,0.23032227952215423
32440,O21-P875,30872,2342,True,55.251214270500576,176.3999999992944,200 mm,1000.0,999.7182188072204,148.75294294598783,0.44317639411070703,0.038110200041833124,0.038110200041833124
32441,O1-P984,32442,12826,True,99.99999999965992,176.3999999992944,200 mm,1000.0,999.4900000000017,19.448405179999817,0.2343750431028316,0.014573339704976752,0.014573339704976752
32449,O2-P427,6409,32450,True,99.9999999997676,176.3999999992944,200 mm,1000.0,999.4900000000011,11.719497579999832,0.19857203127749157,0.01157044414522481,0.01157044414522481
32453,O9-P625,17888,31867,True,99.99999999983565,176.3999999992944,200 mm,999.4900000000008,1000.0,51.80416807095358,0.32043969850371884,0.022966878349176975,0.022966878349176975
32454,O7-P209,32455,32456,True,67.24839849676,176.3999999992944,200 mm,1000.0,999.6570331676666,60.44198729910251,0.33628565973677155,0.024700984707134988,0.024700984707134988
32460,O3-P849,32461,16697,True,100.00000000038936,176.3999999992944,200 mm,1000.0,999.489999999998,877.7866569089815,0.7261041869042462,0.09826888300909195,0.09826888300909195
32462,O4-P1124,32463,31208,True,88.09238462013829,176.3999999992944,200 mm,1000.0,999.5507288384373,121.21219762033063,0.4166189526130031,0.03448133264935763,0.03448133264935763
32464,O1-P1839,14832,32465,True,99.83589090019888,176.3999999992944,200 mm,999.490836956409,1000.0,12.594191901448143,0.20334020847340034,0.011954141632866096,0.011954141632866096
32466,O10-P396,32467,32468,True,99.99999999977852,176.3999999992944,200 mm,999.4900000000011,1000.0,61.621905312117576,0.33832018431590577,0.02492807677201621,0.02492807677201621
32469,O6-P346,32470,32471,True,89.16063814011373,176.3999999992944,200 mm,999.5452807454855,1000.0,19.538882855535512,0.23472832585604858,0.014604375289584965,0.014604375289584965
32472,O3-P3230,9237,5614,True,57.80331594355423,176.3999999992944,200 mm,1000.0,999.7052030886879,164.31124173557677,0.4565798403621468,0.040023999610747915,0.040023999610747915
32474,O2-P262,21609,4062,True,52.32671615637623,176.3999999992944,200 mm,999.7331337476024,1000.0,99.35458419586075,0.3921290314809648,0.0313165262965436,0.0313165262965436
32475,O1-P24,32476,3074,True,108.90948718309356,882.3999999964702,1000 mm,1000.0,999.9183178846126,17171.05220594396,0.7275014804212023,0.4042267717596824,0.4042267717596824
32477,O3-P1083,32478,25310,True,99.9999999990752,176.3999999992944,200 mm,1000.0,999.4900000000047,22.225225259999338,0.2447264227990934,0.015494157148261644,0.015494157148261644
32479,O1-P2527,32480,10943,True,62.923539308404315,176.3999999992944,200 mm,1000.0,999.6790899495271,155.18752265443143,0.4488420274926257,0.03891221786485106,0.03891221786485106
32481,O1-P2233,20243,32482,True,100.00000000006416,176.3999999992944,200 mm,999.4899999999997,1000.0,885.5076112594661,0.7275958862917405,0.09880622450110417,0.09880622450110417
32487,O16-P81,31296,32488,True,107.1778421270446,176.3999999992944,200 mm,1000.0,999.4533930051521,4.854845414746012,0.14780286337036697,0.00779390507760885,0.00779390507760885
32494,O4-P530,311,32495,True,101.6984430022496,176.3999999992944,200 mm,999.4813379406885,1000.0,9.38697381896162,0.184496722273389,0.01046680088584969,0.01046680088584969
32499,O4-P823,32500,6249,True,87.84569814016092,176.3999999992944,200 mm,1000.0,999.5519869394852,77.98751825506713,0.36398777242366354,0.027881999293568084,0.027881999293568084
32501,O9-P333,32502,32503,True,100.00000000054598,176.3999999992944,200 mm,1000.0,999.4899999999972,11.56917631708667,0.19772759091213918,0.011503009981651472,0.011503009981651472
32504,O3-P978,24608,32505,True,99.99999999936381,176.3999999992944,200 mm,999.4900000000032,1000.0,51.93819248981862,0.3206996593388551,0.022994836695044662,0.022994836695044662
32506,O2-P208,32507,31195,True,99.99999999996705,246.999999999012,280 mm,1000.0,999.6250000000001,2275.5428078125574,0.8141351443772993,0.157926326069667,0.157926326069667
32508,O3-P1077,3877,30974,True,99.84250339432337,176.3999999992944,200 mm,1000.0,999.4908032326889,18.005765225857044,0.2285779621656717,0.014068007383519857,0.014068007383519857
32509,O3-P1065,29615,4937,True,99.99999999959545,176.3999999992944,200 mm,999.490000000002,1000.0,32.28811779999971,0.2759067097704784,0.018412483271075863,0.018412483271075863
32510,O9-P105,31568,18602,True,100.0000000006379,176.3999999992944,200 mm,999.4899999999967,1000.0,380.10016787900173,0.5826565908136624,0.06130810383442502,0.06130810383442502
32516,O4-P1391,7200,9846,True,37.66750316747338,176.3999999992944,200 mm,999.8078957338458,1000.0,32.738305167247574,0.2771281463026446,0.018531273271461552,0.018531273271461552
32520,O3-P1027,28410,31237,True,100.00000000030738,176.3999999992944,200 mm,1000.0,999.4899999999984,427.4882986085212,0.602084995967,0.06525214231960311,0.06525214231960311
32521,O9-P2230,32312,32522,True,100.00000000001808,176.3999999992944,200 mm,999.4899999999999,1000.0,3.990514780000013,0.13823236747512488,0.007145695880599493,0.007145695880599493
32526,O17-P60,27634,923,True,72.25896499598478,176.3999999992944,200 mm,999.6314792785205,1000.0,10.65954930433963,0.1924458583404457,0.011084766675294214,0.011084766675294214
32529,O9-P492,21888,32530,True,99.99999999931175,176.3999999992944,200 mm,999.4900000000035,1000.0,12.351627919999386,0.20204191416996026,0.011849174511402664,0.011849174511402664
32531,O4-P246,22514,22618,True,100.00000000012432,176.3999999992944,200 mm,999.4899999999993,1000.0,46.21322469577581,0.30913415512871445,0.021766611988346583,0.021766611988346583
32536,O24-P215,28035,14718,True,100.00000000013158,176.3999999992944,200 mm,1000.0,999.4899999999993,71.4234538427162,0.3542135036796753,0.026737511863682503,0.026737511863682503
32537,O21-P389,32538,32539,True,100.00000000012028,176.3999999992944,200 mm,1000.0,999.4899999999994,139.43409844954604,0.4346357590325783,0.036920019020963195,0.036920019020963195
32541,O12-P337,27703,27621,True,70.60911556230575,176.3999999992944,200 mm,999.6398935106322,1000.0,105.38384537453499,0.39925304902121794,0.03221982894930126,0.03221982894930126
32542,O3-P3128,7302,32543,True,62.74034105811605,176.3999999992944,200 mm,999.6800242606037,1000.0,78.29614709565342,0.36443231630276446,0.027934634731631068,0.027934634731631068
32547,O3-P2917,30763,10032,True,99.85240243920722,176.3999999992944,200 mm,1000.0,999.49075274756,130.00666363525238,0.42554943140187146,0.03567810141484244,0.03567810141484244
32548,O7-P349,32549,32550,True,100.00000000047817,176.3999999992944,200 mm,999.4899999999975,1000.0,0.21599999999997485,0.047638619574567526,0.0020680010950179127,0.0020680010950179127
32555,O3-P889,32366,14205,True,100.00000000008592,176.3999999992944,200 mm,1000.0,999.4899999999996,16.79883999999997,0.22346986636414676,0.013628873273584932,0.013628873273584932
32556,O14-P57,4167,32557,True,100.00000000004069,176.3999999992944,200 mm,999.4899999999998,1000.0,114.4403797111703,0.4094082410251186,0.03353191075597007,0.03353191075597007
32558,O2-P942,27630,3508,True,56.932452593855054,176.3999999992944,200 mm,999.7096444917713,1000.0,323.0730278593719,0.5564404466161662,0.056314185696828646,0.056314185696828646
32559,O9-P582,32560,17720,True,99.99999999982698,176.3999999992944,200 mm,999.4900000000009,1000.0,7.957158039999876,0.17460539791511182,0.009717158687133938,0.009717158687133938
32567,O2-P1205,13928,12409,True,99.85557026860873,176.3999999992944,200 mm,999.4907365916301,1000.0,729.562774258256,0.6941002599997835,0.08789278533070802,0.08789278533070802
32568,O2-P672,32569,32570,True,99.99999999872664,1235.1999999950594,1400 mm,999.925000000001,1000.0,30852.474385030524,0.8338117361129882,0.47805516581442253,0.47805516581442253
32571,O9-P2558,32572,23567,True,99.85599516344716,176.3999999992944,200 mm,1000.0,999.4907344246665,3.9904110965176827,0.1382311367141071,0.007145613836245397,0.007145613836245397
32573,O10-P163,29206,25342,True,99.85607080863282,176.3999999992944,200 mm,999.490734038876,1000.0,63.226940463499034,0.3410428453515505,0.025233577189036967,0.025233577189036967
32574,O4-P594,30915,30131,True,87.00668638360673,176.3999999992944,200 mm,999.5562658994436,1000.0,801.8640695153016,0.7105416388894804,0.09297575538157458,0.09297575538157458
32578,O7-P254,32579,30967,True,61.65674198262291,176.3999999992944,200 mm,999.6855506158886,1000.0,516.8790350422418,0.6342313051527793,0.07231387121254643,0.07231387121254643
32580,O7-P138,32581,19100,True,73.61734069146888,176.3999999992944,200 mm,999.6245515624735,1000.0,42.13762245100282,0.30025478524776206,0.020845147197129044,0.020845147197129044
32587,O2-P318,5190,5232,True,100.0000000003552,176.3999999992944,200 mm,1000.0,999.4899999999982,88.4550799052431,0.3783981400209023,0.02961445905331113,0.02961445905331113
32588,O1-P743,30007,32589,True,104.92138042546384,176.3999999992944,200 mm,1000.0,999.4649009598302,432.37036634723904,0.6039826968060673,0.06564957359345334,0.06564957359345334
32592,O8-P18,22098,32593,True,100.99215135554734,176.3999999992944,200 mm,999.4849400280867,1000.0,606.52646806765,0.6618699538327456,0.07903771647812481,0.07903771647812481
32594,O4-P74,29917,21351,True,99.99999999918592,705.7999999971769,800 mm,1000.0,999.9150000000006,9694.64731927595,0.6642439659838708,0.31499652129781,0.31499652129781
32595,O4-P56,30274,3493,True,47.7254087609246,705.7999999971769,800 mm,999.9594334025533,1000.0,10531.107376333817,0.6782291029665195,0.33034331175409326,0.33034331175409326
32596,O3-P944,32597,10654,True,77.56045132199392,176.3999999992944,200 mm,1000.0,999.6044416982578,117.23952142213861,0.41242619736221964,0.03392746448154833,0.03392746448154833
32604,O19-P31,32605,32606,True,99.99999999945567,176.3999999992944,200 mm,1000.0,999.4900000000027,3.1335213235741324,0.12719440513322877,0.0064235735452057964,0.0064235735452057964
32607,O7-P220,32282,32608,True,99.99999999936472,176.3999999992944,200 mm,1000.0,999.4900000000032,59.31934447576958,0.33432297935319244,0.02448287695058594,0.02448287695058594
32609,O15-P82,32610,13422,True,99.9999999998555,176.3999999992944,200 mm,999.4900000000007,1000.0,29.686658613754773,0.2685993179016839,0.01770889399437212,0.01770889399437212
32616,O7-P491,32617,32165,True,99.9999999998465,176.3999999992944,200 mm,1000.0,999.4900000000008,0.64787684476823,0.07242214239905542,0.0032575671895652635,0.0032575671895652635
32618,O9-P3070,2192,9075,True,99.99999999956829,176.3999999992944,200 mm,1000.0,999.4900000000022,17.069777059999613,0.22463861568174867,0.01372884189794815,0.01372884189794815
32619,O4-P794,28390,32620,True,89.4073310376174,176.3999999992944,200 mm,999.5440226117081,1000.0,606.000761013069,0.6617191187434563,0.07899908563844439,0.07899908563844439
32628,O1-P882,23197,28171,True,100.00000000015608,176.3999999992944,200 mm,1000.0,999.4899999999992,427.4193932940553,0.6020580815016846,0.06524652194140174,0.06524652194140174
32629,O12-P3,16630,32631,True,57.610928398599846,176.3999999992944,200 mm,999.7061842651672,1000.0,698.0411396522073,0.6863876610080853,0.08565416401806288,0.08565416401806288
32632,O7-P42,32633,32634,True,99.86805121753603,176.3999999992944,200 mm,1000.0,999.4906729387906,204.9066876188688,0.4875134190716753,0.044667016358619555,0.044667016358619555
32635,O3-P1484,30769,32636,True,95.42799498060974,176.3999999992944,200 mm,999.5133172255989,1000.0,830.0778104109088,0.7165187828332821,0.09494589458914537,0.09494589458914537
32637,O2-P367,26453,32638,True,99.8682799090754,176.3999999992944,200 mm,999.4906717724638,1000.0,7.837361781534534,0.17372170693500336,0.0096512286743962,0.0096512286743962
32639,O17-P63,32385,20652,True,100.00000000003948,176.3999999992944,200 mm,999.4899999999998,1000.0,0.07200000000002842,0.03040920247657558,0.001339919033206788,0.001339919033206788
32643,O3-P1397,32644,27738,True,100.00000000036094,176.3999999992944,200 mm,1000.0,999.4899999999982,3.95449764000026,0.13780348851532323,0.007117126705607168,0.007117126705607168
32645,O14-P3,32646,10753,True,73.70194788423622,176.3999999992944,200 mm,1000.0,999.6241200657904,565.4085280340652,0.6496894102904847,0.0759898376836817,0.0759898376836817
32650,O9-P1343,32651,20552,True,100.00000000022064,176.3999999992944,200 mm,1000.0,999.4899999999989,1.6310076600001588,0.10119108862727073,0.004832171620350434,0.004832171620350434
32654,O12-P84,30884,32179,True,100.00000000012233,176.3999999992944,200 mm,999.4899999999993,1000.0,315.2576296346658,0.5525615808275032,0.05560446573598073,0.05560446573598073
32655,O1-P1714,32387,7103,True,99.9999999993241,176.3999999992944,200 mm,999.4900000000034,1000.0,121.06408095813238,0.4164644761059884,0.03446083609372735,0.03446083609372735
32656,O9-P2111,465,32657,True,99.9999999992195,176.3999999992944,200 mm,999.490000000004,1000.0,74.92727210180944,0.35950875518692804,0.02735450834864896,0.02735450834864896
32658,O1-P1778,15555,31683,True,99.99999999967741,176.3999999992944,200 mm,1000.0,999.4900000000016,11.278462509462598,0.1960723398893356,0.011371279657762351,0.011371279657762351
32659,O4-P1027,11976,21704,True,47.86559534551815,220.5999999991176,250 mm,999.8205040174543,1000.0,1255.179227530482,0.7074527773086621,0.11676128040226233,0.11676128040226233
32660,O1-P1968,12718,13165,True,80.43059243968467,176.3999999992944,200 mm,999.5898039785576,1000.0,2.764251626556573,0.12178474507311876,0.006079717050785826,0.006079717050785826
32661,O10-P409,32662,31218,True,99.99999999991373,176.3999999992944,200 mm,999.4900000000005,1000.0,22.4309720734567,0.245456034152709,0.015559957334854569,0.015559957334854569
32663,O3-P1337,32664,32665,True,99.9999999985894,176.3999999992944,200 mm,1000.0,999.4900000000072,48.730814710079436,0.31434058867054554,0.02231557542741798,0.02231557542741798
32666,O14-P45,10754,30881,True,99.9999999993623,176.3999999992944,200 mm,999.4900000000033,1000.0,0.20671620543169122,0.046820892729195734,0.002031543732326366,0.002031543732326366
32667,O2-P13,5180,8699,True,62.719659654767845,1235.1999999950594,1400 mm,999.952960255259,1000.0,39185.99632705307,0.8865686849686604,0.5465403567887682,0.5465403567887682
32672,O1-P2147,32673,20018,True,99.99999999955496,176.3999999992944,200 mm,1000.0,999.4900000000023,0.07199999999967957,0.030409202476513308,0.0013399190332042837,0.0013399190332042837
32674,O3-P1463,32675,32676,True,100.00000000018744,176.3999999992944,200 mm,999.4899999999991,1000.0,1085.522990759898,0.7608634954934957,0.11286265611684758,0.11286265611684758
32677,O3-P2708,32678,13211,True,99.99999999918637,176.3999999992944,200 mm,1000.0,999.4900000000041,51.424012117268866,0.3196996753528686,0.02288737898495577,0.02288737898495577
32679,O3-P880,32680,32681,True,100.00000000072444,176.3999999992944,200 mm,999.4899999999963,1000.0,74.7778087778602,0.35928660342626373,0.02732847971218035,0.02732847971218035
32684,O5-P71,32685,32686,True,100.00000000016855,176.3999999992944,200 mm,999.4899999999991,1000.0,50.205575877616695,0.31730088680999763,0.02263058417023761,0.02263058417023761
32687,O6-P430,32688,32689,True,93.29703678135584,176.3999999992944,200 mm,1000.0,999.5241851124151,0.0671738664825762,0.029522465246762063,0.0013047921881514676,0.0013047921881514676
32690,O2-P574,10761,18609,True,99.99999999933176,176.3999999992944,200 mm,999.4900000000034,1000.0,24.21473630654566,0.2515904528561601,0.0161178789423918,0.0161178789423918
32693,O7-P421,32694,20860,True,99.9999999996415,176.3999999992944,200 mm,999.4900000000018,1000.0,21.002342620775735,0.2402879202373259,0.015096417227242347,0.015096417227242347
32698,O4-P1284,31309,19780,True,100.00000000005576,176.3999999992944,200 mm,999.4899999999997,1000.0,78.43679145857845,0.3646344735105939,0.027958587686994302,0.027958587686994302
32699,O3-P1323,28925,26537,True,100.00000000031947,176.3999999992944,200 mm,1000.0,999.4899999999984,27.42143084000043,0.2618541850508942,0.017070169443582812,0.017070169443582812
32700,O4-P684,30407,30327,True,105.88805432779276,176.3999999992944,200 mm,1000.0,999.4599709229283,119.63033826728307,0.41496186588808326,0.034261823867291805,0.034261823867291805
32704,O1-P50,32705,17096,True,100.00000000011843,882.3999999964702,1000 mm,999.925,1000.0,16790.428364583266,0.7234219304943121,0.39905052283071746,0.39905052283071746
32706,O8-P296,7756,30242,True,90.79380708593736,176.3999999992944,200 mm,999.5369515838618,1000.0,7.084296161101876,0.16793842224547925,0.009223981754647304,0.009223981754647304
32707,O3-P996,29304,19419,True,99.99999999960224,176.3999999992944,200 mm,999.490000000002,1000.0,10.064903999999714,0.18881944105877355,0.010801134685158887,0.010801134685158887
32708,O9-P2504,32709,23241,True,100.00000000003028,176.3999999992944,200 mm,1000.0,999.4899999999999,3.0128095000000217,0.12547699805102533,0.00631368942403776,0.00631368942403776
32718,O4-P577,32719,32720,True,100.00000000040762,176.3999999992944,200 mm,1000.0,999.489999999998,1050.9269800999773,0.7558269366235378,0.11039442653335572,0.11039442653335572
32721,O1-P546,32722,7125,True,99.88630640959572,176.3999999992944,200 mm,1000.0,999.4905798373111,37.36320000061491,0.2890298025901674,0.019706638097457027,0.019706638097457027
32723,O1-P2215,32724,13765,True,99.99999999965088,176.3999999992944,200 mm,1000.0,999.4900000000018,0.14399999999993676,0.0405268339344192,0.0017571686007316503,0.0017571686007316503
32726,O9-P2119,32348,31570,True,99.99999999992187,176.3999999992944,200 mm,999.4900000000004,1000.0,45.214402716288475,0.30701189087826486,0.02154468380837138,0.02154468380837138
32729,O9-P591,32730,21322,True,99.88803681921556,176.3999999992944,200 mm,999.490571012222,1000.0,54.38091420447401,0.3253549459062469,0.023498260159977705,0.023498260159977705
32731,O6-P402,19300,32732,True,89.48101202249019,176.3999999992944,200 mm,999.5436468386853,1000.0,19.457381817628743,0.23441014561669474,0.014576422196264809,0.014576422196264809
32734,O1-P2500,32735,32736,True,100.00000000020974,176.3999999992944,200 mm,1000.0,999.489999999999,136.442492108021,0.4318034678042612,0.03653024137312177,0.03653024137312177
32737,O3-P1005,32738,31336,True,82.0274621948619,176.3999999992944,200 mm,1000.0,999.5816599428063,80.75330683182897,0.36792665041640255,0.02835015667844662,0.02835015667844662
32739,O3-P3341,32740,32741,True,100.00000000030782,176.3999999992944,200 mm,999.4899999999984,1000.0,37.72745405089509,0.2899213308058867,0.019795994003856378,0.019795994003856378
32742,O3-P1822,32743,7946,True,85.66186577352755,176.3999999992944,200 mm,1000.0,999.563124484555,17.18304680778781,0.22512334365830872,0.013770391130658659,0.013770391130658659
32744,O3-P2343,17649,18011,True,99.88942548106944,176.3999999992944,200 mm,1000.0,999.4905639300465,39.869712867224166,0.29504333263195026,0.02031292645707158,0.02031292645707158
32745,O21-P528,32746,32747,True,100.00000000005063,176.3999999992944,200 mm,1000.0,999.4899999999998,230.46597263196855,0.5046503077485939,0.04738462854636186,0.04738462854636186
32748,O7-P39,32749,32750,True,99.88997750326156,176.3999999992944,200 mm,1000.0,999.4905611147334,208.14881698941187,0.489775208735382,0.0450195254141064,0.0450195254141064
32751,O3-P220,30616,3723,True,72.31452090148983,176.3999999992944,200 mm,1000.0,999.6311959434024,4.191915197607751,0.14058231183909592,0.00730296467027193,0.00730296467027193
32752,O9-P891,2171,29318,True,98.90560901579848,176.3999999992944,200 mm,999.4955813940194,1000.0,0.8685144184910851,0.08066012904611064,0.00368784547833932,0.00368784547833932
32753,O1-P2094,31461,229,True,91.35942839159482,176.3999999992944,200 mm,1000.0,999.5340669152029,0.14422853424176096,0.040552812858890806,0.0017582781459028717,0.0017582781459028717
32754,O3-P895,31226,5963,True,75.88959979984014,176.3999999992944,200 mm,1000.0,999.6129630410209,60.31184566247782,0.336059498714253,0.02467580374307285,0.02467580374307285
32755,O19-P32,32756,32605,True,99.99999999973225,176.3999999992944,200 mm,1000.0,999.4900000000014,3.061521323574524,0.12617566843843311,0.006358311492217606,0.006358311492217606
32757,O3-P3144,5882,32758,True,100.00000000010428,794.1999999968234,900 mm,1000.0,999.925,13627.61248433984,0.688242891859012,0.3737638117136168,0.3737638117136168
32759,O1-P103,4677,32760,True,99.99999999937064,220.5999999991176,250 mm,1000.0,999.6250000000024,1208.4792200857707,0.700957640395131,0.11412542998649908,0.11412542998649908
32761,O3-P366,20083,29173,True,99.89240158929725,176.3999999992944,200 mm,1000.0,999.4905487518946,52.004828824374655,0.3208287303836486,0.023008724099730503,0.023008724099730503
32762,O9-P476,32763,32764,True,99.99999999976016,176.3999999992944,200 mm,1000.0,999.4900000000013,6.741065799999827,0.165159174302397,0.009021274942656575,0.009021274942656575
32765,O1-P18,32766,2520,True,55.142219091256834,1411.799999994353,1600 mm,1000.0,999.9586433356816,63055.09245092293,0.994437337998312,0.6712969720324203,0.6712969720324203
32767,O9-P544,32768,18620,True,99.99999999997809,176.3999999992944,200 mm,1000.0,999.4900000000001,32.30650715575697,0.2759568410114438,0.018417352059825177,0.018417352059825177
32769,O3-P845,32770,32771,True,100.0000000003634,176.3999999992944,200 mm,1000.0,999.4899999999982,1002.7426724297923,0.7483186779989266,0.10699162384918773,0.10699162384918773
32772,O1-P1001,20310,32773,True,100.00000000006143,1235.1999999950594,1400 mm,1000.0,999.925,46564.35375407716,0.9251311779042929,0.6041646613305718,0.6041646613305718
32774,O2-P598,12134,24130,True,99.99999999989792,1235.1999999950594,1400 mm,1000.0,999.9250000000001,32753.603107309664,0.8468829107230235,0.49410724317629195,0.49410724317629195
32775,O1-P2528,25405,32480,True,99.96621514553821,176.3999999992944,200 mm,1000.0,999.4901723027577,155.1422177061294,0.4488027594811077,0.03890662441727203,0.03890662441727203
32776,O4-P819,32777,8658,True,58.96699313713757,176.3999999992944,200 mm,1000.0,999.6992683350006,90.78283902648496,0.38143095194590965,0.029986044597180437,0.029986044597180437
32778,O4-P797,8662,6779,True,63.78075711015927,176.3999999992944,200 mm,999.6747181387382,1000.0,576.0430768174853,0.652916064551033,0.0767834871483972,0.0767834871483972
32779,O1-P1694,32780,4449,True,58.92412680980943,176.3999999992944,200 mm,1000.0,999.69948695327,204.66847490020226,0.4873461569196675,0.04464102084747385,0.04464102084747385
32781,O2-P111,14750,32782,True,64.65583369060874,176.3999999992944,200 mm,1000.0,999.6702552481779,721.89897703157,0.692256996661036,0.08735002395893524,0.08735002395893524
32789,O9-P550,32790,11553,True,99.99999999987456,176.3999999992944,200 mm,1000.0,999.4900000000007,13.697665599999732,0.20903370923771036,0.012418817492398152,0.012418817492398152
32791,O1-P2540,2114,32792,True,99.99999999907101,176.3999999992944,200 mm,999.4900000000048,1000.0,19.835468419999437,0.23587831843289866,0.014705592227789183,0.014705592227789183
32793,O3-P1823,32085,32743,True,73.40011726510099,176.3999999992944,200 mm,1000.0,999.625659401948,6.714784084430873,0.16494232313094348,0.009005530146187405,0.009005530146187405
32794,O3-P2860,5390,32795,True,86.59079875690406,794.1999999968234,900 mm,1000.0,999.9350569009323,14614.347925604621,0.7001873045319225,0.389391552323063,0.389391552323063
32796,O9-P2203,32797,32798,True,100.00000000056671,176.3999999992944,200 mm,999.489999999997,1000.0,19.564138260000345,0.23482673210943164,0.014613025106105529,0.014613025106105529
32805,O20-P76,31190,32806,True,99.99999999990479,176.3999999992944,200 mm,1000.0,999.4900000000005,12.03981100586532,0.20034631753890583,0.011712640794373856,0.011712640794373856
32810,O2-P201,26873,10304,True,86.5895313941351,277.99999999888803,315 mm,999.7662082652358,1000.0,2549.0272034503205,0.7403490711265679,0.17353219318567759,0.17353219318567759
32811,O9-P2107,23243,21699,True,96.6201633110436,176.3999999992944,200 mm,999.5072371671137,1000.0,13.85656245680216,0.20982663112604133,0.012484094988759036,0.012484094988759036
32812,O7-P395,22772,32813,True,99.8983956805237,176.3999999992944,200 mm,999.4905181820293,1000.0,48.55823218765997,0.31398995719608624,0.022278402760493567,0.022278402760493567
32814,O4-P1140,32815,10569,True,84.00351209341628,176.3999999992944,200 mm,1000.0,999.5715820883236,9.961008028707255,0.18817050092676232,0.010750682695595613,0.010750682695595613
32818,O21-P639,32819,32820,True,99.9999999999259,176.3999999992944,200 mm,999.4900000000004,1000.0,8.417235179999947,0.17791510684059136,0.00996560900677068,0.00996560900677068
32821,O19-P30,32606,15542,True,100.00000000066008,176.3999999992944,200 mm,1000.0,999.4899999999966,5.090020663574608,0.15019890629712557,0.007959379346871643,0.007959379346871643
32822,O3-P2809,17549,31777,True,100.00000000087655,882.3999999964702,1000 mm,999.9249999999994,1000.0,16079.811967368945,0.7155639668990311,0.38931209336764155,0.38931209336764155
32823,O2-P290,9333,22029,True,99.9999999999812,176.3999999992944,200 mm,1000.0,999.4900000000001,63.930742485835516,0.3422209130226285,0.02536633326978026,0.02536633326978026
32824,O9-P610,32825,4667,True,74.96813281352787,176.3999999992944,200 mm,999.617662522651,1000.0,12.83464737866547,0.2046099548001251,0.012057157401053696,0.012057157401053696
32826,O9-P2589,32827,19150,True,100.0000000009663,176.3999999992944,200 mm,999.4899999999951,1000.0,18.89471960940434,0.23218734034335775,0.014381765970335135,0.014381765970335135
32828,O9-P551,32370,32790,True,99.99999999984533,176.3999999992944,200 mm,1000.0,999.4900000000008,3.6222998999998213,0.13371385582258014,0.006846773118796119,0.006846773118796119
32829,O3-P1629,32830,32831,True,99.99999999996291,176.3999999992944,200 mm,999.4900000000002,1000.0,7.0682347600001085,0.16781049154735522,0.009214613745048615,0.009214613745048615
32832,O21-P1278,32833,8329,True,75.83223034664354,176.3999999992944,200 mm,999.6132556252321,1000.0,93.31194340983444,0.38466203692270523,0.03038462755233898,0.03038462755233898
32836,O3-P3179,26119,5993,True,70.38400885414772,176.3999999992944,200 mm,1000.0,999.6410415548438,70.09153494825833,0.3521509083944044,0.026499108487442448,0.026499108487442448
32837,O3-P886,29116,15785,True,99.99999999984702,176.3999999992944,200 mm,999.4900000000008,1000.0,42.964839568422086,0.30210546344559835,0.021035674799089365,0.021035674799089365
32838,O3-P1207,11637,2440,True,54.38941384929077,176.3999999992944,200 mm,999.7226139893686,1000.0,83.27776906994026,0.37143661559509533,0.02877073458517371,0.02877073458517371
32839,O7-P174,32840,32841,True,85.34098574808324,176.3999999992944,200 mm,1000.0,999.5647609726848,141.8305782502575,0.43687200523036485,0.03722948939365941,0.03722948939365941
32842,O9-P866,32843,32844,True,100.00000000011472,176.3999999992944,200 mm,1000.0,999.4899999999994,126.01946938193598,0.42155813953566273,0.03514034176657718,0.03514034176657718
32845,O3-P901,30591,30536,True,99.9999999998773,176.3999999992944,200 mm,1000.0,999.4900000000006,15.959784773287844,0.21976370011668464,0.013313853659023493,0.013313853659023493
32847,O21-P602,32848,6231,True,65.49277727500107,176.3999999992944,200 mm,1000.0,999.6659868358975,62.6518409840408,0.3400731189049882,0.025124557229098874,0.025124557229098874
32849,O2-P11,6844,26399,True,100.0000000000115,1235.1999999950594,1400 mm,999.925,1000.0,39186.13204336248,0.8865694569917503,0.5465414377113537,0.5465414377113537
32850,O1-P1835,28440,759,True,100.0000000004726,176.3999999992944,200 mm,1000.0,999.4899999999976,24.63196601167295,0.2529786599737045,0.016245300202573372,0.016245300202573372
32851,O7-P33,20768,32852,True,75.67526222995284,176.3999999992944,200 mm,1000.0,999.6140561626272,392.5170807152328,0.5879337150151274,0.06235763164778587,0.06235763164778587
32853,O12-P476,32854,32855,True,100.00000000021484,176.3999999992944,200 mm,999.4899999999989,1000.0,3.560647005894999,0.13292651430990948,0.006795155486476092,0.006795155486476092
32858,O9-P598,32859,32860,True,100.0000000000752,176.3999999992944,200 mm,999.4899999999997,1000.0,22.85345894723062,0.24693946825758567,0.015694106317218653,0.015694106317218653
32861,O2-P514,11285,32862,True,99.95144493413304,176.3999999992944,200 mm,1000.0,999.4902476308359,166.2251520441815,0.45816170049737037,0.04025365429847817,0.04025365429847817
32863,O17-P70,32864,18437,True,100.00000000109657,176.3999999992944,200 mm,999.4899999999944,1000.0,4.78324602000079,0.14705737990381454,0.007742680897115097,0.007742680897115097
32865,O9-P1583,32866,6223,True,60.91182502126806,176.3999999992944,200 mm,1000.0,999.6893496923915,29.494261863256586,0.26804098566197226,0.017655633150854895,0.017655633150854895
32870,O3-P1627,32871,32872,True,100.00000000022716,176.3999999992944,200 mm,999.4899999999989,1000.0,7.212234760000332,0.1689502972462598,0.009298205236775695,0.009298205236775695
32873,O9-P2213,26858,24166,True,100.00000000020457,176.3999999992944,200 mm,999.489999999999,1000.0,50.137335410082976,0.31716530155118544,0.022616110650487586,0.022616110650487586
32874,O2-P209,29859,32507,True,100.00000000001292,246.999999999012,280 mm,1000.0,999.625,2256.250645728574,0.8127455622360972,0.1570023383944259,0.1570023383944259
32875,O4-P1134,32876,32877,True,92.47000434776291,176.3999999992944,200 mm,1000.0,999.5284029778264,60.84601673254564,0.33698554251239027,0.02477899000944642,0.02477899000944642
32878,O12-P441,32879,32880,True,100.00000000016144,176.3999999992944,200 mm,999.4899999999992,1000.0,18.16463741332148,0.22923213982304083,0.01412466103179144,0.01412466103179144
32881,O11-P143,8981,32882,True,99.9999999996301,176.3999999992944,200 mm,1000.0,999.4900000000019,1.9025913902816711,0.10685800861950168,0.005165664066605763,0.005165664066605763
32885,O4-P78,11976,28364,True,99.9999999994887,705.7999999971769,800 mm,1000.0,999.9150000000004,9627.381616329465,0.6630697414320904,0.3137493426843031,0.3137493426843031
32886,O2-P102,32887,16097,True,100.00000000011376,176.3999999992944,200 mm,1000.0,999.4899999999994,920.3100661298832,0.7341204855578952,0.10122894567830612,0.10122894567830612
32888,O2-P678,32889,32890,True,100.00000000015814,1235.1999999950594,1400 mm,999.9249999999998,1000.0,30833.718932999167,0.8336793105330145,0.4778952970513263,0.4778952970513263
32891,O9-P868,27755,32892,True,99.99999999995683,176.3999999992944,200 mm,1000.0,999.4900000000002,123.42543964979035,0.4189106878359994,0.03478622250588277,0.03478622250588277
32893,O4-P1146,5018,4458,True,54.34690903153486,176.3999999992944,200 mm,999.7228307639392,1000.0,80.29273854581429,0.3672776534706432,0.028272742960452547,0.028272742960452547
32894,O9-P8,7443,32895,True,100.00000000027067,441.1999999982352,500 mm,999.8449999999996,1000.0,4084.191786395951,0.6769544373550623,0.2055991735802012,0.2055991735802012
32896,O5-P96,13634,32897,True,72.70773561976746,176.3999999992944,200 mm,1000.0,999.6291905483392,6.166717549558083,0.16027869951523602,0.008669425968216665,0.008669425968216665
32898,O4-P830,32899,32900,True,73.5456722296464,176.3999999992944,200 mm,1000.0,999.6249170716288,16.65502567308443,0.2228440678887697,0.013575469293166989,0.013575469293166989
32901,O4-P527,11652,22225,True,58.75489997336175,176.3999999992944,200 mm,999.7003500101358,1000.0,0.04230352798082046,0.024130287956990664,0.0010963498322272582,0.0010963498322272582
32902,O7-P41,32634,32903,True,99.9101320815269,176.3999999992944,200 mm,1000.0,999.4904583263842,207.75997346501254,0.48950537377763104,0.0449773737607595,0.0449773737607595
32904,O4-P1092,32905,20089,True,101.19417731665924,176.3999999992944,200 mm,999.483909695685,1000.0,6.577530127667996,0.16380010119736746,0.008922768215058045,0.008922768215058045
32906,O6-P385,31414,32907,True,92.3095394252679,176.3999999992944,200 mm,999.5292213489312,1000.0,89.06115674700773,0.3791933786381556,0.029711656221287304,0.029711656221287304
32908,O14-P50,32909,32910,True,100.00000000004763,176.3999999992944,200 mm,999.4899999999998,1000.0,128.36994491880935,0.423922217796517,0.03545829443783871,0.03545829443783871
