id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
32911,O8-P139,30808,26995,True,55.71952628609071,176.3999999992944,200 mm,1000.0,999.7158304159409,53.39506201055535,0.32349469150922977,0.02329646492804041,0.02329646492804041
32912,O9-P103,32913,31567,True,100.00000000067628,176.3999999992944,200 mm,999.4899999999966,1000.0,382.2074268230711,0.5835620855962401,0.06148708104553188,0.06148708104553188
32914,O9-P545,30294,32768,True,99.99999999982614,176.3999999992944,200 mm,1000.0,999.4900000000009,28.90020725575699,0.2663004803064276,0.017490053945901193,0.017490053945901193
32915,O7-P433,32916,32917,True,99.99999999987504,176.3999999992944,200 mm,999.4900000000007,1000.0,43.00399536903276,0.30219242680239655,0.021044647429674032,0.021044647429674032
32918,O1-P2509,29622,32919,True,99.99999999845075,176.3999999992944,200 mm,1000.0,999.4900000000079,94.29078494791366,0.38589529513915455,0.030537500485409128,0.030537500485409128
32920,O3-P1628,32872,32830,True,100.00000000008444,176.3999999992944,200 mm,999.4899999999996,1000.0,7.140234760000169,0.16838240274971572,0.009256521106631796,0.009256521106631796
32922,O1-P2496,11327,18589,True,100.00000000016232,176.3999999992944,200 mm,1000.0,999.4899999999992,419.3912822139937,0.5988970363701225,0.06458954866270863,0.06458954866270863
32923,O19-P14,32924,32925,True,99.9999999995642,176.3999999992944,200 mm,1000.0,999.4900000000022,158.62712935290273,0.4517984267672287,0.039334739832908416,0.039334739832908416
32926,O2-P347,32927,13249,True,99.9999999999824,176.3999999992944,200 mm,1000.0,999.4900000000001,353.666143150274,0.5709330891425071,0.059031043339835255,0.059031043339835255
32930,O2-P1537,31059,8696,True,81.17586973802662,176.3999999992944,200 mm,999.5860030643361,1000.0,58.55520325654473,0.3329716034610262,0.02433325132863318,0.02433325132863318
32932,O2-P849,10997,10998,True,36.10690628680213,176.3999999992944,200 mm,1000.0,999.8158547779373,34.919312332601436,0.2828812320333137,0.019095368980954673,0.019095368980954673
32935,O2-P1705,9853,7697,True,100.0000000002907,176.3999999992944,200 mm,999.4899999999985,1000.0,51.254387247513264,0.31936820335822613,0.022851812166547428,0.022851812166547428
32937,O2-P676,32938,32939,True,99.99999999990824,1235.1999999950594,1400 mm,999.9250000000001,1000.0,30840.861012520116,0.8337297464820538,0.4779561787279432,0.4779561787279432
32943,O2-P1170,31271,32944,True,99.36231324500952,176.3999999992944,200 mm,1000.0,999.4932522024504,0.07154086553640686,0.030326548122004176,0.0013366347882598118,0.0013366347882598118
32945,O9-P580,32946,21269,True,100.00000000030676,176.3999999992944,200 mm,999.4899999999984,1000.0,3.864382560000221,0.13671842228968428,0.007045030514908338,0.007045030514908338
32947,O4-P799,6780,32948,True,100.00000000012211,176.3999999992944,200 mm,999.4899999999993,1000.0,560.1818602257598,0.6480832412309874,0.07559830701029137,0.07559830701029137
32949,O21-P897,31915,32950,True,99.99999999890944,176.3999999992944,200 mm,999.4900000000056,1000.0,159.95546408707582,0.45292723415191455,0.039496800502511774,0.039496800502511774
32951,O3-P1578,32952,20302,True,99.99999999967184,176.3999999992944,200 mm,1000.0,999.4900000000017,578.9174083609452,0.6537788078930552,0.07699732794075688,0.07699732794075688
32953,O7-P5,32525,32954,True,89.12095425679152,277.99999999888803,315 mm,1000.0,999.7593734235066,2332.5603875104457,0.7264192067133163,0.16364574825230815,0.16364574825230815
32955,O3-P3205,1016,32956,True,100.0000000002983,794.1999999968234,900 mm,1000.0,999.9249999999997,13092.398676366618,0.681399006673928,0.36519438802570126,0.36519438802570126
32957,O2-P1304,32958,8559,True,99.91769401809705,176.3999999992944,200 mm,1000.0,999.4904197605077,14.61717077969303,0.21353585076555376,0.0127912868834565,0.0127912868834565
32959,O19-P35,32960,32961,True,123.43486950517588,176.3999999992944,200 mm,1000.0,999.3704821655236,0.1391797235741253,0.03997238616622362,0.0017335343053347268,0.0017335343053347268
32967,O6-P56,32968,10951,True,78.93647046879407,313.1999999987472,355 mm,1000.0,999.7868715297343,3072.653289590885,0.7782531734726001,0.17959012775199595,0.17959012775199595
32969,O3-P1747,29225,32970,True,90.4928796812823,176.3999999992944,200 mm,999.5384863136254,1000.0,48.02993170213197,0.31291100624437657,0.022164199888430592,0.022164199888430592
32971,O3-P1180,32972,21825,True,100.0000000005516,176.3999999992944,200 mm,999.4899999999972,1000.0,6.031529540000397,0.1590841566276766,0.008584106983014723,0.008584106983014723
32973,O3-P1127,32974,31004,True,100.00000000002942,176.3999999992944,200 mm,999.4899999999999,1000.0,325.4519595362042,0.5576061904029,0.056528888649717654,0.056528888649717654
32975,O9-P2233,8507,16767,True,95.71043163503978,176.3999999992944,200 mm,999.5118767986613,1000.0,3.498573650777229,0.13212419642182455,0.006742699504767077,0.006742699504767077
32976,O19-P17,32977,16589,True,100.00000000054617,176.3999999992944,200 mm,1000.0,999.4899999999972,124.39755935168257,0.4199076341490126,0.03491933216274312,0.03491933216274312
32978,O19-P11,32979,32980,True,99.99999999974013,176.3999999992944,200 mm,1000.0,999.4900000000014,201.06745544275205,0.48479933618241,0.044246433823306806,0.044246433823306806
32982,O21-P808,32983,12027,True,100.00000000003004,176.3999999992944,200 mm,1000.0,999.4899999999999,14.98839272000006,0.2152968695008751,0.012938187609670292,0.012938187609670292
32987,O1-P92,32988,32989,True,100.00000000043504,246.999999999012,280 mm,1000.0,999.6249999999984,1813.4803782255588,0.7746473966028584,0.13622371771543043,0.13622371771543043
32990,O18-P60,32991,27353,True,99.99999999945166,176.3999999992944,200 mm,999.4900000000029,1000.0,24.060872863069232,0.25107422521719486,0.016070605037141368,0.016070605037141368
32992,O21-P47,32993,32994,True,99.99999999996496,441.1999999982352,500 mm,999.845,1000.0,4525.29967609092,0.6944967971047795,0.21827488416554813,0.21827488416554813
32995,O19-P12,32996,32979,True,100.0000000007138,176.3999999992944,200 mm,1000.0,999.4899999999964,194.2049836551539,0.4798476408919516,0.04348582247563469,0.04348582247563469
32998,O7-P388,32999,5958,True,81.10546425937284,176.3999999992944,200 mm,999.5863621322771,1000.0,177.97851049862666,0.4675851317145664,0.041638747752403574,0.041638747752403574
33001,O9-P2140,22176,33002,True,99.99999999958224,176.3999999992944,200 mm,999.4900000000022,1000.0,49.86100742588619,0.3166149070838415,0.022557402014400717,0.022557402014400717
33003,O4-P923,33004,33005,True,100.68060083963832,176.3999999992944,200 mm,999.4865289357178,1000.0,10.76210265260466,0.19305681105995495,0.011132834026493184,0.011132834026493184
33006,O3-P2815,33007,33008,True,99.99999999998785,882.3999999964702,1000 mm,999.925,1000.0,15871.577889189855,0.7131993234766206,0.38643860597452545,0.38643860597452545
33009,O9-P2839,6940,33010,True,100.00000000014974,176.3999999992944,200 mm,1000.0,999.4899999999992,341.32528068397266,0.5652137441861793,0.05794632443009149,0.05794632443009149
33011,O7-P176,30857,33012,True,95.52348798950432,176.3999999992944,200 mm,1000.0,999.5128302112536,132.31507679723202,0.4278186761404533,0.03598594602565593,0.03598594602565593
33013,O3-P2854,33014,30841,True,99.99999999946914,794.1999999968234,900 mm,1000.0,999.9250000000004,14682.261228345533,0.7009789680050519,0.3904601104287837,0.3904601104287837
33015,O1-P1120,33016,5564,True,72.30264020214084,176.3999999992944,200 mm,1000.0,999.6312565349691,7.062035097799631,0.16776105626095986,0.00921099469963606,0.00921099469963606
33025,O9-P178,33026,33027,True,96.65696401619569,220.5999999991176,250 mm,1000.0,999.6375363849393,1532.3197226474172,0.7408046062790969,0.1323423567674839,0.1323423567674839
33028,O4-P219,33029,33030,True,100.00000000006727,176.3999999992944,200 mm,1000.0,999.4899999999997,5.580267658464192,0.15495621617808888,0.008291697624562732,0.008291697624562732
33031,O1-P1403,27148,25639,True,99.99999999985543,176.3999999992944,200 mm,999.4900000000007,1000.0,402.98717799686625,0.592277170158359,0.0632333919189399,0.0632333919189399
33035,O11-P329,33036,33037,True,99.99999999978608,176.3999999992944,200 mm,999.4900000000011,1000.0,0.1440000000006584,0.040526833934497825,0.0017571686007352499,0.0017571686007352499
33038,O2-P432,6618,6686,True,58.79661327283865,176.3999999992944,200 mm,1000.0,999.7001372723086,18.470522581556445,0.23048034437571885,0.014233020869314484,0.014233020869314484
33042,O7-P160,33043,33044,True,99.9286892261183,220.5999999991176,250 mm,1000.0,999.625267415402,1223.351333579307,0.703055869179273,0.11496594831493928,0.11496594831493928
33047,O3-P81,16539,31708,True,99.99999999933588,555.7999999977768,630 mm,1000.0,999.8750000000008,6771.50372940279,0.7057519760277147,0.25942665153408206,0.25942665153408206
33048,O1-P1758,33049,23898,True,99.9999999994737,176.3999999992944,200 mm,1000.0,999.4900000000027,3.0663416000001065,0.12624438595192758,0.0063627062602894845,0.0063627062602894845
33051,O14-P4,29746,32646,True,99.99999999990733,176.3999999992944,200 mm,1000.0,999.4900000000005,559.2091052423222,0.6477828091738381,0.07552532830369024,0.07552532830369024
33052,O4-P1331,17935,15656,True,77.43299222005167,176.3999999992944,200 mm,999.6050917396777,1000.0,57.20751626500999,0.3305567656522459,0.024066990567834408,0.024066990567834408
33053,O3-P820,33054,15811,True,100.000000000361,176.3999999992944,200 mm,1000.0,999.4899999999982,85.45570914085509,0.37440271773694644,0.02912865894804367,0.02912865894804367
33057,O2-P679,32890,16409,True,100.00000000013932,1235.1999999950594,1400 mm,999.9249999999998,1000.0,30819.940036473254,0.8335819779600755,0.4777778281391766,0.4777778281391766
33058,O21-P49,33059,33060,True,99.99999999991871,441.1999999982352,500 mm,999.8450000000001,1000.0,4524.654944245959,0.6944724450495241,0.2182565227677625,0.2182565227677625
33061,O8-P229,33062,21229,True,72.0237014965477,176.3999999992944,200 mm,999.6326791223676,1000.0,7.899138625077515,0.17417858230161148,0.009685293644568492,0.009685293644568492
33063,O9-P596,33064,33065,True,99.9999999999698,176.3999999992944,200 mm,999.4900000000001,1000.0,35.13308686723072,0.283431148854278,0.019149685767493378,0.019149685767493378
33066,O8-P56,31498,23327,True,71.05122219117827,176.3999999992944,200 mm,1000.0,999.637638766825,85.8139772607422,0.3748853166817038,0.02918711379685182,0.02918711379685182
33067,O4-P222,33068,8997,True,85.2232345071853,176.3999999992944,200 mm,1000.0,999.5653615040134,0.12390458063521267,0.03812641553243373,0.00165548057589558,0.00165548057589558
33069,O3-P1011,33070,33071,True,100.00000000085625,176.3999999992944,200 mm,1000.0,999.4899999999957,10.136904000000428,0.18926640366060848,0.010835937454572474,0.010835937454572474
33072,O2-P917,33073,31898,True,99.99999999970865,176.3999999992944,200 mm,1000.0,999.4900000000015,57.394639109145345,0.3308945060254741,0.024104144274661857,0.024104144274661857
33074,O1-P2511,19582,29621,True,100.00000000010368,176.3999999992944,200 mm,1000.0,999.4899999999994,94.146784947914,0.3857144596178059,0.030515058728255228,0.030515058728255228
33076,O7-P40,32903,32749,True,99.93473224251596,176.3999999992944,200 mm,1000.0,999.4903328655631,208.07689620560956,0.4897253290277599,0.04501173158841004,0.04501173158841004
33079,O6-P403,32732,22286,True,89.50067912853724,176.3999999992944,200 mm,999.5435465364444,1000.0,6.506951068972548,0.16320625513981016,0.008879853373307387,0.008879853373307387
33080,O2-P107,32322,12449,True,99.93608546098739,176.3999999992944,200 mm,1000.0,999.490325964149,770.7543240237666,0.7036716608618372,0.09079593025275073,0.09079593025275073
33081,O3-P873,30587,22351,True,100.00000000040782,176.3999999992944,200 mm,999.489999999998,1000.0,147.4837978335381,0.44203726516602865,0.037950157438436834,0.037950157438436834
33082,O19-P13,32925,32996,True,100.00000000046887,176.3999999992944,200 mm,1000.0,999.4899999999976,168.303764273348,0.45986417762330317,0.04050172932186231,0.04050172932186231
33083,O1-P1686,1135,33084,True,100.00000000004329,176.3999999992944,200 mm,1000.0,999.4899999999998,41.785261468747194,0.29945853473086426,0.020763419713006787,0.020763419713006787
33087,O4-P773,22395,29638,True,99.99999999953235,176.3999999992944,200 mm,999.4900000000024,1000.0,7.365277459999664,0.17014437251896392,0.009386082803945454,0.009386082803945454
33094,O21-P42,10332,33095,True,99.99999999967277,494.1999999980232,560 mm,999.8450000000005,1000.0,4712.011560845429,0.6998292910833627,0.21058242351534875,0.21058242351534875
33096,O4-P1400,24113,9530,True,67.51477167521843,555.7999999977768,630 mm,1000.0,999.915606535406,6383.2401865949905,0.6953011918318985,0.2507718284485304,0.2507718284485304
33097,O9-P531,33098,33099,True,99.99999999989873,176.3999999992944,200 mm,1000.0,999.4900000000005,4.0615619371532246,0.139070555716214,0.007201649487089281,0.007201649487089281
33101,O3-P725,33102,31849,True,101.17444648143878,176.3999999992944,200 mm,999.4840103229446,1000.0,0.14496865531259792,0.04063675991054012,0.0017618647904291,0.0017618647904291
33109,O3-P2924,21938,33110,True,100.0000000001898,176.3999999992944,200 mm,1000.0,999.489999999999,86.59457931716614,0.37593172122894114,0.029314070674694936,0.029314070674694936
33111,O7-P331,33112,33113,True,85.32293125909938,176.3999999992944,200 mm,1000.0,999.5648530505786,0.47742699548377715,0.06462548341434166,0.002866067629654721,0.002866067629654721
33114,O3-P1126,33115,32974,True,99.99999999954211,176.3999999992944,200 mm,999.4900000000023,1000.0,331.23002630628497,0.5604093468209287,0.05704785975292292,0.05704785975292292
33116,O19-P28,1085,33117,True,100.00000000020808,176.3999999992944,200 mm,1000.0,999.489999999999,27.639031990606178,0.26251901321770665,0.01713266902758965,0.01713266902758965
33118,O21-P348,33119,33120,True,100.00000000004373,176.3999999992944,200 mm,1000.0,999.4899999999998,0.6480000000002709,0.07242723876364218,0.003257828139625395,0.003257828139625395
33121,O16-P6,33122,33123,True,99.9999999999346,246.999999999012,280 mm,1000.0,999.6250000000002,1824.3000817994575,0.7757258250368018,0.13672757931941437,0.13672757931941437
33124,O11-P323,33125,33126,True,100.000000000001,176.3999999992944,200 mm,999.49,1000.0,6.166431560000414,0.16027619184232775,0.008669246530729051,0.008669246530729051
33129,O2-P1708,12688,7146,True,99.93916321826835,176.3999999992944,200 mm,999.4903102675868,1000.0,50.39573857621258,0.31767801584782945,0.02267086524639039,0.02267086524639039
33130,O21-P476,1254,33131,True,103.0931951695976,176.3999999992944,200 mm,1000.0,999.474224704635,0.3621740318450366,0.058202789938462694,0.0025553207386271202,0.0025553207386271202
33132,O2-P1512,11693,21658,True,100.0000000003932,176.3999999992944,200 mm,999.489999999998,1000.0,46.156666665407094,0.30901486949148227,0.021754109887221186,0.021754109887221186
33133,O7-P58,22842,33134,True,99.999999999636,176.3999999992944,200 mm,1000.0,999.4900000000018,158.81054252993573,0.4519547124986488,0.03935715320111236,0.03935715320111236
33135,O6-P88,33136,33137,True,99.93988592295102,277.99999999888803,315 mm,1000.0,999.7301623080081,2345.1631197573524,0.7272831383185827,0.16421766314419942,0.16421766314419942
33138,O5-P287,33139,33140,True,99.99999999977176,176.3999999992944,200 mm,1000.0,999.4900000000011,14.59603003999985,0.21343461698775631,0.012782862829750795,0.012782862829750795
33141,O9-P521,33142,33143,True,100.00000000003254,176.3999999992944,200 mm,1000.0,999.4899999999998,18.653529075210304,0.23122014345888006,0.014297406919472335,0.014297406919472335
33144,O3-P2117,33145,33146,True,99.99999999977818,176.3999999992944,200 mm,999.4900000000011,1000.0,3.53411737999974,0.1325848064322297,0.0067727967240923895,0.0067727967240923895
33149,O8-P251,33150,33151,True,79.33346403951472,176.3999999992944,200 mm,1000.0,999.5953993333985,0.28083166629885936,0.05277950871981714,0.00230139269232587,0.00230139269232587
33152,O7-P243,4134,33153,True,99.88226908600728,176.3999999992944,200 mm,999.4906004276613,1000.0,648.7418615118611,0.6735957659992565,0.0821147816383537,0.0821147816383537
33154,O3-P916,18818,29478,True,118.353649444365,176.3999999992944,200 mm,1000.0,999.3963963878338,44.09340506458783,0.30458944631472673,0.021292663808540113,0.021292663808540113
33158,O21-P479,33159,33160,True,100.00000000080178,176.3999999992944,200 mm,1000.0,999.4899999999959,0.14400000000056104,0.040526833934486584,0.0017571686007347804,0.0017571686007347804
33161,O21-P475,33131,33162,True,99.99999999911776,176.3999999992944,200 mm,1000.0,999.4900000000044,1.4159661318444015,0.09622395792002603,0.004546071328832389,0.004546071328832389
33173,O1-P1685,33084,33174,True,99.99999999998207,176.3999999992944,200 mm,1000.0,999.4900000000001,59.482973755051454,0.3346107141534142,0.02451479302654581,0.02451479302654581
33175,O2-P342,31947,13727,True,100.00000000010716,176.3999999992944,200 mm,999.4899999999994,1000.0,323.4681144361924,0.5566345264053316,0.05634988530559414,0.05634988530559414
33176,O3-P2115,10495,33177,True,101.55207500324347,176.3999999992944,200 mm,999.4820844174834,1000.0,20.628704379637828,0.23889528593470494,0.01497252218330773,0.01497252218330773
33181,O1-P1451,28259,22181,True,99.94656008313731,176.3999999992944,200 mm,999.490272543576,1000.0,65.16203014819753,0.34425945928332646,0.025596871220778285,0.025596871220778285
33184,O1-P1867,730,11690,True,99.99999999949304,176.3999999992944,200 mm,999.4900000000026,1000.0,7.869144619999636,0.17395707283623763,0.009668772016528767,0.009668772016528767
33185,O4-P648,33186,33187,True,100.00000000000196,176.3999999992944,200 mm,999.49,1000.0,67.38039641357513,0.3478626557568451,0.026006890115968437,0.026006890115968437
33188,O1-P1143,33189,33190,True,100.0000000000368,176.3999999992944,200 mm,999.4899999999998,1000.0,8.47959874793833,0.178353912337994,0.009998729072832965,0.009998729072832965
33191,O21-P474,33162,33192,True,99.99999999979006,176.3999999992944,200 mm,1000.0,999.490000000001,7.560468051844252,0.17164238120549938,0.009496770905394273,0.009496770905394273
33193,O2-P158,33194,10206,True,64.67235049482755,176.3999999992944,200 mm,1000.0,999.6701710124764,12.679824092356276,0.20379433849864764,0.011990945121317891,0.011990945121317891
33195,O21-P669,29382,3146,True,99.94774392090528,176.3999999992944,200 mm,1000.0,999.4902665060034,1.9155732156237737,0.10711454049214342,0.005180938210848019,0.005180938210848019
33196,O4-P461,33197,27954,True,100.00000000019374,176.3999999992944,200 mm,1000.0,999.489999999999,3.3243351600001403,0.12981807482605232,0.006592731598495083,0.006592731598495083
33203,O1-P1684,33174,10116,True,60.847534386183376,176.3999999992944,200 mm,1000.0,999.6896775746304,107.82051105221525,0.40204686681228935,0.032577912857957955,0.032577912857957955
33204,O1-P856,33205,9516,True,100.0000000001492,176.3999999992944,200 mm,1000.0,999.4899999999992,14.61723004000011,0.2135361343920697,0.012791310488270974,0.012791310488270974
33206,O19-P27,33117,33207,True,99.99999999958136,176.3999999992944,200 mm,1000.0,999.4900000000022,27.71103199060587,0.2627381703674926,0.01715329349707216,0.01715329349707216
33208,O9-P474,33209,28286,True,100.00000000030688,176.3999999992944,200 mm,1000.0,999.4899999999984,23.55796330000023,0.2493703636897705,0.01591499479687043,0.01591499479687043
33210,O17-P84,23674,27082,True,100.00000000029937,176.3999999992944,200 mm,1000.0,999.4899999999984,7.212611200000215,0.16895325595193714,0.009298422594772612,0.009298422594772612
33215,O21-P1303,33216,13133,True,100.00000000027023,176.3999999992944,200 mm,999.4899999999986,1000.0,12.705716680000194,0.20393122836386038,0.012002047766451453,0.012002047766451453
33217,O9-P900,15059,10878,True,71.25029553094718,176.3999999992944,200 mm,999.6366234927922,1000.0,8.888533532782281,0.18117665817355944,0.010212791786097844,0.010212791786097844
33218,O19-P15,16590,32924,True,99.999999999767,176.3999999992944,200 mm,1000.0,999.4900000000011,144.82435042294145,0.43962620297083943,0.03761273895745408,0.03761273895745408
33219,O3-P1626,18265,32871,True,99.99999999952202,176.3999999992944,200 mm,999.4900000000024,1000.0,7.284234759999989,0.16951424244498384,0.009339669578062705,0.009339669578062705
33220,O21-P480,33221,33159,True,99.99999999997746,176.3999999992944,200 mm,1000.0,999.4900000000001,0.07199999999998377,0.030409202476572538,0.0013399190332063183,0.0013399190332063183
33222,O15-P159,33223,33224,True,100.00000000104907,176.3999999992944,200 mm,999.4899999999947,1000.0,13.632464860000757,0.20870647007076856,0.012391917587858762,0.012391917587858762
33225,O10-P74,33226,33227,True,100.0000000002454,277.99999999888803,315 mm,1000.0,999.7299999999993,2080.914589647415,0.7077392102710882,0.15226136843665034,0.15226136843665034
33231,O1-P783,335,22476,True,100.00000000002052,176.3999999992944,200 mm,1000.0,999.4899999999999,80.64401458209417,0.36777288976859124,0.028331805888059163,0.028331805888059163
33235,O12-P202,33236,33237,True,99.9999999999973,176.3999999992944,200 mm,1000.0,999.49,361.7191346996003,0.5745783650066505,0.05973121303832767,0.05973121303832767
33238,O4-P32,33239,33240,True,169.59882125197058,705.7999999971769,800 mm,999.8558410019358,1000.0,11617.390917000826,0.6948382565372255,0.34990898310883234,0.34990898310883234
33241,O4-P747,32302,30187,True,99.99999999998755,176.3999999992944,200 mm,1000.0,999.49,51.92928376471135,0.3206823945480841,0.022992979392727878,0.022992979392727878
33242,O21-P734,8922,10502,True,35.07673804213804,176.3999999992944,200 mm,1000.0,999.8211086359851,1.0438162573429433,0.08623419238875171,0.003988477866145973,0.003988477866145973
33244,O2-P677,32939,32889,True,100.0000000003639,1235.1999999950594,1400 mm,999.9249999999997,1000.0,30838.642813756196,0.8337140830908486,0.4779372704742273,0.4779372704742273
33248,O7-P495,33249,33250,True,100.00000000053996,176.3999999992944,200 mm,1000.0,999.4899999999973,0.1440000000006629,0.04052683393449909,0.0017571686007352499,0.0017571686007352499
33251,O9-P1118,33252,33253,True,99.99999999990472,277.99999999888803,315 mm,1000.0,999.7300000000002,2521.5306540109177,0.738685710217053,0.1722670221160536,0.1722670221160536
33255,O1-P52,17097,33256,True,100.00000000001688,882.3999999964702,1000 mm,999.925,1000.0,16780.160540416447,0.7233106552854991,0.39891051697580515,0.39891051697580515
33257,O7-P48,33258,18026,True,86.21360808668268,176.3999999992944,200 mm,1000.0,999.560310598758,199.91927068060906,0.483979944402966,0.04411997329559469,0.04411997329559469
33259,O10-P405,33260,33261,True,100.00000000012012,176.3999999992944,200 mm,999.4899999999994,1000.0,54.898541671861416,0.3263219357160706,0.023603487118423385,0.023603487118423385
33262,O4-P1013,33263,33264,True,102.23377520154664,176.3999999992944,200 mm,999.4786077464721,1000.0,0.07360831814511358,0.030696043565907095,0.0013513325002093087,0.0013513325002093087
33265,O9-P11,33266,33267,True,100.00000000075576,441.1999999982352,500 mm,999.8449999999988,1000.0,4081.9955460965793,0.676862460743687,0.20553541237674391,0.20553541237674391
33268,O9-P863,33269,33270,True,99.99999999985856,176.3999999992944,200 mm,1000.0,999.4900000000007,126.23546938193587,0.4217767528374617,0.035169674855031405,0.035169674855031405
33271,O9-P622,33272,17531,True,99.99999999996211,176.3999999992944,200 mm,1000.0,999.4900000000002,24.02916851999967,0.2509675623996501,0.016060844731204685,0.016060844731204685
33276,O3-P1632,33277,33278,True,100.00000000010014,176.3999999992944,200 mm,999.4899999999994,1000.0,0.0720000000000721,0.030409202476583255,0.0013399190332071009,0.0013399190332071009
33279,O21-P437,8202,12469,True,100.00000000041226,176.3999999992944,200 mm,1000.0,999.4899999999978,66.10685025537846,0.34580482555117453,0.025772325778780452,0.025772325778780452
33280,O2-P1148,33281,21810,True,100.00000000098215,176.3999999992944,200 mm,1000.0,999.489999999995,8.619514160000234,0.179330229925493,0.010072570665125131,0.010072570665125131
33283,O4-P834,33284,33285,True,100.00000000001808,176.3999999992944,200 mm,999.4899999999999,1000.0,3.3963351599999982,0.13078094634896267,0.006655201656599793,0.006655201656599793
33287,O3-P1818,6475,33288,True,99.99999999950742,176.3999999992944,200 mm,999.4900000000025,1000.0,17.212522179999812,0.22524911023673605,0.0137811798621335,0.0137811798621335
33289,O19-P33,33290,32756,True,100.00000000058836,176.3999999992944,200 mm,1000.0,999.489999999997,0.2831797235747166,0.052949970818798896,0.0023092543176848517,0.0023092543176848517
33291,O21-P340,11604,33292,True,100.00000000019556,176.3999999992944,200 mm,1000.0,999.489999999999,1.2049177801160231,0.09081682109841312,0.004241290151910082,0.004241290151910082
33293,O12-P272,33294,33295,True,99.99999999975961,176.3999999992944,200 mm,1000.0,999.4900000000013,26.105538097254712,0.25775156671471994,0.016686686555855545,0.016686686555855545
33296,O4-P1043,23437,18203,True,81.3530467429944,176.3999999992944,200 mm,1000.0,999.5850994616108,683.7440457070278,0.6827724053975609,0.08463294630312096,0.08463294630312096
33297,O12-P24,33298,33299,True,100.00000000024863,176.3999999992944,200 mm,999.4899999999988,1000.0,550.533061230705,0.6450821065412312,0.07487287521734456,0.07487287521734456
33300,O12-P427,33301,33302,True,100.00000000051293,176.3999999992944,200 mm,999.4899999999974,1000.0,78.66182671332182,0.3649573808996351,0.027996869853984006,0.027996869853984006
33303,O10-P127,33304,33305,True,99.99999999997682,246.999999999012,280 mm,1000.0,999.6250000000001,1933.8174917261724,0.7862089784313085,0.1418276848289881,0.1418276848289881
33307,O9-P1114,33308,33309,True,100.00000000021883,277.99999999888803,315 mm,1000.0,999.7299999999994,2521.7997561714706,0.738702137701295,0.17227938781923824,0.17227938781923824
33310,O21-P1304,12844,33311,True,99.99999999985795,176.3999999992944,200 mm,999.4900000000007,1000.0,63.29044613692035,0.3411495347923419,0.02524558580973559,0.02524558580973559
33312,O10-P412,4957,33313,True,99.99999999991104,176.3999999992944,200 mm,999.4900000000005,1000.0,11.124211660964093,0.19518186630186019,0.011300660712360326,0.011300660712360326
33314,O9-P725,33315,13300,True,72.68407786567155,176.3999999992944,200 mm,999.6293112028851,1000.0,803.0468768974124,0.7107969812804291,0.09305846243755404,0.09305846243755404
33316,O19-P7,41,33317,True,99.99999999990456,176.3999999992944,200 mm,1000.0,999.4900000000005,443.99913825777526,0.6084310171956406,0.06659016289047962,0.06659016289047962
33318,O9-P3177,33319,4948,True,52.671927975629515,176.3999999992944,200 mm,1000.0,999.7313731673243,86.18645398258249,0.37538549185334136,0.02924776237508498,0.02924776237508498
33323,O3-P524,26122,18007,True,99.99999999968767,176.3999999992944,200 mm,1000.0,999.4900000000016,0.07199999999977512,0.030409202476532334,0.0013399190332049097,0.0013399190332049097
33324,O9-P518,33325,33326,True,99.99999999995256,176.3999999992944,200 mm,1000.0,999.4900000000002,25.69582327521036,0.2564441620482841,0.016565273714279568,0.016565273714279568
33327,O4-P851,13084,33328,True,96.99127515419828,176.3999999992944,200 mm,999.5053444967136,1000.0,84.5321377693664,0.37315176249147025,0.028977422341909066,0.028977422341909066
33329,O4-P534,521,33330,True,74.670980466109,176.3999999992944,200 mm,999.6191779996228,1000.0,0.05376310593559847,0.026816486194202935,0.0011990727951720864,0.0011990727951720864
33334,O7-P55,33335,11264,True,67.69005969674882,176.3999999992944,200 mm,1000.0,999.6547806955466,160.5249181067649,0.4534089885584197,0.0395660891096032,0.0395660891096032
33336,O1-P2234,32482,14561,True,99.99999999954804,176.3999999992944,200 mm,999.4900000000023,1000.0,875.0187993839004,0.7255654623569756,0.09807624468948985,0.09807624468948985
33337,O4-P694,4817,1618,True,100.49300567132408,176.3999999992944,200 mm,1000.0,999.4874856710762,177.68650071439927,0.4673568057209885,0.04160483946517867,0.04160483946517867
33338,O3-P565,33339,28093,True,101.50720340734796,176.3999999992944,200 mm,1000.0,999.4823132626225,521.8441750442164,0.6358710402392205,0.07269438539151574,0.07269438539151574
33340,O3-P1831,23555,5696,True,60.79537127483246,176.3999999992944,200 mm,1000.0,999.6899436064983,105.97666201708081,0.39993711541152893,0.03230730478315504,0.03230730478315504
33344,O21-P1139,20170,5525,True,84.42883485746573,176.3999999992944,200 mm,1000.0,999.5694129422269,403.4573296290888,0.59247000137948,0.06327252660291358,0.06327252660291358
33345,O3-P3331,33346,28956,True,100.00000000006273,176.3999999992944,200 mm,1000.0,999.4899999999997,5.469733920000046,0.1539098325243154,0.00821817352095941,0.00821817352095941
33348,O4-P633,2965,18641,True,83.10386001011837,176.3999999992944,200 mm,1000.0,999.5761703139484,10.162192859207286,0.18942286325847094,0.010848130514677793,0.010848130514677793
33349,O3-P75,33350,33351,True,100.00000000036349,555.7999999977768,630 mm,1000.0,999.8749999999995,6839.963492896342,0.7075341565326037,0.26094137007933393,0.26094137007933393
33352,O9-P523,27356,33353,True,100.00000000004412,176.3999999992944,200 mm,1000.0,999.4899999999998,13.200190695210285,0.20650852532853442,0.012211848545581988,0.012211848545581988
33354,O6-P71,10404,17214,True,87.08937757478881,313.1999999987472,355 mm,1000.0,999.7648586805481,2802.6494777990715,0.7619012241772882,0.16955748909336574,0.16955748909336574
33358,O1-P2450,29963,18813,True,100.00000000000144,705.7999999971769,800 mm,999.915,1000.0,9398.96525504315,0.659024054663466,0.30949809884500623,0.30949809884500623
33359,O3-P279,33360,33361,True,99.99999999924616,246.999999999012,280 mm,1000.0,999.6250000000028,2312.5803893389725,0.8167404075722747,0.1597079125775229,0.1597079125775229
33362,O3-P993,12974,25558,True,99.99999999953084,176.3999999992944,200 mm,999.4900000000024,1000.0,72.28204081370045,0.3555282909952518,0.026890043202334794,0.026890043202334794
33370,O3-P278,33361,674,True,99.87640376344659,277.99999999888803,315 mm,1000.0,999.7303337098386,2345.8576862605923,0.7273305587187332,0.16424919217316594,0.16424919217316594
33375,O3-P2814,33376,33007,True,100.00000000022114,882.3999999964702,1000 mm,999.9249999999998,1000.0,16071.514612256724,0.7154702943082136,0.3891977743451176,0.3891977743451176
33379,O4-P412,13981,8016,True,46.40731540182267,176.3999999992944,200 mm,1000.0,999.7633226914508,127.24234369025933,0.4227921499079447,0.03530610275003064,0.03530610275003064
33381,O8-P68,33382,33383,True,100.00000000035956,176.3999999992944,200 mm,1000.0,999.4899999999982,60.60243199524852,0.3365639961181654,0.024731992194928807,0.024731992194928807
33384,O1-P2089,159,27328,True,103.29349452758414,176.3999999992944,200 mm,1000.0,999.4732031779093,314.49499216124354,0.5521789665808786,0.05553484463747806,0.05553484463747806
33385,O16-P9,33386,16938,True,100.00000000000956,246.999999999012,280 mm,1000.0,999.625,1821.9572099676402,0.7754929694740839,0.13661847977094482,0.13661847977094482
33387,O9-P519,33388,33325,True,100.00000000006588,176.3999999992944,200 mm,1000.0,999.4899999999997,23.348391875210392,0.2486526976997859,0.01584964558241255,0.01584964558241255
33393,O7-P346,33394,17024,True,89.22426857570761,176.3999999992944,200 mm,1000.0,999.5449562302639,21.94060905101509,0.243709179173735,0.015402614259304143,0.015402614259304143
33395,O9-P1126,33396,33397,True,100.00000000042074,277.99999999888803,315 mm,1000.0,999.7299999999989,2520.9944519099786,0.7386529687152998,0.1722423836433412,0.1722423836433412
33403,O1-P1519,13094,20101,True,99.99999999978509,1235.1999999950594,1400 mm,1000.0,999.9250000000002,42809.97949527097,0.9063254509906675,0.5751029129204196,0.5751029129204196
33406,O4-P657,30859,14120,True,100.00000000074616,176.3999999992944,200 mm,999.4899999999961,1000.0,0.07200000000053723,0.030409202476668288,0.0013399190332103882,0.0013399190332103882
33407,O3-P635,6071,33408,True,100.0000000003587,176.3999999992944,200 mm,1000.0,999.4899999999982,4.157715203111156,0.14018887705361174,0.007276548202576876,0.007276548202576876
33409,O7-P43,33410,32633,True,99.96372459918393,176.3999999992944,200 mm,1000.0,999.4901850045442,204.5873028957319,0.48728912755168596,0.04463215976068809,0.04463215976068809
33411,O12-P21,33412,33413,True,99.99999999989785,176.3999999992944,200 mm,999.4900000000006,1000.0,602.4060816088022,0.6606844453993664,0.07873471458606669,0.07873471458606669
33414,O4-P1467,33415,33416,True,99.99999999998617,176.3999999992944,200 mm,999.4900000000001,1000.0,46.34317885396161,0.3094078415192601,0.0217953092613059,0.0217953092613059
33420,O2-P675,3265,32938,True,99.99999999917699,1235.1999999950594,1400 mm,999.9250000000006,1000.0,30847.950854768045,0.8337798034874401,0.4780166107075195,0.4780166107075195
33421,O1-P2594,33422,33423,True,100.00000000009652,176.3999999992944,200 mm,1000.0,999.4899999999996,80.43468793921939,0.36747796710718883,0.028296625111608787,0.028296625111608787
33424,O9-P514,27155,33425,True,100.00000000007437,176.3999999992944,200 mm,1000.0,999.4899999999997,31.99457444260793,0.2751037037624475,0.018334572668249362,0.018334572668249362
33426,O4-P61,2346,33427,True,100.00000000018188,705.7999999971769,800 mm,1000.0,999.9149999999998,10409.06776660903,0.6762570943289762,0.32812147913538026,0.32812147913538026
33428,O3-P1469,31800,33429,True,99.9999999993361,176.3999999992944,200 mm,999.4900000000034,1000.0,1083.948418533609,0.7606406999706529,0.11274977065839847,0.11274977065839847
33430,O11-P53,33431,33432,True,99.99999999970134,220.5999999991176,250 mm,1000.0,999.6250000000011,1398.731877152238,0.7257867784444293,0.12482548462157028,0.12482548462157028
33433,O2-P1344,10657,10022,True,99.99999999960067,176.3999999992944,200 mm,999.490000000002,1000.0,35.00930995394136,0.28311303622996975,0.019118256453637284,0.019118256453637284
33434,O3-P258,14859,33435,True,100.0000000001774,313.1999999987472,355 mm,999.7299999999996,1000.0,2999.0260082291957,0.7739788396289612,0.1768542353720833,0.1768542353720833
33436,O1-P243,33437,33438,True,99.99999999950079,176.3999999992944,200 mm,999.4900000000025,1000.0,0.21599999999967504,0.047638619574539236,0.002068001095016817,0.002068001095016817
33439,O4-P1149,33440,33441,True,81.3148632527969,176.3999999992944,200 mm,999.5852941974107,1000.0,52.65726206228665,0.32208619100254954,0.023144230283022732,0.023144230283022732
33442,O7-P8,8148,32524,True,86.47395481204542,246.999999999012,280 mm,1000.0,999.6757226694548,2316.334037124255,0.8169998439111955,0.1598890706816074,0.1598890706816074
33445,O9-P1119,33446,33252,True,99.99999999999939,277.99999999888803,315 mm,1000.0,999.73,2521.458654010918,0.7386813144406119,0.17226371364608978,0.17226371364608978
33448,O3-P3146,13654,5881,True,100.00000000074355,794.1999999968234,900 mm,1000.0,999.9249999999994,13556.52880287554,0.6873492674812836,0.37262978761475574,0.37262978761475574
33449,O11-P55,33450,33451,True,100.00000000021257,220.5999999991176,250 mm,1000.0,999.6249999999992,1398.5878771522382,0.7257695593056971,0.12481740336657783,0.12481740336657783
33452,O3-P568,11507,28307,True,99.2047543357614,176.3999999992944,200 mm,1000.0,999.4940557528876,453.7499399944208,0.612085397189889,0.06737251838635483,0.06737251838635483
33453,O21-P945,16023,33454,True,99.9999999995476,176.3999999992944,200 mm,999.4900000000023,1000.0,8.629356401134928,0.17939848906923017,0.010077741100190772,0.010077741100190772
33455,O1-P1848,1535,17296,True,103.96888671208556,176.3999999992944,200 mm,999.4697586777684,1000.0,36.3626565002143,0.2865484330223696,0.019458901696537027,0.019458901696537027
33456,O1-P2444,19315,20879,True,99.99999999992704,705.7999999971769,800 mm,1000.0,999.9150000000001,9547.192621609318,0.6616597886322394,0.31225976365860664,0.31225976365860664
33457,O9-P1371,33458,33459,True,100.00000000006892,176.3999999992944,200 mm,999.4899999999997,1000.0,63.78380573426838,0.3419757418547126,0.025338676621744573,0.025338676621744573
33460,O9-P862,33270,12377,True,100.00000000001556,176.3999999992944,200 mm,1000.0,999.4899999999999,126.30746938193589,0.4218495620584482,0.035179447361268074,0.035179447361268074
33461,O3-P1058,11388,33462,True,69.88078010285955,176.3999999992944,200 mm,1000.0,999.6436080214754,25.74119634454991,0.2565896755840078,0.01657876795790891,0.01657876795790891
33463,O2-P671,33464,32569,True,100.00000000127632,1235.1999999950594,1400 mm,999.924999999999,1000.0,30867.982209084097,0.8339211784291862,0.4781873290719862,0.4781873290719862
33465,O4-P785,30368,33466,True,49.00948410962362,176.3999999992944,200 mm,1000.0,999.750051631041,41.24866659697642,0.2982366391727536,0.020638291955535078,0.020638291955535078
33467,O12-P142,33468,33469,True,100.00000000003249,176.3999999992944,200 mm,1000.0,999.4899999999998,81.43934740645437,0.36888836362885646,0.02846507333523658,0.02846507333523658
33470,O9-P660,24178,15787,True,99.99999999978014,176.3999999992944,200 mm,1000.0,999.4900000000011,41.26370487967054,0.29827103836956165,0.02064180982361761,0.02064180982361761
33474,O19-P18,33475,32977,True,99.99999999987277,176.3999999992944,200 mm,1000.0,999.4900000000007,124.3255593516822,0.4198339944600462,0.034909490064752996,0.034909490064752996
33479,O4-P640,31402,15047,True,100.00000000083196,176.3999999992944,200 mm,999.4899999999958,1000.0,98.75876779331195,0.3914078783093755,0.031225863529947086,0.031225863529947086
33481,O3-P268,6823,1366,True,40.70315180673055,277.99999999888803,315 mm,1000.0,999.8901014901219,2410.869229416729,0.7316804469689603,0.16720533329039694,0.16720533329039694
33483,O6-P390,12321,31733,True,99.99999999990062,176.3999999992944,200 mm,999.4900000000005,1000.0,53.35004857444231,0.32340916267740616,0.023287207093020984,0.023287207093020984
33484,O12-P41,3080,33485,True,100.00000000026238,176.3999999992944,200 mm,999.4899999999986,1000.0,467.34607231427947,0.6170705875773979,0.06845424304023863,0.06845424304023863
33486,O3-P137,11601,18986,True,107.446338974844,246.999999999012,280 mm,1000.0,999.5970762288443,2105.633354316517,0.8011325955345684,0.149864391693056,0.149864391693056
33487,O12-P274,33488,33489,True,100.00000000018026,176.3999999992944,200 mm,1000.0,999.4899999999991,25.961538097255076,0.2572937369683632,0.016644126346091623,0.016644126346091623
33490,O2-P584,33491,17243,True,99.99999999879955,176.3999999992944,200 mm,1000.0,999.4900000000061,68.60980624691211,0.3498225044195128,0.026231273137358083,0.026231273137358083
33492,O3-P237,33493,6717,True,65.74609651951964,176.3999999992944,200 mm,1000.0,999.6646949077505,0.04733718949405414,0.025361860568990167,0.0011431691306676283,0.0011431691306676283
33494,O1-P129,33495,33496,True,100.00000000102916,882.3999999964702,1000 mm,1000.0,999.9249999999993,16063.50054127631,0.715379776790151,0.3890873444091771,0.3890873444091771
33497,O2-P991,7910,26128,True,99.9999999996005,176.3999999992944,200 mm,999.490000000002,1000.0,45.11054563175278,0.3067892877579238,0.021521467505256957,0.021521467505256957
33498,O2-P491,823,10845,True,74.20145912591185,176.3999999992944,200 mm,1000.0,999.6215725584578,74.7047478681198,0.3591778929243128,0.027315747138300032,0.027315747138300032
33499,O3-P2383,885,33500,True,95.98890244849106,176.3999999992944,200 mm,999.5104565975126,1000.0,214.9029067322902,0.4944015444947224,0.04574633054888895,0.04574633054888895
33501,O3-P1881,27657,33502,True,99.99999999927432,176.3999999992944,200 mm,1000.0,999.4900000000036,205.3351169913054,0.48781386811688837,0.04471373665981543,0.04471373665981543
33503,O3-P1316,33504,25566,True,86.7776094475604,176.3999999992944,200 mm,999.5574341918175,1000.0,42.76295738208855,0.30165618510784026,0.020989347783884404,0.020989347783884404
33505,O8-P250,33151,33506,True,89.1335579162521,176.3999999992944,200 mm,1000.0,999.5454188546271,15.708179707998562,0.21862556829027435,0.013217719527244518,0.013217719527244518
33507,O3-P1103,37769,5948,True,79.93892726445111,176.3999999992944,200 mm,1000.0,999.5923114709512,105.14614015491367,0.39897795642326017,0.03218468781014134,0.03218468781014134
33509,O9-P1103,33510,15596,True,99.99999999965155,277.99999999888803,315 mm,1000.0,999.7300000000009,2523.5684411783554,0.7388100349031786,0.1723606696804408,0.1723606696804408
33511,O9-P3196,3298,33512,True,99.9999999998048,176.3999999992944,200 mm,999.490000000001,1000.0,21.338873052566587,0.2415272789819376,0.015207037764648443,0.015207037764648443
33513,O2-P288,11301,31724,True,100.00000000006236,176.3999999992944,200 mm,1000.0,999.4899999999997,118.60205182591035,0.4138759316127289,0.034118403568517884,0.034118403568517884
33515,O4-P795,32620,8661,True,88.95554527568613,176.3999999992944,200 mm,999.546326719094,1000.0,598.0465199292613,0.6594218475780157,0.0784135656964282,0.0784135656964282
33516,O21-P473,33192,13290,True,100.0000000001124,176.3999999992944,200 mm,1000.0,999.4899999999994,10.086950631844331,0.18895654020425412,0.010811805272590907,0.010811805272590907
33517,O2-P1917,33518,33519,True,74.25726778168665,176.3999999992944,200 mm,1000.0,999.6212879343134,23.863129432802815,0.2504073174035932,0.016009620549823314,0.016009620549823314
33523,O4-P788,2346,12041,True,100.00000000068076,176.3999999992944,200 mm,999.4899999999965,1000.0,41.53075670577093,0.2988804091037545,0.02070417351477309,0.02070417351477309
33524,O9-P3036,33525,33526,True,99.99999999993457,176.3999999992944,200 mm,999.4900000000004,1000.0,139.341382426371,0.43454866618083005,0.03690799716900033,0.03690799716900033
33527,O12-P242,33528,33529,True,99.99999999999812,176.3999999992944,200 mm,1000.0,999.49,48.25030373843477,0.3133621083399256,0.0222119136459379,0.0222119136459379
33532,O4-P647,31974,33186,True,100.00000000017116,176.3999999992944,200 mm,999.4899999999991,1000.0,75.90597346208841,0.3609554922970711,0.02752432605290983,0.02752432605290983
33534,O9-P522,33353,33142,True,99.99999999999449,176.3999999992944,200 mm,1000.0,999.49,15.547622095210281,0.21789254218728635,0.01315595388660529,0.01315595388660529
33535,O3-P100,33536,33537,True,100.00000000011588,555.7999999977768,630 mm,999.8749999999999,1000.0,6491.69995268504,0.6982808538520808,0.25320113459395577,0.25320113459395577
33538,O9-P507,33539,11393,True,84.55511438639483,176.3999999992944,200 mm,1000.0,999.5687689166294,43.939489529784495,0.30425339050153993,0.021257811213260373,0.021257811213260373
33540,O7-P350,32550,28457,True,99.99999999948432,176.3999999992944,200 mm,999.4900000000026,1000.0,0.1439999999996306,0.04052683393438154,0.0017571686007302413,0.0017571686007302413
33541,O9-P1120,33542,33446,True,100.0000000000792,277.99999999888803,315 mm,1000.0,999.7299999999998,2521.386654010918,0.7386769184538391,0.17226040519841473,0.17226040519841473
33544,O4-P218,33030,33545,True,99.9999999997085,176.3999999992944,200 mm,1000.0,999.4900000000015,48.14154029704852,0.31313965537812094,0.02218837840829011,0.02218837840829011
33546,O22-P114,5742,13806,True,100.00000000055674,176.3999999992944,200 mm,999.4899999999972,1000.0,10.496171349335446,0.191463962421322,0.01100768598558916,0.01100768598558916
33547,O12-P403,33548,33549,True,99.99999999983491,176.3999999992944,200 mm,999.4900000000008,1000.0,85.54622807765682,0.3745247895075409,0.029143439105359124,0.029143439105359124
33550,O3-P2846,33551,28288,True,99.99999999949704,882.3999999964702,1000 mm,1000.0,999.9250000000004,15413.333399085881,0.7078922713609485,0.3800809924245685,0.3800809924245685
33552,O1-P986,33553,33554,True,99.99999999987868,176.3999999992944,200 mm,1000.0,999.4900000000006,19.304405179999833,0.23381036549977832,0.014523790540232756,0.014523790540232756
33555,O8-P34,8875,33556,True,75.1681556359817,176.3999999992944,200 mm,1000.0,999.6166424062565,372.7374899004658,0.5794600717527564,0.06067990573528784,0.06067990573528784
33557,O12-P249,33558,33559,True,99.97274514500586,176.3999999992944,200 mm,1000.0,999.4901389997605,45.37059982033998,0.3073459854085597,0.021579550003108718,0.021579550003108718
33560,O3-P879,33561,32680,True,100.0000000000072,176.3999999992944,200 mm,999.49,1000.0,81.16817626814431,0.36850893837491067,0.028419706441982922,0.028419706441982922
33562,O3-P2926,3605,21937,True,100.00000000010616,176.3999999992944,200 mm,1000.0,999.4899999999994,76.77992052810107,0.3622359153818046,0.027675069968119182,0.027675069968119182
33563,O9-P505,11394,33564,True,101.05529034918511,176.3999999992944,200 mm,1000.0,999.4846180192192,44.06213750628382,0.30452124580295353,0.021285588535520237,0.021285588535520237
33565,O12-P200,33566,33567,True,99.99999999961902,176.3999999992944,200 mm,1000.0,999.4900000000019,361.8631346996003,0.5746429436389728,0.05974367997437209,0.05974367997437209
33568,O12-P246,33569,13930,True,76.69952710317797,176.3999999992944,200 mm,1000.0,999.6088324117738,45.569823479854406,0.30777091112766103,0.02162393342708787,0.02162393342708787
33570,O1-P62,33571,7926,True,82.45593479224593,794.1999999968234,900 mm,999.9381580489058,1000.0,14768.564725171072,0.7019795555933918,0.3918168575297241,0.3918168575297241
33574,O7-P17,1340,11375,True,67.13939016460401,176.3999999992944,200 mm,1000.0,999.6575891101605,736.316549597027,0.6957080681279812,0.08837035830349586,0.08837035830349586
33577,O7-P315,15301,33578,True,99.97444283346995,176.3999999992944,200 mm,999.4901303415493,1000.0,58.756408238003466,0.33332866597764627,0.024372742143711296,0.024372742143711296
33581,O2-P434,31958,1896,True,75.51037877585289,176.3999999992944,200 mm,1000.0,999.6148970682432,44.62564097804311,0.3057450524450771,0.021412715345487512,0.021412715345487512
33582,O2-P196,16192,11312,True,100.00000000074223,313.1999999987472,355 mm,999.729999999998,1000.0,2726.7038832374633,0.7569555855212753,0.16673027634121804,0.16673027634121804
33583,O7-P337,33584,18773,True,99.97489909976007,176.3999999992944,200 mm,999.4901280145913,1000.0,0.07198192735182725,0.030405955532200192,0.0013397899781223922,0.0013397899781223922
33585,O12-P423,33586,33587,True,99.99999999927125,176.3999999992944,200 mm,999.4900000000038,1000.0,78.94982671332164,0.3653696541993732,0.028045785958836455,0.028045785958836455
33588,O4-P1150,33441,29710,True,82.94218843061384,176.3999999992944,200 mm,999.5769948390039,1000.0,42.584351039467094,0.3012574327430646,0.020948270339711587,0.020948270339711587
33589,O9-P1398,33590,11240,True,86.02322739918186,176.3999999992944,200 mm,999.5612815402642,1000.0,0.7952156837274109,0.07810032113877459,0.0035523390597197034,0.0035523390597197034
33591,O7-P325,21576,10351,True,99.99999999992276,176.3999999992944,200 mm,1000.0,999.4900000000004,4.546038529531198,0.14453073556965063,0.0075699874941446855,0.0075699874941446855
33592,O12-P250,33593,33558,True,99.97520195442036,176.3999999992944,200 mm,1000.0,999.4901264700325,45.29861944383558,0.3071921275301823,0.021563490081924205,0.021563490081924205
33594,O4-P1237,30448,33595,True,100.00000000113502,176.3999999992944,200 mm,999.4899999999942,1000.0,22.96482448957281,0.24732724609379828,0.01572925434067531,0.01572925434067531
33596,O3-P1630,32831,33597,True,100.00000000005792,176.3999999992944,200 mm,999.4899999999997,1000.0,6.996234760000134,0.16723449438254134,0.009172479619727426,0.009172479619727426
33603,O1-P1631,33604,33605,True,99.9999999995611,176.3999999992944,200 mm,1000.0,999.4900000000023,10.734732399999682,0.19289415668795995,0.01112002904899356,0.01112002904899356
33606,O19-P56,12621,24558,True,99.9999999996597,176.3999999992944,200 mm,999.4900000000017,1000.0,17.327448759999754,0.22573803325104724,0.013823154596220539,0.013823154596220539
33607,O3-P103,33608,33609,True,100.00000000022008,555.7999999977768,630 mm,999.8749999999998,1000.0,6491.48395268504,0.6982749672160252,0.253196305925271,0.253196305925271
33610,O4-P671,30310,30805,True,100.00000000013286,176.3999999992944,200 mm,999.4899999999993,1000.0,22.466702926549257,0.24558225663330743,0.015571352751838442,0.015571352751838442
33611,O3-P2447,2542,33612,True,100.00000000000718,176.3999999992944,200 mm,999.49,1000.0,47.968620502409294,0.3127852368068516,0.022150905688819538,0.022150905688819538
33613,O9-P1110,5242,33614,True,100.00000000014084,277.99999999888803,315 mm,1000.0,999.7299999999996,2522.7759330941467,0.7387617042799857,0.17232424743161404,0.17232424743161404
