id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
33615,O1-P1847,33616,1535,True,114.70417358668018,176.3999999992944,200 mm,999.4150087147079,1000.0,42.11175806053987,0.30019650108163853,0.02083915985685556,0.02083915985685556
33617,O9-P2058,8491,33618,True,61.487500280371016,176.3999999992944,200 mm,1000.0,999.6864137485701,524.0326768319395,0.6365894078208341,0.07286176670218392,0.07286176670218392
33619,O9-P3093,33620,6939,True,60.90851062251821,176.3999999992944,200 mm,1000.0,999.6893665958252,91.41361039167474,0.3822429305595818,0.030085946158697686,0.030085946158697686
33621,O3-P1939,33622,33623,True,96.81486496613704,176.3999999992944,200 mm,999.5062441886727,1000.0,45.81573247711131,0.30829357178500905,0.021678583729301672,0.021678583729301672
33627,O12-P203,33628,33236,True,99.999999999674,176.3999999992944,200 mm,1000.0,999.4900000000017,347.965851347122,0.5683117586486238,0.05853181423299423,0.05853181423299423
33630,O9-P2112,32657,33631,True,100.00000000110524,176.3999999992944,200 mm,999.4899999999943,1000.0,70.61324571337866,0.352962197293146,0.02659275219305992,0.02659275219305992
33632,O1-P780,20905,33633,True,100.00000000013183,176.3999999992944,200 mm,1000.0,999.4899999999993,142.75890541362136,0.4377306639498446,0.03734872319414289,0.03734872319414289
33634,O19-P34,32961,33290,True,100.00000000023287,176.3999999992944,200 mm,1000.0,999.4899999999988,0.211179723574293,0.04721704327790585,0.002049182589653349,0.002049182589653349
33638,O14-P49,32683,32909,True,99.99999999983368,176.3999999992944,200 mm,999.4900000000008,1000.0,128.44194491880924,0.4239941237747878,0.035467991103019375,0.035467991103019375
33639,O4-P1483,33640,17590,True,99.92403091046832,176.3999999992944,200 mm,1000.0,999.4903874423566,76.70589408019725,0.36212787270332314,0.027662333846940248,0.027662333846940248
33641,O21-P1009,188,33642,True,100.0000000000543,176.3999999992944,200 mm,999.4899999999997,1000.0,41.080533205127,0.29785142894809197,0.020598916906614684,0.020598916906614684
33643,O9-P512,33644,33645,True,100.00000000025528,176.3999999992944,200 mm,1000.0,999.4899999999986,37.447912822607975,0.2892376952888305,0.019727458307570202,0.019727458307570202
33646,O21-P409,33647,33648,True,100.00000000012255,176.3999999992944,200 mm,1000.0,999.4899999999993,399.5894439973446,0.5908780125675507,0.06295008810268865,0.06295008810268865
33649,O3-P2118,33146,33650,True,99.99999999986082,176.3999999992944,200 mm,999.4900000000007,1000.0,0.0719999999998998,0.030409202476553127,0.0013399190332058488,0.0013399190332058488
33651,O9-P2228,26171,32311,True,99.99999999993916,176.3999999992944,200 mm,999.4900000000004,1000.0,36.475711640000654,0.2868312458330464,0.01948706565360641,0.01948706565360641
33652,O22-P23,33653,33654,True,100.00000000028896,176.3999999992944,200 mm,1000.0,999.4899999999985,71.65882962970458,0.35457508456986964,0.02677941590970301,0.02677941590970301
33658,O3-P487,7961,20913,True,99.99999999984857,176.3999999992944,200 mm,999.4900000000008,1000.0,19.406521739999892,0.2342111089221621,0.014558947598222446,0.014558947598222446
33659,O4-P1282,33660,31308,True,100.00000000033828,176.3999999992944,200 mm,999.4899999999983,1000.0,85.83919036775987,0.37491922390917726,0.029191223121635208,0.029191223121635208
33661,O7-P19,8066,8582,True,64.04673914154154,176.3999999992944,200 mm,1000.0,999.6733616303782,722.6782840800963,0.692445353442249,0.08740525762924804,0.08740525762924804
33662,O9-P204,33663,33664,True,99.99999999983281,176.3999999992944,200 mm,1000.0,999.4900000000008,632.8929303618414,0.6692811758355863,0.08096512064598177,0.08096512064598177
33665,O4-P824,33666,32500,True,100.28003679919928,176.3999999992944,200 mm,1000.0,999.488571812324,74.32460263966716,0.358611003105022,0.027249399897006584,0.027249399897006584
33667,O12-P247,33668,33569,True,100.0000000001409,176.3999999992944,200 mm,1000.0,999.4899999999993,45.514599820340116,0.30765325836277224,0.021611640346972074,0.021611640346972074
33669,O14-P10,33670,32248,True,100.00000000000468,176.3999999992944,200 mm,1000.0,999.49,554.6665910199537,0.6463735679913684,0.07518407471178001,0.07518407471178001
33671,O3-P256,33672,14858,True,99.99999999949273,313.1999999987472,355 mm,999.7300000000014,1000.0,3006.9862495621464,0.7744474970567979,0.17714994189996505,0.17714994189996505
33673,O1-P61,33674,33571,True,99.99999999981225,794.1999999968234,900 mm,999.9250000000002,1000.0,14768.636725171074,0.7019803878143024,0.39181798888097785,0.39181798888097785
33675,O6-P110,33676,33677,True,73.84864612198665,176.3999999992944,200 mm,999.6233719047779,1000.0,58.56313325981402,0.332985693022745,0.02433480903087621,0.02433480903087621
33680,O9-P334,31840,32502,True,55.35911160802232,176.3999999992944,200 mm,1000.0,999.7176685307991,8.742100437086279,0.18017654209638498,0.010136748489299834,0.010136748489299834
33682,O9-P590,19208,32730,True,99.99999999994077,176.3999999992944,200 mm,999.4900000000004,1000.0,57.32707207260799,0.33077264553220725,0.024090735594565375,0.024090735594565375
33684,O1-P2561,13966,32062,True,99.99999999954188,176.3999999992944,200 mm,999.4900000000023,1000.0,1.4334961786802465,0.09664753251669525,0.004570240967255222,0.004570240967255222
33685,O6-P224,33686,33687,True,99.99999999999872,176.3999999992944,200 mm,999.49,1000.0,34.89182324040054,0.28281034392802556,0.019088372218135117,0.019088372218135117
33688,O1-P1973,33689,9805,True,74.659862305237,176.3999999992944,200 mm,1000.0,999.6192347022433,8.172784560859771,0.176172806158599,0.009834520280058498,0.009834520280058498
33690,O9-P795,33691,7324,True,100.00000000008068,176.3999999992944,200 mm,1000.0,999.4899999999996,369.28798168954177,0.5779446053816137,0.060384025459503485,0.060384025459503485
33692,O9-P2117,33693,32347,True,99.99999999990214,176.3999999992944,200 mm,999.4900000000005,1000.0,52.36683194320057,0.3215278315938561,0.023084013527013923,0.023084013527013923
33694,O3-P1992,9052,30991,True,131.40818647897328,220.5999999991176,250 mm,999.5072193007038,1000.0,1268.5941638133195,0.7092685434917695,0.11751676351335846,0.11751676351335846
33695,O12-P275,33696,33488,True,100.00000000024816,176.3999999992944,200 mm,1000.0,999.4899999999988,25.889538097254945,0.25706414380401854,0.016622800882066427,0.016622800882066427
33697,O9-P796,33698,33691,True,99.99999999895176,176.3999999992944,200 mm,1000.0,999.4900000000054,369.21598168954176,0.5779128503959151,0.060377838882979006,0.060377838882979006
33702,O4-P964,33703,33704,True,99.99999999972532,176.3999999992944,200 mm,999.4900000000014,1000.0,111.54837863948451,0.40623214762249754,0.033118429196044206,0.033118429196044206
33705,O22-P12,33706,33707,True,100.00000000002976,176.3999999992944,200 mm,1000.0,999.4899999999999,121.69203938077325,0.4171184366064304,0.03454765348537538,0.03454765348537538
33708,O11-P50,33709,33710,True,100.00000000006342,220.5999999991176,250 mm,1000.0,999.6249999999998,1416.4145795883956,0.7278840015415357,0.1258179834534437,0.1258179834534437
33711,O11-P298,33712,33713,True,100.00000000012956,176.3999999992944,200 mm,999.4899999999993,1000.0,52.64464459036887,0.3220619798804512,0.02314161765688861,0.02314161765688861
33714,O3-P2970,33715,3604,True,70.72615309326447,176.3999999992944,200 mm,1000.0,999.6392966192243,6.176963490227149,0.160368486618486,0.00867585163191409,0.00867585163191409
33716,O4-P1346,33717,31442,True,68.39614367371462,555.7999999977768,630 mm,1000.0,999.9145048204078,6665.994840788374,0.702970513767238,0.2570858517376744,0.2570858517376744
33718,O4-P1328,6136,5702,True,102.81168384181044,176.3999999992944,200 mm,999.4756604124068,1000.0,19.588040032366106,0.23491978113321382,0.014621205996154418,0.014621205996154418
33719,O1-P1725,33720,13228,True,100.00000000063068,176.3999999992944,200 mm,999.4899999999968,1000.0,73.00764078930088,0.35663058405475767,0.027018261158989733,0.027018261158989733
33721,O12-P252,33722,33723,True,100.00000000049906,176.3999999992944,200 mm,1000.0,999.4899999999975,42.15969419725492,0.3003045025401584,0.02085025511875953,0.02085025511875953
33724,O6-P392,31734,28531,True,99.99999999974008,176.3999999992944,200 mm,999.4900000000014,1000.0,53.206048574442214,0.32313520131355766,0.023257564772109583,0.023257564772109583
33725,O3-P1311,404,33726,True,100.05428845233877,176.3999999992944,200 mm,1000.0,999.489723128893,96.12676238942893,0.3881833056781558,0.030822206494925578,0.030822206494925578
33727,O9-P510,33728,27130,True,100.0000000001409,176.3999999992944,200 mm,1000.0,999.4899999999993,42.083367351004064,0.30013249434638356,0.020832585571404556,0.020832585571404556
33729,O10-P71,33730,4057,True,73.94951934706079,277.99999999888803,315 mm,1000.0,999.8003362977629,2082.633099551066,0.707876325130226,0.15233908727631562,0.15233908727631562
33732,O3-P1558,33733,33734,True,99.99999999970441,176.3999999992944,200 mm,1000.0,999.4900000000015,15.673999879999833,0.2184699650837452,0.013204598355294257,0.013204598355294257
33735,O3-P276,33736,21667,True,100.00000000165512,277.99999999888803,315 mm,1000.0,999.7299999999956,2355.0580979814945,0.7279568038895108,0.16466693104548275,0.16466693104548275
33743,O3-P521,33744,33745,True,72.503629489122,176.3999999992944,200 mm,1000.0,999.6302314896054,21.647808657959025,0.2426528605577724,0.015307798256434104,0.015307798256434104
33746,O3-P2820,33747,33748,True,99.99999999948622,882.3999999964702,1000 mm,999.9250000000004,1000.0,15789.437885204143,0.712258592053522,0.3853025188035068,0.3853025188035068
33749,O3-P3340,33750,32740,True,99.99999999983469,176.3999999992944,200 mm,999.4900000000008,1000.0,46.23346092299814,0.3091768094896719,0.021771083327912097,0.021771083327912097
33752,O4-P1468,33416,33753,True,100.00000000010152,176.3999999992944,200 mm,999.4899999999994,1000.0,38.63587712677771,0.2921181530561959,0.0200169611624394,0.0200169611624394
33754,O9-P793,7325,26697,True,100.00000000080234,176.3999999992944,200 mm,1000.0,999.4899999999959,407.52137000894237,0.5941291038519585,0.0636101436706338,0.0636101436706338
33755,O7-P52,33756,18483,True,93.01400531723105,176.3999999992944,200 mm,1000.0,999.5256285728822,162.21792477884213,0.45483369227320036,0.039771433591661624,0.039771433591661624
33757,O9-P3,33758,33759,True,100.00000000011232,626.3999999974943,710 mm,1000.0,999.8999999999999,7599.837544040337,0.6660836628689525,0.2779579238090179,0.2779579238090179
33760,O9-P2103,33761,31989,True,100.00000000040002,176.3999999992944,200 mm,999.489999999998,1000.0,21.25982186996941,0.24123740610742764,0.015181134271390322,0.015181134271390322
33762,O6-P93,33763,33764,True,99.93263817736089,277.99999999888803,315 mm,1000.0,999.7301818769212,2332.8676494994875,0.7264403488756267,0.16365968810451106,0.16365968810451106
33765,O9-P1112,33766,5241,True,72.79192018301119,277.99999999888803,315 mm,1000.0,999.8034618155059,2521.9123039535666,0.7387090073690276,0.1722845596741817,0.1722845596741817
33767,O7-P265,33768,30778,True,99.98333680474487,176.3999999992944,200 mm,999.4900849822958,1000.0,357.97818364027734,0.5728932935819895,0.05940668650332631,0.05940668650332631
33769,O9-P3098,33770,6310,True,58.38873369123721,176.3999999992944,200 mm,1000.0,999.7022174581747,83.71501796749844,0.37203661781240266,0.028842951502143745,0.028842951502143745
33771,O10-P129,33772,33773,True,99.99999999995352,246.999999999012,280 mm,1000.0,999.6250000000002,1933.6734917261722,0.7861957018429752,0.1418209742636043,0.1418209742636043
33778,O3-P881,32681,27820,True,99.99999999943918,176.3999999992944,200 mm,999.4900000000029,1000.0,65.71502729652826,0.34516591314077105,0.025699714006335583,0.025699714006335583
33782,O11-P58,33247,33783,True,100.0000000000304,220.5999999991176,250 mm,1000.0,999.6249999999999,1398.371877152238,0.7257437263320408,0.12480528151314126,0.12480528151314126
33784,O8-P3,14879,33785,True,99.99999999910362,176.3999999992944,200 mm,999.4900000000046,1000.0,660.5784440115989,0.6767521449773499,0.08296940201691815,0.08296940201691815
33786,O11-P168,23797,27531,True,99.99999999959219,176.3999999992944,200 mm,1000.0,999.490000000002,0.7645272599997064,0.07698073814313956,0.003493582087838914,0.003493582087838914
33787,O16-P10,33788,33386,True,99.99999999972765,246.999999999012,280 mm,1000.0,999.625000000001,1820.805995380581,0.7753784170295068,0.13656487061316325,0.13656487061316325
33789,O21-P704,33790,33791,True,99.9999999999649,176.3999999992944,200 mm,1000.0,999.4900000000001,0.07199999999997472,0.03040920247656872,0.0013399190332063183,0.0013399190332063183
33792,O11-P311,33793,33794,True,100.0000000003277,176.3999999992944,200 mm,999.4899999999983,1000.0,23.703329060000517,0.2498654996387694,0.015960147814804898,0.015960147814804898
33795,O1-P1177,15169,24390,True,99.9841295043297,176.3999999992944,200 mm,1000.0,999.490080939528,50.10241369220873,0.3170958649521852,0.022608700101555558,0.022608700101555558
33796,O2-P1934,33797,21117,True,99.99999999995465,176.3999999992944,200 mm,1000.0,999.4900000000002,16.865735959999967,0.223759669551437,0.013653633486370107,0.013653633486370107
33798,O6-P262,14352,17778,True,62.447110169212976,176.3999999992944,200 mm,999.681519738137,1000.0,59.09911041422106,0.33393479799050285,0.024439851330971613,0.024439851330971613
33800,O21-P93,8871,33801,True,99.99999999999676,220.5999999991176,250 mm,999.625,1000.0,1208.382611160497,0.7009439179390325,0.11411996626115328,0.11411996626115328
33802,O9-P160,33803,33804,True,100.00000000004434,220.5999999991176,250 mm,1000.0,999.6249999999999,1683.6877583085884,0.7555936907381786,0.14098160010506397,0.14098160010506397
33805,O12-P243,33806,33528,True,99.99999999983719,176.3999999992944,200 mm,1000.0,999.4900000000008,48.17830373843477,0.31321488784144,0.022196336589089725,0.022196336589089725
33807,O4-P1272,33808,23683,True,94.152088937862,176.3999999992944,200 mm,1000.0,999.519824346417,133.40938339272003,0.42888410813091854,0.036131011038791676,0.036131011038791676
33809,O9-P788,13383,20892,True,100.0000000001962,176.3999999992944,200 mm,1000.0,999.489999999999,434.73061972094723,0.6048936736966521,0.06584116561206468,0.06584116561206468
33810,O2-P1946,6650,7912,True,100.0000000000784,176.3999999992944,200 mm,999.4899999999996,1000.0,7.344615020000056,0.1699841784245661,0.009374275190654825,0.009374275190654825
33811,O3-P765,346,33812,True,82.97531049984832,176.3999999992944,200 mm,999.5768259164507,1000.0,91.67981579127229,0.3825843764631617,0.030128008553267718,0.030128008553267718
33813,O4-P1362,8350,1057,True,52.1358579764142,176.3999999992944,200 mm,1000.0,999.7341071243203,67.34851036491698,0.3478114801353278,0.026001043938514545,0.026001043938514545
33814,O3-P1524,31761,33815,True,100.00000000022368,176.3999999992944,200 mm,1000.0,999.4899999999989,31.71774611999985,0.2743415838481447,0.01826076476554131,0.01826076476554131
33816,O11-P315,33817,33818,True,99.99999999981283,176.3999999992944,200 mm,999.4900000000009,1000.0,16.74626326000027,0.223241522995773,0.01360937707753982,0.01360937707753982
33819,O7-P157,33820,33821,True,100.00000000009722,220.5999999991176,250 mm,1000.0,999.6249999999997,1225.5784799935564,0.7033676661468362,0.11509172375327363,0.11509172375327363
33822,O9-P508,20647,33539,True,83.0856976022269,176.3999999992944,200 mm,1000.0,999.5762629422286,43.8786098474263,0.30412023337502136,0.02124400873456045,0.02124400873456045
33823,O3-P3034,26352,33824,True,99.99999999984041,176.3999999992944,200 mm,999.4900000000008,1000.0,205.8953922428088,0.488206053961472,0.04477477090209613,0.04477477090209613
33830,O21-P19,13220,13314,True,99.98559278833406,494.1999999980232,560 mm,999.845022331178,1000.0,5783.025544117471,0.7373016856821138,0.2367183943691644,0.2367183943691644
33831,O4-P844,1139,33832,True,93.89904724690788,176.3999999992944,200 mm,1000.0,999.5211148590407,120.77929405284094,0.4161670660236621,0.034421393998037224,0.034421393998037224
33833,O9-P1127,33834,33396,True,99.99999999947222,277.99999999888803,315 mm,1000.0,999.7300000000014,2520.922451909978,0.7386485713724482,0.17223907533924376,0.17223907533924376
33835,O3-P937,8620,9394,True,62.39979993014822,176.3999999992944,200 mm,999.6817610203562,1000.0,18.260031279630557,0.2296229931609056,0.01415855506563173,0.01415855506563173
33836,O3-P284,30282,33837,True,100.0000000004917,246.999999999012,280 mm,1000.0,999.6249999999982,2281.1147393021315,0.8145323369184386,0.15819368507112552,0.15819368507112552
33838,O9-P2059,8491,8110,True,66.16921220896425,176.3999999992944,200 mm,999.6625370177343,1000.0,413.57750216674526,0.596576040355863,0.06411106872255737,0.06411106872255737
33839,O8-P222,38228,34391,True,95.19391115897552,176.3999999992944,200 mm,1000.0,999.5145110530892,17.847227605166374,0.22792107715811744,0.01401121417454515,0.01401121417454515
33841,O3-P2811,31778,33842,True,100.00000000021356,882.3999999964702,1000 mm,999.9249999999998,1000.0,16071.730612256724,0.7154727334045206,0.38920075052872166,0.38920075052872166
33843,O6-P87,33137,31950,True,99.98622010375857,277.99999999888803,315 mm,1000.0,999.7300372057199,2348.456856755827,0.7275078342817007,0.1643671874721124,0.1643671874721124
33844,O14-P58,32557,33845,True,99.99999999986856,176.3999999992944,200 mm,999.4900000000007,1000.0,112.79487533333302,0.40760848334204397,0.03329725723077509,0.03329725723077509
33846,O3-P1177,9992,31156,True,99.99999999949937,176.3999999992944,200 mm,999.4900000000025,1000.0,33.91460194000001,0.28026392230933533,0.018837800385443183,0.018837800385443183
33847,O8-P47,33848,33849,True,100.00000000031076,176.3999999992944,200 mm,1000.0,999.4899999999984,163.1156431502044,0.45558459752373265,0.03987992531379248,0.03987992531379248
33850,O9-P1123,33851,13190,True,100.00000000010688,277.99999999888803,315 mm,1000.0,999.7299999999997,2521.2104519099785,0.7386661594818353,0.17225230868918812,0.17225230868918812
33855,O9-P2666,33856,33857,True,99.99999999963228,176.3999999992944,200 mm,1000.0,999.4900000000018,161.35919333920296,0.45411245889422513,0.03966739977108885,0.03966739977108885
33858,O12-P438,33859,33860,True,99.99999999989005,176.3999999992944,200 mm,999.4900000000006,1000.0,77.8698267133216,0.36381791292538546,0.02786190085025671,0.02786190085025671
33861,O21-P636,33862,33863,True,99.99999999990153,176.3999999992944,200 mm,999.4900000000005,1000.0,10.596819380000174,0.1920701122583763,0.011055244992660935,0.011055244992660935
33864,O16-P65,28357,1674,True,104.3759504826386,176.3999999992944,200 mm,999.4676826525385,1000.0,789.1569073344613,0.7077716252677494,0.09208647754675164,0.09208647754675164
33865,O2-P1241,33866,7287,True,99.99999999998712,176.3999999992944,200 mm,999.49,1000.0,1.440550980197696,0.0968169933014333,0.004579922512744289,0.004579922512744289
33867,O4-P942,33868,17946,True,99.987208722736,176.3999999992944,200 mm,1000.0,999.4900652355141,13.29733074722888,0.20700681373938268,0.012252578654803134,0.012252578654803134
33869,O3-P2851,29015,33870,True,99.99999999939484,794.1999999968234,900 mm,1000.0,999.9250000000004,14735.99406482924,0.7016026510155969,0.3913049768071641,0.3913049768071641
33871,O4-P686,28056,30406,True,99.98735551380985,176.3999999992944,200 mm,1000.0,999.4900644868795,105.03041779874803,0.39884386646657205,0.03216756638204033,0.03216756638204033
33872,O9-P3101,11864,19342,True,92.10357708278384,176.3999999992944,200 mm,1000.0,999.5302717568778,70.06157555768132,0.3521041865536864,0.02649372064572554,0.02649372064572554
33873,O9-P1571,33874,16315,True,100.00000000028614,176.3999999992944,200 mm,1000.0,999.4899999999985,16.01857426000017,0.22002780428733348,0.013336202309592824,0.013336202309592824
33875,O7-P22,25448,13445,True,72.00963406782883,176.3999999992944,200 mm,1000.0,999.6327508662541,473.7305634615933,0.6193687175040657,0.06895867640925213,0.06895867640925213
33876,O11-P296,33877,33878,True,100.00000000003524,176.3999999992944,200 mm,999.4899999999998,1000.0,53.21094619154926,0.323144527874181,0.023258573598147845,0.023258573598147845
33879,O2-P1979,33880,13567,True,100.00000000001044,176.3999999992944,200 mm,999.4899999999999,1000.0,48.78820104490703,0.3144569806002852,0.02232792134773997,0.02232792134773997
33881,O4-P945,33882,33883,True,100.00461465743224,176.3999999992944,200 mm,1000.0,999.4899764652471,3.3243384825533515,0.1298181195910517,0.006592734497935983,0.006592734497935983
33884,O4-P1112,18822,33885,True,69.14681731261771,176.3999999992944,200 mm,999.6473512317057,1000.0,386.5970046832614,0.5854351666646211,0.06185876028191138,0.06185876028191138
33886,O4-P649,33187,33887,True,99.99999999901952,176.3999999992944,200 mm,999.490000000005,1000.0,54.019520901590454,0.32467586722234987,0.023424498675623285,0.023424498675623285
33890,O2-P1039,3015,31540,True,89.7981384565755,176.3999999992944,200 mm,999.5420294938715,1000.0,157.01597682233555,0.45041968664268084,0.03913734799395522,0.03913734799395522
33891,O4-P1397,33892,736,True,99.69184634760481,555.7999999977768,630 mm,1000.0,999.8753851920656,6423.263831863336,0.6964063270669445,0.25166939370507946,0.25166939370507946
33893,O9-P847,9082,23088,True,99.99999999956515,176.3999999992944,200 mm,1000.0,999.4900000000022,26.267541308986033,0.25826449090774695,0.016734424231517123,0.016734424231517123
33894,O3-P877,32057,33895,True,99.9999999995769,176.3999999992944,200 mm,999.4900000000022,1000.0,87.01525516215077,0.37649277615222554,0.029382260766336047,0.029382260766336047
33898,O9-P503,33899,33900,True,100.00000000022898,176.3999999992944,200 mm,1000.0,999.4899999999989,44.20613750628369,0.304835048766642,0.021318152217800205,0.021318152217800205
33903,O3-P1151,32188,11844,True,79.34742129262796,176.3999999992944,200 mm,1000.0,999.5953281514076,48.13421981115754,0.31312466983944515,0.022186793380683138,0.022186793380683138
33904,O6-P263,33799,17778,True,101.04104378035748,176.3999999992944,200 mm,1000.0,999.4846906767202,59.05414849489922,0.33385541994831797,0.024431057700502502,0.024431057700502502
33905,O2-P443,20851,18865,True,100.00000000006348,176.3999999992944,200 mm,1000.0,999.4899999999997,75.8754105706292,0.36091052014243397,0.027519039147315023,0.027519039147315023
33906,O3-P1242,20940,19689,True,90.1685344170788,176.3999999992944,200 mm,999.5401404744729,1000.0,19.314072891805214,0.23384836947763,0.014527123090849288,0.014527123090849288
33907,O9-P2816,4538,10956,True,100.00000000012676,176.3999999992944,200 mm,1000.0,999.4899999999993,979.1742074312705,0.744435544073995,0.10533828611956227,0.10533828611956227
33908,O3-P3096,33909,11072,True,89.9051001775119,176.3999999992944,200 mm,999.5414839890947,1000.0,121.32057048855056,0.41673188997599053,0.03449632200022995,0.03449632200022995
33913,O1-P1033,33914,33915,True,100.00000000108824,1235.1999999950594,1400 mm,1000.0,999.9249999999992,44911.73106764679,0.9170485031494824,0.5914285742798252,0.5914285742798252
33917,O2-P162,33918,2119,True,74.61052912931771,176.3999999992944,200 mm,1000.0,999.6194863014405,126.74669183277915,0.42229305312288096,0.03523900666673503,0.03523900666673503
33919,O6-P192,32231,29947,True,101.00318254741674,176.3999999992944,200 mm,1000.0,999.4848837690082,0.07272229143414005,0.03053853553500122,0.0013450621628937837,0.0013450621628937837
33920,O7-P284,33921,33922,True,108.24514719914572,176.3999999992944,200 mm,1000.0,999.4479497492844,0.2886919185554454,0.05334644260557486,0.0023275696427374143,0.0023275696427374143
33923,O21-P839,33924,14200,True,99.99999999943496,176.3999999992944,200 mm,999.4900000000029,1000.0,26.731934586848784,0.2597224458729143,0.016870438056527506,0.016870438056527506
33925,O3-P766,33812,33926,True,98.63242424021055,176.3999999992944,200 mm,999.496974636375,1000.0,73.73182277834077,0.3577227873441196,0.02714561067238133,0.02714561067238133
33927,O2-P1041,31541,2116,True,60.457983047899845,176.3999999992944,200 mm,999.6916642864558,1000.0,3.433647127794488,0.13127437223962407,0.006687295630632626,0.006687295630632626
33933,O9-P864,33934,33269,True,100.00000000019212,176.3999999992944,200 mm,1000.0,999.489999999999,126.16346938193597,0.42170391269664786,0.03515989975539015,0.03515989975539015
33942,O4-P1132,33943,30227,True,105.54383907330784,176.3999999992944,200 mm,1000.0,999.4617264207261,76.33890729504371,0.3615911229376966,0.027599106038399074,0.027599106038399074
33947,O9-P1366,33948,33949,True,99.99999999958169,176.3999999992944,200 mm,999.4900000000022,1000.0,78.60451460767467,0.3648752068009482,0.02798712517653757,0.02798712517653757
33950,O19-P52,31633,41,True,103.92098220861264,176.3999999992944,200 mm,1000.0,999.470002990736,58.04302027581532,0.3320586442587618,0.024232420657197266,0.024232420657197266
33951,O12-P19,33952,33953,True,99.99999999964896,176.3999999992944,200 mm,999.4900000000018,1000.0,604.1317986585309,0.6611818851415613,0.07886168094518785,0.07886168094518785
33954,O4-P457,33955,33956,True,100.00000000024092,176.3999999992944,200 mm,999.4899999999988,1000.0,6.696814941055204,0.16479371779357385,0.008994746411542161,0.008994746411542161
33958,O9-P1245,24792,31731,True,100.00000000036582,176.3999999992944,200 mm,999.4899999999982,1000.0,1.6051104597058954,0.10061768343734079,0.004798846885607132,0.004798846885607132
33962,O4-P210,33963,5192,True,73.35825128895827,176.3999999992944,200 mm,1000.0,999.6258729184264,63.1991119863928,0.34099606903204177,0.025228313086681966,0.025228313086681966
33964,O9-P1222,31629,33315,True,127.45612853432684,176.3999999992944,200 mm,1000.0,999.3499737444749,2.468528192544511,0.1170796600839262,0.005786067201625196,0.005786067201625196
33965,O2-P982,33966,16498,True,94.10464585124646,176.3999999992944,200 mm,999.5200663061587,1000.0,20.4084549650129,0.23806596643350067,0.01489894629626053,0.01489894629626053
33967,O6-P266,33968,12047,True,99.99999999941096,176.3999999992944,200 mm,1000.0,999.490000000003,58.03750249773958,0.33204877717788456,0.02423133201266971,0.02423133201266971
33969,O10-P73,33227,33970,True,99.99999999989677,277.99999999888803,315 mm,1000.0,999.7300000000002,2080.9865896474153,0.7077449576738025,0.15226462464952548,0.15226462464952548
33971,O3-P997,14376,9550,True,100.00000000007586,176.3999999992944,200 mm,999.4899999999997,1000.0,8.628926534687956,0.1793955089449791,0.010077515342994597,0.010077515342994597
33975,O14-P94,33976,33977,True,64.10454182337796,176.3999999992944,200 mm,999.6730668367007,1000.0,2.3712465084904744,0.11544701329757576,0.005685356584666195,0.005685356584666195
33978,O7-P32,32852,7340,True,75.41485848505235,176.3999999992944,200 mm,1000.0,999.6153842217262,395.8133401842067,0.5893114070252471,0.06263423079231822,0.06263423079231822
33981,O14-P62,30052,17766,True,100.00000000006108,176.3999999992944,200 mm,1000.0,999.4899999999997,75.66841127490575,0.36060557981500474,0.02748320419529726,0.02748320419529726
33982,O3-P135,18987,29292,True,100.00000000020634,246.999999999012,280 mm,1000.0,999.6249999999992,2130.390675096599,0.803134665425165,0.15102992236769336,0.15102992236769336
33983,O9-P171,33984,33985,True,99.99999999999284,220.5999999991176,250 mm,1000.0,999.625,1540.1293571485123,0.7416247447638015,0.13278392565840436,0.13278392565840436
33986,O10-P69,2599,33987,True,100.00000000045208,277.99999999888803,315 mm,1000.0,999.7299999999988,2086.3393198001686,0.7081715702778204,0.15250669195145722,0.15250669195145722
33990,O20-P87,23324,21588,True,100.00000000058834,176.3999999992944,200 mm,999.489999999997,1000.0,4.365357471506932,0.1425439762494663,0.007435192904019745,0.007435192904019745
33991,O2-P682,33992,26923,True,99.99999999894528,1235.1999999950594,1400 mm,999.9250000000008,1000.0,30800.34178141991,0.8334434728346907,0.4776107189652856,0.4776107189652856
33993,O11-P49,33710,33994,True,99.99999999995373,220.5999999991176,250 mm,1000.0,999.6250000000002,1418.668629930039,0.7281488928503624,0.12594452541812323,0.12594452541812323
33998,O3-P474,15526,5764,True,63.47210118551864,176.3999999992944,200 mm,999.6762922839539,1000.0,69.14149258186819,0.35066217512839354,0.026327702558222497,0.026327702558222497
34000,O21-P406,14137,34001,True,100.00000000012588,176.3999999992944,200 mm,1000.0,999.4899999999993,573.3795912720173,0.6521130755366084,0.07658508158814775,0.07658508158814775
34002,O21-P534,13749,34003,True,99.99999999981966,176.3999999992944,200 mm,1000.0,999.4900000000009,228.60892599196822,0.5034559931192594,0.04719167878597651,0.04719167878597651
34004,O3-P744,34005,34006,True,99.999999999825,176.3999999992944,200 mm,999.4900000000009,1000.0,105.34601753057161,0.3992093021209393,0.03221423918572821,0.03221423918572821
34007,O1-P1702,34008,34009,True,99.99999999997684,176.3999999992944,200 mm,1000.0,999.4900000000001,197.36724441931662,0.48214574297134716,0.04383775269489797,0.04383775269489797
34010,O4-P1141,34011,32815,True,100.00000000009868,176.3999999992944,200 mm,1000.0,999.4899999999994,9.900525499999995,0.18779053314444866,0.010721184773885985,0.010721184773885985
34013,O11-P300,34014,6199,True,99.99999999989238,176.3999999992944,200 mm,999.4900000000006,1000.0,40.33998612483513,0.29614115462059826,0.020424515495963,0.020424515495963
34015,O2-P1207,12410,34016,True,69.96760445759865,176.3999999992944,200 mm,999.6431652172663,1000.0,597.9550449158966,0.659395263186362,0.0784068209175817,0.0784068209175817
34017,O4-P1000,31932,22916,True,102.25567927747488,176.3999999992944,200 mm,999.4784960356849,1000.0,21.686554969079783,0.24279322330055914,0.015320383053715395,0.015320383053715395
34018,O1-P213,34019,16920,True,99.99999999994276,176.3999999992944,200 mm,1000.0,999.4900000000002,573.3935880005868,0.6521173042014698,0.07658612485401088,0.07658612485401088
34021,O2-P1208,34016,27338,True,99.99999999923052,176.3999999992944,200 mm,999.4900000000039,1000.0,595.4647247165911,0.6586700705505315,0.07822310123005685,0.07822310123005685
34022,O6-P233,34023,32835,True,100.00000000137612,176.3999999992944,200 mm,999.489999999993,1000.0,6.56841710009291,0.16372367590299725,0.00891724091762141,0.00891724091762141
34024,O1-P989,34025,32228,True,100.00000000014316,176.3999999992944,200 mm,1000.0,999.4899999999992,0.14400000000011634,0.040526833934437186,0.0017571686007325895,0.0017571686007325895
34026,O9-P3079,34027,34028,True,72.81509892376003,176.3999999992944,200 mm,999.6286429954888,1000.0,69.56352714806454,0.35132533752442013,0.026403986973690025,0.026403986973690025
34029,O21-P432,9292,18478,True,100.00000000063798,176.3999999992944,200 mm,1000.0,999.4899999999967,131.03924804553438,0.42656817896681587,0.035816114892580866,0.035816114892580866
34032,O4-P38,34033,31408,True,100.00000000007162,705.7999999971769,800 mm,999.915,1000.0,11606.520596491617,0.6946800399213332,0.34971481730276965,0.34971481730276965
34034,O2-P1149,30259,33281,True,99.99999999939912,176.3999999992944,200 mm,1000.0,999.4900000000031,8.547514159999526,0.17882921824939296,0.010034651692771145,0.010034651692771145
34035,O4-P1278,17397,15650,True,76.95954737502448,176.3999999992944,200 mm,1000.0,999.6075063083874,92.03541648827468,0.3830393499302848,0.030184104835423792,0.030184104835423792
34036,O4-P72,21352,34037,True,99.99999999983828,705.7999999971769,800 mm,1000.0,999.9150000000002,9732.445589192792,0.6649004215996573,0.31569642198538944,0.31569642198538944
34038,O4-P368,34039,34040,True,99.99999999991566,176.3999999992944,200 mm,999.4900000000005,1000.0,708.0202796777755,0.6888671426160323,0.08636469698358662,0.08636469698358662
34043,O9-P3081,34044,34045,True,99.99999999934758,176.3999999992944,200 mm,999.4900000000033,1000.0,57.74409978644843,0.3315231228379069,0.02417337045390677,0.02417337045390677
34046,O1-P91,32989,26975,True,99.99999999956259,246.999999999012,280 mm,1000.0,999.6250000000016,1815.527781372515,0.7748520684732082,0.13631906816931608,0.13631906816931608
34047,O2-P330,17925,9910,True,100.00000000015356,176.3999999992944,200 mm,1000.0,999.4899999999992,91.24111024326126,0.38202128464168533,0.03005865851548869,0.03005865851548869
34050,O9-P2382,844,34051,True,99.99999999973582,176.3999999992944,200 mm,999.4900000000014,1000.0,125.30153572339326,0.4208295099142046,0.03504267689560237,0.03504267689560237
34053,O2-P974,34054,28590,True,100.00000000002768,176.3999999992944,200 mm,1000.0,999.4899999999999,66.7110713613589,0.3467847030581145,0.025883886132764097,0.025883886132764097
34055,O6-P92,33764,34056,True,100.00000000017523,277.99999999888803,315 mm,1000.0,999.7299999999996,2334.069545719488,0.7265230112929276,0.16371421746455445,0.16371421746455445
34057,O11-P320,34058,34059,True,99.99999999950296,176.3999999992944,200 mm,999.4900000000025,1000.0,16.386263260000234,0.2216642509548167,0.013475021042664745,0.013475021042664745
34061,O3-P1045,34062,5452,True,59.70744188192417,176.3999999992944,200 mm,1000.0,999.6954920464021,127.32559063766406,0.4228758333920716,0.035317359912470314,0.035317359912470314
34068,O21-P46,34069,32993,True,100.00000000005802,441.1999999982352,500 mm,999.8449999999999,1000.0,4525.37167609092,0.6944995163808904,0.2182769346365077,0.2182769346365077
34071,O9-P2098,34072,34073,True,99.99999999979036,176.3999999992944,200 mm,999.490000000001,1000.0,60.299809232313606,0.33603856385273073,0.024673473473647338,0.024673473473647338
34074,O8-P149,34075,13287,True,81.1975811695235,176.3999999992944,200 mm,999.5858923360354,1000.0,0.058462258442056915,0.02781009377070605,0.0012376325617073241,0.0012376325617073241
34076,O4-P943,34077,33868,True,99.99443666000995,176.3999999992944,200 mm,1000.0,999.490028373034,6.72066963694851,0.1649909364323042,0.009009058886525137,0.009009058886525137
34078,O4-P1033,32350,31076,True,125.70946260963076,220.5999999991176,250 mm,1000.0,999.5285895152139,1171.7537353062175,0.695653597613623,0.1120445633502844,0.1120445633502844
34082,O3-P1470,33429,34083,True,100.00000000039884,176.3999999992944,200 mm,999.489999999998,1000.0,1083.8764185336095,0.7606304975687312,0.1127446101222299,0.1127446101222299
34087,O4-P787,34088,30367,True,99.99999999994749,176.3999999992944,200 mm,1000.0,999.4900000000002,10.617617279999964,0.19219486236622757,0.011065042956883663,0.011065042956883663
34089,O9-P2834,34090,34091,True,100.00000000028037,176.3999999992944,200 mm,1000.0,999.4899999999985,614.322384834211,0.6640924628892108,0.07960963756466921,0.07960963756466921
34092,O3-P1987,25368,21759,True,99.99999999962384,176.3999999992944,200 mm,999.4900000000019,1000.0,16.50925061999973,0.22220582683522405,0.013521092193473843,0.013521092193473843
34093,O2-P1045,34094,11705,True,100.00000000076466,176.3999999992944,200 mm,999.4899999999961,1000.0,7.836999940000551,0.17371902349727567,0.009651028730474357,0.009651028730474357
34100,O8-P64,34101,34102,True,94.03649816284377,176.3999999992944,200 mm,1000.0,999.5204138593695,77.02017509260088,0.36258604716771475,0.02771636430694337,0.02771636430694337
34103,O3-P878,33895,33561,True,99.99999999967592,176.3999999992944,200 mm,999.4900000000016,1000.0,84.51801597384963,0.3731325573028967,0.028975103701749032,0.028975103701749032
34104,O7-P366,34105,34106,True,99.9999999999021,176.3999999992944,200 mm,1000.0,999.4900000000005,0.3599999999993926,0.05806914708845444,0.002548969436137846,0.002548969436137846
34108,O8-P49,34109,34110,True,99.99999999968365,176.3999999992944,200 mm,1000.0,999.4900000000016,162.97164315020433,0.4554643576345302,0.0398625406849427,0.0398625406849427
34111,O16-P2,10882,34112,True,99.9999999999436,246.999999999012,280 mm,1000.0,999.6250000000002,1826.830450126717,0.7759769039928389,0.1368454069867954,0.1368454069867954
34113,O12-P271,33295,34114,True,100.00000000038987,176.3999999992944,200 mm,1000.0,999.489999999998,30.60718031725499,0.271235485814554,0.017961318776148844,0.017961318776148844
34115,O9-P513,33425,33644,True,99.99999999980017,176.3999999992944,200 mm,1000.0,999.490000000001,34.3420058426078,0.2813840182525874,0.01894783655898514,0.01894783655898514
34118,O9-P1125,33397,34119,True,99.99999999988191,277.99999999888803,315 mm,1000.0,999.7300000000004,2521.0664519099782,0.738657365847814,0.17224569196969436,0.17224569196969436
34124,O9-P425,34125,30956,True,100.00000000013564,176.3999999992944,200 mm,1000.0,999.4899999999993,577.8233087000001,0.6534508736145246,0.07691596346067368,0.07691596346067368
34126,O1-P2631,32295,34127,True,99.99999999978608,176.3999999992944,200 mm,1000.0,999.4900000000011,535.0805268019649,0.6401756109103595,0.07370364333852915,0.07370364333852915
34128,O2-P844,34129,946,True,100.00000000167076,176.3999999992944,200 mm,1000.0,999.4899999999915,78.00513114210553,0.3640131762858076,0.02788500581855941,0.02788500581855941
34130,O6-P267,34131,33968,True,100.00000000060324,176.3999999992944,200 mm,1000.0,999.4899999999969,57.96550249774001,0.3319199619716096,0.024217121889923896,0.024217121889923896
34132,O1-P2566,34133,12544,True,100.000000000032,176.3999999992944,200 mm,1000.0,999.4899999999998,712.3380611576305,0.6899289865081171,0.08667158689145144,0.08667158689145144
34134,O12-P434,34135,34136,True,100.00000000027435,176.3999999992944,200 mm,999.4899999999986,1000.0,78.15782671332157,0.364233240529327,0.027911057203885554,0.027911057203885554
34138,O1-P240,34139,34140,True,100.00000000034424,176.3999999992944,200 mm,999.4899999999982,1000.0,0.4320000000001005,0.06223443697757753,0.002749126896608276,0.002749126896608276
34145,O9-P894,34146,21142,True,99.99999999942321,176.3999999992944,200 mm,999.490000000003,1000.0,0.0719999999995847,0.03040920247649983,0.0013399190332035011,0.0013399190332035011
34147,O9-P27,34148,4014,True,59.57376057052608,441.1999999982352,500 mm,999.9076606711157,1000.0,4033.2886273040613,0.6748101803642629,0.20411945732421094,0.20411945732421094
34149,O2-P557,11285,29624,True,118.70268957661484,176.3999999992944,200 mm,999.3946162831593,1000.0,51.78559982884681,0.32040364426321266,0.022963002058999232,0.022963002058999232
34150,O9-P2383,34051,20028,True,100.00000000007668,176.3999999992944,200 mm,999.4899999999996,1000.0,113.94875458678361,0.4088725494987505,0.033461970799671156,0.033461970799671156
34151,O4-P652,34152,30491,True,99.99999999979184,176.3999999992944,200 mm,999.490000000001,1000.0,37.302026680359965,0.28887946767612704,0.019691588450281582,0.019691588450281582
34153,O9-P2669,3118,7602,True,57.378463984369816,176.3999999992944,200 mm,1000.0,999.7073698336798,124.93769971736198,0.4204590666163385,0.03499308261669361,0.03499308261669361
34154,O22-P6,34155,5844,True,64.73494211754623,176.3999999992944,200 mm,1000.0,999.6698517952005,122.06619015442085,0.41750688860266,0.034599281647077464,0.034599281647077464
34156,O4-P1323,7308,12091,True,72.63761051388627,176.3999999992944,200 mm,999.6295481863792,1000.0,36.866291613752644,0.28780349264919464,0.01958402759188796,0.01958402759188796
34157,O4-P790,24369,14359,True,100.0000000001769,176.3999999992944,200 mm,999.4899999999991,1000.0,3.3597799518448843,0.13029387209030532,0.006623574663025069,0.006623574663025069
34161,O4-P1247,34162,15944,True,99.99999999997344,176.3999999992944,200 mm,1000.0,999.4900000000001,15.519162060000143,0.21776205070867563,0.013144970889773575,0.013144970889773575
34163,O7-P228,34164,34165,True,99.99999999924563,176.3999999992944,200 mm,1000.0,999.4900000000039,22.041926839999146,0.24407236617052203,0.015435271469951849,0.015435271469951849
34171,O19-P43,28567,34172,True,113.02088345436437,176.3999999992944,200 mm,1000.0,999.4235934943828,68.82198685817862,0.3501581585994434,0.02626979901954467,0.02626979901954467
34173,O7-P485,34174,34175,True,100.0000000001502,176.3999999992944,200 mm,1000.0,999.4899999999992,3.2861517319959406,0.12930156669872425,0.006559307347272019,0.006559307347272019
34176,O3-P580,5375,34177,True,68.13835475724464,176.3999999992944,200 mm,1000.0,999.6524943907381,331.1492432682864,0.5603704281500619,0.05704062819058564,0.05704062819058564
34183,O6-P57,15769,32968,True,69.28304919998136,313.1999999987472,355 mm,1000.0,999.8129357671601,3070.697244945815,0.7781413605708858,0.17951741381282613,0.17951741381282613
34184,O3-P518,4897,34185,True,83.46234807757337,176.3999999992944,200 mm,1000.0,999.5743420248044,38.899627567745824,0.2927490269388319,0.020080624115509774,0.020080624115509774
34186,O17-P54,10960,34187,True,100.00000000029296,176.3999999992944,200 mm,999.4899999999985,1000.0,65.62172918132721,0.3450133718506914,0.025682392910091084,0.025682392910091084
34189,O3-P666,6302,17846,True,99.99999999953204,176.3999999992944,200 mm,1000.0,999.4900000000024,354.8170771202618,0.5714581852672108,0.05913147378520072,0.05913147378520072
34190,O9-P3268,34191,29820,True,100.00000000021988,176.3999999992944,200 mm,1000.0,999.4899999999989,8.89442384000016,0.1812166457356849,0.010215836771957221,0.010215836771957221
34192,O12-P22,33413,34193,True,100.00000000004412,176.3999999992944,200 mm,999.4899999999998,1000.0,579.5342738536783,0.6539634498971448,0.07704318438440577,0.07704318438440577
34194,O4-P1222,3230,14964,True,73.11357724764324,176.3999999992944,200 mm,1000.0,999.627120756037,66.43872327455385,0.3463438328736248,0.025833662760610145,0.025833662760610145
34195,O1-P2568,34196,34197,True,99.99999999932147,176.3999999992944,200 mm,1000.0,999.4900000000034,694.03428446889,0.6853820043678807,0.08536835626741063,0.08536835626741063
34198,O9-P2818,34199,4537,True,56.40043565685684,176.3999999992944,200 mm,1000.0,999.71235777815,769.1234586104913,0.7033031830454674,0.09068138909028559,0.09068138909028559
34200,O4-P954,27537,31727,True,99.99999999993376,176.3999999992944,200 mm,1000.0,999.4900000000004,187.4041322502264,0.47480685214891366,0.04272031156045813,0.04272031156045813
34201,O3-P254,34202,34203,True,100.00000000048212,313.1999999987472,355 mm,999.7299999999987,1000.0,3009.4905850112746,0.7745946095837589,0.17724297579076803,0.17724297579076803
34204,O9-P2681,34205,34206,True,83.33745953331224,176.3999999992944,200 mm,999.5749789563802,1000.0,33.11603162725312,0.2781437515874669,0.01863030439407458,0.01863030439407458
34207,O4-P1137,34208,8443,True,82.88452665848595,176.3999999992944,200 mm,1000.0,999.5772889140417,25.216954022144737,0.25489713944505377,0.01642210334718177,0.01642210334718177
34209,O3-P282,34210,34211,True,99.9999999998788,246.999999999012,280 mm,1000.0,999.6250000000005,2288.8674875452716,0.8150818939616589,0.1585660677556096,0.1585660677556096
34212,O2-P204,34213,5318,True,65.08286132195934,277.99999999888803,315 mm,999.8242762744308,1000.0,2469.9065192006483,0.7354798715641313,0.16990025558950383,0.16990025558950383
34216,O7-P164,34217,30145,True,100.46354783928922,176.3999999992944,200 mm,1000.0,999.4876359060196,148.15002050279412,0.44263615059413136,0.038034247974107385,0.038034247974107385
34218,O1-P2567,34197,34133,True,100.00000000012334,176.3999999992944,200 mm,1000.0,999.4899999999993,703.5836747441572,0.6877691937485771,0.08604902318908372,0.08604902318908372
34221,O12-P197,9486,34222,True,100.00000000019796,176.3999999992944,200 mm,1000.0,999.489999999999,410.3821030344331,0.5952887183062825,0.06384708767394516,0.06384708767394516
34223,O3-P1310,33726,9314,True,65.67296950959114,176.3999999992944,200 mm,1000.0,999.6650678555011,99.97488041392002,0.3928764362252602,0.03141063944816303,0.03141063944816303
34224,O10-P407,34225,34226,True,100.00000000010256,176.3999999992944,200 mm,999.4899999999994,1000.0,50.993112851342445,0.31885608156951073,0.02279691350435615,0.02279691350435615
34227,O3-P1480,34228,3050,True,99.99999999954684,176.3999999992944,200 mm,999.4900000000023,1000.0,941.403352613743,0.7379193276967725,0.10269905538535845,0.10269905538535845
34229,O21-P328,34230,1212,True,102.89855187022316,176.3999999992944,200 mm,999.4752173854619,1000.0,92.74687382322637,0.3839457610290586,0.030296026930052303,0.030296026930052303
34231,O21-P358,34232,34233,True,99.99999999968544,176.3999999992944,200 mm,1000.0,999.4900000000016,211.63592044521377,0.4921779283162074,0.04539602353253639,0.04539602353253639
34234,O7-P482,32080,34235,True,99.99999999985373,176.3999999992944,200 mm,1000.0,999.4900000000007,10.28133136047123,0.19015630587934598,0.010905359838078785,0.010905359838078785
34237,O1-P1062,7420,34238,True,100.00000000047604,176.3999999992944,200 mm,999.4899999999976,1000.0,869.0039554256797,0.7243874889088685,0.09765759176259031,0.09765759176259031
34239,O10-P386,8731,34240,True,99.99999999987605,176.3999999992944,200 mm,999.4900000000006,1000.0,71.83243839646622,0.3548412256665324,0.026810280515668056,0.026810280515668056
34243,O3-P747,34244,26485,True,99.9999999995406,176.3999999992944,200 mm,999.4900000000024,1000.0,82.73265644919908,0.3706853615191657,0.02868044573715476,0.02868044573715476
34245,O3-P2359,34246,34247,True,100.00000000092352,176.3999999992944,200 mm,1000.0,999.4899999999952,7.416615020000431,0.1705410323873623,0.009415344121570711,0.009415344121570711
34248,O3-P359,34249,34250,True,100.00000000081276,176.3999999992944,200 mm,999.4899999999958,1000.0,160.26459762188688,0.45318891923010074,0.03953442828925801,0.03953442828925801
34251,O2-P1227,31877,34252,True,99.99999999981641,176.3999999992944,200 mm,1000.0,999.4900000000009,8.007320319999629,0.17497266094612487,0.009744609643817787,0.009744609643817787
34253,O9-P2823,34254,34255,True,100.00000000049906,176.3999999992944,200 mm,1000.0,999.4899999999975,768.8142064437335,0.7032332153093666,0.0906596659336339,0.0906596659336339
34256,O2-P429,31910,4011,True,75.47116996818235,176.3999999992944,200 mm,1000.0,999.6150970331622,67.2484846529929,0.3476508290945188,0.025982695823952507,0.025982695823952507
34257,O14-P51,32910,32431,True,99.99999999991043,176.3999999992944,200 mm,999.4900000000005,1000.0,126.94125127756442,0.4224891377866563,0.03526535857632597,0.03526535857632597
34258,O3-P288,30844,34259,True,100.00000000047724,246.999999999012,280 mm,1000.0,999.6249999999982,2269.235073478972,0.8136832578847369,0.15762393188254792,0.15762393188254792
34261,O11-P56,34262,33450,True,99.99999999988972,220.5999999991176,250 mm,1000.0,999.6250000000005,1398.5158771522379,0.7257609488832448,0.12481336274490416,0.12481336274490416
34263,O21-P90,167,6830,True,22.868830499583115,220.5999999991176,250 mm,999.9142418856266,1000.0,1210.471804721555,0.7012404025085803,0.11423810971999478,0.11423810971999478
34266,O2-P1327,34267,10387,True,77.18690315221487,176.3999999992944,200 mm,1000.0,999.6063467939236,168.77839593970322,0.4602506914867988,0.040558181643030246,0.040558181643030246
34268,O4-P1488,22857,34269,True,82.55366580574308,176.3999999992944,200 mm,1000.0,999.5789763043907,32.57451373752752,0.27668514954073486,0.01848815060566164,0.01848815060566164
34270,O2-P855,8824,29828,True,58.347784363902285,176.3999999992944,200 mm,1000.0,999.702426299744,81.37173495173279,0.3687938462374152,0.028453768628552072,0.028453768628552072
34274,O21-P477,34275,1254,True,99.92629350442746,176.3999999992944,200 mm,1000.0,999.4903759031274,0.2879469313229263,0.053293157356665996,0.0023251056297355546,0.0023251056297355546
34276,O2-P1981,19364,22661,True,135.43522566945782,176.3999999992944,200 mm,999.3092803490857,1000.0,21.195299882482004,0.24100024293624375,0.015159954862858581,0.015159954862858581
34277,O3-P1203,13460,27021,True,100.0000000002374,176.3999999992944,200 mm,999.4899999999988,1000.0,21.37742214000017,0.24166835833306058,0.015219651580159504,0.015219651580159504
34278,O9-P1372,33459,30862,True,99.99999999990521,176.3999999992944,200 mm,999.4900000000005,1000.0,62.07177408667863,0.33908844910913116,0.02501409546307572,0.02501409546307572
34279,O2-P618,34280,9456,True,99.99999999983967,176.3999999992944,200 mm,1000.0,999.4900000000008,970.2795296313138,0.7429337263868656,0.1047157681170455,0.1047157681170455
34281,O3-P13,5484,11091,True,67.47915646690308,494.1999999980232,560 mm,1000.0,999.8954073074763,5423.146778170912,0.7255112129806415,0.22807082887356217,0.22807082887356217
34284,O6-P150,34285,4987,True,85.17634900234131,176.3999999992944,200 mm,999.565600620088,1000.0,0.06132697128168574,0.028390519646119716,0.001260297183932136,0.001260297183932136
34286,O2-P993,5568,27203,True,100.00000000003966,176.3999999992944,200 mm,999.4899999999998,1000.0,34.402533991002294,0.28154183635541774,0.018963363411973917,0.018963363411973917
