id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
34287,O4-P970,25095,6180,True,94.88538285440448,176.3999999992944,200 mm,999.5160845474426,1000.0,51.025745010912715,0.3189201469780622,0.022803777775717505,0.022803777775717505
34288,O21-P898,32950,34289,True,100.00000000019575,176.3999999992944,200 mm,999.489999999999,1000.0,157.03412748368834,0.45043527823336316,0.039139576834957925,0.039139576834957925
34295,O12-P277,34296,34297,True,100.0000000000786,176.3999999992944,200 mm,1000.0,999.4899999999996,14.362719197254924,0.2123104619892274,0.01268946854079297,0.01268946854079297
34298,O7-P3,34299,5581,True,69.89559651952341,277.99999999888803,315 mm,1000.0,999.8112818893973,2332.6650526965846,0.7264264089864034,0.16365049667852413,0.16365049667852413
34302,O3-P1722,23615,27825,True,88.96406849194771,176.3999999992944,200 mm,999.5462832506911,1000.0,15.588303569314204,0.21807877734254505,0.013171635101699126,0.013171635101699126
34304,O9-P2883,34305,17534,True,100.0000000002395,176.3999999992944,200 mm,1000.0,999.4899999999988,13.289960435938811,0.20696909716840037,0.012249493799660238,0.012249493799660238
34306,O3-P1489,2165,34307,True,79.77873884423826,176.3999999992944,200 mm,999.5931284318943,1000.0,714.2527033855533,0.6903977416087674,0.08680756997780703,0.08680756997780703
34308,O2-P120,2961,5789,True,106.70072342583306,176.3999999992944,200 mm,1000.0,999.4558263105282,635.7503641037337,0.6700666697583965,0.08117286615114684,0.08117286615114684
34309,O2-P441,34310,7825,True,63.4032354723964,176.3999999992944,200 mm,1000.0,999.6766434990908,19.459065869540126,0.23441672970556535,0.014577000401611088,0.014577000401611088
34311,O9-P37,28473,14591,True,100.00000000006963,441.1999999982352,500 mm,999.8449999999999,1000.0,3988.7297808741105,0.6729115238634028,0.20282082848683136,0.20282082848683136
34312,O3-P850,34313,32461,True,99.99999999950504,176.3999999992944,200 mm,1000.0,999.4900000000025,872.3646394599185,0.7250468898139297,0.0978915122140081,0.0978915122140081
34315,O4-P207,34316,17722,True,87.56234150265954,176.3999999992944,200 mm,1000.0,999.5534320583364,67.00219414715575,0.34725452042261024,0.02593746067996586,0.02593746067996586
34320,O3-P1429,34321,34322,True,100.0000000008022,246.999999999012,280 mm,1000.0,999.624999999997,2167.749684568373,0.8060862139555377,0.1527938453755228,0.1527938453755228
34323,O21-P370,14529,34324,True,99.9999999998396,176.3999999992944,200 mm,1000.0,999.4900000000008,187.03527220367474,0.4745294932559823,0.04267844521910492,0.04267844521910492
34325,O3-P2850,33870,34326,True,100.00000000049664,794.1999999968234,900 mm,1000.0,999.9249999999996,14736.06606482924,0.7016034851456956,0.39130610856071485,0.39130610856071485
34327,O9-P2116,34328,33693,True,99.99999999975208,176.3999999992944,200 mm,999.4900000000013,1000.0,53.214060727726384,0.32315045858074765,0.0232592151157677,0.0232592151157677
34338,O9-P502,33900,21859,True,99.99999999934184,176.3999999992944,200 mm,1000.0,999.4900000000033,44.278137506283215,0.3049916744960084,0.021334414110415385,0.021334414110415385
34339,O3-P329,11017,34340,True,96.90784097266516,246.999999999012,280 mm,1000.0,999.6365955963525,1780.0682445353664,0.7712672725824767,0.13466720103178903,0.13466720103178903
34341,O3-P130,1475,25463,True,87.32349261814066,246.999999999012,280 mm,1000.0,999.6725369026819,2172.8019989234967,0.8064789628091829,0.1530329100869902,0.1530329100869902
34342,O3-P2856,34343,34344,True,100.00000000011964,794.1999999968234,900 mm,1000.0,999.925,14635.953805543726,0.7004395750371023,0.38973159128965307,0.38973159128965307
34348,O1-P1728,34349,16213,True,100.00000000006732,176.3999999992944,200 mm,1000.0,999.4899999999997,55.80378764522676,0.3279973077540628,0.023786336091012463,0.023786336091012463
34350,O7-P167,34351,34352,True,91.1073522947494,176.3999999992944,200 mm,1000.0,999.5353525032967,144.32551368133005,0.4391702657691986,0.03754913397752456,0.03754913397752456
34355,O6-P434,16064,10101,True,71.56217555221733,176.3999999992944,200 mm,1000.0,999.6350329046837,12.9375291863976,0.20514811635564043,0.012100925439549852,0.012100925439549852
34356,O21-P367,34357,34358,True,99.99999999954062,176.3999999992944,200 mm,1000.0,999.4900000000024,189.65408084308962,0.47648972576283083,0.042974901950760196,0.042974901950760196
34359,O21-P330,34360,34361,True,99.9999999998385,176.3999999992944,200 mm,999.4900000000008,1000.0,83.47668280307208,0.3717098545421314,0.028803610223486147,0.028803610223486147
34362,O2-P29,17270,2284,True,106.3843071036914,555.7999999977768,630 mm,1000.0,999.8670196161204,6317.269747435707,0.6934651591839656,0.24928948186122765,0.24928948186122765
34363,O3-P444,19392,34364,True,99.99999999972107,176.3999999992944,200 mm,999.4900000000014,1000.0,0.07199999999979917,0.030409202476537223,0.0013399190332050663,0.0013399190332050663
34365,O4-P808,34366,19383,True,84.75791496143856,176.3999999992944,200 mm,1000.0,999.5677346336967,363.24434035862316,0.5752612996770807,0.05986316573568111,0.05986316573568111
34367,O7-P60,34368,22841,True,100.00000000007212,176.3999999992944,200 mm,1000.0,999.4899999999997,158.6805790775372,0.4518439851414591,0.039341272680524494,0.039341272680524494
34369,O3-P259,33435,13973,True,99.99999999943196,313.1999999987472,355 mm,999.7300000000015,1000.0,2994.2271240639,0.7736955350188404,0.17667597302193866,0.17667597302193866
34370,O3-P3154,34371,18587,True,100.0000000003876,794.1999999968234,900 mm,1000.0,999.9249999999997,13445.53362144766,0.685944622686293,0.3708565964210386,0.3708565964210386
34372,O19-P19,2072,33475,True,99.99999999976286,176.3999999992944,200 mm,1000.0,999.4900000000013,124.25355935168227,0.4197603230406487,0.03489964531043455,0.03489964531043455
34375,O7-P44,8866,33410,True,99.99937919478585,176.3999999992944,200 mm,1000.0,999.4900031661066,202.98933928721243,0.4861628940995957,0.0444574065598164,0.0444574065598164
34379,O9-P2830,34380,11411,True,75.9942554093631,176.3999999992944,200 mm,1000.0,999.6124292974123,624.9280406722387,0.6670736749632523,0.08038490829555651,0.08038490829555651
34381,O9-P1139,5308,34382,True,117.7529530734174,176.3999999992944,200 mm,1000.0,999.3994599393255,46.14450925314144,0.308989214741961,0.021751421501405924,0.021751421501405924
34383,O21-P299,18306,34384,True,99.99999999926774,176.3999999992944,200 mm,1000.0,999.4900000000038,65.6974684667971,0.34513721669637465,0.025696455075386045,0.025696455075386045
34388,O21-P566,34389,16343,True,99.99999999972121,176.3999999992944,200 mm,1000.0,999.4900000000014,10.994640579999695,0.19442713457722027,0.011240942533394117,0.011240942533394117
34390,O8-P221,34391,5693,True,87.91095158408578,176.3999999992944,200 mm,1000.0,999.5516541469211,21.132270410306916,0.2407680706460036,0.015139233239403688,0.015139233239403688
34392,O4-P906,31052,3426,True,54.622666853922375,176.3999999992944,200 mm,999.721424399045,1000.0,82.55687157975187,0.3704423287487767,0.028651268649417354,0.028651268649417354
34393,O1-P2358,34394,27150,True,107.82644493684262,176.3999999992944,200 mm,1000.0,999.4500851308221,0.07763504035452669,0.031396637621408964,0.001379313023547025,0.001379313023547025
34395,O3-P300,34396,34397,True,99.99999999995744,246.999999999012,280 mm,1000.0,999.6250000000001,1812.4336524214293,0.7745426502599879,0.13617496919473093,0.13617496919473093
34398,O6-P84,10102,34399,True,84.70600750324304,277.99999999888803,315 mm,1000.0,999.7712937797412,2381.329873737322,0.7297256746863022,0.1658608430505923,0.1658608430505923
34400,O2-P189,14061,6950,True,66.07492502711858,313.1999999987472,355 mm,999.8215977024267,1000.0,2854.7332217204603,0.7652027913271919,0.17149396167116973,0.17149396167116973
34403,O4-P642,15048,34404,True,99.99999999995399,176.3999999992944,200 mm,999.4900000000002,1000.0,86.77992499791581,0.3761791622942138,0.02934413417286288,0.02934413417286288
34405,O4-P1060,34406,34407,True,100.00000000019246,176.3999999992944,200 mm,1000.0,999.489999999999,185.56542294753515,0.4734201093441784,0.042511250981740085,0.042511250981740085
34408,O2-P105,2162,10475,True,66.96228930538888,176.3999999992944,200 mm,1000.0,999.6584923245425,776.7292111447904,0.7050144409427856,0.09121531981004946,0.09121531981004946
34409,O9-P3324,34410,34411,True,99.99999999997087,176.3999999992944,200 mm,1000.0,999.4900000000001,0.9500385402020156,0.08333958983560866,0.003831412477964663,0.003831412477964663
34413,O3-P3203,34414,19444,True,99.99999999941991,794.1999999968234,900 mm,1000.0,999.9250000000004,13110.592049326619,0.6816360931803279,0.3654869027496819,0.3654869027496819
34415,O7-P56,34416,33335,True,99.99999999984576,176.3999999992944,200 mm,1000.0,999.4900000000008,159.46317005590495,0.45250971368197873,0.03943681045969853,0.03943681045969853
34418,O6-P74,34419,14000,True,85.61159861598713,277.99999999888803,315 mm,1000.0,999.7688486837368,2506.0383319517155,0.7377350180145429,0.1715556400871272,0.1715556400871272
34420,O3-P109,34421,34422,True,100.0000000000109,555.7999999977768,630 mm,999.875,1000.0,6460.183057502591,0.6974199364070856,0.2524961863372798,0.2524961863372798
34423,O3-P860,29595,34424,True,100.0000000001157,176.3999999992944,200 mm,1000.0,999.4899999999994,506.16988452559474,0.6306467447734191,0.07148942012478288,0.07148942012478288
34425,O9-P2713,34426,4839,True,77.70744285317588,176.3999999992944,200 mm,1000.0,999.6036920414488,198.0253165684963,0.4826204416959911,0.04391067875674488,0.04391067875674488
34427,O1-P2514,31129,32309,True,99.99999999863564,176.3999999992944,200 mm,1000.0,999.490000000007,72.44245203600617,0.3557726713843451,0.026918442693447127,0.026918442693447127
34428,O4-P1071,24107,392,True,68.23344975251455,176.3999999992944,200 mm,1000.0,999.6520094062622,75.10915450697789,0.35977865664156106,0.027386148626203456,0.027386148626203456
34429,O11-P2,34430,23611,True,99.99999999989683,246.999999999012,280 mm,1000.0,999.6250000000003,1783.6849102535102,0.7716368138470071,0.1348357354288991,0.1348357354288991
34431,O4-P1040,25897,24582,True,101.25467620166565,176.3999999992944,200 mm,999.4836011513715,1000.0,713.8196294808677,0.690291826173851,0.08677681729641092,0.08677681729641092
34433,O7-P476,34434,34435,True,100.00000000045968,176.3999999992944,200 mm,1000.0,999.4899999999976,20.300604181795222,0.2376575523220638,0.014862768425987159,0.014862768425987159
34436,O2-P1354,34437,7076,True,83.97110041320953,176.3999999992944,200 mm,999.5717473878926,1000.0,0.060459192297510865,0.02821659707993925,0.001253495040678566,0.001253495040678566
34438,O9-P1179,950,14852,True,100.0000000001516,277.99999999888803,315 mm,1000.0,999.7299999999996,2439.9226328012455,0.7335680465219682,0.1685301479233371,0.1685301479233371
34439,O7-P475,34435,34440,True,99.99999999973005,176.3999999992944,200 mm,1000.0,999.4900000000014,22.63239196179503,0.2461657118267219,0.015624073374140372,0.015624073374140372
34441,O2-P1860,34442,1930,True,84.83398621399513,176.3999999992944,200 mm,999.5673466703087,1000.0,3.4511978500740765,0.13150518459252145,0.00670232723386451,0.00670232723386451
34446,O7-P472,34447,34448,True,99.99999999998656,176.3999999992944,200 mm,1000.0,999.4900000000001,32.53609392179488,0.2765810072839963,0.0184780195750816,0.0184780195750816
34450,O3-P743,34451,34005,True,100.0000000001871,176.3999999992944,200 mm,999.4899999999991,1000.0,119.01656381390744,0.41431451969868494,0.03417628739491752,0.03417628739491752
34452,O3-P224,34453,31358,True,99.9999999999906,176.3999999992944,200 mm,1000.0,999.49,0.07199999999999324,0.03040920247657127,0.001339919033206475,0.001339919033206475
34454,O3-P242,34422,34455,True,100.00000000036783,313.1999999987472,355 mm,999.729999999999,1000.0,3292.203198023373,0.7902128386840164,0.1877734718017035,0.1877734718017035
34456,O2-P1572,4308,23041,True,99.99999999900977,176.3999999992944,200 mm,999.490000000005,1000.0,66.04462631256337,0.3457035464502082,0.02576080870706169,0.02576080870706169
34457,O3-P564,28093,34458,True,101.00973371580012,176.3999999992944,200 mm,1000.0,999.4848503580495,525.7194414436236,0.6371412677808493,0.07299063423757882,0.07299063423757882
34462,O21-P996,9392,34463,True,87.74915751442023,176.3999999992944,200 mm,999.5524792966764,1000.0,431.8831276341258,0.6037941168479043,0.06560997815952745,0.06560997815952745
34464,O21-P359,34465,34232,True,100.00000000019593,176.3999999992944,200 mm,1000.0,999.489999999999,211.56392044521402,0.49212862659315587,0.04538827704140683,0.04538827704140683
34466,O3-P485,11848,5713,True,133.6391079219685,176.3999999992944,200 mm,999.318440549598,1000.0,13.024145937703818,0.20559886520463685,0.01213763308714683,0.01213763308714683
34467,O3-P563,34458,34468,True,101.6476780298741,176.3999999992944,200 mm,1000.0,999.4815968420477,532.1110453658358,0.6392182279427256,0.07347785953772393,0.07347785953772393
34469,O2-P884,21329,23149,True,100.00000000016676,176.3999999992944,200 mm,1000.0,999.4899999999991,7.83699994000012,0.17371902349727444,0.009651028730474045,0.009651028730474045
34477,O12-P238,34478,34479,True,99.99999999947532,176.3999999992944,200 mm,1000.0,999.4900000000026,52.93792959215156,0.3226236713345583,0.02320226623074444,0.02320226623074444
34480,O3-P3152,14631,11563,True,71.80228603666048,794.1999999968234,900 mm,1000.0,999.9461482854725,13451.593253128727,0.6860216010360263,0.37095347945687906,0.37095347945687906
34481,O3-P3149,15963,6054,True,67.99914214356099,794.1999999968234,900 mm,1000.0,999.9490006433923,13508.670551220004,0.6867450136215982,0.3718656025905417,0.3718656025905417
34482,O12-P26,986,34483,True,99.9999999995099,176.3999999992944,200 mm,999.4900000000025,1000.0,550.3875677733413,0.6450364899232144,0.07486190971410775,0.07486190971410775
34487,O9-P2583,27683,10564,True,73.14936857381015,176.3999999992944,200 mm,1000.0,999.6269382202736,49.2146118845062,0.3153187561577127,0.0224194320207916,0.0224194320207916
34488,O3-P3200,23751,1751,True,104.9120292285534,794.1999999968234,900 mm,1000.0,999.9213159780786,13134.849455620744,0.6819517075982581,0.36587677693050097,0.36587677693050097
34491,O3-P516,34492,34493,True,84.6699998534355,176.3999999992944,200 mm,1000.0,999.5681830007475,39.01906167456537,0.29303369626386483,0.02010938097392779,0.02010938097392779
34494,O3-P841,30897,573,True,99.9853431604816,176.3999999992944,200 mm,999.4900747498815,1000.0,1053.0731988261157,0.7561479964430103,0.11054686203707016,0.11054686203707016
34495,O9-P2743,26319,34496,True,99.99999999999412,176.3999999992944,200 mm,1000.0,999.49,15.126595999999996,0.21594461979820748,0.012992392773068533,0.012992392773068533
34497,O9-P2113,33631,34498,True,100.00000000047584,176.3999999992944,200 mm,999.4899999999976,1000.0,67.73382884805896,0.3484287220123082,0.0260715999584676,0.0260715999584676
34499,O9-P1138,34382,3593,True,111.13403875126453,176.3999999992944,200 mm,1000.0,999.4332164023685,46.22452576104234,0.30915797741877893,0.021769109160552434,0.021769109160552434
34500,O8-P60,32566,31497,True,73.49422693834963,176.3999999992944,200 mm,1000.0,999.6251794426145,82.24830223161382,0.37001479614552263,0.02859997905546655,0.02859997905546655
34501,O4-P109,4249,11270,True,68.20653878238062,220.5999999991176,250 mm,1000.0,999.7442254795661,1191.0273340247898,0.6984591825094021,0.113137601414446,0.113137601414446
34502,O2-P541,18071,10908,True,124.82384569297672,176.3999999992944,200 mm,999.3633983869659,1000.0,44.049978032844606,0.3044947142670304,0.021282836390420348,0.021282836390420348
34503,O3-P297,34504,34505,True,99.99999999928349,246.999999999012,280 mm,1000.0,999.6250000000027,1834.843428091293,0.7767691876851816,0.13721851707832786,0.13721851707832786
34506,O3-P1202,13544,30355,True,99.99999999988202,176.3999999992944,200 mm,999.4900000000006,1000.0,26.889889919999913,0.26021423065314936,0.016916424738745894,0.016916424738745894
34507,O12-P227,34508,34509,True,99.9999999998408,176.3999999992944,200 mm,1000.0,999.4900000000008,55.64388781227253,0.32770281243877686,0.023754145730592983,0.023754145730592983
34510,O19-P21,34511,34512,True,103.75855384728048,176.3999999992944,200 mm,1000.0,999.4708313753789,78.58630283762477,0.364849085597273,0.02798402793965089,0.02798402793965089
34513,O2-P846,25893,34514,True,99.99999999949034,176.3999999992944,200 mm,1000.0,999.4900000000026,57.781792713093964,0.3315907608601916,0.02418082481305235,0.02418082481305235
34515,O19-P60,31390,34516,True,100.00000000049006,176.3999999992944,200 mm,1000.0,999.4899999999975,30.087651500000444,0.26975474395976223,0.017819337355617658,0.017819337355617658
34517,O4-P643,34404,31436,True,99.9999999999242,176.3999999992944,200 mm,999.4900000000004,1000.0,82.05565276582932,0.36974727861564455,0.028567910192350988,0.028567910192350988
34518,O3-P484,11847,7746,True,98.21891826166068,176.3999999992944,200 mm,999.4990835168655,1000.0,17.3875152811484,0.2259926572882725,0.013845035268376205,0.013845035268376205
34519,O1-P2172,34520,34521,True,85.53364103838048,176.3999999992944,200 mm,999.5637784307042,1000.0,46.15281918580676,0.3090067510101109,0.02175325912693305,0.02175325912693305
34524,O3-P3132,34525,9787,True,100.000000000145,176.3999999992944,200 mm,1000.0,999.4899999999992,68.20500058179312,0.34918003039492435,0.02615760998124644,0.02615760998124644
34526,O21-P28,26906,396,True,99.92598718073276,494.1999999980232,560 mm,999.8451147198699,1000.0,4857.762522467293,0.7053745693713727,0.21421804431803823,0.21421804431803823
34527,O9-P2812,34528,10777,True,100.00000000045564,220.5999999991176,250 mm,1000.0,999.6249999999983,1129.3696321938746,0.6893078617618197,0.10963200688109184,0.10963200688109184
34529,O9-P2371,941,12898,True,101.93914779404548,176.3999999992944,200 mm,1000.0,999.4801103462504,422.59128070190343,0.6001630676534011,0.06485193171496605,0.06485193171496605
34530,O9-P2114,34498,34531,True,99.99999999917043,176.3999999992944,200 mm,999.4900000000042,1000.0,63.64773223493521,0.34174833048657915,0.025313036718968136,0.025313036718968136
34538,O6-P276,34539,34540,True,99.99999999970846,176.3999999992944,200 mm,1000.0,999.4900000000015,9.736257499999791,0.18675026907024497,0.010640587854386617,0.010640587854386617
34541,O11-P93,34542,34543,True,99.99999999951082,220.5999999991176,250 mm,1000.0,999.6250000000018,1377.6664127927559,0.7232435429946823,0.12364340980974228,0.12364340980974228
34544,O3-P90,34545,4685,True,92.00529383463491,555.7999999977768,630 mm,999.8849933827067,1000.0,6652.234936676226,0.7026046166161344,0.25677999218095016,0.25677999218095016
34546,O7-P471,34448,34547,True,111.27541099912357,176.3999999992944,200 mm,1000.0,999.4324954039045,34.875999997714246,0.28276952125704224,0.0190843434820752,0.0190843434820752
34550,O9-P914,34551,6258,True,76.35208299348038,176.3999999992944,200 mm,1000.0,999.6106043767332,0.05497349975530587,0.02707765062907798,0.001209178730225088,0.001209178730225088
34552,O9-P2673,12152,7586,True,58.89094161924618,176.3999999992944,200 mm,1000.0,999.6996561977419,64.6276878688045,0.3433782580087244,0.025497089815876187,0.025497089815876187
34553,O4-P1125,34554,32463,True,99.99999999975076,176.3999999992944,200 mm,1000.0,999.4900000000013,113.72412267308607,0.4086272127176122,0.033429966830694276,0.033429966830694276
34555,O12-P236,34556,10164,True,100.00000000014109,176.3999999992944,200 mm,1000.0,999.4899999999993,53.08192959215194,0.3228986334345481,0.023231982949068617,0.023231982949068617
34557,O1-P2020,20463,5541,True,79.28939566837491,176.3999999992944,200 mm,999.5956240820913,1000.0,44.66047859203243,0.30582034630238153,0.021420548248195507,0.021420548248195507
34558,O12-P216,34559,34560,True,99.99999999952371,176.3999999992944,200 mm,1000.0,999.4900000000024,185.581018221433,0.47343191507616966,0.0425130279982709,0.0425130279982709
34561,O3-P89,17323,34545,True,73.0599672659493,555.7999999977768,630 mm,999.9086750409176,1000.0,6652.2875398526585,0.7026060168137247,0.2567811617232362,0.2567811617232362
34565,O21-P333,18023,34566,True,99.99999999959384,176.3999999992944,200 mm,999.490000000002,1000.0,41.76845136920461,0.29942042756404613,0.020759512094089765,0.020759512094089765
34567,O3-P657,16370,3212,True,55.82079432273792,176.3999999992944,200 mm,1000.0,999.7153139489541,514.2752694650096,0.6333658393478558,0.07211389296367549,0.07211389296367549
34570,O3-P179,20300,4650,True,57.70208022674479,176.3999999992944,200 mm,999.7057193908436,1000.0,974.2057970467347,0.7435991216111136,0.10499047091124293,0.10499047091124293
34573,O21-P364,16784,14669,True,100.00000000024532,176.3999999992944,200 mm,1000.0,999.4899999999988,198.47943310004464,0.4829473149399388,0.0439609411167288,0.0439609411167288
34582,O21-P94,33801,23945,True,99.99999999995744,220.5999999991176,250 mm,999.6250000000001,1000.0,1208.3106111604968,0.7009336901866505,0.11411589426314922,0.11411589426314922
34583,O11-P92,34543,34584,True,100.00000000089886,220.5999999991176,250 mm,1000.0,999.6249999999966,1377.7384127927564,0.7232523192218603,0.12364744981681067,0.12364744981681067
34585,O12-P257,34586,34587,True,99.99999999979224,176.3999999992944,200 mm,1000.0,999.490000000001,38.4048562372549,0.2915630226556858,0.019961017943162428,0.019961017943162428
34592,O9-P30,19593,34593,True,99.99999999991185,441.1999999982352,500 mm,999.8450000000001,1000.0,3993.36251813996,0.6731098770139172,0.20295599422583369,0.20295599422583369
34596,O3-P36,11548,34597,True,76.23514037680634,313.1999999987472,355 mm,1000.0,999.7941651209826,3163.85121168116,0.7833621833255119,0.1829832363338582,0.1829832363338582
34598,O3-P742,16551,34451,True,99.99999999967957,176.3999999992944,200 mm,999.4900000000016,1000.0,130.4887418619548,0.4260257976228442,0.035742598163922175,0.035742598163922175
34604,O21-P1217,20890,34605,True,105.39321892971888,176.3999999992944,200 mm,1000.0,999.4624945834585,134.49710508556737,0.4299366842936071,0.036274658906707176,0.036274658906707176
34608,O3-P2843,34609,28857,True,99.99999999990514,882.3999999964702,1000 mm,1000.0,999.9250000000001,15427.6570922653,0.7080603560866193,0.38028045431679247,0.38028045431679247
34610,O9-P2101,34611,34612,True,100.00000000032637,176.3999999992944,200 mm,999.4899999999983,1000.0,50.25851255680782,0.31740597378280067,0.022641805068959103,0.022641805068959103
34613,O2-P1568,34614,1420,True,59.30575509458953,176.3999999992944,200 mm,999.6975406490176,1000.0,10.705432543668103,0.19271971195152557,0.011106302303912517,0.011106302303912517
34615,O9-P1129,34616,34617,True,100.0000000000999,277.99999999888803,315 mm,1000.0,999.7299999999997,2520.7784519099787,0.7386397760557327,0.17223245879779514,0.17223245879779514
34618,O3-P582,34619,5374,True,72.5433461662929,176.3999999992944,200 mm,1000.0,999.6300289345519,331.0546011759886,0.5603248229053904,0.05703215512586511,0.05703215512586511
34620,O7-P153,9290,22282,True,80.59420248665225,220.5999999991176,250 mm,1000.0,999.6977717406751,1254.6471902127907,0.7073803104079122,0.11673130421103264,0.11673130421103264
34621,O3-P2381,398,6670,True,80.82072164674918,176.3999999992944,200 mm,999.5878143196015,1000.0,216.4277893707023,0.4954305404406497,0.04590905173260361,0.04590905173260361
34622,O2-P1916,33519,5049,True,81.6878016047943,176.3999999992944,200 mm,1000.0,999.5833922118155,42.54384283018789,0.30116682783467014,0.02093894187513793,0.02093894187513793
34623,O10-P62,34624,15718,True,79.65022332662876,277.99999999888803,315 mm,1000.0,999.7849443970181,2098.2340226227984,0.7091148629402908,0.1530445371595886,0.1530445371595886
34625,O3-P560,34626,1520,True,71.25591231041358,176.3999999992944,200 mm,1000.0,999.6365948472169,568.3742557956773,0.6505947859949877,0.07621156585711902,0.07621156585711902
34627,O9-P2372,31956,941,True,100.00000000002056,176.3999999992944,200 mm,1000.0,999.4899999999999,330.3881375074313,0.5600033760356117,0.05697246192935869,0.05697246192935869
34628,O4-P1148,4459,33440,True,100.0000000000519,176.3999999992944,200 mm,999.4899999999998,1000.0,61.04434275572985,0.33732786139940035,0.024817187023904702,0.024817187023904702
34629,O19-P25,3613,34630,True,99.3278076566984,176.3999999992944,200 mm,1000.0,999.4934281809508,78.30358941458914,0.36444302027375114,0.027935902745854137,0.027935902745854137
34631,O12-P209,34632,34633,True,99.99999999988675,176.3999999992944,200 mm,1000.0,999.4900000000006,211.66954304133185,0.4922009468464791,0.04539964060272318,0.04539964060272318
34634,O17-P55,34187,34635,True,99.99999999914448,176.3999999992944,200 mm,999.4900000000043,1000.0,61.93229508567545,0.3388506867737807,0.02498745884929857,0.02498745884929857
34636,O4-P1470,34637,31703,True,90.73487182187144,176.3999999992944,200 mm,999.5372521537084,1000.0,20.323647711893166,0.2377449435961473,0.014870506556788945,0.014870506556788945
34638,O1-P2390,34639,19869,True,100.0000000001212,176.3999999992944,200 mm,1000.0,999.4899999999993,45.530536155732456,0.3076872209130751,0.02161518862627891,0.02161518862627891
34640,O4-P635,34641,34642,True,99.99999999974317,176.3999999992944,200 mm,999.4900000000013,1000.0,103.44315416097552,0.3969935664800059,0.03193181766124382,0.03193181766124382
34643,O21-P305,18306,14673,True,66.81717678923867,176.3999999992944,200 mm,999.6592323983749,1000.0,0.10804185216231962,0.03604219826956954,0.0015685339665082274,0.0015685339665082274
34645,O9-P904,34646,13105,True,99.99999999933645,176.3999999992944,200 mm,1000.0,999.4900000000034,2.071449121628871,0.11010522829934002,0.005360135311567614,0.005360135311567614
34647,O12-P264,34648,34649,True,100.0000000004283,176.3999999992944,200 mm,1000.0,999.4899999999978,31.11118031725517,0.27265491356499566,0.01809788797874328,0.01809788797874328
34650,O3-P2503,2069,27509,True,99.99999999955936,176.3999999992944,200 mm,1000.0,999.4900000000023,133.88920596103569,0.42934921382845737,0.03619444435028886,0.03619444435028886
34651,O3-P2988,17046,22980,True,107.41308190690566,176.3999999992944,200 mm,999.4521932822748,1000.0,104.87054659233078,0.3986584407046048,0.032143898305893585,0.032143898305893585
34652,O3-P583,34653,34619,True,99.9999999994558,176.3999999992944,200 mm,1000.0,999.4900000000027,216.33728471530517,0.49536962356749037,0.04589940773079319,0.04589940773079319
34657,O9-P2705,34658,17980,True,100.00000000021406,176.3999999992944,200 mm,999.4899999999989,1000.0,19.542312957356867,0.23474169634125794,0.014605550416920693,0.014605550416920693
34659,O9-P2790,34660,2711,True,47.73257535134515,176.3999999992944,200 mm,1000.0,999.7565638657081,0.034367454252968506,0.021979882793898987,0.0010157369298205029,0.0010157369298205029
34663,O12-P15,34664,34665,True,99.99999999941664,176.3999999992944,200 mm,999.490000000003,1000.0,622.7780290674784,0.666473204805266,0.08022799515912704,0.08022799515912704
34666,O9-P905,11640,34646,True,100.00000000049648,176.3999999992944,200 mm,1000.0,999.4899999999975,1.9994491216293486,0.10874379888439699,0.005278303140822229,0.005278303140822229
34667,O21-P24,47788,34668,True,100.00000000018942,494.1999999980232,560 mm,999.8449999999997,1000.0,4960.499443481521,0.7091919541812757,0.21676350995481386,0.21676350995481386
34671,O9-P2123,28242,4348,True,62.062002742062205,176.3999999992944,200 mm,999.6834837860155,1000.0,15.40692651969629,0.2172457886285237,0.013101555618166085,0.013101555618166085
34674,O3-P3278,34675,34676,True,99.99999999788018,176.3999999992944,200 mm,1000.0,999.4900000000108,4.907938299998474,0.1483507350016666,0.007831629520117742,0.007831629520117742
34677,O9-P2009,34678,34679,True,99.99999999854286,176.3999999992944,200 mm,1000.0,999.4900000000074,2.0994105599995336,0.11062515395192064,0.0053915001299807445,0.0053915001299807445
34691,O3-P2262,12560,15372,True,71.73481185553914,176.3999999992944,200 mm,999.6341524595367,1000.0,489.5074963652075,0.6249350070679753,0.070196028442521,0.070196028442521
34694,O9-P2425,20996,1795,True,107.48171729052444,176.3999999992944,200 mm,999.4518432418183,1000.0,13.60043324452585,0.20854530079992342,0.012378677677361609,0.012378677677361609
34695,O4-P1251,34696,9466,True,99.99999999881072,176.3999999992944,200 mm,1000.0,999.490000000006,6.133415779999144,0.1599861489941345,0.008648501757801862,0.008648501757801862
34697,O3-P1371,14424,17827,True,99.99999999809457,176.3999999992944,200 mm,1000.0,999.4900000000097,110.2479832224021,0.4047841098852017,0.03293086232345271,0.03293086232345271
34698,O4-P1238,33595,21286,True,99.99999999825776,176.3999999992944,200 mm,999.4900000000089,1000.0,19.640489329571995,0.23512368333319136,0.014639139813649926,0.014639139813649926
34699,O5-P143,28254,977,True,102.05222229469952,176.3999999992944,200 mm,1000.0,999.479533666297,86.58155540457139,0.37591431938738995,0.02931195700151325,0.02931195700151325
34701,O23-P74,34702,34703,True,129.6224167827289,176.3999999992944,200 mm,999.3389256744081,1000.0,0.23732814008379294,0.04943195918411402,0.0021485987449143627,0.0021485987449143627
34704,O1-P444,1626,34705,True,99.99999999860142,705.7999999971769,800 mm,1000.0,999.9150000000012,11127.605878356884,0.6875531193578204,0.34113029462381417,0.34113029462381417
34708,O12-P429,34709,34710,True,99.99999999865152,176.3999999992944,200 mm,999.4900000000068,1000.0,78.51782671332136,0.3647508304543071,0.027972379235035344,0.027972379235035344
34717,O10-P276,15287,12727,True,75.24046176740593,176.3999999992944,200 mm,999.6162736449862,1000.0,1.0805215481817585,0.08731873120250656,0.004047850886568482,0.004047850886568482
34721,O2-P1490,30104,30740,True,99.99999999896502,176.3999999992944,200 mm,1000.0,999.4900000000052,87.1307772888656,0.37664649971553504,0.02940095871390567,0.02940095871390567
34725,O15-P5,34726,15221,True,99.9999999989156,176.3999999992944,200 mm,1000.0,999.4900000000056,938.1290839989445,0.737337226599102,0.10247071658273223,0.10247071658273223
34729,O9-P2410,19340,30605,True,99.99999999914746,176.3999999992944,200 mm,999.4900000000043,1000.0,397.57789124647496,0.5900450088900677,0.06278196184021578,0.06278196184021578
34730,O1-P2304,34731,19424,True,99.99999999891776,176.3999999992944,200 mm,1000.0,999.4900000000055,17.514967159999223,0.22653087637952338,0.013891333160621543,0.013891333160621543
34732,O4-P570,34733,34734,True,99.9999999987825,176.3999999992944,200 mm,999.4900000000063,1000.0,10.005554649583564,0.1884493207005771,0.010772348313094876,0.010772348313094876
34735,O3-P1404,34736,10258,True,99.99999999852625,313.1999999987472,355 mm,1000.0,999.730000000004,3109.9828428597198,0.7803689820459367,0.1809782562881472,0.1809782562881472
34737,O9-P2736,3193,3829,True,67.8897177983461,176.3999999992944,200 mm,1000.0,999.6537624392284,7.051232596815044,0.16767484603435567,0.00920468472884382,0.00920468472884382
34742,O21-P426,13989,2572,True,107.35987816760598,176.3999999992944,200 mm,999.4524646213453,1000.0,11.959762892280747,0.19990605618707197,0.011677292690293464,0.011677292690293464
34743,O1-P2108,9894,2281,True,92.34073674723619,176.3999999992944,200 mm,999.5290622425891,1000.0,850.505722294064,0.7207016687302703,0.09636960212601005,0.09636960212601005
34759,O1-P756,34760,10087,True,99.9999999986608,176.3999999992944,200 mm,999.4900000000068,1000.0,369.29293527775496,0.5779467899330268,0.06038445107862195,0.06038445107862195
34764,O7-P139,19100,1982,True,75.3338092963001,176.3999999992944,200 mm,999.6157975725889,1000.0,37.976211059584614,0.2905266339485821,0.019856766907582746,0.019856766907582746
34765,O9-P1417,24530,23029,True,99.9999999986763,176.3999999992944,200 mm,999.4900000000067,1000.0,10.384652715887974,0.19078755813154166,0.010954709614978778,0.010954709614978778
34766,O3-P2025,17691,40824,True,99.85715514890079,176.3999999992944,200 mm,999.4907285087406,1000.0,389.2563003590662,0.5865613976174379,0.06208319026500931,0.06208319026500931
34767,O1-P666,34768,4318,True,73.41375821929101,176.3999999992944,200 mm,999.6255898330816,1000.0,28.158557465917887,0.26409134570982806,0.017280877931379522,0.017280877931379522
34769,O12-P313,34770,34771,True,99.99999999896542,176.3999999992944,200 mm,999.4900000000052,1000.0,61.227492702268535,0.33764327004016553,0.024852406870382412,0.024852406870382412
34772,O9-P3501,4005,13520,True,86.90247103402508,176.3999999992944,200 mm,999.5567973977264,1000.0,12.302568249630903,0.20177715038107208,0.01182781362559396,0.01182781362559396
34773,O21-P499,23187,17075,True,99.99999999920644,176.3999999992944,200 mm,999.4900000000041,1000.0,6.287442567803673,0.161330097714208,0.00874478128204405,0.00874478128204405
34774,O24-P255,8614,34775,True,99.9999999991898,176.3999999992944,200 mm,999.4900000000041,1000.0,8.422750959999831,0.17795400884458387,0.009968543539900586,0.009968543539900586
34776,O1-P1743,34777,30350,True,99.99999999860067,176.3999999992944,200 mm,1000.0,999.4900000000072,74.17044891042838,0.35838051920641656,0.027222448179286016,0.027222448179286016
34778,O9-P255,17715,10237,True,99.99999999904634,176.3999999992944,200 mm,1000.0,999.4900000000049,31.742783744882733,0.2744107085467437,0.01826745373288396,0.01826745373288396
34780,O9-P1250,34781,240,True,100.16176087062756,176.3999999992944,200 mm,999.4891750195598,1000.0,53.32916248985538,0.3233694598677563,0.0232829101705203,0.0232829101705203
34782,O1-P1776,31684,34783,True,99.99999999895155,176.3999999992944,200 mm,1000.0,999.4900000000054,14.12880410946273,0.21117038915689226,0.012595034696749942,0.012595034696749942
34784,O9-P3112,34785,29476,True,60.5301073711921,176.3999999992944,200 mm,1000.0,999.691296452407,57.2177053399329,0.3305751766180553,0.0240690151806591,0.0240690151806591
34786,O21-P1005,34787,10873,True,81.5612579402838,176.3999999992944,200 mm,1000.0,999.5840375845046,81.99653952624361,0.3696651004435643,0.02855806277359817,0.02855806277359817
34789,O3-P2050,5725,31334,True,100.82775080414396,176.3999999992944,200 mm,999.4857784708988,1000.0,30.583647740578982,0.2711688037761887,0.017954914257042855,0.017954914257042855
34790,O21-P279,20543,11603,True,79.1911670138607,176.3999999992944,200 mm,999.5961250482293,1000.0,18.953480740249983,0.23242165209152502,0.014402233745768133,0.014402233745768133
34791,O3-P1086,11601,5973,True,99.99999999852787,176.3999999992944,200 mm,999.4900000000075,1000.0,12.00563064255156,0.20015857966839914,0.01169756234034567,0.01169756234034567
34792,O3-P2915,34793,10031,True,79.42385957238703,176.3999999992944,200 mm,999.5949383161808,1000.0,130.1168634202396,0.425658441421041,0.03569285469390708,0.03569285469390708
34794,O24-P74,26200,3957,True,52.40013179095947,176.3999999992944,200 mm,999.7327593278661,1000.0,56.15261076936812,0.328637639552684,0.023856401466666295,0.023856401466666295
34795,O14-P139,22017,19696,True,99.99999999884528,176.3999999992944,200 mm,1000.0,999.4900000000059,11.29145793999917,0.1961469691784848,0.011377206003694766,0.011377206003694766
34796,O3-P1256,34797,20338,True,85.75308358298183,176.3999999992944,200 mm,1000.0,999.5626592737268,19.416274000179747,0.23424930220015372,0.014562300131187613,0.014562300131187613
34798,O3-P2948,8139,9119,True,99.99999999853365,176.3999999992944,200 mm,999.4900000000075,1000.0,3.012809499998944,0.12547699805101278,0.006313689424036664,0.006313689424036664
34799,O24-P325,22679,2596,True,54.48150952953287,176.3999999992944,200 mm,1000.0,999.7221443013993,20.408934806861264,0.23806778009620405,0.014899107035302688,0.014899107035302688
34800,O7-P506,23740,6031,True,56.250051093271445,176.3999999992944,200 mm,999.7131247394243,1000.0,8.046445514674586,0.1752579997012219,0.009765957607415787,0.009765957607415787
34803,O9-P1224,25422,31628,True,99.99999999910943,176.3999999992944,200 mm,1000.0,999.4900000000046,0.5608526399993587,0.06864286865625191,0.003065862665467076,0.003065862665467076
34805,O4-P1414,24113,14168,True,77.95736818532426,176.3999999992944,200 mm,999.6024174222548,1000.0,44.24128373892511,0.30491152729604803,0.021326091990503886,0.021326091990503886
34806,O21-P1038,10289,10290,True,34.42628855818548,176.3999999992944,200 mm,1000.0,999.8244259283532,115.59241009832571,0.41065688401570527,0.03369525092382454,0.03369525092382454
34807,O21-P571,25135,27679,True,99.99999999893232,176.3999999992944,200 mm,1000.0,999.4900000000055,37.85187576692059,0.2902244441143335,0.019826416224445687,0.019826416224445687
34808,O9-P2725,34809,8186,True,56.81185408199963,176.3999999992944,200 mm,1000.0,999.7102595441818,44.24793479744309,0.3049259951415408,0.02132759415383931,0.02132759415383931
34810,O3-P1774,30904,1736,True,99.9999999986898,176.3999999992944,200 mm,999.4900000000067,1000.0,3.816650179999056,0.13613655429286944,0.007006477553846968,0.007006477553846968
34811,O2-P1044,34094,3082,True,56.1435287048736,176.3999999992944,200 mm,1000.0,999.7136680036051,29.202888080668053,0.26719045399049496,0.01757463411663124,0.01757463411663124
34812,O12-P163,27379,26980,True,99.9999999989192,176.3999999992944,200 mm,999.4900000000055,1000.0,65.93349872601145,0.3455224964057156,0.025740226774332582,0.025740226774332582
34815,O4-P302,12198,19721,True,79.7160552671127,176.3999999992944,200 mm,1000.0,999.5934481181378,99.63575916890979,0.39246824850467593,0.031359221534838534,0.031359221534838534
34816,O3-P1347,24056,7983,True,59.01571790181647,176.3999999992944,200 mm,1000.0,999.6990198387008,21.375324166341038,0.24166068495790377,0.015218965394980825,0.015218965394980825
34817,O3-P1089,2361,16641,True,99.9999999988806,176.3999999992944,200 mm,999.4900000000057,1000.0,719.6189093363048,0.6917047042335069,0.08718836751620371,0.08718836751620371
34820,O9-P2412,30606,6229,True,77.24464865454824,176.3999999992944,200 mm,999.6060522918618,1000.0,396.32811257100684,0.5895257003725675,0.06267735255374071,0.06267735255374071
34822,O1-P362,5711,34823,True,75.76317796445521,220.5999999991176,250 mm,999.7158880826333,1000.0,1390.7869059758254,0.7248333345274268,0.12437963483238589,0.12437963483238589
34825,O3-P1420,31838,4242,True,71.35112982913645,277.99999999888803,315 mm,1000.0,999.8073519494613,2633.1003538556706,0.745244856409022,0.17742383107144888,0.17742383107144888
34828,O12-P75,12195,4092,True,57.29174693210104,176.3999999992944,200 mm,1000.0,999.7078120906463,342.4068047372093,0.5657216138176586,0.058041973385592034,0.058041973385592034
34829,O9-P457,3273,22706,True,99.99999999962162,176.3999999992944,200 mm,999.4900000000019,1000.0,11.993073793437288,0.20008951589970272,0.0116920173179576,0.0116920173179576
34832,O9-P3473,34833,16532,True,99.9999999991786,176.3999999992944,200 mm,999.4900000000042,1000.0,5.009444374259722,0.1493868139565812,0.007903152316496924,0.007903152316496924
34834,O1-P1552,34835,15089,True,99.999999999055,176.3999999992944,200 mm,1000.0,999.4900000000048,3.4621173799993197,0.13164837886641842,0.006711658763531748,0.006711658763531748
34836,O1-P128,33496,34837,True,99.99999999876177,882.3999999964702,1000 mm,1000.0,999.925000000001,16063.57254127631,0.7153805902058653,0.38908833659459835,0.38908833659459835
34839,O1-P1828,26729,5250,True,99.9999999993759,176.3999999992944,200 mm,999.4900000000032,1000.0,7.18162219999955,0.1687093294973675,0.00928050926605956,0.00928050926605956
34840,O6-P226,34841,8683,True,79.33280611094212,176.3999999992944,200 mm,999.5954026888342,1000.0,12.198544580399881,0.2012132904105587,0.011782373058013206,0.011782373058013206
34842,O3-P2135,21649,1683,True,108.62242639554572,176.3999999992944,200 mm,999.4460256253827,1000.0,60.848975504374565,0.33699065541674283,0.024779560310977264,0.024779560310977264
34843,O3-P2008,8504,25393,True,99.99999999898435,176.3999999992944,200 mm,1000.0,999.4900000000051,1109.6930330351981,0.7642061272243115,0.11460293071486696,0.11460293071486696
34844,O9-P2686,34845,34846,True,78.30680287097391,176.3999999992944,200 mm,1000.0,999.6006353053581,11.5235877380671,0.19746996969244324,0.011482468265450269,0.011482468265450269
34847,O4-P292,34848,34849,True,99.99999999898017,176.3999999992944,200 mm,999.4900000000052,1000.0,40.84900713942799,0.2973191218562299,0.02054456301050235,0.02054456301050235
34850,O3-P634,33408,30071,True,99.99999999896842,176.3999999992944,200 mm,1000.0,999.4900000000052,8.270657503110414,0.17687471022494744,0.00988725074437888,0.00988725074437888
34851,O21-P1075,10346,34852,True,99.999999999004,176.3999999992944,200 mm,999.4900000000051,1000.0,0.21151405684063757,0.04724649015279391,0.0020504954603073455,0.0020504954603073455
34853,O10-P104,34854,16089,True,99.99999999883951,176.3999999992944,200 mm,999.4900000000059,1000.0,2.3474313999991643,0.11504031094473828,0.005660364213827588,0.005660364213827588
34856,O9-P1845,20215,12138,True,71.38715938346161,176.3999999992944,200 mm,999.6359254871444,1000.0,0.8762534347343736,0.08092167908907022,0.003701781882002711,0.003701781882002711
34857,O22-P22,33654,34858,True,99.99999999915133,176.3999999992944,200 mm,1000.0,999.4900000000043,100.07630965044979,0.3929983245734443,0.03142600212304455,0.03142600212304455
34859,O21-P456,34860,19823,True,97.17980303408974,176.3999999992944,200 mm,999.5043830045262,1000.0,13.887489749541693,0.20998021732708305,0.012496754933243837,0.012496754933243837
34863,O1-P894,3562,10681,True,81.24315284799091,176.3999999992944,200 mm,999.5856599204752,1000.0,111.11142927794543,0.40574698897285955,0.033055519883404855,0.033055519883404855
34864,O9-P102,4583,32913,True,99.99999999919694,176.3999999992944,200 mm,999.4900000000041,1000.0,384.2395450662259,0.5844314057066501,0.06165933768331051,0.06165933768331051
34865,O9-P437,9900,34866,True,99.99999999885053,176.3999999992944,200 mm,1000.0,999.4900000000058,43.53615814082011,0.30336873001083503,0.021166189333897814,0.021166189333897814
34867,O9-P1028,23101,27490,True,99.99999999904271,176.3999999992944,200 mm,999.4900000000049,1000.0,7.242442465766862,0.16918737834415418,0.009315628229147613,0.009315628229147613
34868,O3-P1547,21907,34869,True,118.34921766306032,176.3999999992944,200 mm,1000.0,999.3964189899184,29.77765802014016,0.2688624974223388,0.01773402387325748,0.01773402387325748
34870,O3-P174,34871,34872,True,99.99999999883677,176.3999999992944,200 mm,999.4900000000059,1000.0,1002.2119470487775,0.748232766727029,0.1069543247144473,0.1069543247144473
34873,O9-P2597,34874,29166,True,99.9999999986883,176.3999999992944,200 mm,999.4900000000067,1000.0,87.13418137216985,0.3766510272106413,0.029401509504137235,0.029401509504137235
34877,O10-P380,23266,22878,True,99.99999999905776,176.3999999992944,200 mm,999.4900000000048,1000.0,0.4989447386306301,0.06570451506207602,0.0029193241537728504,0.0029193241537728504
34878,O21-P205,34879,34880,True,99.99999999914871,176.3999999992944,200 mm,999.4900000000043,1000.0,3.0752946047992675,0.12637182121558005,0.006370859103168307,0.006370859103168307
34881,O2-P1700,4617,25697,True,99.9999999987845,176.3999999992944,200 mm,999.4900000000061,1000.0,143.4911409264766,0.43840500182737313,0.03744252037871052,0.03744252037871052
34882,O3-P1994,30992,34883,True,123.65356894783744,220.5999999991176,250 mm,999.5362991164457,1000.0,1262.7807718119986,0.7084843711964172,0.11718945280070292,0.11718945280070292
34884,O1-P889,34885,3406,True,75.74674133325338,176.3999999992944,200 mm,999.6136916192004,1000.0,345.2476116990752,0.5670494623004294,0.058292667042143094,0.058292667042143094
34886,O20-P118,15783,15635,True,80.05933408374969,176.3999999992944,200 mm,1000.0,999.5916973961729,87.18449534685405,0.37671793062554554,0.029409649239100707,0.029409649239100707
34887,O15-P81,34888,32610,True,99.99999999891632,176.3999999992944,200 mm,999.4900000000056,1000.0,45.235211969088525,0.30705644832224344,0.021549332313159836,0.021549332313159836
34889,O9-P673,34890,5238,True,85.86184219161007,176.3999999992944,200 mm,999.5621046048228,1000.0,0.8202961063779591,0.0789936483879213,0.003599444593005787,0.003599444593005787
34891,O24-P340,13959,208,True,100.3862278841912,176.3999999992944,200 mm,1000.0,999.4880302377907,139.85303106724086,0.435028744385502,0.036974293362035185,0.036974293362035185
34895,O6-P96,26117,25789,True,99.9999999992395,176.3999999992944,200 mm,999.4900000000039,1000.0,152.1344559379331,0.446176272735424,0.038533604024119074,0.038533604024119074
34896,O6-P232,11531,34023,True,99.99999999898775,176.3999999992944,200 mm,999.4900000000051,1000.0,22.74718518009218,0.24656816629736375,0.015660483029940463,0.015660483029940463
34897,O19-P59,34516,34898,True,99.99999999897898,176.3999999992944,200 mm,1000.0,999.4900000000052,34.473516019999714,0.28172665840703837,0.018981554289030984,0.018981554289030984
34899,O9-P832,34900,18999,True,99.99999999921197,176.3999999992944,200 mm,1000.0,999.490000000004,10.256285539999432,0.19000261565972432,0.010893357899266605,0.010893357899266605
34901,O9-P155,25391,34902,True,99.99999999943712,176.3999999992944,200 mm,999.4900000000029,1000.0,0.4959884399999773,0.06555815944924151,0.0029120830870442804,0.0029120830870442804
34905,O9-P1173,5242,10292,True,65.08280459517717,176.3999999992944,200 mm,999.6680776965646,1000.0,1.31891873626774,0.09381151287922633,0.004409227958438287,0.004409227958438287
34906,O9-P686,2811,18969,True,99.99999999911324,176.3999999992944,200 mm,999.4900000000046,1000.0,7.198682459999362,0.16884370825168224,0.009290376078012983,0.009290376078012983
34907,O7-P175,33012,32840,True,98.04206564850688,176.3999999992944,200 mm,1000.0,999.4999854651926,136.18549976687532,0.43155800374817466,0.036496574894226405,0.036496574894226405
34908,O21-P562,34909,34910,True,99.58605117353007,176.3999999992944,200 mm,1000.0,999.492111139015,25.189976171823464,0.254809365510293,0.01641399630676464,0.01641399630676464
34911,O3-P893,5964,47333,True,52.16643035796502,176.3999999992944,200 mm,1000.0,999.7339512051744,64.38998685204454,0.3429845558006205,0.025452572058704836,0.025452572058704836
34912,O10-P116,24679,27885,True,71.84732870448812,176.3999999992944,200 mm,999.6335786236071,1000.0,7.230906814792022,0.16909692407753285,0.009308979325889977,0.009308979325889977
34913,O6-P193,21903,34914,True,85.50985668188397,176.3999999992944,200 mm,999.5638997309223,1000.0,13.23415133113118,0.20668302222458187,0.012226105742229022,0.012226105742229022
34920,O3-P3031,15322,12617,True,79.62563965726413,176.3999999992944,200 mm,999.593909237748,1000.0,444.1242943446411,0.6084783533029601,0.0666002407588055,0.0666002407588055
34921,O10-P91,34922,11086,True,67.30954617072867,176.3999999992944,200 mm,999.6567213145292,1000.0,90.16902124137725,0.38063680981220055,0.029888507967124296,0.029888507967124296
34923,O6-P260,78,34924,True,77.13399615058255,176.3999999992944,200 mm,1000.0,999.6066166196321,64.61119409753104,0.3433509735087213,0.025494003385554936,0.025494003385554936
34925,O21-P1128,24170,34926,True,99.9999999988078,176.3999999992944,200 mm,999.490000000006,1000.0,34.030645579999145,0.28056903184408544,0.018867745325500514,0.018867745325500514
34927,O3-P1735,34928,34929,True,99.99999999910249,176.3999999992944,200 mm,999.4900000000046,1000.0,47.6799980837214,0.31219161554124636,0.022088208919543332,0.022088208919543332
34932,O9-P617,28671,30576,True,84.25292834315181,176.3999999992944,200 mm,999.5703100654499,1000.0,13.10561082730929,0.20602088116803494,0.012172041123761291,0.012172041123761291
34933,O9-P3086,8580,34934,True,111.50972685994654,176.3999999992944,200 mm,999.4313003930142,1000.0,27.880710770221487,0.2632530462774408,0.017201790062680203,0.017201790062680203
34935,O9-P312,30961,18521,True,99.9999999990259,176.3999999992944,200 mm,1000.0,999.490000000005,1.6260943599995925,0.10108278368310596,0.00482587130749835,0.00482587130749835
34936,O12-P92,34937,4274,True,57.68163279036235,176.3999999992944,200 mm,1000.0,999.7058236727692,125.16851547371559,0.4206941669399019,0.035024552767426824,0.035024552767426824
34938,O10-P177,26293,34939,True,99.99999999916696,176.3999999992944,200 mm,999.4900000000042,1000.0,23.728775599999295,0.24995195193011258,0.015968037279922135,0.015968037279922135
34940,O5-P93,34941,3537,True,103.21567841102836,176.3999999992944,200 mm,1000.0,999.4736000401037,30.636208236183506,0.2713176890689642,0.017969215428564143,0.017969215428564143
34944,O11-P176,34945,34946,True,99.9999999991053,176.3999999992944,200 mm,999.4900000000046,1000.0,7.800765119999979,0.1734498638013063,0.009630981566448182,0.009630981566448182
