id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
34947,O4-P1174,34948,34949,True,80.44297529411398,176.3999999992944,200 mm,1000.0,999.589740826,4.230454799113585,0.1410230065524803,0.007332595380924444,0.007332595380924444
34950,O9-P1353,7197,1064,True,78.9665603865415,176.3999999992944,200 mm,1000.0,999.5972705420286,2.635017503935512,0.11977361704655629,0.005953581053619697,0.005953581053619697
34953,O16-P131,34954,3438,True,88.23045085960163,176.3999999992944,200 mm,999.5500247006161,1000.0,9.603350296837837,0.18589955390658727,0.010574852634147201,0.010574852634147201
34956,O12-P253,34957,33722,True,99.99999999900528,176.3999999992944,200 mm,1000.0,999.4900000000051,42.087694197254564,0.30014225120726623,0.020833587660106803,0.020833587660106803
34960,O9-P1773,26090,19474,True,99.99999999917232,176.3999999992944,200 mm,1000.0,999.4900000000042,1.782984239999404,0.1044357886737149,0.00502219940164891,0.00502219940164891
34961,O8-P10,28232,34962,True,82.13857941532528,176.3999999992944,200 mm,999.5810932449818,1000.0,651.5666953924481,0.6743540943484928,0.08231903948438259,0.08231903948438259
34963,O9-P674,34964,34965,True,116.74371835504772,176.3999999992944,200 mm,1000.0,999.4046070363893,11.303984077215635,0.1962188463096893,0.011382914950947521,0.011382914950947521
34966,O1-P237,34967,34968,True,99.99999999896963,176.3999999992944,200 mm,999.4900000000052,1000.0,0.6479999999999199,0.07242723876362891,0.003257828139624612,0.003257828139624612
34969,O12-P56,21316,34970,True,99.99999999942408,176.3999999992944,200 mm,999.490000000003,1000.0,374.5783679338097,0.5802641208994542,0.06083739498693357,0.06083739498693357
34971,O1-P1933,13802,13487,True,71.8594960945334,220.5999999991176,250 mm,1000.0,999.7305268896455,1207.4977760241943,0.7008181790261272,0.11406992202213287,0.11406992202213287
34972,O4-P555,16163,23912,True,99.99999999866918,176.3999999992944,200 mm,1000.0,999.4900000000068,12.194831559999042,0.20119310154723724,0.011780747359772168,0.011780747359772168
34973,O10-P179,34974,14710,True,99.99999999916696,176.3999999992944,200 mm,999.4900000000042,1000.0,3.105906979999401,0.12680562119164876,0.006398639625908286,0.006398639625908286
34975,O20-P45,3033,15697,True,99.99999999903164,176.3999999992944,200 mm,999.4900000000049,1000.0,45.822008343598554,0.308306884192536,0.021679976540492262,0.021679976540492262
34976,O3-P2710,23630,28893,True,99.9999999990657,176.3999999992944,200 mm,999.4900000000048,1000.0,20.90508453999933,0.23992712034878777,0.015064277583805187,0.015064277583805187
34981,O1-P699,24697,34982,True,99.99999999916915,176.3999999992944,200 mm,999.4900000000042,1000.0,57.32986829810587,0.33077769072567886,0.024091290660638684,0.024091290660638684
34983,O1-P619,15848,6665,True,67.12473520867442,176.3999999992944,200 mm,999.6576638504357,1000.0,7.320944829350245,0.16980027778860043,0.009360727158085776,0.009360727158085776
34984,O9-P2357,34985,34986,True,99.99999999938285,176.3999999992944,200 mm,999.4900000000032,1000.0,827.0590556050098,0.7158904541802421,0.09473533686230032,0.09473533686230032
34990,O11-P208,15797,34991,True,99.99999999895084,176.3999999992944,200 mm,999.4900000000054,1000.0,12.263344999966415,0.20156493640927794,0.01181070348042359,0.01181070348042359
34992,O10-P367,18715,6514,True,88.74456409630649,176.3999999992944,200 mm,999.5474027231088,1000.0,0.34326909508702086,0.05702199676958698,0.0024993675434887594,0.0024993675434887594
34995,O6-P137,24061,22819,True,78.97460326038306,176.3999999992944,200 mm,999.597229523372,1000.0,8.893750194347476,0.18121207349370613,0.010215488585666807,0.010215488585666807
34996,O9-P2555,22779,24548,True,90.72588530315782,176.3999999992944,200 mm,999.5372979849539,1000.0,6.7409056819541435,0.1651578549532567,0.009021179118108562,0.009021179118108562
35002,O21-P478,33160,34275,True,99.99999999885767,176.3999999992944,200 mm,1000.0,999.4900000000058,0.21599999999973854,0.04763861957454795,0.002068001095016974,0.002068001095016974
35004,O1-P1039,26804,35005,True,97.93493147330884,1235.1999999950594,1400 mm,1000.0,999.926548801395,44888.711889572376,0.9169337987308871,0.5912505850995029,0.5912505850995029
35006,O3-P955,35007,35008,True,99.99999999921904,176.3999999992944,200 mm,1000.0,999.490000000004,75.11553963155342,0.3597881230743683,0.027387258705278795,0.027387258705278795
35009,O1-P632,35010,19499,True,99.99999999899777,176.3999999992944,200 mm,1000.0,999.4900000000051,28.177699559999276,0.26414888235782047,0.017286311932776917,0.017286311932776917
35013,O12-P525,35014,14931,True,99.99999999887497,176.3999999992944,200 mm,1000.0,999.4900000000057,5.2460073199991895,0.15174593902908867,0.008066896226931982,0.008066896226931982
35015,O21-P128,19851,27525,True,90.66431428972518,176.3999999992944,200 mm,1000.0,999.5376119971224,198.72235132514317,0.4831219329270033,0.0439878070593914,0.0439878070593914
35016,O1-P1323,35017,19641,True,99.99999999952453,176.3999999992944,200 mm,999.4900000000024,1000.0,0.07199999999965767,0.03040920247650933,0.0013399190332041271,0.0013399190332041271
35018,O7-P231,35019,30686,True,99.99999999904752,176.3999999992944,200 mm,1000.0,999.4900000000049,0.14399999999964982,0.040526833934386955,0.0017571686007302413,0.0017571686007302413
35020,O9-P1917,24619,35021,True,99.99999999929146,176.3999999992944,200 mm,999.4900000000036,1000.0,4.672651579999242,0.14589047834315683,0.00766274795419515,0.00766274795419515
35022,O9-P1271,17192,1662,True,93.8701657800193,176.3999999992944,200 mm,1000.0,999.5212621545219,1.331508999361614,0.09413121499416237,0.004427283039063862,0.004427283039063862
35023,O10-P47,25504,3088,True,92.2045928850138,176.3999999992944,200 mm,999.5297565762864,1000.0,20.904555383846617,0.23992515407573334,0.015064102509497211,0.015064102509497211
35024,O1-P1135,35025,9522,True,121.18516528652522,176.3999999992944,200 mm,1000.0,999.3819556570387,9.037805199006796,0.18218434565310926,0.010289632229222002,0.010289632229222002
35028,O16-P48,23086,35029,True,99.99999999900376,176.3999999992944,200 mm,1000.0,999.4900000000051,94.89167303632426,0.3866477069765185,0.030630969828296453,0.030630969828296453
35033,O9-P3616,11485,18017,True,99.99999999904446,176.3999999992944,200 mm,999.4900000000049,1000.0,0.07199999999931202,0.030409202476448637,0.0013399190332016228,0.0013399190332016228
35034,O21-P25,34668,35035,True,99.99999999907402,494.1999999980232,560 mm,999.8450000000014,1000.0,4955.832269430631,0.7090201330723931,0.2166481690027269,0.2166481690027269
35036,O16-P90,22041,35037,True,99.99999999945794,176.3999999992944,200 mm,999.4900000000027,1000.0,6.457848732540271,0.162790454584479,0.008849851364511064,0.008849851364511064
35038,O9-P2523,28813,30125,True,99.99999999935011,176.3999999992944,200 mm,1000.0,999.4900000000033,21.394960719999556,0.2417324850960585,0.015225386573299346,0.015225386573299346
35039,O23-P8,35040,20870,True,99.99999999906669,176.3999999992944,200 mm,999.4900000000048,1000.0,25.73887260301286,0.2565822276752368,0.01657807715852133,0.01657807715852133
35041,O9-P3362,19287,26545,True,99.99999999884005,176.3999999992944,200 mm,999.4900000000059,1000.0,3.80170504815336,0.1359533325087692,0.006994353505711984,0.006994353505711984
35042,O9-P1311,19379,35043,True,99.99999999907763,176.3999999992944,200 mm,999.4900000000047,1000.0,6.010240999999662,0.1588943503678097,0.008570579243186877,0.008570579243186877
35047,O21-P685,35048,4042,True,93.5486669496936,176.3999999992944,200 mm,1000.0,999.5229017985565,41.38920096844792,0.29855775274375124,0.020671141698680385,0.020671141698680385
35051,O9-P2021,25304,2304,True,106.42433331518508,176.3999999992944,200 mm,999.4572359000925,1000.0,769.2601958636441,0.7033341099056434,0.09069099374220597,0.09069099374220597
35052,O3-P160,30443,14387,True,99.99999999930888,220.5999999991176,250 mm,1000.0,999.6250000000026,1160.9135076731238,0.6940538946167116,0.11142874395588616,0.11142874395588616
35054,O4-P1534,21374,733,True,101.18334671077972,176.3999999992944,200 mm,1000.0,999.4839649317751,64.01691592222421,0.34236450729581175,0.025382538421892673,0.025382538421892673
35055,O14-P97,35056,16350,True,99.99999999912046,176.3999999992944,200 mm,1000.0,999.4900000000044,60.96900651025494,0.3371979230791807,0.024802684699300217,0.024802684699300217
35057,O21-P1242,13398,9405,True,99.99999999909647,176.3999999992944,200 mm,1000.0,999.4900000000046,59.28394436805843,0.3342606541689846,0.024475966401821994,0.024475966401821994
35059,O24-P111,25365,35060,True,99.99999999949247,176.3999999992944,200 mm,1000.0,999.4900000000026,14.124849779999636,0.2111510022173728,0.012593431312085774,0.012593431312085774
35065,O4-P860,35066,19477,True,87.57065440523459,176.3999999992944,200 mm,1000.0,999.5533896625333,10.165408951171768,0.18944274129326028,0.01084968001402844,0.01084968001402844
35067,O9-P2854,35068,5217,True,76.7078731767201,176.3999999992944,200 mm,1000.0,999.6087898467987,21.2088682259384,0.24105015852721218,0.01516441144377345,0.01516441144377345
35076,O12-P498,29619,16638,True,99.99999999877937,176.3999999992944,200 mm,1000.0,999.4900000000063,21.15995780657863,0.240870119016666,0.015148339692386934,0.015148339692386934
35077,O1-P636,23404,22604,True,99.99999999902596,176.3999999992944,200 mm,1000.0,999.490000000005,21.397464799999298,0.24174163778471075,0.015226205192168921,0.015226205192168921
35078,O9-P1731,15672,27006,True,99.99999999899504,176.3999999992944,200 mm,999.4900000000051,1000.0,1.2941315999992764,0.09317593257323713,0.004373406212343762,0.004373406212343762
35079,O10-P158,35080,35081,True,99.99999999931134,176.3999999992944,200 mm,999.4900000000035,1000.0,75.67730695493668,0.3606186969700512,0.027484745161956925,0.027484745161956925
35084,O11-P17,7069,15693,True,110.03001112394648,176.3999999992944,200 mm,999.4388469432679,1000.0,169.58361849870033,0.46090454449424895,0.040653791547076434,0.040653791547076434
35085,O1-P2202,47349,35087,True,82.0387231564906,176.3999999992944,200 mm,999.5816025119019,1000.0,48.906417280168846,0.31469643791372387,0.02235333120576421,0.02235333120576421
35088,O3-P3334,7635,35089,True,99.99999999918047,176.3999999992944,200 mm,1000.0,999.4900000000042,11.429263459999408,0.19693465868085702,0.011439831057979596,0.011439831057979596
35090,O9-P1081,30415,6719,True,91.48543300191987,176.3999999992944,200 mm,999.5334242916902,1000.0,0.13776006520925194,0.039806666314862224,0.0017264872366083298,0.0017264872366083298
35091,O3-P749,26486,35092,True,71.21403885518515,176.3999999992944,200 mm,999.6368084018386,1000.0,63.25142434954733,0.34108398745691093,0.025238207677920784,0.025238207677920784
35093,O7-P204,35094,12250,True,88.35752378506619,176.3999999992944,200 mm,1000.0,999.5493766286961,60.7702010657272,0.33685446773100713,0.02476437191684529,0.02476437191684529
35095,O8-P112,35096,18034,True,80.81226841281307,176.3999999992944,200 mm,1000.0,999.5878574310947,8.140069433257226,0.17593687492721918,0.009816820216590187,0.009816820216590187
35097,O1-P964,35098,15993,True,99.99999999935645,176.3999999992944,200 mm,999.4900000000033,1000.0,25.257014515531093,0.25502735527962095,0.016434133614136544,0.016434133614136544
35099,O3-P1466,35100,35101,True,99.99999999907811,176.3999999992944,200 mm,999.4900000000047,1000.0,1084.1644185336088,0.7606712994654719,0.11276525297001848,0.11276525297001848
35102,O11-P204,35103,15796,True,99.99999999929454,176.3999999992944,200 mm,1000.0,999.4900000000036,13.161612669208752,0.20630991916443392,0.0121956296221114,0.0121956296221114
35106,O3-P277,674,33736,True,101.39590961802352,277.99999999888803,315 mm,1000.0,999.7262310440314,2352.4758766686723,0.7277813956973337,0.16454966846808883,0.16454966846808883
35107,O9-P1284,21432,19649,True,99.9999999990132,176.3999999992944,200 mm,999.490000000005,1000.0,0.3164263199992895,0.05526765133742755,0.0024169186021430595,0.0024169186021430595
35108,O3-P2608,35109,7055,True,73.24776847007736,176.3999999992944,200 mm,1000.0,999.6264363808026,20.446808015648713,0.23821083453437056,0.014911787780603912,0.014911787780603912
35110,O12-P393,3451,35111,True,106.4253842290633,176.3999999992944,200 mm,1000.0,999.4572305404317,51.18520204552898,0.3192327778338192,0.022837288643657902,0.022837288643657902
35112,O1-P866,13491,1718,True,55.6881704947651,176.3999999992944,200 mm,1000.0,999.7159903304766,3.430212862756231,0.13122911208269117,0.006684349481051514,0.006684349481051514
35113,O6-P352,10319,35114,True,68.62544964018036,176.3999999992944,200 mm,1000.0,999.6500102068351,6.564212706544949,0.16368839130973264,0.00891468946795456,0.00891468946795456
35115,O21-P1321,10200,15152,True,99.99999999909245,176.3999999992944,200 mm,999.4900000000047,1000.0,7.381977747441417,0.17027361892309292,0.009395613426036785,0.009395613426036785
35116,O7-P380,35117,35118,True,99.99999999923651,176.3999999992944,200 mm,1000.0,999.4900000000039,7.443305839999577,0.170746500945365,0.00943051497049024,0.00943051497049024
35121,O9-P3273,12613,35122,True,99.9999999991156,176.3999999992944,200 mm,999.4900000000046,1000.0,31.06117017680046,0.2725148060063976,0.018084387285654303,0.018084387285654303
35123,O1-P1509,35124,1313,True,65.2119002572452,1235.1999999950594,1400 mm,1000.0,999.9510910748071,42901.188469629866,0.9068015200635194,0.5758146932551503,0.5758146932551503
35125,O2-P1481,35126,13310,True,99.99999999931764,176.3999999992944,200 mm,1000.0,999.4900000000035,114.33677038942857,0.40929548680489286,0.033517182768765016,0.033517182768765016
35127,O9-P1192,992,15905,True,99.99999999939752,176.3999999992944,200 mm,999.4900000000031,1000.0,37.04617817999957,0.28824879153287974,0.019628509913770683,0.019628509913770683
35131,O3-P1979,35132,13944,True,82.1117436049462,176.3999999992944,200 mm,999.5812301076148,1000.0,14.62404365539556,0.21356873971644208,0.01279402418366549,0.01279402418366549
35133,O9-P121,22787,24753,True,99.9999999991175,176.3999999992944,200 mm,999.4900000000046,1000.0,93.14353193970254,0.38444889472014854,0.030358248250328873,0.030358248250328873
35135,O1-P1299,14202,14897,True,99.9999999989412,176.3999999992944,200 mm,999.4900000000054,1000.0,143.18572550125663,0.43812404957926954,0.03740342431896961,0.03740342431896961
35136,O11-P69,35137,35138,True,99.99999999912713,220.5999999991176,250 mm,1000.0,999.6250000000033,1391.8453978612201,0.7249607609352096,0.12443903230810525,0.12443903230810525
35140,O9-P2545,22576,28454,True,63.547440207219815,176.3999999992944,200 mm,999.6759080549432,1000.0,50.29626056793833,0.31748086026888306,0.022649802854515674,0.022649802854515674
35141,O4-P472,35142,35143,True,99.99999999915929,176.3999999992944,200 mm,1000.0,999.4900000000043,9.901005480000011,0.18779355491439498,0.010721419237450196,0.010721419237450196
35149,O4-P115,35150,19038,True,99.44328603499568,176.3999999992944,200 mm,1000.0,999.4928392412215,1074.990551201573,0.7593615097463505,0.11210860540631444,0.11210860540631444
35151,O3-P195,14799,20227,True,85.6610450273275,176.3999999992944,200 mm,1000.0,999.5631286703606,361.3094046740576,0.5743945015186576,0.059695730180534326,0.059695730180534326
35152,O3-P1911,18283,22429,True,111.0371687372036,176.3999999992944,200 mm,1000.0,999.4337104394402,7.615791315608223,0.17206203781605528,0.009527867703697679,0.009527867703697679
35153,O9-P1200,35154,11303,True,76.57577956141884,176.3999999992944,200 mm,999.6094635242367,1000.0,1.3932288158227857,0.0956691680913822,0.004514478855959667,0.004514478855959667
35158,O21-P81,22663,35159,True,99.99999999906163,220.5999999991176,250 mm,999.6250000000035,1000.0,1569.4131544217119,0.7446443185625742,0.13444288234071944,0.13444288234071944
35160,O21-P1328,35161,8805,True,99.99999999915117,176.3999999992944,200 mm,999.4900000000043,1000.0,35.65232505342157,0.284756937862067,0.019280923069250933,0.019280923069250933
35162,O1-P1432,27453,35163,True,99.99999999933571,176.3999999992944,200 mm,999.4900000000034,1000.0,44.203997919974114,0.30483039159430547,0.02131766876851537,0.02131766876851537
35164,O9-P1858,18826,2617,True,99.9999999992028,176.3999999992944,200 mm,999.4900000000041,1000.0,0.653302379999426,0.07264603851929322,0.0032690375447423136,0.0032690375447423136
35167,O7-P281,35168,10447,True,92.99290812917334,176.3999999992944,200 mm,1000.0,999.5257361685412,42.53082041752726,0.30113768736718105,0.020935942050944182,0.020935942050944182
35169,O1-P1805,35170,829,True,100.5991125042532,176.3999999992944,200 mm,1000.0,999.4869445262283,6.172641641003063,0.1603306261226728,0.00867314190790046,0.00867314190790046
35171,O1-P1649,23760,23838,True,99.99999999917527,176.3999999992944,200 mm,1000.0,999.4900000000042,23.367451839999408,0.24871815632122427,0.01585560135435677,0.01585560135435677
35172,O24-P73,26200,30207,True,99.9999999991191,176.3999999992944,200 mm,1000.0,999.4900000000044,70.2987328631857,0.35247363728098113,0.02653633981103178,0.02653633981103178
35173,O3-P2997,35174,16924,True,117.08937005392274,176.3999999992944,200 mm,999.402844212725,1000.0,27.780310835615488,0.2629486618939148,0.01717311264361423,0.01717311264361423
35175,O3-P566,35176,33339,True,101.81112808295164,176.3999999992944,200 mm,1000.0,999.480763246777,468.39633914296144,0.6174504854759965,0.06853737524207157,0.06853737524207157
35177,O15-P52,35178,3357,True,70.78360751087936,176.3999999992944,200 mm,999.6390036016945,1000.0,141.7718496713856,0.4368175426943742,0.037221934300155586,0.037221934300155586
35179,O9-P1871,35180,35181,True,99.99999999932973,176.3999999992944,200 mm,999.4900000000034,1000.0,3.0949769799993754,0.12665107610737814,0.006388737679669284,0.006388737679669284
35182,O3-P360,34250,346,True,99.99999999906056,176.3999999992944,200 mm,999.4900000000048,1000.0,148.94580563429736,0.44334886009464974,0.03813446589653008,0.03813446589653008
35189,O9-P2762,3155,1943,True,105.31108443697993,176.3999999992944,200 mm,999.4629134693714,1000.0,3.1116182080125196,0.12688622557881832,0.006403806222282137,0.006403806222282137
35190,O3-P287,34259,35191,True,99.99999999933425,246.999999999012,280 mm,1000.0,999.6250000000025,2279.670842461619,0.814429587857553,0.15812438052044242,0.15812438052044242
35192,O9-P456,3274,32168,True,48.372434798439535,176.3999999992944,200 mm,999.7533005825279,1000.0,10.796669433054877,0.19326181776376566,0.011148981435696207,0.011148981435696207
35193,O9-P2032,46060,41748,True,90.39458622033392,176.3999999992944,200 mm,1000.0,999.5389876102763,732.4254644591313,0.6947836385048675,0.0880952944376862,0.0880952944376862
35196,O1-P754,35197,35198,True,99.99999999916609,176.3999999992944,200 mm,999.4900000000042,1000.0,398.39463390103344,0.5903836508952726,0.06285026182906114,0.06285026182906114
35199,O3-P691,22191,35200,True,71.90444222540305,176.3999999992944,200 mm,999.6332873446504,1000.0,42.53232152446802,0.30114104674599335,0.020936287867301222,0.020936287867301222
35201,O21-P627,35202,7005,True,85.5517644611568,176.3999999992944,200 mm,999.5636860012481,1000.0,2.7190135304120324,0.12108829370572564,0.0060359318466683505,0.0060359318466683505
35203,O12-P442,32880,12997,True,99.99999999907897,176.3999999992944,200 mm,999.4900000000047,1000.0,11.101188153321365,0.1950482109733509,0.01129007615260232,0.01129007615260232
35204,O4-P553,16162,23649,True,99.99999999930527,176.3999999992944,200 mm,1000.0,999.4900000000035,8.1538845999995,0.17603658640016856,0.009824299295308819,0.009824299295308819
35205,O12-P154,29456,35206,True,99.99999999951284,176.3999999992944,200 mm,999.4900000000025,1000.0,39.52593087580459,0.29423489977123063,0.020230931785764468,0.020230931785764468
35207,O21-P742,33243,19251,True,99.99999999918805,176.3999999992944,200 mm,1000.0,999.4900000000041,1.7211273999994154,0.10313901006105465,0.004945956623878622,0.004945956623878622
35214,O9-P3619,35215,22686,True,99.99999999899023,176.3999999992944,200 mm,999.4900000000051,1000.0,5.185854441564898,0.15115320325289858,0.008025639132499615,0.008025639132499615
35216,O7-P211,35217,35218,True,99.99999999934008,176.3999999992944,200 mm,1000.0,999.4900000000034,60.342651967846024,0.33611306606576025,0.024681766841297643,0.024681766841297643
35219,O2-P670,293,33464,True,99.9999999989792,1235.1999999950594,1400 mm,999.9250000000008,1000.0,30877.79053539713,0.8339903733559864,0.47827090833033803,0.47827090833033803
35220,O4-P1025,35221,31622,True,99.99999999907016,176.3999999992944,200 mm,1000.0,999.4900000000048,13.081345299999333,0.20589537114962722,0.012161803899214627,0.012161803899214627
35222,O4-P1195,2901,2241,True,104.74242467421983,176.3999999992944,200 mm,1000.0,999.4658136341615,165.98421801284823,0.457963326126743,0.04022480974160281,0.04022480974160281
35223,O10-P189,35224,4801,True,58.71160179258623,176.3999999992944,200 mm,999.7005708308578,1000.0,3.875777767286824,0.13685659416144966,0.007054196553547186,0.007054196553547186
35225,O3-P1688,35226,24733,True,99.99999999920317,176.3999999992944,200 mm,999.4900000000041,1000.0,109.88351736215414,0.40437599737382734,0.03287810547488747,0.03287810547488747
35230,O9-P3348,22522,4864,True,54.00205212120028,176.3999999992944,200 mm,1000.0,999.7245895341819,12.11798742384209,0.20077430110114752,0.01174704377007296,0.01174704377007296
35237,O21-P903,16895,4531,True,62.59225891589889,176.3999999992944,200 mm,999.680779479529,1000.0,92.780347063551,0.383988280579093,0.03030128258774557,0.03030128258774557
35238,O9-P2969,21527,24624,True,99.99999999926618,176.3999999992944,200 mm,999.4900000000038,1000.0,49.42061497137883,0.3157331595826256,0.022463499967347922,0.022463499967347922
35239,O3-P1792,20491,35240,True,87.40091592908537,176.3999999992944,200 mm,1000.0,999.5542553287617,15.041534039468942,0.21554643648620161,0.012959061021935584,0.012959061021935584
35241,O9-P3665,17176,35242,True,99.99999999941215,176.3999999992944,200 mm,999.490000000003,1000.0,0.45065896000003475,0.06323620671694535,0.0027979410005652917,0.0027979410005652917
35243,O3-P695,35244,20760,True,104.22749242240174,176.3999999992944,200 mm,999.4684397886457,1000.0,16.68207219454413,0.22296204987586254,0.013585530975095692,0.013585530975095692
35247,O9-P2376,35248,35249,True,99.9999999994116,176.3999999992944,200 mm,1000.0,999.490000000003,314.6067810819085,0.5522350973218534,0.05554505396605511,0.05554505396605511
35250,O21-P576,35251,35252,True,99.99999999952308,176.3999999992944,200 mm,1000.0,999.4900000000024,9.355985859999313,0.18429396735441758,0.010451219497745098,0.010451219497745098
35261,O4-P294,35262,35263,True,99.99999999939804,176.3999999992944,200 mm,999.4900000000031,1000.0,23.76843245599445,0.2500865511744161,0.015980323858913167,0.015980323858913167
35267,O9-P1914,35268,17459,True,99.99999999892803,176.3999999992944,200 mm,999.4900000000055,1000.0,7.755974062896875,0.17311593483899215,0.009606132434657756,0.009606132434657756
35271,O9-P3278,20640,35272,True,99.9999999992486,176.3999999992944,200 mm,999.4900000000039,1000.0,16.857904413774957,0.22372578418486408,0.013650737433782251,0.013650737433782251
35273,O7-P537,23690,18040,True,77.27471557711365,176.3999999992944,200 mm,999.6058989505567,1000.0,9.156956250979798,0.18298035719009076,0.010350488614763113,0.010350488614763113
35274,O3-P358,35275,34249,True,99.99999999925151,176.3999999992944,200 mm,999.4900000000038,1000.0,165.70085267972988,0.457729737176694,0.04019086121423504,0.04019086121423504
35276,O9-P2202,35277,32797,True,99.99999999933225,176.3999999992944,200 mm,999.4900000000034,1000.0,32.86592951999987,0.27747222693921203,0.01856479802409764,0.01856479802409764
35279,O9-P3006,18630,35280,True,99.99999999895464,176.3999999992944,200 mm,999.4900000000054,1000.0,52.35351570550731,0.32150217719660823,0.023081248609139706,0.023081248609139706
35284,O1-P1288,22524,9735,True,85.0418294001937,176.3999999992944,200 mm,1000.0,999.566286670059,11.899033509508635,0.19957066195175593,0.011650392704830913,0.011650392704830913
35287,O9-P1617,35288,17228,True,99.99999999923456,176.3999999992944,200 mm,999.4900000000039,1000.0,20.926000386680197,0.2400048125569436,0.01507119587941393,0.01507119587941393
35289,O9-P2662,35290,17328,True,99.9999999991996,176.3999999992944,200 mm,999.4900000000041,1000.0,354.91082399638657,0.5715008947985755,0.05913964875311186,0.05913964875311186
35291,O9-P2023,35292,35293,True,99.99999999892997,176.3999999992944,200 mm,999.4900000000055,1000.0,766.9783184045629,0.7028172222740748,0.09053068338489659,0.09053068338489659
35295,O9-P1021,35296,35297,True,99.99999999931283,176.3999999992944,200 mm,999.4900000000035,1000.0,24.53554923529106,0.25265935662425154,0.016215953742911852,0.016215953742911852
35300,O1-P133,35301,35302,True,99.99999999930333,882.3999999964702,1000 mm,999.9250000000005,1000.0,16063.21558851214,0.7153765575197365,0.389083417648619,0.389083417648619
35305,O2-P68,6794,12181,True,99.99999999914984,176.3999999992944,200 mm,1000.0,999.4900000000043,1021.355580722147,0.7512872700794588,0.10830201434502595,0.10830201434502595
35306,O3-P1611,35307,18649,True,99.9999999990153,176.3999999992944,200 mm,1000.0,999.490000000005,47.66649157200476,0.3121637727866804,0.022085270294008887,0.022085270294008887
35308,O2-P1180,35309,27430,True,99.99999999924019,277.99999999888803,315 mm,1000.0,999.7300000000021,2650.820595727897,0.7462401527374356,0.17824913408391252,0.17824913408391252
35310,O3-P821,35311,33054,True,99.99999999940978,176.3999999992944,200 mm,1000.0,999.490000000003,82.53692966418454,0.37041473397852004,0.028647956759351136,0.028647956759351136
35312,O11-P325,35313,35314,True,99.9999999991495,176.3999999992944,200 mm,999.4900000000043,1000.0,6.022431560000086,0.15900309731789297,0.008578328807961512,0.008578328807961512
35315,O9-P2869,35316,8423,True,65.14767544275462,176.3999999992944,200 mm,1000.0,999.667746855242,0.5357589663187833,0.06747972563317484,0.003007591670000692,0.003007591670000692
35320,O1-P1276,28264,27833,True,82.69818768290553,176.3999999992944,200 mm,1000.0,999.5782392428172,20.011338872905398,0.2365544996285112,0.01476524305614103,0.01476524305614103
35321,O10-P203,35322,35323,True,99.99999999891054,176.3999999992944,200 mm,999.4900000000056,1000.0,13.796579079999821,0.20952806093906426,0.012459498957192392,0.012459498957192392
35326,O12-P36,35327,35328,True,99.99999999926902,176.3999999992944,200 mm,999.4900000000038,1000.0,467.6407901565996,0.6171772656237268,0.06847757703733748,0.06847757703733748
35329,O4-P1213,35330,29749,True,99.99999999922947,176.3999999992944,200 mm,999.4900000000039,1000.0,52.10660530896228,0.32102563566319736,0.023029917846245383,0.023029917846245383
35331,O4-P1509,22716,3270,True,66.15366338203052,176.3999999992944,200 mm,1000.0,999.6626163167516,13.402323877635062,0.2075425092642111,0.012296427057182369,0.012296427057182369
35332,O24-P244,35333,35334,True,99.99999999935913,176.3999999992944,200 mm,999.4900000000033,1000.0,65.05876417196123,0.3440895703747579,0.025577619073133544,0.025577619073133544
35342,O3-P3176,35343,2385,True,104.0793852925252,176.3999999992944,200 mm,999.4691951350081,1000.0,83.88018678462721,0.3722626688103697,0.028870183718114804,0.028870183718114804
35345,O4-P1436,28985,35346,True,102.17299851106432,176.3999999992944,200 mm,999.4789177075936,1000.0,16.92646871409272,0.22402206980878483,0.013676068382758484,0.013676068382758484
35347,O3-P701,35348,9488,True,83.16933188907021,176.3999999992944,200 mm,999.5758364073657,1000.0,26.40073695896013,0.2586845215878312,0.016773560305047883,0.016773560305047883
35350,O4-P407,35351,35352,True,99.99999999947896,176.3999999992944,200 mm,999.4900000000026,1000.0,49.60241715257473,0.31609784566345184,0.022502314840733756,0.022502314840733756
35353,O22-P50,24961,19764,True,99.9999999992802,176.3999999992944,200 mm,999.4900000000036,1000.0,61.40016588996103,0.33794001013014097,0.02488556450206733,0.02488556450206733
35354,O9-P3627,23823,20123,True,99.99999999907448,176.3999999992944,200 mm,999.4900000000047,1000.0,6.823809503887441,0.16583806202574633,0.009070633452329628,0.009070633452329628
35355,O7-P222,19920,3465,True,110.61855265571178,176.3999999992944,200 mm,1000.0,999.4358453814559,43.65073842522067,0.30362064599604455,0.021192260862239583,0.021192260862239583
35356,O7-P494,33250,20365,True,99.99999999922669,176.3999999992944,200 mm,1000.0,999.490000000004,0.2160000000001061,0.047638619574580404,0.0020680010950183824,0.0020680010950183824
35357,O9-P2406,35358,1870,True,100.837818087201,176.3999999992944,200 mm,1000.0,999.4857271277552,410.1689717806265,0.595202557240391,0.06382945478968823,0.06382945478968823
35359,O9-P128,483,35360,True,99.999999999233,176.3999999992944,200 mm,1000.0,999.4900000000039,84.31078823453991,0.37285046351689366,0.028941057716542977,0.028941057716542977
35362,O9-P2185,8337,35364,True,89.39756580235718,176.3999999992944,200 mm,999.544072414408,1000.0,4.527059384045123,0.14432465072354445,0.007555964484480433,0.007555964484480433
35365,O9-P2720,35366,5576,True,59.821245789735805,176.3999999992944,200 mm,1000.0,999.6949116464723,112.88427771671765,0.40770676444494486,0.03331004745681779,0.03331004745681779
35367,O21-P345,35368,32299,True,99.99999999931153,176.3999999992944,200 mm,1000.0,999.4900000000035,0.8639999999998007,0.08050682369327282,0.0036796845949260974,0.0036796845949260974
35369,O9-P2836,6326,35370,True,99.99999999913489,176.3999999992944,200 mm,1000.0,999.4900000000044,614.1783848342106,0.6640516514513387,0.07959908943685759,0.07959908943685759
35372,O1-P937,23711,35373,True,74.77227327226677,176.3999999992944,200 mm,999.6186614063114,1000.0,48.021691684250264,0.31289410999220757,0.02216241368620136,0.02216241368620136
35374,O21-P787,35375,2777,True,68.44489695048038,176.3999999992944,200 mm,999.6509310255525,1000.0,5.044157245804346,0.14973777601067187,0.007927434009684464,0.007927434009684464
35376,O3-P1382,7229,6339,True,65.38150274385343,176.3999999992944,200 mm,1000.0,999.6665543360064,56.77204234290525,0.32976766506806665,0.023980292596422603,0.023980292596422603
35383,O10-P102,25190,35384,True,99.99999999926705,176.3999999992944,200 mm,999.4900000000038,1000.0,10.076196519999089,0.18888969100996394,0.01080660180777216,0.01080660180777216
35385,O20-P44,3033,5759,True,54.64049629684485,176.3999999992944,200 mm,1000.0,999.7213334688861,59.82183160169718,0.3352047611737749,0.02458075009757482,0.02458075009757482
35387,O4-P118,31029,9345,True,93.21718088563495,176.3999999992944,200 mm,1000.0,999.5245923774833,1067.2342681676878,0.75823786338666,0.11155482916406259,0.11155482916406259
35389,O21-P312,35390,30423,True,99.99999999928232,176.3999999992944,200 mm,999.4900000000036,1000.0,2.357574708896715,0.11521387969854369,0.005671025580187348,0.005671025580187348
35392,O3-P290,35393,30843,True,99.99999999932642,246.999999999012,280 mm,1000.0,999.6250000000025,2262.2408806312033,0.8131794109582131,0.1572889586630321,0.1572889586630321
35394,O9-P1661,35395,17150,True,99.999999999245,176.3999999992944,200 mm,1000.0,999.4900000000039,4.299252100000146,0.141802810362375,0.007385132816140527,0.007385132816140527
35396,O1-P767,35397,1115,True,89.67897689058786,176.3999999992944,200 mm,1000.0,999.542637217858,104.47708484377135,0.39820119555231,0.03208557547483848,0.03208557547483848
35398,O8-P133,35399,19348,True,84.82077442709365,176.3999999992944,200 mm,1000.0,999.5674140504218,73.03711719560212,0.3566751939168092,0.027023456657456493,0.027023456657456493
35400,O21-P1087,13157,11431,True,99.99999999960848,176.3999999992944,200 mm,999.4900000000019,1000.0,40.742674805888214,0.29707392424211393,0.020519548096608883,0.020519548096608883
35405,O7-P173,32841,35406,True,81.32168613924219,176.3999999992944,200 mm,1000.0,999.5852594006899,141.88912986427775,0.4369262868505157,0.037237020292096974,0.037237020292096974
35407,O9-P2137,21950,10637,True,71.45696886629055,176.3999999992944,200 mm,999.6355694587819,1000.0,53.944207611621266,0.32453393589772034,0.023409096190370942,0.023409096190370942
35408,O4-P360,35409,35410,True,67.32618236613997,176.3999999992944,200 mm,999.6566364699327,1000.0,8.13035945130362,0.17586672185740995,0.009811559536834462,0.009811559536834462
35411,O16-P38,9800,35412,True,100.22682386097809,176.3999999992944,200 mm,999.488843198309,1000.0,809.9719227952586,0.7122835054103126,0.09354247595203938,0.09354247595203938
35413,O1-P2113,35414,872,True,102.2367881654358,176.3999999992944,200 mm,1000.0,999.4785923803563,842.7076871356411,0.7191190128618856,0.09582633338751562,0.09582633338751562
35415,O20-P111,14730,14230,True,74.92780998428992,176.3999999992944,200 mm,999.6178681690801,1000.0,96.98992280472282,0.3892478833597788,0.030955159349697784,0.030955159349697784
35416,O7-P511,5475,19902,True,94.56295917150985,176.3999999992944,200 mm,999.5177289082253,1000.0,0.0680853306034871,0.029693052265464582,0.0013115313313297717,0.0013115313313297717
35419,O3-P2407,35420,3242,True,109.89600798955586,176.3999999992944,200 mm,1000.0,999.4395303592532,89.27709094562096,0.37947574817667745,0.029746208983096403,0.029746208983096403
35421,O21-P958,564,4322,True,115.54459177166405,176.3999999992944,200 mm,1000.0,999.4107225819645,89.73337458189815,0.38007076946223856,0.029819089543387918,0.029819089543387918
35422,O22-P24,2495,33653,True,99.99999999916896,176.3999999992944,200 mm,1000.0,999.4900000000042,71.58682962970437,0.35446457119808633,0.02676660486259204,0.02676660486259204
35424,O9-P3441,22119,19410,True,99.99999999917978,176.3999999992944,200 mm,999.4900000000042,1000.0,1.0497052799994095,0.08640993374129356,0.003998079458503468,0.003998079458503468
35425,O21-P559,35426,34602,True,106.73260240493298,176.3999999992944,200 mm,1000.0,999.4556637277349,219.91593847373156,0.4977635395173674,0.0462794310598192,0.0462794310598192
35431,O1-P117,3468,18659,True,99.99999999944835,176.3999999992944,200 mm,1000.0,999.4900000000029,141.817353162095,0.4368597422855582,0.03722778818753265,0.03722778818753265
35435,O4-P691,7840,6635,True,58.75141317000407,176.3999999992944,200 mm,1000.0,999.7003677928329,11.819779977482405,0.19913114697356926,0.011615179058963076,0.011615179058963076
35438,O24-P129,22756,26823,True,99.99999999933952,176.3999999992944,200 mm,999.4900000000034,1000.0,15.174083964659642,0.2161662284609783,0.013010958603805897,0.013010958603805897
35447,O3-P305,35448,35449,True,99.99999999910237,246.999999999012,280 mm,1000.0,999.6250000000034,1786.6398685794875,0.7719380801210282,0.13497342428372291,0.13497342428372291
35453,O3-P264,7713,35454,True,99.9999999996087,313.1999999987472,355 mm,1000.0,999.730000000001,2733.6548671239234,0.7574148287404622,0.16698925865425288,0.16698925865425288
35456,O9-P1925,25699,20201,True,99.9999999988923,176.3999999992944,200 mm,1000.0,999.4900000000057,6.803146319999204,0.16566906772488138,0.00905833725214662,0.00905833725214662
35457,O10-P262,24356,29076,True,99.9999999994198,176.3999999992944,200 mm,999.490000000003,1000.0,3.3908766759345053,0.13070844706288015,0.006650490700353328,0.006650490700353328
35459,O1-P1589,35460,35461,True,64.37649650572943,176.3999999992944,200 mm,1000.0,999.6716798678208,0.04635107748412519,0.02512750966718432,0.0011342237831463884,0.0011342237831463884
35465,O3-P2617,23180,16883,True,81.59888743275621,176.3999999992944,200 mm,999.5838456740929,1000.0,0.058751198951584475,0.027869465456250884,0.0012399462074889846,0.0012399462074889846
35466,O2-P1193,9546,7166,True,99.99999999895437,220.5999999991176,250 mm,1000.0,999.6250000000039,1508.4906691336862,0.7382632772775632,0.1309969646655727,0.1309969646655727
35467,O2-P103,10476,32887,True,99.99999999945,176.3999999992944,200 mm,1000.0,999.4900000000029,908.232042570272,0.7318927452991101,0.10038789855904885,0.10038789855904885
35468,O23-P61,35469,3181,True,59.31092167656119,176.3999999992944,200 mm,1000.0,999.6975142994495,4.094741439337692,0.13945851095993553,0.007227600814197524,0.007227600814197524
35470,O3-P1017,4208,30033,True,99.99999999904534,176.3999999992944,200 mm,999.4900000000049,1000.0,489.32670763536396,0.624872109493843,0.07018192118699218,0.07018192118699218
35476,O2-P623,11736,14976,True,99.9999999988053,176.3999999992944,200 mm,1000.0,999.4900000000061,855.6645476507939,0.7217392181008323,0.09672888903209251,0.09672888903209251
35479,O21-P985,18458,2904,True,56.395955857132414,176.3999999992944,200 mm,999.7123806251286,1000.0,19.303204388217136,0.23380564422071792,0.014523376555816397,0.014523376555816397
35480,O12-P517,19630,25224,True,99.99999999930277,176.3999999992944,200 mm,1000.0,999.4900000000035,1.1067995999994982,0.08807979334696178,0.004089685227196088,0.004089685227196088
35486,O9-P478,35487,12431,True,84.9781630998501,176.3999999992944,200 mm,1000.0,999.5666113681908,19.070122489404774,0.23288524443075542,0.014442765528984701,0.014442765528984701
35489,O21-P493,29026,7649,True,106.90546221962455,176.3999999992944,200 mm,1000.0,999.45478214268,44.604916753827894,0.30570024151244884,0.021408054248754936,0.021408054248754936
35490,O3-P2786,35491,7221,True,67.82440242917988,176.3999999992944,200 mm,999.6540955476112,1000.0,53.86750878298055,0.32438924614581066,0.023393399369566907,0.023393399369566907
35492,O9-P2548,28455,9136,True,69.44990706176102,176.3999999992944,200 mm,999.645805473985,1000.0,38.23045409873581,0.2911423550867773,0.01991867273588235,0.01991867273588235
35493,O21-P181,2518,4376,True,61.514994079348384,176.3999999992944,200 mm,999.6862735301953,1000.0,21.603282544470957,0.242491339470838,0.01529332183359835,0.01529332183359835
35494,O1-P2322,35495,6057,True,88.04337188040755,176.3999999992944,200 mm,999.55097880341,1000.0,10.726123627753893,0.19284293673963088,0.011115997952536576,0.011115997952536576
35496,O9-P3483,35497,17386,True,99.99999999969482,176.3999999992944,200 mm,999.4900000000016,1000.0,1.1520983351020377,0.08936321272072818,0.004160549567452293,0.004160549567452293
35498,O9-P1168,35499,35500,True,79.98990992213308,176.3999999992944,200 mm,1000.0,999.5920514593971,2.4386491969345125,0.11658301045017773,0.005755366371389308,0.005755366371389308
35504,O1-P795,22507,3859,True,56.91010377961412,176.3999999992944,200 mm,999.709758470724,1000.0,21.40618426353289,0.24177350245537357,0.015229055321659581,0.015229055321659581
35505,O9-P3356,28043,35506,True,105.02023844594603,176.3999999992944,200 mm,999.4643967839256,1000.0,3.572551196541526,0.1330792695815888,0.006805159127008212,0.006805159127008212
35507,O21-P134,27948,35508,True,99.99999999939982,176.3999999992944,200 mm,999.4900000000031,1000.0,81.47786028875984,0.3689421762298112,0.02847151060516005,0.02847151060516005
35509,O9-P3412,35510,15426,True,99.9999999993998,176.3999999992944,200 mm,1000.0,999.4900000000031,9.910378465543477,0.18785254304003118,0.010725996612719496,0.010725996612719496
35511,O1-P2109,35512,2281,True,98.42963281640385,176.3999999992944,200 mm,1000.0,999.4980088726363,847.785914529531,0.7201516300700361,0.09618014570531462,0.09618014570531462
35513,O4-P297,35514,2608,True,77.22528229771845,176.3999999992944,200 mm,999.6061510602816,1000.0,3.800252383254357,0.13593549674494937,0.006993173689875387,0.006993173689875387
35515,O16-P142,35516,8685,True,99.99999999926234,176.3999999992944,200 mm,999.4900000000038,1000.0,25.327702706178535,0.25525676778548906,0.01645533761080251,0.01645533761080251
35517,O1-P1234,1379,1790,True,104.81109919108468,176.3999999992944,200 mm,999.4654633941254,1000.0,112.49486508551402,0.40727825627541875,0.03325430178027628,0.03325430178027628
35518,O1-P1949,12891,20960,True,99.99999999931059,176.3999999992944,200 mm,1000.0,999.4900000000035,647.1313990615656,0.6731620053643215,0.0819982462654501,0.0819982462654501
35521,O21-P908,10178,21218,True,99.9999999991612,176.3999999992944,200 mm,999.4900000000043,1000.0,20.05521205999939,0.23672252493215926,0.014780081472244449,0.014780081472244449
35522,O12-P146,20117,748,True,101.4371598249906,176.3999999992944,200 mm,999.4826704848925,1000.0,20.450800987055157,0.23822590580713696,0.014913124004212481,0.014913124004212481
35526,O3-P2097,8085,6697,True,57.132011015257184,176.3999999992944,200 mm,999.7086267438222,1000.0,120.79678405777548,0.4161853462796263,0.03442381756086542,0.03442381756086542
35527,O11-P206,27935,35528,True,99.99999999946772,176.3999999992944,200 mm,999.4900000000027,1000.0,6.1913231292089455,0.1604941481296287,0.00868484765148311,0.00868484765148311
35529,O3-P2371,3476,5528,True,118.57059548192753,176.3999999992944,200 mm,1000.0,999.3952899630422,712.91840384094,0.6900712056335438,0.08671281093587935,0.08671281093587935
35532,O9-P701,10764,1137,True,102.54820551361249,441.1999999982352,500 mm,999.8410502814539,1000.0,3522.071949029816,0.6517219130011829,0.18900355371632085,0.18900355371632085
35533,O3-P2425,24776,35534,True,80.00447836274626,176.3999999992944,200 mm,1000.0,999.59197716035,23.78842022442118,0.2501543311094832,0.015986512522540783,0.015986512522540783
35542,O2-P1177,9156,5871,True,57.787567735161446,313.1999999987472,355 mm,1000.0,999.8439735671151,2710.089558702126,0.7558524484204695,0.16611104726187387,0.16611104726187387
35543,O1-P2440,27990,35544,True,99.99999999930404,705.7999999971769,800 mm,999.9150000000006,1000.0,9596.588546902998,0.6625296210055818,0.31317769725537137,0.31317769725537137
35548,O4-P562,22752,26131,True,104.99898269613618,176.3999999992944,200 mm,1000.0,999.4645051882497,23.18730264754122,0.24809793814424133,0.015799208954711867,0.015799208954711867
35550,O10-P154,35551,4330,True,55.835224651915766,176.3999999992944,200 mm,1000.0,999.7152403542752,1.5571525217493791,0.0995388088309672,0.004736355601569288,0.004736355601569288
35552,O12-P90,4275,1961,True,94.13514438823641,176.3999999992944,200 mm,1000.0,999.51991076362,125.27671999972145,0.42080426898753576,0.035039296411018786,0.035039296411018786
35553,O2-P1339,7632,3383,True,66.53461216653302,176.3999999992944,200 mm,999.6606734779507,1000.0,49.421600813447924,0.31573513974035516,0.022463710637058536,0.022463710637058536
35554,O3-P1439,35555,739,True,105.20542660106192,246.999999999012,280 mm,999.605479650246,1000.0,1847.6763294264208,0.7780291678553691,0.13781601772760532,0.13781601772760532
35556,O4-P740,11712,35557,True,86.22568959658942,176.3999999992944,200 mm,1000.0,999.5602489830574,16.285825896509543,0.22121983922022798,0.013437263673549114,0.013437263673549114
35558,O4-P1402,14889,921,True,101.89761211996232,176.3999999992944,200 mm,999.4803221781882,1000.0,62.289921981194304,0.3394595378837049,0.025055696614154133,0.025055696614154133
35559,O3-P1768,35560,17626,True,99.99999999914588,176.3999999992944,200 mm,1000.0,999.4900000000043,2.489966819999385,0.117433462145287,0.005807972286975556,0.005807972286975556
35561,O1-P1959,27329,11383,True,99.99999999921306,176.3999999992944,200 mm,1000.0,999.490000000004,499.1258438085091,0.6282524593717778,0.07094425678869057,0.07094425678869057
35562,O21-P765,5786,35563,True,99.99999999933864,176.3999999992944,200 mm,1000.0,999.4900000000034,10.216912731541994,0.18976047622586623,0.010874459286875393,0.010874459286875393
35564,O10-P294,4252,35565,True,99.99999999970096,176.3999999992944,200 mm,1000.0,999.4900000000015,31.511042813710503,0.273769415516275,0.0182054396686681,0.0182054396686681
35566,O1-P1258,4574,3870,True,58.52200099451554,176.3999999992944,200 mm,999.701537794928,1000.0,35.89289033566795,0.28536649724339913,0.019341397734656048,0.019341397734656048
35567,O1-P1071,13089,28560,True,99.99999999907408,176.3999999992944,200 mm,1000.0,999.4900000000047,425.21962587534995,0.6011969259849318,0.06506693082879839,0.06506693082879839
35568,O11-P19,15694,5108,True,99.9999999997802,176.3999999992944,200 mm,999.4900000000011,1000.0,169.47256240605026,0.4608145050277874,0.040640617174859464,0.040640617174859464
35569,O11-P36,24447,2250,True,106.24509603686344,176.3999999992944,200 mm,1000.0,999.458150010212,57.54940731693877,0.33117324714207136,0.024134828628484435,0.024134828628484435
35570,O3-P1046,8286,34062,True,99.9999999992071,176.3999999992944,200 mm,1000.0,999.490000000004,120.41999256465388,0.41579109432752154,0.03437156979570949,0.03437156979570949
35571,O9-P1678,35572,12879,True,70.45721050414213,176.3999999992944,200 mm,1000.0,999.6406682264288,1.0284344715629823,0.08577194667121105,0.003963258955832355,0.003963258955832355
35574,O1-P1970,22525,17963,True,99.9999999992116,176.3999999992944,200 mm,999.490000000004,1000.0,13.329489109634519,0.20717120767460323,0.012266028145184064,0.012266028145184064
35575,O9-P194,35576,35577,True,99.99999999932925,176.3999999992944,200 mm,1000.0,999.4900000000034,751.36995615255,0.6992367726453144,0.0894324879595253,0.0894324879595253
35580,O15-P84,16390,35581,True,99.99999999894631,176.3999999992944,200 mm,999.4900000000054,1000.0,41.45487043209395,0.29870753546966655,0.02068647262239225,0.02068647262239225
35582,O12-P150,35583,2159,True,99.88094754540184,176.3999999992944,200 mm,999.4906071675184,1000.0,0.07191428223268932,0.030393797625675255,0.0013393067705114272,0.0013393067705114272
35584,O9-P446,35585,17488,True,99.99999999943552,176.3999999992944,200 mm,1000.0,999.4900000000029,21.065964719999982,0.24052329932806282,0.015117400083715177,0.015117400083715177
35586,O3-P709,12725,5443,True,85.63082839144225,176.3999999992944,200 mm,999.5632827752037,1000.0,98.56529192736012,0.3911730132639432,0.03119636715414196,0.03119636715414196
35587,O21-P560,35588,47247,True,101.45332777887708,176.3999999992944,200 mm,1000.0,999.4825880283278,41.420925026724866,0.29863013212120754,0.020678549393703498,0.020678549393703498
35589,O9-P860,22132,926,True,99.99999999874989,176.3999999992944,200 mm,999.4900000000064,1000.0,9.103000779999102,0.18262080246078694,0.010322982893747142,0.010322982893747142
35593,O1-P771,11291,21052,True,99.99999999899272,176.3999999992944,200 mm,1000.0,999.4900000000051,87.28546654755687,0.3768521085025257,0.029425977422516625,0.029425977422516625
35598,O3-P2501,1804,35599,True,98.1087278775785,176.3999999992944,200 mm,1000.0,999.4996454878243,337.3011987882028,0.563312586739112,0.05758942049092979,0.05758942049092979
35600,O7-P539,23691,17636,True,79.87427650224582,176.3999999992944,200 mm,999.5926411898386,1000.0,11.499115911060349,0.19733138357836133,0.011471423950864049,0.011471423950864049
35601,O21-P38,35602,19318,True,97.4371473712478,494.1999999980232,560 mm,999.8489724215746,1000.0,4716.683816013634,0.700009474156073,0.2106994322143139,0.2106994322143139
35603,O21-P1199,35604,5945,True,99.99999999941677,176.3999999992944,200 mm,1000.0,999.490000000003,7.344615019999579,0.16998417842456343,0.009374275190654513,0.009374275190654513
35608,O1-P1326,35609,1692,True,104.46841040475444,176.3999999992944,200 mm,1000.0,999.4672111069358,6.175427535491424,0.1603550333829562,0.008674888730482489,0.008674888730482489
35610,O21-P103,11988,369,True,100.44952561756256,176.3999999992944,200 mm,999.4877074193504,1000.0,1027.075212345992,0.752182210657334,0.10870564930297547,0.10870564930297547
35612,O3-P3326,3712,29691,True,99.99999999947683,176.3999999992944,200 mm,1000.0,999.4900000000026,27.904144278267733,0.263323977582531,0.017208475817827674,0.017208475817827674
35613,O9-P263,35614,35615,True,78.20807868843958,176.3999999992944,200 mm,999.6011387986889,1000.0,150.54658349645806,0.44477391081345985,0.03833532423510957,0.03833532423510957
35616,O3-P230,2474,19455,True,99.99999999903291,176.3999999992944,200 mm,999.4900000000049,1000.0,20.79757708613945,0.23952690989614364,0.015028661045867052,0.015028661045867052
35617,O3-P182,2787,1885,True,80.08312443446661,176.3999999992944,200 mm,999.5915760653842,1000.0,845.1848192547043,0.7196236352683315,0.09599893357045092,0.09599893357045092
35622,O6-P149,35623,34285,True,82.4886448647282,176.3999999992944,200 mm,999.5793079111899,1000.0,0.12071879558429004,0.03772264415927276,0.001638538373495086,0.001638538373495086
35624,O12-P502,18625,31073,True,99.99999999935272,176.3999999992944,200 mm,1000.0,999.4900000000033,9.488861401060658,0.1851600836507658,0.010517841992281944,0.010517841992281944
35625,O7-P541,25781,17580,True,47.20902354775325,176.3999999992944,200 mm,999.7592339799064,1000.0,8.037551892760941,0.17519322423988454,0.009761109787135737,0.009761109787135737
