id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
35627,O21-P78,35628,2289,True,72.86349530510945,277.99999999888803,315 mm,999.8032685626762,1000.0,2578.5783320308014,0.7421025585688246,0.17489585705110247,0.17489585705110247
35629,O10-P108,24678,14744,True,70.17303661122658,176.3999999992944,200 mm,1000.0,999.6421175132828,24.337328264544023,0.252000094326246,0.01615543448893824,0.01615543448893824
35630,O12-P269,35631,35632,True,99.99999999925068,176.3999999992944,200 mm,1000.0,999.4900000000039,30.751180317254956,0.27164272951569374,0.018000454651566383,0.018000454651566383
35634,O11-P187,25358,35635,True,99.99999999927971,176.3999999992944,200 mm,1000.0,999.4900000000036,29.659845100455996,0.2685216606911283,0.017701481837023757,0.017701481837023757
35636,O1-P402,17101,12334,True,65.73779435458813,176.3999999992944,200 mm,999.6647372487917,1000.0,40.347326328207295,0.2961582168315151,0.020426252011930927,0.020426252011930927
35637,O3-P1769,9944,10962,True,68.24746516983457,176.3999999992944,200 mm,999.6519379276339,1000.0,14.841563386999388,0.2146040542829178,0.012880313175965661,0.012880313175965661
35645,O24-P320,24150,14187,True,99.99999999969121,176.3999999992944,200 mm,1000.0,999.4900000000016,19.670808979999777,0.23524137822665023,0.014649495620742466,0.014649495620742466
35646,O24-P143,15078,18220,True,99.9999999992201,176.3999999992944,200 mm,999.490000000004,1000.0,111.48644647667291,0.4061634680564476,0.03310951965090215,0.03310951965090215
35648,O3-P2137,26718,14953,True,99.9999999993263,176.3999999992944,200 mm,999.4900000000034,1000.0,44.33509997687594,0.3051154584270569,0.02134727023961892,0.02134727023961892
35649,O1-P1724,14594,33720,True,99.9999999995529,176.3999999992944,200 mm,999.4900000000023,1000.0,73.07964078930056,0.35673952638891687,0.027030950047004905,0.027030950047004905
35651,O3-P2802,35652,35653,True,74.27910082210556,176.3999999992944,200 mm,1000.0,999.6211765858072,14.106330732591914,0.21106015768568046,0.012585919169225817,0.012585919169225817
35654,O3-P1057,33462,4813,True,80.46972253460984,176.3999999992944,200 mm,1000.0,999.5896044150735,29.54378472477483,0.26818494803106224,0.017669359367829707,0.017669359367829707
35655,O1-P1262,3871,28547,True,99.9999999992176,176.3999999992944,200 mm,999.490000000004,1000.0,16.731487583903718,0.22317726029151513,0.013603892328185664,0.013603892328185664
35656,O7-P419,35657,35658,True,99.99999999942652,176.3999999992944,200 mm,999.490000000003,1000.0,33.26103316077557,0.27853142142218246,0.01866816796417353,0.01866816796417353
35661,O9-P262,18242,35614,True,99.99999999890473,176.3999999992944,200 mm,999.4900000000056,1000.0,150.61858349645726,0.44483773899690576,0.0383443355291579,0.0383443355291579
35664,O20-P83,35665,35666,True,99.99999999936735,176.3999999992944,200 mm,999.4900000000032,1000.0,13.487427019999545,0.2079745563023897,0.012331837271245004,0.012331837271245004
35667,O1-P1209,20978,4737,True,99.9999999995259,176.3999999992944,200 mm,999.4900000000024,1000.0,11.53464003999966,0.1975324920152356,0.011487452218953153,0.011487452218953153
35668,O1-P1442,35669,7637,True,49.42069422829993,176.3999999992944,200 mm,1000.0,999.7479544594356,3.918080539844376,0.1373670814546141,0.007088098341292161,0.007088098341292161
35670,O3-P2142,6466,35671,True,99.9999999994555,176.3999999992944,200 mm,1000.0,999.4900000000027,17.09632654443749,0.2247524355054043,0.013738593500985555,0.013738593500985555
35672,O2-P531,5181,20594,True,118.38383457869976,176.3999999992944,200 mm,999.3962424436486,1000.0,127.09782196858474,0.4226467734528697,0.03528655150343486,0.03528655150343486
35673,O21-P282,2405,8031,True,65.21031818625453,176.3999999992944,200 mm,1000.0,999.6674273772501,4.668452786461094,0.14584579938458558,0.007659693457472773,0.007659693457472773
35674,O3-P106,35675,35676,True,99.99999999933709,555.7999999977768,630 mm,999.8750000000008,1000.0,6491.26795268504,0.698269080392257,0.25319147721990165,0.25319147721990165
35677,O9-P982,35678,1363,True,99.99999999932687,176.3999999992944,200 mm,999.4900000000034,1000.0,0.26576745999951534,0.05166246513778502,0.0022500691923851525,0.0022500691923851525
35679,O20-P65,35680,3062,True,83.39956734079297,176.3999999992944,200 mm,999.5746622065619,1000.0,13.587435100891602,0.20847982343414398,0.012373300395715037,0.012373300395715037
35684,O3-P964,32177,14881,True,99.99999999948872,176.3999999992944,200 mm,999.4900000000026,1000.0,6.733935999999631,0.16510040457436456,0.009017006858823371,0.009017006858823371
35685,O1-P44,31394,29519,True,107.28983522942109,882.3999999964702,1000 mm,999.9195326235779,1000.0,16811.098287617206,0.7236457389919277,0.3993323052478122,0.3993323052478122
35687,O1-P452,35688,27086,True,71.71429594804188,176.3999999992944,200 mm,1000.0,999.634257090665,712.6973721965024,0.6900170534357518,0.08669711085296111,0.08669711085296111
35690,O11-P341,35691,35692,True,99.99999999959459,176.3999999992944,200 mm,1000.0,999.490000000002,0.0719999999997081,0.030409202476520087,0.0013399190332044402,0.0013399190332044402
35693,O24-P250,23261,26033,True,99.99999999921776,176.3999999992944,200 mm,999.490000000004,1000.0,54.729863101607776,0.32600755107129287,0.023569251225187098,0.023569251225187098
35694,O9-P1071,5393,15273,True,99.99999999945936,176.3999999992944,200 mm,999.4900000000027,1000.0,5.250350805950039,0.15178855538823077,0.008069865518046494,0.008069865518046494
35695,O9-P2024,35293,5665,True,61.492348076785525,176.3999999992944,200 mm,999.6863890248084,1000.0,766.0523767633523,0.7026070059283149,0.0904656157173024,0.0904656157173024
35696,O4-P488,3917,35697,True,98.72670102877149,176.3999999992944,200 mm,999.4964938247533,1000.0,4.112025524740716,0.13965974299998893,0.007241075001897162,0.007241075001897162
35700,O3-P2125,7752,35701,True,99.99999999931212,176.3999999992944,200 mm,999.4900000000035,1000.0,69.51393498264784,0.3512475631890714,0.026395034752458767,0.026395034752458767
35702,O7-P429,19083,17246,True,83.15284635355037,176.3999999992944,200 mm,999.5759204835969,1000.0,10.535183177124393,0.19169939254298485,0.01102614848037615,0.01102614848037615
35703,O9-P135,35704,35705,True,99.99999999943869,176.3999999992944,200 mm,1000.0,999.4900000000029,51.420390702484596,0.31969260682888634,0.02288662025993075,0.02288662025993075
35706,O9-P2615,17185,29353,True,99.99999999945072,176.3999999992944,200 mm,1000.0,999.4900000000029,0.8052789599996045,0.0784610343818983,0.003571335861529264,0.003571335861529264
35711,O1-P1330,35712,9628,True,68.25846700272245,176.3999999992944,200 mm,1000.0,999.6518818182861,1.7460804362419602,0.10366592641809065,0.004976888642155185,0.004976888642155185
35714,O3-P1515,12318,27019,True,105.28231631422936,176.3999999992944,200 mm,1000.0,999.4630601867974,58.812681554786586,0.3334283711976096,0.02438377503307246,0.02438377503307246
35715,O9-P196,12103,35716,True,99.99999999938656,176.3999999992944,200 mm,1000.0,999.4900000000031,751.2259561525501,0.6992033718938696,0.08942234211999138,0.08942234211999138
35717,O9-P1885,35718,627,True,101.14654016672732,176.3999999992944,200 mm,1000.0,999.4841526451497,3.0513374089201615,0.12603024069816296,0.006349014318888592,0.006349014318888592
35722,O6-P120,15003,35723,True,67.58000270549951,176.3999999992944,200 mm,999.655341986202,1000.0,11.38805081964392,0.1966997924524369,0.011421143880639327,0.011421143880639327
35727,O9-P3014,11412,17795,True,82.68343101780425,176.3999999992944,200 mm,999.5783145018092,1000.0,102.03850730386428,0.3953385871807843,0.03172175683931507,0.03172175683931507
35728,O21-P165,1361,35729,True,99.99999999942584,176.3999999992944,200 mm,999.490000000003,1000.0,72.63959559071844,0.3560724723932445,0.026953303367540378,0.026953303367540378
35730,O1-P2060,25492,12231,True,70.51593908654918,176.3999999992944,200 mm,999.6403687106585,1000.0,29.19310680251155,0.2671617972064458,0.01757190788136374,0.01757190788136374
35733,O3-P953,35734,35735,True,99.99999999921904,176.3999999992944,200 mm,1000.0,999.490000000004,87.00198750926843,0.37647511150615326,0.029380112552641748,0.029380112552641748
35736,O3-P2282,25407,13185,True,99.99999999935417,176.3999999992944,200 mm,1000.0,999.4900000000033,172.86883969946612,0.4635481017462563,0.04104177890474875,0.04104177890474875
35737,O9-P44,13007,35738,True,91.1851403947784,441.1999999982352,500 mm,999.8586630323881,1000.0,3925.580701758529,0.6701854419194356,0.200974839015845,0.200974839015845
35739,O1-P110,10133,24553,True,99.9999999993738,176.3999999992944,200 mm,999.4900000000032,1000.0,591.4136601952538,0.6574843394913125,0.07792382567292103,0.07792382567292103
35740,O24-P268,11047,35741,True,99.99999999948756,176.3999999992944,200 mm,999.4900000000026,1000.0,727.4186947240353,0.6935866014331579,0.08774103014436432,0.08774103014436432
35743,O9-P383,24066,23788,True,99.99999999886033,176.3999999992944,200 mm,999.4900000000058,1000.0,1.984186722547465,0.10845088335343893,0.005260752936199786,0.005260752936199786
35744,O12-P4,32631,35745,True,78.74503161674293,176.3999999992944,200 mm,999.5984003387546,1000.0,697.9996597837603,0.6863772800273634,0.08565120680552774,0.08565120680552774
35748,O21-P32,35749,965,True,102.03672187403572,494.1999999980232,560 mm,999.8418430810952,1000.0,4855.600463391966,0.7052934345624704,0.21416432693142168,0.21416432693142168
35750,O6-P374,25334,35751,True,99.99999999944544,176.3999999992944,200 mm,999.4900000000029,1000.0,11.141028479999603,0.19527936793311587,0.011308384618519653,0.011308384618519653
35752,O12-P377,35753,35754,True,99.9999999995353,176.3999999992944,200 mm,1000.0,999.4900000000024,0.14399999999979665,0.040526833934401256,0.0017571686007310243,0.0017571686007310243
35755,O9-P390,22671,1817,True,57.08452829570683,176.3999999992944,200 mm,999.7088689056919,1000.0,1.8023886824171718,0.10483620140846463,0.005045820768677415,0.005045820768677415
35756,O11-P333,35757,35758,True,99.99999999938493,176.3999999992944,200 mm,999.4900000000032,1000.0,16.816897499999623,0.22354817440239583,0.013635561936585675,0.013635561936585675
35759,O5-P70,35760,32685,True,99.9999999994594,176.3999999992944,200 mm,999.4900000000027,1000.0,59.81381571112904,0.3351907368311749,0.02457919197547737,0.02457919197547737
35761,O12-P107,6102,23130,True,99.9999999996816,176.3999999992944,200 mm,1000.0,999.4900000000016,36.914896160821016,0.28792396369538,0.019596057314664014,0.019596057314664014
35762,O9-P1176,35763,35764,True,75.23358215426478,277.99999999888803,315 mm,1000.0,999.7968693281834,2440.069490820075,0.7335774999892373,0.16853685121455309,0.16853685121455309
35765,O3-P528,18262,19744,True,84.37240961084464,176.3999999992944,200 mm,999.5697007109846,1000.0,102.63074638119312,0.3960384103206507,0.031810490778494335,0.031810490778494335
35766,O3-P1013,14206,35767,True,99.9999999995491,176.3999999992944,200 mm,999.4900000000023,1000.0,26.833703903645482,0.26003953514909617,0.016900082778860077,0.016900082778860077
35768,O9-P2100,35769,34611,True,99.99999999914098,176.3999999992944,200 mm,999.4900000000043,1000.0,55.57472275499759,0.3275752380455873,0.023740207510469263,0.023740207510469263
35770,O16-P101,25069,35771,True,99.99999999944771,176.3999999992944,200 mm,1000.0,999.4900000000029,3.095501199999602,0.12665849695010195,0.006389213021050999,0.006389213021050999
35772,O9-P303,2057,14658,True,105.64565697795123,176.3999999992944,200 mm,999.4612071494124,1000.0,39.98074194772806,0.29530335769160965,0.020339331585278907,0.020339331585278907
35777,O5-P141,23123,31233,True,99.99999999956913,176.3999999992944,200 mm,999.4900000000022,1000.0,19.205827293466417,0.2334220818696926,0.01448976041811436,0.01448976041811436
35779,O9-P3266,29821,28913,True,99.99999999947185,176.3999999992944,200 mm,1000.0,999.4900000000027,18.105274000000072,0.2289881786314716,0.014103522267895682,0.014103522267895682
35780,O1-P1952,18179,5282,True,56.675823717553456,176.3999999992944,200 mm,1000.0,999.7109532990405,624.3273110282839,0.6669060966058066,0.0803410782735367,0.0803410782735367
35781,O5-P162,35782,23066,True,99.9999999992279,176.3999999992944,200 mm,1000.0,999.490000000004,5.314220399999445,0.15241239943115578,0.008113377843488747,0.008113377843488747
35783,O9-P1285,24965,14146,True,78.70325142716605,176.3999999992944,200 mm,999.5986134177215,1000.0,7.415442951688998,0.17053199784679043,0.009414677265532237,0.009414677265532237
35784,O4-P438,22824,14126,True,75.0482092438735,176.3999999992944,200 mm,1000.0,999.6172541328563,13.851987150655589,0.20980388945304634,0.012482220856452175,0.012482220856452175
35785,O21-P554,35786,22550,True,71.22086665224053,176.3999999992944,200 mm,999.6367735800736,1000.0,0.05127902398961318,0.026268287889403604,0.0011779280425933214,0.0011779280425933214
35787,O9-P2440,22392,23043,True,99.9999999997695,176.3999999992944,200 mm,999.4900000000011,1000.0,8.384579151263983,0.1776844220500014,0.009948214345701468,0.009948214345701468
35791,O12-P543,3854,10989,True,99.99999999900508,176.3999999992944,200 mm,999.4900000000051,1000.0,3.2027932283636855,0.12815935880771245,0.006485606861913192,0.006485606861913192
35792,O3-P3177,2385,1088,True,104.9696400299709,176.3999999992944,200 mm,999.4646548358471,1000.0,78.67981588695241,0.36498316475483533,0.02799992781182016,0.02799992781182016
35793,O14-P14,35794,13032,True,92.82559354684338,176.3999999992944,200 mm,1000.0,999.5265894729112,415.44470094565463,0.597324430393332,0.06426499416832318,0.06426499416832318
35795,O1-P472,15968,1278,True,103.07744198644647,176.3999999992944,200 mm,999.4743050458691,1000.0,134.67133842800203,0.4301046968523405,0.03629761874498855,0.03629761874498855
35796,O4-P1419,35797,14888,True,89.23766188159928,555.7999999977768,630 mm,1000.0,999.888452922648,6301.042826123639,0.6930107619404832,0.24892430131231988,0.24892430131231988
35801,O4-P1292,35802,28870,True,99.36535312177796,176.3999999992944,200 mm,999.4932366990789,1000.0,21.652120894247922,0.24266849091896797,0.015309199444141686,0.015309199444141686
35805,O2-P688,4060,30755,True,99.99999999925937,1235.1999999950594,1400 mm,1000.0,999.9250000000005,30796.128454618312,0.83341368632346,0.4775747886413987,0.4775747886413987
35806,O3-P1298,35807,35808,True,68.38798803446082,176.3999999992944,200 mm,1000.0,999.6512212610243,3.380207351384812,0.13056650384740304,0.006641270755483595,0.006641270755483595
35809,O1-P1916,354,31960,True,100.38541451462332,246.999999999012,280 mm,1000.0,999.6235546955702,1767.8274377731295,0.7700098826449818,0.13409667439415732,0.13409667439415732
35812,O9-P841,6997,35813,True,68.56572784698506,176.3999999992944,200 mm,1000.0,999.6503147879804,18.625302279786965,0.23110637356714217,0.014287497463414308,0.014287497463414308
35817,O24-P239,8614,10315,True,99.99999999938173,176.3999999992944,200 mm,1000.0,999.4900000000032,30.95190770902821,0.2722081366004386,0.018054852335406442,0.018054852335406442
35818,O21-P376,32267,35819,True,99.99999999945057,176.3999999992944,200 mm,1000.0,999.4900000000029,149.65062603452574,0.44397771804247227,0.03822302424450449,0.03822302424450449
35820,O1-P2525,10944,4719,True,58.94503220992065,176.3999999992944,200 mm,1000.0,999.6993803357294,157.0117756038926,0.45041607756269963,0.03913683208162675,0.03913683208162675
35821,O1-P693,35822,14846,True,99.99999999908171,176.3999999992944,200 mm,1000.0,999.4900000000047,51.923465569274,0.32067111793846753,0.02299176632239515,0.02299176632239515
35823,O7-P348,30049,32549,True,99.99999999911648,176.3999999992944,200 mm,999.4900000000046,1000.0,0.28799999999933873,0.05329695615838615,0.0023252812684083643,0.0023252812684083643
35824,O3-P2678,35825,7599,True,64.78623527923972,176.3999999992944,200 mm,1000.0,999.6695902000758,13.607110949401054,0.208578922186971,0.012381439174462956,0.012381439174462956
35828,O8-P304,35829,2419,True,56.79668095715546,176.3999999992944,200 mm,999.7103369271185,1000.0,11.109922090289151,0.1950989358604344,0.01129409274609603,0.01129409274609603
35830,O9-P1818,19983,35831,True,99.9999999996617,176.3999999992944,200 mm,1000.0,999.4900000000017,0.4595349199997565,0.06370291576060184,0.002820771575423103,0.002820771575423103
35835,O1-P2211,7927,9065,True,99.99999999923533,176.3999999992944,200 mm,999.4900000000039,1000.0,1.7689343399994495,0.10414399275323966,0.005005009234719053,0.005005009234719053
35836,O3-P1100,1397,14573,True,99.99999999911928,176.3999999992944,200 mm,1000.0,999.4900000000044,121.60928208163807,0.417032396219189,0.03453622399882372,0.03453622399882372
35837,O19-P62,35838,31389,True,99.99999999964535,176.3999999992944,200 mm,1000.0,999.4900000000018,6.887225040000019,0.16635448549592674,0.009108247873745806,0.009108247873745806
35839,O24-P230,1097,1123,True,102.61374488920956,176.3999999992944,200 mm,1000.0,999.4766699010651,374.7327286833859,0.5803313943260084,0.0608505878332341,0.0608505878332341
35840,O3-P1464,32676,35841,True,99.99999999934003,176.3999999992944,200 mm,999.4900000000034,1000.0,1085.4509907598979,0.7608533212014038,0.11285749300620883,0.11285749300620883
35842,O8-P76,30832,28997,True,86.70876780683713,176.3999999992944,200 mm,1000.0,999.5577852841851,435.877044383202,0.6053346478082673,0.06593409871127914,0.06593409871127914
35843,O1-P599,6011,17853,True,99.99999999930195,176.3999999992944,200 mm,999.4900000000035,1000.0,55.6890115322208,0.32778598094520073,0.023763234485473378,0.023763234485473378
35844,O16-P107,29542,35845,True,99.99999999956307,176.3999999992944,200 mm,1000.0,999.4900000000023,0.7053778799996856,0.07473336853116283,0.0033765784314053137,0.0033765784314053137
35846,O9-P3607,25602,35847,True,99.99999999918741,176.3999999992944,200 mm,999.4900000000041,1000.0,0.6549898778594219,0.0727154189418593,0.003272594511294939,0.003272594511294939
35851,O21-P347,33120,35852,True,99.9999999995033,176.3999999992944,200 mm,1000.0,999.4900000000025,0.7199999999999134,0.07530052215746658,0.00340598707076354,0.00340598707076354
35853,O23-P29,20598,35854,True,136.12897967748285,176.3999999992944,200 mm,999.3057422036449,1000.0,18.525219344344688,0.23070199636473315,0.014252298973585755,0.014252298973585755
35855,O3-P3130,4187,3267,True,54.4993331368522,176.3999999992944,200 mm,1000.0,999.7220534010021,78.20541966772713,0.36430176708555634,0.027919171987201643,0.027919171987201643
35856,O6-P183,32259,9568,True,66.77089809004806,176.3999999992944,200 mm,1000.0,999.6594684197407,54.446400003914704,0.3254776479849149,0.023511599950320955,0.023511599950320955
35861,O12-P426,35862,33301,True,99.99999999958364,176.3999999992944,200 mm,999.4900000000022,1000.0,78.73382671332152,0.3650605525127384,0.028009107010238277,0.028009107010238277
35863,O3-P3077,10540,24029,True,99.9999999994156,176.3999999992944,200 mm,999.490000000003,1000.0,10.927405415386325,0.19403303426175206,0.011209808833748901,0.011209808833748901
35864,O8-P197,35865,31613,True,101.4020102196284,176.3999999992944,200 mm,1000.0,999.4828497478799,1.5509884328396828,0.0993984920046493,0.004728248248580721,0.004728248248580721
35869,O11-P71,35870,35871,True,99.99999999966403,220.5999999991176,250 mm,1000.0,999.6250000000013,1391.7013978612204,0.7249434327704829,0.12443095168640912,0.12443095168640912
35872,O9-P2948,22532,22783,True,99.9999999991935,176.3999999992944,200 mm,999.4900000000041,1000.0,72.5656884952628,0.3559601496513417,0.02694023987125302,0.02694023987125302
35873,O3-P1335,35874,18524,True,61.37733051990138,176.3999999992944,200 mm,1000.0,999.6869756143485,75.271841133832,0.36001966902788257,0.027414418036277925,0.027414418036277925
35875,O4-P1106,35876,35877,True,99.99999999937145,176.3999999992944,200 mm,1000.0,999.4900000000032,9.385750939999548,0.18448872985242978,0.010466186510905048,0.010466186510905048
35879,O9-P1480,21515,20335,True,106.43088438814291,176.3999999992944,200 mm,999.4572024896205,1000.0,2.520898096759463,0.11794023393199811,0.005839398223509227,0.005839398223509227
35880,O1-P1321,8125,35881,True,99.99999999942384,176.3999999992944,200 mm,999.490000000003,1000.0,0.21599999999933356,0.047638619574512535,0.0020680010950154086,0.0020680010950154086
35882,O23-P104,35883,35884,True,99.9999999995586,176.3999999992944,200 mm,1000.0,999.4900000000023,0.14399999999986454,0.040526833934409506,0.0017571686007313374,0.0017571686007313374
35889,O9-P1787,6319,19322,True,80.07161187647405,176.3999999992944,200 mm,1000.0,999.59163477943,61.29623886588025,0.3377614834511092,0.02486561339238586,0.02486561339238586
35891,O20-P123,27097,777,True,78.4664955606546,176.3999999992944,200 mm,1000.0,999.5998208726406,78.6649186774844,0.36496181291382956,0.02799739547736008,0.02799739547736008
35892,O2-P1484,13350,28336,True,99.99999999947117,176.3999999992944,200 mm,1000.0,999.4900000000027,0.07199999999961923,0.03040920247650387,0.0013399190332038142,0.0013399190332038142
35893,O9-P439,5372,9899,True,99.99999999948963,176.3999999992944,200 mm,1000.0,999.4900000000026,9.859454905882519,0.18753158676278736,0.010701100163050817,0.010701100163050817
35894,O12-P496,35895,20446,True,99.99999999964729,176.3999999992944,200 mm,1000.0,999.4900000000018,23.344353879533998,0.2486388249280266,0.01584838348681855,0.01584838348681855
35896,O4-P1542,4703,3149,True,100.38649647969343,176.3999999992944,200 mm,999.4880288679535,1000.0,61.436511192468984,0.3380023926458289,0.02489253786491218,0.02489253786491218
35897,O21-P1236,35898,615,True,103.05611452659818,176.3999999992944,200 mm,1000.0,999.4744138159143,0.21820040245967423,0.04782897425682856,0.002076514272762701,0.002076514272762701
35900,O9-P150,23142,35901,True,99.99999999943472,176.3999999992944,200 mm,1000.0,999.4900000000029,7.568552666634945,0.17170384105594402,0.009501322700756713,0.009501322700756713
35904,O19-P24,34630,26614,True,99.99999999955224,176.3999999992944,200 mm,1000.0,999.4900000000023,78.37558941458882,0.3645465364481911,0.02794816701039994,0.02794816701039994
35905,O20-P78,23885,31189,True,99.9999999995578,176.3999999992944,200 mm,1000.0,999.4900000000023,0.13266620586485853,0.03920254901068671,0.001700864258143235,0.001700864258143235
35906,O12-P358,35907,20408,True,99.99999999931843,176.3999999992944,200 mm,999.4900000000034,1000.0,8.983496949900662,0.18181908680348863,0.010261754011077808,0.010261754011077808
35910,O24-P219,450,21119,True,99.99999999932304,176.3999999992944,200 mm,999.4900000000034,1000.0,63.89118921507868,0.34215495674012686,0.025358891572691875,0.025358891572691875
35913,O9-P2988,35914,14232,True,99.99999999945592,176.3999999992944,200 mm,1000.0,999.4900000000027,12.16183875999961,0.2010135190026787,0.011766290488185775,0.011766290488185775
35915,O9-P2909,8939,419,True,99.99999999933564,176.3999999992944,200 mm,999.4900000000034,1000.0,0.31642631999952164,0.05526765133744667,0.0024169186021436853,0.0024169186021436853
35916,O1-P1235,1790,20815,True,99.99999999935274,176.3999999992944,200 mm,999.4900000000033,1000.0,90.29214376420757,0.3807964202178665,0.029908097817137234,0.029908097817137234
35917,O20-P52,35918,3032,True,64.62068351183065,176.3999999992944,200 mm,1000.0,999.6704345140897,13.57776889212852,0.20843110186044742,0.01236929978070239,0.01236929978070239
35924,O2-P581,35925,29088,True,99.99999999931485,176.3999999992944,200 mm,1000.0,999.4900000000035,95.3940288096758,0.38727405483294514,0.030708895362626127,0.030708895362626127
35926,O1-P1426,35927,414,True,100.58877075925888,176.3999999992944,200 mm,999.4869972691278,1000.0,34.498231514012765,0.28179094834258256,0.01898788377964459,0.01898788377964459
35929,O3-P1776,35930,35931,True,99.99999999924408,176.3999999992944,200 mm,1000.0,999.4900000000039,17.069777059999655,0.22463861568174925,0.01372884189794815,0.01372884189794815
35932,O19-P22,18962,34511,True,99.99999999955865,176.3999999992944,200 mm,1000.0,999.4900000000023,78.51159667885473,0.36474188798401636,0.02797131917836561,0.02797131917836561
35933,O9-P18,35934,1346,True,100.09677742292118,441.1999999982352,500 mm,999.8448499949944,1000.0,4064.1609288434743,0.6761137714400041,0.20501736711175758,0.20501736711175758
35935,O9-P1191,992,10521,True,68.54398356127307,176.3999999992944,200 mm,1000.0,999.6504256838375,38.80651408816368,0.2925266570412046,0.020058173722470186,0.020058173722470186
35938,O5-P273,21313,30088,True,101.07503979003724,176.3999999992944,200 mm,999.4845172970709,1000.0,11.303057148648824,0.19621352935312544,0.011382492605126894,0.011382492605126894
35939,O21-P1065,35940,10345,True,99.99999999956636,176.3999999992944,200 mm,1000.0,999.4900000000022,81.3509084224422,0.3687647206591789,0.028450285547037737,0.028450285547037737
35941,O1-P633,9783,22630,True,99.9999999995118,176.3999999992944,200 mm,999.4900000000025,1000.0,38.405626565631515,0.2915648776875788,0.019961204764982775,0.019961204764982775
35944,O21-P599,14866,18652,True,86.29243919893403,176.3999999992944,200 mm,1000.0,999.5599085600854,83.17518601083879,0.3712955150002942,0.028753765260988277,0.028753765260988277
35946,O3-P222,31359,30615,True,110.892711716893,176.3999999992944,200 mm,1000.0,999.4344471702439,0.22384275243589674,0.04831129019249974,0.0020981293617454233,0.0020981293617454233
35947,O1-P643,25554,30597,True,99.99999999952145,176.3999999992944,200 mm,1000.0,999.4900000000024,21.397464799999653,0.24174163778471477,0.015226205192168921,0.015226205192168921
35948,O12-P414,35949,35950,True,99.99999999956793,176.3999999992944,200 mm,999.4900000000022,1000.0,84.79329660779587,0.3735065072069575,0.02902026806239204,0.02902026806239204
35951,O9-P108,28347,30081,True,129.90432124499145,176.3999999992944,200 mm,1000.0,999.3374879616506,347.92035170148705,0.5682906954240412,0.05852781705504951,0.05852781705504951
35952,O22-P14,9129,35953,True,99.99999999938308,176.3999999992944,200 mm,1000.0,999.4900000000032,121.54803938077322,0.416968695923681,0.03452776352214027,0.03452776352214027
35954,O21-P36,35955,1592,True,107.77686840592692,494.1999999980232,560 mm,999.8329458539708,1000.0,4808.098433718061,0.7035023935533323,0.2129825239394644,0.2129825239394644
35956,O4-P922,6957,33004,True,100.50017608673546,176.3999999992944,200 mm,999.4874491019576,1000.0,33.15659905938711,0.27825233303702973,0.01864090604409541,0.01864090604409541
35958,O15-P158,5133,33223,True,99.9999999990898,176.3999999992944,200 mm,999.4900000000047,1000.0,34.0451644800001,0.28060715346027887,0.01887148826438729,0.01887148826438729
35959,O4-P1138,10570,34208,True,70.88488437673524,176.3999999992944,200 mm,1000.0,999.6384870896786,16.553686922950625,0.222400801140829,0.013537694186602908,0.013537694186602908
35960,O4-P384,5174,19071,True,84.51988856880942,176.3999999992944,200 mm,999.5689485682991,1000.0,599.1369896906781,0.659738467639725,0.07849395008471205,0.07849395008471205
35961,O9-P1807,35962,15579,True,77.38507639927664,176.3999999992944,200 mm,1000.0,999.6053361103637,20.396416875007482,0.2380204560540951,0.014894913097396264,0.014894913097396264
35963,O10-P321,11912,5783,True,64.57821621777566,176.3999999992944,200 mm,1000.0,999.6706510972894,9.204636994004556,0.18329686340866325,0.010374724565182972,0.010374724565182972
35965,O1-P93,35966,32988,True,99.99999999946162,246.999999999012,280 mm,1000.0,999.625000000002,1801.5368253569607,0.7734478179935171,0.13566743244401053,0.13566743244401053
35967,O7-P146,35968,15005,True,74.56589673067036,176.3999999992944,200 mm,1000.0,999.6197139266736,17.088527145646083,0.22471901181531084,0.013735729604372566,0.013735729604372566
35971,O1-P1943,20297,12096,True,99.99999999967463,176.3999999992944,200 mm,999.4900000000017,1000.0,684.8247301794374,0.6830483033624809,0.08471027716012977,0.08471027716012977
35972,O9-P3513,35973,8797,True,73.34181221437373,176.3999999992944,200 mm,1000.0,999.6259567577067,1.030511384794349,0.08583463574974705,0.003966676065970665,0.003966676065970665
35974,O3-P3135,32108,8837,True,99.99999999924631,176.3999999992944,200 mm,999.4900000000039,1000.0,17.410213664643464,0.22608871452638468,0.013853293487363036,0.013853293487363036
35975,O7-P522,35976,15156,True,96.10879418740512,176.3999999992944,200 mm,999.5098451496442,1000.0,27.83373413965952,0.26311072377504435,0.017188378623123623,0.017188378623123623
35977,O4-P311,29607,35978,True,89.33221348495813,176.3999999992944,200 mm,1000.0,999.5444057112267,0.17430796949103983,0.043757505628864254,0.0018966148587147439,0.0018966148587147439
35979,O6-P218,3104,35980,True,75.05227052338368,176.3999999992944,200 mm,1000.0,999.6172334203308,63.28114252803766,0.34113390960345247,0.025243826912269413,0.025243826912269413
35981,O1-P331,28564,12366,True,99.99999999928583,176.3999999992944,200 mm,999.4900000000036,1000.0,41.74183870476095,0.29936007621534694,0.020753324186858255,0.020753324186858255
35982,O3-P1009,2399,31416,True,102.1516598101843,176.3999999992944,200 mm,1000.0,999.479026534968,57.53701152641664,0.3311509420491352,0.02413237254338533,0.02413237254338533
35983,O4-P342,35984,10929,True,68.48709605382668,176.3999999992944,200 mm,1000.0,999.6507158101255,24.412128413879508,0.2522493189167121,0.016178301503773973,0.016178301503773973
35985,O12-P86,32180,35986,True,99.9999999996585,176.3999999992944,200 mm,999.4900000000017,1000.0,220.40041996334398,0.49808531928297733,0.04633067424104603,0.04633067424104603
35991,O4-P891,35992,15879,True,78.45190488939214,176.3999999992944,200 mm,1000.0,999.5998952850641,0.05648537152036234,0.027398666052288898,0.0012216292826656803,0.0012216292826656803
35993,O22-P80,26192,9859,True,63.13788758796602,176.3999999992944,200 mm,1000.0,999.6779967733014,2.4999418590633358,0.11759736369848026,0.005818129713153921,0.005818129713153921
35994,O21-P651,35995,18270,True,99.99999999936638,176.3999999992944,200 mm,1000.0,999.4900000000032,9.002054199999836,0.18194407022295916,0.010271290027996526,0.010271290027996526
35997,O3-P123,6285,35998,True,99.99999999946482,313.1999999987472,355 mm,1000.0,999.7300000000015,3442.741431855526,0.7977520499086064,0.19342703632967842,0.19342703632967842
36000,O21-P161,11451,1553,True,96.86915748511468,176.3999999992944,200 mm,999.5059672968259,1000.0,81.69466945764025,0.36924476872779427,0.02850772193611551,0.02850772193611551
36001,O1-P940,35547,13474,True,68.48235920010666,176.3999999992944,200 mm,999.6507399680795,1000.0,58.438690548296655,0.3327644310072373,0.024310352534963258,0.024310352534963258
36002,O9-P3519,18502,10144,True,82.25491348306743,176.3999999992944,200 mm,999.5804999412363,1000.0,30.146970256940094,0.2699247308396097,0.017835611353009366,0.017835611353009366
36003,O1-P849,22117,1031,True,103.56296000491372,176.3999999992944,200 mm,1000.0,999.4718289039749,133.81806684246803,0.4292803352955651,0.0361850462878908,0.0361850462878908
36004,O9-P481,36005,9062,True,99.99999999937246,176.3999999992944,200 mm,1000.0,999.4900000000032,10.833841279999548,0.19348176048721813,0.011166315503923923,0.011166315503923923
36006,O15-P157,36007,36008,True,57.62440971613663,176.3999999992944,200 mm,1000.0,999.7061155104477,0.041489574995618374,0.023922384605652332,0.0010884927973786528,0.0010884927973786528
36009,O9-P2418,36010,22256,True,99.99999999965613,176.3999999992944,200 mm,999.4900000000017,1000.0,36.31346752041498,0.28642518772861914,0.019446634058213442,0.019446634058213442
36011,O12-P283,36012,28412,True,127.24160994374932,176.3999999992944,200 mm,999.3510677892868,1000.0,1.3690997783561085,0.09507358613595245,0.004480644919987757,0.004480644919987757
36015,O3-P1552,20680,36016,True,83.41276519079221,176.3999999992944,200 mm,1000.0,999.5745948975269,18.146898139273187,0.22915929730767615,0.014118347995264815,0.014118347995264815
36017,O3-P1967,20804,26263,True,99.9999999991209,176.3999999992944,200 mm,1000.0,999.4900000000044,18.42461889616847,0.23029396631962362,0.014216819090460978,0.014216819090460978
36018,O3-P859,34424,1457,True,103.7429561743141,176.3999999992944,200 mm,1000.0,999.470910923511,509.6375602781018,0.6318146940893707,0.07175694967293822,0.07175694967293822
36019,O4-P1506,25851,10628,True,67.6699053871393,176.3999999992944,200 mm,999.6548834825256,1000.0,35.99362737338672,0.2856208818773581,0.019366660623419407,0.019366660623419407
36021,O1-P1501,36022,7136,True,99.99999999938835,1235.1999999950594,1400 mm,1000.0,999.9250000000004,43251.64114706115,0.9086215038425202,0.5785466581854102,0.5785466581854102
36023,O22-P16,36024,9128,True,99.99999999947158,176.3999999992944,200 mm,1000.0,999.4900000000027,113.30026532292221,0.40816330780108895,0.0333694975550128,0.0333694975550128
36025,O23-P36,36026,36027,True,99.99999999964163,176.3999999992944,200 mm,999.4900000000018,1000.0,17.99520647897651,0.22853434054992208,0.014064232981957584,0.014064232981957584
36028,O15-P69,27346,36029,True,99.99999999958212,176.3999999992944,200 mm,999.4900000000022,1000.0,104.4153038155077,0.3981292838670432,0.03207640822387331,0.03207640822387331
36030,O4-P346,23264,36031,True,102.95289999396948,176.3999999992944,200 mm,999.4749402100308,1000.0,67.45133730676247,0.3479764494244136,0.02601989197924289,0.02601989197924289
36034,O9-P3545,3733,36035,True,99.99999999962918,176.3999999992944,200 mm,999.4900000000019,1000.0,5.26812206788497,0.15196266385456714,0.008082000689671914,0.008082000689671914
36036,O4-P1404,36037,36038,True,88.12305411938334,176.3999999992944,200 mm,999.5505724239912,1000.0,35.861685643413175,0.2852875943402042,0.019333564927215774,0.019333564927215774
36040,O24-P138,25064,10593,True,99.9999999991711,176.3999999992944,200 mm,999.4900000000042,1000.0,48.01854195050962,0.31288765087449383,0.02216173087279671,0.02216173087279671
36041,O22-P102,36042,4644,True,88.0429508011087,176.3999999992944,200 mm,1000.0,999.5509809509143,1.5360814045767985,0.09905756431033226,0.004708569182327014,0.004708569182327014
36047,O4-P1498,5822,2208,True,99.99999999927768,176.3999999992944,200 mm,999.4900000000036,1000.0,5.34480863999948,0.152709320897491,0.008134118008779853,0.008134118008779853
36048,O24-P173,30742,450,True,100.6663590851491,220.5999999991176,250 mm,1000.0,999.6225011534307,1341.934445329381,0.7188163699755353,0.12163824828545232,0.12163824828545232
36049,O9-P2819,36050,34199,True,99.99999999956432,176.3999999992944,200 mm,1000.0,999.4900000000022,769.0828502968183,0.7032939972229949,0.09067853665464277,0.09067853665464277
36051,O21-P284,36052,2404,True,62.4475310072112,176.3999999992944,200 mm,1000.0,999.6815175918632,1.5633454722394748,0.09967939902895767,0.004744483408817172,0.004744483408817172
36055,O1-P1233,18451,1379,True,103.51314920976677,176.3999999992944,200 mm,999.4720829390302,1000.0,134.72362041167594,0.4301550805115115,0.03630450559861736,0.03630450559861736
36059,O1-P1666,4793,2270,True,55.48447372505906,176.3999999992944,200 mm,1000.0,999.7170291840022,0.03994882108204252,0.023521520303609517,0.0010733815584274286,0.0010733815584274286
36064,O23-P99,36065,36066,True,99.99999999918364,176.3999999992944,200 mm,1000.0,999.4900000000042,0.5039999999997389,0.06595342792913529,0.002931651965790822,0.002931651965790822
36069,O24-P163,23922,20440,True,99.99999999945236,176.3999999992944,200 mm,999.4900000000027,1000.0,79.21875663162136,0.36575363731750865,0.028091385008317767,0.028091385008317767
36070,O1-P476,27066,36071,True,66.45445300473708,176.3999999992944,200 mm,999.6610822896758,1000.0,46.478211572333684,0.3096916384464237,0.02182508539059079,0.02182508539059079
36077,O21-P587,13989,36078,True,99.99999999945135,176.3999999992944,200 mm,999.4900000000029,1000.0,2.526482579999605,0.11803127073428579,0.005845049832370299,0.005845049832370299
36079,O11-P91,34584,36080,True,99.99999999936993,220.5999999991176,250 mm,1000.0,999.6250000000024,1377.8104127927563,0.7232610948725329,0.12365148982426427,0.12365148982426427
36081,O5-P46,36082,36083,True,79.09470164754684,176.3999999992944,200 mm,1000.0,999.5966170215975,36.929963619863216,0.2879612867560732,0.019599784914837652,0.019599784914837652
36084,O12-P77,30084,15176,True,99.99999999991921,176.3999999992944,200 mm,1000.0,999.4900000000005,332.9875478841859,0.5612541774651183,0.05720502276328173,0.05720502276328173
36085,O9-P2266,8413,6270,True,62.74066176741354,176.3999999992944,200 mm,999.6800226249862,1000.0,59.50296656985181,0.3346458312816847,0.024518689674153736,0.024518689674153736
36086,O1-P1211,36087,4622,True,63.317926816010754,176.3999999992944,200 mm,1000.0,999.6770785732383,3.4394575873075284,0.13135087686467198,0.006692276647056449,0.006692276647056449
36089,O3-P185,10235,11938,True,80.41035282238904,176.3999999992944,200 mm,999.5899072006058,1000.0,808.2657822883788,0.7119186015667414,0.09342326169109506,0.09342326169109506
36096,O6-P284,10187,25975,True,95.15751956076944,176.3999999992944,200 mm,999.5146966502401,1000.0,41.905561554504615,0.2997309244722854,0.020791361227654143,0.020791361227654143
36097,O10-P257,11067,17057,True,99.99999999954984,176.3999999992944,200 mm,1000.0,999.4900000000023,10.976301645654754,0.19431980889488767,0.011232460500559953,0.011232460500559953
36099,O1-P2177,36100,26113,True,93.61740476344248,176.3999999992944,200 mm,999.5225512357065,1000.0,158.07172569250238,0.4513243375103418,0.03926679702627524,0.03926679702627524
36101,O3-P1874,36102,13836,True,78.805311734114,176.3999999992944,200 mm,1000.0,999.598092910156,39.122951535125225,0.2932808080674403,0.020134359069749468,0.020134359069749468
36103,O9-P2671,7587,3117,True,53.593809305134464,176.3999999992944,200 mm,1000.0,999.7266715725439,102.42097839220442,0.39579087816979114,0.03177908955866254,0.03177908955866254
36104,O1-P1011,22590,36105,True,72.20988699538658,1235.1999999950594,1400 mm,1000.0,999.9458425847534,46495.77005395442,0.9248016270463416,0.6036376966680744,0.6036376966680744
36108,O3-P1172,17426,4751,True,99.9999999991705,176.3999999992944,200 mm,999.4900000000042,1000.0,73.53193919194605,0.3574221095961594,0.02711052169103936,0.02711052169103936
36114,O21-P966,24476,13045,True,99.99999999931144,176.3999999992944,200 mm,999.4900000000035,1000.0,13.084700499999505,0.2059127352142082,0.012163219993599777,0.012163219993599777
36115,O2-P1408,12143,9929,True,99.99999999916851,176.3999999992944,200 mm,999.4900000000042,1000.0,42.861534365580205,0.3018757531665447,0.021011982476400307,0.021011982476400307
36116,O1-P2533,20881,480,True,98.80829536816698,176.3999999992944,200 mm,1000.0,999.4960776936224,63.95526754308188,0.34226179441816057,0.025370946366963215,0.025370946366963215
36117,O9-P909,36118,2446,True,52.127217348992346,176.3999999992944,200 mm,1000.0,999.7341511915201,1.3286077310647555,0.0940577279954898,0.00442313072492021,0.00442313072492021
36119,O9-P3125,18600,15182,True,72.52880335625122,176.3999999992944,200 mm,1000.0,999.6301031028831,7.3061258584165,0.1696849331727897,0.009352233463861005,0.009352233463861005
36120,O2-P1902,27425,13375,True,99.99999999998116,176.3999999992944,200 mm,1000.0,999.4900000000001,30.2192299200001,0.27013147954093875,0.017855413633103803,0.017855413633103803
36121,O2-P41,11390,28826,True,99.99999999940184,313.1999999987472,355 mm,999.7300000000016,1000.0,2970.565211687867,0.7722901268357306,0.17579706306450446,0.17579706306450446
36122,O20-P40,36123,36124,True,79.61206193701676,176.3999999992944,200 mm,999.5939784841212,1000.0,9.311751039367817,0.18400372033057352,0.010428930137801336,0.010428930137801336
36125,O7-P94,16195,26760,True,99.99999999938163,176.3999999992944,200 mm,1000.0,999.4900000000032,153.84539503035145,0.4476750647729292,0.038746200147169625,0.038746200147169625
36126,O5-P251,21793,2828,True,54.78345981109136,176.3999999992944,200 mm,999.7206043549635,1000.0,21.671777354373585,0.24273971079259082,0.015315584654459804,0.015315584654459804
36127,O3-P1867,25512,23063,True,61.238947988949846,176.3999999992944,200 mm,1000.0,999.6876813652564,50.26610366608326,0.3174210366839185,0.022643413660679956,0.022643413660679956
36128,O1-P31,4971,2895,True,54.19040661389699,882.3999999964702,1000 mm,1000.0,999.9593571950396,16981.016272793568,0.7254756442203311,0.40164569782036147,0.40164569782036147
36129,O16-P27,8843,36130,True,99.9999999997484,176.3999999992944,200 mm,999.4900000000013,1000.0,867.1223477275518,0.7240169340455014,0.09752661479734033,0.09752661479734033
36131,O3-P704,36132,9697,True,84.29188814788533,176.3999999992944,200 mm,999.5701113704458,1000.0,6.122105939466477,0.15988654186478082,0.008641381822469173,0.008641381822469173
36133,O3-P2737,23458,18669,True,91.63355509430501,176.3999999992944,200 mm,1000.0,999.5326688690191,6.8462109196679,0.16602086913219294,0.009083941757370697,0.009083941757370697
36134,O22-P74,36135,14309,True,86.81193465925321,176.3999999992944,200 mm,1000.0,999.5572591332378,11.100186592955172,0.19504239232674167,0.011289615445547414,0.011289615445547414
36136,O7-P195,36137,36138,True,99.99999999974317,176.3999999992944,200 mm,1000.0,999.4900000000013,62.45793241424965,0.3397446960197455,0.025087687591041984,0.025087687591041984
36139,O3-P25,11534,31832,True,74.40546027934603,494.1999999980232,560 mm,1000.0,999.884671536567,4705.988096680329,0.6995967587693007,0.21043152955403857,0.21043152955403857
36140,O4-P429,36141,36142,True,99.99999999949638,176.3999999992944,200 mm,999.4900000000026,1000.0,32.38118099999939,0.2761602001037802,0.01843710834077384,0.01843710834077384
36145,O2-P1473,14350,28246,True,99.9999999993792,176.3999999992944,200 mm,1000.0,999.4900000000032,55.692989682957624,0.32779331082185637,0.02376403558378581,0.02376403558378581
36149,O9-P373,27904,18770,True,99.9999999993233,176.3999999992944,200 mm,1000.0,999.4900000000034,2.923306921404632,0.12417261953814948,0.006230678956897182,0.006230678956897182
36150,O21-P144,36151,36152,True,99.99999999959793,176.3999999992944,200 mm,1000.0,999.490000000002,157.31542892284324,0.45067674555259285,0.03917410480675529,0.03917410480675529
36162,O4-P921,7246,3337,True,53.259904328222326,176.3999999992944,200 mm,999.7283744879261,1000.0,0.03834713111632008,0.023094099783886022,0.00105732467139558,0.00105732467139558
36163,O16-P86,4808,7876,True,65.0878080022861,176.3999999992944,200 mm,999.6680521791883,1000.0,45.15058461336376,0.30687514936601956,0.02153042102252199,0.02153042102252199
36164,O2-P619,4781,34280,True,99.99999999941592,176.3999999992944,200 mm,1000.0,999.490000000003,970.207529631314,0.7429214878920062,0.10471073185622272,0.10471073185622272
36165,O3-P731,14028,19758,True,99.99999999945,176.3999999992944,200 mm,999.4900000000029,1000.0,20.425292004792194,0.23812958747316276,0.01490458525799462,0.01490458525799462
36166,O4-P81,30944,30195,True,99.9999999993374,626.3999999974943,710 mm,1000.0,999.9000000000007,8605.613692580959,0.6872585132749887,0.2985722114236942,0.2985722114236942
36167,O9-P3689,36168,16338,True,99.99999999967773,176.3999999992944,200 mm,999.4900000000016,1000.0,0.18932947999976793,0.0452208610444789,0.0019607434495106284,0.0019607434495106284
36169,O9-P1734,17516,21277,True,99.99999999929905,176.3999999992944,200 mm,999.4900000000035,1000.0,10.453280266448571,0.19120441124136564,0.01098734595838404,0.01098734595838404
36170,O1-P679,28119,22719,True,99.83906898519787,176.3999999992944,200 mm,1000.0,999.4908207481755,11.335013525465705,0.19639665777420037,0.011397042743609984,0.011397042743609984
36171,O14-P82,2733,29516,True,99.99999999965421,176.3999999992944,200 mm,1000.0,999.4900000000017,17.194901639266746,0.22517394460820886,0.013774731452466302,0.013774731452466302
36173,O10-P4,278711,36175,True,103.49122208965042,176.3999999992944,200 mm,999.4721947673428,1000.0,150.6483696483368,0.4448641377948333,0.03834806289646024,0.03834806289646024
36176,O12-P234,10165,36177,True,99.99999999962343,176.3999999992944,200 mm,1000.0,999.4900000000019,55.164414165796906,0.32681605570859257,0.023657344253435013,0.023657344253435013
36178,O10-P264,24070,18575,True,99.999999999705,176.3999999992944,200 mm,999.4900000000015,1000.0,0.3164263199997876,0.055267651337460894,0.0024169186021446246,0.0024169186021446246
36182,O3-P102,36183,33608,True,99.99999999935713,555.7999999977768,630 mm,999.8750000000008,1000.0,6491.555952685039,0.698276929448901,0.2531979154855749,0.2531979154855749
36184,O9-P2259,16617,7157,True,59.78941472161711,176.3999999992944,200 mm,1000.0,999.6950739849198,107.26683923767408,0.4014161694737256,0.03249688607047126,0.03249688607047126
36185,O9-P3236,18976,7335,True,99.99999999974999,176.3999999992944,200 mm,999.4900000000013,1000.0,1.0672217385621259,0.08692871143463592,0.004026466455314718,0.004026466455314718
36190,O8-P73,26276,5276,True,57.44857008021028,176.3999999992944,200 mm,1000.0,999.7070122925909,18.169665126323967,0.2292527758872603,0.014126449708572604,0.014126449708572604
36194,O1-P1046,24395,16962,True,99.99999999958371,220.5999999991176,250 mm,999.6250000000016,1000.0,1279.641341601341,0.710747433354337,0.11813844032172983,0.11813844032172983
36195,O9-P9,32895,36196,True,99.99999999961815,441.1999999982352,500 mm,999.8450000000006,1000.0,4082.1395460965787,0.6768684928155818,0.20553959320490292,0.20553959320490292
36200,O12-P281,36201,36202,True,99.99999999938551,176.3999999992944,200 mm,1000.0,999.4900000000031,1.6571006972546714,0.10176253730045476,0.004865459593441753,0.004865459593441753
36203,O1-P1111,36204,19856,True,99.9615212364136,176.3999999992944,200 mm,1000.0,999.4901962416943,31.50546557688836,0.2737539402497278,0.018203944341290905,0.018203944341290905
36205,O1-P1025,97,36206,True,99.80201713606687,1235.1999999950594,1400 mm,1000.0,999.9251484871479,45783.998036598365,0.9213517031467986,0.598160908802552,0.598160908802552
36209,O9-P1147,4223,36210,True,99.99999999960069,176.3999999992944,200 mm,999.490000000002,1000.0,13.060390244821484,0.20578685204212163,0.012152955317906113,0.012152955317906113
36211,O4-P467,36212,19173,True,99.99999999949678,176.3999999992944,200 mm,999.4900000000025,1000.0,3.3243351599996376,0.12981807482604651,0.0065927315984946125,0.0065927315984946125
36216,O24-P313,24176,1757,True,74.00545806547333,176.3999999992944,200 mm,1000.0,999.622572163866,26.303309697909285,0.2583774347305979,0.016744943803704847,0.016744943803704847
36217,O9-P1164,36218,19329,True,99.9999999993328,176.3999999992944,200 mm,999.4900000000034,1000.0,0.8965066211849605,0.08159878488590339,0.0037379388085716993,0.0037379388085716993
36219,O2-P607,36220,293,True,100.26901859017332,246.999999999012,280 mm,1000.0,999.6239911802868,1772.716200345715,0.7705132973709921,0.13432455447364194,0.13432455447364194
36223,O3-P783,23948,4124,True,60.832230543874914,176.3999999992944,200 mm,999.6897556242262,1000.0,179.41354889664737,0.46870309269445454,0.04180502644933525,0.04180502644933525
36227,O9-P3580,26775,19126,True,99.99999999955983,176.3999999992944,200 mm,999.4900000000023,1000.0,0.41430267398360154,0.06125690014056117,0.0027017451203798564,0.0027017451203798564
36229,O9-P1982,17482,36230,True,85.64665606344018,176.3999999992944,200 mm,999.5632020540764,1000.0,15.736930778358301,0.21875627207674897,0.013228745174775257,0.013228745174775257
36232,O8-P12,36233,36234,True,99.99999999924837,176.3999999992944,200 mm,999.4900000000039,1000.0,651.4461551798836,0.6743218003535035,0.0823103273779985,0.0823103273779985
36235,O2-P173,14492,7121,True,99.99999999960724,176.3999999992944,200 mm,999.490000000002,1000.0,121.87574840032441,0.41730927831132814,0.03457301229739628,0.03457301229739628
36241,O21-P536,4831,27708,True,99.99999999943523,176.3999999992944,200 mm,1000.0,999.4900000000029,228.47045082169893,0.5033666360058939,0.04717726435706797,0.04717726435706797
36242,O9-P3418,24957,36243,True,99.99999999974642,176.3999999992944,200 mm,999.4900000000013,1000.0,11.142608044263842,0.19528852071600705,0.011309109792471177,0.011309109792471177
36245,O10-P89,36246,36247,True,99.99999999935895,176.3999999992944,200 mm,999.4900000000033,1000.0,94.16095515766811,0.3857322636181342,0.030517267820086583,0.030517267820086583
36248,O9-P3601,23662,36249,True,99.9999999996293,176.3999999992944,200 mm,999.4900000000019,1000.0,0.6360112203535908,0.07192800475446845,0.0032322968258930965,0.0032322968258930965
36251,O4-P1107,1067,19568,True,99.99999999953593,176.3999999992944,200 mm,999.4900000000024,1000.0,0.07199999999966587,0.03040920247651279,0.0013399190332041271,0.0013399190332041271
