id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
36252,O3-P663,36253,19017,True,99.999999999767,176.3999999992944,200 mm,1000.0,999.4900000000011,447.16547573837966,0.6096251106533008,0.06684483366195966,0.06684483366195966
36254,O3-P2364,9682,36255,True,79.914438533891,176.3999999992944,200 mm,1000.0,999.5924363634772,779.5673325751228,0.7056483394709487,0.09141440175600284,0.09141440175600284
36256,O9-P12,33267,4121,True,99.99999999948707,441.1999999982352,500 mm,999.8450000000008,1000.0,4079.133494075526,0.6767425280638534,0.2054523104026152,0.2054523104026152
36257,O3-P687,19018,365,True,99.78356122710257,176.3999999992944,200 mm,999.4911038377418,1000.0,32.914767112745835,0.2776036423913481,0.0185776093331708,0.0185776093331708
36258,O3-P520,33745,4896,True,93.2730617249515,176.3999999992944,200 mm,1000.0,999.5243073852027,26.91826068240099,0.2603023432156114,0.01692466986513827,0.01692466986513827
36259,O1-P854,9517,162,True,66.31706859471696,176.3999999992944,200 mm,1000.0,999.661782950167,39.9160558527203,0.2951519289278863,0.020323952325022942,0.020323952325022942
36260,O1-P1308,22742,36261,True,79.7448438473812,176.3999999992944,200 mm,1000.0,999.5933012963784,52.35652835903325,0.32150798163672756,0.023081874172254376,0.023081874172254376
36262,O9-P1194,31267,21368,True,81.28409183977453,176.3999999992944,200 mm,1000.0,999.5854511316171,0.5473771861246377,0.0680227454160806,0.003034752870153099,0.003034752870153099
36263,O1-P560,36264,18532,True,99.99999999931212,176.3999999992944,200 mm,999.4900000000035,1000.0,0.07199999999950472,0.030409202476482104,0.0013399190332030314,0.0013399190332030314
36265,O21-P229,28652,6267,True,61.68965188217806,176.3999999992944,200 mm,999.6853827754009,1000.0,14.530336451369191,0.21311937737746472,0.012756644915614726,0.012756644915614726
36267,O24-P335,20967,36268,True,99.99999999960886,176.3999999992944,200 mm,999.4900000000019,1000.0,75.7816239151392,0.360772433977326,0.027502809045694996,0.027502809045694996
36272,O3-P1400,36273,31575,True,99.99999999952304,176.3999999992944,200 mm,1000.0,999.4900000000024,15.602913239999658,0.21814557498336556,0.01317726139538809,0.01317726139538809
36276,O9-P2924,24118,36277,True,99.99999999940025,176.3999999992944,200 mm,999.4900000000031,1000.0,6.470667319999931,0.16289921519487444,0.008857695289255257,0.008857695289255257
36280,O9-P1794,36281,36282,True,99.99999999927917,176.3999999992944,200 mm,999.4900000000036,1000.0,1.5177877753150377,0.09863606522554748,0.0046842773143379556,0.0046842773143379556
36284,O9-P2992,23658,20217,True,99.99999999947592,176.3999999992944,200 mm,999.4900000000026,1000.0,12.161838759999624,0.20101351900267891,0.011766290488185775,0.011766290488185775
36286,O7-P437,21158,36557,True,95.00471303949523,176.3999999992944,200 mm,999.5154759634986,1000.0,16.399360835209272,0.22172206263706817,0.013479935933062607,0.013479935933062607
36287,O21-P1118,7855,29406,True,99.99999999960112,176.3999999992944,200 mm,999.490000000002,1000.0,142.8122291663538,0.43777985876168596,0.0373555612454748,0.0373555612454748
36288,O3-P2908,36289,20363,True,99.99999999963187,176.3999999992944,200 mm,999.4900000000018,1000.0,208.5736174993538,0.49006955411369935,0.045065535900783237,0.045065535900783237
36290,O5-P196,20911,8924,True,60.530564829862286,176.3999999992944,200 mm,999.6912941193677,1000.0,134.161840479497,0.4296129321289321,0.0362304402596918,0.0362304402596918
36295,O3-P2702,28864,20827,True,98.58472042086579,176.3999999992944,200 mm,1000.0,999.4972179258535,57.25971486042895,0.3306510599044507,0.024077360768768003,0.024077360768768003
36296,O1-P659,26559,1466,True,103.77081111079164,176.3999999992944,200 mm,1000.0,999.4707688633349,28.18041454399977,0.2641570407063956,0.017287082501713784,0.017287082501713784
36301,O1-P1017,36302,36303,True,99.9999999996752,1235.1999999950594,1400 mm,1000.0,999.9250000000003,45788.76734925032,0.9213750020555107,0.5981976556107854,0.5981976556107854
36304,O11-P328,36305,33036,True,99.9999999996828,176.3999999992944,200 mm,999.4900000000016,1000.0,0.21600000000042996,0.047638619574608514,0.0020680010950196344,0.0020680010950196344
36306,O9-P3639,36307,11159,True,91.13245116972259,176.3999999992944,200 mm,999.5352244990344,1000.0,0.22637044801928158,0.048524724196629405,0.0021077148435085877,0.0021077148435085877
36308,O12-P419,36309,12995,True,90.39735898959748,176.3999999992944,200 mm,999.538973469153,1000.0,80.25973700826395,0.36723104584457816,0.028267187717471467,0.028267187717471467
36310,O8-P170,23491,23227,True,99.99999999932878,176.3999999992944,200 mm,999.4900000000034,1000.0,12.194831559999516,0.20119310154723705,0.011780747359772479,0.011780747359772479
36311,O9-P624,24096,29983,True,99.99999999951642,176.3999999992944,200 mm,999.4900000000025,1000.0,10.991065019999652,0.19440621906260763,0.011239289366262596,0.011239289366262596
36312,O4-P284,28728,29740,True,62.68577643133872,176.3999999992944,200 mm,999.6803025402002,1000.0,18.414214929839165,0.23025167846541086,0.014213144088592216,0.014213144088592216
36313,O2-P578,36314,5812,True,59.35233403005352,176.3999999992944,200 mm,1000.0,999.6973030964467,16.993315920501637,0.2243101195118846,0.013700713714862154,0.013700713714862154
36316,O9-P3370,36317,375,True,99.6912990983573,176.3999999992944,200 mm,1000.0,999.4915743745984,115.21136383515987,0.41024490723400414,0.03364130940903165,0.03364130940903165
36318,O1-P583,14153,12737,True,99.99999999969354,176.3999999992944,200 mm,1000.0,999.4900000000016,0.23854216958506735,0.049530734722391195,0.0021530635846906806,0.0021530635846906806
36319,O1-P1086,10221,10138,True,99.99999999947174,176.3999999992944,200 mm,999.4900000000027,1000.0,39.40579505133023,0.29395120013054826,0.020202193762808244,0.020202193762808244
36322,O1-P1035,4940,36323,True,99.99999999945145,1235.1999999950594,1400 mm,1000.0,999.9250000000004,44908.05733257349,0.917030200927501,0.5914001693197628,0.5914001693197628
36324,O3-P2212,21420,2544,True,51.58825938283239,176.3999999992944,200 mm,999.7368998771476,1000.0,323.5553948752517,0.5566773758248904,0.05635776959364664,0.05635776959364664
36325,O9-P2175,26291,36326,True,99.99999999942257,176.3999999992944,200 mm,1000.0,999.490000000003,4.291920117867503,0.14172011835482792,0.0073795552039505104,0.0073795552039505104
36328,O3-P94,2474,36329,True,76.70466679884704,555.7999999977768,630 mm,999.9041191665015,1000.0,6581.858269567456,0.700721654375553,0.25521346071264694,0.25521346071264694
36331,O3-P301,36332,34396,True,99.99999999941869,246.999999999012,280 mm,1000.0,999.6250000000022,1795.5553189946475,0.7728434302271128,0.1353887947950873,0.1353887947950873
36333,O21-P671,16464,23905,True,99.99999999945926,176.3999999992944,200 mm,999.4900000000027,1000.0,3.2320747611064116,0.12856290543420568,0.00651161185047328,0.00651161185047328
36334,O12-P220,36335,36336,True,99.99999999966167,176.3999999992944,200 mm,1000.0,999.4900000000017,177.39047613006193,0.4671250497706379,0.04157043964477346,0.04157043964477346
36337,O4-P885,14944,17830,True,80.79269779813694,176.3999999992944,200 mm,1000.0,999.5879572412294,8.610670200197399,0.17926884759418976,0.010067922000280742,0.010067922000280742
36338,O9-P3532,4371,36339,True,99.99999999960002,176.3999999992944,200 mm,1000.0,999.490000000002,5.417547773290946,0.1534106794641327,0.008183185878102154,0.008183185878102154
36340,O12-P504,7921,36341,True,99.99999999960676,176.3999999992944,200 mm,999.490000000002,1000.0,45.5811793317736,0.30779509178750686,0.021626460375176765,0.021626460375176765
36342,O9-P918,4732,3680,True,99.99999999951783,176.3999999992944,200 mm,999.4900000000025,1000.0,17.358931719999656,0.22587156831825161,0.013834627919304864,0.013834627919304864
36343,O3-P721,1412,27364,True,99.99999999951488,176.3999999992944,200 mm,999.4900000000025,1000.0,20.342421416091273,0.23781608987567476,0.01487680750999558,0.01487680750999558
36345,O9-P370,28664,10415,True,84.59995528192792,176.3999999992944,200 mm,1000.0,999.5685402280621,1.411349767936485,0.0961118158471935,0.004539679508848772,0.004539679508848772
36346,O7-P229,30687,34164,True,99.9999999995677,176.3999999992944,200 mm,1000.0,999.4900000000022,21.969926839999687,0.24381439487252218,0.015412072076393661,0.015412072076393661
36347,O3-P1949,36348,29803,True,106.23514361646512,176.3999999992944,200 mm,999.458200767556,1000.0,50.27426634793062,0.3174372319144696,0.022645143236252503,0.022645143236252503
36349,O21-P232,36350,27950,True,99.99999999980017,176.3999999992944,200 mm,999.490000000001,1000.0,5.453893457882501,0.15375867276736757,0.008207572307017788,0.008207572307017788
36351,O9-P1901,10168,2099,True,104.88769766237588,176.3999999992944,200 mm,999.4650727419219,1000.0,3.8065533990891094,0.13601282617193644,0.0069982894610658075,0.0069982894610658075
36352,O9-P599,32860,3908,True,112.37168162993964,176.3999999992944,200 mm,999.4269044236873,1000.0,17.472120567230558,0.2263502487025478,0.013875788361028268,0.013875788361028268
36353,O3-P660,36354,11156,True,75.53929817191006,176.3999999992944,200 mm,1000.0,999.6147495793233,493.54758244624077,0.6263353311986328,0.07051086239542882,0.07051086239542882
36355,O12-P103,26177,36356,True,99.99999999961858,176.3999999992944,200 mm,1000.0,999.4900000000019,76.63239426226852,0.3620205232933681,0.02764968242261702,0.02764968242261702
36357,O2-P1029,7870,30149,True,99.99999999946881,176.3999999992944,200 mm,1000.0,999.4900000000027,415.23470498279255,0.5972404027180145,0.0642476948523453,0.0642476948523453
36361,O20-P93,3833,30458,True,99.99999999954218,176.3999999992944,200 mm,999.4900000000023,1000.0,35.39562082085875,0.2841032268390102,0.019216163012394705,0.019216163012394705
36363,O1-P656,1492,2730,True,106.86676569131802,176.3999999992944,200 mm,1000.0,999.4549794949743,126.37140814311476,0.42191419354216747,0.0351881235493388,0.0351881235493388
36367,O9-P330,24827,30790,True,99.99999999937997,176.3999999992944,200 mm,1000.0,999.4900000000032,17.840460888396606,0.22789294820330602,0.014008784313821845,0.014008784313821845
36368,O9-P3454,36369,17175,True,99.99999999978164,176.3999999992944,200 mm,999.4900000000011,1000.0,0.3164263199998428,0.05526765133746531,0.002416918602144781,0.002416918602144781
36370,O3-P2326,36371,27665,True,99.99999999944288,176.3999999992944,200 mm,999.4900000000029,1000.0,35.4503145799996,0.28424279137284314,0.019229980766209416,0.019229980766209416
36377,O12-P479,1961,30374,True,67.49137693779323,176.3999999992944,200 mm,999.6557939776172,1000.0,121.84874023201061,0.4172812349345281,0.034569285265634256,0.034569285265634256
36378,O9-P1016,29680,3361,True,99.80327156107482,176.3999999992944,200 mm,1000.0,999.4910033150385,2.6623730380312263,0.12020491610622647,0.0059805539520538225,0.0059805539520538225
36379,O9-P3336,36380,5767,True,76.9793616209454,176.3999999992944,200 mm,1000.0,999.6074052557332,0.11305429700506997,0.03672146439378084,0.0015967323223112044,0.0015967323223112044
36381,O24-P307,36382,36383,True,99.99999999987732,176.3999999992944,200 mm,1000.0,999.4900000000006,24.78758217999991,0.25349214356870353,0.016292541127859033,0.016292541127859033
36388,O10-P66,36389,25252,True,99.99999999961047,277.99999999888803,315 mm,1000.0,999.730000000001,2097.9709864685865,0.7090940733534589,0.15303264436409353,0.15303264436409353
36390,O1-P2164,14419,750,True,99.9999999992824,176.3999999992944,200 mm,999.4900000000036,1000.0,42.49514971177362,0.30105783357741134,0.020927722634651293,0.020927722634651293
36391,O3-P2544,36392,36393,True,99.9999999995448,176.3999999992944,200 mm,1000.0,999.4900000000023,62.302131984880745,0.3394802802855792,0.025058022959467293,0.025058022959467293
36394,O9-P973,24316,18399,True,99.99999999952765,176.3999999992944,200 mm,1000.0,999.4900000000024,5.47951375949338,0.15400300574756082,0.008224710511673677,0.008224710511673677
36395,O6-P421,9023,13518,True,73.10314398443934,176.3999999992944,200 mm,1000.0,999.6271739656794,48.227887635834236,0.3133162904716217,0.022207065211803014,0.022207065211803014
36396,O3-P762,9649,36397,True,99.99999999949561,176.3999999992944,200 mm,1000.0,999.4900000000026,20.81024410438321,0.23957414067268118,0.01503286247885915,0.01503286247885915
36398,O2-P1306,16544,2943,True,54.109716748853536,176.3999999992944,200 mm,1000.0,999.7240404445809,3.5811221063878924,0.13318903363538717,0.0068123505991667475,0.0068123505991667475
36399,O9-P2081,20581,29313,True,99.99999999988536,176.3999999992944,200 mm,1000.0,999.4900000000006,99.23283482903278,0.3919819302897566,0.031298021322094007,0.031298021322094007
36400,O4-P973,2632,10674,True,80.76442561333884,176.3999999992944,200 mm,999.5881014293719,1000.0,48.944569160155076,0.3147736287708128,0.022361525176019012,0.022361525176019012
36404,O9-P2477,36405,3516,True,52.73441843290357,176.3999999992944,200 mm,1000.0,999.7310544659922,166.83610774312592,0.45866376225917094,0.040326713604061225,0.040326713604061225
36406,O3-P771,14156,15539,True,76.2897867416848,176.3999999992944,200 mm,999.6109220876174,1000.0,45.25169962421969,0.30709174174498893,0.02155301467109734,0.02155301467109734
36407,O1-P2106,36408,9893,True,83.73151032507843,176.3999999992944,200 mm,999.5729692973421,1000.0,850.6153853388157,0.7207238024387845,0.09637724050284296,0.09637724050284296
36412,O1-P337,29584,21078,True,99.999999999438,176.3999999992944,200 mm,999.4900000000029,1000.0,20.466987900977553,0.23828698114427158,0.014918539477037937,0.014918539477037937
36413,O1-P932,25331,36414,True,79.01145736345156,176.3999999992944,200 mm,999.5970415674464,1000.0,65.45364837415356,0.34473816352188663,0.025651157633426878,0.025651157633426878
36415,O9-P504,33564,33899,True,99.99999999957984,176.3999999992944,200 mm,1000.0,999.4900000000022,44.13413750628352,0.3046782393718706,0.021301877037365254,0.021301877037365254
36416,O4-P576,32720,20493,True,99.99999999951203,176.3999999992944,200 mm,1000.0,999.4900000000025,1059.7189317048012,0.7571349340877321,0.11101941671992145,0.11101941671992145
36418,O10-P284,24355,14246,True,99.29626073550901,176.3999999992944,200 mm,999.493589070249,1000.0,0.5603459477295665,0.0686197352179828,0.0030647003686881686,0.0030647003686881686
36419,O21-P1330,25733,36420,True,99.99999999961535,176.3999999992944,200 mm,999.4900000000019,1000.0,84.91654916535799,0.3736736491526498,0.029040466770504522,0.029040466770504522
36422,O9-P460,36423,18328,True,87.44628324857264,176.3999999992944,200 mm,999.5540239554323,1000.0,84.38376592896205,0.37294986405206865,0.02895305201244072,0.02895305201244072
36424,O3-P975,13113,36425,True,100.00000000001064,176.3999999992944,200 mm,999.4899999999999,1000.0,0.07200000000000767,0.03040920247657209,0.0013399190332066316,0.0013399190332066316
36428,O9-P2147,25158,28284,True,99.99999999912862,176.3999999992944,200 mm,999.4900000000044,1000.0,2.8336436460291266,0.1228378984968767,0.006146137683445126,0.006146137683445126
36429,O9-P1379,17418,1161,True,100.60664173692322,176.3999999992944,200 mm,999.4869061271417,1000.0,4.938243606923069,0.14866161228421293,0.007853065036929082,0.007853065036929082
36430,O9-P1789,18594,11399,True,68.6873658870795,176.3999999992944,200 mm,1000.0,999.6496944339759,51.33470599004964,0.31952525659846687,0.022868660633104682,0.022868660633104682
36431,O3-P73,36432,12678,True,80.87390552574973,555.7999999977768,630 mm,1000.0,999.8989076180928,6841.621551530615,0.7075771023181665,0.2609780167262397,0.2609780167262397
36433,O9-P2938,30068,12722,True,99.99999999938125,176.3999999992944,200 mm,1000.0,999.4900000000032,6.014700740811213,0.15893415170439504,0.00857341527785662,0.00857341527785662
36436,O7-P317,36437,1848,True,103.67872929833116,176.3999999992944,200 mm,1000.0,999.4712384805786,25.761039345094794,0.25665325562298275,0.0165846655624852,0.0165846655624852
36438,O21-P424,20479,13988,True,78.3613608229393,176.3999999992944,200 mm,999.6003570598031,1000.0,17.04704269444851,0.22454105204722416,0.013720485325650155,0.013720485325650155
36439,O21-P779,36440,21382,True,99.99999999962944,176.3999999992944,200 mm,999.4900000000019,1000.0,8.274051965652271,0.17689894930405403,0.009889073630865787,0.009889073630865787
36441,O9-P1089,36442,22895,True,96.7465092037565,277.99999999888803,315 mm,1000.0,999.7387844251499,2526.392360117365,0.738982042737857,0.17249047407524265,0.17249047407524265
36443,O7-P370,36444,36445,True,99.99999999949854,176.3999999992944,200 mm,1000.0,999.4900000000025,0.07199999999963895,0.030409202476506927,0.0013399190332039706,0.0013399190332039706
36446,O6-P287,7829,48148,True,84.45987700610192,176.3999999992944,200 mm,1000.0,999.5692546272688,19.606161638632503,0.2349902744964966,0.014627405061952634,0.014627405061952634
36448,O3-P3091,22064,20627,True,99.9999999993085,176.3999999992944,200 mm,1000.0,999.4900000000035,25.99333410289447,0.25739498358723883,0.016653534262509317,0.016653534262509317
36449,O9-P1302,36450,11252,True,72.0172009131828,176.3999999992944,200 mm,999.6327122753428,1000.0,0.8322574474748862,0.07941314691300923,0.003621632995917456,0.003621632995917456
36451,O1-P2516,5499,31128,True,77.74653253466853,176.3999999992944,200 mm,1000.0,999.6034926840732,51.87131069121867,0.32056999251520785,0.02298088921887886,0.02298088921887886
36452,O9-P2704,7587,34658,True,99.99999999926199,176.3999999992944,200 mm,999.4900000000038,1000.0,43.81084076573641,0.30397185121277076,0.02122863300564516,0.02122863300564516
36456,O6-P236,19933,13400,True,74.22652451869025,176.3999999992944,200 mm,1000.0,999.6214447249547,67.1315727646738,0.3474628367779881,0.02596123325008041,0.02596123325008041
36457,O9-P2993,5336,22776,True,99.99999999956492,176.3999999992944,200 mm,999.4900000000022,1000.0,26.20871664261587,0.25807850517229686,0.016717107783133324,0.016717107783133324
36462,O10-P213,36463,20754,True,94.48330281610863,176.3999999992944,200 mm,1000.0,999.5181351556379,0.8013069380275982,0.0783190280995251,0.0035638533201873862,0.0035638533201873862
36464,O9-P3126,23418,36465,True,99.99999999953971,176.3999999992944,200 mm,999.4900000000024,1000.0,18.0528470635086,0.22877225249596425,0.0140848236319731,0.0140848236319731
36466,O10-P12,36467,20023,True,99.99999999941286,176.3999999992944,200 mm,1000.0,999.490000000003,148.01871801744142,0.4425182793950165,0.038017688678780574,0.038017688678780574
36468,O9-P2654,18332,36469,True,99.9999999995105,176.3999999992944,200 mm,999.4900000000025,1000.0,407.60148157086894,0.5941616697882542,0.06361678694110684,0.06361678694110684
36472,O9-P1593,18954,29588,True,99.99999999954353,176.3999999992944,200 mm,999.4900000000023,1000.0,8.421634223617364,0.17794613410412685,0.00996794949009743,0.00996794949009743
36473,O9-P978,8473,36474,True,99.99999999948749,176.3999999992944,200 mm,1000.0,999.4900000000026,1.766139680000214,0.10408576183705168,0.005001581142111628,0.005001581142111628
36475,O2-P187,8477,21058,True,99.99999999969027,313.1999999987472,355 mm,999.7300000000008,1000.0,2973.6649643475907,0.7724750457774235,0.1759121983250497,0.1759121983250497
36476,O3-P1754,17486,7761,True,63.527656485053136,176.3999999992944,200 mm,999.6760089519262,1000.0,29.105955293597578,0.26690616138142764,0.01754759642865148,0.01754759642865148
36477,O4-P917,3602,16298,True,98.94404996356732,176.3999999992944,200 mm,999.4953853451858,1000.0,19.930607935973768,0.23624463308200208,0.014737894935014073,0.014737894935014073
36478,O1-P1301,14825,3334,True,60.158940177538085,176.3999999992944,200 mm,999.6931894050946,1000.0,105.47896209729775,0.3993629977707197,0.03223388000695103,0.03223388000695103
36479,O3-P2983,20590,1697,True,99.9999999997222,176.3999999992944,200 mm,999.4900000000014,1000.0,43.102974432394106,0.3024120014609247,0.021067310407234717,0.021067310407234717
36480,O9-P466,29752,17728,True,89.8607865358731,176.3999999992944,200 mm,1000.0,999.5417099886671,67.55134334591942,0.348136717652605,0.02603820945218386,0.02603820945218386
36484,O1-P1438,36485,5806,True,58.16249864486573,176.3999999992944,200 mm,1000.0,999.7033712569112,14.094726779024302,0.211003192034266,0.012581209471228474,0.012581209471228474
36486,O8-P19,32593,36487,True,100.2961926939962,176.3999999992944,200 mm,999.4884894172607,1000.0,604.692202985976,0.6613431365416672,0.07890289239527906,0.07890289239527906
36488,O9-P3048,36489,17158,True,99.99999999966057,176.3999999992944,200 mm,999.4900000000017,1000.0,38.335259913336635,0.29139531712341304,0.019944131470471062,0.019944131470471062
36490,O3-P1267,23704,6700,True,81.70715827923456,176.3999999992944,200 mm,999.5832934927759,1000.0,17.95472035396105,0.22836691112267482,0.014049749886194165,0.014049749886194165
36491,O15-P151,16600,16602,True,99.99999999966415,176.3999999992944,200 mm,999.4900000000017,1000.0,38.389434754538236,0.2915258804834584,0.019957277491504125,0.019957277491504125
36492,O3-P3315,36493,10056,True,99.99999999940296,176.3999999992944,200 mm,1000.0,999.4900000000031,18.12137295999957,0.22905439515612824,0.014109258504007556,0.014109258504007556
36494,O21-P1175,17771,17121,True,99.99999999949912,176.3999999992944,200 mm,999.4900000000025,1000.0,10.734732399999638,0.19289415668795915,0.01112002904899356,0.01112002904899356
36495,O9-P34,701,3190,True,60.247815120533744,441.1999999982352,500 mm,999.9066158865631,1000.0,3990.1957940933717,0.6729743160270166,0.20286360497705605,0.20286360497705605
36496,O24-P253,36497,23665,True,99.99999999964128,176.3999999992944,200 mm,1000.0,999.4900000000018,28.534604299999742,0.26521658575303475,0.017387285770195354,0.017387285770195354
36498,O3-P498,11004,21006,True,99.99999999951135,176.3999999992944,200 mm,999.4900000000025,1000.0,60.470820703304966,0.3363357188313115,0.024706560030859945,0.024706560030859945
36499,O3-P1263,10235,2030,True,53.13605574927551,176.3999999992944,200 mm,999.7290061156787,1000.0,17.558212268972156,0.2267128673848534,0.013907002554057855,0.013907002554057855
36500,O4-P231,13650,13780,True,57.48154765819886,176.3999999992944,200 mm,999.7068441069432,1000.0,22.40700024210316,0.24537127142324533,0.01555230690967475,0.01555230690967475
36503,O9-P955,14551,19663,True,100.06551927618564,176.3999999992944,200 mm,1000.0,999.4896658516915,7.139578952680452,0.16837721176374604,0.00925614040883059,0.00925614040883059
36504,O2-P538,11051,12822,True,94.82375774114097,176.3999999992944,200 mm,999.5163988355201,1000.0,27.28073843939751,0.26142232925164516,0.017029624562812366,0.017029624562812366
36505,O3-P2994,36506,4576,True,92.21509730609121,176.3999999992944,200 mm,1000.0,999.529703003739,20.53373465006039,0.23853846409468604,0.014940846855567657,0.014940846855567657
36507,O1-P200,36508,10202,True,99.99999999941811,176.3999999992944,200 mm,1000.0,999.490000000003,1099.1501020296662,0.7627659607271075,0.11384204852319434,0.11384204852319434
36509,O22-P85,36510,27518,True,99.99999999972806,176.3999999992944,200 mm,999.4900000000014,1000.0,15.94953491712052,0.21971758363297536,0.013309952826200915,0.013309952826200915
36511,O3-P2034,762,36512,True,69.66042504731982,176.3999999992944,200 mm,1000.0,999.6447318322587,109.21875720183718,0.40362904245278464,0.032781667606805856,0.032781667606805856
36513,O9-P2204,32798,36514,True,99.99999999963619,176.3999999992944,200 mm,999.4900000000018,1000.0,14.595918199999938,0.21343408115979376,0.012782818247413752,0.012782818247413752
36515,O24-P48,24196,12907,True,73.84662837302254,176.3999999992944,200 mm,1000.0,999.6233821952976,208.69990553613567,0.49015697071957476,0.04507920642681322,0.04507920642681322
36523,O9-P572,36524,2286,True,54.657199381000645,176.3999999992944,200 mm,1000.0,999.7212482831569,50.22255166391712,0.3173345949102787,0.02263418314097743,0.02263418314097743
36525,O9-P2813,14676,34528,True,99.99999999957473,220.5999999991176,250 mm,1000.0,999.6250000000016,1129.2976321938743,0.6892968711780204,0.1096278970955779,0.1096278970955779
36527,O3-P77,36528,36529,True,99.99999999986701,555.7999999977768,630 mm,1000.0,999.8750000000001,6832.179061523681,0.7073323930260729,0.2607692930545201,0.2607692930545201
36531,O12-P505,36341,15055,True,99.99999999921526,176.3999999992944,200 mm,999.490000000004,1000.0,42.6170412806419,0.30133050599512157,0.020955795187580072,0.020955795187580072
36532,O3-P3116,11488,18115,True,99.99999999962984,176.3999999992944,200 mm,999.4900000000019,1000.0,8.449501019999733,0.1781424204989862,0.009982760872399915,0.009982760872399915
36533,O9-P1876,36534,36535,True,99.99999999932973,176.3999999992944,200 mm,999.4900000000034,1000.0,1.959907139999323,0.10798169599514598,0.0052326828388085216,0.0052326828388085216
36536,O14-P85,36537,36538,True,99.99999999957154,176.3999999992944,200 mm,1000.0,999.4900000000022,17.032431499999902,0.22447830010252204,0.013715111569469219,0.013715111569469219
36542,O9-P1514,36543,36544,True,99.99999999967187,176.3999999992944,200 mm,1000.0,999.4900000000017,51.880586153888125,0.3205879824915495,0.022982824050470477,0.022982824050470477
36546,O3-P2013,25284,36547,True,99.99999999967685,176.3999999992944,200 mm,1000.0,999.4900000000016,1016.9419212680908,0.7505911237596826,0.10799086309502826,0.10799086309502826
36548,O3-P54,27048,36549,True,99.9999999993507,176.3999999992944,200 mm,1000.0,999.4900000000033,567.1381347262104,0.6502179483350641,0.07611918701757198,0.07611918701757198
36550,O9-P1012,24988,36551,True,99.99999999937936,176.3999999992944,200 mm,1000.0,999.4900000000032,8.182899094495506,0.17624561516806014,0.009839985030165409,0.009839985030165409
36554,O21-P522,36555,12630,True,82.43693245138304,176.3999999992944,200 mm,1000.0,999.579571644498,231.66296416656655,0.5054161839083104,0.04750864756718753,0.04750864756718753
36556,O7-P424,8865,36558,True,85.84056275482428,176.3999999992944,200 mm,999.5622131299504,1000.0,12.282271883266947,0.20166739821087554,0.011818963423173184,0.011818963423173184
36559,O3-P624,24612,36560,True,99.99999999932538,176.3999999992944,200 mm,999.4900000000034,1000.0,48.078563556388204,0.3130106838851149,0.022174738779643717,0.022174738779643717
36561,O21-P446,36562,36563,True,99.999999999498,176.3999999992944,200 mm,999.4900000000025,1000.0,14.12794069999965,0.21116615643529835,0.01259468462513983,0.01259468462513983
36564,O9-P2437,24098,325,True,100.35256643433712,176.3999999992944,200 mm,1000.0,999.4882019111849,12.197855278477855,0.20120954278548578,0.011782071275616982,0.011782071275616982
36565,O9-P2037,36199,36566,True,99.99999999965678,176.3999999992944,200 mm,999.4900000000017,1000.0,664.7229538104169,0.6778443203414947,0.08326787844346684,0.08326787844346684
36571,O3-P2780,36572,8759,True,60.68161153703591,176.3999999992944,200 mm,1000.0,999.6905237811611,20.38439038030667,0.2379749704874315,0.014890882555701911,0.014890882555701911
36573,O21-P530,36574,36575,True,99.9999999995292,176.3999999992944,200 mm,1000.0,999.4900000000024,230.32197263196832,0.5045579643672502,0.047369690441831015,0.047369690441831015
36579,O4-P1208,2655,22216,True,99.99999999960247,176.3999999992944,200 mm,999.490000000002,1000.0,23.622204403882026,0.2495894448444336,0.015934966759295323,0.015934966759295323
36580,O7-P336,36581,33584,True,100.24895655229088,176.3999999992944,200 mm,999.4887303215833,1000.0,0.14416117606947665,0.0405451586748316,0.0017579512200641943,0.0017579512200641943
36582,O9-P1282,2180,21431,True,89.45699566682408,176.3999999992944,200 mm,999.5437693220993,1000.0,2.0529859064912914,0.10975925994547059,0.005339299269949107,0.005339299269949107
36587,O3-P2764,36588,36589,True,99.99999999946596,176.3999999992944,200 mm,1000.0,999.4900000000027,66.01393601860241,0.34565356770007755,0.025755126259313216,0.025755126259313216
36590,O9-P3397,36591,16158,True,99.99999999994121,176.3999999992944,200 mm,999.4900000000004,1000.0,0.8357583265728905,0.07953514886490821,0.0036280941610651856,0.0036280941610651856
36593,O9-P1869,36594,14389,True,85.74331003040275,176.3999999992944,200 mm,1000.0,999.562709118845,7.649230025566309,0.17231465534595145,0.009546605439697318,0.009546605439697318
36597,O3-P1409,36598,10229,True,99.99999999971257,313.1999999987472,355 mm,1000.0,999.7300000000008,2830.1245259425023,0.763651877425498,0.17057920539718704,0.17057920539718704
36599,O16-P104,26663,36600,True,99.99999999949507,176.3999999992944,200 mm,1000.0,999.4900000000026,1.5498863799996365,0.09937336498342661,0.00472679692726238,0.00472679692726238
36601,O3-P2012,36547,17519,True,99.99999999911833,176.3999999992944,200 mm,1000.0,999.4900000000044,1017.01392126809,0.7506025188064468,0.10799593672199603,0.10799593672199603
36602,O1-P1581,36603,15406,True,99.99999999962611,176.3999999992944,200 mm,1000.0,999.4900000000019,33.11304529696254,0.27813575471593416,0.018629523703849002,0.018629523703849002
36604,O21-P1057,9747,17260,True,59.551609858741486,176.3999999992944,200 mm,999.6962867897204,1000.0,5.960014679098294,0.15844467243074384,0.00853856183024629,0.00853856183024629
36609,O8-P293,36610,15903,True,75.8702736256376,176.3999999992944,200 mm,1000.0,999.6130616045092,5.669768157010458,0.15579295269531793,0.008350665072883871,0.008350665072883871
36615,O9-P3686,24049,19259,True,99.9999999998018,176.3999999992944,200 mm,999.490000000001,1000.0,0.39507414037833677,0.06016226724871206,0.00264898354349702,0.00264898354349702
36616,O9-P1443,22050,11014,True,68.66537599697749,176.3999999992944,200 mm,1000.0,999.6498065824154,20.6045336844407,0.23880458210795769,0.014964467666931375,0.014964467666931375
36620,O1-P663,36621,4619,True,57.27475456275613,176.3999999992944,200 mm,1000.0,999.70789875173,17.976585243285186,0.2284573660085362,0.014057573709873284,0.014057573709873284
36624,O11-P277,9606,36625,True,99.99999999932096,176.3999999992944,200 mm,1000.0,999.4900000000034,5.496522967081687,0.1541647780591672,0.008236064944851325,0.008236064944851325
36626,O7-P371,36627,182,True,99.99999999968824,176.3999999992944,200 mm,1000.0,999.4900000000016,0.4320889674047599,0.06223928223685151,0.0027493623685823513,0.0027493623685823513
36628,O9-P1887,36629,507,True,100.8125893915125,176.3999999992944,200 mm,1000.0,999.4858557941033,2.6635620443619095,0.1202235929136284,0.005981722935736035,0.005981722935736035
36630,O1-P1357,5816,36631,True,99.99999999959235,176.3999999992944,200 mm,999.490000000002,1000.0,44.60332569221107,0.305696800621798,0.02140769635734127,0.02140769635734127
36632,O1-P1310,22741,17966,True,86.1830008275645,176.3999999992944,200 mm,999.5604666957794,1000.0,47.13372463502795,0.3110609452170441,0.02196902187154199,0.02196902187154199
36633,O12-P128,29456,36634,True,99.99999999970127,176.3999999992944,200 mm,1000.0,999.4900000000015,134.51310789959388,0.4299521225228655,0.03627676827230966,0.03627676827230966
36635,O21-P1197,12769,30453,True,99.99999999971313,176.3999999992944,200 mm,999.4900000000015,1000.0,15.109614959999794,0.21586525640148485,0.012985746522369319,0.012985746522369319
36636,O2-P987,21646,4836,True,52.460907995703344,176.3999999992944,200 mm,1000.0,999.732449369222,0.03777185375690641,0.02293778243635189,0.0010514666201984733,0.0010514666201984733
36639,O2-P1258,16877,7151,True,99.99999999986821,176.3999999992944,200 mm,1000.0,999.4900000000007,15.110071639999903,0.21586739158650753,0.012985925314356694,0.012985925314356694
36640,O9-P1061,555,19542,True,99.99999999946627,176.3999999992944,200 mm,1000.0,999.4900000000027,4.8482494768349165,0.1477345084704711,0.007789203086285529,0.007789203086285529
36641,O3-P1315,21182,33504,True,99.999999999572,176.3999999992944,200 mm,999.4900000000022,1000.0,45.14382495957713,0.3068606574709504,0.021528909707879473,0.021528909707879473
36650,O3-P1713,36651,36652,True,99.99999999945577,176.3999999992944,200 mm,999.4900000000027,1000.0,107.01897845219526,0.4011330469788535,0.03246054896032965,0.03246054896032965
36653,O11-P108,21325,9592,True,99.9999999991563,176.3999999992944,200 mm,999.4900000000043,1000.0,30.11878965515934,0.2698440048602545,0.017827882091009356,0.017827882091009356
36655,O4-P120,36656,31028,True,83.14754834175926,176.3999999992944,200 mm,1000.0,999.575947503457,1062.5186512926396,0.7575474445135733,0.11121874638893406,0.11121874638893406
36665,O21-P331,34361,18022,True,99.99999999943313,176.3999999992944,200 mm,999.4900000000029,1000.0,58.78329140195602,0.33337630627060116,0.024378013480537412,0.024378013480537412
36666,O21-P354,14722,36667,True,99.99999999914185,176.3999999992944,200 mm,1000.0,999.4900000000043,0.21599999999976577,0.04763861957454846,0.0020680010950171303,0.0020680010950171303
36669,O20-P95,30459,10078,True,99.99999999954895,176.3999999992944,200 mm,999.4900000000023,1000.0,14.56652390085899,0.213293151865125,0.01277109473403495,0.01277109473403495
36670,O6-P202,36671,36672,True,99.99999999955345,176.3999999992944,200 mm,999.4900000000023,1000.0,4.697534639999679,0.14615468517793934,0.007680819647466536,0.007680819647466536
36676,O9-P1068,20764,5393,True,103.21114147752154,176.3999999992944,200 mm,999.4736231784647,1000.0,10.838064145404553,0.19350671327225863,0.011168282744425898,0.011168282744425898
36677,O19-P2,11211,2720,True,99.99999999937742,176.3999999992944,200 mm,1000.0,999.4900000000032,633.7188094019168,0.6695085536047279,0.08102518677669593,0.08102518677669593
36678,O9-P2366,36679,36680,True,99.9999999996172,176.3999999992944,200 mm,1000.0,999.4900000000019,439.78583946517426,0.6068308353220829,0.0662503408012301,0.0662503408012301
36681,O9-P1650,36682,16123,True,99.99999999969482,176.3999999992944,200 mm,999.4900000000016,1000.0,1.4979173052847488,0.09817426388989242,0.004657710950560192,0.004657710950560192
36683,O4-P121,28632,36656,True,73.46202927613788,176.3999999992944,200 mm,1000.0,999.6253436506917,1056.9299026260564,0.7567220728268581,0.1108209977374947,0.1108209977374947
36684,O21-P579,18000,18978,True,99.9999999997869,176.3999999992944,200 mm,999.490000000001,1000.0,36.920945359640726,0.28793894925979485,0.019597553943039428,0.019597553943039428
36685,O9-P1512,36686,7774,True,99.99999999976374,176.3999999992944,200 mm,1000.0,999.4900000000013,52.02458615388797,0.32086697632105343,0.02301283994207396,0.02301283994207396
36687,O7-P517,23803,36688,True,99.99999999965385,176.3999999992944,200 mm,1000.0,999.4900000000017,2.331787779999751,0.11477160544524947,0.0056438727908057216,0.0056438727908057216
36689,O1-P287,36690,19175,True,99.99999999964403,176.3999999992944,200 mm,999.4900000000018,1000.0,117.21434127949266,0.4123992882696236,0.03392392608708571,0.03392392608708571
36696,O9-P3439,36697,16258,True,99.99999999944416,176.3999999992944,200 mm,999.4900000000029,1000.0,1.5385579199995998,0.09911435976731774,0.004711845630946863,0.004711845630946863
36698,O1-P1545,8532,2387,True,58.27124601850157,176.3999999992944,200 mm,999.7028166453057,1000.0,21.894637216967237,0.24354399427776527,0.015387770784836453,0.015387770784836453
36699,O4-P211,6786,33963,True,74.25114965341567,176.3999999992944,200 mm,1000.0,999.6213191367676,63.14629404546476,0.3409072472907299,0.025218318779464486,0.025218318779464486
36700,O21-P548,36701,11208,True,67.81837747775313,176.3999999992944,200 mm,1000.0,999.6541262748634,5.737267344829371,0.1564179300059135,0.008394810128040766,0.008394810128040766
36702,O21-P459,36703,10422,True,94.84830420037525,176.3999999992944,200 mm,999.5162736485781,1000.0,7.6625898792535265,0.1724153683097873,0.009554079659726657,0.009554079659726657
36704,O21-P115,36705,28106,True,99.99999999944188,176.3999999992944,200 mm,1000.0,999.4900000000029,362.4270274041426,0.5748956267826002,0.05979248179168824,0.05979248179168824
36710,O3-P1410,36711,36598,True,99.99999999921393,313.1999999987472,355 mm,1000.0,999.7300000000022,2820.6175671104,0.7630484026165893,0.1702257230878984,0.1702257230878984
36712,O21-P693,10502,36713,True,99.99999999961472,176.3999999992944,200 mm,999.4900000000019,1000.0,27.21919990735322,0.261232937502054,0.01701185670939178,0.01701185670939178
36717,O11-P310,36718,33793,True,99.99999999973872,176.3999999992944,200 mm,999.4900000000014,1000.0,25.29228022000033,0.2551418641585727,0.016444715896972537,0.016444715896972537
36722,O11-P344,36723,30707,True,99.9999999995808,176.3999999992944,200 mm,999.4900000000022,1000.0,3.177906979999325,0.12781437318823244,0.006463404809700969,0.006463404809700969
36726,O4-P469,36727,5088,True,58.630245646751845,176.3999999992944,200 mm,1000.0,999.7009857472016,23.09655989686614,0.247784231179825,0.01577071825861865,0.01577071825861865
36733,O9-P2377,32436,35248,True,99.99999999937369,176.3999999992944,200 mm,1000.0,999.4900000000032,314.53478108190893,0.552198946968962,0.0555384785965653,0.0555384785965653
36734,O9-P3642,25425,36735,True,99.99999999936664,176.3999999992944,200 mm,999.4900000000032,1000.0,1.6235654305028286,0.10102695026725293,0.004822624445282906,0.004822624445282906
36736,O5-P205,36737,20819,True,68.8760570120247,176.3999999992944,200 mm,1000.0,999.6487321092387,46.97650311158734,0.31073378081401737,0.021934591155232407,0.021934591155232407
36738,O15-P62,36739,12307,True,99.99999999942723,176.3999999992944,200 mm,1000.0,999.490000000003,53.56238038318418,0.32381215253406936,0.02333084306673739,0.02333084306673739
36740,O1-P1878,23795,36741,True,99.99999999972464,176.3999999992944,200 mm,1000.0,999.4900000000014,76.95835729345788,0.36249603411964604,0.027705745207169525,0.027705745207169525
36742,O4-P422,20712,36743,True,99.99999999965843,176.3999999992944,200 mm,1000.0,999.4900000000017,2.092473479999754,0.11049661043578866,0.005383739841927259,0.005383739841927259
36744,O3-P1980,25011,28045,True,99.99999999958179,176.3999999992944,200 mm,999.4900000000022,1000.0,50.681343901093506,0.31824250083391653,0.022731221376682362,0.022731221376682362
36745,O4-P692,1489,12414,True,75.75735210029265,176.3999999992944,200 mm,999.6136375042885,1000.0,18.383915054221,0.23012842545805837,0.014202435106282253,0.014202435106282253
36746,O1-P2475,24142,36747,True,75.20190198470196,176.3999999992944,200 mm,999.6164702998781,1000.0,23.78496236942899,0.2501426081758612,0.015985442083910034,0.015985442083910034
36748,O9-P1896,21675,12946,True,68.8835996442841,176.3999999992944,200 mm,999.6486936418141,1000.0,19.7243853818096,0.2354490373014152,0.01466777471775995,0.01466777471775995
36749,O3-P2816,33008,36750,True,99.99999999936541,882.3999999964702,1000 mm,999.9250000000005,1000.0,15868.072760978874,0.7131592727893191,0.3863901567079669,0.3863901567079669
36751,O3-P727,5762,27668,True,99.99999999951872,176.3999999992944,200 mm,999.4900000000025,1000.0,2.092473479999654,0.11049661043578816,0.005383739841927104,0.005383739841927104
36752,O9-P2942,5024,24520,True,118.0836802191035,176.3999999992944,200 mm,999.3977732308825,1000.0,1.3071518497577546,0.09351082192302602,0.004392268785163651,0.004392268785163651
36753,O1-P1008,4101,3571,True,53.6047857273558,1235.1999999950594,1400 mm,1000.0,999.9597964107045,46505.294391832445,0.9248474223068345,0.6037108849563914,0.6037108849563914
36754,O15-P104,3000,36755,True,99.9999999996216,176.3999999992944,200 mm,1000.0,999.4900000000019,128.77360682938667,0.4243249653373113,0.035512625418275844,0.035512625418275844
36763,O7-P478,21641,36764,True,99.99999999967987,176.3999999992944,200 mm,1000.0,999.4900000000016,15.637028621794881,0.21830138388587925,0.01319038881942476,0.01319038881942476
36765,O9-P3158,27970,27492,True,99.9999999994871,176.3999999992944,200 mm,999.4900000000026,1000.0,19.289177925880832,0.23375047948937028,0.01451853981224157,0.01451853981224157
36767,O3-P1257,1197,8277,True,62.17426731994488,176.3999999992944,200 mm,999.6829112366682,1000.0,68.3487624137939,0.34940851421290325,0.02618379500600385,0.02618379500600385
36768,O9-P1542,24876,36769,True,99.99999999976473,176.3999999992944,200 mm,999.4900000000011,1000.0,8.746664892975804,0.18020789321373099,0.010139128930098844,0.010139128930098844
36770,O9-P1180,20049,950,True,101.95678095442427,277.99999999888803,315 mm,1000.0,999.724716691423,2439.8506328012454,0.7335634114532928,0.1685268615299017,0.1685268615299017
36771,O20-P68,27267,5792,True,60.4233744098746,176.3999999992944,200 mm,999.6918407905097,1000.0,62.34314529869069,0.3395499322719216,0.025065835493482697,0.025065835493482697
36774,O3-P1788,19277,36775,True,99.99999999963475,176.3999999992944,200 mm,999.4900000000018,1000.0,16.98698268496386,0.2242828635129155,0.013698380928667469,0.013698380928667469
36776,O6-P204,36777,36778,True,96.95696026304648,176.3999999992944,200 mm,999.5055195026584,1000.0,24.153771043834475,0.2513861879332251,0.016099166126627665,0.016099166126627665
36779,O9-P3509,36780,21467,True,99.99999999949257,176.3999999992944,200 mm,999.4900000000026,1000.0,2.027415219999635,0.10927655186417476,0.005310274407963729,0.005310274407963729
36781,O3-P3171,10407,5859,True,56.67820516711155,176.3999999992944,200 mm,999.7109411536477,1000.0,139.57374167656252,0.43476685125784714,0.036938118664266245,0.036938118664266245
36782,O21-P556,34603,4635,True,74.75623348278968,176.3999999992944,200 mm,1000.0,999.6187432092378,220.06959781051194,0.4978656550792512,0.04629568871098431,0.04629568871098431
36783,O1-P2128,22305,12296,True,99.99999999971865,176.3999999992944,200 mm,1000.0,999.4900000000015,703.4698882825703,0.6877409421513063,0.08604092244884345,0.08604092244884345
36788,O4-P1537,36789,24405,True,99.99999999975132,176.3999999992944,200 mm,999.4900000000013,1000.0,20.40248155385983,0.23804338614407772,0.014896945139433926,0.014896945139433926
36795,O9-P2102,34612,33761,True,99.99999999996793,176.3999999992944,200 mm,999.4900000000001,1000.0,44.17239972078518,0.30476159386338153,0.021310527644450877,0.021310527644450877
36800,O9-P1988,36801,15895,True,77.66674725788235,176.3999999992944,200 mm,1000.0,999.6038995889847,1.7669042980256753,0.10410170008953643,0.0050025193587254334,0.0050025193587254334
36803,O5-P281,36804,19626,True,99.99999999964302,176.3999999992944,200 mm,1000.0,999.4900000000018,1.4757830599997428,0.09765487295142006,0.0046278918711742415,0.0046278918711742415
36805,O14-P65,30678,20922,True,70.18232310931214,176.3999999992944,200 mm,999.6420701521425,1000.0,66.3063597168436,0.34612909147527793,0.02580921730209263,0.02580921730209263
36807,O24-P280,14175,1772,True,99.9999999994816,176.3999999992944,200 mm,1000.0,999.4900000000026,352.78221117050805,0.5705288643210482,0.05895382824446553,0.05895382824446553
36808,O12-P321,30648,36809,True,63.45431377464971,176.3999999992944,200 mm,999.6763829997493,1000.0,143.56507638427556,0.43847294783903656,0.037451979078418206,0.037451979078418206
36811,O9-P276,9730,4225,True,54.1849983986339,176.3999999992944,200 mm,1000.0,999.723656508167,94.38079500260585,0.38600822683926156,0.030551519826851108,0.030551519826851108
36816,O21-P694,36713,36817,True,99.99999999961472,176.3999999992944,200 mm,999.4900000000019,1000.0,27.147199907353496,0.2610109616814107,0.01699104223865827,0.01699104223865827
36818,O3-P322,36819,36820,True,99.99999999954125,246.999999999012,280 mm,1000.0,999.6250000000017,1780.5722445353665,0.7713188236245619,0.13469068798349854,0.13469068798349854
36821,O9-P2240,25317,36822,True,103.66416334227954,176.3999999992944,200 mm,999.4713127669544,1000.0,20.190416229407525,0.23723869572629225,0.01482570390050561,0.01482570390050561
36826,O16-P55,14461,36827,True,99.9999999993023,176.3999999992944,200 mm,1000.0,999.4900000000035,30.013796319544372,0.26954276605403527,0.017799052443657502,0.017799052443657502
36828,O6-P201,36829,36671,True,99.99999999968009,176.3999999992944,200 mm,999.4900000000016,1000.0,7.9912815599994484,0.17485540876007222,0.009735842453813802,0.009735842453813802
36830,O1-P824,36831,1001,True,100.3777697881663,176.3999999992944,200 mm,1000.0,999.4880733740804,12.49066871424748,0.20278828562943077,0.011909473593668911,0.011909473593668911
36835,O4-P71,34037,11089,True,99.99999999991336,705.7999999971769,800 mm,1000.0,999.9150000000001,9742.735976112228,0.665078720837002,0.3158868530328539,0.3158868530328539
36836,O12-P18,36837,33952,True,99.99999999959934,176.3999999992944,200 mm,999.490000000002,1000.0,606.2744744622678,0.6617976674877938,0.0790192001078602,0.0790192001078602
36838,O23-P3,36839,36840,True,99.99999999965898,176.3999999992944,200 mm,999.4900000000017,1000.0,26.456392782243167,0.2588595844652335,0.01678988336120148,0.01678988336120148
36844,O9-P2953,23778,36845,True,99.99999999951336,176.3999999992944,200 mm,1000.0,999.4900000000025,22.460846150140497,0.24556157681353408,0.015569485526577697,0.015569485526577697
36846,O1-P2212,36847,1865,True,104.59702832020078,176.3999999992944,200 mm,1000.0,999.466555155567,8.792923980390526,0.18052498031334355,0.010163216947866696,0.010163216947866696
36848,O4-P1206,17705,2654,True,56.39482496797695,176.3999999992944,200 mm,999.7123863926633,1000.0,46.875799787735595,0.31052381116045796,0.021912507359540655,0.021912507359540655
36850,O9-P1696,36851,36852,True,99.99999999960436,176.3999999992944,200 mm,999.490000000002,1000.0,4.822261100655023,0.14746455484155427,0.007770643682298937,0.007770643682298937
36853,O5-P42,26963,36854,True,35.62345013773029,176.3999999992944,200 mm,1000.0,999.8183204042975,59.705795560947294,0.33500161525047994,0.02455818504755748,0.02455818504755748
36855,O8-P91,19213,36856,True,99.9999999994356,176.3999999992944,200 mm,1000.0,999.4900000000029,105.60520166526298,0.399508809470054,0.03225251940368714,0.03225251940368714
36857,O3-P2975,21544,17695,True,99.99999999947572,176.3999999992944,200 mm,999.4900000000026,1000.0,8.449501019999623,0.17814242049898388,0.009982760872399915,0.009982760872399915
36858,O3-P1634,36859,32112,True,97.78738261883208,176.3999999992944,200 mm,1000.0,999.5012843486439,182.06066640873487,0.47074763109346923,0.042110206470931735,0.042110206470931735
36860,O21-P106,29800,13438,True,91.03648413376497,176.3999999992944,200 mm,1000.0,999.5357139309178,930.7930324887615,0.7360229279434535,0.10195931579875776,0.10195931579875776
36865,O9-P1821,36866,36867,True,99.99999999973491,176.3999999992944,200 mm,1000.0,999.4900000000014,2.3474420599999104,0.11504049362632748,0.005660375431303077,0.005660375431303077
36868,O1-P1511,9307,36869,True,127.67636870380193,1235.1999999950594,1400 mm,999.9042427234722,1000.0,42890.14987069555,0.9067439565558094,0.575728566592971,0.575728566592971
36870,O3-P1505,29092,10659,True,76.27432163166152,176.3999999992944,200 mm,999.6110009596786,1000.0,213.54223339738493,0.49347860553876055,0.045600711714717336,0.045600711714717336
36871,O16-P67,36872,5353,True,86.59197220381846,176.3999999992944,200 mm,999.5583809417606,1000.0,749.5420826205652,0.6988122934901069,0.08930368107143197,0.08930368107143197
36873,O3-P2606,7056,27892,True,99.99999999975053,176.3999999992944,200 mm,1000.0,999.4900000000013,37.52425952980995,0.28942476813056905,0.019746201966517087,0.019746201966517087
36875,O1-P244,33438,36876,True,99.9999999997379,176.3999999992944,200 mm,999.4900000000014,1000.0,0.14400000000003446,0.04052683393443031,0.0017571686007321196,0.0017571686007321196
36877,O1-P1034,36323,33914,True,99.99999999952318,1235.1999999950594,1400 mm,1000.0,999.9250000000004,44909.89442062934,0.9170393533258488,0.5914143735589541,0.5914143735589541
36878,O11-P270,1321,4464,True,66.35545379100655,176.3999999992944,200 mm,1000.0,999.6615871856659,12.804265909709958,0.20445045238248793,0.012044197436429442,0.012044197436429442
36879,O3-P1110,8690,36880,True,39.03952730155319,176.3999999992944,200 mm,1000.0,999.8008984107621,79.08744231192823,0.36556626353585897,0.02806912908817536,0.02806912908817536
36883,O14-P118,25377,29020,True,99.99999999962029,176.3999999992944,200 mm,999.4900000000019,1000.0,91.84877082023476,0.3828007074123511,0.030154674316064865,0.030154674316064865
36884,O21-P622,35945,7785,True,99.99999999958047,176.3999999992944,200 mm,1000.0,999.4900000000022,5.905182959999698,0.15795073444200888,0.008503444491376445,0.008503444491376445
36888,O10-P383,36889,277573,True,86.61355218298692,176.3999999992944,200 mm,1000.0,999.5582708838667,87.1873496979488,0.37672172525975295,0.029410110944855582,0.029410110944855582
36890,O21-P350,36891,36892,True,99.99999999967967,176.3999999992944,200 mm,1000.0,999.4900000000016,0.5039999999998193,0.06595342792914051,0.0029316519657909793,0.0029316519657909793
