id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
36893,O1-P1030,968,36894,True,99.99999999971672,1235.1999999950594,1400 mm,1000.0,999.9250000000002,44927.585181537404,0.9171274696213441,0.5915511517728642,0.5915511517728642
36895,O9-P3275,36896,28853,True,99.99999999965549,176.3999999992944,200 mm,999.4900000000017,1000.0,28.96175961680093,0.26648199974728837,0.0175072904292889,0.0175072904292889
36897,O9-P111,30942,36898,True,101.76521596658203,176.3999999992944,200 mm,1000.0,999.4809973985705,341.62070491922987,0.5653526006534875,0.05797246288883446,0.05797246288883446
36899,O12-P268,35632,36900,True,99.99999999961294,176.3999999992944,200 mm,1000.0,999.4900000000019,30.82318031725468,0.2718458408100101,0.018019987590452858,0.018019987590452858
36901,O4-P1065,36902,36903,True,99.99999999958636,176.3999999992944,200 mm,1000.0,999.490000000002,121.67117435009001,0.4170967479336814,0.03454477218959189,0.03454477218959189
36904,O9-P338,8743,36905,True,99.99999999926189,176.3999999992944,200 mm,1000.0,999.4900000000038,5.211625839999469,0.15140773310311637,0.00804334602570535,0.00804334602570535
36906,O4-P398,10678,22390,True,99.99999999927945,176.3999999992944,200 mm,999.4900000000036,1000.0,57.986083515996675,0.33195679529712835,0.024221184708020302,0.024221184708020302
36913,O24-P153,36914,26561,True,72.41607947807316,176.3999999992944,200 mm,1000.0,999.6306779946618,61.83902092186345,0.3386914704505747,0.02496962958556336,0.02496962958556336
36915,O3-P1698,36916,10542,True,79.1985968720455,176.3999999992944,200 mm,1000.0,999.5960871559525,12.199541040655214,0.20121870774326378,0.011782809301224873,0.011782809301224873
36917,O9-P1979,36918,36919,True,99.9999999995457,176.3999999992944,200 mm,999.4900000000023,1000.0,4.5905203252825615,0.14501140763392906,0.007602731497361896,0.007602731497361896
36920,O15-P48,36921,7400,True,105.29629699998122,176.3999999992944,200 mm,1000.0,999.4629888853001,205.86436528793388,0.48818435688021905,0.044771392833106854,0.044771392833106854
36922,O9-P3377,23145,36923,True,99.99999999973888,176.3999999992944,200 mm,1000.0,999.4900000000014,94.60178848624463,0.3862851621605866,0.030585913145654807,0.030585913145654807
36924,O3-P2601,5136,2693,True,54.01719305156623,176.3999999992944,200 mm,1000.0,999.724512315437,51.71934871441805,0.32027492732024493,0.022949165895097372,0.022949165895097372
36925,O21-P143,36152,36926,True,99.99999999914596,176.3999999992944,200 mm,1000.0,999.4900000000043,157.38742892284262,0.4507384976217933,0.03918293785376174,0.03918293785376174
36929,O4-P722,36930,26605,True,99.99999999983818,176.3999999992944,200 mm,1000.0,999.4900000000008,26.878333119999883,0.2601783191093209,0.01691306481921011,0.01691306481921011
36933,O3-P1007,31417,36934,True,99.9999999997703,176.3999999992944,200 mm,1000.0,999.4900000000011,65.48559189315804,0.34479050597268784,0.02565709688118087,0.02565709688118087
36935,O9-P3262,18603,18537,True,99.999999999459,176.3999999992944,200 mm,999.4900000000027,1000.0,33.81721091819273,0.2800072783898557,0.018812628591784713,0.018812628591784713
36936,O1-P67,36937,1865,True,100.09947236078212,794.1999999968234,900 mm,999.9249253957294,1000.0,14764.161539528428,0.7019286528168909,0.39174766765873176,0.39174766765873176
36938,O9-P3322,36939,36940,True,99.99999999961331,176.3999999992944,200 mm,1000.0,999.4900000000019,1.0940385402017325,0.08771177064727417,0.004069438131474774,0.004069438131474774
36941,O11-P88,36942,36943,True,110.14902586781676,176.3999999992944,200 mm,999.4382399680742,1000.0,19.303082478625235,0.23380516488435002,0.014523334525577272,0.014523334525577272
36946,O9-P1266,25403,2180,True,106.01898521931332,176.3999999992944,200 mm,999.4593031753815,1000.0,5.93583077786089,0.15822721004586981,0.00852309434787357,0.00852309434787357
36947,O9-P3164,36948,36949,True,86.83516054777937,176.3999999992944,200 mm,999.5571406812063,1000.0,11.688877759787735,0.19840064275179783,0.011556745020376203,0.011556745020376203
36950,O1-P1844,13431,12117,True,99.99999999929604,176.3999999992944,200 mm,1000.0,999.4900000000036,0.07199999999949315,0.03040920247648249,0.0013399190332028749,0.0013399190332028749
36951,O24-P131,24785,36952,True,99.99999999944572,176.3999999992944,200 mm,999.4900000000029,1000.0,51.41299218368014,0.319678164778568,0.02288507010865058,0.02288507010865058
36953,O21-P1097,2290,22344,True,99.99999999965004,176.3999999992944,200 mm,999.4900000000018,1000.0,54.1809718346061,0.32497964744801217,0.023457481479905083,0.023457481479905083
36955,O4-P348,36956,36957,True,99.99999999939146,176.3999999992944,200 mm,999.4900000000031,1000.0,42.07414216169055,0.3001116895150172,0.020830448863585538,0.020830448863585538
36960,O10-P114,36961,10353,True,73.78482179293715,176.3999999992944,200 mm,1000.0,999.6236974088561,1.5700762316909147,0.09983176529032001,0.004753297278966676,0.004753297278966676
36962,O17-P73,29003,15103,True,99.99999999950006,176.3999999992944,200 mm,1000.0,999.4900000000025,76.46078250932581,0.36176958447842283,0.027620120151416835,0.027620120151416835
36963,O4-P241,36964,9057,True,78.8177717886828,176.3999999992944,200 mm,999.5980293638777,1000.0,34.18354684751316,0.28096991518649855,0.018907122364971454,0.018907122364971454
36968,O9-P1918,35021,36969,True,99.99999999936797,176.3999999992944,200 mm,999.4900000000032,1000.0,3.050511899999752,0.1260184376049725,0.0063482599592939405,0.0063482599592939405
36970,O4-P491,14285,27449,True,99.99999999966658,176.3999999992944,200 mm,999.4900000000017,1000.0,9.38575093999976,0.18448872985242987,0.010466186510905204,0.010466186510905204
36971,O9-P1970,36972,27977,True,95.95329226430064,176.3999999992944,200 mm,999.510638209452,1000.0,10.252865276750013,0.1899816072426763,0.010891717716458468,0.010891717716458468
36973,O1-P1802,36974,3818,True,61.388047971972725,176.3999999992944,200 mm,1000.0,999.6869209553429,8.00228643453982,0.17493587817957318,0.009741858995371246,0.009741858995371246
36977,O9-P2236,23287,13188,True,70.56855144317166,176.3999999992944,200 mm,999.6401003876398,1000.0,21.49624344639817,0.24210207979520387,0.015258458000539786,0.015258458000539786
36978,O21-P814,12773,28095,True,99.99999999972425,176.3999999992944,200 mm,999.4900000000014,1000.0,12.925000320414766,0.20508274101017324,0.01209560515817417,0.01209560515817417
36979,O11-P161,36980,3039,True,69.88606847188315,176.3999999992944,200 mm,999.6435810507934,1000.0,2.747567909299756,0.12152881865256429,0.006063614359846826,0.006063614359846826
36981,O9-P328,30791,18917,True,99.99999999970893,176.3999999992944,200 mm,1000.0,999.4900000000015,24.05039686839664,0.25103899192353857,0.016067380692502665,0.016067380692502665
36984,O3-P2192,36985,20126,True,99.9999999995293,176.3999999992944,200 mm,1000.0,999.4900000000024,141.890091422675,0.4369271781453554,0.03723714395566324,0.03723714395566324
36986,O9-P1062,23688,555,True,100.98091880950474,176.3999999992944,200 mm,1000.0,999.4849973140715,2.820834256835301,0.12264484477948145,0.0061339432020120835,0.0061339432020120835
36987,O12-P276,34297,33696,True,99.99999999978253,176.3999999992944,200 mm,1000.0,999.4900000000011,21.678330377254767,0.24276344370974737,0.01531771267682111,0.01531771267682111
36993,O3-P2409,36994,36995,True,99.9999999995992,176.3999999992944,200 mm,1000.0,999.490000000002,37.43528651999942,0.2892067306310898,0.019724356600736487,0.019724356600736487
36999,O10-P401,37000,37001,True,99.99999999968466,176.3999999992944,200 mm,999.4900000000016,1000.0,59.3173706649841,0.3343195049853297,0.024482491691375407,0.024482491691375407
37004,O3-P235,37005,2696,True,53.882186141930326,176.3999999992944,200 mm,1000.0,999.7252008506762,52.677802745941065,0.32212559666859664,0.023148482856700518,0.023148482856700518
37006,O9-P679,14782,6060,True,63.865384161253374,176.3999999992944,200 mm,999.6742865407776,1000.0,3.8383656365961025,0.13640189272789718,0.007024048726467245,0.007024048726467245
37007,O3-P2807,37008,17548,True,99.99999999982097,882.3999999964702,1000 mm,999.9250000000002,1000.0,16160.729492530416,0.7164751112454135,0.390426190736571,0.390426190736571
37009,O1-P1142,4101,33189,True,99.9999999997311,176.3999999992944,200 mm,999.4900000000014,1000.0,11.096997927938137,0.19502386505939323,0.011288148548452918,0.011288148548452918
37010,O20-P109,37011,14729,True,79.66711291049388,176.3999999992944,200 mm,999.5936977241565,1000.0,99.12837425187314,0.3918556118916679,0.03128213549311014,0.03128213549311014
37012,O1-P1910,12718,37013,True,99.99999999973724,246.999999999012,280 mm,1000.0,999.625000000001,1772.8152194235208,0.7705234767476529,0.13432916974572162,0.13432916974572162
37014,O23-P18,37015,8756,True,99.99999999946114,176.3999999992944,200 mm,999.4900000000027,1000.0,25.090787576883326,0.2544860736472065,0.016384151057609313,0.016384151057609313
37016,O3-P66,26189,2407,True,106.7504925741074,176.3999999992944,200 mm,1000.0,999.455572487872,94.2135212615441,0.3857982925003995,0.03052546132435098,0.03052546132435098
37017,O6-P197,37018,12839,True,92.1448060723514,176.3999999992944,200 mm,1000.0,999.530061489031,17.381239589659288,0.22596608355235467,0.013842751033711324,0.013842751033711324
37019,O8-P85,37020,17948,True,99.99999999938957,176.3999999992944,200 mm,1000.0,999.4900000000031,215.6318130713661,0.49489411132207894,0.04582417441756056,0.04582417441756056
37023,O3-P2172,37024,27751,True,99.99999999955998,176.3999999992944,200 mm,1000.0,999.4900000000023,6.852234759999683,0.16606995547080183,0.009087516480202121,0.009087516480202121
37026,O5-P342,10826,8877,True,63.972503858162376,176.3999999992944,200 mm,999.6737402303233,1000.0,12.150442989429678,0.20095141122178936,0.011761292288814576,0.011761292288814576
37030,O9-P733,21988,37031,True,99.99999999945369,176.3999999992944,200 mm,999.4900000000027,1000.0,745.6942680271694,0.6979151410629714,0.0890323886980684,0.0890323886980684
37032,O3-P1961,27933,16320,True,78.85119948290087,176.3999999992944,200 mm,999.5978588826372,1000.0,27.783857322621483,0.2629594271954198,0.017174126535001836,0.017174126535001836
37033,O3-P3170,10407,37034,True,99.99999999964717,794.1999999968234,900 mm,1000.0,999.9250000000003,13254.350853586124,0.6834983316434446,0.36779516582700933,0.36779516582700933
37035,O1-P1923,7581,3011,True,45.22771597665284,246.999999999012,280 mm,1000.0,999.8303960650876,1735.8827181574686,0.7666796046946649,0.13260679576438233,0.13260679576438233
37036,O2-P1037,11519,3014,True,99.99999999982546,176.3999999992944,200 mm,999.4900000000009,1000.0,189.99910243525497,0.47674644165825997,0.043013824467757464,0.043013824467757464
37037,O5-P309,37038,27456,True,120.66171370257914,176.3999999992944,200 mm,1000.0,999.3846252601169,48.97604332537453,0.3148372762681268,0.022368282558688328,0.022368282558688328
37039,O16-P31,25068,37040,True,99.9999999997231,176.3999999992944,200 mm,999.4900000000014,1000.0,861.9071225920975,0.7229847339101202,0.09716355299729315,0.09716355299729315
37041,O21-P525,37042,37043,True,99.99999999980109,176.3999999992944,200 mm,1000.0,999.490000000001,230.68197263196805,0.5047887391634607,0.04740702826945385,0.04740702826945385
37044,O1-P1141,3572,1829,True,99.99999999960008,176.3999999992944,200 mm,999.490000000002,1000.0,4.475275939999713,0.14375928874660673,0.007517543094112683,0.007517543094112683
37045,O3-P3163,528,37046,True,100.48681022098889,794.1999999968234,900 mm,1000.0,999.9246348923342,13274.581449819761,0.6837588186765857,0.36811956255221223,0.36811956255221223
37049,O3-P1816,37050,37051,True,99.99999999960531,176.3999999992944,200 mm,1000.0,999.490000000002,64.61919084369312,0.3433642026022108,0.02549549984119679,0.02549549984119679
37052,O9-P100,37053,37054,True,99.99999999974331,176.3999999992944,200 mm,999.4900000000013,1000.0,460.4897007544259,0.614572365052331,0.06791004339531974,0.06791004339531974
37055,O9-P1218,23281,26357,True,100.00000000003882,176.3999999992944,200 mm,999.4899999999998,1000.0,2.027415220000028,0.1092765518641867,0.005310274407964042,0.005310274407964042
37058,O11-P190,20741,37059,True,100.00000000005218,176.3999999992944,200 mm,999.4899999999998,1000.0,3.1612246235307224,0.12758206549246429,0.006448469479973037,0.006448469479973037
37060,O3-P2312,26784,12100,True,81.02149774356401,176.3999999992944,200 mm,999.5867903615078,1000.0,20.891420018375367,0.2398763335047449,0.015059755866313336,0.015059755866313336
37061,O10-P201,14820,14819,True,57.694251211660266,176.3999999992944,200 mm,999.7057593188206,1000.0,4.592398000872396,0.14503162650402765,0.0076041099602654665,0.0076041099602654665
37066,O12-P304,11783,32286,True,99.99999999956697,176.3999999992944,200 mm,999.4900000000022,1000.0,0.19800105665174664,0.04603060446264702,0.0019964852818296778,0.0019964852818296778
37067,O22-P34,20005,37068,True,99.99999999959348,176.3999999992944,200 mm,1000.0,999.490000000002,2.06730923112036,0.11002783934733278,0.005355472131707777,0.005355472131707777
37069,O2-P1470,2355,20659,True,127.3088485615261,176.3999999992944,200 mm,1000.0,999.3507248723362,119.2491700096451,0.4145601398371405,0.03420872795944104,0.03420872795944104
37070,O24-P141,25002,37071,True,99.99999999963971,176.3999999992944,200 mm,999.4900000000018,1000.0,45.85467765290099,0.30837616133775614,0.0216872253407292,0.0216872253407292
37072,O8-P5,37073,37074,True,99.99999999968166,176.3999999992944,200 mm,999.4900000000016,1000.0,655.8567316586395,0.6754996815729304,0.0826288801302326,0.0826288801302326
37077,O6-P251,37078,3639,True,54.58627560191976,176.3999999992944,200 mm,1000.0,999.7216099944302,4.2506559584333825,0.14125289066764865,0.00734806916714747,0.00734806916714747
37081,O7-P115,22440,19228,True,51.14725423149941,176.3999999992944,200 mm,999.7391490034194,1000.0,22.282212403821074,0.2449289870242166,0.015512413586664468,0.015512413586664468
37082,O16-P52,10438,37083,True,99.99999999976522,176.3999999992944,200 mm,1000.0,999.4900000000011,36.793132023700416,0.28762194475097613,0.01956590531855324,0.01956590531855324
37084,O1-P86,37085,11362,True,84.1093913105186,246.999999999012,280 mm,1000.0,999.6845897825856,2152.083280252522,0.8048586617042283,0.15205335010292015,0.15205335010292015
37088,O7-P332,37089,33112,True,88.0819729209042,176.3999999992944,200 mm,1000.0,999.5507819381033,0.4159944849772255,0.06135155522587472,0.0027063222201611638,0.0027063222201611638
37090,O9-P1536,37091,16802,True,99.99999999958516,176.3999999992944,200 mm,999.4900000000022,1000.0,1.5385579199997015,0.09911435976731929,0.00471184563094702,0.00471184563094702
37095,O3-P3337,37096,37097,True,99.9999999996487,176.3999999992944,200 mm,999.4900000000018,1000.0,61.47833973045116,0.338074153374431,0.024900560748679253,0.024900560748679253
37098,O4-P22,37099,37100,True,99.99999999983011,794.1999999968234,900 mm,1000.0,999.9250000000002,12241.077334993559,0.6699363917736504,0.3513996978929147,0.3513996978929147
37101,O9-P704,37102,28809,True,92.8282214641328,396.9999999984121,450 mm,999.8097021459985,1000.0,3478.668393032941,0.7237160740616583,0.18271485821871708,0.18271485821871708
37103,O10-P241,24743,19990,True,99.99999999969684,176.3999999992944,200 mm,999.4900000000016,1000.0,1.0497052799997817,0.08640993374130403,0.003998079458504092,0.003998079458504092
37104,O9-P3681,24276,19140,True,99.9999999998333,176.3999999992944,200 mm,999.4900000000008,1000.0,5.121724425634974,0.15051598126610582,0.007981372444828517,0.007981372444828517
37105,O1-P1909,37013,9225,True,99.99999999973724,246.999999999012,280 mm,1000.0,999.625000000001,1774.2778788398027,0.7706737627982343,0.13439734280640447,0.13439734280640447
37107,O3-P71,37108,37109,True,72.91741608689006,176.3999999992944,200 mm,1000.0,999.6281211779568,6.832735299582561,0.16591095129119438,0.00907593888915735,0.00907593888915735
37110,O3-P280,37111,33360,True,99.99999999968256,246.999999999012,280 mm,1000.0,999.6250000000011,2311.4885143599654,0.8166647825265662,0.1596552381026009,0.1596552381026009
37115,O1-P2313,15293,29560,True,99.9999999998198,176.3999999992944,200 mm,1000.0,999.4900000000009,53.13061309062787,0.32299147064571493,0.02324202051017168,0.02324202051017168
37118,O4-P544,2382,14063,True,73.4095095280531,176.3999999992944,200 mm,999.625611501407,1000.0,78.89418971608997,0.3652900953487045,0.028036342900312605,0.028036342900312605
37119,O3-P2785,27794,35491,True,83.87617160499244,176.3999999992944,200 mm,999.5722315248146,1000.0,62.05577741584288,0.339061200141002,0.025011042041074023,0.025011042041074023
37120,O9-P1503,23758,37121,True,99.99999999982033,176.3999999992944,200 mm,999.4900000000009,1000.0,4.05482578000009,0.13899152390505656,0.00719636697297832,0.00719636697297832
37122,O22-P42,37123,37124,True,99.99999999950296,176.3999999992944,200 mm,1000.0,999.4900000000025,26.54346187999977,0.2591329309835202,0.016815384251166125,0.016815384251166125
37127,O18-P47,37128,1631,True,59.85804732768703,176.3999999992944,200 mm,999.6947239586287,1000.0,18.964190902676336,0.2324643037255106,0.014405960787275445,0.014405960787275445
37132,O9-P1309,37133,37134,True,99.99999999984554,176.3999999992944,200 mm,1000.0,999.4900000000008,1.3661315999996477,0.09499982608175399,0.004476460617909132,0.004476460617909132
37135,O1-P911,11635,17564,True,71.39510397977975,176.3999999992944,200 mm,999.6358849697032,1000.0,29.186646224023942,0.26714286551391353,0.017570106935032814,0.017570106935032814
37136,O10-P192,37137,16718,True,99.99999999974445,176.3999999992944,200 mm,999.4900000000013,1000.0,6.139813959999817,0.16004244179710816,0.008652526544864045,0.008652526544864045
37139,O9-P1169,9009,35499,True,77.56519693135677,176.3999999992944,200 mm,1000.0,999.6044174956501,1.218451701790577,0.09118223363832044,0.004261666846652391,0.004261666846652391
37145,O4-P434,16080,14042,True,72.9003941544331,176.3999999992944,200 mm,1000.0,999.6282079898124,11.386712703791193,0.19669215666977147,0.011420536540575966,0.011420536540575966
37148,O9-P1478,20312,30127,True,99.99999999966242,176.3999999992944,200 mm,1000.0,999.4900000000017,0.31642631999975696,0.05526765133746095,0.002416918602144468,0.002416918602144468
37149,O9-P23,2396,37150,True,99.99999999957129,441.1999999982352,500 mm,999.8450000000007,1000.0,4033.9762609180043,0.6748393211860426,0.20413947307297353,0.20413947307297353
37151,O9-P698,12378,37152,True,99.99999999950738,441.1999999982352,500 mm,999.8450000000007,1000.0,3529.076449021969,0.6520588111071889,0.18921426334532873,0.18921426334532873
37158,O9-P1980,36919,18377,True,99.9999999995457,176.3999999992944,200 mm,999.4900000000023,1000.0,2.563105105282889,0.11862486404017765,0.005881946918076785,0.005881946918076785
37160,O12-P435,34136,37161,True,99.99999999967754,176.3999999992944,200 mm,999.4900000000016,1000.0,78.08582671332138,0.3641295135946223,0.02789877636647278,0.02789877636647278
37164,O9-P2701,37165,37166,True,90.87223395796585,176.3999999992944,200 mm,1000.0,999.5365516068143,0.0654280084497354,0.029191444662707136,0.001291740116092155,0.001291740116092155
37167,O9-P453,15664,20322,True,99.99999999988515,176.3999999992944,200 mm,1000.0,999.4900000000006,12.586783561598684,0.2033008180335221,0.01195095148990549,0.01195095148990549
37168,O9-P3587,37169,37170,True,99.99999999943869,176.3999999992944,200 mm,1000.0,999.4900000000029,2.516267859999596,0.11786464734883932,0.005834707214109401,0.005834707214109401
37171,O3-P2410,37172,36994,True,99.9999999995992,176.3999999992944,200 mm,1000.0,999.490000000002,10.242352139999712,0.18991700116639415,0.01088667435365896,0.01088667435365896
37173,O11-P150,37174,37175,True,99.99999999939706,176.3999999992944,200 mm,1000.0,999.4900000000031,3.4062998999995653,0.13091308952847228,0.006663791283217133,0.006663791283217133
37176,O1-P1593,37177,25373,True,99.99999999969235,176.3999999992944,200 mm,1000.0,999.4900000000016,14.124849779999778,0.21115100221737493,0.012593431312085774,0.012593431312085774
37180,O3-P853,37181,5987,True,55.82509921844797,176.3999999992944,200 mm,1000.0,999.7152919939859,788.9142674935466,0.7077182518683016,0.09206948318238736,0.09206948318238736
37182,O9-P1534,37183,16723,True,99.99999999969859,176.3999999992944,200 mm,1000.0,999.4900000000015,2.0274152199997832,0.10927655186417834,0.005310274407963885,0.005310274407963885
37184,O1-P878,37185,22911,True,106.83999328830993,176.3999999992944,200 mm,1000.0,999.4551160342296,10.739657195167585,0.19292344495849426,0.011122334343176471,0.011122334343176471
37188,O10-P392,34337,37189,True,77.68762615808798,176.3999999992944,200 mm,999.6037931065938,1000.0,67.44244365410512,0.3479621882186173,0.026018262341083086,0.026018262341083086
37193,O3-P2255,37194,10470,True,82.12711285557381,176.3999999992944,200 mm,1000.0,999.5811517244366,876.1705938892361,0.7257898983975003,0.09815640852173081,0.09815640852173081
37197,O9-P2553,5630,15666,True,68.87085697061214,176.3999999992944,200 mm,999.6487586294498,1000.0,5.906035605762864,0.15795843972081364,0.008503991897498819,0.008503991897498819
37198,O9-P2792,37199,7466,True,99.99999999956,176.3999999992944,200 mm,999.4900000000023,1000.0,4.9079382999996835,0.14835073500167673,0.007831629520118679,0.007831629520118679
37201,O9-P1321,37202,37203,True,99.99999999979806,176.3999999992944,200 mm,999.490000000001,1000.0,41.74843392100348,0.2993750352122443,0.020754857874154514,0.020754857874154514
37204,O6-P123,25427,25037,True,85.99718948260617,176.3999999992944,200 mm,1000.0,999.5614143336387,40.16416640351571,0.2957317959983396,0.02038287311024413,0.02038287311024413
37205,O2-P1548,37206,37207,True,99.99999999960568,176.3999999992944,200 mm,1000.0,999.490000000002,213.44684374194694,0.4934137337184037,0.045590488155305336,0.045590488155305336
37208,O9-P1999,37209,15477,True,82.41725154797389,176.3999999992944,200 mm,999.5796720171053,1000.0,9.34962194727484,0.18425226985611523,0.010448016227503031,0.010448016227503031
37210,O5-P305,19736,28815,True,61.42404957099568,176.3999999992944,200 mm,999.6867373471879,1000.0,15.010287851658882,0.21539977089331583,0.012946792474150683,0.012946792474150683
37211,O2-P1614,37212,7596,True,99.99999999983181,176.3999999992944,200 mm,1000.0,999.4900000000008,3.954497639999879,0.1378034885153189,0.0071171267056068565,0.0071171267056068565
37218,O9-P3173,37219,5301,True,77.49164445296253,176.3999999992944,200 mm,999.6047926132899,1000.0,1.3358756926806687,0.0942416134828587,0.004433523422991357,0.004433523422991357
37220,O1-P1946,6660,13565,True,73.00541057538045,176.3999999992944,200 mm,1000.0,999.6276724060656,664.0803053108433,0.6776754046218898,0.0832216219015055,0.0832216219015055
37221,O3-P576,4161,16786,True,78.338124181678,176.3999999992944,200 mm,1000.0,999.6004755666735,376.6438696852969,0.5811624276791437,0.06101376427641926,0.06101376427641926
37222,O11-P46,23512,23753,True,99.99999999974152,176.3999999992944,200 mm,999.4900000000014,1000.0,0.2284408599998139,0.04869836069730597,0.0021155222073507337,0.0021155222073507337
37223,O9-P2199,37224,17469,True,106.69915790005072,176.3999999992944,200 mm,999.4558342947097,1000.0,39.96742533316667,0.29527219816803824,0.020336166556427428,0.020336166556427428
37225,O12-P172,29699,28415,True,99.99999999959628,176.3999999992944,200 mm,1000.0,999.490000000002,4.344985340000203,0.14231640253660605,0.007419809002368985,0.007419809002368985
37226,O2-P1275,37227,37228,True,99.9999999996325,176.3999999992944,200 mm,999.4900000000018,1000.0,105.79489961795487,0.39972767621527583,0.032280508665916204,0.032280508665916204
37229,O3-P311,37230,37231,True,99.99999999954125,246.999999999012,280 mm,1000.0,999.6250000000017,1786.207874646843,0.7718940743245997,0.13495329571727457,0.13495329571727457
37232,O16-P144,27411,37233,True,99.99999999940147,176.3999999992944,200 mm,999.4900000000031,1000.0,35.871625308081775,0.2853127327040711,0.019336060294198213,0.019336060294198213
37234,O3-P1154,29238,2413,True,73.44268348859158,176.3999999992944,200 mm,1000.0,999.6254423142082,16.12643908098336,0.22051059756859756,0.013377096168169582,0.013377096168169582
37235,O1-P1619,37236,1302,True,103.2580576507984,176.3999999992944,200 mm,1000.0,999.4733839059809,3.464463181508575,0.13167909989826115,0.00671366136045053,0.00671366136045053
37237,O3-P1537,6254,28229,True,99.99999999957204,176.3999999992944,200 mm,1000.0,999.4900000000022,123.6851323972817,0.4191775828049935,0.03482182921021514,0.03482182921021514
37242,O3-P2004,37243,2766,True,107.33527261677514,220.5999999991176,250 mm,1000.0,999.597492727687,1170.5972980515546,0.6954836921289839,0.1119789049947099,0.1119789049947099
37244,O9-P2695,37245,10784,True,89.33260271008488,176.3999999992944,200 mm,999.5444037261785,1000.0,3.9220073373219413,0.1374142735927029,0.0070912353500103,0.0070912353500103
37246,O7-P321,9071,10492,True,65.95411436020223,176.3999999992944,200 mm,1000.0,999.663634016763,40.05884240562405,0.2954859549725437,0.020357883444453606,0.020357883444453606
37247,O3-P3111,14024,30232,True,99.99999999979738,176.3999999992944,200 mm,999.490000000001,1000.0,10.305672219999854,0.1903054185147848,0.010917009242581072,0.010917009242581072
37250,O7-P387,25133,32999,True,80.57361541085993,176.3999999992944,200 mm,999.5890745614046,1000.0,188.1434497914917,0.4753615220899677,0.0428041161860675,0.0428041161860675
37251,O8-P150,12935,26643,True,99.99999999961103,176.3999999992944,200 mm,999.4900000000019,1000.0,8.59714379999972,0.1791748808548885,0.01006080722059365,0.01006080722059365
37252,O3-P851,5988,34313,True,99.99999999984708,176.3999999992944,200 mm,1000.0,999.4900000000008,868.7214663411534,0.7243319194061862,0.09763792833568595,0.09763792833568595
37253,O21-P647,37254,3184,True,72.71426475050734,176.3999999992944,200 mm,1000.0,999.6291572497724,9.447863161228657,0.18489375922385265,0.010497338587193318,0.010497338587193318
37255,O11-P276,36625,30184,True,99.99999999995374,176.3999999992944,200 mm,1000.0,999.4900000000002,5.568522967081654,0.15484572292946583,0.008283922386934685,0.008283922386934685
37256,O12-P33,37257,37258,True,99.9999999997705,176.3999999992944,200 mm,999.4900000000011,1000.0,477.53718652801257,0.6207262590074024,0.06925839940177123,0.06925839940177123
37259,O22-P46,37260,37261,True,99.9999999996798,176.3999999992944,200 mm,1000.0,999.4900000000016,9.07409313999969,0.18242754937105102,0.010308210839017909,0.010308210839017909
37262,O24-P177,21580,2237,True,99.99999999979936,220.5999999991176,250 mm,1000.0,999.6250000000008,1186.5873308885195,0.6978172119523195,0.1128860042662153,0.1128860042662153
37265,O1-P1367,13172,3928,True,52.35158185744998,176.3999999992944,200 mm,999.733006932527,1000.0,7.717147223987853,0.17282537721134114,0.009584530654345336,0.009584530654345336
37267,O9-P2186,37268,35364,True,87.5139675936474,176.3999999992944,200 mm,1000.0,999.5536787652724,2.507277916667426,0.1177176157576857,0.005825585976371144,0.005825585976371144
37269,O3-P1731,37270,37271,True,99.99999999950765,176.3999999992944,200 mm,999.4900000000025,1000.0,46.14279090939596,0.30898558827515193,0.021751041493027153,0.021751041493027153
37273,O5-P329,22494,2410,True,60.25061284134327,176.3999999992944,200 mm,999.6927218745092,1000.0,5.658522001245767,0.15568832085500967,0.00834328287334784,0.00834328287334784
37274,O6-P143,37275,5362,True,75.07339987362015,176.3999999992944,200 mm,999.6171256606445,1000.0,1.507918025984257,0.098407208676758,0.004671105423001411,0.004671105423001411
37276,O9-P2314,27192,7079,True,66.83323474789684,176.3999999992944,200 mm,1000.0,999.6591505027857,0.7813988890184856,0.07759996319270115,0.0035260412904114125,0.0035260412904114125
37278,O15-P133,25570,21357,True,99.99999999956195,176.3999999992944,200 mm,999.4900000000023,1000.0,82.47237169269735,0.37032536793201143,0.028637232523206407,0.028637232523206407
37280,O3-P1855,37281,29256,True,96.26714220999456,176.3999999992944,200 mm,999.5090375747291,1000.0,114.24271254967893,0.40919306152068136,0.03350380708494373,0.03350380708494373
37282,O9-P1094,37283,6691,True,60.0763839806475,277.99999999888803,315 mm,1000.0,999.8377937632523,2525.260622359742,0.7389131462588197,0.1724384483980344,0.1724384483980344
37284,O1-P665,24063,34768,True,89.00012638959046,176.3999999992944,200 mm,999.546099355413,1000.0,49.703646990697855,0.316300489839739,0.022523896726302756,0.022523896726302756
37286,O6-P290,31770,37287,True,82.83542404910659,176.3999999992944,200 mm,999.5775393373495,1000.0,13.00427331252335,0.20549563622895178,0.0121292224999027,0.0121292224999027
37288,O9-P443,37289,14238,True,99.99999999949264,176.3999999992944,200 mm,1000.0,999.4900000000026,4.694862799999691,0.14612636245410446,0.007678881635993807,0.007678881635993807
37290,O3-P1901,37291,11589,True,82.04466759385694,176.3999999992944,200 mm,1000.0,999.5815721952713,9.420699940667577,0.1847168602790983,0.010483728320898703,0.010483728320898703
37292,O9-P3638,37293,36307,True,85.76087569666572,176.3999999992944,200 mm,999.562619533947,1000.0,0.36633637852088097,0.05845715780961918,0.002567422446338043,0.002567422446338043
37295,O11-P125,31895,28797,True,145.23707962064077,176.3999999992944,200 mm,1000.0,999.2592908939347,36.401534540446455,0.2866457592788938,0.01946859186759461,0.01946859186759461
37296,O9-P3365,23755,22462,True,99.99999999947197,176.3999999992944,200 mm,1000.0,999.4900000000027,124.81425018070024,0.4203331928527079,0.0349762400025316,0.0349762400025316
37297,O2-P845,34514,34129,True,99.99999999925716,176.3999999992944,200 mm,1000.0,999.4900000000038,67.45280298835802,0.3479787995520965,0.026020160534905648,0.026020160534905648
37298,O1-P1145,37299,569,True,99.99999999974003,176.3999999992944,200 mm,999.4900000000014,1000.0,5.629257147938161,0.1554153658766095,0.008324036184419818,0.008324036184419818
37300,O9-P3321,36940,1193,True,99.99999999967174,176.3999999992944,200 mm,1000.0,999.4900000000017,1.166038540201496,0.08975120965376773,0.0041820510939899695,0.0041820510939899695
37301,O3-P1509,37302,5584,True,73.14543911044778,176.3999999992944,200 mm,999.6269582605368,1000.0,159.79826728549745,0.452794019033199,0.03947765387363088,0.03947765387363088
37303,O9-P494,37304,4716,True,99.99999999989322,176.3999999992944,200 mm,999.4900000000006,1000.0,0.830475579999923,0.07935091632940167,0.003618338708607783,0.003618338708607783
37305,O21-P443,31356,15289,True,102.7440467806604,176.3999999992944,200 mm,999.4760053614186,1000.0,27.67041855927645,0.2626145991744627,0.017141663113410935,0.017141663113410935
37306,O10-P174,25342,37307,True,99.999999999419,176.3999999992944,200 mm,999.490000000003,1000.0,17.63323847523451,0.22702785380758406,0.013934140066433977,0.013934140066433977
37313,O21-P221,37314,28652,True,92.32059985039082,176.3999999992944,200 mm,1000.0,999.529164940763,34.60878391808405,0.2820781143529742,0.019016167492800898,0.019016167492800898
37315,O10-P287,28891,37316,True,99.99999999997921,176.3999999992944,200 mm,999.4900000000001,1000.0,6.2705032776935195,0.16118342739068509,0.008734254574311524,0.008734254574311524
37317,O9-P2787,6705,22115,True,99.9999999995876,176.3999999992944,200 mm,999.490000000002,1000.0,30.097132212951195,0.2697819284321965,0.017821939469867792,0.017821939469867792
37318,O4-P1241,37319,30951,True,99.99999999973504,176.3999999992944,200 mm,999.4900000000014,1000.0,61.95796754872693,0.33889447839411857,0.02499236379344805,0.02499236379344805
37320,O21-P360,37321,34465,True,99.9999999996266,176.3999999992944,200 mm,1000.0,999.4900000000019,211.49192044521388,0.49207931198003985,0.0453805294107894,0.0453805294107894
37322,O11-P158,37323,47107,True,43.99958274071405,176.3999999992944,200 mm,999.7756021280223,1000.0,10.715613022325927,0.19278036220823797,0.01111107400978033,0.01111107400978033
37327,O3-P1357,10312,25259,True,99.99999999956273,176.3999999992944,200 mm,999.4900000000023,1000.0,42.46145122504203,0.300982350593732,0.020919954481841398,0.020919954481841398
37328,O4-P651,37329,34152,True,99.99999999977425,176.3999999992944,200 mm,999.4900000000011,1000.0,40.626361840359806,0.2968051848014137,0.020492147553141764,0.020492147553141764
37330,O3-P1405,10810,34736,True,99.99999999962984,313.1999999987472,355 mm,1000.0,999.730000000001,3098.046198274597,0.7796961451724863,0.18053428513560063,0.18053428513560063
37336,O6-P239,37337,18796,True,99.99999999965827,176.3999999992944,200 mm,999.4900000000017,1000.0,61.575790610467756,0.3382412020926398,0.024919241796902143,0.024919241796902143
37340,O9-P1711,23860,37341,True,99.99999999938503,176.3999999992944,200 mm,999.4900000000032,1000.0,4.054825780000218,0.1389915239050565,0.0071963669729784765,0.0071963669729784765
37342,O10-P41,329,3882,True,57.42236955163055,176.3999999992944,200 mm,999.7071459152867,1000.0,40.709452866430425,0.29699722170444964,0.02051172582682355,0.02051172582682355
37343,O4-P476,37344,37345,True,99.99999999928522,176.3999999992944,200 mm,1000.0,999.4900000000036,11.39722564000008,0.19675213037764572,0.011425307113279179,0.011425307113279179
37346,O1-P753,5328,35197,True,99.99999999973606,176.3999999992944,200 mm,999.4900000000014,1000.0,398.46663390103333,0.5904134762616396,0.06285628043044944,0.06285628043044944
37348,O9-P3314,30412,37349,True,99.99999999969012,176.3999999992944,200 mm,1000.0,999.4900000000016,1.7183119840937033,0.10307922980863633,0.0049424514024256645,0.0049424514024256645
37350,O21-P97,37351,18527,True,99.99999999960812,220.5999999991176,250 mm,999.6250000000015,1000.0,1208.1068001972817,0.7009047347971117,0.11410436747660246,0.11410436747660246
37352,O9-P1490,19148,20926,True,99.99999999969859,176.3999999992944,200 mm,1000.0,999.4900000000015,22.418051003247836,0.24541035414385462,0.015555834198207446,0.015555834198207446
37353,O7-P214,37354,37355,True,99.99999999990023,176.3999999992944,200 mm,1000.0,999.4900000000005,60.126651967846215,0.3357370570085569,0.024639924555714197,0.024639924555714197
37356,O14-P87,37357,37358,True,99.99999999964125,176.3999999992944,200 mm,1000.0,999.4900000000018,10.219365699999933,0.1897755808928202,0.010875637808031463,0.010875637808031463
37362,O21-P158,14183,37363,True,83.19993568462264,176.3999999992944,200 mm,999.5756803280084,1000.0,107.46839108583042,0.40164603868590476,0.03252640489701141,0.03252640489701141
37364,O4-P975,10675,8918,True,67.25360027591654,176.3999999992944,200 mm,999.6570066385929,1000.0,42.53660406036762,0.30115063031181205,0.020937274419517354,0.020937274419517354
37365,O1-P471,15968,1530,True,109.4912876060317,176.3999999992944,200 mm,1000.0,999.4415944332093,159.29142612636448,0.4523638270522737,0.039415862362238485,0.039415862362238485
37366,O12-P153,12391,37367,True,83.39036670447761,176.3999999992944,200 mm,999.5747091298072,1000.0,0.06004106402722387,0.028132213558111303,0.001250198103787911,0.001250198103787911
37368,O21-P851,3611,5901,True,60.26336997439432,176.3999999992944,200 mm,999.6926568131306,1000.0,1084.0883389181745,0.7606605230174127,0.11275979966300644,0.11275979966300644
37369,O11-P217,37370,20821,True,99.999999999574,176.3999999992944,200 mm,1000.0,999.4900000000022,11.521152339999828,0.19745618709724674,0.011481369703842064,0.011481369703842064
37373,O16-P61,2168,30037,True,113.96395648303978,176.3999999992944,200 mm,999.4187838219365,1000.0,808.1384480099812,0.7118913328102581,0.09341436352554466,0.09341436352554466
37377,O15-P128,24353,37378,True,99.99999999964433,176.3999999992944,200 mm,999.4900000000018,1000.0,65.49063433019799,0.3447987667826911,0.025658034289822964,0.025658034289822964
37381,O15-P12,37382,1444,True,73.05423510050818,176.3999999992944,200 mm,999.6274234009874,1000.0,705.6465611414004,0.6882805781760901,0.0861958451567522,0.0861958451567522
37383,O7-P38,32750,13775,True,73.12279246389299,176.3999999992944,200 mm,1000.0,999.6270737584341,208.2014653999859,0.4898117139621735,0.045025230014174224,0.045025230014174224
37384,O9-P2072,11111,4090,True,112.96653608986144,176.3999999992944,200 mm,999.4238706659418,1000.0,368.90673797291316,0.5777764034081314,0.06035126216258234,0.06035126216258234
37385,O21-P420,18001,17994,True,99.99999999945534,176.3999999992944,200 mm,999.4900000000027,1000.0,34.07482306490671,0.2806849905192224,0.018879131663664308,0.018879131663664308
37386,O4-P27,37387,37388,True,89.28341581155522,705.7999999971769,800 mm,999.9241090965602,1000.0,11620.807698712892,0.6948879556015003,0.3499700078488319,0.3499700078488319
37389,O3-P526,37390,18261,True,84.24865087127395,176.3999999992944,200 mm,999.5703318805565,1000.0,167.7013561238341,0.4593724211794679,0.04042997636207179,0.04042997636207179
37391,O9-P2399,37392,13581,True,70.67199812528385,176.3999999992944,200 mm,1000.0,999.6395728095611,427.63132346511725,0.602140849923912,0.06526380739459783,0.06526380739459783
37393,O21-P911,37394,2497,True,99.9999999996222,176.3999999992944,200 mm,999.4900000000019,1000.0,3.4045523999997283,0.13088993518304998,0.006662285910175652,0.006662285910175652
37395,O4-P111,22409,4248,True,53.81330612353762,220.5999999991176,250 mm,1000.0,999.7982001020367,1179.3782797907556,0.6967693469984936,0.11247724115289083,0.11247724115289083
37396,O3-P1349,1722,11794,True,99.99999999972712,176.3999999992944,200 mm,999.4900000000014,1000.0,12.764595779999805,0.20424178287075467,0.01202725093080269,0.01202725093080269
37398,O21-P568,13643,37399,True,99.9999999997023,176.3999999992944,200 mm,1000.0,999.4900000000015,0.07199999999978565,0.030409202476536785,0.0013399190332049097,0.0013399190332049097
37400,O3-P2358,34247,37401,True,99.99999999968097,176.3999999992944,200 mm,1000.0,999.4900000000016,7.4886150200002,0.17109411890269813,0.009456202574058629,0.009456202574058629
37407,O24-P43,19609,1352,True,103.35724307267256,176.3999999992944,200 mm,999.4728780603293,1000.0,730.8360336950429,0.694404554741098,0.08798287196060683,0.08798287196060683
37408,O11-P8,37409,22405,True,99.9999999996342,176.3999999992944,200 mm,999.4900000000018,1000.0,345.29470180545354,0.5670713984618345,0.058296816017080505,0.058296816017080505
37411,O1-P160,22512,1686,True,104.4579136293262,313.1999999987472,355 mm,999.7179636332008,1000.0,3059.5685727221344,0.7775034148231114,0.17910375489426955,0.17910375489426955
37412,O3-P2722,23540,37413,True,87.29510796878473,176.3999999992944,200 mm,1000.0,999.5547949493592,173.77652334663364,0.4642717863347635,0.0411483940887179,0.0411483940887179
37415,O4-P1433,25244,9168,True,64.86241727591835,176.3999999992944,200 mm,999.6692016718928,1000.0,0.04670094043866121,0.025211021136090327,0.0011374095256166355,0.0011374095256166355
37416,O21-P577,5187,35251,True,99.99999999952308,176.3999999992944,200 mm,1000.0,999.4900000000024,3.602238919999657,0.13345869282207268,0.006830029516475312,0.006830029516475312
37417,O9-P1231,37418,11331,True,89.07867161224979,176.3999999992944,200 mm,1000.0,999.5456987747775,10.010179128518088,0.18847821561427758,0.01077459455716019,0.01077459455716019
37421,O4-P1226,26588,18154,True,99.99999999963616,176.3999999992944,200 mm,1000.0,999.4900000000018,49.85429607717331,0.31660151196417347,0.02255597410674176,0.02255597410674176
37422,O9-P3053,15214,22509,True,85.90877909827603,176.3999999992944,200 mm,999.5618652265988,1000.0,18.81326001037535,0.23186166260464683,0.014353337254659626,0.014353337254659626
37423,O3-P99,37424,33536,True,99.99999999980265,555.7999999977768,630 mm,999.8750000000002,1000.0,6491.77195268504,0.6982828160223855,0.2532027441420329,0.2532027441420329
37425,O1-P669,26992,12798,True,99.99999999974791,176.3999999992944,200 mm,999.4900000000013,1000.0,40.72155375129298,0.2970251653305575,0.020514575411881616,0.020514575411881616
37426,O3-P2378,4591,22202,True,99.99999999984358,176.3999999992944,200 mm,1000.0,999.4900000000008,342.1674994219421,0.5656093510856495,0.058020819354604264,0.058020819354604264
37430,O21-P228,37431,26195,True,138.97751194433496,176.3999999992944,200 mm,1000.0,999.2912146890839,3.2003851085999213,0.12812605753065326,0.006483462535815316,0.006483462535815316
37432,O2-P1628,7527,911,True,35.932750721761565,176.3999999992944,200 mm,1000.0,999.8167429713191,176.57006749672453,0.46648121989231905,0.04147496941139295,0.04147496941139295
37433,O9-P1500,20927,22300,True,99.99999999966128,176.3999999992944,200 mm,999.4900000000017,1000.0,12.144560172139167,0.20091933339432486,0.011758711117010262,0.011758711117010262
37434,O10-P124,37435,37436,True,100.00000000003344,176.3999999992944,200 mm,999.4899999999998,1000.0,6.862996325801758,0.16615757302997466,0.009093898563963334,0.009093898563963334
37437,O3-P1929,37438,37439,True,68.76236660523945,176.3999999992944,200 mm,999.6493119303133,1000.0,0.21942275575193654,0.04793416456425435,0.002081222945833007,0.002081222945833007
37443,O6-P69,14556,12120,True,73.92313619492705,313.1999999987472,355 mm,1000.0,999.8004075322737,2853.0689484784175,0.7650984101451925,0.17143210671607606,0.17143210671607606
37444,O9-P2270,37445,2185,True,99.99999999965206,176.3999999992944,200 mm,999.4900000000018,1000.0,45.777058694821285,0.30821150772156525,0.021669998697997312,0.021669998697997312
37448,O12-P251,33723,33593,True,99.99999999961251,176.3999999992944,200 mm,1000.0,999.4900000000019,45.22663729842841,0.3070380897484484,0.021547416977840537,0.021547416977840537
37451,O4-P982,37452,20162,True,92.47576572768867,176.3999999992944,200 mm,999.5283735947888,1000.0,50.85859447883736,0.3185916741281112,0.0227685940464665,0.0227685940464665
37453,O9-P2955,15308,37454,True,99.99999999978903,176.3999999992944,200 mm,999.490000000001,1000.0,21.17314005999999,0.24091867200317552,0.015152673208228933,0.015152673208228933
37455,O1-P2374,32392,5519,True,76.66875486892465,176.3999999992944,200 mm,999.6089893501685,1000.0,11.210318823505625,0.19568001613256705,0.011340145080369768,0.011340145080369768
37456,O1-P2408,17769,32207,True,100.00000000005862,176.3999999992944,200 mm,999.4899999999997,1000.0,20.36798997919463,0.2379129116313276,0.01488538416978009,0.01488538416978009
37457,O6-P140,37458,37459,True,82.02182201495705,176.3999999992944,200 mm,1000.0,999.5816887077237,1.462838771850769,0.09734864705893306,0.004610340874624265,0.004610340874624265
37460,O21-P303,37461,37462,True,100.00000000000102,176.3999999992944,200 mm,1000.0,999.49,0.1440000000002912,0.04052683393445937,0.001757168600733372,0.001757168600733372
37463,O1-P962,37464,10348,True,99.99999999969776,176.3999999992944,200 mm,1000.0,999.4900000000015,81.78868315847517,0.3693757975318689,0.02852340959747477,0.02852340959747477
37465,O10-P283,37466,11066,True,65.2238953317773,176.3999999992944,200 mm,1000.0,999.667358133808,0.2913875246388797,0.05353847755335028,0.002336456040456157,0.002336456040456157
37468,O9-P2226,26495,37469,True,104.57788180771443,176.3999999992944,200 mm,1000.0,999.4666528027807,1.2974276749015543,0.09326092726866787,0.004378190983973863,0.004378190983973863
37470,O12-P263,34649,37471,True,99.99999999944691,176.3999999992944,200 mm,1000.0,999.4900000000029,31.18318031725477,0.27285634526871433,0.0181173056486724,0.0181173056486724
37473,O1-P2066,37474,26590,True,99.99999999988547,176.3999999992944,200 mm,1000.0,999.4900000000006,3.4621173799999174,0.13164837886642752,0.006711658763532216,0.006711658763532216
37475,O15-P109,37476,10949,True,99.99999999977456,176.3999999992944,200 mm,1000.0,999.4900000000011,104.14144455735361,0.39781013926269454,0.032035741184502135,0.032035741184502135
37477,O3-P349,37478,14913,True,84.57238654164864,176.3999999992944,200 mm,999.5686808286376,1000.0,215.2797670264585,0.4946563723407554,0.045786591683586356,0.045786591683586356
37479,O9-P2469,37480,15383,True,99.9999999995187,176.3999999992944,200 mm,999.4900000000025,1000.0,2.3776437703450553,0.11555578190651611,0.005692046996735348,0.005692046996735348
37481,O9-P858,18009,13689,True,58.57701902401234,176.3999999992944,200 mm,1000.0,999.7012572029776,2.923332293697289,0.12417299319387384,0.006230702680969013,0.006230702680969013
37482,O2-P365,8751,25874,True,99.9999999997314,176.3999999992944,200 mm,1000.0,999.4900000000014,9.26534848047834,0.18369820866399744,0.010405488451836168,0.010405488451836168
37485,O9-P2932,37486,22792,True,99.9999999992838,176.3999999992944,200 mm,1000.0,999.4900000000036,0.07199999999948434,0.030409202476478766,0.0013399190332028749,0.0013399190332028749
37487,O3-P1075,30975,5934,True,60.198453299117126,176.3999999992944,200 mm,1000.0,999.6929878881745,35.99970139223234,0.2856362038871788,0.01936818272460309,0.01936818272460309
37488,O21-P914,29404,16658,True,99.99999999951103,176.3999999992944,200 mm,999.4900000000025,1000.0,14.780399968183687,0.21431402679933212,0.012856116940152299,0.012856116940152299
37489,O6-P341,40866,29281,True,102.94255834489998,176.3999999992944,200 mm,1000.0,999.474992952441,14.436483614234183,0.21266726270175637,0.01271908137437185,0.01271908137437185
37492,O4-P15,37493,26691,True,99.9999999996774,794.1999999968234,900 mm,1000.0,999.9250000000003,12623.122378039918,0.6751714252912511,0.35761722976020116,0.35761722976020116
37494,O18-P62,27354,30265,True,99.99999999981712,176.3999999992944,200 mm,999.4900000000009,1000.0,18.269700759999868,0.22966253077498427,0.014161985565825083,0.014161985565825083
37497,O10-P389,37498,34336,True,84.12554066296633,176.3999999992944,200 mm,999.5709597426189,1000.0,71.16746415239668,0.3538192690661516,0.026691861314382358,0.026691861314382358
37499,O1-P1610,37500,12497,True,122.99641664242397,176.3999999992944,200 mm,999.3727182751236,1000.0,3.971055059982546,0.1380009834973069,0.0071302774428865495,0.0071302774428865495
37504,O7-P528,29671,37505,True,98.65262831685668,176.3999999992944,200 mm,1000.0,999.496871595584,4.193933372500822,0.14060545904251623,0.007304519924634924,0.007304519924634924
37506,O9-P1243,37507,18427,True,99.99999999966136,176.3999999992944,200 mm,999.4900000000017,1000.0,1.8629027751457743,0.10606617817592555,0.005118614453617298,0.005118614453617298
37508,O3-P1010,33071,2399,True,106.72467131893444,176.3999999992944,200 mm,1000.0,999.4557041762735,20.34332290335006,0.2378195050497132,0.01487710999745365,0.01487710999745365
37509,O9-P2767,37510,3154,True,62.8841966644269,176.3999999992944,200 mm,1000.0,999.6792905970115,6.241848533151739,0.16093468704902983,0.008716413013539353,0.008716413013539353
37511,O3-P1523,33815,37512,True,99.99999999976973,176.3999999992944,200 mm,1000.0,999.4900000000011,45.32737554842454,0.30725361473176427,0.021569907540110535,0.021569907540110535
37513,O12-P437,37514,33859,True,99.99999999967754,176.3999999992944,200 mm,999.4900000000016,1000.0,77.94182671332138,0.3639218499024024,0.02787419819756258,0.02787419819756258
37515,O9-P1990,37516,16053,True,77.42091264374442,176.3999999992944,200 mm,1000.0,999.6051533455169,2.255584597103496,0.11344459576930457,0.005562673148214119,0.005562673148214119
37517,O9-P2660,14443,37518,True,99.9999999997149,176.3999999992944,200 mm,999.4900000000015,1000.0,370.50176404614956,0.5784791719436079,0.060488252572651106,0.060488252572651106
37519,O4-P540,24564,23050,True,99.99999999989811,176.3999999992944,200 mm,999.4900000000005,1000.0,15.890421259999929,0.21945120819437408,0.013287430196503039,0.013287430196503039
37522,O6-P307,37523,31452,True,84.1123476612005,176.3999999992944,200 mm,999.5710270269278,1000.0,16.394867013614515,0.22170223093520236,0.013478249847783182,0.013478249847783182
37524,O3-P2747,37525,37526,True,99.99999999975256,176.3999999992944,200 mm,1000.0,999.4900000000013,128.46652477448953,0.42401866465685306,0.03547130083939195,0.03547130083939195
37527,O24-P226,30743,37528,True,99.99999999998748,176.3999999992944,200 mm,999.49,1000.0,58.893850153388456,0.33357206425342706,0.024399679683231673,0.024399679683231673
37529,O24-P345,13160,29756,True,99.99999999964224,176.3999999992944,200 mm,1000.0,999.4900000000018,25.772804039999745,0.25669093506155816,0.016588161087433252,0.016588161087433252
37533,O1-P2323,21165,20971,True,99.99999999994237,176.3999999992944,200 mm,999.4900000000004,1000.0,60.649906759062624,0.3366462519625344,0.024741159386748382,0.024741159386748382
37537,O3-P957,37538,37539,True,100.0000000000628,176.3999999992944,200 mm,1000.0,999.4899999999997,72.02684801135716,0.35513869855364333,0.026844799975965568,0.026844799975965568
